# California Electrical Code — Chunked Code Sections
# Generated by CodeComply chunk_codes.py
# Total sections: 93

---
CHUNK_ID: CEC-89.1018.2
CODE_BODY: California Electrical Code
SECTION: 89.1018.2
TITLE: x | | |
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 102, 101, 101.8.2, 2025, 200, 210, 1000, 1500, 225, 230
CONTENT:
89.102 x im |


Adopt only those sections which are listed below:


If there is an “X” under a particular state agency’s acronym in this row, it means that particular state agency is adopting only
specific model code or state-amended sections within this article. There will be an “X” in the column under the agency's acronym,


as well as an "X" by each section that the agency has adopted.
Example:


ARTICLE 89 — GENERAL CODE PROVISIONS


©


OSHPD DPH


Adopting Agency


Adopt Entire Article


1R[2|s[4|s]e
| L|


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section
89.101


89.101.8.2
89.102


70-xiv


о


2025 California Electrical Code















Chapter 2 Wiring and Protection
200 Use and Identification of Grounded Conductors... 70-89


210 Branch Circuits Not Over 1000 Volts ac,
1500 Volts de, Nomin:


225 Outside Branch Circuits and Feeders.


Part I.
Part II.


230 Services...


Part I.
Part II.
Part Ш.
Part IV.
Part V.
Part VI.


Part VII.


235


су


Part I.


Branch-Circuit Load Calculations..


Feeder and Service Load Calculations...
Optional Feeder and Service Load


Farm Load Calculations ..
Health Care Facilities


. Marinas, Boatyards, Floating Buildings,


and Commercial and Noncommercial
Docking Facilities


General...
Buildings or Other Structures Supplied
by a Feeder(s) or Branch Circuit(s)


General
Overhead Service Conductors.
Underground Service Conductors .
Service-Entrance Conductors
Service Equipment—General
Service Equipment—Disconnecting
Means...
Service Equipment—Overcurrent


Branch Circuits, Feeders, and Services Over
1000 Volts ac, 1500 Volts dc, Nominal


General...


2025 California Electrical Code


Part IV. Outside Branch Circuits and Feeders
Part V. Services...
240 Overcurrent Protection..


Enclosures ..
Disconnecting an
Plug Fuses, Fuseholders, d Adapters
. Cartridge Fuses and Fuseholders..
. Circuit Breakers..
. Supervised Industrial Installation:
242 Overvoltage Protection

PartI. General...
Surge-Protective Devices (SPDs),
1000 Volts or Less .....

Part Ш. Surge Arresters, Over 1000 Volts
245 Overcurrent Protection for Systems Rated
Over 1000 Volts ac, 1500 Volts dc


System Grounding..
Grounding Electrode System and
Grounding Electrode Conductor ............
Enclosure, Raceway, and Service Cable
Connections.
Bonding..
Equipment Grounding and Equipment
Grounding Conductors...
. Methods of Equipment Grou

Conductor Connections.
. Direct-Current Systems
Instruments, Meters, and Relays ..
Grounding of Systems and Circuits
of over 1000 Volts.


Chapter 3 Wiring Methods and Materials


ing


300 General Requirements for Wiring Methods and
Materials
305 General Requirements for Wiring Methods and
Materials for Systems Rated Over 1000 Volts ac,
1500 Volts dc, Nominal... e 70-216
310 Conductors for General Wiring 70-218
PartI. General... 70-218
Part П. Construction Specification: 70-219
Part Ш. Installation...... 70-223
312 Cabinets, Cutout Boxes, and Meter Socket
Enclosures... 70-233
PartI. General 70-233
Part П. Construction Specification 70-236


314 Outlet, Device, Pull, and Junction Boxes;
Conduit Bodies; Fittings; and Handhole
Enclosures.. 70-237
PartI. General... 70-237
Part П. Installation.. 70-237
70-xv


CALIFORNIA ELECTRICAL CODE


Part III. Pull and Junction Boxes, Conduit Bodies,
and Handhole Enclosures for Use on
Systems over 1000 Volts, Nominal..
Part IV. Construction Specifications
315 Medium Voltage Conductors, Cable, Cable
Joints, and Cable Termination:


PartI. — General...
Part II. Construction Specifications. 70-246
Part Ш. Installation 70-249


Part Ш. Construction Specifications.
322 Flat Cable Assemblies: Type FC
PartI. General.


Part П. Installation. 70-262
Part III. Construction Specifications. 70-263
324 Flat Conductor Cable: Type ЕС 70-263
PartI. General. 70-263
Part П. Installation 70-263
Part III. Construction Specifications. 70-264
326 Integrated Gas Spacer Cable: Type IGS. 70-265
Part I. General. 70-265
Part П. Installation 70-265
Part III. Construction Specifications. 70-265


330 Metal-Clad Cable: Type MC
Part I. General.
Part II. Installation
Part III. Construction Specifications.

332 Mineral-Insulated, Metal-Sheathed

Type MI...


PartI. General.
Part II. Installation 70-268
Part Ш. Construction Specifications. 70-269


334 Nonmetallic-Sheathed Cable: Types NM
and NMC


Part I. General.

Part II. Installation 70-269

Part III. Construction Specifications. 70-271
335 Instrumentation Tray Cable: Type ITC .. . 70-271


336 Power and Control Tray Cable:


Type TC...
PartI. General.


Part II. Installation . 70-272
Part III. Construction Specifications. 70-273
337 Type P Cable 70-274
PartI. General 70-274
Part II. Installation. 70-274
Part Ш. Construction Specifications 70-274


338 Service-Entrance Cable: Types SE
and USE


PartI. General.

Part II. Installation. 70-275

Part Ш. Construction Specifications. 70-275
70-xvi


340 Underground Feeder and Branch-Circuit
70-276


70-276
70-276
70-276
70-276
70-276
70-278
70-278


Part Ш. Construction Specification:
342 Intermediate Metal Conduit (IMC)..
PartI. General...
Part II.
Part Ш. Construction
344 Rigid Metal Conduit (RMC).


PartI. General... 70-278
Part П. Installation.. 70-278
Part III. Construction Specification: 70-280
348 Flexible Metal Conduit (FMC) 70-280
PartI. General... 70-280


“u 70-280


70-281
70-281
70-281


Part П.  Installatio


Part Ш. Construction Specifications. 70-282
352 Rigid Polyvinyl Chloride Conduit (PVC 70-283
PartI. General 70-283
Part П. Installation 70-283
Part Ш. Construction Specification 70-284


70-285
70-285
70-285


Part Ш. Construction Specification: 70-286
354 Nonmetallic Underground Conduit wi:
Conductors (NUCC) 70-286


PartI. General... 70-286
Part II. Installation 70-286
Part III. Construction Specifications 70-287


355 Reinforced Thermosetting Resin Conduit

. 70-287
70-287
70-288
70-289


Part Ш. Construction Specification:

356 Liquidtight Flexible Nonmetallic Conduit
(LFNC).......

Part I.


70-290
70-290
70-290
70-291


358 Blectrical Metallic Tubing (EMT) 70-291
Parl. General.. 70-291
Part П. Installation.. 70-291
Part Ш. Construction Specification: 70-292

360 Flexible Metallic Tubing (FMT).. 70-293
PartI. General.. 70-293


Part II. Installation..
Part III. Construction Specifications...
362 Electrical Nonmetallic Tubing (ENT).
PartI. General


70-293
70-293
70-293
70-293


2025 California Electrical Code


70276 ©














































Chapter 4 Equipment for General Use
400 Flexible Cords and Flexible Cables


PartI. General...
Part II. Construction Specification:
Part Ш. Portable Cables Over 600 Volts, up to
2000 Volts, Nominal «
Part IV. Portable Power Feeder
2000 Volts, Nominal
402 Fixture Wires.
404 Switches..
PartI. General


Part П. Construction Specification:
406 Receptacles, Cord Connectors, and Attachment


Plugs (Caps)... 70-353
408 Switchboards, Switchgear, and Panelboard: 70-359
PartI. General... 70-359


Part IV. Construction Specifications. 70-363
409 Industrial Control Panel: 70-364
PartI. General 70-364
Part П.  Installatio: 70-364


Part Ш. Construction Specification:
410 Luminaires, Lampholders, and Lamps.
PartI. General
Part П. Luminaire Location:


CALIFORNIA ELECTRICAL CODE


Part Ш, Luminaire Outlet Boxes, Canopies, Part VI. Fixed Industrial Process Resistance-
and Pans... . 70-367 Type Boilers ...
Part IV. Luminaire Supports.. . 70-368 Part VII. Fixed Industrial Process Electrode-
Part V. Grounding.. . 70-369 Type Boilers
Part VI. Wiring of Luminaire: . 70-369 426 Fixed Outdoor Electric
Part VIL. Construction of Luminaires. . 70-371
Part VIII. Installation of Lampholders . 70-371
Part IX. Lamps and Auxiliary Equipment. . 70-372
Part X. Special Provisions for Flush and
Recessed Luminaires... 70-372
Part XI. Construction of Flush and Recessed А
Luminaires... 70-372 Part VI. Control and Protection ...
Part XII. Special Provisions for Electric- 427 Fixed Electric Heating Equipment for
Discharge Lighting Systems of Pipelines and Vessels..
1000 Volts or Less . 70-373 Pati General
Part XIII. Special Provisions for Part П. Installation
Discharge Lighting Systems of Part Ш. Resistance Heating Elements
More Than 1000 Volts . . 70-374 Part IV. Impedance Heating.
Part XIV. Lighting Track. . 70-374 Part V. Induction Heatin,
Part XV. Decorative Lighting and Similar Part VI. Skin-Effect Heating.
Accessories 70-375 Part VII. Control and Protection
Part XVI. Special Provisions for Horticultural 430 Motors, Motor Circuits, and
Lighting Equipment.. 70-375 Controllers.
Part XVII. Special Provisions for Germicidal PartI. General
Irradiation Luminaires.. . 70-376 Part П. Motor Circuit Conductors .
411 Low-Voltage Lighting . 70-376 Part Ш. Motor and Branch-Circuit
422 Appliances... . 70-377 Overload Protection...
PartI. General. . 70-377 Part IV. Motor Branch-Circuit Short-
Part П. Installation. . 70-377 Circuit and Ground-Fault
Part III. Disconnecting Mean: . 70-380 Protection
Part IV. Construction . 70-381 Part V. Motor Feeder Short-Circuit and
Part V. Marking... . 70-381 Ground-Fault Protection.
424 Fixed Electric Space-Heating Equipment... 70-382 Part VI. Motor Control Circuit
PartI. General. . 70-382 Part VII. Motor Controllers...
Part II. Installation. . 70-382 Part VIII. Motor Control Center
Part III. Control and Protection of Fixed Part IX. Disconnecting Means
Electric Space-Heating Equipment ........ 70-382 Part X. Adjustable-Speed Drive Systems ..
PartIV. Marking of Heating Equipment. . 70-384 Part ХІ. Over 1000 Volts, Nominal...
Part V. Electric Space-Heating Cables . 70-384 Part XII. Protection of Live Parts—
Part VI. Duct Heaters... . 70-386 All Voltages ....
Part VII. Resistance-Type Boile . 70-387 Part XIII. Grounding—AIl Voltages
Part VIII. Electrode-Type Boilers. . 70-387
Part IX. Electric Radiant Heating Panels and
Heating Panel Sets... wees 70-388
Part X. Low-Voltage Fixed Electric Space-
Heating Equipment... 70-390
425 Fixed Resistance and Electrode Industrial Part Ш. Branch-Circuit Short-Circuit and
Process Heating Equipment... - 70-390 Ground-Fault Protection...
PartI. General. . 70-390 Part IV. Circuit Conductors ....
Part П. Installation . 70-391 Part V. Controllers for Motor-
Part Ш. Control and Protection of Fixed Compressors.......
Industrial Process Heating Part VI. Motor-Compressor and Branch-
Equipment... . 70-391 Circuit Overload Protection .
PartIV. Marking of Heating Equipment... . 70-393 . Room Air Conditioners .
Part V. Fixed Industrial Process Duct Heaters... 70-393
70-xviii


. 70-393


70-394


70-395
70-395
70-395
70-395
70-396
70-396


. 70-397


70-397
70-397
70-397
70-398
70-398
70-399
70-399
70-399


70-399
70-399
70-405


. 70-408


70-411


70-414
70-415
70-416
70-418
70-419
70-422


. 70-424


70-425
70-425
70-426


70-429
70-429
70-431


^. 70-432
. 70-433


. 70-433


70-434
70-435
70-435


2025 California Electrical Code


(© 7 514 Motor Fuel Dispensing Facilities
















Chapter 5 Special Occupancies

500 Hazardous (Classified) Locations,
Classes 1, II, and III, Divisions 1 and 2
501 Class I Location:


PartI. General...

Part П. Wiring.

Part III. Equipment 70-482
502 Class II Locations 70-488

Part I. 70-488

Part II. 70—488

Part III. 70—490
503 Class Ш Locations 70-494

Part I. 70-494

Part II. Wiring 70-494

Part III. Equipment. 70-496


504 Intrinsically Safe Systems.
505 Zone 0, 1, and 2 Locations... jee
506 Zone 20, 21, and 22 Locations for Combustible
Dusts or Ignitible Fibers/Flyings .....
511 Commercial Garages, Repair and Storag:
512 Cannabis Oil Equipment and Cannabis Oil
Systems Using Flammable Material:


PartI. General
Part П. Wiring.
Part Ш. Equipment..


513 Aircraft Hangars


515 Bulk Storage Plants.


2025 California Electrical Code


516 Spray Application, Dipping, Coating, and
Printing Processes Using Flammable or


Combustible Materials
PartI. General.
Part II. Open Containers
Part III. Spray Application Processes
PartIV. Spray Application Operations in
Membrane Enclosures.. 70-550
Part V. Printing, Dipping, and Coating
Processes ...
517 Health Care Facilit
Part I.
Part II. Wiring and Protection . 70-556
Part III. Essential Electrical System (EES; 70-560
Part IV. Inhalation Anesthetizing Locations 70-570
Part V. Diagnostic Imaging and Treatment
Equipment
Part VI. Communications, Signaling


Systems, Data Systems, Fire Alarm

Systems, and Systems Less Than
120 Volts, Nominal...
Part VII. Isolated Power System:
518 Assembly Occupancie:

520 Theaters, Audience Areas of Motion

Picture and Television Studios, Performance
Areas, and Similar Locations


Part I. General...

Part II. Fixed Stage Switchboard:

Part III. Fixed Stage Equipment Other Than

Part IV.

Part V. Portable Stage Equipment Other
Than Switchboards...

Part VI. Dressing Rooms, Dressing Areas,
and Makeup Areas...


Part VII. Equipment Grounding Conducto:
522 Control Systems for Permanent


Amusement Attractions
PartI. General.
Part П. Control Circuits
Part III. Control Circuit Wiring Methods


525 Carnivals, Circuses, Fairs, and Similar Events...


Part I. General
Part П. Power Source:
Part III. Wiring Methods.


Part IV. Equipment Groun
530 Motion Picture and Television Studios and
Remote Locations


Part I. General.
Part II. Portable Equipment In Production
Areas of Studios and Remote
Locations... -—
Part III. Portable Equipment in Support Areas 70-592
PartIV. Dressing Rooms ..
Part V. — Portable Substations 70-592
70-xix


CALIFORNIA ELECTRICAL CODE


540 Motion Picture Projection Rooms. 70-593


PartI. General 70-593
Part II. Equipment and Projectors of the

Professional Туре...
Part Ш. Nonprofessional Projectors


545 Manufactured Buildings and Relocatable


Installations
Distribution.
550 Mobile Homes, Manufactured Homes, and
Mobile Home Parks ......
PartI. General...
Part II. Mobile and Manufactured Homes.
Part Ш. Services and Feeders
551 Recreational Vehicles and Recreational
Vehicle Parks..
PartI. General
Part II, Combination Electrical Systems
Part III. Other Power Sources.
Part IV. Nominal 120-Volt or 120/240-Volt
Systems...
Part V. — Factory Tests.
Part VI. Recreational Vehicle Parks
552 Park Trailers...


Combination Electrical Sy:


Part ТУ. Nominal 120-Volt or 120/240- Volt.
Systems...
Part V. Factory Tests.


555 Marinas, Boatyards, g
and Commercial and Noncommercial
Docking Facilities .


Рап I. General 70-626
Part II. Marinas, Boatyards, and Docking

Facilities..
Part III. Floating Buildings..


590 Temporary Installations ....

Chapter 6 Special Equipment

600 Electric Signs and Outline Lighting.
PartI. General...

Part П.  Field-Installed Skeleton Tubing,

Outline Lighting, and Secondary

Wiring..

604 Manufactured Wiring Systems..

605 Office Furnishings..

610 Cranes and Hoists .

PartI. General

Part II. Wiring.

Part III. Contact Conductors


70-xx


Part IV. Disconnecting Means
Part V. Overcurrent Protection
Part VI. Control...
Part VII. Grounding and Bondin;
620 Elevators, Dumbwaiters, Escalators,
Moving Walks, Platform Lifts, and
Stairway Chairlifts


Disconnecting Means and Control ..
. Overcurrent Protection......
Part VIII. Machine Rooms, Control Rooms,
Machinery Spaces, and Control Spaces


Part IX. Grounding and Bonding
Part X. Emergency and Standby Power
Systems.. . 70-667
625 Electric Vehicle Power . 70-667
PartI. General... . 70-667
Part II. Equipment Constructioi . 70-668
Part Ш. Installation 70-668
PartIV. Wireless Power Transfer Equipment.. 70-672
626 Electrified Truck Parking Spaces 70-672


PartI. General.

Part II. Electrified Truck Parking Space
Electrical Wiring Systems

Part Ш. Electrified Truck Parking Space


Part IV. Welding Cable...
640 Audio Signal Processing, Amplification,


and Reproduction Equipment
PartI. General
Part П. Permanent Audio System
Installations
Part III. Portable and Temporary Audio
System Installations.....


645 Information Technology Equipment...
646 Modular Data Centers
PartI. General..
Рап П. Equipment


2025 California Electrical Code


Part Ш. Transformers and Capacitors.

Part ГУ. Guarding and Grounding...
665 Induction and Dielectric Heating

Equipment...

Part I.


Guarding, Grounding, and Labeling ..
668 Electrolytic Cells.
669 Electroplating..


Part II. Center Pivot Irrigation Machines
680 Swimming Pools, Fountains, and Similar
Installations

Part I.
Part II.
Part III.


Permanently Installed Pools...
Storable Pools, Storable Spas,
Storable Hot Tubs, and Storable


Part IV.


Part V. ^
Part VI. Pools and Tubs for Therapeutic Us
Part УП. Hydromassage Bathtubs......
Part VIII. Electrically Powered Pool Lifts..
682 Natural and Artificially Made Bodies of
Water...
PartI. General
Part П. Installation
Part III. Grounding and Bonding..
685 Integrated Electrical Systems.
Part I. General...
Part II. Orderly Shutdown
690 Solar Photovoltaic (PV) System:
General ....
Circuit Requirement
Disconnecting Means ..
Wiring Methods and Material:
Grounding and Bonding..
Source Connections...
691 Largo- -Scale Photovoltaic (PV) Electric


Supply Stations ..
692 Fuel Cell Systems

Part I. General

Part II. Circuit Requirements...

Part Ш. Disconnecting Means.. 70-735
Part IV. Wiring Methods. 70-735
Part V. Marking 70-735
Part VI. Connection to 70-735


694 Wind Electric Systems
PartI. Сепега]...
Part П. Circuit Requirement
Part Ш. Disconnecting Means..


2025 California Electrical Code


Wiring Methods...
Grounding and Bonding
Marking ..
. Connection to Other Source:


Chapter 7 Special Conditions
700 Emergency Systems
Part I.


PartIV. Emergency System Circuits for
Lighting and Power...
Рап V. Control—Emergency Lighting
Circuits 70-758
Part VI. Overcurrent 70-759
701 Legally Required Standby Systems 70-760
PartI. General.. 70-760
Рап II. Circuit Wiring. 70-761
Part Ш. Sources of Роме 70-761


Part IV. Overcurrent Protection .
702 Optional Standby Systems...


Interconnected Systems Operating in
Island Mode


70-771

PartI. General 70-771
Part П.  Disconnecting Means 70-772
Part Ш. Installation Requirements. 70-774
Part IV. Circuit Requirements, 70-774
Рап V. Flow Battery ESSs. 70-775
Part VI. Other Energy Storage Technologies 70-776
708 Critical Operations Power Systems (COPS) 70-776
PartI. General 70-776
Рап П. Circuit Wiring and Equipment 70-778


Part III. Power Sources and Connection
Part IV. Overcurrent Protection...
Part V. System Performance and Analysi:
710 Stand-Alone Systems......
722 Cables for Power-Limited Circuits and
Fault-Managed Power Circuits
PartI. General...
Part П. Listing Requirements
724 Class 1 Power-Limited Circuits and Class 1
Power-Limited Remote-Control and
Signaling Circuits.
725 Class2 and Class 3 Power-Limited Circuit


Рап П. Class 2 and Class 3 Circuits
Part Ш. Listing Requirements...


70-xxi


CALIFORNIA ELECTRICAL CODE


726 Class 4 Fault-Managed Power Systems...


PartI. General
Part П. Class 4 Circuit:
Part III. Listing Requirements . 70-799


728 Fire-Resistive Cable Systems.


Non-Power-Limited Fire Alarm.
(NPLFA) Circuits

Part Ш. Power-Limited Fire Alarm (PLFA)
Circuits .....

Part IV. Listing Requirements ..

770 Optical Fiber Cable:

Part I. General...

Part II, Cables Outside and Entering
Buildings .

Part III. Protection

Part IV. Grounding Methods.

Part V. Installation Methods Within
Buildings ..

Part VI. Listing Requirements .


Chapter 8 Communications Systems
800 General Requirements for Communications


Wires and Cables Outside and
Entering Buildings...

Part III. Grounding Methods.

Part IV. Installation Methods Within
Buildings ..

Part V. Listing Requirements .


805 Communications Circuit


Part I. General...

Part II, Wires and Cables Outside and
Entering Buildings......

Part Ш. Protection .....

Part IV. Installation Methods Within
Buildings ..


Listing Requirements .


Receiving Equipment—Antenna

Systems.
Part Ш. Amateur and Citizen Band Transmitting

and Receiving Stations—Antenna

Systems..... . 70-845
PartIV. Interior Installation—Transmitting

Stations... 70-846


820 Community Antenna Television and Radio
Distribution System:


Part I. — General
Part П. Protection
70-xxii


Part Ш. Grounding Methods....... . 70-847
Part ТУ. Installation Methods Within
Buildings . 70-847
830 Network-Powered Broadband
Communications Systems........ . 70-848


PartI. General ...
Part II. Cables Outside and Entering Buildings... 70-848
Part Ш. Protection ...... 70-849
Part IV. Grounding Methods. 70-851
Part V. Installation Methods
Buildings... 70-851
Part VI. Listing Requirements 70-852
840 Premises-Powered Broadband
Communications Systems 70-853
Part I.  General...... 70-853
Part II. Cables Outside and Entering
Buildings 70-853
Part Ш. Protection 70-853
Part IV. Grounding Method: 70-853
Part VI. Premises Powering of
Communications Equipment over
Communications Cables 70-854
Part VII. Listing Requirements .... 70-854
Chapter 9 Tables
1 Percent of Cross Section of Conduit and
Tubing for Conductors and Cables.. 70-857
2 Radius of Conduit and Tubing Bends 70-857
4 Dimensions and Percent Area of Conduit
and Tubing (Areas of Conduit or Tubing
for the Combinations of Wires Permitted
in Table 1, Chapter 9). . 70-858
5 Dimensions of Insulated Conductors
and Fixture Wires. 70-862
5A Compact Copper and Aluminum Building
Wire Nominal Dimensions** and Areas 70-866
8 Conductor Properties..... 70-867
9 Alternating-Current Resistance ап
Reactance for 600-Volt Cables, 3-Phase,
60 Hz, 75°C (167°F)—Three Single
Conductors in Conduit 70-868
10 Conductor Stranding.. 70-869
11(A) Class 2 and Class 3 Alternating-Current
Power Source Limitations .. s 70-870
11(B) Class 2 and Class 3 Direct- Current Power
Source Limitations... e 70-870
12(A) PLFA Alternating-Current Power Source
Limitations... . 70-871
12(B) PLFA Direct-Current Power Source
Limitations . 70-871
13 Equipment Suitable for Hazardous
(Classified) Location: 70-872
Informative Annex A Product ty Stant 70-879
Informative Annex B Application Information
for Ampacity Calculation ......


2025 California Electrical Code


O









































































































































































































Chapter 10 of the California Administrative Code, Part 1
apply to locally adopted energy standards amending the
California Energy Code, Part 6.
---

---
CHUNK_ID: CEC-89.101.9
CODE_BODY: California Electrical Code
SECTION: 89.101.9
TITLE: Effective Date of This Code. Only those standards
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17958.12, 19971, 3037
CONTENT:
approved by the California Building Standards Commission that are
effective at the time an application for building permit is submitted
shall apply to the plans and specifications for, and to the construc-
tion performed under, that permit. For the effective dates of the provi-
sions contained in this code, see the History Note page of this code.


»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»


OROROORO


70-3


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


C Exceptions: [HCD 1 & HCD 2]


1. Retroactive permits issued in accordance with Health and
Safety Code Section 17958.12.


2. Plans approved by the Department of Housing and Commu-
nity Development or a Department-approved design approval
agency for factory-built housing as defined by Health and
Safety Code Section 19971. Approved plans, pursuant to the
California Code of Regulations, Title 25, Division 1, Chapter 3,
Subchapter 1, Article 3, Section 3037 remain valid for a period
of 36 months from the date of plan approval.
---

---
CHUNK_ID: CEC-89.101.10
CODE_BODY: California Electrical Code
SECTION: 89.101.10
TITLE: Availability of Codes. At least one complete copy
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 18942, 101.11, 101.12, 102
CONTENT:
each of Titles 8, 19, 20, 24, and 25 with all revisions shall be
maintained in the office of the building official responsible
for the administration and enforcement of this code. Each
state department concerned and each city, county, or city and
county shall have an up-to-date copy of the code available for
public inspection. See Health and Safety Code Section 18942
(e)(1) and (2).
89,101.11 Format. This part fundamentally adopts the
National Electrical Code by reference on a chapter-by-chapter
basis, When a specific chapter of the National Electrical Code is
not printed in the code and is marked “Reserved”, such chapter
of the National Electrical Code is not adopted as a portion of this
code. When a specific chapter of the National Electrical Code is
marked “Not adopted by the State of California” but appears in
the code, it may be available for adoption by local ordinance.
Note: Matrix Adoption Tables at the front of each chapter
may aid the code user in determining which chapter or sec-
tions within a chapter are applicable to buildings under the
authority of a specific state agency, but they are not to be
considered regulatory.


89,101.12 Validity. If any chapter, article, section, subsection,
sentence, clause, or phrase of this code is for any reason held to
be unconstitutional, contrary to statute, exceeding the authority of
the state as stipulated by statutes, or otherwise inoperative, such
decision shall not affect the validity of the remaining portion of
this code,


SECTION 89.102
BUILDING STANDARDS COMMISSION
---

---
CHUNK_ID: CEC-89.102.1
CODE_BODY: California Electrical Code
SECTION: 89.102.1
TITLE: BSC. Specific scope of application of the agency
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 18934.5, 18901, 14617, 16600, 16604, 17910, 18934.7
CONTENT:
responsible for enforcement, the enforcement agency, and the
specific authority to adopt and enforce such provisions of this
code, unless otherwise stated.
1. State Buildings for All Occupancies.
Application — State buildings (all occupancies), includ-
ing buildings constructed by the Trustees of the California
State University and the Regents of the University of Cali-
fornia where no state agency has the authority to adopt
building standards applicable to such buildings.


Q»O0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»


70-4


Enforcing Agency — State or local agency specified by the C
applicable provisions of law.

Authority Cited — Health and Safety Code section 18934.5.
Reference — Health and Safety Code, Division 13,
Part 2.5, commencing with section 18901.

2. University of California, California State Universi-
ties, and California Community Colleges,

Application — Standards for lighting for parking lots
and primary campus walkways at the University of Cali-
fornia, California State Universities, and California
Community Colleges.

Enforcing Agency — State or local agency specified by the
applicable provisions of law.

Authority Cited — Government Code section 14617.
Reference — Government Code section 14617.

3. Existing State-Owned Buildings, including those
owned by the University of California and by the Cali-
Sornia State University — Building seismic retrofit stan-
dards including abating falling hazards of structural and
nonstructural components and strengthening of building
structures. See also Division of the State Architect.
Enforcing Agency — State or local agency specified by the
applicable provisions of law.

Authority Cited — Government Code section 16600.
Reference — Government Code sections 16600 through
16604.

4. Unreinforced Masonry Bearing Wall Buildings.
Application — Minimum seismic strengthening standards
for buildings specified in Appendix Chapter A1 of the Cali-
fornia Existing Building Code, except for buildings sub-
ject to building standards adopted pursuant to Health and
Safety Code (commencing with Section 17910).
Enforcing Agency — State or local agency specified by the
applicable provisions of law.

Authority Cited — Health and Safety Code section 18934.7.
Reference — Health and Safety Code, Division 13, Part 2.5,
commencing with Section 18901.
---

---
CHUNK_ID: CEC-89.102.1.1
CODE_BODY: California Electrical Code
SECTION: 89.102.1.1
TITLE: State building. For purposes of this code, a
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
"state building" is a structure for which a state agency
or state entity has authority to construct, alter, enlarge,
replace, repair or demolish.
---

---
CHUNK_ID: CEC-89.102.1.2
CODE_BODY: California Electrical Code
SECTION: 89.102.1.2
TITLE: Enforcement. [CSU, UC, Judicial Council
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 2025
CONTENT:
and CDCR] state agencies or state entities authorized to
construct state buildings may appoint a building official
who is responsible to the agency for enforcement of the
provisions of the California Building Standards Code.
Exception: State buildings regulated by other sections of
this code remain the enforcement responsibility of the des-
ignated entities.


UC оаа


E Pace Ca ee:


2025 California Electrical Code


Г. TST! an OE aes 6


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS
---

---
CHUNK_ID: CEC-89.102.1.4
CODE_BODY: California Electrical Code
SECTION: 89.102.1.4
TITLE: Adopting agency identification. The provi-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
sions of this code applicable to buildings identified in this
section will be identified in the Matrix Adoption Tables
under the acronym BSC.
---

---
CHUNK_ID: CEC-89.102.2
CODE_BODY: California Electrical Code
SECTION: 89.102.2
TITLE: BSC-CG. Specific scope of application of the agency
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
responsible for enforcement, the enforcement agency, and the
specific authority to adopt and enforce such provisions of this
code, unless otherwise stated.
---

---
CHUNK_ID: CEC-89.102.2.1
CODE_BODY: California Electrical Code
SECTION: 89.102.2.1
TITLE: Green Buildings Standards for Nonresiden-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 18930.5, 18938, 18940.5, 18901
CONTENT:
tial Occupancies.

Application — All occupancies where no other state

agency has the authority to adopt green building standards

applicable to those occupancies.

Enforcing agency — State or local agency specified by the

applicable provisions of law.

Authority cited — Health and Safety Code Sec-

tions 18930.5(a), 18938 and 18940.5.

Reference — Health and Safety Code, Division 13,

Part 2.5, commencing with Section 18901.
---

---
CHUNK_ID: CEC-89.102.2.2
CODE_BODY: California Electrical Code
SECTION: 89.102.2.2
TITLE: Graywater Systems for Nonresidential
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 18941.8
CONTENT:
Occupancies.

Application — The construction, installation, and altera-

tion of graywater systems for indoor and outdoor uses in

nonresidential occupancies.

Enforcing agency — State or local agency specified by the

applicable provisions of law.

Authority cited — Health & Safety Code Section

18941.8.

Reference — Health & Safety Code Section 18941.8.
---

---
CHUNK_ID: CEC-89.102.2.3
CODE_BODY: California Electrical Code
SECTION: 89.102.2.3
TITLE: Adopting Agency Identification. The provi-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
sions of this code applicable to buildings identified in this

section will be identified in the Matrix Adoption Tables

under the acronym BSC-CG.
---

---
CHUNK_ID: CEC-89.102.3
CODE_BODY: California Electrical Code
SECTION: 89.102.3
TITLE: Alternative Materials, Design and Methods of Con-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
struction and Equipment.
The provisions of this code are not intended to prevent the instal-
lation of any material or to prohibit any design or method of
construction not specifically prescribed by this code, provided
that any such alternative has been approved. An alternative
material, design or method of construction shall be approved
where the building official finds that the proposed design is
satisfactory and complies with the intent of the provisions of
this code, and that the material, method or work offered is, for
the purpose intended, at least the equivalent of that prescribed
in this code in quality, strength, effectiveness, fire resistance,
durability and safety.
---

---
CHUNK_ID: CEC-89.102.3.1
CODE_BODY: California Electrical Code
SECTION: 89.102.3.1
TITLE: Research Reports. Supporting data, where
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 2025
CONTENT:
necessary to assist in the approval of materials or assem-


2025 California Electrical Code


blies not specifically provided for in this code, shall consist
of valid research reports from approved sources.
---

---
CHUNK_ID: CEC-89.102.3.2
CODE_BODY: California Electrical Code
SECTION: 89.102.3.2
TITLE: Tests. Whenever there is insufficient evidence
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 103, 104, 105, 106, 107, 114304, 116050, 131200, 116053, 108
CONTENT:
of compliance with the provisions of this code, or evidence
that a material or method does not conform to the require-
ments of this code, or in order to substantiate claims for
alternative materials or methods, the building official shall
have the authority to require tests as evidence of compli-
ance to be made at no expense to the jurisdiction. Test
methods shall be as specified in this code or by other rec-
ognized test standards. In the absence of recognized and
accepted test methods, the building official shall approve
the testing procedures,

Tests shall be performed by an approved agency. Reports of
such tests shall be retained by the building official for the
period required for retention of public records.


SECTION 89.103


RESERVED FOR BOARD OF STATE
AND COMMUNITY CORRECTIONS


SECTION 89.104


RESERVED FOR THE DEPARTMENT
OF CONSUMER AFFAIRS


SECTION 89.105


RESERVED FOR THE CALIFORNIA ENERGY
COMMISSION


SECTION 89.106


RESERVED FOR THE DEPARTMENT OF FOOD
AND AGRICULTURE


SECTION 89.107
CALIFORNIA DEPARTMENT OF PUBLIC HEALTH
89.107 Specific scope of application of the agency responsi-
ble for enforcement, the enforcement agency, and the specific


authority to adopt and enforce such provisions of this code,
unless otherwise stated.
Application — Commissaries serving mobile food prepa-
ration units and public swimming pools.
Enforcing Agency — The California Department of Public
Health and the local health agency.


Authority Cited — Health and Safety Code sections
114304, 116050, and 131200.


Reference — Health and Safety Code sections 114304,
116050, 116053 and 131200.


70-5


»OPOPOPOPOPOPOPOPOPOP» = »POPOPOPOPOP»OPOPOP»OP»O»O0»0»O0»0»0»0»0»0»0»0»0


Q»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»-0»0»0»0»0»0»0»-»0


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


SECTION 89.108


DEPARTMENT OF HOUSING AND COMMUNITY
DEVELOPMENT
---

---
CHUNK_ID: CEC-89.108.1
CODE_BODY: California Electrical Code
SECTION: 89.108.1
TITLE: Purpose. The purpose of this code is to establish
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
minimum standards to protect the health, safety, and general
welfare of the occupant and the public against hazards that
may arise from the use of electricity by governing the design,
construction, reconstruction, installation, quality of materials,
location, operation, and maintenance or use of electrical equip-
ment, wiring and systems.
---

---
CHUNK_ID: CEC-89.108.2.1
CODE_BODY: California Electrical Code
SECTION: 89.108.2.1
TITLE: General. The Department of Housing and
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108.2.1.1, 108.2.1.3
CONTENT:
Community Development is authorized by law to promul-
gate and adopt building standards and regulations for sev-
eral types of building applications. The applications under
the authority of the Department of Housing and Com-
munity Development are listed in Sections 89.108.2.1.1
through 89.108.2.1.3.
---

---
CHUNK_ID: CEC-89.108.2.1.1
CODE_BODY: California Electrical Code
SECTION: 89.108.2.1.1
TITLE: Housing Construction. Application — Hotels,
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17040, 17920.9, 17921, 17921.5, 17921.6, 17921.10, 17922, 17922.6, 17922.12, 17922.14
CONTENT:
motels, lodging houses, apartments, dwellings, dormitories,
condominiums, shelters for homeless persons, congregate
residences, employee housing, factory-built housing and
other types of dwellings containing sleeping accommoda-
tions with or without common toilet or cooking facilities
including accessory buildings, facilities, and uses thereto.
Sections of this code which pertain to applications listed in
this section are identified using the abbreviation “HCD 1.”


Enforcing Agency — Local building department or the
Department of Housing and Community Development.


Authority Cited — Health and Safety Code Sections
17040, 17920.9, 17921, 17921.5, 17921.6, 17921.10,
17922, 17922.6, 17922.12, 17922.14, 17922.15, 17926,
17927, 17928, 17958.12, 18938.3, 18944.11, and 19990;
and Government Code Section 12955.1.


Reference — Business and Professions Code Division 5;
Health and Safety Code Sections 17000 through 17062.5,
17910 through 17995.5, 18200 through 18700, 18860
through 18874, 18938.6, 18941, 19890, 19891, 19892 and
19960 through 19997; Civil Code Sections 832, 1101.4,
1101.5, 1954.201, 1954.202 and 5551; and Government
Code Sections 8698.4, 12955.1 and 12955.1.1. California
Code of Regulations, Title 20, Sections 1605.1, 1605.3 and
1607.
---

---
CHUNK_ID: CEC-89.108.2.1.2
CODE_BODY: California Electrical Code
SECTION: 89.108.2.1.2
TITLE: Housing Accessibility. Application — Cov-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 109.1, 17040, 17920.9, 17921, 17921.5, 17921.6, 17921.10, 17922, 17922.6, 17922.12
CONTENT:
ered multifamily dwellings as defined in Chapter 2 of the
California Code of Regulations, Title 24, Part 2, also known
as the California Building Code including, but not limited
to, lodging houses, dormitories, timeshares, condomini-
ums, shelters for homeless persons, congregate residences,
apartments, dwellings, employee housing, factory-built
housing and other types of dwellings containing sleeping


70-6


accommodations with or without common toilet or cook-
ing facilities. Sections of this code identified by the abbre-
viation “HCD 1-AC" require specific accommodations for
persons with disabilities, as defined in Chapter 2 of the
California Building Code. The application of such provi-
sions shall be in conjunction with other requirements of
this code and apply only to newly-constructed covered
multifamily dwellings as defined in Chapter 2 of the Cali-
fornia Building Code. “HCD 1-AC" applications include,
but are not limited to, the following:


(1) All newly constructed covered multifamily dwellings
as defined in Chapter 2 of the California Building Code.


(2) New common use areas as defined in Chapter 2 of
the California Building Code serving existing covered
multifamily dwellings.

(3) Additions to existing buildings, where the addition
alone meets the definition of covered multifamily dwellings
as defined in Chapter 2 of the California Building code,


(4) New common use areas serving new covered multi-
family dwellings.
(5) Where any portion of a building's exterior is pre-
served, but the interior of the building is removed, includ-
ing all structural portions of floors and ceilings, the
building is considered a new building for determining the
application of the California Building Code, Chapter 11A.
“HCD 1-AC” building standards generally do not apply to
public use areas or public accommodations such as hotels,
motels and public housing. Public use areas, public accom-
modations and public housing as defined in Chapter 2 of
the California Building Code are subject to the Division
of the State Architect (DSA-AC) in Chapter 11B, and are
referenced in Section 89.109.1.


Newly constructed covered multifamily dwellings, which
can also be defined as public housing, shall be subject to
the requirements of Chapter 11A and Chapter 11B.
Enforcing Agency — Local building department or the
Department of Housing and Community Development.


Authority Cited — Health and Safety Code Sections 17040,
17920.9, 17921, 17921.5, 17921.6, 17921.10, 17922,
17922.6, 17922.12, 17922.14, 17926, 17927, 17928,
17958.12, 18938.3, 18944.11, and 19990; and Govern-
ment Code Sections 12955.1 and 12955.1.1.


Reference — Health and Safety Code Sections 17000
through 17062.5, 17910 through 17995.5, 18200 through
18700, 18860 through 18874, 18938.6, 18941 and 19960
through 19997; Civil Code Sections 1101.4, 1101.5,
1954.201 and 1954.202; and Government Code Sections
12955.1 and 12955.1.1. California Code of Regulations,
Title 20, Sections 1605.1, 1605.3 and 1607.


Ce ap ee ee Ee MENTI TE ae ee
---

---
CHUNK_ID: CEC-89.108.2.1.3
CODE_BODY: California Electrical Code
SECTION: 89.108.2.1.3
TITLE: Permanent Buildings in Mobilehome Parks |
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 2025, 18200, 18860, 17040, 17920.9, 17921, 17921.5, 17921.6, 17921.10, 17922
CONTENT:
and Special Occupancy Parks. Application — Permanent


2025 California Electrical Code


TE, SAREE A,


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


buildings, and permanent accessory buildings or struc-
tures, constructed within mobilehome parks and special
occupancy parks that are under the control and ownership
of the park operator. Sections of this code which pertain to
applications listed in this section are identified using the
abbreviation “HCD 2”.

Enforcing Agency — The Department of Housing and Com-
munity Development, local building department or other
local agency that has assumed responsibility for the enforce-
ment of Health and Safety Code, Division 13, Part 2.1, com-
mencing with Section 18200 for mobilehome parks and
Health and Safety Code, Division 13, Part 2.3 commencing
with Section 18860 for special occupancy parks.


Authority Cited — Health and Safety Code Sections 17040,
17920.9, 17921, 17921.5, 17921.6, 17921.10, 17922,
17922.6, 17922.12, 17922.14, 17922.15, 17926, 17927,
17928, 17958.12, 18552, 18554, 18620, 18630, 18640,
18670, 18690, 18691, 18865, 18871.3, 18871.4, 18873,
18873.1 through 18873.5, 18938.3, 18944.11, and 19990;
and Government Code Section 12955.1.


Reference — Health and Safety Code Sections 17000
through 17062.5, 17910 through 17995.5, 18200 through
18700, 18860 through 18874, 18938.6, 18941, 19890,
19891, 19892 and 19960 through 19997; Civil Code Sec-
tions 1101.4, 1101.5 and 1954.201; and Government Code
Sections 12955.1 and 12955.1.1. California Code of Regu-
lations, Title 20, Sections 1605.1, 1605.3 and 1607; and
Title 25, Sections 1042 and 2042.
---

---
CHUNK_ID: CEC-89.108.3.1
CODE_BODY: California Electrical Code
SECTION: 89.108.3.1
TITLE: Duties and Powers. The building department
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 2025
CONTENT:
of every city, county, or city and county shall enforce all the
provisions of law, this code, and the other rules and regu-
lations promulgated by the Department of Housing and
Community Development pertaining to the installation,
erection, construction, reconstruction, movement, enlarge-
ment, conversion, alteration, repair, removal, demolition or
arrangement of apartments, condominiums, hotels, motels,
lodging houses and dwellings, including accessory build-
ings, facilities, and uses thereto.


The provisions regulating the erection and construction
of dwellings and appurtenant structures shall not apply to
existing structures as to which construction is commenced
or approved prior to the effective date of these regulations.
Requirements relating to use, maintenance and occupancy
shall apply to all dwellings and appurtenant structures
approved for construction or constructed before or after
the effective date of this code.

For additional information regarding the use and occu-
pancy of existing buildings and appurtenant structures,
see California Code of Regulations, Title 25, Division 1,
Chapter 1, Subchapter 1, commencing with Article 1,
Section 1.


2025 California Electrical Code


For additional requirements regarding additions, altera-
tions or repairs to existing buildings and appurtenant
structures, see the California Existing Building Code.
---

---
CHUNK_ID: CEC-89.108.3.2
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2
TITLE: Laws, Rules, and Regulations. Other than
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
the building standards contained in this code, and notwith-
standing other provisions of law, the statutory authority and
location of the laws, rules, and regulations to be enforced
by local enforcing agencies are listed by statute in Sections
---

---
CHUNK_ID: CEC-89.108.3.2.1
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2.1
TITLE: through 89.108.3.2.5 below:
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108.3.2.1, 17910
CONTENT:
89,108.3.2.1 State Housing Law. Refer to the State
Housing Law, California Health and Safety Code,
Division 13, Part 1.5, commencing with Section
17910 and California Code of Regulations, Title 25,
Division 1, Chapter 1, Subchapter 1, commencing
with Section 1, for the erection, construction, recon-
struction, movement, enlargement, conversion, alter-
ation, repair, removal, demolition or arrangement of
apartments, condominiums, hotels, motels, lodging
houses and dwellings, including accessory buildings,
facilities, and uses thereto,
---

---
CHUNK_ID: CEC-89.108.3.2.2
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2.2
TITLE: Mobilehome Parks Act. Refer to the
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 18200, 1000
CONTENT:
Mobilehome Parks Act, California Health and Safety
Code, Division 13, Part 2.1, commencing with Section
18200 and California Code of Regulations, Title 25,
Division 1, Chapter 2, commencing with Section 1000
for mobilehome park administrative and enforcement
authority, permits, plans, fees, violations, inspections
and penalties both within and outside mobilehome
parks.

Exception: Mobilehome parks where the Depart-
ment of Housing and Community Development is the
enforcing agency.
---

---
CHUNK_ID: CEC-89.108.3.2.3
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2.3
TITLE: Special Occupancy Parks Act. Refer to
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 18860, 2000
CONTENT:
the Special Occupancy Parks Act, California Health
and Safety Code, Division 13, Part 2.3, commencing
with Section 18860 and California Code of Regula-
tions, Title 25, Division 1, Chapter 2.2, commencing
with Section 2000 for special occupancy park admin-
istrative and enforcement authority, permits, fees,
violations, inspections and penalties both within and
outside of special occupancy parks.

Exception: Special occupancy parks where the Depart-
ment of Housing and Community Development is the
enforcing agency.
---

---
CHUNK_ID: CEC-89.108.3.2.4
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2.4
TITLE: Employee Housing Act. Refer to the
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17000, 600
CONTENT:
Employee Housing Act, California Health and Safety
Code, Division 13, Part 1, commencing with Section
17000 and California Code of Regulations, Title 25,
Division 1, Chapter 1, Subchapter 3, commencing
with Section 600 for employee housing administrative
and enforcement authority, permits, fees, violations,
inspections and penalties.


70-7


O»O0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


»0»0»0»0»-»-0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»-0»-0»0


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS
---

---
CHUNK_ID: CEC-89.108.3.2.5
CODE_BODY: California Electrical Code
SECTION: 89.108.3.2.5
TITLE: Factory-Built Housing Law. Refer to
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 19960, 3000
CONTENT:
the Factory-Built Housing Law, California Health and
Safety Code, Division 13, Part 6, commencing with
Section 19960 and California Code of Regulations, Title
25, Division 1, Chapter 3, Subchapter 1, commencing
with Section 3000 for factory-built housing adminis-
trative and enforcement authority, permits, fees, viola-
tions, inspections and penalties.
---

---
CHUNK_ID: CEC-89.108.4.1
CODE_BODY: California Electrical Code
SECTION: 89.108.4.1
TITLE: Permits. (a) Except as exempted in para-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17960, 17958.12
CONTENT:
graphs (b) or (c) of this subsection, a written construction
permit shall be obtained from the enforcing agency prior
to the erection, construction, reconstruction, installation,
movement, or alteration of any electrical system.


(b) Consistent with the requirements of Section 17960 of the
Health and Safety Code, the local enforcing agency shall
enforce the requirements of this code, but shall exempt the
following activities from the requirement for a permit or
inspection.
1. Listed cord and plug connected temporary deco-
rative lighting.
2. Reinstallation of attachment plug receptacles,
but not the outlets.


3. Repair or replacement of branch circuit overcur-
rent devices ofthe required capacity in the same location.
4. Installation or maintenance of communications
wiring, devices, appliances, apparatus or equipment.


(c) Retroactive permits issued in accordance with Health
and Safety Code Section 17958.12.


Exemptions from permit requirements shall not be deemed
to grant authorization for work to be done in any manner
in violation of other provisions of law or this code.
---

---
CHUNK_ID: CEC-89.108.4.2
CODE_BODY: California Electrical Code
SECTION: 89.108.4.2
TITLE: Fees. Subject to other provisions of law, the
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 17951
CONTENT:
governing body of any city, county, or city and county may
prescribe fees to defray the cost of enforcement of rules and
regulations promulgated by the Department of Housing and
Community Development. The amount of the fees shall not
exceed the amount reasonably necessary to administer or
process permits, certificates, forms, or other documents, or
to defray the costs of enforcement. For additional informa-
tion, see the State Housing Law, Health and Safety Code,
Division 13, Part 1.5, Section 17951 and California Code of
Regulations, Title 25, Division 1, Chapter 1, Subchapter 1,
Article 3, commencing with Section 6.
---

---
CHUNK_ID: CEC-89.108.4.3
CODE_BODY: California Electrical Code
SECTION: 89.108.4.3
TITLE: Plan Review and Time Limitations. Subject
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17960.1, 17021
CONTENT:
to other provisions of law, provisions related to plan check-
ing, prohibition of excessive delays and contracting with or
employment of private parties to perform plan checking are
set forth in the State Housing Law, Health and Safety Code
Section 17960.1, and for employee housing, in Health and
Safety Code Section 17021.


70-8
---

---
CHUNK_ID: CEC-89.108.4.3.1
CODE_BODY: California Electrical Code
SECTION: 89.108.4.3.1
TITLE: Retention of Plans. The building depart- C
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 7620, 4100, 19850, 19852
CONTENT:
ment of every city, county, or city and county shall main-
tain an official copy, microfilm, electronic or other type
of photographic copy of the plans of every building,
during the life of the building, for which the department
issued a building permit.

Exceptions:

1. Single or multiple dwellings not more than two
stories and basement in height.


2. Garages and other structures appurtenant to
buildings listed in Exception 1.


3. Farm or ranch buildings appurtenant to build-
ings listed in Exception 1.

4. Any one-story building where the span between
bearing walls does not exceed 25 feet (7620 mm),
except a steel frame or concrete building.


All plans for common interest developments as defined
in Section 4100 of the California Civil Code shall be
retained. For additional information regarding plan
retention and reproduction of plans by an enforcing
agency, see Health and Safety Code Sections 19850
through 19852.
---

---
CHUNK_ID: CEC-89.108.4.4
CODE_BODY: California Electrical Code
SECTION: 89.108.4.4
TITLE: Inspections. Construction or work for which
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
a permit is required shall be subject to inspection by the
building official and such construction or work shall
remain accessible and exposed for inspection purposes
until approved. Approval as a result of an inspection shall
not be construed to be an approval ofa violation of the pro-
visions of this code or other regulations of the Department
of Housing and Community Development.
---

---
CHUNK_ID: CEC-89.108.5.1
CODE_BODY: California Electrical Code
SECTION: 89.108.5.1
TITLE: General. Subject to other provisions of law,
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108.3.2.1, 17910, 108.3.2.2, 18200, 1000, 2025, 108.3.2.3, 18860, 2000, 108.3.2.4
CONTENT:
officers and agents of the enforcing agency may enter and
inspect public and private properties to secure compli-
ance with the rules and regulations promulgated by the
Department of Housing and Community Development.
For limitations and additional information regarding
enforcement, see the following:
1. For applications subject to State Housing Law as
referenced in Section 89.108.3.2.1 of this code, refer
to Health and Safety Code, Division 13, Part 1.5, com-
mencing with Section 17910 and California Code of
Regulations, Title 25, Division 1, Chapter 1, Subchap-
ter 1, commencing with Section 1.
2. For applications subject to the Mobilehome Parks
Act as referenced in Section 89.108.3.2.2 of this code,
refer to Health and Safety Code, Division 13, Part 2.1,
commencing with Section 18200 and California Code
of Regulations, Title 25, Division 1, Chapter 2, com-
mencing with Section 1000.


| dc Gd dd LE cca CDM MM X


2025 California Electrical Code


OTe, LTO ene. Ж


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


3. For applications subject to the Special Occupancy
Parks Act as referenced in Section 89.108.3.2.3 of this
code, refer to Health and Safety Code, Division 13,
Part 2.3, commencing with Section 18860 and Califor-
nia Code of Regulations, Title 25, Division 1, Chap-
ter 2.2, commencing with Section 2000.


4. For applications subject to the Employee Housing
Act as referenced in Section 89.108.3.2.4 of this code,
refer to Health and Safety Code, Division 13, Part 1,
commencing with Section 17000 and California Code of
Regulations, Title 25, Division 1, Chapter 1, Subchap-
ter 3, commencing with Section 600.


5. For applications subject to the Factory-Built Hous-
ing Law as referenced in Section 89.108.3.2.5 of this
code, refer to Health and Safety Code, Division 13,
Part 6, commencing with Section 19960 and California
Code of Regulations, Title 25, Division 1, Chapter 3,
Subchapter 1, commencing with Section 3000.
---

---
CHUNK_ID: CEC-89.108.6.1
CODE_BODY: California Electrical Code
SECTION: 89.108.6.1
TITLE: General. Subject to other provisions of law,
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 180, 17958.5, 17958.7, 18941.5
CONTENT:
a city, county, or city and county may make changes to
the provisions adopted by the Department of Housing
and Community Development. If any city, county, or city
and county does not amend, add, or repeal by local ordi-
nances or regulations the provisions published in this
code or other regulations promulgated by the Department
of Housing and Community Development, those provi-
sions shall be applicable and shall become effective 180
days after publication by the California Building Stan-
dards Commission. Amendments, additions and deletions
to this code adopted by a city, county, or city and county
pursuant to California Health and Safety Code Sections
17958.5, 17958.7 and 18941.5, together with all appli-
cable portions of this code, shall also become effective
180 days after publication of the California Building
Standards Code by the California Building Standards
Commission.
---

---
CHUNK_ID: CEC-89.108.6.2
CODE_BODY: California Electrical Code
SECTION: 89.108.6.2
TITLE: Findings, Filings, and Rejections of Local
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17958.7, 2025, 13869.7
CONTENT:
Modifications. Prior to making any modifications or
establishing more restrictive building standards, the gov-
erning body shall make express findings and filings, as
required by California Health and Safety Code Section
17958.7, showing that such modifications are reasonably
necessary due to local climatic, geological, or topographi-
cal conditions. No modification shall become effective or
operative unless the following requirements are met:

1. The express findings shall be made available as a

public record.

2. Acopy ofthe modification and express finding, each

document marked to cross-reference the other, shall be

filed with the California Building Standards Commis-

sion for a city, county, or city and county and with the


2025 California Electrical Code


Department of Housing and Community Development
for fire protection districts.
3. The California Building Standards Commission has
not rejected the modification or change.
Nothing in this section shall limit the authority of fire pro-
tection districts pursuant to California Health and Safety
Code Section 13869.7(a).
---

---
CHUNK_ID: CEC-89.108.7.1
CODE_BODY: California Electrical Code
SECTION: 89.108.7.1
TITLE: General. The provisions of this code as
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108.7.2, 108.7.3
CONTENT:
adopted by the Department of Housing and Commu-
nity Development are not intended to prevent the use of
any alternate material, appliance, installation, device,
arrangement, design or method of construction not specifi-
cally prescribed by this code. Consideration and approval
of alternates shall comply with Section 89.108.7.2 for
local building departments and Section 89.108.7.3 for the
Department of Housing and Community Development.
---

---
CHUNK_ID: CEC-89.108.7.2
CODE_BODY: California Electrical Code
SECTION: 89.108.7.2
TITLE: Local Building Departments. The building
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 18214, 18862.43, 19971
CONTENT:
department of any city, county, or city and county may
approve alternates for use in the erection, construction,
reconstruction, movement, enlargement, conversion,
alteration, repair, removal, demolition or arrangement
of apartments, condominiums, hotels, motels, lodging
houses, dwellings, or accessory structures, except for the
following:
1. Structures located in mobilehome parks as defined
in California Health and Safety Code Section 18214.
2. Structures located in special occupancy parks as
defined in California Health and Safety Code Section
18862.43.
3. Factory-built housing as defined in California
Health and Safety Code Section 19971.
---

---
CHUNK_ID: CEC-89.108.7.2.1
CODE_BODY: California Electrical Code
SECTION: 89.108.7.2.1
TITLE: Approval of Alternates. The consider-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17951
CONTENT:
ation and approval of alternates by a local building
department shall comply with the following proce-
dures and limitations:
1. The approval shall be granted on а case-by-
case basis.
2. Evidence shall be submitted to substantiate
claims that the proposed alternate, in performance,
safety, and protection of life and health, conforms to,
or is at least equivalent to, the standards contained
in this code and other rules and regulations promul-
gated by the Department of Housing and Community
Development.
3. The local building department may require tests
performed by an approved testing agency at the
expense of the owner or owner's agent as proof of.
compliance.


70-9


O»O0»0»50»0»0»50»0»50»50»0»0»0»0»0»50»0»0»0»0»0»0»0»0»50»0»0»0»0»0»0»0»0


O»0»0»50»0»0»0»0»0»0»0»0»0»0»0»0»0»0»-0»0»0»0»0»0»0»0»0»0»0»0»-0»0»0


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


4. Ifthe proposed alternate is related to accessibil-
ity in covered multifamily dwellings or in facilities
serving covered multifamily dwellings as defined in
Chapter 2, of the California Building Code, the pro-
posed alternate must also meet the threshold set for
equivalent facilitation as defined in Chapter 2 of the
California Building Code.
For additional information regarding approval of alter-
nates by a local building department pursuant to the
State Housing Law, see California Health and Safety
Code Section 17951(e) and California Code of Regu-
lations, Title 25, Division 1, Chapter 1, Subchapter 1.
---

---
CHUNK_ID: CEC-89.108.7.3
CODE_BODY: California Electrical Code
SECTION: 89.108.7.3
TITLE: Department of Housing and Community
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
Development. The Department of Housing and Commu-
nity Development may approve alternates for use in the
erection, construction, reconstruction, movement, enlarge-
ment, conversion, alteration, repair, removal or demoli-
tion of apartments, condominiums, hotels, motels, lodging
houses, dwellings, or accessory structures thereto and per-
manent buildings in mobilehome parks and special occu-
pancy parks. The consideration and approval of alternates
shall comply with the following:


1. The department may require tests at the expense of
the owner or owner's agent to substantiate compliance
with the California Building Standards Code.


2. The approved alternate shall, for its intended pur-
pose, be at least equivalent in performance and safety to
the materials, designs, tests, or methods of construction
prescribed by this code.
---

---
CHUNK_ID: CEC-89.108.8.1
CODE_BODY: California Electrical Code
SECTION: 89.108.8.1
TITLE: General. Every city, county, or city and county
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17920.5, 17920.6
CONTENT:
shall establish a process to hear and decide appeals of orders,
decisions, and determinations made by the enforcing agency
relative to the application and interpretation of this code and
other regulations governing construction, use, maintenance
and change of occupancy. The governing body of any city,
county, or city and county may establish a local appeals board
and a housing appeals board to serve this purpose. Members
of the appeals board(s) shall not be employees of the enforc-
ing agency and shall be knowledgeable in the applicable
building codes, regulations and ordinances as determined by
the governing body of the city, county, or city and county.
Where no such appeals boards or agencies have been
established, the governing body of the city, county, or city
and county shall serve as the local appeals board or hous-
ing appeals board as specified in California Health and
Safety Code Sections 17920.5 and 17920.6.
---

---
CHUNK_ID: CEC-89.108.8.2
CODE_BODY: California Electrical Code
SECTION: 89.108.8.2
TITLE: Definitions. The following terms shall for the
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
purposes of this section have the meaning shown.

Housing Appeals Board. The board or agency of a city,
county, or city and county which is authorized by the gov-
erning body of the city, county, or city and county to hear


70-10
---

---
CHUNK_ID: CEC-89.108.9
CODE_BODY: California Electrical Code
SECTION: 89.108.9
TITLE: Unsafe Buildings or Structures.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
appeals regarding the requirements of the city, county, or city C
and county relating to the use, maintenance and change of
occupancy of buildings and structures, including require-
ments governing alteration, additions, repair, demolition,
and moving. In any area in which there is no such board or
agency, “Housing Appeals Board” means the local appeals
board having jurisdiction over the area.

Local Appeals Board. The board or agency of a city,
county, or city and county which is authorized by the gov-
erning body of the city, county, or city and county to hear
appeals regarding the building requirements of the city,
county, or city and county. In any area in which there is no
such board or agency, “Local Appeals Board” means the
governing body of the city, county, or city and county hav-
ing jurisdiction over the area,
---

---
CHUNK_ID: CEC-89.108.8.3
CODE_BODY: California Electrical Code
SECTION: 89.108.8.3
TITLE: Appeals. Except as otherwise provided in law,
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
any person, firm, or corporation adversely affected by a
decision, order, or determination by a city, county, or city
and county relating to the application of building standards
published in the California Building Standards Code, or
any other applicable rule or regulation adopted by the
Department of Housing and Community Development, or
any lawfully enacted ordinance by a city, county, or city
and county, may appeal the issue for resolution to the local
appeals board or housing appeals board as appropriate.
The local appeals board shall hear appeals relating to new
building construction and the housing appeals board shall
hear appeals relating to existing buildings.
---

---
CHUNK_ID: CEC-89.108.9.1
CODE_BODY: California Electrical Code
SECTION: 89.108.9.1
TITLE: Authority to Enforce. Subject to other provisions
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 108.3.2.1, 17910, 17980.12, 2035, 108.3.2.2, 18200, 1000, 108.3.2.3, 18860, 2025
CONTENT:
of law, the administration, enforcement, actions, proceed-
ings, abatement, violations and penalties for unsafe buildings
and structures are contained in the following statutes and
regulations:
1. For applications subject to the State Housing Law
as referenced in Section 89.108.3.2.1 of this code, refer
to Health and Safety Code, Division 13, Part 1.5, com-
mencing with Section 17910 and California Code of Reg-
ulations, Title 25, Division 1, Chapter 1, Subchapter 1,
commencing with Section 1. For enforcement related to
accessory dwelling units, see Health and Safety Code
Section 17980.12 operative until January 1, 2035.


2. For applications subject to the Mobilehome Parks Act
as referenced in Section 89.108.3.2.2 of this code, refer to
Health and Safety Code, Division 13, Part 2.1, commenc-
ing with Section 18200 and California Code of Regula-
tions, Title 25, Division 1, Chapter 2, commencing with
Section 1000.

3. For applications subject to the Special Occupancy
Parks Act as referenced in Section 89.108.3.2.3 of this
code, refer to Health and Safety Code, Division 13, Part
2.3, commencing with Section 18860 and California Code w


A a |


2025 California Electrical Code


lb cor bis suonerie EEA ool


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


of Regulations, Title 25, Division 1, Chapter 2.2, com-
mencing with Section 2000.

4. Forapplications subject to the Employee Housing Act
as referenced in Section 89.108.3.2.4 of this code, refer to
Health and Safety Code, Division 13, Part 1, commencing
with Section 17000 and California Code of Regulations,
Title 25, Division 1, Chapter 1, Subchapter 3, commencing
with Section 600.

5. Forapplications subject to the Factory-Built Hous-
ing Law as referenced in Section 89.108.3.2.5 of this
code, refer to Health and Safety Code, Division 13,
Part 6, commencing with Section 19960 and California
Code of Regulations, Title 25, Division 1, Chapter 3,
Subchapter 1, commencing with Section 3000.
---

---
CHUNK_ID: CEC-89.108.9.2
CODE_BODY: California Electrical Code
SECTION: 89.108.9.2
TITLE: Actions and Proceedings. Subject to other
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108.3.2.1, 17910, 108.3.2.2, 18200, 1000, 108.3.2.3, 18860, 2000, 108.3.2.4, 17000
CONTENT:
provisions of law, punishments, penalties and fines for vio-
lations of building standards are contained in the following
statutes and regulations:


l. For applications subject to the State Housing Law
as referenced in Section 89.108.3.2.1 of this code, refer
to Health and Safety Code, Division 13, Part 1.5, com-
mencing with Section 17910 and California Code of
Regulations, Title 25, Division 1, Chapter 1, Subchap-
ter 1, commencing with Section 1.


2. Forapplications subject to the Mobilehome Parks Act
as referenced in Section 89.108.3.2.2 of this code, refer to
Health and Safety Code, Division 13, Part 2.1, commenc-
ing with Section 18200 and California Code of Regula-
tions, Title 25, Division 1, Chapter 2, commencing with
Section 1000.

3. For applications subject to the Special Occupancy
Parks Act as referenced in Section 89.108.3.2.3 of this
code, refer to Health and Safety Code, Division 13,
Part 2.3, commencing with Section 18860 and California
Code of Regulations, Title 25, Division 1, Chapter 2.2,
commencing with Section 2000.


4. For applications subject to the Employee Housing
Act as referenced in Section 89.108.3.2.4 of this code,
refer to Health and Safety Code, Division 13, Part 1,
commencing with Section 17000 and California Code of
Regulations, Title 25, Division 1, Chapter 1, Subchap-
ter 3, commencing with Section 600.


5. For applications subject to the Factory-Built Hous-
ing Law as referenced in Section 89.108.3.2.5 of this
code, refer to Health and Safety Code, Division 13,
Part 6, commencing with Section 19960 and California
Code of Regulations, Title 25, Division 1, Chapter 3,
Subchapter 1, commencing with Section 3000.
---

---
CHUNK_ID: CEC-89.108.10.1
CODE_BODY: California Electrical Code
SECTION: 89.108.10.1
TITLE: Existing Structures. Notwithstanding other
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17912, 17920.3, 17922, 17958.8
CONTENT:
provisions of law, the replacement, retention, and extension


of original materials and the use of original methods of
construction for any existing building or accessory struc-
ture, or portions thereof, shall be permitted in accordance
with the provisions of this code and the California Existing
Building Code, as adopted by the Department of Housing
and Community Development. For additional information,
see California Health and Safety Code, Sections 17912,
17920.3, 17922 and 17958.8.
---

---
CHUNK_ID: CEC-89.108.10.2
CODE_BODY: California Electrical Code
SECTION: 89.108.10.2
TITLE: Moved Structures. Subject to the require-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17922, 17922.3, 17958.9, 109
CONTENT:
ments of California Health and Safety Code Sections
17922, 17922.3 and 17958.9, local ordinances or regula-
tions relating to a moved residential building or accessory
structure thereto, shall permit the replacement, retention,
and extension of original materials and the use of original
methods of construction so long as the structure does not
become or continue to be a substandard building.


SECTION 89.109
DIVISION OF THE STATE ARCHITECT
---

---
CHUNK_ID: CEC-89.109.1
CODE_BODY: California Electrical Code
SECTION: 89.109.1
TITLE: DSA-AC — Division of the State Architect —
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 4450, 4461, 12955.1, 18949.1, 19952, 19959
CONTENT:
Access Compliance.


Note: For applications listed in Section 1.9.1 of the Cali-
fornia Building Code, regulated by the Division of the
State Architect —Access Compliance see California Code
of Regulations, Title 24, Part 2 (California Building Code),
Chapter 1 (Division 1 California Administration) under
authority cited by Government Code Section 4450 and
in reference cited by Government Code Sections 4450,
through 4461, 12955.1 and Health and Safety Code Sec-
tions 18949.1, 19952 through 19959.
---

---
CHUNK_ID: CEC-89.109.2.1
CODE_BODY: California Electrical Code
SECTION: 89.109.2.1
TITLE: DSA-SS (Division of the State Architect —
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 17310, 81142, 16022, 17280, 17317, 81130, 81147, 16000, 16023
CONTENT:
Structural Safety).


l. Application — Public elementary and secondary
schools, community college buildings, and state-owned or
state-leased essential services buildings.

Enforcing Agency — Division of the State Architect —
Structural Safety (DSA-SS).

The Division of the State Architect has been delegated
the responsibility and authority by the Department of
General Services to review and approve the design and
oversee the construction of public elementary and sec-
ondary schools, community colleges, and state-owned
or state-leased essential services buildings.

Authority Cited — Education Code Sections 17310 and
81142, and Health and Safety Code Section 16022.
Reference — Education Code Sections 17280 through
17317 and 81130 through 81147, and Health & Safety
Code Sections 16000 through 16023.


(9


O»0»0»0»0»0»50»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»


O»0»0»0»


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS
---

---
CHUNK_ID: CEC-89.109.2.2
CODE_BODY: California Electrical Code
SECTION: 89.109.2.2
TITLE: DSA-SS/CC (Division of the State Architect —
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 109.2.1, 81053, 81052, 81130, 81147
CONTENT:
Structural Safety/Community Colleges).

Application — Community Colleges.

The Division of the State Architect has been delegated the
authority by the Department of General Services to promul-
gate alternate building standards for application to commu-
nity colleges, which a community college may elect to use in
lieu of standards promulgated by DSA-SS in accordance with
Section 89.109.2.1. Refer to Title 24, Part 2, Section 1.9.2.2.
Enforcing Agency — Division of the State Architect —
Structural Safety/Community Colleges (DSA-SS/CC).

The Division of the State Architect has been delegated the
authority by the Department of General Services to review
and approve the design and oversee construction of com-
munity colleges electing to use the alternative building
standards as provided in this section.

Authority Cited — Education Code Section 81053.


Reference — Education Code Sections 81052, 81053, and
81130 through 81147.
---

---
CHUNK_ID: CEC-89.109.3
CODE_BODY: California Electrical Code
SECTION: 89.109.3
TITLE: SHB — State Historical Building Safety Board.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 110
CONTENT:
See California Code of Code of Regulations, Title 24, Part 8
(California Historical Building Code).


»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


SECTION 89.110
DEPARTMENT OF HEALTH CARE ACCESS AND
INFORMATION/OFFICE OF STATEWIDE HOSPITAL
PLANNING AND DEVELOPMENT
---

---
CHUNK_ID: CEC-89.110.1
CODE_BODY: California Electrical Code
SECTION: 89.110.1
TITLE: OSHPD 1 and OSHPD 1R. Specific scope of appli-
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
cation of the agency responsible for enforcement, enforcement
agency, specific authority to adopt and enforce such provisions
of this code, unless otherwise stated.
OSHPD 1 and OSHPD IR
Application — [OSHPD 1] General acute-care hospital buildings.
[OSHPD 18] Non-conforming hospital SPC or freestanding
buildings that have been removed from acute care service.
Enforcing Agency — Health Care Access and Information/Office
of Statewide Hospital Planning and Development (OSHPD). The
office shall enforce the Division of the State Architect access
compliance regulations and the regulations of the Office of the
State Fire Marshal for the above stated facility types.
---

---
CHUNK_ID: CEC-89.110.1.1
CODE_BODY: California Electrical Code
SECTION: 89.110.1.1
TITLE: Applicable Administrative Standards.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
1. Title 24, Part 1, California Code of Regulations:
Chapters 6 & 7.
2. Title 24, Part 2, California Code of Regulations:
Sections 1.1 and 1.10, Chapter 1 Division 1 and as indi-
cated in the adoption matrix for Chapter 1, Division II.
---

---
CHUNK_ID: CEC-89.110.1.2
CODE_BODY: California Electrical Code
SECTION: 89.110.1.2
TITLE: Applicable Building Standards. California Build-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
ing Standards Code, Title 24, Parts 2, 3, 4, 5, 6, 9, 10 and 11.


O»0»0»0»0»0»0


O»0»0»0»0»0»0»0


70-12
---

---
CHUNK_ID: CEC-89.110.2
CODE_BODY: California Electrical Code
SECTION: 89.110.2
TITLE: OSHPD 2. Specific scope of application of the C
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
agency responsible for enforcement, enforcement agency, spe-
cific authority to adopt and enforce such provisions of this code,
unless otherwise stated.
OSHPD2
Application — Skilled nursing facility and intermediate-care
facility buildings.
Enforcing Agency — Health Care Access and Information/Office
of Statewide Hospital Planning and Development (OSHPD). The
office shall also enforce the Division of the State Architect access
compliance regulations and the regulations of the Office of the
State Fire Marshal for the above stated facility type.
---

---
CHUNK_ID: CEC-89.110.2.1
CODE_BODY: California Electrical Code
SECTION: 89.110.2.1
TITLE: Applicable administrative standards:
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
1. Title 24, Part 1, California Code of Regulations:
Chapter 7.


2. Title 24, Part 2, California Code of Regulations:
Sections 1.1 and 1.10, Chapter 1 Division I and as indi-
cated in the adoption matrix for Chapter 1, Division II.
---

---
CHUNK_ID: CEC-89.110.2.2
CODE_BODY: California Electrical Code
SECTION: 89.110.2.2
TITLE: Applicable building standards, California
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
Building Standards Code, Title 24, Parts 2, 3, 4, 5, 6, 9, 10
and 11.
---

---
CHUNK_ID: CEC-89.110.3
CODE_BODY: California Electrical Code
SECTION: 89.110.3
TITLE: OSHPD 3. Specific scope of application of the
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
agency responsible for enforcement, enforcement agency, spe-
cific authority to adopt and enforce such provisions of this code,
unless otherwise stated.
OSHPD 3
Application — Licensed clinics and any freestanding building
under a hospital license where outpatient clinical services are
provided.
Enforcing Agency — Local building department.
---

---
CHUNK_ID: CEC-89.110.3.1
CODE_BODY: California Electrical Code
SECTION: 89.110.3.1
TITLE: Applicable Administrative Standards.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
l. Title 24, Part 1, California Code of Regulations:
Chapter 7.
2. Title 24, Part 2, California Code of Regulations:
Sections 1.1 and 1.10, Chapter 1 Division I and as indi-
cated in the adoption matrix for Chapter 1, Division II.
---

---
CHUNK_ID: CEC-89.110.3.2
CODE_BODY: California Electrical Code
SECTION: 89.110.3.2
TITLE: Applicable Building Standards. California
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
Building Standards Code, Title 24, Parts 2, 3, 4, 5, 6, 9,
10 and 11.
---

---
CHUNK_ID: CEC-89.110.4
CODE_BODY: California Electrical Code
SECTION: 89.110.4
TITLE: OSHPD 4. Specific scope of application of the
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 2025
CONTENT:
agency responsible for enforcement, enforcement agency, spe-
cific authority to adopt and enforce such provisions of this code,
unless otherwise stated.
OSHPD 4
Application — Correctional Treatment Centers.


Enforcing Agency — Health Care Access and Information/
Office of Statewide Hospital Planning and Development |
(OSHPD). The Office shall also enforce the Division of the State 4


Architect access compliance regulations and the regulations of A


O»O0»0O»r»


a ee ga par LM C ДГ M C M ME d


2025 California Electrical Code


(9


DR о


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


the Office of the State Fire Marshal for the above stated facility
types.
---

---
CHUNK_ID: CEC-89.110.4.1
CODE_BODY: California Electrical Code
SECTION: 89.110.4.1
TITLE: Applicable Administrative Standards.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
1. Title 24, Part 1, California Code of Regulations:
Chapter 7.
2. Title 24, Part 2, California Code of Regulations:
Sections 1.1 and 1.10, Chapter 1 Division 1 and as indi-
cated in the adoption matrix for Chapter 1, Division II.
---

---
CHUNK_ID: CEC-89.110.4.2
CODE_BODY: California Electrical Code
SECTION: 89.110.4.2
TITLE: Applicable Building Standards. California Build-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
ing Standards Code, Title 24, Parts 2, 3, 4, 5, 9, 10 and 11.
---

---
CHUNK_ID: CEC-89.110.5
CODE_BODY: California Electrical Code
SECTION: 89.110.5
TITLE: OSHPD 5. Specific scope of application of the agency
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
responsible for enforcement, enforcement agency and the spe-
cific authority to adopt and enforce such provisions of this code,
unless otherwise stated.
OSHPD 5
Application — Acute psychiatric hospital buildings.
Enforcing Agency — Health Care Access and Information/Office
of Statewide Hospital Planning and Development (OSHPD). The
office shall also enforce the Division of the State Architect access
compliance regulations and the regulations of the Office of the
State Fire Marshal for the above stated facility type.
---

---
CHUNK_ID: CEC-89.110.5.1
CODE_BODY: California Electrical Code
SECTION: 89.110.5.1
TITLE: Applicable administrative standards:
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
1. Title 24, Part 1, California Code of Regulations:
Chapter 7.
2. Title 24, Part 2, California Code of Regulations:
Sections 1.1 and 1.10, Chapter 1 Division I, and as indi-
cated in the adoption matrix for Chapter 1, Division II.
---

---
CHUNK_ID: CEC-89.110.5.2
CODE_BODY: California Electrical Code
SECTION: 89.110.5.2
TITLE: Applicable building standards. California Build-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
ing Standards Code, Title 24, Parts 2, 3, 4, 5, 6, 9, IO and 11.
---

---
CHUNK_ID: CEC-89.110.6
CODE_BODY: California Electrical Code
SECTION: 89.110.6
TITLE: OSHPD 6. Specific scope of application of the
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
agency responsible for enforcement, enforcement agency and
the specific authority to adopt and enforce such provisions of
this code, unless otherwise stated.
OSHPD 6
Application — Chemical dependency recovery hospital not
within an acute care hospital building or an acute psychiatric
facility.
Enforcing Agency — Local building department.
---

---
CHUNK_ID: CEC-89.110.6.1
CODE_BODY: California Electrical Code
SECTION: 89.110.6.1
TITLE: Applicable Administrative Standards.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 2025, 111
CONTENT:
1. Title 24, Part 1, California Code of Regulations:
Chapter 7.
2. Title 24, Part 2, California Code of Regulations: Sec-
tion 1.1 and 1.10, Chapter 1 Division I, and specified sec-
tions of Chapter 1, Division II.
` 89.10.62 Applicable Building Standards. California
Building Standards Code, Title 24, Parts 2, 3, 4, 5, 6, 9,
I0 and 11.


2025 California Electrical Code


SECTION 89.111
OFFICE OF THE STATE FIRE MARSHAL
---

---
CHUNK_ID: CEC-89.111.1
CODE_BODY: California Electrical Code
SECTION: 89.111.1
TITLE: SFM-Office of the State Fire Marshal. Specific
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13143, 1597.45, 1597.54, 17921, 1597.46, 13133, 100, 000, 465, 13108
CONTENT:
scope of application of the agency responsible for enforcement,
the enforcement agency and the specific authority to adopt and
enforce such provisions of this code, unless otherwise stated.
Application:

Institutional, educational or any similar occupancy. Any build-
ing or structure used or intended for use as an asylum, jail, men-
tal hospital, hospital, sanitarium, home for the aged, children's
nursery, children's home, school or any similar occupancy of any
capacity.

Authority cited — Health and Safety Code Section 13143.
Reference — Health and Safety Code Section 13143.
Assembly or similar place of assemblage. Any theater, dance-
hall, skating rink, auditorium, assembly hall, meeting hall, night-
club, fair building or similar place of assemblage where 50 or
more persons may gather together in a building, room or struc-
ture for the purpose of amusement, entertainment, instruction,
deliberation, worship, drinking or dining, awaiting transporta-
tion, or education.

Authority cited — Health and Safety Code Section 13143.
Reference — Health and Safety Code Section 13143.

Small family day care homes.

Authority cited — Health and Safety Code Sections 1597.45,
1597.54, 13143 and 17921.

Reference — Health and Safety Code Section 13143.


Large family day care homes.
Authority cited — Health and Safety Code Sections 1597.46,
1597.54 and 17921.


Reference — Health and Safety Code Section 13143.
Residential facilities and residential facilities for the elderly.
Authority cited — Health and Safety Code Section 13133.
Reference — Health and Safety Code Section 13143.

Any state institution or other state-owned or specified state-
occupied building.

Specified state-occupied buildings. Any building, structure or
area that meets any of the following criteria:


1. А building where the state has contracted into a
build-to-suit lease.


2. А courthouse holding facility or trial court with a
detention area.


3. A building used by the Department of Corrections
and Rehabilitation (CDCR) as a community correctional
reentry center.


4. 100 percent state occupied.


70-13


O»O»0»0»O0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


?OPOPOPOPQOPOP»O0»0»0»0»0»0»0»0»0»0-»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»-0


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


5. State-occupied areas in a state-leased building that
is a high-rise and is 75 percent of the net area floor space
or more occupied by state entities.


6. State-occupied areas in a building that contains
5,000 square feet (465 m?) or more space of state-leased
Group H or Group L occupancy.

7. A state-leased building with facilities with the pri-
mary purpose of housing state records and/or state arti-
facts of historical significance.

8. Properties leased by California State University (CSU).
9. State institutions and their real property.

10. CAL FIRE occupied areas in leased buildings.

1l. State-leased facilities where the governing body's
fire protection services rely on an all-volunteer fire
department.


Authority cited — Health and Safety Code Sections 13108,
13145, 13146, 1602.5 and 17921.


Reference — Health and Safety Code Sections 13108, 13143,
13145, 13146, 16022.5 and 17921.


High-rise structures.

Authority cited — Health and Safety Code Section 13211.
Reference — Health and Safety Code Section 13143.
Motion picture production studios.

Authority cited — Health and Safety Code Section 13143.1.
Reference — Health and Safety Code Section 13143.
Organized camps.

Authority cited — Health and Safety Code Section 18897.3.
Reference — Health and Safety Code Section 13143.


Residential. All hotels, motels, lodging houses, apartment houses
and dwellings, including congregate residences and buildings
and structures accessory thereto. Multiple-story structures exist-
ing on January 1, 1975, let for human habitation, including and
limited to, hotels, motels and apartment houses, less than 75 feet
(22 860 mm) above the lowest floor level having building access,
wherein rooms used for sleeping are let above the ground floor.
Authority cited — Health and Safety Code Sections 13143.2
and 17921.


Reference — Health and Safety Code Section 13143.
Residential care facilities. Certified family care homes, out-of-
home placement facilities, halfway houses, drug and/or alcohol
rehabilitation facilities and any building or structure used or
intended for use as a home or institution for the housing of any
person of any age when such person is referred to or placed
within such home or institution for protective social care and
supervision services by any governmental agency.

Authority cited — Health and Safety Code Section 13143.6.
Reference — Health and Safety Code Section 13143.


70-14


Tents, awnings or other fabric enclosures used in connection C
with any occupancy. 1
Authority cited — Health and Safety Code Section 13116.
Reference — Health and Safety Code Section 13143.
Fire alarm devices, equipment and systems in connection with
any occupancy.
Authority cited — Health and Safety Code Section 13114.
Reference — Health and Safety Code Section 13143.
Hazardous materials.
Authority cited — Health and Safety Code Section 13143.9.
Reference — Health and Safety Code Section 13143.
Flammable and combustible liquids.
Authority cited — Health and Safety Code Section 13143.6.
Reference — Health and Safety Code Section 13143.
Public school automatic fire detection, alarm and sprinkler
systems.
Authority cited — Health and Safety Code Section 13143 and
California Education Code Article 7.5, Sections 17074.50,
17074.52 and 17074.54.
Reference — Government Code Section 11152.5, Health and
Safety Code Section 13143 and California Education Code Chap-
ter 12.5, Leroy F. Greene School Facilities Act of 1998, Article 1.
Wildland-urban interface fire area.
Authority cited — Health and Safety Code Sections 13143,
13108.5(a) and 18949.2(b) and (c) and Government Code Sec-
tion 51189.
Reference — Health and Safety Code Sections 13143, Govern-
ment Code Sections 51176, 51177, 51178 and 51179 and Pub-
lic Resources Code Sections 4201 through 4204.
---

---
CHUNK_ID: CEC-89.111.2.1.1
CODE_BODY: California Electrical Code
SECTION: 89.111.2.1.1
TITLE: The responsibility for enforcement of ^
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 111.2.1.2, 310.1, 2025, 66014
CONTENT:
building standards adopted by the State Fire Marshal
and published in the California Building Standards
Code relating to fire and panic safety and other regu-
lations of the State Fire Marshal shall except as pro-
vided in Section 89.111.2.1.2 be as follows:
l. The city, county, or city and county with juris-
diction in the area affected by the standard or
regulation shall delegate the enforcement of the
building standards relating to fire and panic safety
and other regulations of the State Fire Marshal as
they relate to Group R-3 occupancies, as described
in Section 310.1 of Part 2 of the California Building
Standards Code, to either of the following:
11. The chief of the fire authority of the city,
county, or city and county, or an authorized
representative.


xl. аа DM MM


»0»0»0»0»0»0»0»0


»


2025 California Electrical Code


SL aE MMR ОТО, 2


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


12. The chief building official of the city,
county, or city and county, or an authorized
representative.

2. The chief of any city or county fire department

or of any fire protection district, and authorized rep-

resentatives, shall enforce within the jurisdiction the
building standards and other regulations of the State

Fire Marshal, except those described in Item 1 or 4.


3. The State Fire Marshal shall have authority to
enforce the building standards and other regula-
tions of the State Fire Marshal in areas outside of
corporate cities and districts providing fire protec-
tion services.

4. The State Fire Marshal shall have authority to
enforce the building standards and other regulations
of the State Fire Marshal in corporate cities and dis-
tricts providing fire protection services on request of
the chief fire official or the governing body.


5. Any fee charged pursuant to the enforcement
authority of this section shall not exceed the esti-
mated reasonable cost of providing the service for
which the fee is charged pursuant to Section 66014
of the Government Code.
---

---
CHUNK_ID: CEC-89.111.2.1.2
CODE_BODY: California Electrical Code
SECTION: 89.111.2.1.2
TITLE: Pursuant to Health and Safety Code Sec-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13108, 2025, 18945
CONTENT:
tion 13108, and except as otherwise provided in A this
section, building standards adopted by the State Fire
Marshal published in the California Building Stan-
dards Code relating to fire and panic safety shall be
enforced by the State Fire Marshal in all state-owned
buildings, state-occupied buildings, and state institu-
tions throughout the state. Upon the written request
of the chief fire official of any city, county or fire pro-
tection district, the State Fire Marshal may authorize
such chief fire official and his or her authorized repre-
sentatives, in their geographical area of responsibility,
to make fire prevention inspections of state-owned or
state-occupied buildings, other than state institutions,
for the purpose of enforcing the regulations relating to
fire and panic safety adopted by the State Fire Marshal
pursuant to this section and building standards relat-
ing to fire and panic safety published in the California
Building Standards Code. Authorization from the State
Fire Marshal shall be limited to those fire depart-
ments or fire districts which maintain a fire prevention
bureau staffed by paid personnel.

Pursuant to Health and Safety Code Section 13108,
any requirement or order made by any chief fire offi-
cial who is authorized by the State Fire Marshal to
make fire prevention inspections of state-owned or
state-occupied buildings, other than state institutions,
may be appealed to the State Fire Marshal. The State
Fire Marshal shall, upon receiving an appeal and


2025 California Electrical Code


subject to the provisions of Chapter 5 (commencing
with Section 18945) of Part 2.5 of Division 13 of the
Health and Safety Code, determine if the requirement
or order made is reasonably consistent with the fire and
panic safety regulations adopted by the State Fire Mar-
shal and building standards relating to fire and panic
safety published in the California Building Code.

Any person may request a code interpretation from the
State Fire Marshal relative to the intent of any regula-
tion or provision adopted by the State Fire Marshal.
When the request relates to a specific project, occu-
pancy or building, the State Fire Marshal shall review
the issue with the appropriate local enforcing agency
prior to rendering such code interpretation.
---

---
CHUNK_ID: CEC-89.111.2.1.3
CODE_BODY: California Electrical Code
SECTION: 89.111.2.1.3
TITLE: Pursuant to Health and Safety Code
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13112, 100.00, 500.00
CONTENT:
Section 13112, any person who violates any order,
rule or regulation of the state fire marshal is guilty of
a misdemeanor punishable by a fine of not less than
$100.00 or more than $500.00, or by imprisonment for
not less than six months, or by both. A person is guilty
of a separate offense each day during which he or she
commits, continues or permits a violation of any provi-
sion of, or any order, rule or regulation of, the state fire
marshal as contained in this code.


Any inspection authority who, in the exercise of his or
her authority as a deputy state fire marshal, causes
any legal complaints to be filed or any arrest to be
made shall notify the state fire marshal immediately
following such action,
---

---
CHUNK_ID: CEC-89.111.2.2
CODE_BODY: California Electrical Code
SECTION: 89.111.2.2
TITLE: Right of Entry.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
The fire chief of any city, county or fire-protection district,
or such person's authorized representative, may enter any
State institution or any other state-owned or state-occupied
building for the purpose of preparing a fire-suppression
preplanning program or for the purpose of investigating
any fire in a state-occupied building.
The State Fire Marshal, his or her deputies or salaried
assistants, the chief of any city or county fire department
or fire protection district and his or her authorized repre-
sentatives may enter any building or premises not used for
dwelling purposes at any reasonable hour for the purpose
of enforcing this chapter. The owner, lessee, manager or
operator of any such building or premises shall permit the
State Fire Marshal, his or her deputies or salaried assis-
tants and the chief of any city or county fire department
or fire-protection district and his or her authorized repre-
sentatives to enter and inspect them at the time and for the
purpose stated in this section.
---

---
CHUNK_ID: CEC-89.111.2.3.1
CODE_BODY: California Electrical Code
SECTION: 89.111.2.3.1
TITLE: Any fire-protection district organized pur-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13800, 101.8.1
CONTENT:
suant to Health and Safety Code Part 2.7 (commencing


70-15


O»O0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


with Section 13800) of Division 12 may adopt build-
ing standards relating to fire and panic safety that are
more stringent than those building standards adopted
by the State Fire Marshal and contained in the Cali-
fornia Building Standards Code. For these purposes,
the district board shall be deemed a legislative body
and the district shall be deemed a local agency. Any
changes or modifications that are more stringent than
the requirements published in the California Building
Standards Code relating to fire and panic safety shall
be subject to 101.8.1.
---

---
CHUNK_ID: CEC-89.111.2.3.2
CODE_BODY: California Electrical Code
SECTION: 89.111.2.3.2
TITLE: Any fire protection district that proposes
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 111.2.3.1
CONTENT:
to adopt an ordinance pursuant to this section shall,
not less than 30 days prior to noticing a proposed
ordinance for public hearing, provide a copy of that
ordinance, together with the adopted findings made
pursuant to Section 89.111.2.3.1, to the city, county,
or city and county where the ordinance will apply. The
city, county, or city and county, may provide the dis-
trict with written comments, which shall become part
of the fire protection district's public hearing record.
---

---
CHUNK_ID: CEC-89.111.2.3.3
CODE_BODY: California Electrical Code
SECTION: 89.111.2.3.3
TITLE: The fire-protection district shall trans-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
mit the adopted ordinance to the city, county, or city
and county where the ordinance will apply.


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


The authority having jurisdiction may consider implemen- C
tation of the findings and recommendations identified in
a Risk Management Plan (RMP) as developed in accor-
dance with Title 19, Division 2, Chapter 3, when evaluating
requests for alternative means of protection.


Approval of a request for use of an alternative material,
assembly of materials, equipment, method of construction,
method of installation of equipment, or means of protection
made pursuant to these provisions shall be limited to the
particular case covered by request and shall not be con-
strued as establishing any precedent for any future request.
---

---
CHUNK_ID: CEC-89.111.2.5
CODE_BODY: California Electrical Code
SECTION: 89.111.2.5
TITLE: Appeals. When a request for an alternate means
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
of protection has been denied by the enforcing agency, the
applicant may file a written appeal to the State Fire Marshal
for consideration of the applicant's proposal. In consider-
ing such appeal, the State Fire Marshal may seek the advice
of the State Board of Fire Services. The State Fire Marshal
shall, after considering all of the facts presented, including
any recommendations of the State Board of Fire Services,
determine if the proposal is for the purposes intended, at
least equivalent to that specified in these regulations in qual-
ity, strength, effectiveness, fire resistance, durability and
safety, and shall transmit such findings and any recommen-
dations to the applicant and to the enforcing agency.


The legislative body of the city, county, or city and
county, may ratify, modify or deny an adopted ordi-
nance and transmit its determination to the district
within 15 days of the determination. Any modification
---

---
CHUNK_ID: CEC-89.111.3
CODE_BODY: California Electrical Code
SECTION: 89.111.3
TITLE: Construction Documents. In addition to the pro-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 107, 101.8.1.3
CONTENT:
visions of this Section, see Title 24, Part 2, California Build-
ing Code, Appendix Chapter 1, Section 107 for additional
requirements,


[е]
А
c
A
с
А
Cc
A
с
А
с
А
с
А
с
А
с
А
с
А
C
A
с
А
с
А
Cc
A
c
A
с
А
[е]
А
с
А
с
А
c
A
c
A
с
А
с
А
с
А
с
А
с
А
с
А
с
А
c
A
с
А
c
A
c
A
с


or denial of an adopted ordinance shall include a writ-
ten statement describing the reasons for any modifica-
tions or denial. No ordinance adopted by the district
shall be effective until ratification by the city, county,
or city and county where the ordinance will apply.
Upon ratification of an adopted ordinance, the city,
county, or city and county, shall file a copy of the find-
ings of the district, and any findings of the city, county,
or city and county, together with the adopted ordinance
expressly marked and identified to which each finding
refers, in accordance with Section 101.8.1.3.
---

---
CHUNK_ID: CEC-89.111.2.4
CODE_BODY: California Electrical Code
SECTION: 89.111.2.4
TITLE: Request for Alternate Means of Protection.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
Requests for approval to use an alternative material, assem-
bly or materials, equipment, method of construction, method
of installation of equipment, or means of protection shall be
made in writing to the enforcing agency by the owner or the
owner's authorized representative and shall be accompanied
by a full statement of the conditions. Sufficient evidence or
proof shall be submitted to substantiate any claim that may
be made regarding its conformance. The enforcing agency
may require tests and the submission of a test report from an
approved testing organization as set forth in Title 19, Cali-
fornia code of Regulation, to substantiate the equivalency of
the proposed alternative means of protection.


70-16
---

---
CHUNK_ID: CEC-89.111.3.1
CODE_BODY: California Electrical Code
SECTION: 89.111.3.1
TITLE: Public Schools. Plans and specifications for
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
the construction, alteration or addition to any building
owned, leased or rented by any public school district shall
be submitted to the Division of the State Architect.
---

---
CHUNK_ID: CEC-89.111.3.2
CODE_BODY: California Electrical Code
SECTION: 89.111.3.2
TITLE: Movable Walls and Partitions. Plans or dia-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
grams shall be submitted to the enforcing agency for
approval before the installation of, or rearrangement of, any
movable wall or partition in any occupancy. Approval shall
be granted only if there is no increase in the fire hazard.
---

---
CHUNK_ID: CEC-89.111.3.3
CODE_BODY: California Electrical Code
SECTION: 89.111.3.3
TITLE: New Construction High-Rise Buildings.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 2025, 65700
CONTENT:
1. Complete plans or specifications, or both, shall be
prepared covering all work required to comply with new
construction high-rise buildings. Such plans and specifi-
cations shall be submitted to the enforcing agency having
jurisdiction,

2. АП plans and specifications shall be prepared under
the responsible charge of an architect or a civil or struc-
tural engineer authorized by law to develop construction
plans and specifications, or by both such architect and
engineer. Plans and specifications shall be prepared by
an engineer duly qualified in that branch of engineer-
ing necessary to perform such services. Administration of
the work of construction shall be under the charge of the


2025 California Electrical Code


ee M QM (cC D EE.


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS


responsible architect or engineer except that where plans
and specifications involve alterations or repairs, such
work of construction may be administered by an engineer
duly qualified to perform such services and holding a
valid certificate under Chapter 7 (commencing with Sec-
tion 65700) of Division 3 of the Business and Professions
Code for performance of services in that branch of engi-
neering in which said plans, specifications and estimates
and work of construction are applicable.


This section shall not be construed as preventing the
design of fire-extinguishing systems by persons holding
а C-16 license issued pursuant to Division 3, Chapter 9,
Business and Professions Code. In such instances, how-
ever, the responsibility charge of this section shall prevail.
---

---
CHUNK_ID: CEC-89.111.3.4
CODE_BODY: California Electrical Code
SECTION: 89.111.3.4
TITLE: Existing High-Rise Buildings.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 3412
CONTENT:
l. Complete plans or specifications, or both, shall be pre-
pared covering all work required by Section 3412, for exist-
ing high-rise buildings. Such plans or specifications shall
be submitted to the enforcing agency having jurisdiction.
2. When new construction is required to conform with
the provisions of these regulations, complete plans or
specifications, or both, shall be prepared in accordance
with the provisions of this subsection. As used in this
section "new construction" is not intended to include
repairs, replacements or minor alterations which do
not disrupt or appreciably add to or affect the structural
aspects of the building.
---

---
CHUNK_ID: CEC-89.111.3.5
CODE_BODY: California Electrical Code
SECTION: 89.111.3.5
TITLE: Retention of Plans. Refer to Building Stan-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 19850, 19851
CONTENT:
dards Law, Health and Safety Code Sections 19850 and

19851, for permanent retention of plans.
---

---
CHUNK_ID: CEC-89.111.4.1
CODE_BODY: California Electrical Code
SECTION: 89.111.4.1
TITLE: Other Fees. Pursuantto Health and Safety Code
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13146.2
CONTENT:
Section 13146.2, a city, county or district which inspects a
hotel, motel, lodging house, or apartment house may charge
and collect a fee for the inspection from the owner of the
structure in an amount, as determined by the city, county or
district, sufficient to pay its costs of that inspection.
---

---
CHUNK_ID: CEC-89.111.4.2
CODE_BODY: California Electrical Code
SECTION: 89.111.4.2
TITLE: Large Family Day Care. Pursuant to Health
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 1597.46
CONTENT:
and Safety Code Section 1597.46, Large Family Day-care
Homes, the local government shall process any required
permit as economically as possible, and fees charged for
review shall not exceed the costs of the review and permit
process.
---

---
CHUNK_ID: CEC-89.111.4.3
CODE_BODY: California Electrical Code
SECTION: 89.111.4.3
TITLE: High-Rise. Pursuant to Health and Safety
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13217
CONTENT:
Code Section 13217, High-rise Structure Inspection: Fees
---

---
CHUNK_ID: CEC-89.111.4.4
CODE_BODY: California Electrical Code
SECTION: 89.111.4.4
TITLE: Fire Clearance Preinspection. Pursuant to
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13235, 1502, 1569.2, 1596.750, 13244
CONTENT:
Health and Safety Code Section 13235, Fire Clearance
Preinspection, fee; upon receipt of a request from a pro-
spective licensee of a community care facility, as defined in
Section 1502, of a residential-care facility for the elderly,
as defined in Section 1569.2, or of a child care facility, as
defined in Section 1596.750, the local fire enforcing agency,
as defined in Section 13244, or State Fire Marshal, which-
ever has primary jurisdiction, shall conduct a preinspec-
tion of the facility prior to the final fire clearance approval.
At the time of the preinspection, the primary fire enforc-
ing agency shall price consultation and interpretation of
the fire safety regulations and shall notify the prospective
licensee of the facility in writing of the specific fire safety
regulations which shall be enforced in order to obtain fire
clearance approval. A fee equal to, but not exceeding, the
actual cost of the preinspection services may be charged
for the preinspection of a facility.
---

---
CHUNK_ID: CEC-89.111.4.5
CODE_BODY: California Electrical Code
SECTION: 89.111.4.5
TITLE: Care Facilities. The primary fire enforcing
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 13235, 13131.5, 1569.84
CONTENT:
agency shall complete the final fire clearance inspection for
a community care facility, residential-care facility for the
elderly, or child care facility within 30 days of receipt of the
request for the final inspection, or as of the date the prospec-
tive facility requests the final prelicensure inspection by the
State Department of Social Services, whichever is later.
Pursuant to Health and Safety Code Section 13235, a pre-
inspection fee equal to, but not exceeding, the actual cost
of the preinspection services may be charged for the prein-
spection of a facility.

Pursuant to Health and Safety Code Section 13131.5, a
reasonable final inspection fee, not to exceed the actual
cost of inspection services necessary to complete a final
inspection may be charged for occupancies classified as
residential care facilities for the elderly (RCFE).


Pursuant to Health and Safety Code Section 1569.84, nei-
ther the State Fire Marshal nor any local public entity shall
charge any fee for enforcing fire inspection regulations
pursuant to state law or regulation or local ordinance, with
respect to residential-care facilities for the elderly (RCFE)
which service six or fewer persons.
---

---
CHUNK_ID: CEC-89.111.4.6
CODE_BODY: California Electrical Code
SECTION: 89.111.4.6
TITLE: RequestsoftheOfficeofthe State Fire Marshal.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: null
CONTENT:
Whenever a local authority having jurisdiction requests
that the State Fire Marshal perform plan review and/or
inspection services related to a building permit, the appli-
cable fees for such shall be payable to the Office of the
State Fire Marshal.


Oe e UNUM i eee о
---

---
CHUNK_ID: CEC-89.111.5
CODE_BODY: California Electrical Code
SECTION: 89.111.5
TITLE: Inspections. Work performed subject to the Provi-
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 109.1, 109.3, 109.3.4, 109.3.5, 109.3.6, 109.3.8, 109.3.9, 109.3.10, 109.5, 109.6
CONTENT:
sions of this code shall comply with the inspection requirements
of Title 24, Part 2, California Building Standards Code, Sec-
tions 109.1, 109.3, 109.3.4, 109.3.5, 109.3.6, 109.3.8, 109.3.9,
109.3.10 109.5 and 109.6 as adopted by the Office of the State
Fire Marshal.


and Costs, a local agency which inspects a high-rise struc-
ture pursuant to Health and Safety Code Section 13217
may charge and collect a fee for the inspection from the
owner of the high-rise structure in an amount, as deter-
mined by the local agency, sufficient to pay its costs of that
inspection.


2025 California Electrical Code 70-17


»0»0»0»0»0»0»0»0»0»0»»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


CALIFORNIA ARTICLE 89 — GENERAL CODE PROVISIONS
---

---
CHUNK_ID: CEC-89.111.5.1
CODE_BODY: California Electrical Code
SECTION: 89.111.5.1
TITLE: Existing Group 1-1 or R occupancies.
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 111, 105.2
CONTENT:
Licensed 24-hour care in a Group 1-1 or R occupancy
in existence and originally classified under previously
adopted state codes be reinspected under the appropri-
ate previous code provided there is no change in the use
or character which would place the facility in a different
occupancy group.


pancy shall be issued as specified in Title 24, Part 2, California
Building Code, Section 111.


Exception: Certificates of occupancy are not required
for work exempt from permits in accordance with Section
105.2 of the California Building Code.
---

---
CHUNK_ID: CEC-89.111.10
CODE_BODY: California Electrical Code
SECTION: 89.111.10
TITLE: Unsafe Buildings, Structures and Equipment.
APPLIES_TO: ADU, multifamily, residential
SKIP: true
AMENDMENT_OF: null
CROSS_REFERENCES: 116, 112, 113
CONTENT:
See Title 24, Part 2, California Building Code, Section 116.


SECTION 89.112
RESERVED FOR THE STATE LIBRARIAN


SECTION 89.113


RESERVED FOR THE DEPARTMENT OF WATER
RESOURCES
---

---
CHUNK_ID: CEC-89.111.7
CODE_BODY: California Electrical Code
SECTION: 89.111.7
TITLE: Temporary Structures and Uses. See Title 24, Part 2,
APPLIES_TO: ADU, multifamily, residential
SKIP: false
AMENDMENT_OF: null
CROSS_REFERENCES: 108, 111.8, 112, 111.6, 114, 2025, 902, 110, 113, 131
CONTENT:
California Building Code, Section 108.


A 89.111.8 Service Utilities. See Title 24, Part 2, California
A Building Code Section 112.


70-18


Cc
A
[e]
A
[e]
A
[e]
б
А 89.111.6 Certificate of Occupancy. A Certificate of Occu-
с
А
с
А
с
А
[e]
A
Cc


SECTION 89.114
RESERVED FOR THE CALIFORNIA STATE LANDS


COMMISSION


2025 California Electrical Code


»0»0»0»0»0»0»0»0»0


О


ARTICLE 90 CALIFORNIA MATRIX ADOPTION TABLES


е ARTICLE 90 — INTRODUCTION і
HCD DSA OSHPD DPH
BSC- 7—1
Adopting Agency BSC| CG |SFM| 1|2| ТАС | AC | SS|SS/CC| 1 |1я |2 |3 |4 |5 [6 [|
Adopt Entire Article x x x x X|X|X|X|X|X|X 1


Adopt entire Article as amended хіх
(amended sections listed below)


Adopt only those sections that are |


listed below
Article/Section


Coordination (Selective) | -
90.2(0)(1) x|x


e


2025 California Electrical Code 70-19


ARTICLE 90 — INTRODUCTION 902


ARTICLE 90
© Introduction


N 90.1 Scope, This article covers use and application, arrange-
ment, and enforcement of this Code. It also covers the expres-
sion of mandatory, permissive, and nonmandatory text, provides
guidance on the examination of equipment and on wiring plan-
ning, and specifies the use and expression of measurements.


90.2 Use and Application.


(A) Practical Safeguarding. The purpose of this Code is the
practical safeguarding of persons and property from hazards
arising from the use of electricity. This Code is not intended
as a design specification or an instruction manual for untrained
persons.


(B) Adequacy. This Code contains provisions that are con-
sidered necessary for safety. Compliance therewith and proper
maintenance result in an installation that is essentially free from
hazard but not necessarily efficient, convenient, or adequate for
good service or future expansion of electrical use.


Informational Note: Hazards often occur because of
overloading of wiring systems by methods or usage not
in conformity with this Code. This occurs because initial
wiring did not provide for increases in the use of electric-

©) ity. An initial adequate installation and reasonable provi-
sions for system changes provide for future increases in
the use of electricity.


(C) Installations Covered. This Code covers the installation
and removal of electrical conductors, equipment, and raceways;
signaling and communications conductors, equipment, and race-
ways; and optical fiber cables for the following:


(1) Public and private premises, including buildings, structures,
mobile homes, recreational vehicles, and floating buildings

(2) Yards, lots, parking lots, carnivals, and industrial substations

(3) Installations of conductors and equipment that connect to
the supply of electricity

(4) Installations used by the electric utility, such as office
buildings, warehouses, garages, machine shops, and recre-
ational buildings, that are not an integral part of a generat-
ing plant, substation, or control center

(5) Installations supplying shore power to ships and watercraft
in marinas and boatyards, including monitoring of leakage
current

(6) Installations used to export electric power from vehicles to
premises wiring or for bidirectional current flow


(D) Installations Not Covered. This Code does not cover the
following:


(1) Installations in ships, watercraft other than floating build-
a) ings, railway rolling stock, aircraft, or automotive vehicles
other than mobile homes and recreational vehicles


2025 California Electrical Code


[HCD 1 & HCD 2] Installations in ships, watercraft other than
floating dwelling units, railway rolling stock, aircraft, automo-
tive vehicles, commercial coaches, mobile homes, and recre-
ational vehicles.


Q


[9]


[22]


(5)


Informational Note: Although the scope of this Code indi-
cates that the Code does not cover installations in ships,
portions of this Code are incorporated by reference into
Title 46, Code of Federal Regulations, Parts 110-113.


Installations underground in mines and self-propelled
mobile surface mining machinery and its attendant electri-
cal trailing cable

Installations of railways for generation, transformation,
transmission, energy storage, or distribution of power used
exclusively for operation of rolling stock or installations
used exclusively for signaling and communications purposes
Installations of communications equipment under the exclu-
sive control of communications utilities located outdoors or
in building spaces used exclusively for such installations
Installations under the exclusive control of an electric util-
ity where such installations


a. Consist of service drops or service laterals, and associ-
ated metering, or

b. Are on property owned or leased by the electric utility
for the purpose of communications, metering, genera-
tion, control, transformation, transmission, energy stor-
age, or distribution of electric energy, or

c. Are located in legally established easements or rights-
of-way, or

d. Are located by other written agreements either desig-
nated by or recognized by public service commissions,
utility commissions, or other regulatory agencies hav-
ing jurisdiction for such installations. These written
agreements shall be limited to installations for the pur-
pose of communications, metering, generation, con-
trol, transformation, transmission, energy storage, or
distribution of electric energy where legally established
easements or rights-of-way cannot be obtained. These
installations shall be limited to federal lands, Native
American reservations through the U.S. Department
of the Interior Bureau of Indian Affairs, military bases,
lands controlled by port authorities and state agencies
and departments, and lands owned by railroads.


Informational Note to (4) and (5): Examples of utilities
may include those entities that are typically designated
or recognized by governmental law or regulation by pub-
lic service/utility commissions and that install, operate,
and maintain electric supply (such as generation, trans-
mission, or distribution systems) or communications sys-
tems (such as telephone, CATV, Internet, satellite, or data
services). Utilities may be subject to compliance with
codes and standards covering their regulated activities as
adopted under governmental law or regulation. Additional


OORO


information can be found through consultation with the
appropriate governmental bodies, such as state regulatory
commissions, the Federal Energy Regulatory Commis-
sion, and the Federal Communications Commission.


(E) Relation to Other International Standards. The
requirements in this Code address the fundamental principles of
protection for safety contained in Section 131 of International
Electrotechnical Commission Standard 60364-1, Low-voltage
Electrical installations—Part 1; Fundamental Principles,
Assessment of General Characteristics, Definitions.


Informational Note: See IEC 60364-1, Low-voltage
Electrical Installations—Part 1: Fundamental Princi-
ples, Assessment of General Characteristics, Definitions,
Section 131, for fundamental principles of protection for
safety that encompass protection against electric shock,
protection against thermal effects, protection against
overcurrent, protection against fault currents, and protec-
tion against overvoltage. All of these potential hazards
are addressed by the requirements in this Code.


(F) Special Permission. The authority having jurisdiction for
enforcing this Code may grant exception for the installation of
conductors and equipment that are not under the exclusive con-
trol of the electric utilities and are used to connect the electric
utility supply system to the service conductors of the premises
served, provided such installations are outside a building or
structure, or terminate inside at a readily accessible location
nearest the point of entrance of the service conductors.


90.3 Code Arrangement. This Code is divided into the intro-
duction and nine chapters, as shown in Figure 90.3. Chapters 1,


Chapter 2 — Wiring and Protection Applies generally
to all electrical
Chapter 3 — Wiring Methods Materials. installations.


Chapter 4 — Equipment for General Use


Chapter 7 — Special Conditions


Supplements or modifies
hapters 1 through 7


EM MEN


the requirements.
Chapter 8 — Communications Systems боз cdi ?, pes
тез ly referenced in
Chapter 8.
Chapter 9 — Tables } Applicable as referenced
Informative Annex A through Informational only;
Informative Annex о not mandatory


А FIGURE 90.3 Code Arrangement.


70-22


ARTICLE 90 —


INTRODUCTION


2, 3, and 4 apply generally. Chapters 5, 6, and 7 apply to spe-
cial occupancies, special equipment, or other special conditions
and may supplement or modify the requirements in Chapters 1
through 7.


Chapter 8 covers communications systems and is not subject
to the requirements of Chapters 1 through 7 except where the
requirements are specifically referenced in Chapter 8.


Chapter 9 consists of tables that are applicable as referenced.


Informative annexes are not part of the requirements of this
Code but are included for informational purposes only.


A 90.4 Enforcement.


N (A) Application. This Code is intended to be suitable for
mandatory application by governmental bodies that exercise
legal jurisdiction over electrical installations, including sig-
naling and communications systems, and for use by insurance
inspectors.


N (B) Interpretations. The authority having jurisdiction for
enforcement of the Code has the responsibility for making
interpretations of the rules, for deciding on the approval of
equipment and materials, and for granting the special permis-
sion contemplated in a number of the rules.


N (C) Specific Requirements and Alternative Methods, By
special permission, the authority having jurisdiction may waive
specific requirements in this Code or permit alternative methods
where it is assured that equivalent objectives can be achieved by
establishing and maintaining effective safety.


N (D) New Products, Constructions, or Materials. This Code
may require new products, constructions, or materials that may
not yet be available at the time the Code is adopted. In such
event, the authority having jurisdiction may permit the use
of the products, constructions, or materials that comply with
the most recent previous edition of this Code adopted by the
jurisdiction.

Informational Note: See Informative Annex H, Admin-
istration and Enforcement, for a model of guidelines that
can be used to create an electrical inspection and enforce-
ment program and to adopt NFPA 70, National Electrical
Code.


90.5 Mandatory Rules, Permissive Rules, and Explanatory
Material.


(A) Mandatory Rules. Mandatory rules of this Code are
those that identify actions that are specifically required or
prohibited and are characterized by the use of the terms shail
or shall not.


(B) Permissive Rules. Permissive rules of this Code are those
that identify actions that are allowed but not required, are nor-
mally used to describe options or alternative methods, and are
characterized by the use of the terms shall be permitted or shall
not be required.


2025 California Electrical Code


C


ARTICLE 90 — INTRODUCTION


(C) Explanatory Material. Explanatory material, such as ref-
erences to other standards, references to related sections of this
Code, or information related to a Code rule, is included in
this Code in the form of informational notes or an informative
annex. Unless the standard reference includes a date, the refer-
ence is to be considered as the latest edition of the standard.
Such notes are informational only and are not enforceable as
requirements of this Code.


Brackets containing section references to another NFPA
document are for informational purposes only and are provided
as a guide to indicate the source of the extracted text. These
bracketed references immediately follow the extracted text.


Informational Note: The format and language used in
this Code follows guidelines established by NFPA and
published in the NEC Style Manual. Copies of this man-
ual can be obtained from NFPA.


(D) Informative Annexes. Nonmandatory information rela-
tive to the use of the NEC is provided in informative annexes.
Informative annexes are not part of the enforceable require-
ments of the NEC, but are included for information purposes
only.


90.6 Formal Interpretations. To promote uniformity of
interpretation and application of this Code, formal interpre-
tation procedures have been established and are found in the
Regulations Governing the Development of NFPA Standards.


90.7 Examination of Equipment for Safety. For specific
items of equipment and materials referred to in this Code,
examinations for safety made under standard conditions provide
a basis for approval where the record is made generally avail-
able through promulgation by organizations properly equipped
and qualified for experimental testing, inspections of the run
of goods at factories, and service-value determination through
field inspections. This avoids the necessity for repetition of
examinations by different examiners, frequently with inad-
equate facilities for such work, and the confusion that would
result from conflicting reports on the suitability of devices and
materials examined for a given purpose.


Itis the intent of this Code that factory-installed internal wir-
ing or the construction of equipment need not be inspected at
the time of installation of the equipment, except to detect altera-
tions or damage, if the equipment has been listed by a quali-
fied electrical testing laboratory that is recognized as having the
facilities described in the preceding paragraph and that requires
suitability for installation in accordance with this Code. Suit-
ability shall be determined by application of requirements that
are compatible with this Code.


Informational Note No. 1: See 110.3 for guidance on
safety examinations.

Informational Note No. 2: Sec Article 100 for definitions
of Listed and Reconditioned.


2025 California Electrical Code


90.9


Informational Note No. 3: See Informative Annex A for
a list of product safety standards that are compatible with
this Code.


90.8 Wiring Planning.
(A) Future Expansion and Convenience. Plans and specifi-
cations that provide ample space in raceways, spare raceways,
and additional spaces allow for future increases in electric
power and communications circuits. Distribution centers
located in readily accessible locations provide convenience and
safety of operation.


(B) Number of Circuits in Enclosures. It is elsewhere pro-
vided in this Code that the number of circuits confined in a
single enclosure be varyingly restricted. Limiting the number of
circuits in a single enclosure minimizes the effects from a short
circuit or ground fault.


90.9 Units of Measurement.


(A) Measurement System of Preference. For the purpose of
this Code, metric units of measurement are in accordance with
the modernized metric system known as the International Sys-
tem of Units (SI).


(B) Dual System of Units. SI units shall appear first, and
inch-pound units shall immediately follow in parentheses. Con-
version from inch-pound units to SI units shall be based on hard
conversion except as provided in 90.9(C).


Exception: The tables located in Informative Annex C shall be
permitted to list the trade sizes before SI units.


(C) Permitted Uses of Soft Conversion. The cases given in
90.9(C)(1) through (C)(4) shall not be required to use hard con-
version and shall be permitted to use soft conversion.


(1) Trade Sizes. Where the actual measured size of a product
is not the same as the nominal size, trade size designators shall
be used rather than dimensions. Trade practices shall be fol-
lowed in all cases.


(2) Extracted Material. Where material is extracted from
another standard, the context of the original material shall not
be compromised or violated. Any editing of the extracted text
shall be confined to making the style consistent with that of
the NEC.


(3) Industry Practice. Where industry practice is to express
units in inch-pound units, the inclusion of SI units shall not be
required.

(4) Safety. Where a negative impact on safety would result,
soft conversion shall be used.


(D) Compliance. Conversion from inch-pound units to SI
units shall be permitted to be an approximate conversion. Com-
pliance with the numbers shown in either the SI system or the
inch-pound system shall constitute compliance with this Code.


Informational Note No. 1: Hard conversion is considered
a change in dimensions or properties of an item into new


70-23


—HRRHAM——"——ssáá—]—— s ——M!Á— ——————— —


90.9 ARTICLE 90 — INTRODUCTION


sizes that might or might not be interchangeable with the Informational Note No. 2: SI conversions are based on

sizes used in the original measurement. Soft conversion is IEEE/ASTM SI 10-1997, Standard for the Use of the
considered a direct mathematical conversion and involves International System of Units (SI):The Modern Metric 9
a change in the description of an existing measurement System.


but not in the actual dimension.


Ө


70-24 2025 California Electrical Code


CHAPTER 1 CALIFORNIA MATRIX ADOPTION TABLES


e ARTICLE 100 — DEFINITIONS
BSC-


Adopting Agency
Adopt Entire Article


Adopt entire Article as amended x x |x
(amended sections listed below)
Adopt only those sections that are x
listed below
Article/Section
Accessory Dwelling Unit хх


Ballasted Solar Photovoltaic System | X
Building (Exception)
Coordination
Life-Saving Equipment.
Oxygen-Generating Devices
Patient Care Space Category,
Category 1 Space (Category 1)
Patient Care Space Category,
Category 2 Space (Category 2)


e ARTICLE 110 — REQUIREMENTS FOR ELECTRICAL INSTALLATIONS
BSC- HCD DSA OSHPD | [орн
Adopting Agency BSC| са |sFM|1 [2| tac | ac [ss [ss/cc| 1 | sR[2 |a | 4|s] e |
Adopt Entire Article | x| x |x[x|[x|x|x|x]|x
Adopt entire Article as amended x X хх
(amended sections listed below)
Adopt only those sections that are
listed below


Article/Section


110.2 | |22]
110.13(A) Exception x x [хх] LJ
110.26(C)(3) [1 [э] х|х]х|х]х|х


2025 California Electrical Code 70-25


ARTICLE 100 — DEFINITIONS


CHAPTER 1


Chapter 1 General


ARTICLE 100
Definitions


А Scope. This article contains only those definitions essential to
the application of this Code. It is not intended to include com-
monly defined general terms or commonly defined technical
terms from related codes and standards. An article number in
parentheses following the definition indicates that the definition
only applies to that article.


Informational Note: A definition that is followed by a
reference in brackets has been extracted from one of the
following standards. Only editorial changes were made
to the extracted text to make it consistent with this Code.
(1) NFPA 30A-2021, Code for Motor Fuel Dispens-
ing Facilities and Repair Garages
(2) NFPA 33-2021, Standard for Spray Application
Using Flammable or Combustible Materials
(3) NFPA 75-2020, Standard for the Fire Protection
of Information Technology Equipment
(4) NFPA 79-2021, Electrical Standard for Indus-
trial Machinery
(5) NFPA 99-2021, Health Care Facilities Code
(6) NFPA 1019-2022, Life Safety Code*
(7) NFPA 110-2019, Standard for Emergency and
Standby Power Systems
(8) NFPA 303-2021, Fire Protection Standard for
Marinas and Boatyards
(9) NFPA 307-2021, Standard for the Construction
and Fire Protection of Marine Terminals, Piers,
and Wharves
NFPA 499-2021, Recommended Practice for
the Classification of Combustible Dusts and of
Hazardous (Classified) Locations for Electrical
Installations in Chemical Process Areas
NFPA 501-2022, Standard on Manufactured
Housing
NFPA 790-2021, Standard for Competency of
Third-Party Field Evaluation Bodies
(13) NFPA1192-2021, Standardon Recreational Vehicles


Accessible (as applied to equipment). Capable of being
reached for operation, renewal, and inspection. (CMP-1)


(10)


an
(2)


Accessible (as applied to wiring methods). Capable of being
removed or exposed without damaging the building structure or
finish or not permanently closed in or blocked by the structure,
other electrical equipment, other building systems, or finish of
the building. (CMP-1)

Accessible, Readily (Readily Accessible). Capable of being
reached quickly for operation, renewal, or inspections without


2025 California Electrical Code


requiring those to whom ready access is requisite to take actions
such as to use tools (other than keys), to climb over or under, to
remove obstacles, or to resort to portable ladders, and so forth.
(CMP-1)


Informational Note: Use of keys is a common practice
under controlled or supervised conditions and a common
alternative to the ready access requirements under such
supervised conditions as provided elsewhere in the NEC.


Accessory Dwelling Unit. [HCD 1 & HCD 2] An attached
or detached residential dwelling unit that provides com-
plete independent living facilities for one or more persons
and is located on a lot with a proposed or existing primary
residence. Accessory dwelling units shall include permanent
provisions for living, sleeping, eating, cooking, and sanita-
tion on the same parcel as the single-family or multifamily
dwelling is or will be situated.

(See Government Code Section 65852.2)


N Adapter. A device used to adapt a circuit from one configura-
tion of an attachment plug or receptacle to another configura-
tion with the same current rating. (520) (CMP-15)


Adjustable Speed Drive. Power conversion equipment that
provides a means of adjusting the speed of an electric motor.
(CMP-11)


Informational Note: A variable frequency drive is one
type of electronic adjustable speed drive that controls the
rotational speed of an ac electric motor by controlling the
frequency and voltage of the electrical power supplied to
the motor.


Adjustable Speed Drive System. A combination of an adjust-
able speed drive, its associated motor(s), and auxiliary equip-
ment. (CMP-11)


Aircraft Painting Hangar. An aircraft hangar constructed for
the express purpose of spraying, coating, and/or dipping appli-
cations and provided with dedicated ventilation supply and
exhaust. (CMP-14)


N Alternate Power Source. One or more generator sets, or bat-
tery systems where permitted, intended to provide power during
the interruption of the normal electrical service; or the public
utility electrical service intended to provide power during inter-
ruption of service normally provided by the generating facilities
on the premises. [99:3.3.4] (517) (CMP-15)

N Ambulatory Health Care Occupancy. An occupancy used to
provide services or treatment simultaneously to four or more
patients that provides, on an outpatient basis, one or more of the
following:

(1) Treatment for patients that renders the patients incapable of
taking action for self-preservation under emergency condi-
tions without the assistance of others.


70-27


»0»0»0»0»0


5"—"—"'"'"'"'"'"'"'"""""——————————A AAAAA-.AALL.A AALALLÁGÉELLLLSEILOCELEEILLEIELEELOUOLIXAEe


CHAPTER 1


(2) Anesthesia that renders the patients incapable of taking
action for self-preservation under emergency conditions
without the assistance of others.

(3) Treatment for patients who, due to the nature of their injury
or illness, are incapable of taking action for self-preservation
under emergency conditions without the assistance of others.

[101:3.3.198.1] (517) (CMP-15)


Ampacity, The maximum current, in amperes, that a conduc-
tor can carry continuously under the conditions of use without
exceeding its temperature rating. (CMP-6)


N Amplifier (Audio Amplifier) (Pre-Amplifier). Electronic
equipment that increases the current or voltage, or both, of an
audio signal intended for use by another piece of audio equip-
ment. Amplifier is the term used to denote an audio amplifier.
(640) (CMP-12)


Appliance. Utilization equipment, generally other than indus-
trial, that is fastened in place, stationary, or portable; is normally
built in a standardized size or type; and is installed or connected
as a unit to perform one or more functions such as clothes wash-
ing, air-conditioning, food mixing, deep frying, and so forth.
(CMP-17)


N Applicator. The device used to transfer energy between the out-
put circuit and the object or mass to be heated. (665) (CMP-12)


Approved. Acceptable to the authority having jurisdiction.
(CMP-1)


Arc-Fault Circuit Interrupter (AFCI). A device intended to
provide protection from the effects of arc faults by recognizing
characteristics unique to arcing and by functioning to de-energize
the circuit when an arc fault is detected. (CMP-2)


N Array. A mechanically and electrically integrated grouping of
modules with support structure, including any attached system
components such as inverter(s) or dc-to-dc converter(s) and
attached associated wiring. (690) (CMP-4)


Askarel. A generic term for a group of nonflammable synthetic
chlorinated hydrocarbons used as electrical insulating media.
(CMP-9)


Informational Note: Askarels of various compositional
types are used. Under arcing conditions, the gases pro-
duced, while consisting predominantly of noncombus-
tible hydrogen chloride, can include varying amounts of
combustible gases, depending on the askarel type.


4 Associated Apparatus. Apparatus in which the circuits are
not necessarily intrinsically safe themselves but that affects the
energy in the intrinsically safe circuits and is relied on to main-
tain intrinsic safety. Such apparatus is one of the following:


(1) Electrical apparatus that has an alternative type of protection
for use in the appropriate hazardous (classified) location

(2) Electrical apparatus not so protected that shall not be used
within a hazardous (classified) location

(CMP-14)


70-28


ARTICLE 100 — DEFINITIONS


Informational Note No. 1: Associated apparatus has
identified intrinsically safe connections for intrinsically
safe apparatus and also might have connections for non-
intrinsically safe apparatus.

Informational Note No. 2: An example of associated
apparatus is an intrinsic safety barrier, which is a network
designed to limit the energy (voltage and current) avail-
able to the protected circuit in the hazardous (classified)
location under specified fault conditions.


Informational Note No. 3: See ANSUUL 913, Intrinsi-
cally Safe Apparatus and Associated Apparatus for Use
in Class 1, П, and III, Division 1, Hazardous (Classified)
Locations; ANSVUL 60079-11, Explosive Atmospheres
— Part 11: Equipment Protection by Intrinsic Safety “i”;
and ANSI/ISA RP 12.06.01, Recommended Practice for
Wiring Methods for Hazardous (Classified) Locations
Instrumentation — Part 1: Intrinsic Safety, for additional
information.

A Associated Nonincendive Field Wiring Apparatus. Appara-
tus in which the circuits are not necessarily nonincendive them-
selves but that affects the energy in nonincendive field wiring
circuits and is relied on to maintain nonincendive energy lev-
els. Such apparatus is one of the following:


(1) Electrical apparatus that has an alternative type of protection
for use in the appropriate hazardous (classified) location

(2) Electrical apparatus not so protected that shall not be used
within a hazardous (classified) location

(CMP-14)


Informational Note No. 1: Associated nonincendive field
wiring apparatus has designated associated nonincendive
field wiring apparatus connections for nonincendive field
wiring apparatus and also might have connections for
other electrical apparatus.


Informational Note No. 2: See ANSI/UL 121201, Non-
incendive Electrical Equipment for Use in Class 1 and П,
Division 2 and Class Ill, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


Attachment Fitting, Weight-Supporting (WSAF) (Weight-
Supporting Attachment Fitting). A device that, by inser-
tion into a weight-supporting ceiling receptacle, establishes a
connection between the conductors of the attached utilization
equipment and the branch-circuit conductors connected to the
weight-supporting ceiling receptacle. (CMP-18)
Informational Note No. 1: А weight-supporting attach-
ment fitting is different from an attachment plug because
no cord is associated with the fitting. À weight-supporting
attachment fitting in combination with a weight-supporting
ceiling receptacle secures the associated utilization equip-
ment in place and supports its weight.
Informational Note No. 2: See ANSUNEMA WD 6, Amer-
ican National Standard for Wiring Devices — Dimensional


2025 California Electrical Code


RM iii o o o .——————————


©


o


ARTICLE 100


Specifications, for the standard configuration of weight-
supporting attachment fittings and related weight-supporting
ceiling receptacles.
Attachment Plug (Plug Cap) (Plug). A device that, by inser-
tion in a receptacle, establishes a connection between the
conductors of the attached flexible cord and the conductors con-
nected permanently to the receptacle. (CMP-18)


N Audio Autotransformer. A transformer with a single wind-
ing and multiple taps intended for use with an amplifier loud-
speaker signal output. (640) (CMP-12)


N Audio Signal Processing Equipment (Audio Equipment).
Electrically operated equipment that produces, processes, or
both, electronic signals that, when appropriately amplified and
reproduced by a loudspeaker, produce an acoustic signal within
the range of normal human hearing (typically 20-20 kHz).
Within Article 640, the terms equipment and audio equipment
are assumed to be equivalent to audio signal processing equip-
ment. (640) (CMP-12)


Informational Note: This equipment includes, but is not
limited to, loudspeakers; headphones; pre-amplifiers;
microphones and their power supplies; mixers; MIDI (musi-
cal instrument digital interface) equipment or other digital
control systems; equalizers, compressors, and other audio
signal processing equipment; and audio media recording
and playback equipment, including turntables, tape decks
and disk players (audio and multimedia), synthesizers,
tone generators, and electronic organs. Electronic organs
and synthesizers may have integral or separate amplifica-
tion and loudspeakers. With the exception of amplifier out-
puts, virtually all such equipment is used to process signals
(using analog or digital techniques) that have nonhazardous
levels of voltage or current.


N Audio System. The totality of all equipment and intercon-
necting wiring used to fabricate a fully functional audio sig-
nal processing, amplification, and reproduction system. (640)
(CMP- 12)


N Audio Transformer, A transformer with two or more electri-
cally isolated windings and multiple taps intended for use with
an amplifier loudspeaker signal output. (640) (CMP-12)


Authority Having Jurisdiction (AHJ). An organization,
office, or individual responsible for enforcing the requirements
of a code or standard, or for approving equipment, materials, an
installation, or a procedure. (CMP-1)


Informational Note: The phrase "authority having juris-
diction,” or its acronym AHJ, is used in NFPA documents
in a broad manner, since jurisdictions and approval agen-
cies vary, as do their responsibilities. Where public safety
is primary, the authority having jurisdiction may be a fed-
eral, state, local, or other regional department or individual
such as a fire chief; fire marshal; chief of a fire prevention
bureau, labor department, or health department; building


a


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


official; electrical inspector; or others having statutory
authority. For insurance purposes, an insurance inspection
department, rating bureau, or other insurance company
representative may be the authority having jurisdiction.
In many circumstances, the property owner or his or her
designated agent assumes the role of the authority having
jurisdiction; at government installations, the commanding
officer or departmental official may be the authority hav-
ing jurisdiction.

Automatic. Performing a function without the necessity of

human intervention. (CMP-1)


Ballasted Solar Photovoltaic System. [BSC, SFM, HCD 1 &
HCD 2] A roof mounted system composed of solar photovoltaic
panels and supporting members that are unattached or partially
attached to the roof and must rely on their weight, aerodynam-
ics and friction to counter the effect of wind and seismic forces.


A Bathroom. An area including a sink with one or more of the
following: a toilet, a urinal, a tub, a shower, a bidet, or similar
plumbing fixtures. (CMP-2)

.


N Battery. A single cell or a group of cells connected together
electrically in series, in parallel, or a combination of both.
(CMP-13)


N Battery, Flow. (Flow Battery) An energy storage component
that stores its active materials in the form of one or two electro-
lytes external to the reactor interface. When in use, the electrolytes
are transferred between reactor and storage tanks. (706) (CMP-13)


Informational Note: Three commercially available flow
battery technologies are zinc air, zinc bromine, and vana-
dium redox, sometimes referred to as pumped electrolyte.
ESS.


N Battery, Sealed. (Sealed Battery) A battery that has no provi-
sion for the routine addition of water or electrolyte or for external
measurement of electrolyte specific gravity and might contain
pressure relief venting. (CMP-13)


N Battery, Stationary Standby. (Stationary Standby Battery)
A battery that spends the majority of the time on continuous float
charge or in a high state of charge, in readiness for a discharge
event. (CMP-13)


Informational Note: Uninterruptible Power Supply (UPS)
batteries are an example that falls under this definition.


N Battery-Powered Lighting Units. Individual unit equip-
ment for backup illumination consisting of a rechargeable bat-
tery; a battery-charging means; provisions for one or more lamps
mounted on the equipment, or with terminals for remote lamps,
or both; and a relaying device arranged to energize the lamps
automatically upon failure of the supply to the unit equipment.
(517) (CMP-15)


N Berth. The water space to be occupied by a boat or other vessel
alongside or between bulkheads, piers, piles, fixed and floating
docks, or any similar access structure. [303:3.3.2] (555) (CMP-7)


70-29


с
А
с
А
Cc
A


CHAPTER 1


Informational Note: See the definition of Slip for addi-
tional information.


N Bipolar Circuit. A dc circuit that is comprised of two mono-
pole circuits, each having an opposite polarity connected to a
common reference point. (CMP-4)


N Block. A square or portion of a city, town, or village enclosed
by streets and including the alleys so enclosed, but not any street.
(800) (CMP-16)


N Boatyard. A facility used for constructing, repairing, servic-
ing, hauling from the water, storing (on land and in water), and
launching of boats. [303:3.3.3] (555) (CMP-7)


N Bodies of Water, Artificially Made. (Artificially Made Bodies
of Water) Bodies of water that have been constructed or modi-
fied to fit some decorative or commercial purpose such as, but
not limited to, aeration ponds, fish farm ponds, storm retention
basins, treatment ponds, and irrigation (channel) facilities. Water
depths may vary seasonally or be controlled. (682) (CMP-17)


N Bodies of Water, Natural. (Natural Bodies of Water) Bod-
ies of water such as lakes, streams, ponds, rivers, and other
naturally occurring bodies of water, which may vary in depth
throughout the year. (682) (CMP-17)


Bonded (Bonding). Connected to establish electrical continu-
ity and conductivity. (CMP-5)


Bonding Conductor (Bonding Jumper). A conductor that
ensures the required electrical conductivity between metal parts
that are required to be electrically connected. (CMP-5)


Bonding Jumper, Equipment. (Equipment Bonding Jumper)
The connection between two or more portions of the equipment
grounding conductor. (CMP-5)


Bonding Jumper, Main. (Main Bonding Jumper) The con-
nection between the grounded circuit conductor and the equip-
ment grounding conductor, or the supply-side bonding jumper,
or both, at the service. (CMP-5)


Bonding Jumper, Supply-Side. (Supply-Side Bonding
Jumper) A conductor installed on the supply side of a service
or within a service equipment enclosure(s), or for a separately
derived system, that ensures the required electrical conductiv-
ity between metal parts required to be electrically connected.
(CMP-5)
Bonding Jumper, System. (System Bonding Jumper) Thc
connection between the grounded circuit conductor and the
supply-side bonding jumper, or the equipment grounding con-
ductor, or both, at a separately derived system. (CMP-5)

N Border Light. A permanently installed overhead strip light.
(520) (CMP-15)


N Bottom Shield. A protective layer that is installed between the
floor and flat conductor cable (Type FCC) to protect the cable
from physical damage and may or may not be incorporated as
an integral part of the cable. (324) (CMP-6)


70-30


ARTICLE 100 — DEFINITIONS


Branch Circuit (Branch-Cireuit). The circuit conductors
between the final overcurrent device protecting the circuit and
the outlet(s). (CMP-2)


Branch Circuit, Appliance. (Appliance Branch Circuit) A
branch circuit that supplies energy to one or more outlets to
which appliances are to be connected and that has no perma-
nently connected luminaires that are not a part of an appliance.
(CMP-2)


Branch Circuit, General-Purpose. (General-Purpose Branch
Circuit) A branch circuit that supplies two or more receptacles
or outlets for lighting and appliances. (CMP-2)


Branch Circuit, Individual. (Individual Branch Circuit) A
branch circuit that supplies only one utilization equipment.
(CMP-2)


N Branch Circuit, Motor. (Motor Branch Circuit) The circuit
conductors, including equipment, between the motor branch-
circuit short-circuit and ground-fault protective device and an
individual motor. (CMP-11)


^ Branch Circuit, Multiwire. (Multiwire Branch Circuit) A
branch circuit that consists of two or more ungrounded conduc-
tors that have a voltage between them, and a neutral conductor
that has equal voltage between it and each ungrounded conduc-
tor of the circuit and that is connected to the neutral conductor
of the system. (CMP-2)


N Branch-Circuit Selection Current (BCSC). The value
in amperes to be used instead of the rated-load current in
determining the ratings of motor branch-circuit conductors,
disconnecting means, controllers, and branch-circuit short-
circuit and ground-fault protective devices wherever the
running overload protective device permits a sustained cur-
rent greater than the specified percentage of the rated-load
current. The value of branch-circuit selection current will
always be equal to or greater than the marked rated-load cur-
rent. (440) (CMP-11)


М Breakout Assembly. An adapter used to connect a multipole
connector containing two or more branch circuits to multiple
individual branch-circuit connectors. (520) (CMP-15)

N Broadband. Wide bandwidth data transmission that transports
multiple signals, protocols, and traffic types over various media
types. (CMP-16)

Building. A structure that stands alone or that is separated from
adjoining structures by fire walls. (CMP-1)


Exception: [HCD 1, HCD 2 & HCD 1-AC] For applications C
listed in Section 89.108.2.1.1 regulated by the Department of A


Housing and Community Development, “Building” shall not

include the following:

1. Any mobile home as defined in Health and Safety Code
Section 18008.


2. Any manufactured home as defined in Health and Safety
Code Section 18007.


2025 California Electrical Code


»O»O0»0


ARTICLE 100


3. Any commercial modular as defined in Health and Safety
Code Section 18001.8 or any special purpose commercial
modular as defined in Section 18012.5.

Any recreational vehicle as defined in Health and Safety
Code Section 18010.

Any multifamily manufactured home as defined in Health
and Safety Code Section 18008.7.


For additional information, see Health and Safety Code
Section 18908.


Note: Building shall have the same meaning as defined in Health
and Safety Code Sections 17920 and 18908 for the applications
specified in Section 89.111.


N Building, Floating. (Floating Building) A building that floats
on water, is moored in a permanent location, and has a premises
wiring system served through connection by permanent wir-
ing to an electrical supply system not located on the premises.
(CMP-7)


N Building, Manufactured. (Manufactured Building) Any
building that is of closed construction and is made or assembled
in manufacturing facilities on or off the building site for instal-
lation, or for assembly and installation on the building site,
other than manufactured homes, mobile homes, park trailers, or
recreational vehicles. (545) (CMP-7)


N Building Component. Any subsystem, subassembly, or other
system designed for use in or integral with or as part of a structure,
which can include structural, electrical, mechanical, plumbing,
and fire protection systems, and other systems affecting health
and safety. (545) (CMP-7)


N Building System. Plans, specifications, and documentation for
a system of manufactured building or for a type or a system of
building components, which can include structural, electrical,
mechanical, plumbing, and fire protection systems, and other
systems affecting health and safety, and including such varia-
tions thereof as are specifically permitted by regulation, and
which variations are submitted as part of the building system or
amendment thereto. (545) (CMP-7)


N Bulkhead. A vertical structural wall, usually of stone, timber,
metal, concrete, or synthetic material, constructed along, and
generally parallel to, the shoreline to retain earth as an exten-
sion of the upland, and often to provide suitable water depth at
the waterside face. [303:3.3.5] (555) (CMP-7)


N Bull Switch. An externally operated wall-mounted safety switch
that can contain overcurrent protection and is designed for the
connection of portable cables and cords. (530) (CMP-15)


N Bundled. Cables or conductors that are tied, wrapped, taped,
or otherwise periodically bound together. (520) (CMP-15)


N Busbar. A noninsulated conductor electrically connected to
the source of supply and physically supported on an insulator


2


Q»0»0»0»0»0»0»50Q


A providing a power rail for connection to utilization equip-


ment, such as sensors, actuators, A/V devices, low-voltage


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


luminaire assemblies, and similar electrical equipment. (393)
(CMP-18)


N Busbar Support. An insulator that runs the length of a section
of suspended ceiling bus rail that serves to support and isolate
the busbars from the suspended grid rail. (393) (CMP-18)


N Busway. A raceway consisting of a metal enclosure containing
factory-mounted, bare or insulated conductors, which are usu-
ally copper or aluminum bars, rods, or tubes. (CMP-8)


Cabinet. An enclosure that is designed for either surface mount-
ing or flush mounting and is provided with a frame, mat, or trim
in which a swinging door or doors are or can be hung. (CMP-9)


N Cable, Abandoned. (Abandoned Cable) Installed cable that
is not terminated at equipment other than a termination fitting
or a connector and is not identified for future use with a tag.
(CMP-16)


Informational Note: See 640.6(B), 645.5(G), 722.25,
7760.25, 770.25, and 800.25 for requirements covering the
removal of abandoned cables.


N Cable, Armored (Type AC). (Armored Cable) A fabricated
assembly of insulated conductors in a flexible interlocked metal-
lic armor. (CMP-6)


A Cable, Circuit Integrity (CD, (Circuit Integrity Cable)
Cable(s) marked with the suffix "-CI" used for remote-control,
signaling, power-limited, fire alarm, optical fiber, or communi-
cations systems that supply critical circuits to ensure surviv-
ability for continued circuit operation for a specified time under
fire conditions. (CMP-3)


Informational Note: See 728.4 for power circuits installed
for survivability.
Cable, Coaxial. (Coaxial Cable) A cylindrical assembly com-
posed of a conductor centered inside a metallic tube or shield,
separated by a dielectric material, and usually covered by an
insulating jacket. (CMP-16)


N Cable, Festoon. (Festoon Cable) Single- and multiple-
conductor cable intended for use and installation where flex-
ibility is required. (610) (CMP-12)


N Cable, Flat Conductor (Type FCC). (Flat Conductor Cable)
Three or more separate flat copper conductors placed horizon-
tally edge-to-edge and enclosed within an insulating assembly.
(324) (CMP-6)

N Cable, Instrumentation Tray (Type ITC). (Instrumentation
Tray Cable) A factory assembly of two or more insulated con-
ductors, with or without an equipment grounding conductor(s),
enclosed in a nonmetallic sheath. (CMP-3)


N Cable, Integrated Gas Spacer (Type IGS). (Integrated Gas
Spacer Cable) A factory assembly of one or more conductors,
each individually insulated and enclosed in a loose fit, nonme-
tallic flexible conduit as an integrated gas spacer cable rated
0 volts through 600 volts. (CMP-6)


70-31


CHAPTER 1 ARTICLE 100

N Cable, Limited Use. (Limited-Use Cable) Cables that are
intended to be used with protection such as a raceway or for spe-
cific restricted applications. (722) (CMP-3)


N Cable, Medium Voltage(Type MV). (Medium Voltage Cable)
A single or multiconductor solid dielectric insulated cable rated
2001 volts up to and including 35,000 volts, nominal. (CMP-6)


N Cable, Metal Clad (Type MC). (Metal Clad Cable) A factory
assembly of one or more insulated circuit conductors with or with-
out optical fiber members enclosed in an armor of interlocking
metal tape, or a smooth or corrugated metallic sheath. (CMP-6)


N Cable, Metallic Conductor. (Metallic Conductor Cable) A
factory assembly of two or more conductors having an overall
covering. (CMP-16)


N Cable, Mineral-Insulated, Metal-Sheathed (Type MD.
(Mineral-Insulated, Metal-Sheathed Cable) A factory assem-
bly of one or more conductors insulated with a highly compressed
refractory mineral insulation and enclosed in a liquidtight and
gastight continuous copper or alloy steel sheath. (CMP-6)


N Cable, Nonmetallic-Sheathed. A factory assembly of two or
more insulated conductors enclosed within an overall nonmetal-
lic jacket. (CMP-6)


N Cable, Nonmetallic-Sheathed (Type NM). Insulated conduc-
tors enclosed within an overall nonmetallic jacket. (CMP-6)


N Cable, Nonmetallic-Sheathed (Type NMC). Insulated con-
ductors enclosed within an overall, corrosion resistant, nonme-
tallic jacket. (CMP-6)


Cable, Optical Fiber. (Optical Fiber Cable) A factory assem-
bly or field assembly of one or more optical fibers having an
overall covering. (CMP-16)


Informational Note: A field-assembled optical fiber
cable is an assembly of one or more optical fibers within
a jacket. The jacket, without optical fibers, is installed in
a manner similar to conduit or raceway. Once the jacket
is installed, the optical fibers are inserted into the jacket,
completing the cable assembly.


Cable, Optical Fiber, Conductive. (Conductive Optlcal Fiber
Cable) A factory assembly of one or more optical fibers having
an overall covering and containing non-current-carrying conduc-
tive member(s) such as metallic strength member(s), metallic
vapor barrier(s), metallic armor, or metallic sheath. (CMP-16)


Cable, Optical Fiber, Hybrid. (Hybrid Optical Fiber Cable)
А cable containing optical fibers and current-carrying electrical
conductors. (CMP-16)
Cable, Optical Fiber, Nonconductive. (Nonconductive Opti-
cal Fiber Cable) A factory assembly of one or more optical
fibers having an overall covering and containing no electrically
conductive materials. (CMP-16)

A Cable, Optical Fiber, Protected. (Protected Optical Fiber
Cable) Optical fiber cable protected from releasing optical


70-32


— DEFINITIONS


radiation into the atmosphere during normal operating conditions
and foreseeable malfunctions by additional armoring, conduit,
cable tray, or raceway. (CMP-14)


Informational Note: See ANSI/UL 60079-28, Explo-
sive Atmospheres — Part 28: Protection of Equipment
and Transmission Systems Using Optical Radiation, for
additional information.

N Cable, Portable Power Feeder. (Portable Power Feeder
Cable) One or more flexible shielded insulated power con-
ductors enclosed in a flexible covering rated from 2001 to
25,000 volts. (CMP-6)


N Cable, Power and Control Tray (Type TC). (Power and Con-
trol Tray Cable) A factory assembly of two or more insulated
conductors, with or without associated bare or covered equipment
grounding conductors, under a nonmetallic jacket, (CMP-6)


A Cable, Power-Limited Tray (Type PLTC). (Power-Limited
Tray Cable) A factory assembly of two or more insulated con-
ductors rated at 300 volts, with or without associated bare or
insulated equipment grounding conductors, under a nonmetal-
lic jacket. (CMP-3)


Cable, Service. (Service Cable) Service conductors made up
in the form of a cable. (CMP-10)


N Cable, Service Entrance. (Service Entrance Cable) A single
conductor or multiconductor cable provided with an overall cov-
ering, primarily used for services. (CMP-6)


N Cable, Service Entrance (Type SE). Service-entrance cable
having a flame-retardant, moisture-resistant covering. (CMP-6)


N Cable, Service Entrance (Type USE). Service-entrance cable,
identified for underground use, having a moisture-resistant cover-
ing, but not required to have a flame-retardant covering. (CMP-6)


N Cable, Type P. A factory assembly of one or more insulated
flexible tinned copper conductors, with associated equipment
grounding conductor(s), with or without a braided metallic
armor and with an overall nonmetallic jacket. (CMP-6)


N Cable, Under Carpet. (Under Carpet Cable) Cables that are
intended to be used under carpeting, floor covering, modular
tiles, and planks. (722) (CMP-3)


N Cable, Underground Feeder and Branch-Circuit (Type UF).
(Underground Feeder and Branch-Circuit Cable) A factory
assembly of one or more insulated conductors with an integral
or an overall covering of nonmetallic material suitable for direct
burial in the earth. (CMP-6)

N Cable Assembly, Flat (Type FC). (Flat Cable Assembly) An
assembly of parallel conductors formed integrally with an insu-
lating material web specifically designed for field installation in
surface metal raceway. (CMP-6)

М Cable Bundle. A group of cables that are tied together or in con-
tact with one another in a closely packed configuration for at |
least 1.0 m (40 in.). (CMP-3)


2025 California Electrical Code


ARTICLE 100 — DEFINITIONS


Informational Note: Random or loose installation of
e individual cables can result in less heating. Combing of
the cables can result in less heat dissipation and more sig-
nal cross talk between cables.


N Cable Connector. A connector designed to join flat conductor
cables (Type FCC) without using a junction box. (324) (CMP-6)


N Cable Connector [as applied to hazardous (classified) loca-
tions]. An electrical device that is part of a cable assembly and
that, by insertion of two mating configurations, establishes a
connection between the conductors of the cable assembly and
the conductors of a fixed piece of equipment. (CMP-14)


Informational Note No. 1: See ANSUUL 121201, Non-
incendive Electrical Equipment for Use in Class I and
II, Division 2 and Class III, Divisions 1 and 2 Hazard-
ous (Classified) Locations, for information on the use of
cable connectors.

Informational Note No. 2: Cable connectors in other than
hazardous (classified) locations are referred to as male and
female fittings.

Informational Note No. 3: See ANSI/UL 2238, Cable
Assemblies and Fittings for Industrial Control and Signal
Distribution, and ANSVUL 2237, Multi-Point Intercon-
nection Power Cable Assemblies for Industrial Machin-
ery, for examples of standards on male and female fittings
in other than hazardous (classified) locations.


Cable Joint. A connection consisting of an insulation system
and a connector where two (or more) medium voltage (Type
МУ) cables are joined together. (CMP-6)


N Cable Management System. An apparatus designed to control
and organize lengths of cable or cord. (CMP-12)


Cable Routing Assembly. A single channel or connected mul-
tiple channels, as well as associated fittings, forming a struc-
tural system that is used to support and route communications
wires and cables, optical fiber cables, data cables associated
with information technology and communications equipment,
Class 2, Class 3, and Type PLTC cables, and power-limited fire
alarm cables in plenum, riser, and general-purpose applications.
(CMP-16)

N Cable Sheath. A single or multiple layers of a protective cov-
ering that holds and protects the conductors or optical fibers, or
both, contained inside. (CMP-16)

N Cable System, Fire-Resistive. (Fire-Resistive Cable System)
A cable and components used to ensure survivability of critical
circuits for a specified time under fire conditions. (CMP-3)

N Cable System, Flat Conductor. (Flat Conductor Cable Sys-

tem) A complete wiring system for branch circuits that is

designed for installation under carpet squares. (324) (CMP-6)
Informational Note: The FCC system includes Type FCC


cable and associated shielding, connectors, terminators,
adapters, boxes, and receptacles.


e


2025 California Electrical Code


CHAPTER 1


N Cable Termination. A connection consisting of an insulation
system and a connector and installed on a medium voltage (Type
MY) cable to connect from a cable to a device, such as equipment.
(CMP-6)


N Cable Tray System. A unit or assembly of units or sections
and associated fittings forming a structural system used to
securely fasten or support cables and raceways. (CMP-8)


N Cablebus. An assembly of units or sections with insulated con-
ductors having associated fittings forming a structural system
used to securely fasten or support conductors and conductor ter-
minations in a completely enclosed, ventilated, protective metal
housing. This assembly is designed to carry fault current and to
withstand the magnetic forces of such current. (CMP-8)


Informational Note: Cablebus is ordinarily assembled at
the point of installation from the components furnished or
specified by the manufacturer in accordance with instruc-
tions for the specific job.


N Cell (as applied to batteries), The basic electrochemical unit,
characterized by an anode and a cathode, used to receive, store,
and deliver electrical energy. (CMP-13)


N Cell, Sealed. (Sealed Cell) A cell that has no provision for
the routine addition of water or electrolyte or for external
measurement of electrolyte specific gravity and might contain
pressure relief venting. (CMP-13)


N Cell Line. An assembly of electrically interconnected elec-
trolytic cells supplied by a source of direct-current power.
(CMP-12)


N Cell Line Attachments and Auxiliary Equipment. A term that
includes, but is not limited to, auxiliary tanks; process piping;
ductwork; structural supports; exposed cell line conductors; con-
duits and other raceways; pumps, positioning equipment, and cell
cutout or bypass electrical devices. Auxiliary equipment includes
tools, welding machines, crucibles, and other portable equipment
used for operation and maintenance within the electrolytic cell line
working zone. In the cell line working zone, auxiliary equipment
includes the exposed conductive surfaces of ungrounded cranes
and crane-mounted cell-servicing equipment. (668) (CMP-12)


Charge Controller. Equipment that controls dc voltage or dc
current, or both, and that is used to charge a battery or other
energy storage device. (CMP-13)

N Charger Power Converter. The device used to convert energy
from the power grid to a high-frequency output for wireless
power transfer. (625) (CMP-12)

N Child Care Facility. A building or structure, or portion thereof,
for educational, supervisory, or personal care services for more
than four children 7 years old or less. (406) (CMP-18)


Circuit Breaker. A device designed to open and close a circuit
by nonautomatic means and to open the circuit automatically
on a predetermined overcurrent without damage to itself when
properly applied within its rating. (CMP-10)


CHAPTER 1


Informational Note: The automatic opening means can
be integral, direct acting with the circuit breaker, or
remote from the circuit breaker.


Circuit Breaker, Adjustable. (Adjustable Circuit Breaker) A
qualifying term indicating that the circuit breaker can be set to
trip at various values of current, time, or both, within a prede-
termined range. (CMP-10)


Circuit Breaker, Instantaneous Trip. (Instantaneous Trip
Circuit Breaker) A qualifying term indicating that no delay
is purposely introduced in the tripping action of the circuit
breaker. (CMP-10)


A Circuit Breaker, Inverse Time. (Inverse Time Circuit
Breaker) A qualifying term indicating that there is a delay pur-
posely introduced in the tripping action of the circuit breaker,
and the delay decreases as the magnitude of the current
increases. (CMP-10)


Circuit Breaker, Nonadjustable. (Nonadjustable Circuit
Breaker) A qualifying term indicating that the circuit breaker
does not have any adjustment to alter the value of the current at
which it will trip or the time required for its operation. (CMP-10)


A Class 1 Circuit. The portion of the wiring system between the
load side of the Class 1 power source and the connected equip-
ment. (CMP-3)


Class 2 Circuit. The portion of the wiring system between the
load side of a Class 2 power source and the connected equip-
ment. Due to its power limitations, a Class 2 circuit considers
safety from a fire initiation standpoint and provides acceptable
protection from electric shock. (CMP-3)


Class 3 Circuit. The portion of the wiring system between the
load side of a Class 3 power source and the connected equip-
ment. Due to its power limitations, a Class 3 circuit considers
safety from a fire initiation standpoint. Since higher levels of
voltage and current than for Class 2 are permitted, additional
safeguards are specified to provide protection from an electric
shock hazard that could be encountered. (CMP-3)


N Class 4 Circuit. The portion of the wiring system between the
load side of a Class 4 transmitter and the Class 4 receiver or
Class 4 utilization equipment, as appropriate. Due to the active
monitoring and control of the voltage and current provided, a
Class 4 circuit considers safety from a fire initiation standpoint
and provides acceptable protection from electric shock. (726)
(CMP-3)

Informational Note: A Class 4 circuit is also commonly
referred to as a fault-managed power circuit.

N Class 4 Device. Any active device connected to the Class 4 cir-
cuit; examples include a Class 4 transmitter, a Class 4 receiver,
or Class 4 utilization equipment. (CMP-3)


N Class 4 Power System. An actively monitored and controlled
system consisting of one or more Class 4 transmitters and one or
more Class 4 receivers connected by a cabling system. (CMP-3)


70-34


ARTICLE 100 — DEFINITIONS


N Class 4 Receiver. A device that accepts Class 4 power and con-
verts it for use by utilization equipment. (CMP-3)


N Class 4 Transmitter. A device that sources Class 4 power. (726)
(CMP-3)


Informational Note: A Class 4 transmitter is different
from traditional power sources in that it monitors the
line for faults (both line-to-line and line-to-ground) and
ceases power transmission if a fault is sensed.


N Class 4 Utilization Equipment. Devices that are directly pow-
ered by a Class 4 transmitter without the need for a separate Class 4
receiver (the receiver is integrated into the equipment). (CMP-3)


N Closed Construction. Any building, building component,
assembly, or system manufactured in such a manner that all con-
cealed parts of processes of manufacture cannot be inspected
after installation at the building site without disassembly, dam-
age, or destruction. (545) (CMP-7)


Clothes Closet. A nonhabitable room or space intended primar-
ily for storage of garments and apparel. (CMP-1)


N Clothes Closet Storage Space. The area within a clothes closet
in which combustible materials can be kept. (410) (CMP-18)


N Collector Rings. An assembly of slip rings for transferring
electric energy from a stationary to a rotating member. (675)
(CMP-7)


N Combiner (DC). (dc Combiner) (Direct-Current Combiner)
An enclosure that includes devices used to connect two or more
PV system dc circuits in parallel. (690) (CMP-4)


A Combustible Dust. Solid particles that are 500 um or smaller
(i.e., material passing a U.S. No. 35 Standard Sieve as defined
in ASTM E11-17, Standard Specification for Woven Wire Test
Sieve Cloth and Test Sieves) that can form an explosible mixture
when suspended in air at standard atmospheric pressure and
temperature. [499:3.3.3] (CMP-14)


Informational Note: See ASTM E1226, Standard Test
Method for Explosibility of Dust Clouds; ISO 6184-1,
Explosion protection systems — Part 1: Determination
of explosion indices of combustible dusts in air; or ANSY
UL80079-20-2, Explosive Atmospheres — Part 20-2: Mate-
rial Characteristics — Combustible Dusts Test Methods, for
procedures for determining the explosibility of dusts. His-
torically, explosibility has been described as presenting a
flash fire or explosion hazard. It could be understood that
potential hazards due to the formation of an explosible mix-
ture when suspended in air at standard atmospheric pres-
sure and temperature would include ignition.
N Combustible Gas Detection System. A protection technique
utilizing stationary gas detectors in industrial establishments.
(CMP-14)


N Commissioning. The process, procedures, and testing used to
set up and verify the initial performance, operational controls,


2025 California Electrical Code


СУ


АКТ1СГЕ 100


safety systems, and sequence of operation of electrical devices
and equipment, prior to it being placed into active service.
(CMP-13)


N Communications Circuit. A metallic, fiber, or wireless cir-
cuit that provides voice/data (and associated power) for
communications-related services between communications
equipment. (CMP-16)


N Communications Circuit, Network-Powered Broadband.
(Network-Powered Broadband Communications Circuit)
The circuit extending from the communications utility’s or
service provider’s serving terminal or tap up to and including the
network interface unit (NIU). (830) (CMP-16)


Informational Note: A typical one-family dwelling
network-powered communications circuit consists of a
communications drop or communications service cable
and an NIU and includes the communications utility's
serving terminal or tap where it is not under the exclusive
control of the communications utility.


N Communications Circuit, Premises. (Premises Communica-
tions Circuit) The circuit that extends voice, audio, video,
data, interactive services, telegraph (except radio), and outside
wiring for fire alarm and burglar alarm from the service provid-
er’s network terminal to the customer’s communications equip-
ment. (840) (CMP-16)


Communications Equipment. The electronic equipment that
performs the telecommunications operations for the transmission
of audio, video, and data, and includes power equipment (e.g.,
dc converters, inverters, and batteries), technical support equip-
ment (e.g., computers), and conductors dedicated solely to the
operation of the equipment. (CMP-16)


Informational Note: As the telecommunications network
transitions to a more data-centric network, computers,
routers, servers, and their powering equipment, are becom-
ing essential to the transmission of audio, video, and data
and are finding increasing application in communications
equipment installations.


N Communications Service Provider. An organization, busi-
ness, or individual that offers communications service to others.
(CMP-16)


N Community Antenna Television Circuit (CATV). The circuit
that extends community antenna television systems for audio,
video, data, and interactive services from the service provid-
er’s network terminal to the appropriate customer equipment.
(CMP-16)


N Concealable Nonmetallic Extension. A listed assembly of two,
three, or four insulated circuit conductors within a nonmetallic
jacket, an extruded thermoplastic covering, or a sealed nonme-
tallic covering. The classification includes surface extensions
intended for mounting directly on the surface of walls or ceilings
and concealed with paint, texture, joint compound, plaster, wall-
paper, tile, wall paneling, or other similar materials. (CMP-6)


e


2025 California Electrical Code


иа


— DEFINITIONS


CHAPTER 1


Concealed. Rendered inaccessible by the structure or finish of
the building. (CMP-1)


Informational Note: Wires in concealed raceways are
considered concealed, even though they may become
accessible by withdrawing them.


N Concealed Knob-and-Tube Wiring. A wiring method using
knobs, tubes, and flexible nonmetallic tubing for the protection
and support of single insulated conductors. (CMP-6)


Conductor, Bare. (Bare Conductor) A conductor having no
covering or electrical insulation whatsoever. (CMP-6)


А Conductor, Copper-Clad Aluminum. (Copper-Clad Alu-
minum Conductor) Conductor drawn from a copper-clad
aluminum rod, with the copper metallurgically bonded to an alu-
minum core. (CMP-6)


Conductor, Covered. (Covered Conductor) A conductor
encased within material of composition or thickness that is not
recognized by this Code as electrical insulation. (CMP-6)


Conductor, Insulated. (Insulated Conductor) A conductor
encased within material of composition and thickness that is
recognized by this Code as electrical insulation. (CMP-6)


N Conductor, Insulated. (Insulated Conductor) Overhead
service conductor encased in a polymeric material adequate for
the applied nominal voltage and any conductor types described
in 310.4. (396) (CMP-6)


Informational Note: See ICEA S-76-474-2011, Stan-
dard for Neutral Supported Power Cable Assemblies with
Weather-Resistant Extruded Insulation Rated 600 Volts,
for information about overhead service conductors.


N Conductors, Outdoor Overhead. (Outdoor Overhead Con-
ductors) Single conductors, insulated, covered, or bare,
installed outdoors on support structures in free air. (395) (CMP-6)


N Conduit, Flexible Metal (FMC). (Flexible Metal Conduit)
A raceway of circular cross section made of helically wound,
formed, interlocked metal strip. (CMP-8)


N Conduit, High Density Polyethylene (HDPE). (High Den-
sity Polyethylene Conduit) A nonmetallic raceway of circular
cross section, with associated couplings, connectors, and fittings
for the installation of electrical conductors. (CMP-8)


N Conduit, Intermediate Metal (IMC). (Intermediate Metal
Conduit) A steel threadable raceway of circular cross section
designed for the physical protection and routing of conductors
and cables and for use as an equipment grounding conduc-
tor when installed with its integral or associated coupling and
appropriate fittings. (CMP-8)

N Conduit, Liquidtight Flexible Metal (LFMC). (Liquidtight
Flexible Metal Conduit) A raceway of circular cross section hav-
ing an outer liquidtight, nonmetallic, sunlight-resistant jacket over
an inner flexible metal core with associated couplings, connectors,
and fittings for the installation of electric conductors. (CMP-8)


70-35


CHAPTER 1


ARTICLE 100 — DEFINITIONS


N Conduit, Liquidtight Flexible Nonmetallic (LFNC). (Liquid- N Connector, Pendant. (Pendant Connector) An electrome-


tight Flexible Nonmetallic Conduit) A raceway of circular
cross section of various types as follows:


(1) A smooth seamless inner core and cover bonded together
and having one or more reinforcement layers between the
core and covers, designated as LENC-A

(2) A smooth inner surface with integral reinforcement within
the raceway wall, designated as LENC-B

(3) A corrugated internal and external surface without inte-
gral reinforcement within the raceway wall, designated as
LFNC-C

(CMP-8)


Informational Note: FNMC is an alternative designation
for LENC.


N Conduit, Nonmetallic Underground with Conductors


chanical or mechanical connector used to suspend low-voltage
luminaire or utilization equipment below the grid rail and to sup-
ply power to connect from the busbar to utilization equipment.
(393) (CMP-18)


N Connector, Power Feed. (Power Feed Connector) An electro-


mechanical connector used to connect the power supply to a
power distribution cable, to connect directly to the busbar, or
to connect from a power distribution cable to the busbar. (393)
(CMP-18)


Connector, Pressure (Solderless). (Pressure Connector) A
device that establishes a connection between two or more con-
ductors or between one or more conductors and a terminal by
means of mechanical pressure and without the use of solder.
(CMP-1)


(МОСС). (Nonmetallic Underground Conduit with Conduc- № Connector, Rail to Rail. (Rail to Rail Connector) An electro-


tors) A factory assembly of conductors or cables inside a non-
metallic, smooth wall raceway with a circular cross section.
(CMP-8)


N Conduit, Reinforced Thermosetting Resin (RTRC). (Rein-


mechanical connector used to interconnect busbars from one
ceiling grid rail to another grid rail. (393) (CMP-18)


N Connector Strip. A metal wireway containing pendant or flush


receptacles. (520) (CMP-15)


forced Thermosetting Resin Conduit) A rigid nonmetallic N Container (as applied to batteries). A single-cell or multicell


raceway of circular cross section, with integral or associated cou-
plings, connectors, and fittings for the installation of electrical
conductors and cables. (CMP-8)


N Conduit, Rigid Metal (RMC). (Rigid Metal Conduit) A
threadable raceway of circular cross section designed for the


vessel or jar that holds the plates, electrolyte, and other ele-
ments of a single unit in a battery. (CMP-13)


Continuous Load. A load where the maximum current is
expected to continue for 3 hours or more. (CMP-2)


physical protection and routing of conductors and cables and № Control. The predetermined process of connecting, disconnect-


for use as an equipment grounding conductor when installed
with its integral or associated coupling and appropriate fittings.
(СМР -8)


N Conduit, Rigid Polyvinyl Chloride (PVC). (Rigid Polyvinyl


ing, increasing, or reducing electric power. (750) (CMP-13)


Control Circuit. The circuit of a control apparatus or system
that carries the electric signals directing the performance of the
controller but does not carry the main power current. (CMP-11)


Chloride Conduit) A rigid nonmetallic raceway of circular N Control Circuits, Fault-Tolerant External. (Fault-Tolerant


cross section, with integral or associated couplings, connec-
tors, and fittings for the installation of electrical conductors and
cables. (CMP-8)

Conduit Body. A separate portion of a conduit or tubing sys-
tem that provides access through a removable cover(s) to the
interior of the system at a junction of two or more sections of
the system or at a terminal point of the system.


Boxes such as FS and FD or larger cast or sheet metal boxes
are not classified as conduit bodies. (CMP-9)


N Connector. An electromechanical fitting. (393) (CMP-18)


N Connector, Intercell. (Intercell Connector) An electrically
conductive bar or cable used to connect adjacent cells. (CMP-13)

N Connector, Intertier. (Intertier Connector) An electrical con-
ductor used to connect two cells on different tiers of the same
rack or different shelves of the same rack. (CMP-13)

N Connector, Load. (Load Connector) An electromechanical
connector used for power from the busbar to utilization equip-
ment. (393) (CMP-18)


70-36


External Control Circuits) Those control circuits either enter-
ing or leaving the fire pump controller enclosure, which if bro-
ken, disconnected, or shorted will not prevent the controller
from starting the fire pump from all other internal or external
means and may cause the controller to start the pump under these
conditions. (695) (CMP-13)


N Control Device, Emergency Lighting. (Emergency Lighting


Control Device) A separate or integral device intended to per-
form one or more emergency lighting control functions. (700)
(CMP-13)


Informational Note: See UL 924, Emergency Lighting
and Power Equipment, for information covering emer-
gency lighting control devices.
Control Drawing. A drawing or other document provided by
the manufacturer of the intrinsically safe or associated appa-
ratus, or of the nonincendive field wiring apparatus or asso-
ciated nonincendive field wiring apparatus, that details the


allowed interconnections between the intrinsically safe and 4


2025 California Electrical Code


ARTICLE 100 — DEFINITIONS


associated apparatus or between the nonincendive field wiring
apparatus or associated nonincendive field wiring apparatus.


(CMP-14)


Informational Note: See the following standards for addi-
tional information:
(1) ANSIASA/UL 120202, Recommendations for the
Preparation, Content, and Organization of Intrinsic
Safety Control Drawings
ANSI/UL 913, Intrinsically Safe Apparatus and
Associated Apparatus for Use in Class I, II, and Ш,
Division 1, Hazardous (Classified) Locations
ANSVUL 60079-11, Explosive Atmospheres —
Part 11: Equipment Protection by Intrinsic Safety "i"
ANSVUL 121201, Nonincendive Electrical Equip-
ment for Use in Class I and Il, Division 2 and
Class III, Divisions 1 and 2 Hazardous (Classified)
Locations
ANSIASA RP 12.06.01, Recommended Practice for
Wiring Methods for Hazardous (Classified) Locations
Instrumentation — Part 1: Intrinsic Safety
N Control Room. An enclosed control space outside the hoist-
way, intended for full bodily entry, that contains the elevator
motor controller. The room could also contain electrical and/
or mechanical equipment used directly in connection with the
elevator or dumbwaiter but not the electric driving machine or
the hydraulic machine. (620) (CMP-12)


o, Control Space. A space inside or outside the hoistway intended
to be accessed with or without full bodily entry that contains the
elevator motor controller. This space could also contain electri-
cal and/or mechanical equipment used directly in connection
with the elevator, dumbwaiter, escalator, moving walk, or plat-
form lift, but not the electrical driving machine or the hydraulic
machine. (620) (CMP-12)


N Control System. The overall system governing the starting,
stopping, direction of motion, acceleration, speed, and retarda-
tion of the moving member. (620) (CMP-12)


Controller. A device or group of devices that serves to govern,
in some predetermined manner, the electric power delivered to
the apparatus to which it is connected. (CMP-1)

N Controller, Motion. (Motion Controller) The electrical
device(s) for that part of the control system that governs the
acceleration, speed, retardation, and stopping of the moving
member. (620) (CMP-12)

Informational Note: The motor control function may be
integral to the motion controller.

N Controller, Motor. (Motor Controller) Any switch or device
that is normally used to start and stop a motor by making and
breaking the motor circuit current. (CMP-11)

Controller, Operation. (Operation Controller) The clectri-
cal device(s) for that part of the control system that initiates the


Q


[9]
@


(5)


2025 California Electrical Code


CHAPTER 1


starting, stopping, and direction of motion in response to a sig-
nal from an operating device. (620) (CMP-12)


Converter, DC-to-DC, (DC-to-DC Converter) A device that
can provide an output dc voltage and current at a higher or lower
value than the input dc voltage and current. (CMP-4)


N Converter Circuit, DC-to-DC. (DC-to-DC Converter Circuit)
The dc circuit conductors connected to the output of a dc-to-dc
converter. (CMP-4)


N Converting Device. That part of the heating equipment that
converts input mechanical or electrical energy to the voltage,
current, and frequency used for the heating applicator. A convert-
ing device consists of equipment using line frequency, all static
multipliers, oscillator-type units using vacuum tubes, inverters
using solid-state devices, or motor-generator equipment. (665)
(CMP-12)


Cooking Unit, Counter-Mounted. (Counter-Mounted Cook-
ing Unit) A cooking appliance designed for mounting in or on
a counter and consisting of one or more heating elements, inter-
nal wiring, and built-in or mountable controls. (CMP-2)


A Coordination, Selective, (Selective Coordination) Localiza-
tion of an overcurrent condition to restrict outages to the cir-
cuit or equipment affected, accomplished by the selection and
installation of overcurrent protective devices and their ratings or
settings for the full range of available overcurrents, from over-
load to the available fault current, and for the full range of over-
current protective device opening times associated with those
overcurrents. (CMP-10)


Coordination. [OSHPD 1, 2, 3, 4 & 5] Localization of an over-
current condition to restrict outages to the circuit or equipment
affected, accomplished by the selection and installation of over-
current protective devices and their ratings or settings utilizing
the 0.10 second level of the overcurrent protective device from
the time current curve as the basis for the lower limit of the cal-
culation method.


N Cord, Flexible. (Flexible Cord) Two or more flexible insulated
conductors enclosed in a flexible covering. (CMP-6)


N Cord Connector. A contact device terminated to a flexible

cord that accepts an attachment plug or other insertion device.
(CMP-6)
Cord Connector [as applied to hazardous (classified) loca-
tions]. A fitting intended to terminate a cord to a box or similar
device and reduce the strain at points of termination and might
include an explosionproof, a dust-ignitionproof, or a flameproof
seal. (CMP-14)

М Cord Set. A length of flexible cord having an attachment plug
at one end and a cord connector at the other end. (CMP-6)


N Corrosive Environment. Areas or enclosures without adequate
ventilation, where electrical equipment is located and pool
sanitation chemicals are stored, handled, or dispensed. (680)
(CMP-17).


70-37


POROPORO


CHAPTER 1


Informational Note No. 1: See Advisory: Swimming
Pool Chemical: Chlorine, OSWER 90-008.1, June 1990,
available from the EPA National Service Center for Envi-
ronmental Publications (NSCEP) as sanitation chemicals
and pool water are considered to pose a risk of corrosion
(gradual damage or destruction of materials) due to the
presence of oxidizers (e.g., calcium hypochlorite, sodium
hypochlorite, bromine, chlorinated isocyanurates) and
chlorinating agents that release chlorine when dissolved
in water.

Informational Note No. 2: See ANSI/APSP-11, Stan-
dard for Water Quality in Public Pools and Spas, АМЫ
ASHRAE 62.1, Table 6-4 Minimum Exhaust Rates,
and 2021 International Swimming Pool and Spa Code
(ISPSC), Section 324, including associated definitions
and requirements concerning adequate ventilation of
indoor spaces such as equipment and chemical storage
rooms, which can reduce the likelihood of the accumula-
tion of corrosive vapors. Chemicals such as chlorine cause
severe corrosive and deteriorating effects on electrical
connections, equipment, and enclosures when stored and
kept in the same vicinity.


N Counter (Countertop). A fixed or stationary surface typically
intended for food preparation and serving, personal lavation,
or laundering or a similar surface that presents a routine risk
of spillage of larger quantities of liquids upon outlets mounted
directly on or in the surface. (CMP-2)


Informational Note No. 1: See UL 498, Receptacles and
Attachment Plugs, and UL 943, Ground-Fault Circuit
Interrupters, which establish the performance evaluation
criteria and construction criteria.

Informational Note No. 2: See 406.5(E), 406.5(G)(1),
and 406.5(H) for information on receptacles for counters
and countertops distinguished from receptacles for work
surfaces.


N Crane. A mechanical device used for lifting or moving boats.
[303:3.3.6] (555) (CMP-7)


N Critical Branch. A system of feeders and branch circuits sup-
plying power for task illumination, fixed equipment, select
receptacles, and select power circuits serving areas and func-
tions related to patient care that are automatically connected to
alternate power sources by one or more transfer switches dur-
ing interruption of the normal power source. [99:3.3.30] (517)
(CMP-15)

N Critical Operations Areas, Designated (DCOA). (Designated
Critical Operations Areas) Areas within a facility or site des-
ignated as requiring critical operations power. (CMP-13)

N Critical Operations Data System. An information technology
equipment system that requires continuous operation for reasons
of public safety, emergency management, national security, or
business continuity. (645) (CMP-12)


70-38


ARTICLE 100 — DEFINITIONS


N Critical Operations Power Systems (COPS). Power systems
for facilities or parts of facilities that require continuous opera-
tion for the reasons of public safety, emergency management,
national security, or business continuity. (CMP-13)


Cutout Box. An enclosure designed for surface mounting that
has swinging doors or covers secured directly to and telescop-
ing with the walls of the enclosure. (CMP-9)


N Data Center, Modular (MDC). (Modular Data Center) Pre-
fabricated units, rated 1000 volts or less, consisting of an outer
enclosure housing multiple racks or cabinets of information
technology equipment (ITE) (e.g., servers) and various support
equipment, such as electrical service and distribution equipment,
HVAC systems, and the like. (646) (CMP-12)


Informational Note: A typical construction may use a
standard ISO shipping container or other structure as the
outer enclosure, racks or cabinets of ITE, service-entrance
equipment and power distribution components, power stor-
age such as a UPS, and an air or liquid cooling system.
Modular data centers are intended for fixed installation,
either indoors or outdoors, based on their construction
and resistance to environmental conditions. MDCs can
be configured as an all-in-one system housed in a single
equipment enclosure or as a system with the support
equipment housed in separate equipment enclosures.


N DC Plugging Box. A dc device consisting of one or more
2-pole, 2-wire, nonpolarized, non-grounding-type receptacles
intended to be used on dc circuits only. (530) (CMP-15)


Dead-Front. Without live parts exposed to a person on the oper-
ating side of the equipment. (CMP-9)


Demand Factor. The ratio of the maximum demand of a sys-
tem, or part of a system, to the total connected load of a system
or the part of the system under consideration. (CMP-2)


N Dental Office. A building or part thereof in which the follow-
ing occur:


(1) Examinations and minor treatments/procedures performed
under the continuous supervision of a dental professional;

(2) Use of limited to minimal sedation and treatment or pro-
cedures that do not render the patient incapable of self-
preservation under emergency conditions; and

(3) No overnight stays for patients or 24-hour operations.

[99:3.3.38] (CMP-15)


Device. A unit of an electrical system, other than a conductor,
that carries or controls electric energy as its principal function.
(CMP-1)

N Dielectric Heating. Heating of a nominally insulating material
due to its own dielectric losses when the material is placed in a
varying electric field. (665) (CMP-12)

Disconnecting Means. A device, or group of devices, or other
means by which the conductors of a circuit can be disconnected
from their source of supply. (CMP-1)


2025 California Electrical Code


О


е


ARTICLE 100 — DEFINITIONS


N Distribution Point (Center Yard Pole) (Meter Pole). An
electrical supply point from which service drops, service con-
ductors, feeders, or branch circuits to buildings or structures uti-
lized under single management are supplied. (547) (CMP-7)


Informational Note: The service point is typically located
at the distribution point.

N Diversion Controller (Diversion Charge Controller) (Diver-
sion Load Controller). Equipment that regulates the output
of a source or charging process by diverting power to direct-
current or alternating-current loads or to an interconnected util-
ity service. (CMP-13)

N Diversion Load. A load connected to a diversion charge con-
troller or diversion load controller, also known as a dump load.
(CMP-4)

N Docking Facility. A covered or open, fixed or floating struc-
ture that provides access to the water and to which boats are
secured, [303:3.3.7] (555) (CMP-7)


Dormitory Unit. A building or a space in a building in which
group sleeping accommodations are provided for more than 16
persons who are not members of the same family in one room,
or a series of closely associated rooms, under joint occupancy
and single management, with or without meals, but without indi-
vidual cooking facilities. (CMP 2)


N Drop Box. A box containing pendant- or flush-mounted recep-
ө tacles attached to а multiconductor cable via strain relief ога
multipole connector. (520) (CMP-15)


A Dust-Ignitionproof. Equipment enclosed in a manner that
excludes dusts and does not permit arcs, sparks, or heat other-
wise generated or liberated inside of the enclosure to cause
ignition of exterior accumulations or atmospheric suspen-
sions of a specified dust on or in the vicinity of the enclosure.


(CMP-14)


Informational Note No. 1: See ANSUUL 1203, Explosion-
Proof and Dust-Ignition-Proof Electrical Equipment for
Use in Hazardous (Classified) Locations, for additional
information on dust-ignitionproof enclosures.
Informational Note No. 2: See NEMA 250, Enclosures
for Electrical Equipment (1000 Volts Maximum), for addi-
tional information on dust-ignitionproof enclosures that
are sometimes marked additionally marked Type 9.


A Dusttight. Enclosures constructed so that dust will not enter
under specified test conditions. (CMP-14)


Informational Note No. 1: See ANSUUL 121201, Non-
incendive Electrical Equipment for Use in Class I and II,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


Informational Note No. 2: See NEMA 250, Enclosures
for Electrical Equipment (1000 Volts Maximum), and
ANSI/UL SOE, Enclosures for Electrical Equipment,


2025 California Electrical Code


CHAPTER 1


Environmental Considerations, for additional informa-
tion on enclosure Types 3, 3X, 3S, 3SX, 4, 4X, 5, 6, 6P,
12, 12K, and 13 that are considered dusttight.


Duty, Continuous. (Continuous Duty) Operation at a substan-
tially constant load for an indefinitely long time. (CMP-1)


Duty, Intermittent. (Intermittent Duty) Operation for alter-
nate intervals of (1) load and no load; or (2) load and rest; or (3)
load, no load, and rest. (CMP-1)


Duty, Periodic. (Periodic Duty) Intermittent operation in which
the load conditions are regularly recurrent. (CMP-1)


Duty, Short-Time. (Short-Time Duty) Operation at a sub-
stantially constant load for a short and definite, specified time.
(CMP-1)


Duty, Varying. (Varying Duty) Operation at loads, and for
intervals of time, both of which may be subject to wide varia-
tion. (CMP-1)


Dwelling, One-Family. (One-Family Dwelling) A building
that consists solely of one dwelling unit. (CMP-1)


Dwelling, Two-Family. (Two-Family Dwelling) A building
that consists solely of two dwelling units. (CMP-1)
Dwelling, Multifamily. (Multifamily Dwelling) A building
that contains three or more dwelling units. (CMP-1)


Dwelling Unit. A single unit, providing complete and inde-
pendent living facilities for one or more persons, including per-
manent provisions for living, sleeping, cooking, and sanitation.
(CMP-2)


Electric-Discharge Lighting. Systems of illumination utiliz-
ing fluorescent lamps, high-intensity discharge (HID) lamps, or
neon tubing. (CMP-18)


Electric Power Production and Distribution Network. Power
production, distribution, and utilization equipment and facilities,
such as electric utility systems that are connected to premises
wiring and are external to and not controlled by a system that
operates in interactive mode. (CMP-13)


Electric Sign. A fixed, stationary, or portable self-contained,
electrically operated and/or electrically illuminated utilization
equipment with words or symbols designed to convey informa-
tion or attract attention. (CMP-18)


A Electric Supply Stations. Locations containing the generating
stations and substations, including their associated generator,
storage battery, transformer, and switchgear areas. (CMP-4)


A Electric Vehicle (EV). An automotive-type vehicle for on-
road use, such as passenger automobiles, buses, trucks, vans,
neighborhood electric vehicles, and electric motorcycles, pri-
marily powered by an electric motor that draws current from
a rechargeable storage battery, fuel cell, photovoltaic array, or
other source of electric current. Plug-in hybrid electric vehicles
(PHEV) are electric vehicles having a second source of motive
power. (CMP-12)


70-39


CHAPTER 1


Informational Note: Off-road, self-propelled electric
mobile machines, such as industrial trucks, hoists, lifts,
transports, golf carts, airline ground support equipment,
tractors, and boats are not considered electric vehicles.

N Electric Vehicle Connector. A device that, when electrically
coupled (conductive or inductive) to an electric vehicle inlet,
establishes an electrical connection to the electric vehicle for
the purpose of power transfer and information exchange. (625)
(CMP-12)


Informational Note: See 625.48 for further information
on interactive systems.


N Electric Vehicle Power Export Equipment (EVPE). The
equipment, including the outlet on the vehicle, that is used to pro-
vide electrical power at voltages greater than or equal to 30 Vac
or 60 Vdc to loads external to the vehicle, using the vehicle as
the source of supply. (625) (CMP-12)


Informational Note: Electric vehicle power export equip-
ment and electric vehicle supply equipment or wireless
power transfer equipment are sometimes contained in one
piece of equipment, sometimes referred to as a bidirec-
tional electric vehicle supply equipment (EVSE) or bidi-
rectional wireless power transfer equipment (WPTE).


N Electric Vehicle Supply Equipment (EVSE). Equipment for
plug-in charging, including the ungrounded, grounded, and
equipment grounding conductors, and the electric vehicle con-
nectors, attachment plugs, personnel protection system, and
all other fittings, devices, power outlets, or apparatus installed
specifically for the purpose of transferring energy between the
premises wiring and the electric vehicle. (625) (CMP-12)


Informational Note: Electric vehicle power export equip-
ment and electric vehicle supply equipment or wireless
power transfer equipment (WPTE) are sometimes con-
tained in one piece of equipment, sometimes referred to
as a bidirectional EVSE or bidirectional WPTE.


Electrical Circuit Protective System. A system consisting of
components and materials intended for installation as protection
for specific electrical wiring systems with respect to the disrup-
tion of electrical circuit integrity upon exterior fire exposure.

„ (СМР-16)

N Electrical Datum Plane. A specified vertical distance above
the normal high-water level at which electrical equipment can
be installed and electrical connections can be made. (CMP-7)


N Electrical Ducts. Electrical conduits, or other raceways round
in cross section, that are suitable for use underground or embed-
ded in concrete. (CMP-6)


N Electrical Life Support Equipment. Electrically powered
equipment whose continuous operation is necessary to maintain
а patient's life. [99:3.3.45] (517) (CMP-15)


A Electrical Resistance Trace Heating “60079-30-1”. Type of
protection for the purpose of producing heat on the principle


70-40


ARTICLE 100 —


DEFINITIONS


of electrical resistance and typically composed of one or more
metallic conductors and/or an electrically conductive material,
suitably electrically insulated and protected. (CMP-14)


Informational Note: See ANSI/UL 60079-30-1, Explosive
Atmospheres — Part 30-1: Electrical Resistance Trace
Heating — General and Testing Requirements, for addi-
tional information.
N Electrically Connected. A connection capable of carrying cur-
rent as distinguished from connection through electromagnetic
induction. (668) (CMP-12)


N Electrified Truck Parking Space. A truck parking space that
has been provided with an electrical system that allows truck
operators to connect their vehicles while stopped and to use off-
board power sources in order to operate on-board systems such
as air conditioning, heating, and appliances, without any engine
idling. (626) (CMP-12)


Informational Note: An electrified truck parking space also
includes dedicated parking areas for heavy-duty trucks at
travel plazas, warehouses, shipper and consignee yards,
depot facilities, and border crossings. It does not include
areas such as the shoulders of highway ramps and access
roads, camping and recreational vehicle sites, residential
and commercial parking areas used for automotive park-
ing or other areas where ac power is provided solely for
the purpose of connecting automotive and other light elec-
trical loads, such as engine block heaters, and at private
residences.


N Electrified Truck Parking Space Wiring Systems. All of
the electrical wiring, equipment, and appurtenances related to
electrical installations within an electrified truck parking space,
including the electrified parking space supply equipment. (626)
(CMP-12)


N Electrolyte. The medium that provides the ion transport mech-
anism between the positive and negative electrodes of a cell.
(CMP-13)


N Electrolytic Cell. A tank or vat in which electrochemical reac-
tions are caused by applying electric energy for the purpose of
refining or producing usable materials. (668) (CMP-12)


N Electrolytic Cell Line Working Zone. The space envelope
wherein operation or maintenance is normally performed on or
in the vicinity of exposed energized surfaces of electrolytic cell
lines or their attachments. (668) (CMP-12)


N Electronic Power Converter. A device that uses power elec-
tronics to convert one form of electrical power into another form
of electrical power. (CMP-4)


Informational Note: Examples of electronic power con-
verters include, but are not limited to, inverters, dc-to-dc
converters, and electronic charge controllers. These devices
have limited current capabilities based on the device rat-
ings at continuous rated power.


2025 California Electrical Code


ARTICLE 100


N Electronically Protected. A motor provided with electronic

e control that is an integral part of the motor and protects the motor

against dangerous overheating due to failure of the electronic
control, overload, and failure to start. (430) (CMP-11)


N Emergency Luminaire, Battery-Equipped. (Battery-
Equipped Emergency Luminaire) A luminaire with a recharge-
able battery, a battery charging means, and an automatic load
control relay. (CMP-13)


N Emergency Luminaire, Directly Controlled. (Directly Con-
trolled Emergency Luminaire) A luminaire supplied by the
facility emergency power system and with a control input for
dimming or switching that provides an emergency illumination
level upon loss of normal power. (700) (CMP-13)


Informational Note: See ANSVUL 924, Emergency Light-
ing and Power Equipment, for information covering directly
controlled emergency luminaires.


М Emergency Power Supply (EPS). The source(s) of electric
power of the required capacity and quality for an emergency
power supply system (EPSS). (CMP-13)


М Emergency Power Supply System (EPSS). A complete func-
tioning EPS system coupled to a system of conductors, dis-
connecting means and overcurrent protective devices, transfer
Switches, and all control, supervisory, and support devices up
to and including the load terminals of the transfer equipment

f^ needed for the system to operate as a safe and reliable source of
electric power. [110:3.3.4] (CMP-13)


N Emergency Systems. Those systems legally required and
classed as emergency by municipal, state, federal, or other codes,
or by any governmental agency having jurisdiction. These sys-
tems are intended to automatically supply illumination, power,
or both, to designated areas and equipment in the event of fail-
ure of the normal supply or in the event of accident to elements
of a system intended to supply, distribute, and control power and
illumination essential for safety to human life. (CMP-13)


A Encapsulation “m”. Type of protection where electrical parts
that could ignite an explosive atmosphere by either sparking
or heating are enclosed in a compound in such a way that this
explosive atmosphere cannot be ignited. (CMP-14)


Informational Note: See ANSI/UL 60079-18, Explosive
atmospheres — Part 18: Equipment protection by encap-
sulation "m", for additional information.


Enclosed. Surrounded by a case, housing, fence, or wall(s) that
prevents persons from accidentally contacting energized parts.
(CMP-1)

N Enclosed-Break. Having electrical make-or-break contacts
such that, if an internal explosion of the flammable gas or vapor
that can enter it occurs, the device will withstand the internal
explosion without suffering damage and without communi-

& cating the internal explosion to the external flammable gas or
vapor. (CMP-14)


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


Informational Note: See ANSVUL 121201, Nonincendive
Electrical Equipment for Use in Class I and II, Division
2 and Class III, Divisions 1 and 2 Hazardous (Classified)
Locations, for additional information.


Enclosure. The case or housing of apparatus, or the fence or
walls surrounding an installation to prevent personnel from
accidentally contacting energized parts or to protect the equip-
ment from physical damage. (CMP-1)


Informational Note: See Table 110.28 for examples of
enclosure types.


Energized. Electrically connected to, or is, a source of voltage.
(CMP-1)


N Energized, Likely to Become. (Likely to Become Energized)
Conductive material that could become energized because of the
failure of electrical insulation or electrical spacing. (CMP-5)


М Energy Management System (EMS). A system consisting of
any of the following: a monitor(s), communications equipment,
a controller(s), a timer(s), or other device(s) that monitors and/
or controls an electrical load or a power production or storage
source. (CMP-13)


N Energy Storage System (ESS). One or more devices installed
as a system capable of storing energy and providing electrical
energy into the premises wiring system or an electric power pro-
duction and distribution network. (CMP-13)


Informational Note No. 1: An ESS(s) can include but
is not limited to batteries, capacitors, and kinetic energy
devices (e.g., flywheels and compressed air). An ESS(s)
can include inverters or converters to change voltage lev-
els or to make a change between an ac or a dc system.

Informational Note No. 2: These systems differ from a sta-
tionary standby battery installation where a battery spends
the majority of the time on continuous float charge or in
a high state of charge, in readiness for a discharge event.


N Entertainment Device. A mechanical or electromechanical
device that provides an entertainment experience. (522) (CMP-15)


Informational Note: These devices can include animated

props, show action equipment, animated figures, and spe-

cial effects, coordinated with audio and lighting to provide

an entertainment experience.
Equipment. A general term, including fittings, devices, appli-
ances, luminaires, apparatus, machinery, and the like used as a
part of, or in connection with, an electrical installation. (CMP- 1)
Equipment, Mobile. (Mobile Equipment) Equipment with
electrical components that is suitable to be moved only with
mechanical aids or is provided with wheels for movement by a
person(s) or powered devices. (513) (CMP-14)


N Equipment, Portable. (Portable Equipment) Equipment fed
with portable cords or cables intended to be moved from one
place to another. (640) (CMP-12)


70-41


CHAPTER 1


Equipment, Portable. (Portable Equipment) Equipment with
electrical components suitable to be moved by a single person
without mechanical aids. (511) (CMP-14)


N Equipment, Portable. (Portable Equipment) Equipment fed
with portable cords or cables intended to be moved from one
place to another. (520) (CMP-15)


N Equipment, Portable. (Portable Equipment) Equipment
intended to be moved from one place to another. (530) (CMP-15)


N Equipment, Signal. (Signal Equipment) Includes audible and
visual equipment such as chimes, gongs, lights, and displays that
convey information to the user. (620) (CMP-12)


N Equipment Branch. A system of feeders and branch circuits
arranged for delayed, automatic, or manual connection to the
alternate power source and that serves primarily 3-phase power
equipment. [99:3,3.50] (517) (CMP-15)


N Equipment Protection Level (EPL). Level of protection
assigned to equipment based on its likelihood of becoming a
source of ignition, and distinguishing the differences between
explosive gas atmospheres and explosive dust atmospheres.
(CMP-14)


Informational Note: See ANSI/UL 60079-0, Explosive
Atmospheres — Part 0: Equipment — General Require-
ments, for additional information.


N Equipment Rack. A framework for the support, enclosure,
or both, of equipment; can be portable or stationary. (640)
(CMP-12)


Informational Note: See EIA/ECA 310-E-2005, Cabinets,
Racks, Panels and Associated Equipment, for examples of
equipment racks.


Equipotential Plane. Conductive parts bonded together to
reduce voltage gradients in a designated area. (682) (CMP-17)


N Equipotential Plane. Conductive elements that are connected
together to minimize voltage differences. (CMP-7)


N Essential Electrical System. A system comprised of alternate
power sources and all connected distribution systems and ancil-
lary equipment, designed to ensure continuity of electrical
power to designated areas and functions of a health care facility
during disruption of normal power sources, and also to minimize
disruption within the internal wiring system. [99:3.3.52] (517)
(CMP-15)

А Explosionproof Equipment. Equipment enclosed in a case
that is capable of withstanding an explosion of a specified gas or
vapor that might occur within it, that is capable of preventing
the ignition of a specified gas or vapor surrounding the enclo-
sure by sparks, flashes, or explosion of the gas or vapor within,
and that operates at such an external temperature that a surround-
ing flammable atmosphere will not be ignited. (CMP-14)


Informational Note No. 1: See ANSI/UL 1203, Explosion-
Proof and Dust-Ignition-Proof Electrical Equipment for


70-42


ARTICLE 100 — DEFINITIONS


Use in Hazardous (Classified) Locations, for additional
Informational Note No. 2: See NEMA 250, Enclosures
for Electrical Equipment (1000 Volts Maximum), for addi-
tional information on explosionproof enclosures that are
sometimes additionally marked Type 7.


Exposed (as applied to live parts). Capable of being inadver-
tently touched or approached nearer than a safe distance by a
person. (CMP-1)


Informational Note: This term applies to parts that are
not suitably guarded, isolated, or insulated.


Exposed (as applied to wiring methods). On or attached to the
surface or behind panels designed to allow access. (CMP-1)


М Exposed (Optical Fiber Cable Exposed to Accidental Con-
tact). A conductive optical fiber cable in such a position that,
in case of failure of supports or insulation, contact between the
cable's non-current-carrying conductive members and an elec-
trical circuit might result. (CMP-16)


N Exposed (to Accidental Contact). A circuit in such a position
that, in case of failure of supports or insulation, contact with
another circuit may result. (CMP-16)


N Exposed Conductive Surfaces. Those surfaces that are
capable of carrying electric current and that are unprotected,
uninsulated, unenclosed, or unguarded, permitting personal con-
tact. [99:3.3.54] (517) (CMP-15)


Informational Note: Paint, anodizing, and similar coat-
ings are not considered suitable insulation, unless they are
listed for such use.


Externally Operable. Capable of being operated without
exposing the operator to contact with live parts. (CMP-1)


N Facility, On-Site Power Production. (On-Site Power Produc-
tion Facility) The normal supply of electric power for the
site that is expected to be constantly producing power. (695)
(CMP-13)


N Fastened-in-Place. Mounting means of equipment in which
the fastening means are specifically designed to permit removal
without the use of a tool. (625) (CMP-12)


N Fault-Managed Power (FMP). A powering system that moni-
tors for faults and controls current delivered to ensure fault
energy is limited. (726) (CMP-3)


Informational Note No. 1: The monitoring and control
systems differentiate fault-managed power from electric
light and power circuits; therefore, alternative requirements
to those of Chapters 1 through 4 are given regarding min-
imum wire sizes, ampacity adjustment and correction
factors, overcurrent protection, insulation requirements,
and wiring methods and materials.

Informational Note No. 2: A fault-managed power cir-
cuit is also commonly referred to as a Class 4 circuit.


2025 California Electrical Code


О


ARTICLE 100 —


Fault Current. The current delivered at a point on the system
during a short-circuit condition. (CMP-10)


A Fault Current, Available, (Available Fault Current) The larg-
est amount of current capable of being delivered at a point on
the system during a short-circuit condition. (CMP-10)


Informational Note: A short-circuit can occur during abnor-
mal conditions such as a fault between circuit conductors
or a ground fault. See Informational Note Figure 100.1.


N Fault Protection Device. An electronic device that is intended

for the protection of personnel and functions under fault con-
ditions, such as network-powered broadband communications
cable short or open circuit, to limit the current or voltage, or
both, for a low-power network-powered broadband communi-
cations circuit and provide acceptable protection from electric
shock. (830) (CMP-16)
Feeder. All circuit conductors between the service equip-
ment, the source of a separately derived system, or other power
supply source and the final branch-circuit overcurrent device.
(CMP-10)

N Feeder Assembly. The overhead or under-chassis feeder con-
ductors, including the equipment grounding conductor, together
with the necessary fittings and equipment; or the power-supply
cord assembly for a mobile home, recreational vehicle, or park
trailer, identified for the delivery of energy from the source of
electrical supply to the panelboard within the mobile home, rec-
reational vehicle, or park trailer. (CMP-7)


Supply source: ac or dc


Available fault current


Available fault current.


Equipment with a short-circuit
‘current rating


Overcurrent protective device
with an interrupting rating


Figure informational Note Figure 100.1 Available Fault Current.


2025 California Electrical Code


DEFINITIONS CHAPTER 1
Festoon Lighting. A string of outdoor lights that is suspended
between two points. (CMP-18)


A Fibers/Flyings, Combustible. (Combustible Fibers/Flyings)
Fibers/flyings, where any dimension is greater than 500 рт in
nominal size, which can form an explosible mixture when sus-
pended in air at standard atmospheric pressure and temperature.
[499:3.3.4.1] (CMP-14)


Informational Note No. 1: This definition and Informa-
tional Notes No. 2 and No. 3 have been extracted from
NFPA 499-2021, Recommended Practice for the Classi-
fication of Combustible Dusts and of Hazardous (Classi-
fied) Locations for Electrical Installations in Chemical
Process Areas. The NFPA 499 reference is in brackets,
Only editorial changes were made to the extracted text to
make it consistent with this Code.

Informational Note No. 2: Section 500.5(D) defines a
Class III location. Combustible fibers/flyings can be simi-
lar in physical form to ignitible fibers/flyings and pro-
tected using the same electrical equipment installation
methods, Examples of fibers/flyings include flat platelet-
shaped particulate, such as metal flake, and fibrous partic-
ulate, such as particle board core material, If the smallest
dimension of a combustible material is greater than 500
jam, it is unlikely that the material would be combustible
fibers/flyings, as determined by test. Finely divided solids
with lengths that are large compared to their diameter or
thickness usually do not pass through a 500 jum sieve, yet
when tested could potentially be determined to be explo-
sible. [499:A. 3.3.4.1]

Informational Note No. 3: See ASTM E1226, Standard
Test Method for Explosibility of Dust Clouds, ISO 6184-
1, Explosion protection systems — Part 1: Determination
of explosion indices of combustible dusts in air, or ISO/
TEC/UL 80079-20-2, Explosive atmospheres — Part 20-2:
Material characteristics — Combustible dusts test meth-
ods, for procedures for determining the explosibility of
dusts, A material that is found to not present an explosible
mixture could still be an ignitible fiber/flying, as defined
in this article. Historically, the explosibility condition
has been described as presenting a flash fire or explosion
hazard. It could be understood that the potential hazard
due to the formation of an explosible mixture when sus-
pended in air at standard atmospheric pressure and tem-
perature would include ignition. [499;A. 3.3.4.1]


Fibers/Flyings, Ignitible. (Ignitible Fibers/Flyings) Fibers/
flyings where any dimension is greater than 500 pm in nominal
size, which are not likely to be in suspension in quantities to
produce an explosible mixture, but could produce an ignitible
layer fire hazard. [499:3.3.4.2] (CMP-14)


Informational Note No. 1: This definition and Informa-
tional Note No. 2 have been extracted from NFPA 499-
2021, Recommended Practice for the Classification of


70-43


CHAPTER 1


Combustible Dusts and of Hazardous (Classified) Loca-
tions for Electrical Installations in Chemical Process
Areas. The NFPA 499 reference is in brackets. Only edi-
torial changes were made to the extracted text to make it
consistent with this Code.


Informational Note No. 2: Section 500.5 of this Code
prescribes a Class III location as one where ignitible
fibers/flyings are present, but not likely to be in suspen-
sion in the air in quantities sufficient to produce ignitible
mixtures. This description addresses fibers/flyings that
do not present a flash-fire hazard or explosion hazard by
test. This could be because those fibers/flyings are too
large or too agglomerated to be suspended in air in suf-
ficient concentration, or at all, under typical test condi-
tions. Alternatively, this could be because they burn so
slowly that, when suspended in air, they do not propa-
gate combustion at any concentration. In this document
the zone classification system includes ignitible fibers/
flyings as a fire hazard in a layer, which is not addressed
in the IEC zone system (see IEC 60079-10-2, Explo-
sive atmospheres — Part 10-2: Classification of areas —
Explosive dust atmospheres). Where these are present, the
user could also consider installation in accordance with
Article 503 of this Code. [499:A.3.3.4.2]


Field Evaluation Body (FEB). An organization or part
an organization that performs field evaluations of electrical
other equipment. [79033,3.4] (CMP-1)


Informational Note: See NFPA 790-2021, Standard for
Competency of Third-Party Field Evaluation Bodies,
provides guidelines for establishing the qualification and
competency of a body performing field evaluations of elec-
trical products and assembles with electrical components.


Field Labeled (as applied to evaluated products). Equip-
ment or materials to which has been attached a label, symbol,
or other identifying mark of an FEB indicating the equipment
or materials were evaluated and found to comply with require-
ments as described in an accompanying field evaluation report.
[790:3.3.6] (CMP-1)


N Fire Alarm Circuit. The portion of the wiring system between
the load side of the overcurrent device or the power-limited sup-
ply and the connected equipment of all circuits powered and
controlled by the fire alarm system. Fire alarm circuits are clas-
sified as either non-power-limited or power-limited. (CMP-3)

N Fire Alarm Circuit, Non-Power-Limited (NPLFA), (Non-
Power-Limited Fire Alarm Circuit) A fire alarm circuit pow-
ered by a source that is not power limited. (CMP-3)


Informational Note: See 760.41 and 760.43 for require-
ments for non-power-limited fire alarm circuits.
N Fire Alarm Circuit, Power-Limited (PLFA). (Power-Limited


Fire Alarm Circuit) A fire alarm circuit powered by a power-
limited source. (CMP-3)


of
or


70-44


ARTICLE 100 — DEFINITIONS


Informational Note: See 760.121 for requirements on
power-limited fire alarm circuits.


Fitting. An accessory such as a locknut, bushing, or other part of
a wiring system that is intended primarily to perform a mechani-
cal rather than an electrical function. (CMP-1)


N Fixed (as applied to equipment). Equipment that is fastened
or otherwise secured at a specific location. (680) (CMP-17)


N Fixed-in-Place. Mounting means of equipment using fasteners
that require a tool for removal. (625) (CMP-12)


А Flameproof “d”. Type of protection where the enclosure will
withstand an internal explosion of a flammable mixture that has
penetrated into the interior, without suffering damage and with-
out causing ignition, through any joints or structural openings
in the enclosure of an external explosive gas atmosphere con-
sisting of one or more of the gases or vapors for which it is
designed. (CMP-14)


Informational Note: See ANSI/UL 60079-1, Explosive
Atmospheres — Part 1: Equipment Protection by Flame-
proof Enclosures "d", for additional information.


N Flammable Anesthetics. Gases or vapors, such as fluroxene,
cyclopropane, divinyl ether, ethyl chloride, ethyl ether, and eth-
ylene, that could form flammable or explosive mixtures with air,
oxygen, or reducing gases such as nitrous oxide. (517) (CMP-15)


N Flexible Bus Systems. An assembly of flexible insulated bus,
with a system of associated fittings used to secure, support, and
terminate the bus. (CMP-8)


Informational Note: Flexible bus systems are engineered
systems for a specific site location and are ordinarily
assembled at the point of installation from the components
furnished or specified by the manufacturer.


N Flexible Insulated Bus. A flexible rectangular conductor with
an overall insulation. (CMP-8)


N Flywheel ESS (FESS). A mechanical ESS composed of a spin-
ning mass referred to as a rotor and an energy conversion mech-
anism such as a motor-generator that converts the mechanical
energy to electrical energy. (706) (CMP-13)


Informational Note: There are primarily two types of
rotor constructions, solid metal mass design and compos-
ite fiber design.


N Footlight. A border light installed on or in the stage. (520)
(CMP-15)


N Forming Shell. A structure designed to support a wet-niche
luminaire assembly and intended for mounting in a pool or foun-
tain structure. (680) (CMP-17)


N Fountain. An ornamental structure or recreational water feature
from which one or more jets or streams of water are discharged
into the air, including splash pads, ornamental pools, display
pools, and reflection pools. The definition does not include
drinking water fountains or water coolers. (680) (CMP-17)


2025 California Electrical Code


ARTICLE 100


М Frame. Chassis rail and any welded addition thereto of metal


Ps thickness of 1.35 mm (0.053 in.) or greater. (551) (CMP-7)


Free Air (as applied to conductors). Open or ventilated envi-
ronment that allows for heat dissipation and air flow around an
installed conductor. (CMP-6)


Fuel Cell. An electrochemical system that consumes fuel to
produce an electric current. In such cells, the main chemical
reaction used for producing electric power is not combustion.
However, there may be sources of combustion used within the
overall cell system, such as reformers/fuel processors. (CMP-4)


Fuel Cell System. The complete aggregate of equipment used
to convert chemical fuel into usable electricity and typically con-
sisting of a reformer, stack, power inverter, and auxiliary equip-
ment. (CMP-4)


Fuse. An overcurrent protective device with a circuit-opening
fusible part that is heated and severed by the passage of over-
current through it. (CMP-10)


Informational Note: A fuse comprises all the parts that.
form a unit capable of performing the prescribed functions.
It may or may not be the complete device necessary to con-
nect it into an electrical circuit.


Fuse, Electronically Actuated, (Electronically Actuated
Fuse) An overcurrent protective device that generally consists
of a control module that provides current-sensing, electronically
derived time-current characteristics, energy to initiate tripping,
and an interrupting module that interrupts current when an over-
current occurs. Such fuses may or may not operate in a current-
limiting fashion, depending on the type of control selected.
(CMP-10)


A Fuse, Expulsion. (Expulsion Fuse) A vented fuse unit in which
the expulsion effect of gases produced by the arc and lining of
the fuseholder, either alone or aided by a spring, extinguishes
the arc. (CMP-10)


Fuse, Nonvented Power, (Nonvented Power Fuse) A fuse
without intentional provision for the escape of arc gases, liquids,
or solid particles to the atmosphere during circuit interruption.
(CMP-10)
Fuse, Power. (Power Fuse) A vented, nonvented, or controlled
vented fuse unit in which the arc is extinguished by being drawn
through solid material, granular material, or liquid, either alone
or aided by a spring. (CMP-10)
Fuse, Vented Power, (Vented Power Fuse) A fuse with provi-
sion for the escape of arc gases, liquids, or solid particles to the
В surrounding atmosphere during circuit interruption. (CMP-10)
A Garage. A building or portion of a building in which one or
more self-propelled vehicles can be kept for use, sale, storage,
rental, repair, exhibition, or demonstration purposes. (CMP-1)


Informational Note: See 511.1 for commercial garages,
repair and storage.


C


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


Garage, Major Repair. (Major Repair Garage) A building
or portions of a building where major repairs, such as engine
overhauls, painting, body and fender work, welding or grind-
ing, and repairs that require draining or emptying of the motor
vehicle fuel tank are performed on motor vehicles, including
associated floor space used for offices, parking, or showrooms.
[30A:3.3.12.1] (CMP-14)


Garage, Minor Repair. (Minor Repair Garage) A building
or portions of a building used for lubrication, inspection, and
minor automotive maintenance work, such as engine tune-ups,
replacement of parts, fluid changes (e.g., oil, antifreeze, trans-
mission fluid, brake fluid, air-conditioning refrigerants), brake
System repairs, tire rotation, and similar routine maintenance
work, including the associated floor space used for offices, park-
ing, or showrooms. [30A:3.3.12.2] (CMP-14)


N General-Purpose Cables, Cable Routing Assemblies, and
Raceways. Cables, cable routing assemblies, and raceways are
suitable for general-purpose applications and are resistant to the
spread of fire. (722) (CMP-3)


Generating Capacity, Inverter. (Inverter Generating
Capacity) The sum of parallel-connected inverter maximum
continuous output power at 40°C in watts, kilowatts, volt-
amperes, or kilovolt-amperes. (CMP-4)

N Generating Station. A plant wherein electric energy is pro-
duced by conversion from some other form of energy (e.g.,
chemical, nuclear, solar, wind, mechanical, or hydraulic) by
means of suitable apparatus. (CMP-4)


N Generator (Generator Set). A machine that converts mechan-
ical energy into electrical energy by means of a prime mover
and alternator and/or inverter. (CMP-13)


N Generator, On-Site Standby. (On-Site Standby Generator)
A facility producing electric power on site as the alternate sup-
ply of electric power. It differs from an on-site power produc-
tion facility in that it is not constantly producing power. (695)
(CMP-13)

N Grid Bus Rail. A combination of the busbar, the busbar sup-


port, and the structural suspended ceiling grid system. (393)
(CMP-18)


Ground. The earth. (CMP-5)


Ground Fault. An unintentional, electrically conductive con-
nection between an ungrounded conductor of an electrical circuit
and the normally non-current-carrying conductors, metal enclo-
sures, metal raceways, metal equipment, or earth. (CMP-5)

A Ground-Fault Circuit Interrupter (GFCD. A device intended
for the protection of personnel that functions to de-energize a
circuit or portion thereof within an established period of time
when a ground-fault current exceeds the values established for
a Class A device. (CMP-2)


Informational Note: See UL 943, Standard for Ground-
Fault Circuit Interrupters, for further information.


70-45


INIYNNINEENL.LEEEIEPPEL[CPCLLO[TUIICIILCI? esr


CHAPTER 1


Class A ground-fault circuit interrupters trip when the
ground-fault current is 6 mA or higher and do not trip
when the ground-fault current is less than 4 mA.


N Ground-Fault Circuit Interrupter, Special Purpose (SPGFCD.
(Special Purpose Ground-Fault Circuit Interrupter)
A device intended for the detection of ground-fault currents,
used in circuits with voltage to ground greater than 150 volts,
that functions to de-energize a circuit or portion of a circuit
within an established period of time when a ground-fault cur-
rent exceeds the values established for Class C, D, or E devices.
(CMP-2)


Informational Note: See UL 943C, Outline of Investiga-
tion for Special Purpose Ground-Fault Circuit Interrupt-
ers, for information on Classes C, D, or E special purpose
ground-fault circuit interrupters.


Ground-Fault Current Path. An electrically conductive path
from the point of a ground fault on a wiring system through nor-
mally non-current-carrying conductors, grounded conductors,
equipment, or the earth to the electrical supply source. (CMP-5)


Informational Note: Examples of ground-fault current
paths are any combination of equipment grounding con-
ductors, metallic raceways, metallic cable sheaths, elec-
trical equipment, and any other electrically conductive
material such as metal, water, and gas piping; steel fram-
ing members; stucco mesh; metal ducting; reinforcing
steel; shields of communications cables; grounded conduc-
tors; and the earth itself.


Ground-Fault Current Path, Effective. (Effective Ground-
Fault Current Path) An intentionally constructed, low-
impedance electrically conductive path designed and intended
to carry current during ground-fault events from the point of a
ground fault on a wiring system to the electrical supply source
and that facilitates the operation of the overcurrent protective
device or ground-fault detectors. (CMP-5)


N Ground-Fault Detector-Interrupter, dc (GFDI). A device
that provides protection for PV system dc circuits by detecting
a ground fault and could interrupt the fault path in the de circuit.
(690) (CMP-4)


Informational Note: See UL 1741, Standard for Invert-
ers, Converters, Controllers and Interconnection System
Equipment for Use with Distributed Energy Resources,
and UL 62109, Standard for Power Converters for use in
Photovoltaic Power Systems, for further information on
GFDI equipment.


Ground-Fault Protection of Equipment (GFPE). A system
intended to provide protection of equipment from damaging line-
to-ground fault currents by operating to cause a disconnecting
means to open all ungrounded conductors of the faulted cir-
cuit. This protection is provided at current levels less than those
required to protect conductors from damage through the opera-
tion of a supply circuit overcurrent device. (CMP-5)


70-46


ARTICLE 100 — DEFINITIONS


Grounded (Grounding). Connected (connecting) to ground
or to a conductive body that extends the ground connection.
(CMP-5)

N Grounded, Functionally. (Functionally Grounded) A system
that has an electrical ground reference for operational purposes
that is not solidly grounded. (CMP-4)


Informational Note: A functionally grounded system is
often connected to ground through an electronic means
internal to an inverter or charge controller that provides
ground-fault protection. Examples of operational purposes
for functionally grounded systems include ground-fault
detection and performance-related issues for some power
sources.


Grounded, Solidly. (Solidly Grounded) Connected to ground
without inserting any resistor or impedance device. (CMP-5)


Grounded Conductor. A system or circuit conductor that is
intentionally grounded. (CMP-5)


Informational Note: Although an equipment grounding
conductor is grounded, it is not considered a grounded
conductor.


N Grounded System, Impedance. (Impedance Grounded Sys-

tem) An electrical system that is grounded by intentionally con-
necting the system neutral point to ground through an impedance
device. (CMP-5)
Grounding Conductor, Equipment (EGC). (Equipment
Grounding Conductor) A conductive path(s) that is part of an
effective ground-fault current path and connects normally non-
current-carrying metal parts of equipment together and to the
system grounded conductor or to the grounding electrode con-
ductor, or both. (CMP-5)


Informational Note No. 1: It is recognized that the equip-
ment grounding conductor also performs bonding.
Informational Note No. 2: See 250.118 for a list of accept-
able equipment grounding conductors.

N Grounding Conductor, Impedance. (Impedance Ground-
ing Conductor) A conductor that connects the system neutral
point to the impedance device in an impedance grounded sys-
tem. (CMP-5)

Grounding Electrode. A conducting object through which a
direct connection to earth is established. (CMP-5)

Grounding Electrode Conductor (GEC). A conductor used
to connect the system grounded conductor or the equipment to
a grounding electrode or to a point on the grounding electrode
system. (CMP-5)

N Grouped. Cables or conductors positioned adjacent to one another
but not in continuous contact with each other, (520) (CMP-15)
Guarded. Covered, shielded, fenced, enclosed, or other-
wise protected by means of suitable covers, casings, barriers,
rails, screens, mats, or platforms to remove the likelihood of


2025 California Electrical Code


©


ARTICLE 100 —


approach or contact by persons or objects to a point of danger.
(CMP-1)


Guest Room. An accommodation combining living, sleeping,
sanitary, and storage facilities within a compartment. (CMP-2)
Guest Suite. An accommodation with two or more contigu-
ous rooms comprising a compartment, with or without doors
between such rooms, that provides living, sleeping, sanitary, and
storage facilities. (CMP-2)

N Gutter, Metal Auxiliary. (Metal Auxiliary Gutter) A sheet
metal enclosure used to supplement wiring spaces at meter cen-
ters, distribution centers, switchgear, switchboards, and similar
points of wiring systems. The enclosure has hinged or remov-
able covers for housing and protecting electrical wires, cable, and
busbars. The enclosure is designed for conductors to be laid or
set in place after the enclosures have been installed as a com-
plete system. (CMP-8)


N Gutter, Nonmetallic Auxiliary. (Nonmetallic Auxiliary Gutter)
A flame-retardant, nonmetallic enclosure used to supplement
wiring spaces at meter centers, distribution centers, switchgear,
switchboards, and similar points of wiring systems. The enclo-
sure has hinged or removable covers for housing and protecting
electrical wires, cable, and busbars. The enclosure is designed
for conductors to be laid or set in place after the enclosures have
been installed as a complete system. (CMP-8)


Habitable Room. A room in a building for living, sleeping, eat-
ing, or cooking, but excluding bathrooms, toilet rooms, closets,
hallways, storage or utility spaces, and similar areas. (CMP-2)
Handhole Enclosure. An enclosure for use in underground sys-
tems, provided with an open or closed bottom, and sized to allow
personnel to reach into, but not enter, for the purpose of installing,
operating, or maintaining equipment or wiring or both. (CMP-9)
N Hazard Current. For a given set of connections in an isolated
power system, the total current that would flow through a low
impedance if it were connected between either isolated conduc-
tor and ground. [99:3.3.72] (517) (CMP-15)

N Hazard Current, Fault. (Fault Hazard Current) The hazard cur-
rent of a given isolated power system with all devices connected
except the line isolation monitor. [99:3.3.72.1] (517) (CMP-15)

N Monitor Hazard Current. The hazard current of the line isola-
tion monitor alone. [99:3.3.72.2] (517) (CMP-15)

N Total Hazard Current. The hazard current of a given isolated
system with all devices, including the line isolation monitor, con-
nected. [99:3.3.72.3] (517) (CMP-15)

N Header. Transverse metal raceways for electrical conductors,

providing access to predetermined cells of a precast cellular con-

crete floor, thereby permitting the installation of electrical con-
ductors from a distribution center to the floor cells. (CMP-8)

Health Care Facilities. Buildings, portions of buildings, or

mobile enclosures in which human medical, dental, psychiatric,


2025 California Electrical Code


DEFINITIONS CHAPTER 1
nursing, obstetrical, or surgical care is provided. [99:3.3.73]
(CMP-15)


Informational Note: Examples of health care facilities
include, but are not limited to, hospitals, nursing homes,
limited care facilities, clinics, medical and dental offices, and
ambulatory care centers, whether permanent or movable.


N Health Care Facility’s Governing Body. The person or per-
sons who have the overall legal responsibility for the operation
of a health care facility. [99:3.3.74] (517) (CMP-15)


М Heating Equipment. Any equipment that is used for heating
purposes and whose heat is generated by induction or dielectric
methods. (665) (CMP-12)


М Heating Panel. A complete assembly provided with a junction
box or a length of flexible conduit for connection to a branch
circuit. (CMP-17)


N Heating Panel Set. A rigid or nonrigid assembly provided with
nonheating leads or a terminal junction assembly identified as
being suitable for connection to a wiring system. (CMP-17)


N Heating System. A complete system consisting of components
such as heating elements, fastening devices, nonheating circuit
wiring, leads, temperature controllers, safety signs, junction
boxes, raceways, and fittings. (426) (CMP-17)


N Heating System, Impedance. (Impedance Heating System) A
system in which heat is generated in an object, such as a pipe, rod,
or combination of such objects serving as a heating element, by
causing current to flow through such objects by direct connection
to an ac voltage source from an isolating transformer. In some
installations the object is embedded in the surface to be heated or
constitutes the exposed component to be heated. (CMP-17)


N Heating System, Induction. (Induction Heating System) A
system in which heat is generated in a pipeline or vessel wall by
inducing current in the pipeline or vessel wall from an external
isolated ac field source. (CMP-17)


N Heating System, Skin Effect. (Skin-Effect Heating System) A
system in which heat is generated on the inner surface of a fer-
romagnetic envelope embedded in or fastened to the surface to
be heated.


Informational Note: Typically, an electrically insulated
conductor is routed through and connected to the envelope
at the other end. The envelope and the electrically insu-
lated conductor are connected to an ac voltage source
from an isolating transformer. (CMP-17)


Hermetic Refrigerant Motor-Compressor. А combina-
tion consisting of a compressor and motor, both of which are
enclosed in the same housing, with no external shaft or shaft
seals, with the motor operating in the refrigerant. (CMP-11)
Hoistway. Any shaftway, hatchway, well hole, or other ver-
tical opening or space in which an elevator or dumbwaiter is
designed to operate. (CMP-12)


70-47


CHAPTER 1


ARTICLE 100


.

N Hospital. A building or portion thereof used on a 24-hour basis
for the medical, psychiatric, obstetrical, or surgical care of four
or more inpatients. [101:3.3.152] (CMP-15)


N Host Sign. A sign or outline lighting system already installed
in the field that is designated for field conversion of the illumi-
nation system with a retrofit kit. (600) (CMP-18)


N Hydromassage Bathtub. A permanently installed bathtub
equipped with a recirculating piping system, pump, and associ-
ated equipment. It is designed so it can accept, circulate, and
discharge water upon each use. (680) (CMP-17)


Identified (as applied to equipment). Recognizable as suitable
for the specific purpose, function, use, environment, application,
and so forth, where described in a particular Code requirement.
(CMP-1)


Informational Note: Some examples of ways to determine
suitability of equipment for a specific purpose, environment,
or application include investigations by a qualified testing
laboratory (listing and labeling), an inspection agency, or
other organizations concerned with product evaluation.


In Sight From (Within Sight From) (Within Sight). Equip-
ment that is visible and not more than 15 m (50 ft) distant from
other equipment is in sight from that other equipment. (CMP-1)


Informational Note: See 110.29 for additional information.


A Increased Safety “e”. Type of protection applied to electri-
cal equipment that does not produce arcs or sparks in normal
service and under specified abnormal conditions, in which addi-
tional measures are applied to give increased security against
the possibility of excessive temperatures and of the occurrence
of arcs and sparks. (CMP-14)


Informational Note: See ANSI/UL 60079-7, Explosive
Atmospheres — Part 7: Equipment Protection by Increased
Safety “e”, for additional information.


N Induction Heating (Induction Melting) (Induction Welding).
The heating, melting, or welding of a nominally conductive
material due to its own I2R losses when the material is placed
in a varying electromagnetic field. (665) (CMP-12)


A Industrial Control Panel. An assembly of two or more compo-
nents consisting of one of the following: (1) power circuit com-
ponents only, such as motor controllers, overload relays, fused
disconnect switches, and circuit breakers; (2) control circuit com-
ponents only, such as push buttons, pilot lights, selector switches,
timers, switches, and control relays; (3) a combination of power
and control circuit components. These components, with associ-
ated wiring and terminals, are mounted on, or contained within,
an enclosure or mounted on a subpanel. (CMP-11)


Informational Note: The industrial control panel does
not include the controlled equipment.
N Industrial Installation, Supervised. (Supervised Industrial
Installation) The industrial portions of a facility where all of
the following conditions are met:


70-48


— DEFINITIONS


(1) Conditions of maintenance and engineering supervision
ensure that only qualified persons monitor and service the
system.

(2) The premises wiring system has 2500 kVA or greater of load
used in industrial process(es), manufacturing activities, or
both, as calculated in accordance with Article 220.

(3) The premises has at least one service or feeder that is
more than 150 volts to ground and more than 300 volts
phase-to-phase.


This definition excludes installations in buildings used by the
industrial facility for offices, warehouses, garages, machine
shops, and recreational facilities that are not an integral part of the
industrial plant, substation, or control center. (240) (CMP-10)


A Information Technology Equipment (ITE). Equipment and
systems rated 1000 volts or less, normally found in offices or
other business establishments and similar environments clas-
sified as ordinary locations, that are used for creation and
manipulation of data, voice, video, and similar signals that are
not communications equipment and do not process communica-
tions circuits. (CMP-12)


Informational Note: See UL 60950-1, Information Tech-
nology Equipment — Safety — Part 1: General Require-
ments, or UL 62368-1, Audio/Video Information and
Communication Technology Equipment Part 1: Safety
Requirements, for information on listing requirements for
both information technology equipment and communica-
tions equipment.

Information Technology Equipment Room. A room within

the information technology equipment area that contains the

information technology equipment. [75:3.3.15] (CMP-12)


Innerduct. A nonmetallic raceway placed within a larger race-
way. (CMP-16)


N Insulated Bus Pipe (IBP). A cylindrical solid or hollow con-
ductor with a solid insulation system, having conductive grad-
ing layers and a grounding layer imbedded in the insulation,
and provided with an overall covering of insulating or metallic
material. IBP is also referred to as tubular covered conductor
(TCC). (CMP-8)

N Insulated Bus Pipe System. An assembly that includes bus


pipe, connectors, fittings, mounting structures, and other fittings
and accessories. (CMP-8)


N Insulating End. An insulator designed to electrically insulate
the end of a flat conductor cable (Type FCC). (324) (CMP-6)


Interactive Mode. The operating mode for power production
equipment or microgrids that operate in parallel with and are
capable of delivering energy to an electric power production and
distribution network or other primary source. (CMP-4)
Informational Note: Interactive mode is an operational
mode of both interactive systems and of equipment such
as interactive inverters.


2025 California Electrical Code


©


ARTICLE 100 —


DEFINITIONS CHAPTER 1


Interrupting Rating. The highest current at rated voltage that
a device is identified to interrupt under standard test conditions.
(CMP- 10)


Informational Note: Equipment intended to interrupt
current at other than fault levels may have its interrupt-
ing rating implied in other ratings, such as horsepower or
locked rotor current.


Intersystem Bonding Termination (IBT). A device that pro-
vides a means for connecting intersystem bonding conductors
for communications systems to the grounding electrode system.
(CMP-16)


A Intrinsic Safety “i”. Type of protection where any spark or
thermal effect is incapable of causing ignition of a mixture of
flammable or combustible material in air under prescribed test
conditions. (CMP-14)


Informational Note: See ANSI/UL 913, Intrinsically Safe
Apparatus and Associated Apparatus for Use in Class I, П,
and Ш, Division I, Hazardous (Classified) Locations; and
ANSI/UL 60079-11, Explosive Atmospheres — Part 11:
Equipment Protection by Intrinsic Safety “i”, for additional
information.

Intrinsically Safe Apparatus. Apparatus in which all the cir-

cuits are intrinsically safe. (CMP-14)


Informational Note No. 1: See ANSI/UL 913, Intrinsi-
cally Safe Apparatus and Associated Apparatus for Use
in Class 1, П, and Ш, Division 1, Hazardous (Classified)
Locations, and ANSYUL 60079-11, Explosive Atmo-
spheres — Part 11: Equipment Protection by Intrinsic
Safety “i”, for additional information.

Informational Note No. 2: See ANSI/ISA RP 12.06.01,
Recommended Practice for Wiring Methods for Hazard-
ous (Classified) Locations Instrumentation — Part 1:
Intrinsic Safety, for installation information.


A Intrinsically Safe Circuit. A circuit in which any spark or
thermal effect is incapable of causing ignition of a mixture of
flammable or combustible material in air under prescribed test
conditions. (CMP-14)


Informational Note: See ANSI/UL 913, Intrinsically
Safe Apparatus and Associated Apparatus for Use in
Class I, П, and Ш, Division 1, Hazardous (Classified)
Locations, and ANSVUL 60079-11, Explosive Atmo-
spheres — Part 11: Equipment Protection by Intrinsic
Safety “i”, for test conditions.
Intrinsically Safe Circuits, Different. (Different Intrinsically
Safe Circuits) Intrinsically safe circuits in which the possi-
ble interconnections have not been evaluated and identified as
intrinsically safe. (CMP-14)


Informational Note: See АМЅІЛЛ, 913, Intrinsically
Safe Apparatus and Associated Apparatus for Use in
Class 1, П, and Ш, Division 1, Hazardous (Classified)


2025 California Electrical Code


Locations, and ANSI/UL 60079-11, Explosive Atmo-
spheres — Part 11: Equipment Protection by Intrinsic
Safety “i”, for additional information.
Intrinsically Safe System. An assembly of interconnected
intrinsically safe apparatus, associated apparatus, and intercon-
necting cables, in which those parts of the system that might be
used in hazardous (classified) locations are intrinsically safe cir-
cuits. (CMP-14)


Informational Note No. 1: An intrinsically safe system
might include more than one intrinsically safe circuit,
Informational Note No. 2: See ANSI/UL 913, Intrinsi-
cally Safe Apparatus and Associated Apparatus for Use
in Class 1, II, and III, Division 1, Hazardous (Classified)
Locations; ANSVUL 60079-11, Explosive Atmospheres
— Part 11: Equipment Protection by Intrinsic Safety
“i”; and ANSUUL 60079-25, Explosive Atmospheres —
Part 25: Intrinsically Safe Electrical Systems, for addi-
tional information.

Informational Note No. 3: See ANSI/ISA RP 12.06.01,
Recommended Practice for Wiring Methods for Haz-
ardous (Classified) Locations Instrumentation — Part 1:
Intrinsic Safety, for installation information.


N Invasive Procedure. Any procedure that penetrates the protec-
tive surfaces of a patient's body (i.e., skin, mucous membrane,
cornea) and that is performed with an aseptic field (procedural
site). [Not included in this category are placement of peripheral
intravenous needles or catheters used to administer fluids and/
or medications, gastrointestinal endoscopies (i.e., sigmoidosco-
pies), insertion of urethral catheters, and other similar proce-
dures.] [99:3.3.91] (517) (CMP-15)


Inverter. Equipment that changes dc to ac. (CMP-4)
Inverter, Interactive. (Interactive Inverter) Inverter equip-
ment having the capability to operate only in interactive mode.
(CMP-13)

Inverter, Multimode. (Multimode Inverter) Inverter equip-
ment capable of operating in both interactive and island modes.
(CMP-4)

N Inverter, Stand-alone. (Stand-alone Inverter) Inverter equip-
ment having the capabilities to operate only in island mode.
(CMP-4)

Inverter Input Circuit. Conductors connected to the dc input
of an inverter. (CMP-13)

Inverter Output Circuit. Conductors connected to the ac out-
put of an inverter. (CMP-13)

N Inverter Utilization Output Circuit. Conductors between the
multimode or stand-alone inverter and utilization equipment.
(706) (CMP-13)

N Irrigation Machine. An electrically driven or controlled
machine, with one or more motors, not hand-portable, and used


70-49


—————————————————————AÀ——————————!a— ——À7 —áÓYn€ Hn


CHAPTER 1


primarily to transport and distribute water for agricultural pur-
poses. (675) (CMP-7)


N Irrigation Machine, Center Pivot. (Center Pivot Irrigation
Machine) A multimotored irrigation machine that revolves
around a central pivot and employs alignment switches or simi-
lar devices to control individual motors. (675) (CMP-7)


A Island Mode. The operating mode for power production equip-
ment or microgrids that allows energy to be supplied to loads
that are disconnected from an electric power production and dis-
tribution network or other primary power source. (CMP-4)


Isolated (as applied to location). Not readily accessible to per-
sons unless special means for access are used. (CMP-1)


N Isolated Power System. A system comprising an isolation
transformer or its equivalent, a line isolation monitor, and its
ungrounded circuit conductors. [99:3.3.93] (517) (CMP-15)


N Isolation Transformer. A transformer of the multiple-winding
type, with the primary and secondary windings physically sepa-
rated, that inductively couples its ungrounded secondary wind-
ing to the grounded feeder system that energizes its primary
winding. [99:3.3.94] (517) (CMP-15)


Kitchen. An area with a sink and permanent provisions for food
preparation and cooking. (CMP-2)


Labeled. Equipment or materials to which has been attached a
label, symbol, or other identifying mark of an organization that
is acceptable to the authority having jurisdiction and concerned
with product evaluation, that maintains periodic inspection of
production of labeled equipment or materials, and by whose
labeling the manufacturer indicates compliance with appropri-
ate standards or performance in a specified manner. (CMP-1)


Informational Note: If a listed product is of such a size,
shape, material, or surface texture that it is not possible to
apply legibly the complete label to the product, the com-
plete label may appear on the smallest unit container in
which the product is packaged.


Laundry Area. An area containing or designed to contain a
laundry tray, clothes washer, or clothes dryer. (CMP-2)


N Leakage-Current Detector-Interrupter (LCDI). A device
provided in a power supply cord or cord set that senses leakage
current flowing between or from the cord conductors and inter-
rupts the circuit at a predetermined level of leakage current.
(440) (CMP-11)

N LED Sign Illumination System. A complete lighting system
for use in signs and outline lighting consisting of light-emitting
diode (LED) light sources, power supplies, wire, and connec-
tors to complete the installation. (600) (CMP-18)

N Legally Required Standby Systems. Those systems required
and so classed as legally required standby by municipal, state,
federal, or other codes or by any governmental agency having
jurisdiction. These systems are intended to automatically supply


70-50


ARTICLE 100 — DEFINITIONS


power to selected loads (other than those classed as emergency
systems) in the event of failure of the normal source. (CMP-13)


N Life Safety Branch. A system of feeders and branch circuits
supplying power for lighting, receptacles, and equipment essen-
tial for life safety that is automatically connected to alternate
power sources by one or more transfer switches during interrup-
tion of the normal power source. [99:3.3.97] (517) (CMP-15)


Life-Saving Equipment. [OSHPD 2] Equipment required to
either save or sustain the life of occupant(s) of a healthcare
facility. Life-Saving Equipment may include but shall not be
limited to, ventilators, AEDs, crash carts with defibrillators,
intravenous therapy equipment, feeding pumps, IV pumps, neb-
ulizer machines, suction equipment, and medication dispensing
machines.


N Lighting Assembly, Cord-and-Plug-Connected. (Cord-and-
Plug-Connected Lighting Assembly) A lighting assembly
consisting of a luminaire intended for installation in the wall of
a spa, hot tub, or storable pool, and a cord-and-plug-connected
transformer or power supply. (680) (CMP-17)


N Lighting Assembly, Through-Wall. (Through-Wall Lighting
Assembly) A lighting assembly intended for installation above
grade, on or through the wall of a pool, consisting of two inter-
connected groups of components separated by the pool wall.
(680) (CMP-17)


Lighting Outlet. An outlet intended for the direct connection
of a lampholder or luminaire. (CMP-18)


A Lighting Track, (Track Lighting) A manufactured assembly
designed to support and energize luminaires that are capable of
being readily repositioned on the track. Its length can be altered
by the addition or subtraction of sections of track. (CMP-18)


N Limited Care Facility. A building or portion of a building used
on a 24-hour basis for the housing of four or more persons who
are incapable of self-preservation because of age; physical limi-
tation due to accident or illness; or limitations such as intel-
lectual disability/developmental disability, mental illness, or
chemical dependency. [/01:3.3.93.2] (CMP-15)

Limited Finishing Workstation. A power-ventilated apparatus
that is capable of confining the vapors, mists, residues, dusts,
or deposits that are generated by a limited spray application
process, Such apparatus is not a spray booth or spray room, as

herein defined. [33:3.3.23.1] (CMP-14)


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materi-
als, Section 14.3, for information on limited finishing
workstations.

N Line Isolation Monitor. A test instrument designed to contin-
ually check the balanced and unbalanced impedance from each
line of an isolated circuit to ground and equipped with a built-in
test circuit to exercise the alarm without adding to the leakage
current hazard. [99:3.3.99] (517) (CMP-15)


2025 California Electrical Code


»0»0»0»0


ARTICLE 100 — DEFINITIONS


A Liquid Immersion *o". Type of protection where electrical
equipment is immersed in a protective liquid so that an explo-
sive atmosphere that might be above the liquid or outside the
enclosure cannot be ignited. (CMP-14)


Informational Note: See ANSI/UL 60079-6, Explosive

Atmospheres — Part 6: Equipment Protection by Liquid

Immersion “o”, for additional information.
Listed. Equipment, materials, or services included in a list pub-
lished by an organization that is acceptable to the authority
having jurisdiction and concerned with evaluation of products
or services, that maintains periodic inspection of production of
listed equipment or materials or periodic evaluation of services,
and whose listing states that either the equipment, material,
or service meets appropriate designated standards or has been
tested and found suitable for a specified purpose. (CMP-1)


Informational Note: The means for identifying listed
equipment may vary for each organization concerned
with product evaluation, some of which do not recog-
nize equipment as listed unless it is also labeled. Use of
the system employed by the listing organization allows
the authority having jurisdiction to identify a listed
product.


Live Parts. Energized conductive components. (CMP-1)


N Load Management. The process within an energy management
A system that limits the total electrical load on an electrical supply
system to a set value by adjusting or controlling the individual

loads. (625) (CMP-12)


Informational Note: Load management is sometimes
called demand-side management (DSM).

N Location, Anesthetizing. (Anesthetizing Location) Any space
within a facility that has been designated for the administration
of any flammable or nonflammable inhalation anesthetic agent
during examination or treatment, including the use of such
agents for relative analgesia. (517) (CMP-15)


N Location, Anesthetizing, Flammable. (Flammable Anes-
thetizing Location) Any area of the facility that has been des-
ignated to be used for the administration of any flammable
inhalation anesthetic agents in the normal course of examination
or treatment. (517) (CMP-15)

Location, Damp. (Damp Location) Locations protected from


weather and not subject to saturation with water or other liquids
but subject to moderate degrees of moisture. (CMP-1)


Informational Note: Examples of such locations include
partially protected locations under canopies, marquees,
roofed open porches, and like locations, and interior
locations subject to moderate degrees of moisture, such
as some basements, some barns, and some cold-storage
warehouses.


Location, Dry. (Dry Location) A location not normally sub-
ject to dampness or wetness. A location classified as dry may be


2025 California Electrical Code


CHAPTER 1


temporarily subject to dampness or wetness, as in the case of a
building under construction. (CMP-1)


Location, Remote. (Remote Location) A location, other than
a motion picture or television studio, where a production is
filmed or recorded. (530) (CMP-15)


Location, Wet. (Wet Location) A location that is one or more
of the following:


(1) Unprotected and exposed to weather

(2) Subject to saturation with water and other liquids

(3) Underground

(4) Inconcrete slabs or masonry in direct contact with the earth
(CMP-1)


Informational Note: A vehicle washing area is an exam-
ple of a wet location saturated with water or other liquids.


N Location, Wet Procedure. (Wet Procedure Location) The
area in a patient care space where a procedure is performed that
is normally subject to wet conditions while patients are present,
including standing fluids on the floor or drenching of the work
area, either of which condition is intimate to the patient or staff.
[99:3.3.187] (517) (CMP-15)


Informational Note: Routine housekeeping procedures
and incidental spillage of liquids do not define a wet pro-
cedure location. [99:А. 3.3.187]


N Locations, Hazardous (Classified). [Hazardous (Classified)
Locations] Locations where fire or explosion hazards might
exist due to flammable gases, flammable liquid-produced
vapors, combustible liquid-produced vapors, combustible dusts,
combustible fiber/flyings, or ignitible fibers/flyings. (CMP-14)
Locations, Unclassified. (Unclassified Locations) Locations
determined to be neither Class I, Division 1; Class I, Division 2;
Zone 0; Zone 1; Zone 2; Class II, Division 1; Class II, Division 2;
Class III, Division 1; Class III, Division 2; Zone 20; Zone 21; Zone
22; nor any combination thereof. (CMP-14)

N Long-Time Rating. A rating based on an operating interval of
5 minutes or longer. (660) (CMP-12)

N Long-Time Rating (Standby Power). A rating based on an
operating interval of 5 minutes or longer. (517) (CMP-15)

N Loudspeaker (Speaker). Equipment that converts an ac elec-
tric signal into an acoustic signal. (640) (CMP-12)

N Low-Voltage Contact Limit. A voltage not exceeding the fol-
lowing values:

(1) 15 volts (RMS) for sinusoidal ac

(2) 21.2 volts peak for nonsinusoidal ac

(3) 30 volts for continuous dc

(4) 12.4 volts peak for dc that is interrupted at a rate of 10 to
200 Hz

(680) (CMP-17)

N Low-Voltage Suspended Ceiling Power Distribution System.
A system that serves as a support for a finished ceiling surface


70-51


CHAPTER 1


and consists of a busbar and busbar support system to distrib-
ute power to utilization equipment supplied by a Class 2 power
supply. (393) (CMP-18)

Luminaire. A complete lighting unit consisting of a light source
Such as a lamp or lamps, together with the parts designed to
position the light source and connect it to the power supply. It
may also include parts to protect the light source or the ballast
or to distribute the light. A lampholder itself is not a luminaire.
(CMP-18)


N Luminaire, Dry-Niche. (Dry-Niche Luminaire) A luminaire
intended for installation in the floor or wall of a pool, spa, or
fountain in a niche that is sealed against the entry of water. (680)
(CMP-17)


N Luminaire, No-Niche. (No-Niche Luminaire) A luminaire
intended for installation above or below the water without a
niche. (680) (CMP-17)


N Luminaire, Wet-Niche. (Wet-Niche Luminaire) A luminaire
intended for installation in a forming shell mounted in a pool or
fountain structure where the luminaire will be completely sur-
rounded by water. (680) (CMP-17)


N Machine Room. An enclosed machinery space outside the
hoistway, intended for full bodily entry, that contains the elec-
trical driving machine or the hydraulic machine. The room
could also contain electrical and/or mechanical equipment used
directly in connection with the elevator or dumbwaiter. (620)
(CMP-12)


N Machine Room and Contro| Room, Remote. (Remote
Machine Room and Control Room) A machine room or con-
trol room that is not attached to the outside perimeter or surface
of the walls, ceiling, or floor of the hoistway. (620) (CMP-12)


N Machinery, Industrial (Industrial Machine). (Industrial
Machinery) A power-driven machine (or a group of machines
working together in a coordinated manner), not portable by
hand while working, that is used to process material by cutting;
forming; pressure; electrical, thermal, or optical techniques;
lamination; or a combination of these processes. It can include
associated equipment used to transfer material or tooling, includ-
ing fixtures, to assemble/disassemble, to inspect or test, or to
package. The associated electrical equipment, including the logic
controller(s) and associated software or logic together with the
machine actuators and sensors, are considered as part of the
industrial machine. (CMP-12)


N Machinery Space. A space inside or outside the hoistway,
intended to be accessed with or without full bodily entry, that
contains the elevator, dumbwaiter, platform lift, or stairway chair-
lift equipment and could also contain equipment used directly in
connection with the elevator, dumbwaiter, platform lift, or stair-
way chairlift. (620) (CMP-12)


N Machinery Space and Control Space, Remote. (Remote
Machinery Space and Control Space) A machinery space or
control space that is not within the hoistway, machine room, or


70-52


ARTICLE 100 — DEFINITIONS


control room and that is not attached to the outside perimeter
or surface of the walls, ceiling, or floor of the hoistway. (620)
(CMP-12)


М Manufactured Home. A structure, transportable in one or more
sections, which in the traveling mode is 2.4 m (8 ft) or more in
width or 12.2 m (40 ft) or more in length, or when erected on
site is 29.77 m? (320 ft?) or more is built on a permanent chas-
sis and is designed to be used as a dwelling with or without a
permanent foundation, whether or not connected to the utilities,
and includes plumbing, heating, air conditioning, and electrical
systems contained therein. The term includes any structure that
meets all the requirements of this paragraph except the size
requirements and with respect to which the manufacturer vol-
untarily files a certification required by the regulatory agency.
Calculations used to determine the number of square meters
(square feet) in a structure are based on the structure's exterior
dimensions and include all expandable rooms, cabinets, and
other projections containing interior space, but do not include
bay windows. [501:1.2.12] (CMP-7)


Informational Note No. 1: Unless otherwise indicated,
the term mobile home includes manufactured home and
excludes park trailers.

Informational Note No. 2: See the applicable building
code for definition of the term permanent foundation.
Informational Note No. 3: See 24 CFR Part 3280, Manu-
factured Home Construction and Safety Standards, of the
Federal Department of Housing and Urban Development,
for additional information on the definition.


N Manufactured Wiring System. A system containing compo-
nent parts that are assembled in the process of manufacture
and cannot be inspected at the building site without damage
or destruction to the assembly and used for the connection of
luminaires, utilization equipment, continuous plug-in type bus-
ways, and other devices. (604) (CMP-7)

N Marina. A facility, generally on the waterfront, that stores and


services boats in berths, on moorings, and in dry storage or dry
stack storage. [303:3.3.13] (555) (CMP-7)


N Maximum Output Power. The maximum power delivered by
an amplifier into its rated load as determined under specified test
conditions. (640) (CMP-12)


Informational Note: The maximum output power can
exceed the manufacturer's rated output power for the same
amplifier.


N Maximum Output Power. The maximum 1 minute average
power output a wind turbine produces in normal steady-state
operation (instantaneous power output can be higher). (694)
(CMP-4)


N Maximum Voltage. The greatest difference in potential pro-
duced between any two conductors of a wind turbine circuit.
(694) (CMP-4)


2025 California Electrical Code


A


ARTICLE 100


N Maximum Water Level. The highest level that water can reach
before it spills out. (680) (CMP-17)


'N Medical Office. A building or part thereof in which the follow-
ing occur:


(1) Examinations and minor treatments/procedures performed
under the continuous supervision of a medical professional;

(2) The use of limited to minimal sedation and treatment or
procedures that do not render the patient incapable of self-
preservation under emergency conditions; and

(3) No overnight stays for patients or 24-hour operations.

[99:3.3.110] (CMP-15)


A Membrane Enclosure. A temporary enclosure used for the
spraying of workpieces that cannot be moved into a spray booth
where open spraying is not practical due to proximity to other
operations, finish quality, or concerns such as the collection of
overspray. (CMP-14)


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
Chapter 18, for information on the construction and use
of membrane enclosures.


N Messenger-Supported Wiring. An exposed wiring support
system using a messenger wire to support insulated conductors
by any one of the following:


(1) A messenger with rings and saddles for conductor support.

(2) A messenger with a field-installed lashing material for con-
ductor support

(3) Factory-assembled aerial cable

(4) Multiplex cables utilizing a bare conductor, factory
assembled and twisted with one or more insulated con-
ductors, such as duplex, triplex, or quadruplex type of
construction

(CMP-6)


Messenger Wire (Messenger). A wire that is run along with
or integral with a cable or conductor to provide mechanical sup-
port for the cable or conductor. (CMP-6)


N Metal Shield Connections. Means of connection for flat con-
ductor cables (Type FCC) designed to electrically and mechan-
ically connect a metal shield to another metal shield, to a
receptacle housing or self-contained device, or to a transition
assembly. (324) (CMP-6)


N Microgrid. An electric power system capable of operating in
island mode and capable of being interconnected to an electric
power production and distribution network or other primary
source while operating in interactive mode, which includes the
ability to disconnect from and reconnect to a primary source and
operate in island mode. (CMP-4)


Informational Note No. 1: See IEEE 1547, JEEE Stan-
dard for Interconnection and Interoperability of Dis-
tributed Energy Resources with Associated Electric
Power Systems Interface; IEEE 2030.7, IEEE Standard


e


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


for the Specification of Microgrid Controllers, IEEE
2030.8, IEEE Standard for the Testing of Microgrid
Controllers; and UL1008B, Outline for Source Intercon-
nection, for additional information about microgrids.


Informational Note No. 2: Examples of power sources in
microgrids include such items as photovoltaic systems, gen-
erators, fuel cell systems, wind electric systems, energy stor-
age systems, electric vehicles that are used as a source of
supply, and electrical power conversion from other energy
sources.


N Microgrid, Health Care (Health Care Microgrid System).
(Health Care Microgrid) A group of interconnected loads and
distributed energy resources within clearly defined boundaries
that acts as a single controllable entity with respect to the utility.
[99:3.3.75] (517) (CMP-15)


N Microgrid Control System (MCS). A structured control
system that manages microgrid operations, functionalities for
utility interoperability, islanded operations, and transitions.
(CMP-4) .


Informational Note: MCS differ from multiple standby
generators or uninterruptible power supplies that are eval-
uated and rated to operate as a single source of backup
power upon loss of the primary power source. MCS func-
tions include coordination, transitions, and interoperabil-
ity between multiple power sources.


N Microgrid Interconnect Device (MID). A device that enables
a microgrid system to separate from and reconnect to an inter-
connected primary power source. (CMP-4)


N Mixer. Equipment used to combine and level match a multiplic-
ity of electronic signals, such as from microphones, electronic
instruments, and recorded audio. (640) (CMP-12)


N Mobile. X-ray equipment mounted on a permanent base with
wheels and/or casters for moving while completely assembled.
(660) (CMP-12)

М Mobile Home. A factory-assembled structure or structures
transportable in one or more sections that are built on a perma-
nent chassis and designed to be used as a dwelling without a
permanent foundation where connected to the required utilities
and that include the plumbing, heating, air-conditioning, and
electrical systems contained therein. (CMP-7)


Informational Note: Unless otherwise indicated, the term
mobile home includes manufactured home and excludes
park trailers.

N Mobile Home Lot. A designated portion of a mobile home
park designed for the accommodation of one mobile home and
its accessory buildings or structures for the exclusive use of its
occupants. (550) (CMP-7)

N Mobile Home Park. A contiguous parcel of land that is used
for the accommodation of mobile homes that are intended to be
occupied. (550) (CMP-7)


70-53


CHAPTER 1


N Module, AC. (AC Module) A complete, environmentally pro-
tected unit consisting of solar cells, inverter, and other compo-
nents, designed to produce ac power. (690) (CMP-4)


N Module System, AC. (AC Module System) An assembly
of ac modules, wiring methods, materials, and subassemblies
that are evaluated, identified, and defined as a system. (690)
(CMP-4)


N Momentary Rating. A rating based on an operating interval
that does not exceed 5 seconds. (660) (CMP-12)


N Momentary Rating (Maximum Power). A rating based on
an operating interval that does not exceed 5 seconds. (517)
(CMP-15)


N Monitor. An electrical or electronic means to observe, record,
or detect the operation or condition of the electric power system
or apparatus. (750) (CMP-13)


N Monopole Circuit. An electrical subset of a PV system that has
two conductors in the output circuit, one positive (+) and one
negative (—). (690) (CMP-4)


N Monorail, Overhead track and hoist system for moving mate-
rial around the boatyard or moving and launching boats.
[303:3.3.16] (555) (CMP-7)


N Mooring(s). Any place where a boat is wet stored or berthed.
[303:3.3.17] (555) (CMP-7)


N Motion Picture Studio (Television Studio). A building, group
of buildings, other structures, and outdoor areas designed, con-
structed, permanently altered, designated, or approved for
the purpose of motion picture or television production. (530)
(CMP-15)


Motor Control Center. An assembly of one or more enclosed
sections having a common power bus and principally contain-
ing motor control units. (CMP-11)


A Motor Fuel Dispensing Facility. That portion of a property
where motor fuels are stored and dispensed from fixed equip-
ment into the fuel tanks of motor vehicles or marine craft or into
approved containers, including all equipment used in connection
therewith. [30A:3.3.11] (CMP-14)


Informational Note: See 511.1 with respect to electrical
wiring and equipment for other areas used as lubritoriums,
service rooms, repair rooms, offices, salesrooms, compres-
sor rooms, and similar locations.

N Multi-Circuit Cable Outlet Enclosure. An enclosure contain-
ing one or more multi-circuit plugs, receptacles, or both. (520)
(CMP-15)

A Multioutlet Assembly. A surface, flush, or freestanding assem-
blage with a raceway and fittings or other enclosure provided
with one or more receptacles, for the purpose of supplying power
to utilization equipment. (CMP-18)

N Nacelle. An enclosure housing the alternator and other parts of
a wind turbine. (694) (CMP-4)


70-54


ARTICLE 100 —


DEFINITIONS


М Neon Tubing. Electric-discharge luminous tubing, including
cold cathode luminous tubing, that is manufactured into shapes
to illuminate signs, form letters, parts of letters, skeleton tubing,
outline lighting, other decorative elements, or art forms and filled
with various inert gases. (600) (CMP-18)


N Network Interface Unit (NIU). A device that converts a broad-
band signal into component voice, audio, video, data, and
interactive services signals and provides isolation between the
network power and the premises signal circuits. These devices
often contain primary and secondary protectors. (CMP-16)


N Network Terminal. A device that converts network-provided
signals (optical, electrical, or wireless) into component signals,
including voice, audio, video, data, wireless, optical, and inter-
active services, and is considered a network device on the prem-
ises that is connected to a communications service provider and
is powered at the premises. (CMP-16)


Neutral Conductor. The conductor connected to the neutral
point of a system that is intended to carry current under normal
conditions. (CMP-5)


Neutral Point. The common point on a wye-connection in a
polyphase system or midpoint on a single-phase, 3-wire system,
or midpoint of a single-phase portion of a 3-phase delta system,
or a midpoint of a 3-wire, direct-current system. (CMP-5)


Informational Note: At the neutral point of the system,
the vectorial sum of the nominal voltages from all other
phases within the system that utilize the neutral, with
respect to the neutral point, is zero potential.


Nonautomatic. Requiring human intervention to perform a
function. (CMP-1)


A Nonincendive Circuit. A circuit, other than field wiring, in
which any arc or thermal effect produced under intended operat-
ing conditions of the equipment, is not capable, under specified
test conditions, of igniting the flammable gas-air, vapor-air, or
dust-air mixture. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and Il,
Division 2 and Class Ш, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.

А Nonincendive Component, A component having contacts
for making or breaking an incendive circuit and the contacting
mechanism is constructed so that the component is incapable of
igniting the specified flammable gas-air or vapor-air mixture.
The housing of such a component is not intended to exclude the
flammable atmosphere or contain an explosion. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincendive
Electrical Equipment for Use in Class I and Il, Division
2 and Class Ш, Divisions 1 and 2 Hazardous (Classified)
Locations, for additional information.
A Nonincendive Equipment. Equipment having electrical
electronic circuitry that is incapable, under normal operating


2025 California Electrical Code


О


ARTICLE 100 —


conditions, of causing ignition of a specified flammable gas-air,
vapor-air, or dust-air mixture due to arcing or thermal means.
(CMP-14)


Informational Note: See ANSVUL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and П,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


Nonincendive Field Wiring. Wiring that enters or leaves an
equipment enclosure and, under normal operating conditions of
the equipment, is not capable, due to arcing or thermal effects,
of igniting the flammable gas-air, vapor-air, or dust-air mixture.
Normal operation includes opening, shorting, or grounding the
field wiring. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and H,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


А Nonincendive Field Wiring Apparatus. Apparatus intended to
be connected to nonincendive field wiring. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and Il,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


Nonlinear Load. A load where the wave shape of the steady-
state current does not follow the wave shape of the applied volt-
age. (CMP-1)


Informational Note: Electronic equipment, electronic/
electric-discharge lighting, adjustable-speed drive sys-
tems, and similar equipment may be nonlinear loads.


N Nonmetallic Extension. An assembly of two insulated conduc-
tors within a nonmetallic jacket or an extruded thermoplas-
tic covering. The classification includes surface extensions
intended for mounting directly on the surface of walls or ceil-
ings. (CMP-6)


N Nonsparking. Constructed to minimize the risk of arcs or
sparks capable of creating an ignition hazard during conditions
of normal operation. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and П,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.


N Normal/Emergency Power Source. A power source on the
output side of a transfer switch or uninterruptible power supply
that is automatically available upon loss of normal power. (700)
(CMP-13).


N Normal High-Water Level (as applies to electrical datum
plane distances). Natural or Artificially Made Shorelines:

©) An elevation delineating the highest water level that has been
` maintained for a sufficient period of time to leave evidence


2025 California Electrical Code


DEFINITIONS CHAPTER 1
upon the landscape, commonly the point where the natural veg-
etation changes from predominantly aquatic to predominantly
terrestrial.


Rivers and Streams: The elevation of the top of the bank of
the channel. Streams, rivers, and tributaries that are prone to
flooding and effects of water runoff shall consider the “bankfull
stage" where an established gauge height at a given location
along a river or stream, above which a rise in water surface will
cause the river or stream to overflow the lowest natural stream
bank somewhere in the corresponding reach.


Flood Control Bodies of Water: The flood pool maximum
water surface elevation of a reservoir, equal to the elevation of
the spillway.

Nonflood Control Bodies of Water: The flowage easement
boundary in which the highest water surface elevation defined
by the area existing between governmental-owned property
line(s) and a contour line with perpetual rights to flood the area
in connection with the operation of the reservoir.


(CMP-7)


N Nurses’ Station. A space intended to provide a center of nurs-
ing activity for a group of nurses serving bed patients, where
patient calls are received, nurses dispatched, nurses’ notes writ-
ten, inpatient charts prepared, and medications prepared for
distribution to patients. Where such activities are carried on in
more than one location within a nursing unit, all such separate
spaces are considered a to be parts of the nurses’ station. (517)
(CMP-15)


N Nursing Home. A building or portion of a building used on a
24-hour basis for the housing and nursing care of four or more
persons who, because of mental or physical incapacity, might
be unable to provide for their own needs and safety without the
assistance of another person. [101:3.3.150.2] (CMP-15)


N Office Furnishing. Cubicle panels, partitions, study carrels,
workstations, desks, shelving systems, and storage units that
may be mechanically and electrically interconnected to form an
office furnishing system. (CMP-18)


Oil Immersion. Electrical equipment immersed in a protective
liquid so that an explosive atmosphere that might be above the
liquid or outside the enclosure cannot be ignited. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincen-
dive Electrical Equipment for Use in Class I and П,
Division 2 and Class III, Divisions 1 and 2 Hazardous
(Classified) Locations, for additional information.

N Open Wiring on Insulators. An exposed wiring method using
cleats, knobs, tubes, and flexible tubing for the protection and
support of single insulated conductors run in or on buildings.
(CMP-6)

N Operating Device. The car switch, pushbuttons, key or toggle
switch(s), or other devices used to activate the operation con-
troller. (620) (CMP-12)


70-55


CHAPTER 1


N Operator. The individual responsible for starting, stopping,
and controlling an amusement ride or supervising a concession.
(525) (CMP-15)


A Optical Radiation. Electromagnetic radiation at wavelengths
in vacuum between the region of transition to X-rays and the
region of transition to radio waves that is approximately between
1 nm and 1000 рт. (CMP-14)


Informational Note: See ANSI/UL 60079-28, Explo-
sive Atmospheres — Part 28: Protection of Equipment
and Transmission Systems Using Optical Radiation, for
information on types of protection that can be applied to
minimize the risk of ignition in explosive atmospheres
from optical radiation in the wavelength range from
380 nm to 10 jum.


A Optical Radiation, Inherently Safe “op is". (Inherently Safe
Optical Radiation “op is”) Type of protection to minimize the
risk of ignition in explosive atmospheres from optical radiation
where visible or infrared radiation is incapable of producing
sufficient energy under normal or specified fault conditions to
ignite a specific explosive atmosphere. (CMP-14)


Informational Note: See ANSI/UL 60079-28, Explo-
sive Atmospheres — Part 28: Protection of Equipment
and Transmission Systems Using Optical Radiation, for
additional information.

A Optical Radiation, Protected “op pr”. (Protected Optical
Radiation “op pr”) Type of protection to minimize the risk of
ignition in explosive atmospheres from optical radiation where
visible or infrared radiation is confined inside optical fiber or
other transmission medium under normal constructions or con-
structions with additional mechanical protection based on the
assumption that there is no escape of radiation from the confine-
ment. (CMP-14)


Informational Note: See ANSI/UL 60079-28, Explo-
sive Atmospheres — Part 28: Protection of Equipment
and Transmission Systems Using Optical Radiation, for
additional information.

А Optical System With Interlock “op sh”. Type of protection
to minimize the risk of ignition in explosive atmospheres from
optical radiation where visible or infrared radiation is confined
inside optical fiber or other transmission medium with interlock
cutoff provided to reliably reduce the unconfined beam strength
to safe levels within a specified time in case the confinement fails
and the radiation becomes unconfined. (CMP-14)

Informational Note: See ANSI/UL 60079-28, Explo-
sive Atmospheres — Part 28: Protection of Equipment
and Transmission Systems Using Optical Radiation, for
additional information.

N Optional Standby Systems. Those systems intended to sup-
ply power to public or private facilities or property where life
safety does not depend on the performance of the system. These


70-56


ARTICLE 100 — DEFINITIONS


systems are intended to supply on-site generated or stored power
to selected loads either automatically or manually. (CMP-13)


N Organ, Electronic. (Electronic Organ) A musical instrument
that imitates the sound of a pipe organ by producing sound elec-
tronically. (CMP-12)


Informational Note: Most new electronic organs produce
sound digitally and are called digital organs.


N Organ, Pipe. (Pipe Organ) A musical instrument that produces
sound by driving pressurized air (called wind) through pipes
selected via a keyboard. (CMP-12)


N Organ, Pipe Sounding Apparatus. (Pipe Organ Sounding
Apparatus) (Pipe Organ Chamber). The sound-producing
part of a pipe organ, including, but not limited to, pipes, chimes,
bells, the pressurized air- (wind-) producing equipment (blower),
associated controls, and power equipment. (CMP-12)


Outlet. A point on the wiring system at which current is taken
to supply utilization equipment. (CMP-1)


N Outlet Box Hood. A housing shield intended to fit over a face-
plate for flush-mounted wiring devices, or an integral compo-
nent of an outlet box or of a faceplate for flush-mounted wiring
devices. The hood does not serve to complete the electrical
enclosure; it reduces the risk of water coming in contact with
electrical components within the hood, such as attachment plugs,
current taps, surge protective devices, direct plug-in transformer
units, or wiring devices. (CMP-18)


Outline Lighting. An arrangement of incandescent lamps,
electric-discharge lighting, or other electrically powered light
sources to outline or call attention to certain features such
as the shape of a building or the decoration of a window.
(CMP-18)


N Output Cable to the Electric Vehicle. An assembly consisting
of a length of flexible EV cable and an electric vehicle connec-
tor (supplying power to the electric vehicle). (625) (CMP-12)


N Output Cable to the Primary Pad. A multiconductor, shielded
cable assembly consisting of conductors to carry the high-
frequency energy and any status signals between the charger
power converter and the primary pad. (625) (CMP-12)


Overcurrent. Any current in excess of the rated current of
equipment or the ampacity of a conductor. It may result from
overload, short circuit, or ground fault. (CMP-10)


Informational Note: A current in excess of rating may be
accommodated by certain equipment and conductors for
a given set of conditions. Therefore, the rules for overcur-
rent protection are specific for particular situations.


A Overcurrent Protective Device, Branch-Circuit. (Branch-
Circuit Overcurrent Protective Device) A device capable of
providing protection for service, feeder, and branch circuits and
equipment over the full range of overcurrents between its rated
current and its interrupting rating. (CMP-10)


2025 California Electrical Code


ARTICLE 100 — DEFINITIONS


N Overcurrent Protective Device, Current-Limiting. (Current-

e Limiting Overcurrent Protective Device) A device that,

when interrupting currents in its current-limiting range, reduces

the current flowing in the faulted circuit to a magnitude sub-

stantially less than that obtainable in the same circuit if the

device were replaced with a solid conductor having comparable
impedance. (240) (CMP-10)


Overcurrent Protective Device, Supplementary. (Supplemen-
tary Overcurrent Protective Device) A device intended to
provide limited overcurrent protection for specific applications
and utilization equipment such as luminaires and appliances.
This limited protection is in addition to the protection provided
in the required branch circuit by the branch-circuit overcurrent
protective device. (CMP-10)


М Overhead Gantry. A structure consisting of horizontal frame-
work, supported by vertical columns spanning above electrified
truck parking spaces, that supports equipment, appliances, race-
way, and other necessary components for the purpose of sup-
plying electrical, HVAC, internet, communications, and other
services to the spaces. (626) (CMP- 12)


Overload. Operation of equipment in excess of normal, full-
load rating, or of a conductor in excess of its ampacity that,
when it persists for a sufficient length of time, would cause
damage or dangerous overheating. A fault, such as a short cir-
cuit or ground fault, is not an overload. (CMP-10)


Oxygen-Generating Devices. [OSHPD 2] Devices used to
extract or make concentrated oxygen rich blends of air for
human use. Oxygen-Generating Devices may include but shall
C Not be limited to concentrators and positive pressure apparatus.


М Packaged Therapeutic Tub or Hydrotherapeutic Tank
Equipment Assembly. A factory-fabricated unit consisting of
water-circulating, heating, and control equipment mounted on a
common base, intended to operate a therapeutic tub or hydrother-
apeutic tank. Equipment can include pumps, air blowers, heaters,
lights, controls, sanitizer generators, and so forth. (680) (CMP-17)


Panelboard. A single panel or group of panel units designed
for assembly in the form of a single panel, including buses and
automatic overcurrent devices, and equipped with or without
switches for the control of light, heat, or power circuits; designed
to be placed in a cabinet, enclosure, or cutout box placed in or
against a wall, partition, or other support; and accessible only
from the front. (CMP-9)


М Panelboard, Enclosed. (Enclosed Panelboard) An assem-
bly of buses and connections, overcurrent devices, and control
apparatus with or without switches or other equipment, installed
in a cabinet, cutout box, or enclosure suitable for a panelboard
application. (CMP-9)

N Park Electrical Wiring Systems. All of the electrical wiring,
luminaires, equipment, and appurtenances related to electrical

е installations within a mobile home park, including the mobile
home service equipment. (550) (CMP-7)


2025 California Electrical Code


CHAPTER 1


N Park Trailer. A unit that is built on a single chassis mounted on
wheels and has a gross trailer area not exceeding 37 m? (400 ft?)
in the set-up mode. (552) (CMP-7)


N Part-Winding Motors. A part-winding start induction or
synchronous motor is one that is arranged for starting by
first energizing part of its primary (armature) winding and,
subsequently, energizing the remainder of this winding in
one or more steps. A standard part-winding start induction
motor is arranged so that one-half of its primary winding can
be energized initially, and, subsequently, the remaining half
can be energized, both halves then carrying equal current.
(CMP 11)


Informational Note: A hermetic refrigerant motor-
compressor is not considered a standard part-winding
start induction motor.


N Passenger Transportation Facilities. Any area open to the
public associated with passenger transportation such as an air-
port, bus terminal, highway rest stop and service area, marina,
seaport, ferry slip, subway station, train station, or port of entry.
(CMP-18)


N Patient Bed Location. The location of a patient sleeping bed,
orthe bed or procedure table of a Category 1 space. [99:3.3.138]
(CMP-15)


N Patient Care-Related Electrical Equipment. Electrical
equipment appliance that is intended to be used for diagnostic,
therapeutic, or monitoring purposes in a patient care vicinity.
[99:3.3.139] (517) (CMP-15)

N Patient Care Space Category. Any space of a health care
facility wherein patients are intended to be examined or treated.
[99:3.3.140] (517) (CMP-15)


Informational Note No. 1: The health care facility's gov-
erning body designates patient care space in accordance
with the type of patient care anticipated.

Informational Note No. 2: Business offices, corri-
dors, lounges, day rooms, dining rooms, or similar
areas typically are not classified as patient care spaces.
[99:A. 3.3.140]


N Category 1 Space (Category 1). Space in which failure of equip-
ment or a system is likely to cause major injury or death of
patients, staff, or visitors. [99:3.3.140.1] (CMP-15)


[OSHPD 1, 2, 3, 4 & 5] Includes special care units, intensive care
units, coronary care units, sub-acute units, angiography labo-
ratories, cardiac catheterization laboratories, delivery rooms,
operating rooms, portions of emergency departments, electro-
convulsive therapy procedure rooms, post-operative recovery
rooms and similar areas in which patients are intended to be sub-
jected to invasive procedures and are connected to line-operated
electromedical devices.


Informational Note: These spaces, formerly known as crit-
ical care rooms, are typically where patients are intended


70-57


O»0»0»0»0


VOEEIEMIUGUDZGÓCZSTCUGSLÁRGZGGILCHZERISTILIEIÓISORIIxIGILILOLLLLL€.O-L|OAOQX!Ánga——— nn ——


CHAPTER 1


to be subjected to invasive procedures and connected to
line-operated, patient care-related appliances. Examples
include, but are not limited to, special care patient rooms
used for critical care, intensive care, and special care treat-
ment rooms such as angiography laboratories, cardiac
catheterization laboratories, delivery rooms, operating
rooms, post-anesthesia care units, trauma rooms, and
other similar rooms. [99:A. 3.3.140.1]


N Category 2 Space (Category 2). Space in which failure of equip-
ment or a system is likely to cause minor injury to patients,
staff, or visitors. [99:3.3.140.2] (CMP-15)


[OSHPD 1, 2, 3, 4 & 5] Includes areas such as patient bed-
rooms, examining rooms, treatment rooms, clinics, and similar
areas where the patient may come into contact with electromedi-
cal devices or ordinary appliances such as a nurse call system,
electric beds, examining lamps, telephones,and entertainment
devices.


OROROORO


Informational Note: These spaces were formerly known
as general care rooms. Examples include, but are not
limited to, inpatient bedrooms, dialysis rooms, in vitro fer-
tilization rooms, procedural rooms, and similar rooms.
[99:А. 3.3.140.2]


N Category 3 Space (Category 3). Space in which the failure of
equipment or a system is not likely to cause injury to patients,
staff, or visitors but can cause discomfort. [99:3.3.140.3] (517)
(CMP-15)


Informational Note: These spaces, formerly known as
basic care rooms, are typically where basic medical or
dental care, treatment, or examinations are performed.
Examples include, but are not limited to, examina-
tion or treatment rooms in clinics, medical and den-
tal offices, nursing homes, and limited care facilities.
[99:A. 3.3.140.3]


N Category 4 Space (Category 4). Space in which failure of equip-
ment or a system is not likely to have a physical impact on
patient care. [99:3.3.140.4] (517) (CMP-15)


Informational Note: These spaces were formerly known
as support rooms. Examples of support spaces include, but
are not limited to, anesthesia work rooms, sterile supply,
laboratories, morgues, waiting rooms, utility rooms, and
lounges. [99:A. 3.3.140.4]


N Patient Care Vicinity. A space, within a location intended for
the examination and treatment of patients, extending 1.8 m
(6 ft) beyond the normal location of the bed, chair, table, tread-
mill, or other device that supports the patient during examina-
tion and treatment and extending vertically to 2.3 m (7 ft 6 in.)
above the floor. [99:3.3.141] (517) (CMP-15)


N Patient Equipment Grounding Point. A jack or terminal that
serves as the collection point for redundant grounding of elec-
tric appliances serving a patient care vicinity or for grounding


70-58


ARTICLE 100 — DEFINITIONS


other items in order to eliminate electromagnetic interference
problems. [99:3.3.142] (517) (CMP-15)


N Performance Area. The stage and audience seating area
associated with a temporary stage structure, whether indoors
or outdoors, constructed of scaffolding, truss, platforms, or
similar devices, that is used for the presentation of theatri-
cal or musical productions or for public presentations. (520)
(CMP-15)


N Permanent Amusement Attraction. A ride device, enter-
tainment device, or a combination of both that is installed
such that portability or relocation is impracticable. (522)
(CMP-15)


М Permanently Installed Decorative Fountains and Reflec-
tion Pools. Those that are constructed in the ground, on the
ground, or in a building in such a manner that the fountain can-
not be readily disassembled for storage, whether or not served
by electrical circuits of any nature. These units are primarily
constructed for their aesthetic value and are not intended for
swimming or wading. (680) (CMP-17)


N Personnel Protection System (as applied to EVSE). A system
of personnel protection devices and constructional features that
when used together provide protection against electric shock of
personnel. (625) (CMP-12)


N Phase, Manufactured. (Manufactured Phase) The phase that
originates at the phase converter and is not solidly connected to
either of the single-phase input conductors. (CMP-13)


N Phase Converter. An electrical device that converts single-
phase power to 3-phase electric power. (CMP-13)


Informational Note: Phase converters have characteris-
tics that modify the starting torque and locked-rotor cur-
rent of motors served, and consideration is required in
selecting a phase converter for a specific load.


N Phase Converter, Rotary. (Rotary-Phase Converter) A device
that consists of a rotary transformer and capacitor panel(s) that
permits the operation of 3-phase loads from a single-phase sup-
ply. (455) (CMP-13)

N Phase Converter, Static. (Static-Phase Converter) A device
without rotating parts, sized for a given 3-phase load to permit
operation from a single-phase supply. (455) (CMP-13)

N Photovoltaic Cell (PV). (Solar Cell). The basic photovol-
taic device that generates dc electricity when exposed to light.
(CMP-4)

Pier. A structure extending over the water and supported on a
fixed foundation (fixed pier), or on flotation (floating pier), that
provides access to the water. [303:3.3.18] (CMP-7)


Pier, Fixed. (Fixed Pier) Pier constructed on a permanent, fixed
foundation, such as on piles, that permanently establishes the ele-
vation of the structure deck with respect to land. [303:3.3.18.2]
(CMP-7)


2025 California Electrical Code


©


ARTICLE 100 — DEFINITIONS


CHAPTER 1


Pier, Floating. (Floating Pier) Pier designed with inherent flo-
tation capability that allows the structure to float on the water
surface and rise and fall with water level changes. [303:3.3.18.3]
(CMP-7)

N Pipeline. A length of pipe including pumps, valves, flanges,
control devices, strainers, and/or similar equipment for convey-
ing fluids. (CMP-17)


Plenum. A compartment or chamber to which one or more air
ducts are connected and that forms part of the air distribution
system. (CMP-3)


N Plenum Cable, Cable Routing Assemblies, and Raceways.
Cables, cable routing assemblies, and raceways that have ade-
quate fire-resistant and low smoke-producing characteristics and
are suitable for use in ducts, plenums, and other spaces used for
environmental air. (722) (CMP-3)


N Point of Entrance. The point within a building at which the
wire or cable emerges from an external wall, from the roof, or
from a concrete floor slab. (CMP-16)


T Pool. Manufactured or field-constructed equipment designed to
contain water on a permanent or semipermanent basis and used
by persons for swimming, wading, immersion, or therapeutic
purposes, but not including bodies of water incorporated as part
of an industrial process or lakes, lagoons, surf parks, or other
natural and man-made bodies of water that may incorporate
swimming and swimming areas. (680) (CMP-17)


Informational Note: Natural and man-made bodies of
water, which includes lakes, lagoons, surf parks, or other
similar bodies of water, are addressed in Article 682.


N Pool, Immersion. (Immersion Pool) A pool for ceremonial or
ritual immersion of users, which is designed and intended to
have its contents drained or discharged. (680) (CMP-17)


N Pool, Permanently Installed Swimming, Wading, Immersion,
and Therapeutic. (Permanently Installed Swimming, Wad-
ing, Immersion, and Therapeutic Pools) Those that are con-
structed or installed in the ground or partially in the ground, and
all pools installed inside of a building, whether or not served by
electrical circuits of any nature. (680) (CMP-17)


N Pool, Storable; used for Swimming, Wading, or Immersion
(Storable Immersion Pool). (Storable Pool) Pools installed
entirely on or above the ground that are intended to be stored
when not in use and are designed for ease of relocation, regard-
less of water depth. (680) (CMP-17)


N Pool Cover, Electrically Operated. (Electrically Operated
Pool Cover) Motor-driven equipment designed to cover and
uncover the water surface of a pool by means of a flexible sheet
or rigid frame. (680) (CMP-17)

N Pool Lift, Electrically Powered. (Electrically Powered Pool

Lift) An electrically powered lift that provides accessibility

ө for people with disabilities to and from a pool or spa. (680)

(CMP-17)


2025 California Electrical Code


N Portable. A device intended for indoor or outdoor use that is
designed to be hand-carried from location to location, or eas-
ily transported without the use of other devices or equipment.
(625) (CMP-12)


N Portable. X-ray equipment designed to be hand-carried. (660)
(CMP-12)

N Portable (as applied to equipment). Equipment that is actu-
ally moved or can easily be moved from one place to another in
normal use. (680) (CMP-17)


N Portable Power Distribution Unit. A power distribution box
containing receptacles and overcurrent devices. (520) (CMP-15)


Informational Note: See ANSI/UL 1640, Portable
Power-Distribution Equipment, for information on por-
table power distribution units.


N Portable Structures. Units designed to be moved including, but
not limited to, amusement rides, attractions, concessions, tents,
trailers, trucks, and similar units. (525) (CMP-15)


N Portable Substation. A portable assembly, usually mounted
on a trailer, containing primary and secondary switchgear and a
transformer. (530) (CMP-15)


A Powder Filling “q”. Type of protection where electrical parts
capable of igniting an explosive atmosphere are fixed in posi-
tion and completely surrounded by filling material (glass or
quartz powder) to prevent the ignition of an external explosive
atmosphere. (CMP-14)


Informational Note: See ANSI/UL 60079-5, Explosive

Atmospheres — Part 5: Equipment protection by powder

filling “q”, for additional information.
Power Outlet. An enclosed assembly that may include recep-
tacles, circuit breakers, fuseholders, fused switches, buses, and
watt-hour meter mounting means; intended to supply and con-
trol power to mobile homes, recreational vehicles, park trailers,
or boats or to serve as a means for distributing power required
to operate mobile or temporarily installed equipment. (CMP-7)

N Power Outlet, Marina. (Marina Power Outlet) An enclosed
assembly that can include equipment such as receptacles, circuit
breakers, fused switches, fuses, watt-hour meters, panelboards,
and monitoring means identified for marina use. (555) (CMP-7)
Power Production Equipment. Electrical generating equip-
ment supplied by any source other than a utility service, up to
the source system disconnecting means. (CMP-4)

Informational Note: Examples of power production
equipment include such items as generators, solar photo-
voltaic systems, and fuel cell systems.

N Power Source Output Conductors. The conductors between
power production equipment and the service or other premises
wiring. (CMP-4)

М Power Supply. A Class 2 power supply connected between
the branch-circuit power distribution system and the busbar


70-59


CHAPTER 1


low-voltage suspended ceiling power distribution system. (393)
(CMP-18)

N Power-Supply Cord. An assembly consisting of an attach-
ment plug and a length of flexible cord connected to utilization
equipment. (CMP-6)


AN Premises. The land and buildings located on the user's side of
the point of demarcation between the communications service
provider and the user. (800) (CMP-16)


N Premises-Powered. Using power provided locally from the
premises. (CMP-16)


Premises Wiring (System). Interior and exterior wiring, includ-
ing power, lighting, control, and signal circuit wiring together
with all their associated hardware, fittings, and wiring devices,
both permanently and temporarily installed. This includes one
of the following:


(1) Wiring from the service point or power source to the outlets
(2) Wiring from and including the power source to the outlets
where there is no service point


Such wiring does not include wiring internal to appliances,
luminaires, motors, controllers, motor control centers, and sim-
ilar equipment. (CMP-1)


Informational Note: Power sources include, but are not
limited to, interconnected or stand-alone batteries, solar
photovoltaic systems, other distributed generation sys-
tems, or generators.


A Pressurized. The process of supplying an enclosure with a pro-
tective gas with or without continuous flow at sufficient pres-
sure to prevent the entrance of combustible dust or ignitible
fibers/flyings. (CMP-14)


A Pressurized Enclosure *p". Type of protection for electri-
cal equipment that uses the technique of guarding against the
ingress of the external atmosphere, which might be explosive,
into an enclosure by maintaining a protective gas therein at a
pressure above that of the external atmosphere. (CMP-14)


Informational Note: See ANSI/UL-60079-2, Explosive
Atmospheres — Part 2: Equipment protection by pressur-
ized enclosures “р”, for additional information.


N Pressurized Room “p”. A room volume protected by pressur-
ization and of sufficient size to permit the entry of a person who
might occupy the room. (CMP-14)


Informational Note: See ANSI/UL 60079-13, Explosive
Atmospheres — Part 13: Equipment protection by pressur-
ized room "p" and artificially ventilated room "v", for
information on the requirements for rooms intended for
human entry where pressurization is used as a means of
reducing the risk of explosion.


N Primary Pad. A device external to the EV that transfers power
via the contactless coupling as part of a wireless power transfer
system. (625) (CMP-12)


70-60


ARTICLE 100 — DEFINITIONS


N Primary Source. An electric utility or another source of power
that acts as the main forming and stabilizing source in an elec-
tric power system. (CMP-4)


Prime Mover. The machine that supplies the mechanical
horsepower to a generator. (CMP-13)


Process Seal. A seal between electrical systems and flamma-
ble or combustible process fluids where a failure could allow
the migration of process fluids into the premises’ wiring system.
(CMP-14)


Informational Note: See ANSI/UL 122701, Require-
ments for Process Sealing Between Electrical Systems
and Flammable or Combustible Process Fluids, for addi-
tional information.
N Production Areas. Areas where portable electrical equipment
is used to implement the capture of images. (530) (CMP-15)


N Projector, Nonprofessional. (Nonprofessional Projector)
Those types of projectors that do not comply with the definition
of Professional-Type Projector. (540) (CMP-15)


N Projector, Professional-Type. (Professional-Type Projector)
A type of projector using 35- or 70-mm film that has a minimum
width of 35 mm (1% in.) and has on each edge 212 perforations
per meter (5.4 perforations per inch), or a type using carbon arc,
xenon, or other light source equipment that develops hazardous
gases, dust, or radiation. (540) (CMP-15)


N Proscenium. The wall and arch that separates the stage from
the auditorium (i.e., house). (520) (CMP-15)


A Protection by Enclosure “t”. Type of protection for explosive
dust atmospheres where electrical equipment is provided with
an enclosure providing dust ingress protection and a means to
limit surface temperatures. (CMP-14)


Informational Note: See ANSI/UL 60079-31, Explo-
sive Atmospheres — Part 31: Equipment Dust Ignition
Protection by Enclosure "t", for additional information.


N Psychiatric Hospital. A building used exclusively for the psy-
chiatric care, on a 24-hour basis, of four or more inpatients.
(517) (CMP-15)


A Purged and Pressurized. The process of (1) purging, supply-
ing an enclosure with a protective gas at a sufficient flow and
positive pressure to reduce the concentration of any flamma-
ble gas or vapor initially present to an acceptable level; and
(2) pressurization, supplying an enclosure with a protective gas
with or without continuous flow at sufficient pressure to prevent
the entrance of a flammable gas or vapor, a combustible dust, or
an ignitible fiber. (CMP-14)


Informational Note: See NFPA 496, Standard for Purged
and Pressurized Enclosures for Electrical Equipment, for
additional information.


М Purpose-Built. A custom luminaire, a piece of lighting equip- О


ment, or an effect that is constructed for а specific purpose and


2025 California Electrical Code


ARTICLE 100


is not seríally manufactured or available for general sale. (530)
© «мрз

N PV DC Circuit (PV System DC Circuit). Any dc conductor
in PV source circuits, PV string circuits, and PV dc-to-dc con-
verter circuits, (690) (CMP-4)

N PV DC Circuit, Source. (PV Source Circuit) The PV dc circuit
conductors between modules in a PV string circuit, and from
PV string circuits or dc combiners, to dc combiners, electronic
power converters, or a dc PV system disconnecting means. (690)
(CMP-4)


N PV DC Circuit, String. (PV String Circuit) The PV source cir-
cuit conductors of one or more series-connected PV modules.
(690) (CMP-4)


N PV Module (Module). A complete, environmentally protected
unit consisting of solar cells and other components designed to
produce dc power. (CMP-4)


PV (Photovoltaic) System (PV System) (Photovoltaic Sys-
tem). The total components, circuits, and equipment up to and
including the PV system disconnecting means that, in combina-
tion, convert solar energy into electric energy. (CMP-4)
Qualified Person. One who has skills and knowledge related
to the construction and operation of the electrical equipment and
installations and has received safety training to recognize and
avoid the hazards involved. (CMP-1)


Informational Note: See NFPA 70E-2021, Standard for
Electrical Safety in the Workplace, for electrical safety
training requirements.


e


А Raceway. An enclosed channel designed expressly for holding
wires, cables, or busbars, with additional functions as permitted
in this Code. (CMP-8)


N Raceway Cell. A single enclosed tubular space in a cellular
metal or concrete floor member, the axis of the cell being paral-
lel to the axis of the floor member. (CMP-8)


N Raceway, Cellular Metal Floor. (Cellular Metal Floor Race-
way) The hollow spaces of cellular metal floors, together with
suitable fittings, that may be approved as enclosed channel for
electrical conductors. (CMP-8)


Raceway, Communications. (Communications Raceway) An
enclosed channel of nonmetallic materials designed expressly
for holding communications wires and cables; optical fiber
cables; data cables associated with information technology and
communications equipment; Class 2, Class 3, and Type PLTC
cables; and power-limited fire alarm cables in plenum, riser, and
general-purpose applications. (CMP-16)


N Raceway, Strut-Type Channel. (Strut-Type Channel Race-
way) A metal raceway that is intended to be mounted to the
surface of or suspended from a structure, with associated acces-

A sories for the installation of electrical conductors and cables.
(CMP-8)


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


N Raceway, Surface Metal. (Surface Metal Raceway) A metal
raceway that is intended to be mounted to the surface of a struc-
ture, with associated couplings, connectors, boxes, and fittings
for the installation of electrical conductors. (CMP-8)


N Raceway, Surface Nonmetallic. (Surface Nonmetallic Race-
way) A nonmetallic raceway that is intended to be mounted to
the surface of a structure, with associated couplings, connectors,
boxes, and fittings for the installation of electrical conductors.
(CMP-8)


М Raceway, Underfloor. (Underfloor Raceway) A raceway and
associated components designed and intended for installation
beneath or flush with the surface of a floor for the installation
of cables and electrical conductors. (CMP-8)


N Rail. The structural support for the suspended ceiling sys-
tem typically forming the ceiling grid supporting the ceiling
tile and listed utilization equipment, such as sensors, actuators,
A/V devices, and low-voltage luminaires and similar electrical
equipment. (393) (CMP-18)

Rainproof. Constructed, protected, or treated so as to prevent
rain from interfering with the successful operation of the appa-
ratus under specified test conditions. (CMP-1)


Raintight. Constructed or protected so that exposure to a beat-
ing rain will not result in the entrance of water under specified
test conditions. (CMP-1)


N Rated-Load Current (RLC). The current of a hermetic refrig-
erant motor-compressor resulting when it is operated at the
rated load, rated voltage, and rated frequency of the equipment
it serves. (440) (CMP-11)


N Rated Output Power. The amplifier manufacturer's stated
or marked output power capability into its rated load. (640)
(CMP-12)

N Rated Power. The output power of a wind turbine at its rated
wind speed. (694) (CMP-4)

Informational Note: See IEC 61400-12-1, Power
Performance Measurements of Electricity Producing
Wind Turbines, for the method for measuring wind turbine
power output.


Receptacle. A contact device installed at the outlet for the con-
nection of an attachment plug, or for the direct connection of
electrical utilization equipment designed to mate with the cor-
responding contact device. A single receptacle is a single con-
tact device with no other contact device on the same yoke or
strap. A multiple receptacle is two or more contact devices on
the same yoke or strap. (CMP-18)


Informational Note: A duplex receptacle is an example
of a multiple receptacle that has two receptacles on the
same yoke or strap.
М Receptacle, Weight-Supporting Ceiling (WSCR). (Weight-
Supporting Ceiling Receptacle) A contact device installed


70-61


CHAPTER 1


at an outlet box for the connection and support of luminaries
or ceiling-suspended (paddle) fans using a weight-supporting
attachment fitting (WSAF). (CMP-18)


Informational Note: See ANSUNEMA WD 6, Ameri-
can National Standard for Wiring Devices — Dimen-
sional Specifications, for the standard configuration of
weight-supporting ceiling receptacles and related weight-
supporting attachment fittings.


Receptacle Outlet. An outlet where one or more receptacles are
installed. (CMP-18)


Reconditioned. Electromechanical systems, equipment, appa-
ratus, or components that are restored to operating conditions.
This process differs from normal servicing of equipment that
remains within a facility, or replacement of listed equipment on
a one-to-one basis. (CMP-1)


Informational Note: The term reconditioned is frequently
referred to as rebuilt, refurbished, or remanufactured.


N Recreational Vehicle (RV) (Camping Trailer) (Motor Home)
(Travel Trailer) (Truck Camper). A vehicle or slide-in camper
that is primarily designed as temporary living quarters for recre-
ational, camping, or seasonal use; has its own motive power or
is mounted on or towed by another vehicle; is regulated by the
National Highway Traffic Safety Administration as a vehicle or
vehicle equipment; does not require a special highway use per-
mit for operation on the highways; and can be easily transported
and set up on a daily basis by an individual. [1192:3.3.52] (551)
(CMP-7)


Informational Note: See NFPA 1192, Standard on Rec-
reational Vehicles, Informative Annex A, for product
types and definitions for motor homes and towable rec-
reational vehicles.


N Recreational Vehicle Park. Any parcel or tract of land under
the control of any person, organization, or governmental entity
wherein two or more recreational vehicle, recreational park trailer,
and/or other camping sites are offered for use by the public or
members of an organization for overnight stays. (551) (CMP-7)


N Recreational Vehicle Site. A specific area within a recreational
vehicle park or campground that is set aside for use by a camp-
ing unit. (551) (CMP-7)

N Recreational Vehicle Site Supply Equipment. A power out-
let assembly located near the point of entrance of supply con-
ductors to a recreational vehicle site and intended to constitute
the disconnecting means for connected recreational vehicles.
(551) (CMP-7)

N Recreational Vehicle Stand. That area of a recreational vehi-
cle site intended for the placement of a recreational vehicle. (551)
(CMP-7)

N Reference Grounding Point. The ground bus of the panelboard
or isolated power system panel supplying the patient care room.
[99:3.3.158] (517) (CMP-15)


70-62


ARTICLE 100 — DEFINITIONS


N Relative Analgesia. A state of sedation and partial block of
pain perception produced in a patient by the inhalation of con-
centrations of nitrous oxide insufficient to produce loss of con-
sciousness (conscious sedation). (517) (CMP-15)


М Relay, Automatic Load Control. (Automatic Load Control
Relay) An emergency lighting control device used to set nor-
mally dimmed or normally-off switched emergency lighting
equipment to full power illumination levels in the event of a loss
of the normal supply by bypassing the dimming/switching con-
trols, and to return the emergency lighting equipment to nor-
mal status when the device senses the normal supply has been
restored. (700) (CMP-13)


Informational Note: See ANSI/UL 924, Emergency Light-
ing and Power Equipment, for the requirements covering
automatic load control relays.
Remote-Control Circuit. Any electrical circuit that con-
trols any other circuit through a relay or an equivalent device.
(CMP-3)

N Remote Disconnect Control. An electric device and circuit
that controls a disconnecting means through a relay or equivalent
device. (645) (CMP-12)

М Resistance Heating Element. A specific separate element to
generate heat that is stand-alone, externally attached to, embed-
ded in, integrated with, or internal to the object to be heated.
(CMP-17)


Informational Note: Tubular heaters, strip heaters, heat-
ing cable, heating tape, heating blankets, immersion heat-
ers, and heating panels are examples of resistance heaters.


N Restricted Industrial Establishment [as applied to haz-
ardous (classified) locations]. Establishment with restricted
public access, where the conditions of maintenance and supervi-
sion ensure that only qualified persons service the installation.
(CMP-14)

A Retrofit Kit. A complete subassembly of parts and devices for
field conversion of utilization equipment. (CMP-18)


N Retrofit Kit, General Use. (General Use Retrofit Kit) A kit
consisting of primary parts, which does not include all the parts
for a complete subassembly but includes a list of required parts
and installation instructions to complete the subassembly in the
field. (600) (CMP-18)

N Retrofit Kit, Sign Specific. (Sign Specific Retrofit Kit) A kit
consisting of the necessary parts and hardware to allow for field
installation in a host sign, based on the included installation
instructions. (600) (CMP-18)


N Reverse Polarity Protection (Backfeed Protection). A system
that prevents two interconnected power supplies, connected pos-
itive to negative, from passing current from one power source
into a second power source. (393) (CMP-18)

N Ride Device. A device or combination of devices that carry,
convey, or direct a person(s) over or through a fixed or restricted


2025 California Electrical Code


о


ARTICLE 100 — DEFINITIONS


course within a defined area for the primary purpose of amuse-
ment or entertainment. (522) (CMP-15)


N Riser Cable, Cable Routing Assemblies, and Raceways.
Cables, cable routing assemblies, and raceways that have fire-
resistant characteristics capable of preventing the carrying of fire
from floor to floor and are suitable for use in a vertical run in a
Shaft or from floor to floor. (722) (CMP-3)


N Safe Zone. Low probability of damage other than a slight swell-
ing of the capacitor case, as identified by the case rupture curve
of the capacitor. (460) (CMP-11)


N Safety Circuit. The part of a control system containing one or
more devices that perform a safety-related function. [79:3.3.95]
(CMP-12)


Informational Note: See NFPA 79-2021, Electrical Stan-
dard for Industrial Machinery. Safety-related control sys-
tem and safety interlock circuit are common terms that
can be used to refer to the safety circuit in other standards.
The safety circuit can include hard-wired, communication,
and software-related components.


Sealable Equipment. Equipment enclosed in a case or cabinet
that is provided with a means of sealing or locking so that live
parts cannot be made accessible without opening the enclosure.
(CMP-1)


Informational Note: The equipment may or may not be
operable without opening the enclosure.


N Sealed [as applied to hazardous (classified) locations].
Constructed such that equipment is sealed effectively against
entry of an external atmosphere and is not opened during nor-
mal operation or for any maintenance activities. (CMP-14)


Informational Note: See ANSI/UL 121201, Nonincendive
Electrical Equipment for Use in Class I and II, Division
2 and Class Ш, Divisions 1 and 2 Hazardous (Classified)
Locations, for additional information.


A Sealed, Hermetically. (Hermetically Sealed) Sealed against
the entrance of an external atmosphere, such that the seal is made
by fusion of metal to metal, ceramic to metal, or glass to metal.
(CMP-14)


Informational Note: See ANSUUL 121201, Nonincendive
Electrical Equipment for Use in Class I and П, Division
2 and Class III, Divisions 1 and 2 Hazardous (Classified)
Locations, for additional information.

N Section Sign. A sign or outline lighting system, shipped as
subassemblies, that requires field-installed wiring between
the subassemblies to complete the overall sign. The subassem-
blies are either physically joined to form a single sign unit or
are installed as separate remote parts of an overall sign. (600)
(CMP-18)


Selected Receptacles. A minimal number of receptacles selected
by the health care facility's governing body as necessary to provide


2025 California Electrical Code


CHAPTER 1


essential patient care and facility services during loss of normal
power. [99:3.3.164] (517) (CMP-15)


N Self-Contained Therapeutic Tubs or Hydrotherapeutic
Tanks. A factory-fabricated unit consisting of a therapeutic tub
or hydrotherapeutic tank with all water-circulating, heating, and
control equipment integral to the unit. Equipment may include
pumps, air blowers, heaters, light controls, sanitizer generators,
and so forth. (680) (CMP-17)


N Separable Power Supply Cable Assembly. A flexible cord or
cable, including ungrounded, grounded, and equipment ground-
ing conductors, provided with a cord connector, an attachment
plug, and all other fittings, grommets, or devices installed for
the purpose of delivering energy from the source of electrical
supply to the truck or transport refrigerated unit (TRU) flanged
surface inlet. (626) (CMP-12)


Separately Derived System. An electrical power supply out-
put, other than a service, having no direct connection(s) to cir-
cuit conductors of any other electrical source other than those
established by grounding and bonding connections. (CMP-5)


Service. The conductors and equipment connecting the serving
utility to the wiring system of the premises served. (CMP-10)


Service Conductors. The conductors from the service point to
the service disconnecting means. (CMP-10)


Service Conductors, Overhead. (Overhead Service Conduc-
tors) The overhead conductors between the service point and
the first point of connection to the service-entrance conductors
at the building or other structure. (CMP-10)


Service Conductors, Underground. (Underground Service
Conductors) The underground conductors between the service
point and the first point of connection to the service-entrance
conductors in a terminal box, meter, or other enclosure, inside
or outside the building wall. (CMP-10)


Informational Note: Where there is no terminal box,
meter, or other enclosure, the point of connection is con-
sidered to be the point of entrance of the service conduc-
tors into the building.


Service Drop. The overhead conductors between the serving
utility and the service point. (CMP-10)

N Service-Entrance Conductor Assembly. Multiple single-
insulated conductors twisted together without an overall cov-


ering, other than an optional binder intended only to keep the
conductors together. (CMP-6)


A Service-Entrance Conductors. The service conductors
between the terminals of the service equipment to the service
drop, overhead service conductors, service lateral, or under-
ground service conductors. (CMP-10)


Informational Note: Where service equipment is located
outside the building walls, there could be no service-
entrance conductors or they might be entirely outside the
building.


70-63


CHAPTER 1 ARTICLE 100
Service Equipment. The necessary equipment, consisting of a
circuit breaker(s) or switch(es) and fuse(s) and their accessories,
connected to the serving utility and intended to constitute the
main control and disconnect of the serving utility. (CMP-10)


N Service Equipment, Mobile Home. (Mobile Home Service
Equipment) The equipment containing the disconnecting
means, overcurrent protective devices, and receptacles or other
means for connecting a mobile home feeder assembly. (550)
(CMP-7)


Service Lateral. The underground conductors between the util-
ity electric supply system and the service point. (CMP-10)


Service Point. The point of connection between the facilities
of the serving utility and the premises wiring. (CMP-10)


Informational Note: The service point can be described
as the point of demarcation between where the serving util-
ity ends and the premises wiring begins. The serving util-
ity generally specifies the location of the service point
based on the conditions of service.


N Servicing. The process of following a manufacturer's set of
instructions or applicable industry standards to analyze, adjust,
or perform prescribed actions upon equipment with the inten-
tion to preserve or restore the operational performance of the
equipment. (CMP-1)


Informational Note: Servicing often encompasses main-
tenance and repair activities.


N Shore Power. The electrical equipment required to power a
floating vessel including, but not limited to, the receptacle and
cords. (555) (CMP-7)


N Shoreline. The farthest extent of standing water under the appli-
cable conditions that determine the electrical datum plane for
the specified body of water. (682) (CMP-17)


N Short Circuit. An abnormal connection (including an arc) of
relatively low impedance, whether made accidentally or inten-
tionally, between two or more points of different potential.
(CMP-10)


Short-Circuit Current Rating. The prospective symmetrical
fault current at a nominal voltage to which an apparatus or sys-
tem is able to be connected without sustaining damage exceed-
ing defined acceptance criteria. (CMP-10)


Show Window. Any window, including windows above doors,
used or designed to be used for the display of goods or advertis-
ing material, whether it is fully or partly enclosed or entirely
open at the rear and whether or not it has a platform raised higher
than the street floor level. (CMP-2)


N Sign, Photovoltaic (PV) Powered (PV Powered Sign). [Pho-
tovoltaic (PV) Powered Sign] A complete sign powered by
solar energy consisting of all components and subassemblies for
installation either as an off-grid stand-alone, on-grid interactive,
or non-grid interactive system. (600) (CMP-18)


— DEFINITIONS


N Sign Body. A portion of a sign that may provide protection
from the weather but is not an electrical enclosure. (600)
(CMP-18)


Signaling Circuit. Any electrical circuit that energizes signal-
ing equipment. (CMP-3)


А Simple Apparatus. An electrical component or combination
of components of simple construction with well-defined elec-
trical parameters that does not generate more than 1.5 volts,
100 mA, and 25 mW, or a passive component that does not
dissipate more than 1.3 watts and is compatible with the intrin-
sic safety of the circuit in which it is used. (CMP-14)


Informational Note No. 1: The following are examples
of simple apparatus:


(1) Passive components; for example, switches,
instrument connectors, plugs and sockets, junc-
tion boxes, resistance temperature devices, and
simple semiconductor devices such as LEDs
Sources of stored energy consisting of single
components in simple circuits with well-defined
parameters; for example, capacitors or inductors,
whose values are considered when determining
the overall safety of the system

Sources of generated energy; for example, ther-
mocouples and photocells, that do not generate
more than 1.5 volts, 100 mA, and 25 mW


Informational Note No. 2: See ANSI/UL 913, Intrinsi-
cally Safe Apparatus and Associated Apparatus for Use
in Class I, II, and III, Division 1, Hazardous (Classified)
Locations, and АМЅІЛЛ. 60079-11, Explosive Atmo-
spheres — Part 11: Equipment Protection by Intrinsic
Safety “i”, for additional information.
Single-Pole Separable Connector. A device that is installed
at the ends of portable, flexible, single-conductor cable that
is used to establish connection or disconnection between two
cables or one cable and a single-pole, panel-mounted separable
connector. (CMP-18)


N Site-Isolating Device. A pole-mounted disconnecting means
installed at the distribution point for the purposes of isolation,
system maintenance, emergency disconnection, or connection of
optional standby systems. (547) (CMP-7)

N Skeleton Tubing. Neon tubing that is itself the sign or outline
lighting and is not attached to an enclosure or sign body. (600)
(CMP-18)

N Slip. A berthing space between or adjacent to piers, wharves,
or docks; the water areas associated with boat occupation.
[303:3.3.21] (555) (CMP-7)


Informational Note: See the definition of Berth for addi-
tional information.


N Solid-State Phase-Control Dimmer. A solid-state dim-
mer where the wave shape of the steady-state current does not


(2)


(3)


2025 California Electrical Code


ARTICLE 100


follow the wave shape of the applied voltage such that the wave
shape is nonlinear. (CMP-15)


N Solid-State Sine Wave Dimmer. A solid-state dimmer where
the wave shape of the steady-state current follows the wave
shape of the applied voltage such that the wave shape is linear.
(CMP-15)


М Spa or Hot Tub. A hydromassage pool, or tub for recreational
or therapeutic use, not located in health care facilities, designed
for immersion of users, and usually having a filter, heater, and
motor-driven blower. It may be installed indoors or outdoors,
on the ground or supporting structure, or in the ground or sup-
porting structure. Generally, they are not designed or intended
to have its contents drained or discharged after each use. (680)
(CMP-17)


N Spa or Hot Tub, Packaged Equipment Assembly. (Packaged
Spa or Hot Tub Equipment Assembly) A factory-fabricated
unit consisting of water-circulating, heating, and control equip-
ment mounted on acommon base, intended to operate a spa or hot
tub. Equipment can include pumps, air blowers, heaters, lights,
controls, sanitizer generators, and so forth. (680) (CMP-17)


N Spa or Hot Tub, Self-Contained. (Self-Contained Spa or Hot
Tub) Factory-fabricated unit consisting of a spa or hot tub ves-
sel with all water-circulating, heating, and control equipment
integral to the unit. Equipment can include pumps, air blowers,
heaters, lights, controls, sanitizer generators, and so forth. (680)
(CMP-17)


Spa or Hot Tub, Storable. (Storable Spa or Hot Tub) Spas
or hot tubs installed entirely on or above the ground that are
intended to be stored when not in use and are designed for ease
of relocation, (680) (CMP-17)


N Space. A portion of the health care facility designated by the
health care facility’s governing body that serves a specific pur-
pose. [99:3.3.171] (517) (CMP-15)

Special Permission. The written consent of the authority hav-
ing jurisdiction. (CMP-1)

N Special Protection “s”. Type of protection that permits design,
assessment, and testing of equipment that cannot be fully
assessed within a recognized type of protection or combination
of recognized types of protection because of functional or oper-
ational limitations, but that can be demonstrated to provide the
necessary equipment protection level (EPL). (CMP-14)

Informational Note: See ANSI/UL 60079-33, Explo-
sive Atmospheres — Part 33: Equipment Protection by
Special Protection “s”, for additional information.

N Special-Purpose Multi-Circuit Cable System. A portable
branch-circuit distribution system consisting of one or more
trunk cables and optional breakout assemblies or multi-circuit
outlet enclosures. (520) (CMP-15)

Spider (Cable Splicing Block). A device that contains busbars
that are insulated from each other for the purpose of splicing or


ө,


2025 California Electrical Code


— DEFINITIONS


CHAPTER 1


distributing power to portable cables and cords that are termi-
nated with single-pole busbar connectors. (530) (CMP-15)


N Spin Down. A shutdown condition of the FESS, where energy
is being dissipated and the flywheel rotor is slowing down to a
stop. (706) (CMP-13)


Informational Note: A complete stop of a flywheel rotor
cannot occur instantaneously because of the high kinetic
energy of the rotor, but rather occurs over time as a result
of friction forces acting on the rotor.


N Splash Pad. A fountain intended for recreational use by pedes-
trians and designed to contain no more than 25 mm (1 in.) of
water depth. This definition does not include showers intended
for hygienic rinsing prior to use of a pool, spa, or other water
feature. (680) (CMP-17)


A Spray Area. Any fully enclosed, partly enclosed, or unenclosed
area in which flammable or combustible vapors, mists, residues,
dusts, or deposits are present due to the operation of spray pro-
cesses, including:


(1) any area in the direct path of a spray application process;

(2) the interior of a spray booth, spray room, or limited finish-
ing workstation, as herein defined;

(3) the interior of any exhaust plenum, eliminator section, or
scrubber section;

(4) the interior of any exhaust duct or exhaust stack leading
from a spray application process;

(5) the interior of any air recirculation path up to and including
recirculation particulate filters;

(6) any solvent concentrator (pollution abatement) unit or sol-
vent recovery (distillation) unit; and

(7) the inside of a membrane enclosure.


The following are not part of the spray area:


(1) fresh air make-up units;

(2) air supply ducts and air supply plenums;

(3) recirculation air supply ducts downstream of recirculation
particulate filters; and

(4) exhaust ducts from solvent concentrator (pollution abate-
ment) units. [33:3.3.2.3] (CMP-14)


Informational Note No. 1: Unenclosed spray areas are
locations outside of buildings or are localized operations
within a larger room or space. Such areas are normally pro-
vided with some local vapor extraction/ventilation system.
In automated operations, the area limits are the maximum
area in the direct path of spray operations. In manual oper-
ations, the area limits are the maximum area of spray when
aimed at 90 degrees to the application surface.
Informational Note No. 2: See definitions for limited
finishing workstation and membrane enclosure for addi-
tional information.
Spray Area, Outdoor. (Outdoor Spray Area) A spray area
that is outside the confines of a building or that has a canopy


70-65


——— €——————-:2/"7277———————————————


CHAPTER 1 ARTICLE 100
or roof that does not limit the dissipation of the heat of a fire or
dispersion of flammable vapors and does not restrict fire-fighting
access and control. For the purpose of this standard, an outdoor
spray area can be treated as an unenclosed spray area as defined
in this Code. [33:3.3.2.3.1] (CMP-14)


Spray Area, Unenclosed. (Unenclosed Spray Area) Any spray
area that is not confined by a limited finishing workstation, spray
booth, or spray room, as herein defined. [33:3.3.2.3.2] (CMP-14)


Spray Booth. A power-ventilated enclosure for a spray appli-
cation operation or process that confines and limits the escape
of the material being sprayed, including vapors, mists, dusts, and
residues that are produced by the spraying operation and con-
ducts or directs these materials to an exhaust system. [33:3.3.19]
(CMP-14)


Informational Note: A spray booth is an enclosure or insert
within a larger room used for spraying, coating, and/or dip-
ping applications, A spray booth can be fully enclosed or
have open front or face and can include a separate con-
veyor entrance and exit. The spray booth is provided with
a dedicated ventilation exhaust with supply air from the
larger room or from a dedicated air supply.


Spray Room. A power-ventilated fully enclosed room with a
specified fire resistance rating used exclusively for open spraying
of flammable or combustible materials. [33:3.3.20] (CMP-14)


N Stage Effect (Special Effect), An electrical or electromechan-
ical piece of equipment used to simulate a distinctive visual or
audible effect, such as a wind machine, lightning simulator, or
sunset projector. (CMP-15)


N Stage Equipment. Equipment at any location on the premises
integral to the stage production including, but not limited to,
equipment for lighting, audio, special effects, rigging, motion
control, projection, or video. (520) (CMP-15)


N Stage Lighting Hoist. A motorized lifting device that contains
a mounting position for one or more luminaires, with wiring
devices for connection of luminaires to branch circuits, and inte-
gral flexible cables to allow the luminaires to travel over the
lifting range of the hoist while energized. (520) (CMP-15)


N Stage Property. An article or object used as a visual element
in a motion picture or television production, except painted back-
grounds (scenery) and costumes. (530) (CMP-15)

N Stage Set. A specific area set up with temporary scenery and
properties designed and arranged for a particular scene in a
motion picture or television production. (CMP-15)

N Stage Switchboard, Fixed. (Fixed Stage Switchboard) A per-
manently installed switchboard, panelboard, or rack contain-
ing dimmers or relays with associated overcurrent protective
devices, or overcurrent protective devices alone, used primarily
to feed stage equipment. (CMP-15)


N Stage Switchboard, Portable. (Portable Stage Switchboard)
A portable rack or pack containing dimmers or relays with


70-66


— DEFINITIONS


associated overcurrent protective devices, or overcurrent protec-
tive devices alone, used to feed stage equipment. (520) (CMP-15)


М Stand Lamp. A portable stand that contains a general-purpose
luminaire or lampholder with guard for the purpose of provid-
ing general illumination on a stage, in an auditorium, or in a stu-
dio. (520) (CMP-15)


Stand-Alone System. A system that is not connected to an elec-
tric power production and distribution network. (CMP-4)


N Stationary (as applied to equipment). Equipment that is not
moved from one place to another in normal use. (680) (CMP-17)


N Storage, Dry Stack. (Dry Stack Storage) A facility, either
covered or uncovered, constructed of horizontal and verti-
cal structural members designed to allow placement of small
boats in defined slots arranged both horizontally and vertically.
[303:3.3.24.2] (555) (CMP-7)


N Stored-Energy Power Supply System (SEPSS). A complete
functioning EPSS powered by a stored-energy electrical source.
(CMP-13)


N Stranding, Compact. (Compact Stranding) A conductor
stranding method in which each layer of strands is pressed together
to minimize the gaps between the strands so the overall diameter
of the finished conductor is less than a concentric stranded con-
ductor and less than a compressed stranded conductor. (CMP-6)


N Stranding, Compressed. (Compressed Stranding) A con-
ductor stranding method in which the outer layer of strands is
pressed together so the overall diameter of the finished conduc-
tor is less than a concentric stranded conductor but greater than
a compact stranded conductor. (CMP-6)


N Stranding, Concentric. (Concentric Stranding) A conductor
consisting of a straight central strand surrounded by one or more
layers of strands, helically laid in a geometric pattern. (CMP-6)


N Strip Light. A luminaire with multiple lamps arranged in a row.
(520) (CMP-15)


Structure. That which is built or constructed, other than equip-
ment. (CMP-1)


N Structure, Relocatable. (Relocatable Structure) A factory-
assembled structure or structures transportable in one or more
sections that are built on a permanent chassis and designed to be
used as other than a dwelling unit without a permanent founda-
tion. (545) (CMP-7)


Informational Note: Examples of relocatable structures
are those units that are equipped for sleeping purposes
only, contractor's and other on-site offices, construction job
dormitories, studio dressing rooms, banks, clinics, stores,
shower facilities and restrooms, training centers, or for the
display or demonstration of merchandise or machines.


М Subassembly. Component parts or a segment of a sign, retrofit


kit, or outline lighting system that, when assembled, forms a )


complete unit or product. (600) (CMP-18)


2025 California Electrical Code


е


ARTICLE 100 —


Substation. An assemblage of equipment (e.g., switches,
interrupting devices, circuit breakers, buses, and transform-
ers) through which electric energy is passed for the purpose
of distribution, switching, or modifying its characteristics.
(CMP-9)

N Supervisory Control and Data Acquisition (SCADA). An
electronic system that provides monitoring and controls for the
operation of the critical operations power system. (CMP-13)


Informational Note: This can include the fire alarm sys-
tem, security system, control of the HVAC, the start/stop/
monitoring of the power supplies and electrical distribu-
tion system, annunciation and communications equipment
to emergency personnel, facility occupants, and remote
operators.


N Support Areas. Areas, other than fixed production offices,
intended to support production and where image capture will not
take place. Such areas include, but are not limited to, mobile pro-
duction offices, storage, and workspaces; vehicles and trailers
for cast, makeup, hair, lighting, grip, wardrobe, props, catering,
and craft services; and portable restrooms. (530) (CMP-15)


Surge Arrester, A protective device for limiting surge volt-
ages by discharging or bypassing surge current; it also prevents
continued flow of follow current while remaining capable of
repeating these functions. (CMP-10)


A Surge-Protective Device (SPD). A protective device for limit-
ing transient voltages by diverting or limiting surge current; it
also prevents continued flow of follow current while remaining
capable of repeating these functions and is designated as follows:


(1) Type 1: Permanently connected SPDs intended for installa-
tion between the secondary of the service transformer and
the line side of the service disconnect overcurrent device

(2) Type 2: Permanently connected SPDs intended for installa-
tion on the load side of the service disconnect overcurrent
device, including SPDs located at the branch panel

(3) Type 3: Point of utilization SPDs

(4) Type 4: Component SPDs, including discrete components,
as well as assemblies. (CMP-10)

Informational Note: See UL 1449, Standard for Surge
Protective Devices, for further information on SPDs.


N Suspended Ceiling Grid. A system that serves as a support for

a finished ceiling surface and other utilization equipment. (393)
(CMP-18)
Switch, General-Use. (General-Use Switch) A switch intended
for use in general distribution and branch circuits. It is rated in
amperes, and it is capable of interrupting its rated current at its
rated voltage. (CMP-9)


Switch, General-Use Snap. (General-Use Snap Switch) A
form of general-use switch constructed so that it can be installed
in device boxes or on box covers, or otherwise used in conjunc-
tion with wiring systems recognized by this Code. (CMP-9)


2025 California Electrical Code


DEFINITIONS CHAPTER 1
Switch, Isolating. (Isolating Switch) A switch intended
for isolating an electrical circuit from the source of power.
It has no interrupting rating, and it is intended to be operated
only after the circuit has been opened by some other means.
(CMP-9)


Switch, Motor-Circuit. (Motor-Cireuit Switch) A switch
rated in horsepower that is capable of interrupting the maximum
operating overload current of a motor of the same horsepower
rating as the switch at the rated voltage. (CMP-11)


A Switchboard. A large single panel, frame, or assembly of pan-
els on which are mounted on the face, back, or both, switches,
overcurrent and other protective devices, buses, and usually
instruments.(CMP-9)


Informational Note: These assemblies can be accessible

from the rear or side as well as from the front and are not

intended to be installed in cabinets.
Switchgear. An assembly completely enclosed on all sides and
top with sheet metal (except for ventilating openings and inspec-
tion windows) and containing primary power circuit switching,
interrupting devices, or both, with buses and connections, The
assembly may include control and auxiliary devices. Access to
the interior of the enclosure is provided by doors, removable
covers, or both. (CMP-9)


Informational Note: All switchgear subject to NEC require-
ments is metal enclosed. Switchgear rated below 1000 V
or less may be identified as “low-voltage power circuit
breaker switchgear.” Switchgear rated over 1000 V may be
identified as "metal-enclosed switchgear” or “metal-clad
switchgear.” Switchgear is available in non-arc-resistant or
arc-resistant constructions.


Switching Device (as applied to equipment rated over
1000 volts ac, 1500 volts dc, nominal). A device designed to
close, open, or both, one or more electrical circuits. (CMP-9)


Cutout. An assembly of a fuse support with either a fuseholder,
fuse carrier, or disconnecting blade. The fuseholder or fuse car-
rier may include a conducting element (fuse link) or may act as
the disconnecting blade by the inclusion of a nonfusible member.


Disconnecting Switch (or Isolating Switch). A mechanical
Switching device used for isolating a circuit or equipment from
a source of power.


Interrupter Switch. A switching device capable of making,
carrying, and interrupting specified currents.

A Oil-Filled Cutout. A cutout in which all or part of the fuse sup-
port and its fuse link or disconnecting blade is mounted in oil
with complete immersion of the contacts and the fusible portion
of the conducting element (fuse link) so that arc interruption by
severing of the fuse link or by opening of the contacts will occur
under oil.


Oil Switch. A switching device having contacts that operate
under oil (or askarel or other suitable liquid).


70-67


CHAPTER 1


Regulator Bypass Switch. A switching device or combination
of switching devices designed to bypass equipment used to con-
ч trol voltage levels or related circuit characteristics.

N System Isolation Equipment. A redundantly monitored,
remotely operated contactor-isolating system, packaged to pro-
vide the disconnection/isolation function, capable of verifiable
operation from multiple remote locations by means of lockout
switches, each having the capability of being padlocked in the
"off" (open) position. (430) (CMP-11)


N Tap Conductor. A conductor, other than a service conductor,
that has overcurrent protection ahead of its point of supply that
exceeds the value permitted for similar conductors that are pro-
tected as described elsewhere in 240.4. (240) (CMP-10)


N Task Illumination. Provisions for the minimum lighting
required to carry out necessary tasks in the areas described in
517.34(A), including safe access to supplies and equipment and
access to exits. [99:3.3.177] (517) (CMP-15)


N Technical Power System. An electrical distribution system
where the equipment grounding conductor is isolated from
the premises grounded conductor and the premises equipment
grounding conductor except at a single grounded termination
point within a branch-circuit panelboard, at the originating (main
breaker) branch-circuit panelboard or at the premises grounding
electrode. (640) (CMP-12)


N Temporary Equipment. Portable wiring and equipment
intended for use with events of a transient or temporary nature
where all equipment is presumed to be removed at the conclu-
sion of the event. (640) (CMP-12)


N Terminal (as applied to batteries). That part of a cell, container,
or battery to which an external connection is made (commonly
identified as post, pillar, pole, or terminal post). (CMP-13)
Thermal Protector (as applied to motors). A protective device
for assembly as an integral part of a motor or motor-compressor
that, when properly applied, protects the motor against danger-
ous overheating due to overload and failure to start. (CMP-11)


Informational Note: The thermal protector may consist
of one or more sensing elements integral with the motor
or motor-compressor and an external control device.


N Thermal Resistivity. The heat transfer capability through a sub-
stance by conduction. (CMP-6)


Informational Note: Thermal resistivity is the reciprocal
of thermal conductivity and is designated Rho, which is
expressed in the units °C-cm/W.


Thermally Protected (as applied to motors). A motor or
motor-compressor that is provided with a thermal protector.
(CMP- 11)


N Top Shield. A grounded metal shield covering under-carpet
components of the flat conductor cable (Type FCC) system for
the purposes of providing protection against physical damage.
(324) (CMP-6)


70-68


ARTICLE 100 — DEFINITIONS


N Tower. A pole or other structure that supports a wind turbine.
(694) (CMP-4)


Transfer Switch. An automatic or nonautomatic device for
transferring one or more load conductor connections from one
power source to another. (CMP-13)


N Transfer Switch, Branch-Circuit Emergency Lighting.
(Branch-Circuit Emergency Lighting Transfer Switch) A
device connected on the load side of a branch-circuit overcurrent
protective device that transfers only emergency lighting loads
from the normal power source to an emergency power source.
(700) (CMP-13)


Informational Note: See ANSI/UL 1008, Transfer Switch
Equipment, for information covering branch-circuit emer-
gency lighting transfer switches.


Transfer Switch, Bypass Isolation. (Bypass Isolation Trans-
fer Switch) A manual, nonautomatic, or automatic operated
device used in conjunction with a transfer switch to provide a
means of directly connecting load conductors to a power source
and of disconnecting the transfer switch. (CMP-13)


N Transfer Switch, Meter-Mounted. (Meter-Mounted Transfer
Switch) A transfer switch connected between the utility meter
and the meter base. (CMP-13)


Informational Note: Meter-mounted transfer switches
can plug into the meter base. Transfer switches that incor-
porate the meter base in the transfer equipment assembly
are not considered meter-mounted transfer switches.

N Transformer. Equipment, cither single-phase or polyphase, that
uses electromagnetic induction to convert current and voltage in
a primary circuit into current and voltage in a secondary circuit.
(CMP-9)

N Transition Assembly. An assembly to facilitate connection of
the flat conductor cable (Type FCC) system to other wiring sys-
tems, incorporating (1) a means of electrical interconnection
and (2) a suitable box or covering for providing electrical safety
and protection against physical damage. (324) (CMP-6)

N Transport Refrigerated Unit (TRU). A trailer or container,
with integrated cooling or heating, or both, used for the pur-
pose of maintaining the desired environment of temperature-
sensitive goods or products. (626) (CMP-12)

N Transportable. X-ray equipment that is to be installed in a
vehicle or that may be readily disassembled for transport in a
vehicle. (660) (CMP-12)


N Truck. A motor vehicle designed for the transportation of
goods, services, and equipment. (626) (CMP-12)

N Truck Coupler. A truck flanged surface inlet and mating cord
connector. (626) (CMP-12)


N Truck Flanged Surface Inlet. The device(s) on the truck into
which the connector(s) is inserted to provide electric energy and
other services. This device is part of the truck coupler. For the


2025 California Electrical Code


ARTICLE 100


— DEFINITIONS


CHAPTER 1


purposes of this article, the truck flanged surface inlet is consid-
ered to be part of the truck and not part of the electrified truck
parking space supply equipment. (626) (CMP-12)


N Trunk Cable. A portable extension cable containing six or more
branch circuits, a male multipole plug, and a female multipole
receptacle, (520) (CMP-15)


N Tubing, Electrical Metallic (EMT). (Electrical Metallic Tub-
ing) An unthreaded thinwall raceway of circular cross section
designed for the physical protection and routing of conductors
and cables and for use as an equipment grounding conductor
when installed utilizing appropriate fittings. (CMP-8)

N Tubing, Electrical Nonmetallic (ENT). (Electrical Nonme-
tallic Tubing) A nonmetallic, pliable, corrugated raceway of
circular cross section with integral or associated couplings, con-
nectors, and fittings for the installation of electrical conductors.
It is composed of a material that is resistant to moisture and
chemical atmospheres and is flame retardant.


A pliable raceway is a raceway that can be bent by hand with
a reasonable force but without other assistance. (CMP-8)


N Tubing, Flexible Metallic (FMT). (Flexible Metallic Tubing)
A metal raceway that is circular in cross section, flexible, and
liquidtight without a nonmetallic jacket. (CMP-8)


М Two-Fer. An assembly containing one male plug and two female
cord connectors used to connect two loads to one branch circuit.


A (520) (CMP-15)


A Type of Protection “n”. Type of protection where electrical
equipment, in normal operation, is not capable of igniting a sur-
rounding explosive gas atmosphere and a fault capable of caus-
ing ignition is not likely to occur. (CMP-14)


Informational Note: See ANSI/UL 60079-15, Explo-
sive Atmospheres — Part 15: Equipment Protection by
Type of Protection “n”, for additional information.


Ungrounded. Not connected to ground or to a conductive body
that extends the ground connection. (CMP-5)


A Uninterruptible Power Supply (UPS). A device or system that
provides quality and continuity of ac power through the use of a
stored-energy device as the backup power source for a period of
time when the normal power supply is incapable of performing
acceptably. (CMP-13)

N Unit Equipment. A battery-equipped emergency luminaire that
illuminates only as part of the emergency illumination system and
is not illuminated when the normal supply is available. (CMP-13)
Utilization Equipment. Equipment that utilizes electric energy
for electronic, electromechanical, chemical, heating, lighting, or
similar purposes. (CMP-1)

N Valve Actuator Motor (VAM) Assemblies. A manufactured
assembly, used to operate a valve, consisting of an actuator motor

A and other components such as motor controllers, torque switches,
limit switches, and overload protection. (430) (CMP-11)


2025 California Electrical Code


Informational Note: VAMs typically have short-time duty
and high-torque characteristics.


Ventilated. Provided with a means to permit circulation of air
sufficient to remove an excess of heat, fumes, or vapors. (CMP-14)


N Vessel. A container such as a barrel, drum, or tank for holding
fluids or other material. (CMP-17)


Volatile Flammable Liquid. A flammable liquid having a flash
point below 38°C (100°F), or a flammable liquid whose tempera-
ture is above its flash point, or a Class II combustible liquid that
has a vapor pressure not exceeding 276 kPa (40 psia) at 38°C
(100°F) and whose temperature is above its flash point. (CMP-14)


Voltage (of a circuit). The greatest root-mean-square (rms)
(effective) difference of potential between any two conductors
of the circuit concerned. (CMP-1)


Informational Note: Some systems, such as 3-phase
4-wire, single-phase 3-wire, and 3-wire direct current,
may have various circuits of various voltages.


N Voltage, High. (High Voltage) A potential difference of more
than 1000 volts, nominal. (CMP-9)


Informational Note: Circuits and equipment rated at
potential differences of more than 1000 volts and up to
52 kV are also commonly referred to as medium voltage.


N Voltage, Low. (Low Voltage). An electromotive force rated
24 volts, nominal, or less. (551) (CMP-7)


А Voltage, Nominal. (Nominal Voltage) A nominal value assigned
to a circuit or system for the purpose of conveniently designating
its voltage class (e.g., 120/240 volts, 480Y/277 volts, 600 volts).
(CMP-1)


Informational Note No. 1: The actual voltage at which a
circuit operates can vary from the nominal within a range
that permits satisfactory operation of equipment.
Informational Note No. 2: See ANSI C84.1-2011, Volt-
age Ratings for Electric Power Systems and Equipment
(60 Hz).


N Voltage, Nominal (as applied to battery ог cell).(Nominal Volt-
age) The value assigned to a cell or battery of a given voltage
class for the purpose of convenient designation. The operating
voltage of the cell or battery may vary above or below this value.
(CMP-13)


Informational Note: The most common nominal cell
voltages are 2 volts per cell for the lead-acid batteries,
1.2 volts per cell for alkali batteries, and 3.2 to 3.8 volts
per cell for Li-ion batteries. Nominal voltages might vary
with different chemistries.


Voltage to Ground. For grounded circuits, the voltage between
the given conductor and that point or conductor of the circuit
that is grounded; for ungrounded circuits, the greatest voltage
between the given conductor and any other conductor of the cir-
cuit. (CMP-1)


70-69


110.1


Watertight. Constructed so that moisture will not enter the
enclosure under specified test conditions. (CMP-1)


Weatherproof. Constructed or protected so that exposure to the
weather will not interfere with successful operation. (CMP-1)


Informational Note: Rainproof, raintight, or watertight
equipment can fulfill the requirements for weatherproof
where varying weather conditions other than wetness, such
as snow, ice, dust, or temperature extremes, are not a factor.


N Wharf. A structure at the shoreline that has a platform built
along and parallel to a body of water with either an open deck
or a superstructure, [307:3.3.28] (555) (CMP-7)


N Wind Turbine. A mechanical device that converts wind energy
to electrical energy. (CMP-4)


N Wind Turbine Output Circuit. (Turbine Output Circuit) The
circuit conductors between the internal components of a wind
turbine (which might include an alternator, integrated rectifier,
controller, and/or inverter) and other equipment. (694) (CMP-4)


N Wire. A factory assembly of one or more insulated conductors
without an overall covering. (805) (CMP-16)


М Wireless Power Transfer (WPT). The transfer of electrical
energy from a power source to an electrical load via magnetic
fields by a contactless means between a primary device and a
secondary device. (625) (CMP-12)


N Wireless Power Transfer Equipment (WPTE). Equipment
installed specifically for the purpose of transferring energy
between the premises wiring and the electric vehicle without
physical electrical contact. (625) (CMP-12)


Informational Note No. 1: The general form of WPTE
consists of two physical packages: a control box and a pri-
mary pad.

Informational Note No. 2: Electric vehicle power export
equipment and wireless power transfer equipment are
sometimes contained in one set of equipment, sometimes
referred to as a bidirectional WPTE.


N Wireways, Metal. (Metal Wireways) Sheet metal troughs with
hinged or removable covers for housing and protecting electri-
cal wires and cable and in which conductors are laid in place
after the raceway has been installed as a complete system.
(CMP-8)

N Wireways, Nonmetallic. (Nonmetallic Wireways) Flame-
retardant, nonmetallic troughs with removable covers for
housing and protecting electrical wires and cables in which con-
ductors are laid in place after the raceway has been installed as
acomplete system. (CMP-8)


N Work Surface. A fixed, stationary, or portable surface typically
intended for dry use and for tasks other than food preparation,
personal lavation, or laundering that presents an incidental risk of
spillage of smaller quantities of beverages and other liquids upon
outlets mounted directly on or recessed in the surface. (CMP-2)


‚70-70


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS.


Informational Note No. 1: See UL 111, Outline of
Investigation for Multioutlet Assemblies, and UL 962A,
Furniture Power Distribution Units, which establish
the performance evaluation criteria and construction
criteria.

Informational Note No. 2: See 406.5(F), 406.5(G)(1),
and 406.5(H) for information on receptacles for work
surfaces distinguished from receptacles for counters and
countertops.


N Zone. A physically identifiable area (such as barriers or sepa-
ration by distance) within an information technology equipment
room, with dedicated power and cooling systems for the infor-
mation technology equipment or systems. (645) (CMP-12)


ARTICLE 110
General Requirements for
Electrical Installations


Part I. General


110.1 Scope. This article covers general requirements for the
examination and approval, installation and use, access to and
spaces about electrical conductors and equipment; enclosures
intended for personnel entry; and tunnel installations.


Informational Note: See Informative Annex J for infor-
mation regarding ADA accessibility design.


110.2 Approval. The conductors and equipment required or
permitted by this Code shall be acceptable only if approved.


Informational Note: See 90.7, Examination of Equip-
ment for Safety, and 110.3, Examination, Identification,
Installation, and Use of Equipment. See definitions of
Approved, Identified, Labeled, and Listed.


[OSHPD 1, IR, 2, 3, 4 & 5] Equipment shall be approvable if
the equipment meets the following requirements:


* Equipment is approved, listed, labeled or certified for its use
by a Nationally Recognized Testing Laboratory (NRTL) as
recognized by the U.S. department of Labor, Occupational
Safety and Health Administration.

* When field evaluated, equipment is evaluated and labeled
by a Field Evaluation Body (FEB) that is accredited by
International Accreditation Services (IAS) in accordance
with NFPA 790.

* Equipment has special seismic certifications when required
by Sections 1705.13.3 and 1705A.13.3 of California Build-
ing Code,


110.3 Examination, Identification, Installation, Use, and
Listing (Product Certification) of Equipment.


(A) Examination. In judging equipment, considerations such
as the following shall be evaluated:


2025 California Electrical Code


ө


»O0»0»0»0»0»0»0»0


€


A


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


(1) Suitability for installation and use in conformity with this
Code


Informational Note No. 1: Equipment may be new,
reconditioned, refurbished, or remanufactured.
Informational Note No. 2: Suitability of equipment use
may be identified by a description marked on or provided
with a product to identify the suitability of the product for
a specific purpose, environment, or application. Special
conditions of use or other limitations and other pertinent
information may be marked on the equipment, included
in the product instructions, or included in the appropriate
listing and labeling information. Suitability of equipment
may be evidenced by listing or labeling.


(2) Mechanical strength and durability, including, for parts
designed to enclose and protect other equipment, the ade-
quacy of the protection thus provided

(3) Wire-bending and connection space

(4) Electrical insulation

(5) Heating effects under normal conditions of use and also
under abnormal conditions likely to arise in service

(6) Arcing effects

(7) Classification by type, size, voltage, current capacity, and
specific use

(8) Cybersecurity for network-connected life safety equipment
to address its ability to withstand unauthorized updates and
malicious attacks while continuing to perform its intended
safety functionality

Informational Note No. 3: See the ANSUISA 62443 series
of standards for industrial automation and control systems,
the UL 2900 series of standards for software cybersecurity
for network-connectable products, and UL 5500, Stan-
dard for Remote Software Updates, which are standards
that provide frameworks to mitigate current and future
security cybersecurity vulnerabilities and address software
integrity in systems of electrical equipment.

(9) Other factors that contribute to the practical safeguard-
ing of persons using or likely to come in contact with the
equipment


(B) Installation and Use. Equipment that is listed, labeled, or
both, or identified for a use shall be installed and used in accor-
dance with any instructions included in the listing, labeling, or
identification.


Informational Note: The installation and use instructions
may be provided in the form of printed material, quick
response (QR) code, or the address on the internet where
users can download the required instructions.


(C) Listing, Product testing, evaluation, and listing (product
certification) shall be performed by recognized qualified electri-
cal testing laboratories and shall be in accordance with applicable
product standards recognized as achieving equivalent and effec-
tive safety for equipment installed to comply with this Code.


2025 California Electrical Code


110.11


Informational Note: The Occupational Safety and Health
Administration (OSHA) recognizes qualified electrical
testing laboratories that perform evaluations, testing, and
certification of certain products to ensure that they meet the
requirements of both the construction and general industry
OSHA electrical standards. If the listing (product certifi-
cation) is done under a qualified electrical testing labora-
tory program, this listing mark signifies that the tested
and certified product complies with the requirements of
one or more appropriate product safety test standards.


110.4 Voltages. The voltage considered shall be that at which
the circuit operates. The voltage rating of electrical equipment
shall not be less than the nominal voltage of a circuit to which
it is connected.


110.5 Conductors. Conductors used to carry current shall be
of copper, aluminum, or copper-clad aluminum unless otherwise
provided in this Code. If the conductor material is not specified,
the sizes given in this Code shall apply to copper conductors. If
other materials are used, the size shall be changed accordingly.


110.6 Conductor Sizes. Conductor sizes are expressed in
American Wire Gauge (AWG) or in circular mils.


110.7 Wiring Integrity. Completed wiring installations shall
be free from short circuits, ground faults, or any connections
to ground other than as required or permitted elsewhere in this
Code.


110.8 Wiring Methods. Only wiring methods recognized as
suitable are included in this Code. The recognized methods of
wiring shall be permitted to be installed in any type of building,
occupancy, or premises wiring system, except as otherwise pro-
vided in this Code.

110.9 Interrupting Rating. Equipment intended to interrupt
current at fault levels shall have an interrupting rating at nomi-
nal circuit voltage at least equal to the available fault current at
the line terminals of the equipment.


Equipment intended to interrupt current at other than fault lev-
els shall have an interrupting rating at nominal circuit voltage at
least equal to the current that must be interrupted.


110.10 Circuit Impedance, Short-Circuit Current Ratings,
and Other Characteristics. The overcurrent protective devices,
the total impedance, the equipment short-circuit current
ratings, and other characteristics of the circuit to be protected
shall be selected and coordinated to permit the circuit protective
devices used to clear a fault to do so without extensive damage to
the electrical equipment of the circuit. This fault shall be assumed
to be either between two or more of the circuit conductors or
between any circuit conductor and the equipment grounding
conductor(s) permitted in 250.118. Listed equipment applied
in accordance with their listing shall be considered to meet the
requirements of this section.


110.11 Deteriorating Agents. Unless identified for use in
the operating environment, no conductors or equipment shall


70-71


110.12


be located in damp or wet locations; where exposed to gases,
fumes, vapors, liquids, or other agents that have a deteriorat-
ing effect on the conductors or equipment; or where exposed to
excessive temperatures,


Informational Note No. 1: See 300.6 for protection
against corrosion.

Informational Note No. 2: Some cleaning and lubricat-
ing compounds can cause severe deterioration of many
plastic materials used for insulating and structural appli-
cations in equipment.


Equipment not identified for outdoor use and equipment iden-
tified only for indoor use, such as “dry locations,” “indoor use
only,” “damp locations,” or enclosure Types 1, 2, 5, 12, 12K, and/
or 13, shall be protected against damage from the weather dur-
ing construction.


Informational Note No. 3: See Table 110.28 for appro-
priate enclosure-type designations.
Informational Note No. 4: See NFPA 5000-2015, Building
Construction and Safety Code, the International Building
Code (IBC), and the International Residential Code for
One- and Two-Family Dwellings (IRC), for information for
minimum flood provisions.
110.12 Mechanical Execution of Work. Electrical equipment
shall be installed in a professional and skillful manner.


Informational Note: See ANSI/NECA 1-2015, Standard
for Good Workmanship in Electrical Construction, and
other ANSI-approved installation standards for informa-
tion on accepted industry practices.
(A) Unused Openings. Unused openings, other than those
intended for the operation of equipment, those intended for
mounting purposes, or those permitted as part of the design for
listed equipment, shall be closed to afford protection substantially
equivalent to the wall of the equipment. Where metallic plugs or
plates are used with nonmetallic enclosures, they shall be recessed
at least 6 mm (М in.) from the outer surface of the enclosure.


(B) Integrity of Electrical Equipment and Connections.
Internal parts of electrical equipment, including busbars, wiring
terminals, insulators, and other surfaces, shall not be damaged or
contaminated by foreign materials such as paint, plaster, cleaners,
abrasives, or corrosive residues. There shall be no damaged parts
that may adversely affect safe operation or mechanical strength
of the equipment such as parts that are broken; bent; cut; or dete-
riorated by corrosion, chemical action, or overheating.


A (C) Cables and Conductors. Cables and conductors installed
exposed on the surfaces of ceilings and sidewalls shall be sup-
ported by the building structure in such a manner that the cables
and conductors will not be damaged by normal building use.
Such cables and conductors shall be secured by hardware includ-
ing straps, staples, cable ties, hangers, or similar fittings designed
and installed so as not to damage the cable. The installation shall


70-72


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


also conform with 300.4 and 300.11. Nonmetallic cable ties and
other nonmetallic cable accessories used to secure and support
cables in other spaces used for environmental air (plenums) shall
be listed as having low smoke and heat release properties.


Informational Note No. 1: See NFPA 90A-2021, Stan-
dard for the Installation of Air-Conditioning and Ventilat-
ing Systems, 4.3.11.2.6.5 and 4.3.11.5.5.6, for discrete
combustible components installed in accordance with
300.22(C).

Informational Note No. 2: Paint, plaster, cleaners,
abrasives, corrosive residues, or other contaminants may
result in an undetermined alteration of optical fiber cable
properties.

110.13 Mounting and Cooling of Equipment.


(A) Mounting. Electrical equipment shall be firmly secured to
the surface on which it is mounted. Wooden plugs driven into
holes in masonry, concrete, plaster, or similar materials shall not
be used.


Exception: [BSC, SFM, HCD 1 & HCD 2] Roof mounted bal-
lasted solar photovoltaic systems provided that the wiring and
interconnections are designed to accommodate for maximum
system displacement.


(B) Cooling. Electrical equipment that depends on the natural
circulation of air and convection principles for cooling of exposed
surfaces shall be installed so that room airflow over such surfaces
is not prevented by walls or by adjacent installed equipment. For
equipment designed for floor mounting, clearance between top
surfaces and adjacent surfaces shall be provided to dissipate ris-
ing warm air,

Electrical equipment provided with ventilating openings shall
be installed so that walls or other obstructions do not prevent the
free circulation of air through the equipment.


A 110.14 Electrical Connections. Because of different char-
acteristics of dissimilar metals, devices such as pressure termi-
nal or pressure splicing connectors and soldering lugs shall be
identified for the material of the conductor and shall be properly
installed and used. Conductors of dissimilar metals shall not be
intermixed in a terminal or splicing connector where physical
contact occurs between dissimilar conductors unless the device
is identified for the purpose and conditions of use. Materials such
as solder, fluxes, inhibitors, and compounds, where employed,
shall be suitable for the use and shall be of a type that will not
adversely affect the conductors, installation, or equipment.


Connectors and terminals for conductors more finely stranded
than Class B and Class C stranding as shown in Chapter 9,
Table 10, shall be identified for the specific conductor class or
classes.


(A) Terminals. Connection of conductors to terminal parts
Shall ensure a mechanically secure electrical connection with-
out damaging the conductors and shall be made by means of


2025 California Electrical Code


О


(еј


о>о>


©


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


pressure connectors (including set-screw type), solder lugs, or
splices to flexible leads. Connection by means of wire-binding
Screws or studs and nuts that have upturned lugs or the equiva-
lent shall be permitted for 10 AWG or smaller conductors.


Terminals for more than one conductor and terminals used to
connect aluminum shall be so identified.


(B) Splices. Conductors shall be spliced or joined with splic-
ing devices identified for the use or by brazing, welding, or sol-
dering with a fusible metal or alloy. Soldered splices shall first
be spliced or joined so as to be mechanically and electrically
secure without solder and then be soldered. All splices and
joints and the free ends of conductors shall be covered with an
insulation equivalent to that of the conductors or with an identi-
fied insulating device.


Wire connectors or splicing means installed on conductors for
direct burial shall be listed for such use.


(C) Temperature Limitations. The temperature rating asso-
ciated with the ampacity of a conductor shall be selected and
coordinated so as not to exceed the lowest temperature rating
of any connected termination, conductor, or device. Conductors
with temperature ratings higher than specified for terminations
shall be permitted to be used for ampacity adjustment, correc-
tion, or both.


(1) Equipment Provisions. The determination of termination
provisions of equipment shall be based on 110.14(C)(1)(a) or (C)
(1)(b). Unless the equipment is listed and marked otherwise,
conductor ampacities used in determining equipment termina-
tion provisions shall be based on Table 310.16 as appropriately
modified by 310.12.


(a) Termination provisions of equipment for circuits rated
100 amperes or less, or marked for 14 AWG through 1 AWG
conductors, shall be used only for one of the following:


(1) Conductors rated 60°C (140°F).

(2) Conductors with higher temperature ratings, provided the

ampacity of such conductors is determined based on the
60°C (140°F) ampacity of the conductor size used.
Conductors with higher temperature ratings if the equipment
is listed and identified for use with such conductors.
For motors marked with design letters B, C, or D, conduc-
tors having an insulation rating of 75°C (167°F) or higher
shall be permitted to be used, provided the ampacity of such
conductors does not exceed the 75°C (167°F) ampacity.

(b) Termination provisions of equipment for circuits rated

over 100 amperes, or marked for conductors larger than 1 AWG,

shall be used only for one of the following:


(1) Conductors rated 75°C (167°F)

(2) Conductors with higher temperature ratings, provided the
ampacity of such conductors does not exceed the 75°C
(167°F) ampacity of the conductor size used, or up to their
ampacity if the equipment is listed and identified for use
with such conductors


(3)
(4)


2025 California Electrical Code


110.16


A (2) Separate Connector Provisions. Separately installed pres-
sure connectors shall be used with conductors at the ampacities
not exceeding the ampacity at the listed and identified tempera-
ture rating of the connector.


Informational Note: Equipment markings or listing
information may additionally restrict the sizing and tem-
perature ratings of connected conductors.


A (D) Terminal Connection Torque. Tightening torque values
for terminal connections shall be as indicated on equipment or
in installation instructions provided by the manufacturer. An
approved means shall be used to achieve the indicated torque
value.


Informational Note No. 1: Examples of approved means
of achieving the indicated torque values include torque
tools or devices such as shear bolts or breakaway-style
devices with visual indicators that demonstrate that the
proper torque has been applied.

Informational Note No. 2: See UL Standard 486A-486B,
Standard for Safety-Wire Connectors, Informative Annex I
for torque values in the absence of manufacturer's recom-
mendations. The equipment manufacturer can be contacted
if numeric torque values are not indicated on the equip-
ment or if the installation instructions are not available.


Informational Note No. 3: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
Section 8.11 for additional information for torquing
threaded connections and terminations.
110.15 High-Leg Marking. On a 4-wire, delta-connected sys-
tem where the midpoint of one phase winding is grounded,
only the conductor or busbar having the higher phase voltage
to ground shall be durably and permanently marked by an outer
finish that is orange in color or by other effective means. Such
identification shall be placed at each point on the system where
a connection is made if the grounded conductor is also present.


110.16 Arc-Flash Hazard Warning.


(A) General. Electrical equipment, such as switchboards,
switchgear, enclosed panelboards, industrial control panels,
meter socket enclosures, and motor control centers, that is in
other than dwelling units, and is likely to require examination,
adjustment, servicing, or maintenance while energized, shall be
field or factory marked to warn qualified persons of potential
electric arc flash hazards. The marking shall meet the require-
ments in 110.21(B) and shall be located so as to be clearly visible
to qualified persons before examination, adjustment, servicing,
or maintenance of the equipment.


A (B) Service Equipment and Feeder Supplied Equipment.
In other than dwelling units, in addition to the requirements in
110.16(A), a permanent arc flash label shall be field or factory
applied to service equipment and feeder supplied equipment
rated 1000 amperes or more. The arc flash label shall be in
accordance with applicable industry practice and include the date


70-73


110.17


the label was applied. The label shall meet the requirements of
110.21(B).


Informational Note No. 1: See ANSIZ535.4-2011 (R2017),
Product Safety Signs and Labels, for guidelines for the
design of safety signs and labels for application to products.
Informational Note No. 2: See NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace, for appli-
cable industry practices for equipment labeling. This
standard provides specific criteria for developing arc-
flash labels for equipment that provides nominal system
voltage, incident energy levels, arc-flash boundaries, min-
imum required levels of personal protective equipment,
and so forth.


N 110.17 Servicing and Maintenance of Equipment. Servic-
ing and electrical preventive maintenance shall be performed by
qualified persons trained in servicing and maintenance of equip-
ment and shall comply with the following:


(1) The servicing and electrical preventive maintenance shall

be performed in accordance with the original equipment

manufacturer's instructions and information included in

the listing information, applicable industry standards, or as

approved by the authority having jurisdiction.

The servicing and electrical preventive maintenance shall

be performed using identified replacement parts that are ver-

ified under applicable product standards. The replacement

parts shall comply with at least one of the following:

а. Be provided by the original equipment manufacturer

b. Be designed by an engineer experienced in the design
of replacement parts for the type of equipment being
serviced or maintained

c. Be approved by the authority having jurisdiction


(2)


Informational Note No. 1: For equipment that is not
listed or field labeled, or for which components are no
longer available from the original equipment manufac-
turer, one way to determine suitability is to review the
documentation that accompanies the replacement parts.
Informational Note No. 2: See NFPA 70B, Recom-
mended Practice for Electrical Equipment Maintenance,
for information related to preventive maintenance for
electrical, electronic, and communication systems and
equipment.

A 110.18 Arcing Parts. Parts of electrical equipment that in ordi-
nary operation produce arcs, sparks, flames, or molten metal
shall be enclosed or separated and isolated from all combustible
material.


110.19 Light and Power from Railway Conductors. Circuits
for lighting and power shall not be connected to any system that
contains trolley wires with a ground return.


Exception: Such circuit connections shall be permitted in car
houses, power houses, or passenger and freight stations oper-
ated in connection with electric railways.


70-74


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


М 110.20 Reconditioned Equipment. Reconditioned equipment
shall be permitted except where prohibited elsewhere in this
Code. Equipment that is restored to operating condition shall be
reconditioned with identified replacement parts, verified under
applicable standards, that are either provided by the original
equipment manufacturer or that are designed by an engineer
experienced in the design of replacement parts for the type of
equipment being reconditioned.


N (A) Equipment Required to Be Listed. Equipment that is
reconditioned and required by this Code to be listed shall be
listed or field labeled as reconditioned using available instruc-
tions from the original equipment manufacturer.


N (B) Equipment Not Required to Be Listed. Equipment that
is reconditioned and not required by this Code to be listed shall
comply with one of the following:


(1) Be listed or field labeled as reconditioned
(2) Have the reconditioning performed in accordance with the
original equipment manufacturer instructions


N (C) Approved Equipment. If the options specified in
110.20(A) or (B) are not available, the authority having juris-
diction shall be permitted to approve reconditioned equipment,
and the reconditioner shall provide the authority having juris-
diction with documentation of the changes to the product.


110.21 Marking.
(A) Equipment Markings.


A (1) General. The manufacturer's name, trademark, or other
descriptive marking by which the organization responsible for
the product can be identified shall be applied or affixed onto all
electrical equipment. Other markings that indicate voltage, cur-
rent, wattage, or other ratings shall be provided as specified
elsewhere in this Code. The marking shall be of sufficient dura-
bility to withstand the environment involved.


A (2) Reconditioned Equipment. Reconditioned equipment
shall be marked with the following:


(1) Name, trademark, or other descriptive marking of the
organization that performed the reconditioning
(2) The date of the reconditioning
(3) The term reconditioned от other approved wording or sym-
bol indicating that the equipment has been reconditioned
The original listing mark shall be removed or made perma-
nently illegible. The equipment nameplate shall not be required
to be removed or made permanently illegible, only the part of the
nameplate that includes the listing mark, if applicable. Approval
of the reconditioned equipment shall not be based solely on the
equipment's original listing.
Exception: In industrial occupancies, where conditions of main-
tenance and supervision ensure that only qualified persons service
the equipment, the markings indicated in 110.21(A)(2) shall not
be required for equipment that is reconditioned by the owner or
operator as part of a regular equipment maintenance program.


2025 California Electrical Code


О


О


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


Informational Note No. 1: ANSI-approved standards are
available for application of reconditioned and refurbished
equipment.
Informational Note No. 2: The term reconditioned may
be interchangeable with the terms rebuilt, refurbished, or
remanufactured even though these are sometimes differ-
ent processes.
A (B) Field-Applied Hazard Markings. Where caution, warn-
ing, or danger hazard markings such as labels or signs are required
by this Code, the markings shall meet the following requirements:


(1) The marking shall be of sufficient durability to withstand the
environment involved and warn of the hazards using effec-
tive words, colors, symbols, or any combination thereof.


Informational Note No. 1: See ANSI Z5352-2011
(R2017), Environmental and Facility Safety Signs, which
describes the design, application, and use of safety signs

in facilities and in the environment.

Informational Note No. 2: See ANSI Z535.4-2011
(R2017), Product Safety Signs and Labels, which details
the design, application, use, and placement of safety signs
and labels on a wide variety of products.

(2) The marking shall be permanently affixed to the equipment.
or wiring method and shall not be handwritten.


Exception to (2): Portions of the markings that are variable, or
that could be subject to changes, shall be permitted to be hand-
written and shall be legible.


