110.22 Identification of Disconnecting Means.


(A) General. Each disconnecting means shall be legibly
marked to indicate its purpose unless located and arranged so
the purpose is evident. In other than one- or two-family dwell-
ings, the marking shall include the identification and location of
the circuit source that supplies the disconnecting means unless
located and arranged so the identification and location of the cir-
cuit source is evident. The marking shall be of sufficient dura-
bility to withstand the environment involved.


(B) Engineered Series Combination Systems. Equipment
enclosures for circuit breakers or fuses applied in compliance
with series combination ratings selected under engineering super-
vision in accordance with 240.86(A) shall be legibly marked in
the field as directed by the engineer to indicate the equipment
has been applied with a series combination rating. The marking
shall meet the requirements in 110. 2KB) and shall be readily vis-
ible and state the following:


CAUTION — ENGINEERED SERIES
COMBINATION SYSTEM RATED
AMPERES. IDENTIFIED REPLACEMENT

COMPONENTS REQUIRED.


(C) Tested Series Combination Systems. Equipment enclo-
sures for circuit breakers or fuses applied in compliance with the


2025 California Electrical Code


110.25


series combination ratings marked on the equipment by the man-
ufacturer in accordance with 240.86(B) shall be legibly marked in
the field to indicate the equipment has been applied with a series
combination rating. The marking shall meet the requirements in
110.21(B) and shall be readily visible and state the following:


CAUTION — SERIES COMBINATION
SYSTEM RATED AMPERES. IDENTIFIED
REPLACEMENT COMPONENTS REQUIRED.


Informational Note: See IEEE 3004.5-2014 Recommended
Practice for the Application of Low-Voltage Circuit Break-
ers in Industrial and Commercial Power Systems, for further
information on series tested systems.


110.23 Current Transformers. Unused current transform-
ers associated with potentially energized circuits shall be
short-circuited.


110.24 Available Fault Current.


А (A) Field Marking. Service equipment at other than dwelling
units shall be legibly marked in the field with the available fault
current. The field marking(s) shall include the date the fault-
current calculation was performed and be of sufficient durability
to withstand the environment involved. The calculation shall be
documented and made available to those authorized to design,
install, inspect, maintain, or operate the system.


Informational Note No. 1: See NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace, for assistance
in determining the severity of potential exposure, plan-
ning safe work practices, and selecting personal protec-
tive equipment. The available fault-current marking(s)
addressed in 110.24 is related to required short-circuit cur-
rent and interrupting ratings of equipment.

Informational Note No. 2: Values of available fault current
for use in determining appropriate minimum short-circuit
current and interrupting ratings of service equipment are
available from electric utilities in published or other forms.


(B) Modifications. When modifications to the electrical instal-
lation occur that affect the available fault current at the service,
the available fault current shall be verified or recalculated as nec-
essary to ensure the service equipment ratings are sufficient for
the available fault current at the line terminals of the equipment.
The required field marking(s) in 110.24(A) shall be adjusted to
reflect the new level of available fault current.


Exception: The field marking requirements in 110.24(A) and
110.24(B) shall not be required in industrial installations where
conditions of maintenance and supervision ensure that only
qualified persons service the equipment.


110.25 Lockable Disconnecting Means. If a disconnecting
means is required to be lockable open elsewhere in this Code, it
shall be capable of being locked in the open position. The provi-
sions for locking shall remain in place with or without the lock
installed.


11026


Exception: Locking provisions for a cord-and-plug connec-
tion shall not be required to remain in place without the lock
installed.


Part П. 1000 Volts, Nominal, or Less


110.26 Spaces About Electrical Equipment. Working space,
and access to and egress from working space, shall be pro-
vided and maintained about all electrical equipment to permit
ready and safe operation and maintenance of such equipment.
Open equipment doors shall not impede access to and egress
from the working space. Access or egress is impeded if one or
more simultaneously opened equipment doors restrict working
space access to be less than 610 mm (24 in.) wide and 2.0 m
(6% ft) high.


(A) Working Space. Working space for equipment operating
at 1000 volts, nominal, or less to ground and likely to require
examination, adjustment, servicing, or maintenance while ener-
gized shall comply with the dimensions of 110.26(A)(1), (A)(2),
(A)(3), and (A)(4) or as required or permitted elsewhere in this
Code.


Informational Note: See NFPA 70E-2021, Standard for
Electrical Safety in the Workplace, for guidance, such as
determining severity of potential exposure, planning safe
work practices including establishing an electrically safe
work condition, arc flash labeling, and selecting personal
protective equipment.


A (1) Depth of Working Space. The depth of the working space
in the direction of live parts shall not be less than that specified
in Table 110.26(A)(1) unless the requirements of 110.26(A)(1)
(a), (A)(1)(b), or (A)(1)(C) are met. Distances shall be measured
from the exposed live parts or from the enclosure or opening if
the live parts are enclosed.


(a) Dead-Front Assemblies. Working space shall not be
required in the back or sides of assemblies, such as dead-front
switchboards, switchgear, or motor control centers, where all


Table 110.26(A)(1) Working Spaces


Nominal Minimum Clear Distance

Voltage to

Ground Condition 1 Condition 2 Condition 3
0-150 900mm(3ft) 900 mm (3 ft) 900 mm (3 ft)
151-600 900 mm (3 ft) 1.0m(3ft6in.)  1.2m(4 ft)

601-1000 900 mm (3 ft) — 1.2m(4ft) 1.5 т (5 ft)


Note: Where the conditions are as follows:

Condition 1 — Exposed live parts on one side of the working space and no
live or grounded parts on the other side of the working space, or exposed
live parts on both sides of the working space that are effectively guarded by
insulating materials,

Condition 2 — Exposed live parts on one side of the working space and
grounded parts on the other side of the working space. Concrete, brick, or tile
walls shall be considered as grounded.

Condition 3 — Exposed live parts on both sides of the working space.


70-76


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


connections and all renewable or adjustable parts, such as fuses
or switches, are accessible from locations other than the back
or sides. Where rear access is required to work on nonelectrical
parts on the back of enclosed equipment, a minimum horizontal
working space of 762 mm (30 in.) shall be provided.

(b) Low Voltage. By special permission, smaller working
spaces shall be permitted where all exposed live parts operate
at not greater than 30 volts rms, 42 volts peak, or 60 volts dc.

(c) Existing Buildings. In existing buildings where electri-
cal equipment is being replaced, Condition 2 working clearance
shall be permitted between dead-front switchboards, switchgear,
enclosed panelboards, or motor control centers located across
the aisle from each other where conditions of maintenance and
supervision ensure that written procedures have been adopted to
prohibit equipment on both sides of the aisle from being open
at the same time and qualified persons who are authorized will
service the installation.


(2) Width of Working Space. The width of the working
space in front of the electrical equipment shall be the width of
the equipment or 762 mm (30 in.), whichever is greater. In all
cases, the work space shall permit at least a 90-degree opening
of equipment doors or hinged panels.


(3) Height of Working Space. The work space shall be clear
and extend from the grade, floor, or platform to a height of 2.0 m
(6% ft) or the height of the equipment, whichever is greater,
Within the height requirements of this section, other equipment
or support structures, such as concrete pads, associated with the
electrical installation and located above or below the electrical
equipment shall be permitted to extend not more than 150 mm
(6 in.) beyond the front of the electrical equipment.


Exception No. 1: On battery systems mounted on open racks,
the top clearance shall comply with 480.10(D).


Exception No. 2: In existing dwelling units, service equipment
or enclosed panelboards that do not exceed 200 amperes shall
be permitted in spaces where the height of the working space is
less than 2.0 m (6% ft).

Exception No. 3: Meters that are installed in meter sockets
shall be permitted to extend beyond the other equipment. The
meter socket shall be required to follow the rules of this section.


(4) Limited Access. Where equipment operating at 1000 volts,
nominal, or less to ground and likely to require examination,
adjustment, servicing, or maintenance while energized is
required by installation instructions or function to be located in
a space with limited access, all of the following shall apply:


(1) Where equipment is installed above a lay-in ceiling, there
shall be an opening not smaller than 559 mm X 559 mm
(22 in. X 22 in.), or in a crawl space, there shall be an acces-
sible opening not smaller than 559 mm X 762 mm (22 in. X
30 in.).

(2) The width of the working space shall be the width of the
equipment enclosure or a minimum of 762 mm (30 in.),
whichever is greater.


2025 California Electrical Code


A


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


(3) All enclosure doors or hinged panels shall be capable of
opening a minimum of 90 degrees.

The space in front of the enclosure shall comply with the
depth requirements of Table 110.26(A)(1) and shall be unob-
structed to the floor by fixed cabinets, walls, or partitions.
Space reductions in accordance with 110.26(A)(1)(b) shall
be permitted. The maximum height of the working space
shall be the height necessary to install the equipment in
the limited space. A horizontal ceiling structural member
or access panel shall be permitted in this space provided
the location of weight-bearing structural members does not
result in a side reach of more than 150 mm (6 in.) to work
within the enclosure.


(5) Separation from High-Voltage Equipment. Where
switches, cutouts, or other equipment operating at 1000 volts,
nominal, or less are installed in a vault, room, or enclosure where
there are exposed live parts or exposed wiring operating over
1000 volts, nominal, the high-voltage equipment shall be effec-
tively separated from the space occupied by the low-voltage
equipment by a suitable partition, fence, or screen.


N (6) Grade, Floor, or Working Platform. The grade, floor, or
platform in the required working space shall be kept clear, and
the floor, grade, or platform in the working space shall be as level
and flat as practical for the entire required depth and width of
the working space.

(B) Clear Spaces. Working space required by this section shall
not be used for storage. When normally enclosed live parts are
exposed for inspection or servicing, the working space, if in a
passageway or general open space, shall be suitably guarded.


(C) Entrance to and Egress from Working Space.


(1) Minimum Required. At least one entrance of sufficient
area shall be provided to give access to and egress from work-
ing space about electrical equipment.


A (2) Large Equipment. For large equipment that contains over-
current devices, switching devices, or control devices, there
shall be one entrance to and egress from the required working
space not less than 610 mm (24 in.) wide and 2.0 m (6% ft) high
at each end of the working space. This requirement shall apply
to either of the following conditions:


Фф


(1) For equipment rated 1200 amperes or more and over 1.8 m
(6 ft) wide

(2) For service disconnecting means installed in accordance
with 230.71(B) where the combined ampere rating is 1200
amperes or more and where the combined width is over
1,8 m (6 ft)


A single entrance to and egress from the required work-
ing space shall be permitted where either of the conditions in
110.26(C)(2)(a) or (C)(2)(b) is met.

(a) Unobstructed Egress. Where the location permits a con-
tinuous and unobstructed way of egress travel, a single entrance
to the working space shall be permitted.


110.26


(b) Extra Working Space. Where the depth of the working
space is twice that required by 110.26(A)(1), a single entrance
shall be permitted. It shall be located such that the distance from
the equipment to the nearest edge of the entrance is not less than
the minimum clear distance specified in Table 110.26(A)(1) for
equipment operating at that voltage and in that condition.


A (3) Personnel Doors. Where equipment rated 800 amperes or
more that contains overcurrent devices, switching devices, or con-
trol devices is installed and there is a personnel door(s) intended
for entrance to and egress from the working space less than 7.6 m
(25 ft) from the nearest edge of the working space, the door(s)
shall open at least 90 degrees in the direction of egress and be
equipped with listed panic hardware or listed fire exit hardware,
[OSHPD 1, 1R, 2, 3, 4 & 5]: See California Building Code, Sec-
tion 1010.2.8.2 for additional exit door requirements for elec-
trical room with equipment rated 800-amperes or more.


Informational Note: See UL 305, Standard For Panic
Hardware, for additional information on panic hardware,
and see UL 10C, Standard for Safety for Positive Pressure
Fire Tests of Door Assemblies, for additional information.


(D) Illumination. Illumination shall be provided for all work-
ing spaces about service equipment, switchboards, switchgear,
enclosed panelboards, or motor control centers installed indoors.
Control by automatic means shall not be permitted to control all
illumination within the working space. Additional lighting out-
lets shall not be required where the work space is illuminated
by an adjacent light source or as permitted by 210.70(A)(1),
Exception No. 1, for switched receptacles,


(E) Dedicated Equipment Space. All service equipment,
switchboards, switchgear, panelboards, and motor control cen-
ters shall be located in dedicated spaces and protected from
damage.


Exception: Control equipment that by its very nature or because
of other rules of the Code must be adjacent to or within sight of
its operating machinery shall be permitted in those locations.


(1) Indoor. Indoor installations shall comply with 110.26(E)
(1)(a) through (E)(1)(d).

(a) Dedicated Electrical Space. The space equal to the
width and depth of the equipment and extending from the floor
to a height of 1.8 m (6 ft) above the equipment or to the struc-
tural ceiling, whichever is lower, shall be dedicated to the elec-
trical installation. No piping, ducts, leak protection apparatus,
or other equipment foreign to the electrical installation shall be
located in this zone.


Exception: Suspended ceilings with removable panels shall be
permitted within the 1.8 m (6 ft) zone.


(b) Foreign Systems. The area above the dedicated space
required by 110.26(E)(1)(a) shall be permitted to contain foreign
systems, provided protection is installed to avoid damage to the
electrical equipment from condensation, leaks, or breaks in such
foreign systems.


»0»0


110.27


(c) Sprinkler Protection. Sprinkler protection shall be per-
mitted for the dedicated space where the piping complies with
this section.

(d) Suspended Ceilings. A dropped, suspended, or similar
ceiling that does not add strength to the building structure shall
not be considered a structural ceiling.


(2) Outdoor. Outdoor installations shall comply with 110.26(E)
(2)(a) through (E)(2)(c).

(a) Installation Requirements. Outdoor electrical equip-
ment shall be the following:


а)
Q


Installed in identified enclosures
Protected from accidental contact by unauthorized person-
nel or by vehicular traffic
Protected from accidental spillage or leakage from piping
systems
(b) Work Space. The working clearance space shall include
the zone described in 110.26(A). No architectural appurtenance
or other equipment shall be located in this zone.

(c) Dedicated Equipment Space. The space equal to the
width and depth of the equipment, and extending from grade to
à height of 1.8 m (6 ft) above the equipment, shall be dedicated
to the electrical installation. No piping or other equipment for-
eign to the electrical installation shall be located in this zone.


(3)


Exception: Structural overhangs or roof extensions shall be
permitted in this zone.


(F) Locked Electrical Equipment Rooms or Enclosures.
Electrical equipment rooms or enclosures housing electrical
apparatus that are controlled by a lock(s) shall be considered
accessible to qualified persons.


110.27 Guarding of Live Parts.


(A) Live Parts Guarded Against Accidental Contact. Except
as elsewhere required or permitted by this Code, live parts of
electrical equipment operating at 50 to 1000 volts, nominal shall
be guarded against accidental contact by approved enclosures or
by any of the following means:


(1) By location in a room, vault, or similar enclosure that is
accessible only to qualified persons.

By permanent, substantial partitions or screens arranged so
that only qualified persons have access to the space within
reach of the live parts. Any openings in such partitions or
screens shall be sized and located so that persons are not
likely to come into accidental contact with the live parts or
to bring conducting objects into contact with them.

By location on a balcony, gallery, or platform elevated and
arranged so as to exclude unqualified persons.


(2)


(3)


(4) By elevation above the floor or other working surface as
follows:
a. A minimum of 2.5 m (8 ft) for 50 volts to 300 volts
between ungrounded conductors
b. A minimum of 2.6 m (8 ft 6 in.) for 301 volts to
600 volts between ungrounded conductors
70-78


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS.


c. A minimum of 2.62 m (8 ft 7 in.) for 601 volts to
1000 volts between ungrounded conductors


(B) Prevent Physical Damage. In locations where electrical
equipment is likely to be exposed to physical damage, enclosures
or guards shall be so arranged and of such strength as to prevent
such damage.


А (C) Warning Signs. Entrances to rooms and other guarded
locations that contain exposed live parts shall be marked with
conspicuous warning signs forbidding unqualified persons to
enter. The marking shall meet the requirements in 110.21(B).


110.28 Enclosure Types. Enclosures (other than surrounding
fences or walls covered in 110.31) of switchboards, switchgear,
enclosed panelboards, industrial control panels, motor control
centers, meter sockets, enclosed switches, transfer switches,
power outlets, circuit breakers, adjustable-speed drive systems,
pullout switches, portable power distribution equipment, termi-
nation boxes, general-purpose transformers, fire pump control-
lers, fire pump motors, and motor controllers, rated not over
1000 volts nominal and intended for such locations, shall be
marked with an enclosure-type number as shown in Table 110.28.


Table 110.28 shall be used for selecting these enclosures for
use in specific locations other than hazardous (classified) loca-
tions. The enclosures are not intended to protect against condi-
tions such as condensation, icing, corrosion, or contamination
that may occur within the enclosure or enter via the raceway or
unsealed openings.


N 110.29 In Sight From (Within Sight From, Within Sight).
Where this Code specifies that one equipment shall be "in sight
from,” “within sight from,” or “within sight of" another equip-
ment, the specified equipment shall be visible and not more than
15 m (50 ft) distant from the other.


Part Ш. Over 1000 Volts, Nominal


110.30 General. Conductors and equipment used on circuits
over 1000 volts, nominal, shall comply with Part I of this article
and with 110.30 through 110.41, which supplement or modify
Part I. In no case shall this part apply to equipment on the sup-
ply side of the service point.


А 110.31 Enclosure for Electrical Installations. Electrical
installations in a vault, room, or closet or in an area surrounded
by a wall, screen, or fence, access to which is controlled by a
lock(s) or other approved means, shall be considered to be acces-
sible to qualified persons only. The type of enclosure used in a
given case shall be designed and constructed according to the
nature and degree of the hazard(s) associated with the installation.


For installations other than equipment as described in
110.31(D), a wall, screen, or fence shall be used to enclose an
outdoor electrical installation to deter access by persons who are
not qualified. A fence shall not be less than 2.1 m (7 ft) in height.
or a combination of 1.8 m (6 ft) or more of fence fabric and a
300 mm (1 ft) or more extension utilizing three or more strands


2025 California Electrical Code


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS.


A Table 110.28 Enclosure Selection


110.31


For Outdoor Use


Provides a Degree of
Protection Against
the Following


Enclosure Type Number


Environmental Conditions


w


3R


3X 3RX 38x


a
E]
ES
E]


Incidental contact with the enclosed
equipment

Rain, snow, and sleet

Sleet*


x


х|х x
xxx х 18


Windblown dust
Hosedown


Corrosive agents — — —


х|х|х x
|

x| xx м

| xx] х x

ххх| x

м1 pede | хх x


Temporary submersion


ххххх| ж ж


Prolonged submersion


Provides a Degree of
Protection Against


For Indoor Use
Enclosure Type Number


the Following
Environmental Conditions 1


[3
a


Incidental contact with the enclosed x
equipment

Falling dirt x

Falling liquids and light splashing —

Circulating dust, lint, fibers, and flyings —

Settling airborne dust, lint, fibers, and —


| | xe х
х хххх x


flyings
Hosedown and splashing water ms


a
х
^
е
a
=
=
5
m
S
х
m
a


= XXX x
ххх ox
ххх OK


Oil and coolant seepage
Oil or coolant spraying and splashing — —
Corrosive agents es.


К


"Temporary submersion
Prolonged submersion — —


*The mechanism shall be operable when ice covered.


EMEN I
ie kad


xil
ххх |


Informational Note No. 1: The term raintight is typically used in conjunction with Enclosure Types 3, 35, 3SX, 3X, 4, 4X, 6, and 6P. The term rainproof is
typically used in conjunction with Enclosure Types 3R and 3RX. The term watertight is typically used in conjunction with Enclosure Types 4, 4X, 6, and 6P. The
term driptight is typically used in conjunction with Enclosure Types 2, 5, 12, 12K, and 13. The term dusrright is typically used in conjunction with Enclosure


‘Types 3, 38, 3SX, 3X, 4, 4X, 5, 6, 6P, 12, 12K, and 13.


Informational Note No. 2: See ANSVIEC 60529, Degrees of Protection Provided by Enclosures, for ingress protection (IP) ratings.
Informational Note No. 3: See 502.10A)(3), 502.10(B)(4), 503. 10(AX2), and 506.15(C)(9) for information on the use of dusttight enclosures in hazardous


locations.


Informational Note No. 4: Some enclosure types, such as 12, 12K, or 13 enclosures, may be marked with an ancillary “-XH” for corrosive and hosedown capable


indoor enclosure.


Informational Note No. 5: Some type 4X enclosures may be marked “indoor only.”


Informational Note No. 6: See UL 508A, Standard for Industrial Control Panels, for information on determining applicable requirements for evaluating type 4,


4X, and 12 ventilated


Infomatonl Note No. 7: See NEMA 230, Enclosures for Electrical Equipment (1000 Vols Maximum), for the descrip of the “Enclosure Type Rating:
Pressure Wash.


Ancillary — PW for


of barbed wire or equivalent. The distance from the fence to live

parts shall be not less than given in Table 110.31.
Informational Note: See ANSI/IEEE C2-2017, National
Electrical Safety Code, far clearances of conductors for
specific system voltages and typical BIL ratings.

(A) Electrical Vaults. Where an electrical vault is required or

specified for conductors and equipment 110.31(A)(1) to (A)(5)

shall apply.


2025 California Electrical Code


(1) Walls and Roof. The walls and roof shall be constructed
of materials that have adequate structural strength for the condi-
tions, with a minimum fire rating of 3 hours. For the purpose
of this section, studs and wallboard construction shall not be
permitted.

(2) Floors. The floors of vaults in contact with the earth shall
be of concrete that is not less than 102 mm (4 in.) thick, but
where the vault is constructed with a vacant space or other stories


70-79


11032


A Table 110.31 Minimum Distance from Fence to Live Parts


Minimum Distance to Live Parts
Nominal Voltage m ft
1001-13,799 3.05 10
13,800-230,000 457 15
Over 230,000 549 18


below it, the floor shall have adequate structural strength for the
load imposed on it and a minimum fire resistance of 3 hours.


(3) Doors. Each doorway leading into a vault from the build-
ing interior shall be provided with a tight-fitting door that has а
minimum fire rating of 3 hours. The authority having jurisdic-
tion shall be permitted to require such a door for an exterior wall
opening where conditions warrant.


Exception to (1), (2), and (3): Where the vault is protected with
automatic sprinkler, water spray, carbon dioxide, or halon, con-
struction with a 1-hour rating shall be permitted.


(4) Locks. Doors shall be equipped with locks, and doors shall
be kept locked, with access allowed only to qualified persons.
Personnel doors shall open at least 90 degrees in the direction
of egress and be equipped with listed panic hardware or listed
fire exit hardware.


Informational Note: See UL 305, Standard for Panic
Hardware, for additional information, and UL10C, Stan-
dard for Safety for Positive Pressure Fire Tests of Door
Assemblies,


(5) Transformers. Where a transformer is installed in a vault
as required by Part II of Article 450, the vault shall be constructed
in accordance with Part III of Article 450.


Informational Note No. 1: See ANSVASTME119-2018a,
Method for Fire Tests of Building Construction and Mate-
rials, for additional information, and see NFPA 80-2019,
Standard for Fire Doors and Other Opening Protectives.
Informational Note No. 2: A typical 3-hour construction
is 150 mm (6 in.) thick reinforced concrete.


(B) Indoor Installations.


(1) In Places Accessible to Unqualified Persons. Indoor elec-
trical installations that are accessible to unqualified persons shall
be made with metal-enclosed equipment. Switchgear, transform-
ers, pull boxes, connection boxes, and other similar associated
equipment shall be marked with appropriate caution signs. Open-
ings in ventilated dry-type transformers or similar openings in
other equipment shall be designed so that foreign objects inserted
through these openings are deflected from energized parts.

(2) In Places Accessible to Qualified Persons Only. Indoor
electrical installations considered accessible only to quali-
fied persons in accordance with this section shall comply with
110.34, 110.36, and 495.24.


70-80


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


(C) Outdoor Installations.


(1) In Places Accessible to Unqualified Persons. Outdoor
electrical installations that are open to unqualified persons shall
comply with Part IV of Article 235.


(2) In Places Accessible to Qualified Persons Only. Out-
door electrical installations that have exposed live parts shall be
accessible to qualified persons only in accordance with the first
paragraph of this section and shall comply with 110.34, 110.36,
and 495.24.


(D) Enclosed Equipment Accessible to Unqualified Persons.
Ventilating or similar openings in equipment shall be designed
such that foreign objects inserted through these openings are
deflected from energized parts. Where exposed to physical dam-
age from vehicular traffic, suitable guards shall be provided.
Equipment located outdoors and accessible to unqualified per-
sons shall be designed such that exposed nuts or bolts cannot be
readily removed, permitting access to live parts. Where equip-
ment is accessible to unqualified persons and the bottom of the
enclosure is less than 2.5 m (8 ft) above the floor or grade level,
the enclosure door or hinged cover shall be kept locked. Doors
and covers of enclosures used solely as pull boxes, splice boxes,
or junction boxes shall be locked, bolted, or screwed on. Under-
ground box covers that weigh over 45.4 kg (100 Ib) shall be con-
sidered as meeting this requirement.


110.32 Work Space About Equipment. Sufficient space shall
be provided and maintained about electrical equipment to per-
mit ready and safe operation and maintenance of such equip-
ment. Where energized parts are exposed, the minimum clear
work space shall be not less than 2.0 m (6% ft) high (measured
vertically from the floor or platform) and the width of the equip-
ment or 914 mm (3 ft) wide (measured parallel to the equip-
ment), whichever is greater. The depth shall be as required in
110.34(A). In all cases, the work space shall permit at least a
90-degree opening of doors or hinged panels. Within the height
requirements of this section, other equipment that is associated
with the electrical installation and is located above or below
the electrical equipment shall be permitted to extend not more
than 150 mm (6 in.) beyond the front of the electrical equip-
ment. Working space required by this section shall not be used
for storage. When normally enclosed live parts are exposed for
inspection or servicing, the working space, if in a passageway
or general open space, shall be suitably guarded.

110.33 Entrance to Enclosures and Access to Working Space.


(A) Entrance. At least one entrance to enclosures for electri-
cal installations as described in 110.31 not less than 610 mm
(24 in.) wide and 2.0 m (6% ft) high shall be provided to give
access to the working space about electrical equipment.


Open equipment doors shall not impede access to and egress
from the working space. Access or egress is impeded if one or
more simultaneously opened equipment doors restrict working
space access to be less than 610 mm (24 in.) wide and 2.0 m
(66 ft) high.


2025 California Electrical Code


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


110.34


(1) Large Equipment. On switchgear and control panels A Table 110.34(А) Minimum Depth of Clear Working Space at


exceeding 1.8 m (6 ft) in width, there shall be one entrance at
each end of the equipment. A single entrance to the required
working space shall be permitted where either of the conditions
in 110.33(A)(1)(a) or (A)(1)(b) is met.

(a) Unobstructed Exit. Where the location permits a continu-
ous and unobstructed way of exit travel, a single entrance to the
working space shall be permitted.

(b) Extra Working Space. Where the depth of the working
space is twice that required by 110.34(A), a single entrance
Shall be permitted. It shall be located so that the distance from
the equipment to the nearest edge of the entrance is not less
than the minimum clear distance specified in Table 110.34(A)
for equipment operating at that voltage and in that condition.


(2) Guarding. Where bare energized parts at any voltage or
insulated energized parts above 1000 volts, nominal, are located
adjacent to such entrance, they shall be suitably guarded.


(3) Personnel Doors. Where there are personnel doors intended
for entrance to and egress from the working space less than 7.6 m
(25 ft) from the nearest edge of the working space, the doors
shall open at least 90 degrees in the direction of egress and be
equipped with listed panic hardware or listed fire exit hardware.


Informational Note: See UL 305, Standard for Panic
Hardware, for additional information, and UL 10C, Stan-
dard for Safety for Positive Pressure Fire Tests of Door
Assemblies.


(B) Access. Permanent ladders or stairways shall be provided
to give safe access to the working space around electrical equip-
ment installed on platforms, balconies, or mezzanine floors or
in attic or roof rooms or spaces.


110.34 Work Space and Guarding.


(A) Working Space. Except as elsewhere required or permitted
in this Code, equipment likely to require examination, adjust-
ment, servicing, or maintenance while energized shall have
clear working space in the direction of access to live parts of
the electrical equipment and shall be not less than specified in
Table 110.34(A). Distances shall be measured from the live
parts, if such are exposed, or from the enclosure front or open-
ing if such are enclosed. The grade, floor, or platform in the
required working space shall be kept clear, and the floor, grade,
or platform in the working space shall be as level and flat as prac-
tical for the entire depth and width of the working space.

Exception: Working space shall not be required in back of equip-
ment such as switchgear or control assemblies where there are
no renewable or adjustable parts (such as fuses or switches) on
the back and where all connections are accessible from locations
other than the back. Where rear access is required to work on non-
electrical parts on the back of enclosed equipment, a minimum
working space of 762 mm (30 in.) horizontally shall be provided.


e (B) Separation from Low-Voltage Equipment. Where


switches, cutouts, or other equipment operating at 1000 volts,


2025 California Electrical Code


Electrical Equipment
Nominal Minimum Clear Distance
Voltage
to Ground Condition 1 Condition2 ^ Condition 3
1001-2500 V 900 mm (3 ft) 1.2 m (4 ft) 1.5 m (5 ft)
2501-9000 V 12m(4f) 1.5 т(5#) 1.8 т(6#)
9001—25,000 У 1.5 т (5 ft) 18 m (6 ft) 2.8 m (9 ft)
25,001 V-75 kV 1.8 m (6 ft) 2.5 m (8 ft) 3.0 m (10 ft)
Above 75 kV 25m(8f) 3.0m(10f) 3.7 т(12#)


Note: Where the conditions are as follows:
Condition 1 — Exposed live parts on one side of the working space and no
live or grounded parts on the other side of the working space, or exposed

live parts on both sides of the working space that are effectively guarded by
insulating materials.

Condition 2 — Exposed live parts on one side of the working space and
grounded parts on the other side of the working space. Concrete, brick, or tile
walls shall be considered as grounded.

Condition 3 — Exposed live parts on both sides of the working space.


nominal, or less are installed in a vault, room, or enclosure
where there are exposed live parts or exposed wiring operat-
ing at over 1000 volts, nominal, the high-voltage equipment
shall be effectively separated from the space occupied by the
low-voltage equipment by a suitable partition, fence, or screen.


Exception: Switches or other equipment operating at 1000 volts,
nominal, or less and serving only equipment within the high-
voltage vault, room, or enclosure shall be permitted to be
installed in the high-voltage vault, room, or enclosure without a
partition, fence, or screen if accessible to qualified persons only.


(C) Locked Rooms or Enclosures. The entrance to all build-
ings, vaults, rooms, or enclosures containing exposed live parts
or exposed conductors operating at over 1000 volts, nominal,
shall be kept locked unless such entrances are under the obser-
vation of a qualified person at all times.


Permanent and conspicuous danger signs shall be provided.
The danger sign shall meet the requirements in 110.21(B) and
shall read as follows:


DANGER — HIGH VOLTAGE — KEEP OUT


(D) Illumination. Illumination shall be provided for all work-
ing spaces about electrical equipment. Control by automatic
means only shall not be permitted. The lighting outlets shall be
arranged so that persons changing lamps or making repairs on
the lighting system are not endangered by live parts or other
equipment.

The points of control shall be located so that persons are not
likely to come in contact with any live part or moving part of the
equipment while turning on the lights.

(E) Elevation of Unguarded Live Parts. Unguarded live parts
above working space shall be maintained at elevations not less
than required by Table 110.34(E).


70-81


110.36


Table 110.34(E) Elevation of Unguarded Live Parts Above
Working Space


Elevation
Nominal Voltage
Between Phases m ft
1001-7500 V 27 9
7501-35,000 V 29 9 ft 6 in.
Over 35 kV Add 9.5 тт perkV Add 0.37 in. per kV
above 35 kV above 35 kV


(F) Protection of Service Equipment, Switchgear, and Indus-
trial Control Assemblies. Pipes or ducts foreign to the electri-
cal installation and requiring periodic maintenance or whose
malfunction would endanger the operation of the electrical sys-
tem shall not be located in the vicinity of the service equipment,
switchgear, or industrial control assemblies. Protection shall be
provided where necessary to avoid damage from condensation
leaks and breaks in such foreign systems. Piping and other facil-
ities shall not be considered foreign if provided for fire protec-
tion of the electrical installation,


110.36 Circuit Conductors. Circuit conductors shall be per-
mitted to be installed in raceways; in cable trays; as metal-clad
cable Type MC; as bare wire, cable, and busbars; or as Type MV
cables or conductors as provided in 305.3, 305.9, 305.10, and
305.15. Bare live conductors shall comply with 495.24.


Insulators, together with their mounting and conductor attach-
ments, where used as supports for wires, single-conductor
cables, or busbars, shall be capable of safely withstanding the
maximum magnetic forces that would prevail if two or more con-
ductors of a circuit were subjected to short-circuit current.


Exposed runs of insulated wires and cables that have a bare
lead sheath or a braided outer covering shall be supported in
a manner designed to prevent physical damage to the braid or
sheath. Supports for lead-covered cables shall be designed to pre-
vent electrolysis of the sheath.


110.40 Temperature Limitations at Terminations. Conduc-
tors shall be permitted to be terminated based on the 90°C (194°F)
temperature rating and ampacity as given in Table 315.60(CY(1)
through Table 315,60(C)(20), unless otherwise identified.
110.41 Inspections and Tests.


(A) Pre-energization and Operating Tests. Where required
elsewhere in this Code, the complete electrical system design,
including settings for protective, switching, and control circuits,
shall be prepared in advance and made available on request to
the authority having jurisdiction and shall be tested when first
installed on-site.


(B) Test Report. A test report covering the results of the tests
required in 110.41(A) shall be available to the authority having
jurisdiction prior to energization and made available to those
authorized to install, operate, test, and maintain the system.


70-82


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


Part IV. Tunnel Installations over 1000 Volts, Nominal
110.51 General.


(A) Covered. This part shall apply to the installation and use

of high-voltage power distribution and utilization equipment that

is portable, mobile, or both, such as substations, trailers, cars,

mobile shovels, draglines, hoists, drills, dredges, compressors,
„ Pumps, conveyors, underground excavators, and the like.


(B) Protection Against Physical Damage. Conductors and
cables in tunnels shall be located above the tunnel floor and so
placed or guarded to protect them from physical damage.


110.52 Overcurrent Protection. Motor-operated equipment
shall be protected from overcurrent in accordance with Parts III,
IV, and V of Article 430. Transformers shall be protected from
overcurrent in accordance with 450.3.


A 110.53 Conductors. High-voltage conductors in tunnels shall
be installed in metal raceway, Type MC cable, or other approved
multiconductor cable. Multiconductor portable cable shall be
permitted to supply mobile equipment.


110.54 Bonding and Equipment Grounding Conductors.


(A) Grounded and Bonded. All non-current-carrying metal
parts of electrical equipment and all metal raceways and cable
sheaths shall be solidly grounded and bonded to all metal pipes
and rails at the portal and at intervals not exceeding 300 m
(1000 ft) throughout the tunnel.


(B) Equipment Grounding Conductors. An equipment
grounding conductor shall be run with circuit conductors inside
the metal raceway or inside the multiconductor cable jacket. The
equipment grounding conductor shall be permitted to be insu-
lated or bare.


110.55 Transformers, Switches, and Electrical Equipment.
All transformers, switches, motor controllers, motors, rectifiers,
and other equipment installed belowground shall be protected
from physical damage by location or guarding.


110.56 Energized Parts. Bare terminals of transformers,
switches, motor controllers, and other equipment shall be
enclosed to prevent accidental contact with energized parts.


110.57 Ventilation System Controls. Electrical controls for
the ventilation system shall be arranged so that the airflow can
be reversed.


110.58 Disconnecting Means. A switch or circuit breaker that
simultaneously opens all ungrounded conductors of the circuit
shall be installed within sight of each transformer or motor
location for disconnecting the transformer or motor. The switch
or circuit breaker for a transformer shall have an ampere rating
not less than the ampacity of the transformer supply conductors.
The switch or circuit breaker for a motor shall comply with the
applicable requirements of Part IX of Article 430.


110.59 Enclosures. Enclosures for use in tunnels shall be |


dripproof, weatherproof, or submersible as required by the


2025 California Electrical Code


em


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS.


environmental conditions. Switch or contactor enclosures shall
not be used as junction boxes or as raceways for conductors
feeding through or tapping off to other switches, unless the
enclosures comply with 312.8.


Part V. Manholes and Other Electrical Enclosures
Intended for Personnel Entry


110.70 General. Electrical enclosures intended for personnel
entry and specifically fabricated for this purpose shall be of suf-
ficient size to provide safe work space about electrical equipment
with live parts that is likely to require examination, adjustment,
servicing, or maintenance while energized. Such enclosures shall
have sufficient size to permit ready installation or withdrawal of
the conductors employed without damage to the conductors or to
their insulation. They shall comply with this part.


Exception: Where electrical enclosures covered by Part V of this
article are part of an industrial wiring system operating under
conditions of maintenance and supervision that ensure that only
qualified persons monitor and supervise the system, they shall be
permitted to be designed and installed in accordance with appro-
priate engineering practice. If required by the authority having
jurisdiction, design documentation shall be provided.

110.71 Strength. Manholes, vaults, and their means of access
shall be designed under qualified engineering supervision and
shall withstand all loads likely to be imposed on the structures.


Informational Note: See ANSI C2-2007, National Elec-
trical Safety Code, for additional information on the
loading that can be expected to bear on underground
enclosures.


A 110.72 Cabling Work Space. A clear work space not less than
900 mm (3 ft) wide shall be provided where cables are located
on both sides, and not less than 750 mm (2% ft) where cables are
only on one side. The vertical headroom shall be not less than
1.8 m (6 ft) unless the opening is within 300 mm (1 ft), measured
horizontally, of the adjacent interior side wall of the enclosure.


Exception: A manhole containing only one or more of the fol-
lowing shall be permitted to have one of the horizontal work
space dimensions reduced to 600 mm (2 ft) where the other
horizontal clear work space is increased so the sum of the two
dimensions is not less than 1.8 m (6 ft):


(1) Optical fiber cables

(2) Power-limited fire alarm circuits supplied in accordance
with 760.121

(3) Class2 or Class 3 remote-control and signaling circuits, or
both, supplied in accordance with 725.60


110.73 Equipment Work Space. Where electrical equipment
with live parts that is likely to require examination, adjustment,
servicing, or maintenance while energized is installed in a man-
hole, vault, or other enclosure designed for personnel access,
the work space and associated requirements in 110.26 shall be
met for installations operating at 1000 volts or less. Where the


С)


2025 California Electrical Code


11076


installation is over 1000 volts, the work space and associated
requirements in 110.34 shall be met. A manhole access cover that
weighs over 45.4 kg (100 Ib) shall be considered as meeting the
requirements of 110.26(F) and 110.34(C).


110.74 Conductor Installation. Conductors installed in man-
holes and other enclosures intended for personnel entry shall be
cabled, racked up, or arranged in an approved manner that pro-
vides ready and safe access for persons to enter for installation
and maintenance. The installation shall comply with 110.74(A)
or 110.74(B), as applicable.


A (A) 1000 Volts, Nominal, or Less. Wire bending space for
conductors operating at 1000 volts or less shall be provided in
accordance with 314.28.


(B) Over 1000 Volts, Nominal. Conductors operating at over
1000 volts shall be provided with bending space in accordance
with 314.71(A) and (B), as applicable.


Exception: Where 314.71(B) applies, each row or column of
ducts on one wall of the enclosure shall be calculated individu-
ally, and the single row or column that provides the maximum
distance shall be used.


110.75 Access to Manholes.


А (A) Dimensions. Rectangular access openings shall not be less
than 650 mm X 550 mm (26 in. X 22 in.). Round access openings
in a manhole shall be not less than 650 mm (26 in.) in diameter.


Exception: A manhole that has a fixed ladder that does not

obstruct the opening or that contains only one or more of the

following shall be permitted to reduce the minimum cover dia-

meter to 600 mm (2 ft):

(1) Optical fiber cables

(2) Power-limited fire alarm circuits supplied in accordance
with 760.121

(3) Class 2 or Class 3 remote-control and signaling circuits, or
both, supplied in accordance with 725.60

(B) Obstructions. Manhole openings shall be free of protru-

sions that could injure personnel or prevent ready egress.

(C) Location. Manhole openings for personnel shall be located

where they are not directly above electrical equipment or con-

ductors in the enclosure. Where this is not practicable, either a

protective barrier or a fixed ladder shall be provided.


(D) Covers. Covers shall be over 45 kg (100 Ib) or other-
wise designed to require the use of tools to open. They shall be
designed or restrained so they cannot fall into the manhole or
protrude sufficiently to contact electrical conductors or equip-
ment within the manhole.

(E) Marking. Manhole covers shall have an identifying mark or
logo that prominently indicates their function, such as “electric.”


110.76 Access to Vaults and Tunnels.


(A) Location. Access openings for personnel shall be located
where they are not directly above electrical equipment or


70-83


110.77


conductors in the enclosure. Other openings shall be permitted
over equipment to facilitate installation, maintenance, or replace-
ment of equipment.


(B) Locks. In addition to compliance with the requirements
of 110.34, if applicable, access openings for personnel shall be
arranged such that a person on the inside can exit when the access
door is locked from the outside, or in the case of normally lock-
ing by padlock, the locking arrangement shall be such that the
padlock can be closed on the locking system to prevent locking
from the outside.


70-84


ARTICLE 110 — GENERAL REQUIREMENTS FOR ELECTRICAL INSTALLATIONS


110.77 Ventilation. Where manholes, tunnels, and vaults have
communicating openings into enclosed areas used by the public,
ventilation to open air shall be provided wherever practicable.
110.78 Guarding. Where conductors or equipment, or both,
could be contacted by objects falling or being pushed through a
ventilating grating, both conductors and live parts shall be pro-
tected in accordance with the requirements of 110.27(A)(2) or
110.31(B)(1), depending on the voltage.


110.79 Fixed Ladders. Fixed ladders shall be corrosion resistant.


2025 California Electrical Code


©


CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES


[i ARTICLE 200 — USE AND IDENTIFICATION OF GROUNDED CONDUCTORS
BBC- HCD DSA OSHPD DPH
Adopting Agency вѕс | ce |sem|1|2]+ac]ac]|ss[ssec|1|irn]2]a]4]sT6


listed below
Article/Section


(amended sections listed below)


Adopt only those sections that are


Adopt Entire Article IX x |x|x [x] x [x[ x [x[x]x[x]x
Adopt entire Article as amended | |
|


ARTICLE 210 — BRANCH CIRCUITS


Adopt Entire Article.


Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


a 210.12(B)


210.50(D), (E)


HCD DSA


2| ТАС | AC | SS | SS/CC
X|X x x


Adopting Agency BSC | CG | SFM
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


e


2025 California Electrical Code 70-85


CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE CALCULATIONS


DPH


(amended sections listed below)


BSC- HCD DSA OSHPD
Adopting Agency вѕс | се |srM| 1|2 | rac | ac [55 [55/сс/ 1 |s8| 2| 3| 4] 5
Adopt Entire Article x X хх x x ххх ххх
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


Adopting Agency


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


(amended sections listed below)


Article/Section
ARTICLE 230 — SERVICES
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM|1 |2 | ТАС | AC | SS | SS/CC
Adopt Entire Article x x xÍ ki t
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, AND SERVICES OVER
1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc | са | ѕғм [1 [2 [+С [АС [ss | ss/cc | 1 3 6
Adopt Entire Article x x [x|x] x| x [x[x|x x
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section | =|
70-86 2025 California Electrical Code


A


CHAPTER 2 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 240 — OVERCURRENT PROTECTION


(amended sections listed below)


pet: HCD | DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1 | 2 | tAC | AC | 55 | SS/CC | 1 | 1R | 2|3| 4

Adopt Entire Article x X |X|X x x

Adopt entire Article as amended


Adopt only those sections that are
listed below


L|


Article/Section
ARTICLE 242 — OVER VOLTAGE PROTECTION
BSC- HCD DSA

Adopting Agency asc} ca |ѕғм/ 1 |2 | tac | ac | ss | ssicc
Adopt Entire Article x x |x|x x] x
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section


dut


ARTICLE 245 — OVERCURRENT PROTECTION FOR SYSTEMS RATED


OVER 1000 VOLTS AC, 150!


0 VOLTS DC


Adopting Agency


BSC- HCD


DSA


OSHPD


BSC| CG |SFM


2 | ТАС


АС


ОРН


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


x x x


Article/Section


DPH


(amended sections listed below)


T


ARTICLE 250 — GROUNDING AND BONDING
вес. HCD DSA OSHPD
Adopting Agency BSC| ca |SFM|1 DOE ac [ss [sscc | 1 Гая [2 | 3| 4
Adopt Entire Article x x [x|x x| x [x[x[x|x|x
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code


70-87


ARTICLE 200 — USE AND IDENTIFICATION OF GROUNDED CONDUCTORS


CHAPTER 2


Chapter 2 Wiring and Protection


ARTICLE 200
Use and Identification of
Grounded Conductors


200.1 Scope. This article provides requirements for the
following:


(1) Identification of terminals
(2) Grounded conductors in premises wiring systems
(3) Identification of grounded conductors


Informational Note: See Article 100 for definitions of
Grounded Conductor, Equipment Grounding Conductor,
and Grounding Electrode Conductor.


200.2 General. Grounded conductors shall comply with
200.2(A) and (B).


(A) Insulation. The grounded conductor, if insulated, shall
have insulation that complies with either one of the following:


(1) Is suitably rated, other than color, for any ungrounded con-
ductor of the same circuit for systems of 1000 volts or less.
(2) Is rated not less than 600 volts for solidly grounded neutral
systems of over 1000 volts in accordance with 250.184(A)


(B) Continuity. The continuity of a grounded conductor shall
not depend on a connection to a metal enclosure, raceway, or
cable armor.


Informational Note: See 300.13(B) for the continuity of
grounded conductors used in multiwire branch circuits.


200.3 Connection to Grounded System. Grounded conduc-
tors of premises wiring systems shall be electrically connected
to the supply system grounded conductor to ensure a common,
continuous grounded system. For the purpose of this section,
electrically connected shall mean making a direct electrical
connection capable of carrying current, as distinguished from
induced currents.

Exception: Listed interactive inverters identified for use in dis-
tributed resource generation systems such as photovoltaic and
fuel cell power systems shall be permitted to be connected to
premises wiring without a grounded conductor if the connected
premises wiring or utility system includes a grounded conductor.


200.4 Neutral Conductors. Neutral conductors shall be
installed in accordance with 200.4(A) and (B).


(A) Installation. Neutral conductors shall not be used for more
than one branch circuit, for more than one multiwire branch cir-
cuit, or for more than one set of ungrounded feeder conductors
unless specifically permitted elsewhere in this Code.


O Informational Note: See 215.4 for information on com-


mon neutrals.


2025 California Electrical Code


(B) Multiple Circuits. Where more than one neutral conduc-
torassociated with different circuits is in an enclosure, grounded
circuit conductors of each circuit shall be identified or grouped
to correspond with the ungrounded circuit conductor(s) by wire
markers, cable ties, or similar means in at least one location
within the enclosure.


Exception No. 1: The requirement for grouping or identifying
shall not apply if the branch-circuit or feeder conductors enter
from a cable or a raceway unique to the circuit that makes the
grouping obvious.

Exception No. 2: The requirement for grouping or identifying
shall not apply where branch-circuit conductors pass through a
box or conduit body without a loop as described in 314.16(B)(1)
or without a splice or termination.


200.6 Means of Identifying Grounded Conductors,


А (A) Sizes 6 AWG or Smaller. The insulation of grounded con-
ductors of 6 AWG or smaller shall be identified by one of the
following means:


а)
Q)
(3)


А continuous white outer finish.

A continuous gray outer finish.

Three continuous white or gray stripes along the conduc-
tor's entire length on other than green insulation.
Conductors with white or gray insulation and colored tracer
threads in the braid identifying the source of manufacture.
A single-conductor, sunlight-resistant, outdoor-rated cable
used as a solidly grounded conductor in photovoltaic power
systems, as permitted by 690.31(C)(1), shall be identified
at the time of installation by markings at terminations in
accordance with 200.6(A)(1) through (A)(4).

The grounded conductor of a mineral-insulated, metal-
sheathed cable (Type MI) shall be identified at the time
of installation by a distinctive white or gray marking at
its terminations The marking shall encircle the conductor
insulation.

Fixture wire shall comply with the requirements for
grounded conductor identification in accordance with 402.8.
For aerial cable, the identification shall comply with one of
the methods in 200.6(A)(1) through (A)(5), or by means of a
ridge located on the exterior of the cable so as to identify it.


A (B) Sizes 4 AWG or Larger. An insulated grounded conduc-
tor 4 AWG or larger shall be identified by one of the following
means:


а)
2)
(3)


(4)


(5)


(6)


0)
(8)


A continuous white outer finish.

A continuous gray outer finish.

Three continuous white or gray stripes along the entire
length on other than green insulation.

At the time of installation, be identified by a distinctive
white or gray marking at its terminations. This marking
shall encircle the conductor insulation.


(4)


70-89


200.7


(C) Flexible Cords. An insulated conductor that is intended
for use as a grounded conductor, where contained within a flex-
ible cord, shall be identified by a white or gray outer finish or
by methods permitted by 400.22.


А (D) Grounded Conductors of Different Nominal Voltage
Systems. If grounded conductors of different nominal voltage
systems are installed in the same raceway, cable, box, auxil-
iary gutter, or other type of enclosure, each grounded conduc-
tor shall be identified by nominal voltage system. Identification
that distinguishes each nominal voltage system grounded con-
ductor shall be permitted by one of the following means:


(1) One nominal yoltage system grounded conductor shall
have an outer covering conforming to 200.6(A) or (B).
The grounded conductor(s) of other nominal voltage sys-
tems shall have a different outer covering conforming to
200.6(A) or (B) or by an outer covering of white or gray
with a distinguishable colored stripe other than green
running along the insulation.

Other and different means of identification allowed by
200.6(A) or (B) shall distinguish each nominal voltage sys-
tem grounded conductor.


0)


(3)


The means of identification shall be documented іп a manner
that is readily available or shall be permanently posted where
the conductors of different nominal voltage systems originate.


(E) Grounded Conductors of Multiconductor Cables. The
insulated grounded conductor(s) in a multiconductor cable
shall be identified by a continuous white or gray outer fin-
ish or by three continuous white or gray stripes on other than
green insulation along its entire length. For conductors that are
4 AWG or larger in cables, identification of the grounded con-
ductor shall be permitted to comply with 200.6(B). For multi-
conductor flat cable with conductors that are 4 AWG or larger,
an external ridge shall be permitted to identify the grounded
conductor.


Exception No. 1: Conductors within multiconductor cables
shall be permitted to be re-identified at their terminations at the
time of installation by a distinctive white or gray marking or
other equally effective means.


Exception No. 2: The grounded conductor of a multiconductor
varnished-cloth-insulated cable shall be permitted to be identi-
fied at its terminations at the time of installation by a distinctive
white marking or other equally effective means.


Informational Note: The color gray may have been used
in the past as an ungrounded conductor. Care should be
taken when working on existing systems.
200.7 Use of Insulation of a White or Gray Color or with
Three Continuous White or Gray Stripes.
(A) General. The following shall be used only for the
grounded circuit conductor, unless otherwise permitted in
200.7(B) and (C):


70-90


ARTICLE 200 — USE AND IDENTIFICATION OF GROUNDED CONDUCTORS


(1) A conductor with continuous white or gray covering

(2) A conductor with three continuous white or gray stripes on
other than green insulation

(3) A marking of white or gray color at the termination


(B) Circuits of Less Than 50 Volts. A conductor with white
or gray color insulation or three continuous white stripes or
having a marking of white or gray at the termination for circuits
of less than 50 volts shall be required to be grounded only in
accordance with 250.20(A).


(C) Circuits of 50 Volts or More. The use of insulation that is
white or gray or that has three continuous white or gray stripes
for other than a grounded conductor for circuits of 50 volts or
more shall be permitted only as in the following:


(1) If part of a cable assembly that has the insulation perma-
nently reidentified to indicate its use as an ungrounded con-
ductor by marking tape, painting, or other effective means
at its termination and at each location where the conduc-
tor is visible and accessible. Identification shall encircle
the insulation and shall be a color other than white, gray,
or green. If used for single-pole, 3-way or 4-way switch
loops, the reidentified conductor with white or gray insula-
tion or three continuous white or gray stripes shall be used
only for the supply to the switch, but not as a return con-
ductor from the switch to the outlet.

A flexible cord having one conductor identified by a white
or gray outer finish or three continuous white or gray
stripes, or by any other means in accordance with 400.22,
that is used for connecting an appliance or equipment in
accordance with 400.10. This shall apply to flexible cords
connected to outlets whether or not the outlet is supplied by
а circuit that has a grounded conductor.


(2)


Informational Note: The color gray may have been used
in the past as an ungrounded conductor. Care should be
taken when working on existing systems.


А 200.9 Means of Identification of Terminals. In devices or
utilization equipment with polarized connections, identification
of terminals to which a grounded conductor is to be connected
shall be white or silver in color. The identification of other ter-
minals shall be of a distinguishable different color.


Exception: If the conditions of maintenance and supervision
ensure that only qualified persons service the installations, ter-
minals for grounded conductors shall be permitted to be perma-
nently identified at the time of installation by a distinctive white
marking or other equally effective means.


200.10 Identification of Terminals.


А (A) Device Terminals. All devices, excluding panelboards,
provided with terminals for the attachment of conductors and
intended for connection to more than one side of the circuit
shall have terminals marked for identification, unless the elec-
trical connection of the terminal intended to be connected to the
grounded conductor is clearly evident.


2025 California Electrical Code


o


a


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


Exception: Terminal identification shall not be required for A Table 210.3 Specific-Purpose Branch Circuits


devices that have a current rating of over 30 amperes, other than
polarized attachment plugs and polarized receptacles for attach-
ment plugs in accordance with 200.10(B).

A (B) Receptacles, Plugs, and Connectors. Receptacles, polar-
ized attachment plugs, and cord connectors for plugs and polar-
ized plugs shall have the terminal intended for connection to the
grounded conductor identified as follows:


(1) Identification shall be by a metal or metal coating that is
white or silver in color or by the word “white” or the letter
“W” located adjacent to the identified terminal.

(2) If the terminal is not visible, the conductor entrance hole
for the connection shall be colored white or marked with
the word “white” ог the letter "W."


Informational Note: See 250.126 for identification of
wiring device equipment grounding conductor terminals.


(C) Screw Shells. For devices with screw shells, the terminal
for the grounded conductor shall be the one connected to the
Screw shell.


(D) Screw Shell Devices with Leads. For screw shell devices
with attached leads, the conductor attached to the screw shell
shall have a white or gray finish. The outer finish of the other
conductor shall be of a solid color that will not be confused with
the white or gray finish used to identify the grounded conductor.


Informational Note: The color gray may have been used

in the past as an ungrounded conductor. Caution should

be taken when working on existing systems.
(E) Appliances. Appliances that have a single-pole switch or a
single-pole overcurrent device in the line or any line-connected
screw shell lampholders, and that are to be connected by (1) a
permanent wiring method or (2) field-installed attachment
plugs and cords with three or more wires (including the equip-
ment grounding conductor), shall have means to identify the
terminal for the grounded circuit conductor (if any).
200.11 Polarity of Connections. No grounded conductor shall
be attached to any terminal or lead so as to reverse the designated
polarity.


ARTICLE 210
Branch Circuits Not Over 1000 Volts ac,
1500 Volts dc, Nominal


A Part I, General


210.1 Scope. This article provides the general requirements for
branch circuits not over 1000 volts ac, 1500 volts de, nominal.


() Informational Note: See Part II of Article 235 for require-


ments for branch circuits over 1000 volts ac, 1500 volts
dc, nominal.


2025 California Electrical Code


210.4
Equipment Article Section
Air-conditioning and refrigerating 440.6, 440.31,
equipment and 440.32
Busways 368.17
Central heating equipment other 422.12
than fixed electric space-heating
equipment
Fixed electric heating equipment 4274
for pipelines and vessels
Fixed electric space-heating 424.4
equipment
Fixed outdoor electrical deicing and 426.4
snow-melting equipment
Infrared lamp industrial heating 422.48 and
equipment 4243
Motors, motor circuits, and 430
controllers
Switchboards and panelboards 408.52


A 210.2 Reconditioned Equipment. The following shall not be


reconditioned:


(1) Equipment that provides ground-fault circuit-interrupter
protection for personnel

(2) Equipment that provides arc-fault circuit-interrupter
protection

210.3 Other Articles for Specific-Purpose Branch Circuits.

Table 210.3 lists references for specific equipment and appli-

cations not located in Chapters 5, 6, and 7 that amend or supple-

ment the requirements of this article.


210.4 Multiwire Branch Circuits.


(A) General. Branch circuits recognized by this article shall
be permitted as multiwire circuits. A multiwire circuit shall be
permitted to be considered as multiple circuits. Except as per-
mitted in 300.3(B)(4), all conductors of a multiwire branch
circuit shall originate from the equipment containing the branch-
circuit overcurrent protective device or protective devices.


Informational Note No. 1: A 3-phase, 4-wire, wye-
connected power system used to supply power to nonlin-
ear loads might necessitate that the power system design
allow for the possibility of high harmonic currents on the
neutral conductor.
Informational Note No. 2: See 300.13(B) for continuity
of grounded conductors on multiwire circuits.
(B) Disconnecting Means. Each multiwire branch circuit
shall be provided with a means that will simultaneously discon-
nect all ungrounded conductors at the point where the branch
circuit originates.
Informational Note: See 240.15(B) for information on the
use of single-pole circuit breakers as the disconnecting
means.


70-91


210.5


(C) Line-to-Neutral Loads. Multiwire branch circuits shall
supply only line-to-neutral loads.


Exception No. 1: A multiwire branch circuit that supplies only
one utilization equipment shall be permitted to supply line-to-
line loads.


Exception No. 2: A multiwire branch circuit shall be permit-
ted to supply line-to-line loads if all ungrounded conductors of
the multiwire branch circuit are opened simultaneously by the
branch-circuit overcurrent device.


(D) Grouping. The ungrounded and grounded circuit conduc-
tors of each multiwire branch circuit shall be grouped in accor-
dance with 200.4(B).


210.5 Identification for Branch Circuits.


(A) Grounded Conductor. The grounded conductor of a
branch circuit shall be identified in accordance with 200.6.


(B) Equipment Grounding Conductor, The equipment
grounding conductor shall be identified in accordance with
250.119.


(C) Identification of Ungrounded Conductors. Ungrounded
conductors shall be identified in accordance with 210.5(C)(1)
or (2), as applicable.


А (1) Branch Circuits Supplied from More Than One Nomi-
nal Voltage System. Where the premises wiring system has
branch circuits supplied from more than one nominal voltage
system, each ungrounded conductor of a branch circuit shall
be identified by phase or line and by nominal voltage system.
at all termination, connection, and splice points in accordance
with 210.5(C)(1)(a) and (CX1)(b). Different systems within the
same premises that have the same nominal voltage shall be per-
mitted to use the same identification.

(a) Means of Identification. The means of identification
shall be permitted to be by separate color coding, marking tape,
tagging, or other approved means.

(b) Posting of Identification Means. The method used for
conductors originating within each branch-circuit panelboard
or similar branch-circuit distribution equipment shall be docu-
mented in a manner that is readily available or shall be per-
manently posted at each branch-circuit panelboard or similar
branch-circuit distribution equipment. The label shall be of
sufficient durability to withstand the environment involved and
shall not be handwritten.


Exception: In existing installations where a voltage system(s)
already exists and a different voltage system is being added, it
shall be permissible to mark only the new system voltage. Exist-
ing unidentified systems shall not be required to be identified
at each termination, connection, and splice point in accordance
with 210.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at
each voltage system distribution equipment to identify that only
one voltage system has been marked for a new system(s). The
new system label(s) shall include the words “other unidentified
systems exist on the premises.”


70-92


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


Q2) Branch Circuits Supplied from Direct-Current Sys-
tems. Where a branch circuit is supplied from a dc system
operating at more than 60 volts, each ungrounded conductor of
4 AWG or larger shall be identified by polarity at all termina-
tion, connection, and splice points by marking tape, tagging, or
other approved means; each ungrounded conductor of 6 AWG
or smaller shall be identified by polarity at all termination,
connection, and splice points in compliance with 210.5(C)(2)
(a) and (b). The identification methods utilized for conductors
originating within each branch-circuit panelboard or similar
branch-circuit distribution equipment shall be documented in a
manner that is readily available or shall be permanently posted
at each branch-circuit panelboard or similar branch-circuit dis-
tribution equipment.

(a) Positive Polarity, Sizes 6 AWG or Smaller. Where the
positive polarity of a dc system does not serve as the connection
point for the grounded conductor, each positive ungrounded
conductor shall be identified by one of the following means:


(1) A continuous red outer finish

(2) A continuous red stripe durably marked along the conduc-
tor's entire length on insulation of a color other than green,
white, gray, or black

(3) Imprinted plus signs (+) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black and repeated at intervals not exceed-
ing 610 mm (24 in.) in accordance with 310.8(B)

(4) An approved permanent marking means such as sleeving or
shrink-tubing that is suitable for the conductor size, at all ter-
mination, connection, and splice points, with imprinted plus
signs (+) or the word POSITIVE or POS durably marked on
insulation of a color other than green, white, gray, or black


(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the
negative polarity of a dc system does not serve as the connection
point for the grounded conductor, each negative ungrounded
conductor shall be identified by one of the following means;


(1) A continuous black outer finish

(2) A continuous black stripe durably marked along the con-
ductor's entire length on insulation of a color other than
green, white, gray, or red

(3) Imprinted minus signs (—) or the word NEGATIVE or NEG
durably marked on insulation of a color other than green,
white, gray, or red and repeated at intervals not exceeding
610 mm (24 in.) in accordance with 310.8(B)

(4) An approved permanent marking means such as sleeving or
shrink-tubing that is suitable for the conductor size, at all
termination, connection, and splice points, with imprinted
minus signs (—) or the word NEGATIVE or NEG durably
marked on insulation of a color other than green, white,
gray, or red


210.6 Branch-Circuit Voltage Limitations. The nominal
voltage of branch circuits shall not exceed the values permitted  ,
by 210.6(A) through (D).


2025 California Electrical Code


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(A) Occupancy Limitation. In dwelling units and guest

rooms or guest suites of hotels, motels, and similar occupan-

cies, the voltage shall not exceed 120 volts, nominal, between

conductors that supply the terminals of the following:

(1) Luminaires

(2) Cord-and-plug-connected loads 1440 volt-amperes, nomi-
nal, or less or less than % hp


(B) 120 Volts Between Conductors. Circuits not exceeding
120 volts, nominal, between conductors shall be permitted to
supply the following:


(1) The terminals of lampholders applied within their voltage
ratings
(2) Auxiliary equipment of electric-discharge lamps


Informational Note: See 410.137 for auxiliary equip-
ment limitations.


(3) Cord-and-plug-connected or permanently connected utili-
zation equipment


(C) 277 Volts to Ground. Circuits exceeding 120 volts, nomi-

nal, between conductors and not exceeding 277 volts, nominal,

to ground shall be permitted to supply cord-and-plug-connected

or permanently connected utilization equipment, or the follow-

ing types of listed luminaires:

(1) Electric-discharge luminaires with integral ballasts

(2) LED luminaires with LED drivers between the branch cir-
cuit and the lampholders

(3) Incandescent or LED luminaires, equipped with medium-
base or smaller screw shell lampholders, where the lamp-
holders are supplied at 120 volts or less from the output of
a stepdown autotransformer, LED driver, or other type of
power supply that is an integral component of the luminaire


Informational Note No. 1: See 410.90 for requirements
regarding the connection of screw shell lampholders to
grounded conductors.
(4) Luminaires equipped with mogul-base screw shell
lampholders
(5) Luminaires equipped with lampholders, other than the
screw shell type, when used within the voltage ratings of
their lampholders
(6) Luminaires without lampholders


Informational Note No.2: Luminaires with nonserviceable
LEDs are examples of luminaires without lampholders.
(7) Auxiliary equipment of electric-discharge or LED-type
lamps
Informational Note No. 3: See 410.137 for auxiliary
equipment limitations.
(8) Luminaires converted with listed retrofit kits incorporating
integral LED light sources or accepting LED lamps that also
conform with 210.6(C)(1), (С)(2), (С)3), (C4). or (С)(5)


2025 California Electrical Code


210.8


(D) 1000 Volts ac or 1500 Volts dc Between Conductors. Cir-

cuits exceeding 277 volts, nominal, to ground and not exceed-

ing 1000 volts ac or 1500 volts dc, nominal, between conductors

shall be permitted to supply the following:

(1) The auxiliary equipment ofelectric-discharge lamps mounted
in permanently installed luminaires where the luminaires are
mounted in accordance with one of the following:


a. Not less than a height of 6.7 m (22 ft) on poles or similar
structures for the illumination of outdoor areas such as
highways, roads, bridges, athletic fields, or parking lots

b. Not less than a height of 5.5 m (18 ft) on other struc-
tures such as tunnels


Informational Note: See 410.137 for auxiliary equip-
ment limitations.


(2) Cord-and-plug-connected or permanently connected utili-
zation equipment other than luminaires

(3) Luminaires powered from direct-current systems where
either of the following apply:


a. The luminaire contains a listed, dc-rated ballast that
provides isolation between the dc power source and the
lamp circuit and protection from electric shock when
changing lamps.

b. The luminaire contains a listed, dc-rated ballast and has
no provision for changing lamps.

Exception No. 1 to (B), (C), and (D): For lampholders of infra-
red industrial heating appliances as provided in 425.14.


Exception No. 2 to (B), (C), and (D): For railway properties as
described in 110.19.


210.7 Multiple Branch Circuits. If two or more branch cir-
cuits supply devices or equipment on the same yoke or mount-
ing strap, a means to simultaneously disconnect the ungrounded
supply conductors shall be provided at the point at which the
branch circuits originate.


A 210.8 Ground-Fault Circuit-Interrupter Protection for
Personnel. A listed Class A GFCI shall provide protection
in accordance with 210.8(A) through (F). The GFCI shall be
installed in a readily accessible location.


Informational Note: See 215.9 for GFCI protection on
feeders.


For the purposes of this section, the distance from recep-
tacles shall be measured as the shortest path the power supply
cord connected to the receptacle would follow without piercing
a floor, wall, ceiling, or fixed barrier.

А (A) Dwelling Units. All 125-volt through 250-volt recepta-
cles installed in the following locations and supplied by single-
phase branch circuits rated 150 volts or less to ground shall
have ground-fault circuit-interrupter protection for personnel?

(1) Bathrooms
(2) Garages and also accessory buildings that have a floor
located at or below grade level not intended as habitable


70-93


210.8


rooms and limited to storage areas, work areas, and areas
of similar use
(3) Outdoors
(4) Crawl spaces — at or below grade level
(5) Basements
(6) Kitchens
(7) Areas with sinks and permanent provisions for food prep-
aration, beverage preparation, or cooking
(8) Sinks — where receptacles are installed within 1.8 m
(6 ft) from the top inside edge of the bowl of the sink
(9) Boathouses
(10) Bathtubs or shower stalls — where receptacles are
installed within 1.8 m (6 ft) of the outside edge of the
bathtub or shower stall
(11) Laundry areas
(12) Indoor damp and wet locations


Exception No. 1: Receptacles that are not readily accessible
and are supplied by a branch circuit dedicated to electric snow-
melting, deicing, or pipeline and vessel heating equipment
shall be permitted to be installed in accordance with 426.28 or
427.22, as applicable.


Exception No. 2: A receptacle supplying only a permanently
installed premises security system shall be permitted to omit
ground-fault circuit-interrupter protection.

Exception No. 3: Listed weight-supporting ceiling receptacles
(WSCR) utilized in combination with compatible weight-
supporting attachment fittings (WSAF) installed for the pur-
pose of supporting a ceiling luminaire or ceiling-suspended fan
shall be permitted to omit ground-fault circuit-interrupter pro-
tection. If a general-purpose convenience receptacle is integral
to the ceiling luminaire or ceiling-suspended fan, GFCI protec-
tion shall be provided.


Exception No. 4: Factory-installed receptacles that are not
readily accessible and are mounted internally to bathroom
exhaust fan assemblies shall not require GFCI protection unless
required by the installation instructions or listing.


Informational Note: See 760.41(B) and 760.121(B) for
power supply requirements for fire alarm systems.

A (B) Other Than Dwelling Units. All 125-volt through 250-
volt receptacles supplied by single-phase branch circuits rated
150 volts or less to ground, 50 amperes or less, and all recep-
tacles supplied by three-phase branch circuits rated 150 volts or
less to ground, 100 amperes or less, installed in the following
locations shall be provided with GFCI protection:

(1) Bathrooms

(2) Kitchens

(3) Areas with sinks and permanent provisions for food prep-
aration, beverage preparation, or cooking

(4) Buffet serving areas with permanent provisions for food
serving, beverage serving, or cooking

(5) Rooftops


70-94


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(6) Outdoors
(7) Sinks where receptacles or cord-and-plug-connected
fixed or stationary appliances are installed within 1.8 m
(6 ft) from the top inside edge of the bowl of the sink
(8) Indoor damp or wet locations
(9) Locker rooms with associated showering facilities
(10) Garages, accessory buildings, service bays, and similar
areas other than vehicle exhibition halls and showrooms
(11) Crawl spaces at or below grade level
(12) Unfinished areas of basements
(13) Aquariums, bait wells, and similar open aquatic vessels or
containers, such as tanks or bowls, where receptacles are
installed within 1.8 m (6 ft.) from the top inside edge or
rim or from the conductive support framing of the vessel
or container
(14) Laundry areas
(15) Bathtubs and shower stalls where receptacles are installed
within 1.8 m (6 ft) of the outside edge of the bathtub or
shower stall


Exception No. 1: Receptacles that are not readily accessible
and are supplied by a branch circuit dedicated to electric snow-
melting, deicing, or pipeline and vessel heating equipment
shall be permitted to be installed in accordance with 426.28 or
427.22, as applicable.


Exception No. 2: Receptacles on rooftops shall not be required
to be readily accessible other than from the rooftop.


Exception No. 3: Receptacles or cord-and-plug-connected
fixed and stationary appliances installed within 1.8 m (6 ft) from
the top inside edge of a bowl of a sink shall not be required to be
GFCI protected in industrial establishments where the condi-
tions of maintenance and supervision ensure that only qualified
personnel are involved, an assured equipment grounding con-
ductor program in accordance with 590.6(B)(2) shall be permit-
ted for only those receptacle outlets used to supply equipment
that would create a greater hazard if power is interrupted or that
has a design not compatible with GFCI protection.


Exception No. 4: Receptacles or cord-and-plug-connected
fixed and stationary appliances installed within 1.8 m (6 ft)
from the top inside edge of a bowl of a sink shall not be required
to be GFCI protected in industrial laboratories where the recep-
tacles are used to supply equipment if removal of power would
introduce a greater hazard.


Exception No. 5: Receptacles located in patient bed locations of
Category 2 (general care) or Category 1 (critical care) spaces of
health care facilities shall be permitted to comply with 517.21.
Exception No. 6: Listed weight-supporting ceiling receptacles
(WSCR) utilized in combination with compatible weight-
supporting attachment fittings (WSAF) installed for the pur-
pose of serving a ceiling luminaire or ceiling-suspended fan
shall be permitted to omit GFCI protection. If a general-purpose
convenience receptacle is integral to the ceiling luminaire or
ceiling-suspended fan, GFCI protection shall be provided.


2025 California Electrical Code


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(C) Crawl Space Lighting Outlets. GFCI protection shall be
provided for lighting outlets not exceeding 120 volts installed
in crawl spaces.


А (D) Specific Appliances. GFCI protection shall be provided
for the branch circuit or outlet supplying the following appli-
ances rated 150 volts or less to ground and 60 amperes or less,
single- or 3-phase:

(1) Automotive vacuum machines
(2) Drinking water coolers and bottle fill stations
(3) High-pressure spray washing machines
(4) Tire inflation machines
(5) Vending machines
(6) Sump pumps
(7) Dishwashers
(8) Electric ranges
(9) Wall-mounted ovens
(10) Counter-mounted cooking units
(11) Clothes dryers
(12) Microwave ovens
(E) Equipment Requiring Servicing. GFCI protection shall
be provided for the receptacles required by 210.63.


A (F) Outdoor Outlets. For dwellings, all outdoor outlets, other
than those covered in 210.8(A), Exception No. 1, including
outlets installed in the following locations, and supplied by
single-phase branch circuits rated 150 volts or less to ground,


СЭ 50 amperes or less, shall be provided with GFCI protection:


(1) Garages that have floors located at or below grade level
(2) Accessory buildings
(3) Boathouses


If equipment supplied by an outlet covered under the require-
ments of this section is replaced, the outlet shall be supplied
with GFCI protection.


Exception No. 1: GFCI protection shall not be required on
lighting outlets other than those covered in 210.8(C).


Exception No. 2: GFCI protection shall not be required for
listed HVAC equipment. This exception shall expire Septem-
ber 1, 2026.


210.9 Circuits Derived from Autotransformers. Branch
circuits shall not be derived from autotransformers unless the
circuit supplied has a grounded conductor that is electrically
connected to a grounded conductor of the system supplying the
autotransformer,


Exception No. 1: An autotransformer shall be permitted with-
out the connection to a grounded conductor where transforming
from a nominal 208 volts to a nominal 240-volt supply or simi-
larly from 240 volts to 208 volts.
Exception No. 2: In industrial occupancies, where conditions
e of maintenance and supervision ensure that only qualified per-
J sons service the installation, autotransformers shall be permit-
ted to supply nominal 600-volt loads from nominal 480-volt


2025 California Electrical Code


ooo eee mp


210.11


systems, and 480-volt loads from nominal 600-volt systems,
without the connection to a similar grounded conductor.


210.10 Ungrounded Conductors Tapped from Grounded
Systems. Two-wire de circuits and ac circuits of two or more
ungrounded conductors shall be permitted to be tapped from the
ungrounded conductors of circuits that have a grounded neu-
tral conductor. Switching devices in each tapped circuit shall
have a pole in each ungrounded conductor. All poles of mul-
tipole switching devices shall manually switch together where
such switching devices also serve as a disconnecting means as
required by the following:


(1) 410.93 for double-pole switched lampholders

(2) 410.104(B) for electric-discharge lamp auxiliary equip-
ment switching devices

(3) 422.31(B) for an appliance

(4) 424.20 for a fixed electric space-heating unit

(5) 426.51 for electric deicing and snow-melting equipment

(6) 430.85 for a motor controller

(7) 430.103 for a motor


210.11 Branch Circuits Required. Branch circuits for light-
ing and for appliances, including motor-operated appliances,
shall be provided to supply the loads calculated in accordance
with 220.10. In addition, branch circuits shall be provided
for specific loads not covered by 220.10 where required else-
where in this Code and for dwelling unit loads as specified in
210.11(C).


(A) Number of Branch Circuits. The minimum number of
branch circuits shall be determined from the total calculated
load and the size or rating of the circuits used. In all installa-
tions, the number of circuits shall be sufficient to supply the
load served. In no case shall the load on any circuit exceed the
maximum specified by 220.11.


(B) Load Evenly Proportioned Among Branch Circuits.
Where the load is calculated on the basis of volt-amperes per
square meter or per square foot, the wiring system up to and
including the branch-circuit panelboard(s) shall be provided
to serve not less than the calculated load. This load shall be
evenly proportioned among multioutlet branch circuits within
the panelboard(s). Branch-circuit overcurrent devices and cir-
cuits shall be required to be installed only to serve the con-
nected load.


(C) Dwelling Units.

(1) Small-Appliance Branch Circuits. In addition to the
number of branch circuits required by other parts of this section,
two or more 20-ampere small-appliance branch circuits shall be
provided for all receptacle outlets specified by 210.52(B).

(2) Laundry Branch Circuits. In addition to the number of
branch circuits required by other parts of this section, at least
one additional 20-ampere branch circuit shall be provided to
supply the laundry receptacle outlet(s) required by 210.52(F).
This circuit shall have no other outlets.


70-95


210.12


(3) Bathroom Branch Circuits, In addition to the number of
branch circuits required by other parts of this section, one or
more 120-volt, 20-ampere branch circuit shall be provided to
supply bathroom(s) receptacle outlet(s) required by 210.52(D)
and any countertop and similar work surface receptacle outlets.
Such circuits shall have no other outlets.


Exception: Where the 20-ampere circuit supplies a single bath-
room, outlets for other equipment within the same bathroom
shall be permitted to be supplied in accordance with 210.23(B)
(1) and (8)(2).


A (4) Garage Branch Circuits. In addition to the number of
branch circuits required by other parts of this section, at least
one 120-volt, 20-ampere branch circuit shall be installed to sup-
ply receptacle outlets, including those required by 210.52(G)
(1) for attached garages and in detached garages with electric
power. This circuit shall have no other outlets.


Additional branch circuits rated 15 amperes or greater
shall be permitted to serve receptacle outlets other than those
required by 210.52(G)(1).


Exception No. 1: This circuit shall be permitted to supply out-
door receptacle outlets.


Exception No. 2: Where the 20-ampere circuit supplies a sin-
gle vehicle bay garage, outlets for other equipment within the
same garage shall be permitted to be supplied in accordance
with 210.23(BX(1) and (B)(2).

210.12 Arc-Fault — Circuit-Interrupter Protection. Arc-
fault circuit-interrupter (AFCI) protection shall be installed in
accordance with 210.12(B) through (E) by any of the means
described in 210.12(A)(1) through (A)(6). The AFCI shall be
listed and installed in a readily accessible location.


^ (A) Means of Protection. AFCI protection shall be provided
by any of the following means:


(1) A listed combination-type AFCI installed to provide pro-
tection of the entire branch circuit.

(2) A listed branch/feeder-type AFCI installed at the origin
of the branch circuit in combination with a listed outlet
branch-circuit-type AFCI installed on the branch circuit at
the first outlet box, which shall be marked to indicate that
it is the first outlet of the branch circuit.

A listed supplemental arc protection circuit breaker
installed at the origin of the branch circuit in combination
with a listed outlet branch-circuit-type AFCI installed on
the branch circuit at the first outlet box if all of the follow-
ing conditions are met:


(3)


a. The branch-circuit wiring shall be continuous from the
branch-circuit overcurrent device to the outlet branch-
circuit AFCI.

. The maximum length of the branch-circuit wiring from
the branch-circuit overcurrent device to the first outlet
Shall not exceed 15.2 m (50 ft) for a 14 AWG conductor
or 21.3 m (70 ft) for a 12 AWG conductor.


70-96


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


C. The first outlet box shall be marked to indicate that it is
the first outlet of the branch circuit.


(4) A listed outlet branch-circuit-type AFCI installed on the
branch circuit at the first outlet in combination with a listed
branch-circuit overcurrent protective device if all of the
following conditions are met:


a. The branch-circuit wiring shall be continuous from the
branch-circuit overcurrent device to the outlet branch-
circuit AFCI.

b. The maximum length of the branch-circuit wiring from
the branch-circuit overcurrent device to the first outlet
shall not exceed 15.2 m (50 ft) for a 14 AWG conductor
or 21.3 m (70 ft) for a 12 AWG conductor.

c. The first outlet box shall be marked to indicate that it is

the first outlet of the branch circuit.

. The combination of the branch-circuit overcurrent
device and outlet branch-circuit AFCI shall be identified
as meeting the requirements for a system combination-
type AFCI and listed as such.


If metal raceway, metal wireways, metal auxiliary gutters, or
Type MC or Type AC cable meeting the applicable require-
ments of 250.118, with metal boxes, metal conduit bodies,
and metal enclosures are installed for the portion of the
branch circuit between the branch-circuit overcurrent device
and the first outlet, it shall be permitted to install a listed
outlet branch-circuit-type AFCI at the first outlet to provide
protection for the remaining portion of the branch circuit.
Where a listed metal or nonmetallic conduit or tubing or
Type MC cable is encased in not less than 50 mm (2 in.)
of concrete for the portion of the branch circuit between
the branch-circuit overcurrent device and the first outlet, it
shall be permitted to install a listed outlet branch-circuit-
type AFCI at the first outlet to provide protection for the
remaining portion of the branch circuit.


Informational Note: See UL 1699-2011, Standard
for Arc-Fault Circuit-Interrupters, for information on
combination-type and branch/feeder-type AFCI devices.
See UL Subject 1699A, Outline of Investigation for Out-
let Branch Circuit Arc-Fault Circuit-Interrupters, for
information on outlet branch-circuit type AFCI devices.
See UL Subject 1699C, Outline of Investigation for
System Combination Arc-Fault Circuit Interrupters, for
information on system combination AFCIs.


N (B) Dwelling Units. All 120-volt, single-phase, 10-, 15-, and
20-ampere branch circuits supplying outlets or devices installed
in the following locations shall be protected by any of the means
described in 210.12(A)(1) through (A)(6):


(1) Kitchens

(2) Family rooms
(3) Dining rooms
(4) Living rooms
(5) Parlors


(5)


(6)


2025 California Electrical Code


©


б


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(6) Libraries

(7) Dens

(8) Bedrooms

(9) Sunrooms

(10) Recreation rooms
(11) Closets

(12) Hallways

(13) Laundry areas
(14)Similar areas


Exception No. 1: AFCI protection shall not be required for an
individual branch circuit supplying a fire alarm system installed
in accordance with 760.41(B) or 760.121(B). The branch cir-
cuit shall be installed in a metal raceway, metal auxiliary gutter,
steel-armored cable, or Type MC or Type AC cable meeting the
applicable requirements of 250.118, with metal boxes, conduit
bodies, and enclosures.


Exception No. 2: AFCI protection shall not be required for the
individual branch circuit supplying an outlet for arc welding
equipment in a dwelling unit until January 1, 2025.


Ш Informational Note Мо. 1: See МЕРА 72 2025, National
Fire Alarm and Signaling Code, 29.9.4(5), for informa-
tion on secondary power source requirements for smoke
alarms installed in dwelling units.

Informational Note No. 2: See 760.41(B) and 760.121(B)
for power source requirements for fire alarm systems.


(C) Dormitory Units. All 120-volt, single-phase, 10-, 15-, and
20-ampere branch circuits supplying outlets or devices installed
in the following locations shall be protected by any of the means
described in 210.12(A)(1) through (А6):


(1) Bedrooms
(2) Living rooms
(3) Hallways

(4) Closets

(5) Bathrooms
(6) Similar rooms


(D) Other Occupancies. All 120-volt, single-phase, 10-, 15-,
and 20-ampere branch circuits supplying outlets ot devices
installed in the following locations shall be protected by any of
the means described in 210.12(A)(1) through (AX6):


(1) Guest rooms and guest suites of hotels and motels

(2) Areas used exclusively as patient sleeping rooms in nurs-
ing homes and limited-care facilities

(3) Areas designed for use exclusively as sleeping quarters in
fire stations, police stations, ambulance stations, rescue
stations, ranger stations, and similar locations


A (E) Branch Circuit Wiring Extensions, Modifications, or
Replacements. If branch-circuit wiring for any of the areas
specified in 210.12(B), (C), or (D) is modified, replaced, or
extended, the branch circuit shall be protected by one of the
following:


2025 California Electrical Code


210.18


(1) By any of the means described in 210.12(A)(1) through
(АЈ)

(2) A listed outlet branch-circuit-type AFCI located at the first
receptacle outlet of the existing branch circuit


Exception: AFCI protection shall not be required where the
extension of the existing branch-circuit conductors is not more
than 1.8 m (6 ft) and does not include any additional outlets
or devices, other than splicing devices. This measurement shall
not include the conductors inside an enclosure, cabinet, or junc-
tion box.


A 210.13 Ground-Fault Protection of Equipment. Each
branch-circuit disconnecting means rated 1000 amperes or
more and installed on solidly grounded wye electrical systems
of more than 150 volts to ground, but not exceeding 1000 volts
phase-to-phase, shall be provided with ground-fault protection
of equipment in accordance with 230.95.


Informational Note: See 517.17 for requirements on
buildings that contain health care occupancies.


Exception No. 1: This section shall not apply to a disconnect-
ing means for a continuous industrial process where a nonor-
derly shutdown will introduce additional or increased hazards.


Exception No. 2: This section shall not apply if ground-fault
protection of equipment is provided on the supply side of the
branch circuit and on the load side of any transformer supplying
the branch circuit.


210.17 Guest Rooms and Guest Suites, Guest rooms and
guest suites in the following occupancies that are provided with
permanent provisions for cooking shall have branch circuits
installed to meet the rules for dwelling units:


(1) Hotels

(2) Motels

(3) Assisted living facilities
Informational Note No. 1: See 210.11(C)2) and
210.52(F), Exception No. 2, for information on laundry
branch circuits and receptacle outlets.
Informational Note No. 2: See NFPA 101-2021, Life
Safety Code, 3.3.198.12 and A.3.3.198.12(5), for the defi-
nition of assisted living facilities.


Part II. Branch-Circuit Ratings


210.18 Rating. Branch circuits recognized by this article shall
be rated in accordance with the maximum permitted ampere
rating or setting of the overcurrent device. The rating for other
than individual branch circuits shall be 10,:15, 20, 30, 40, and
50 amperes. Where conductors of higher ampacity are used for
any reason, the ampere rating or setting of the specified over-
current device shall determine the circuit rating.


Exception No. 1: Multioutlet branch circuits greater than 50
amperes shall be permitted to supply nonlighting outlet loads


70-97


210.19


in locations where conditions of maintenance and supervision
ensure that only qualified persons service the equipment.


Exception No. 2: Branch circuits rated 10 amperes shall not
supply receptacle outlets.

210.19 Conductors — Minimum Ampacity and Size. Branch-
circuit conductors for circuits not exceeding 1000 volts ac or
1500 volts dc shall be sized in accordance with 210.19(A)
through (D).


Informational Note: Conductors for branch circuits as
defined in Article 100, sized to prevent a voltage drop
exceeding 3 percent at the farthest outlet of power, heat-
ing, and lighting loads, or combinations of such loads, and
where the maximum total voltage drop on both feeders
and branch circuits to the farthest outlet does not exceed
5 percent, provide reasonable efficiency of operation. See
215.2(A)(2), Informational Note No. 2, for information
on voltage drop on feeder conductors.


А (A) General. Branch-circuit conductors shall have an ampac-
ity not less than the larger of the following and comply with
110.14(C) for equipment terminations:


(1) Where a branch circuit supplies continuous loads or any
combination of continuous and noncontinuous loads, the
minimum branch-circuit conductor size shall have an ampac-
ity not less than the noncontinuous load plus 125 percent of
the continuous load in accordance with 310.14.


Exception to (1): If the assembly, including the overcurrent
devices protecting the branch circuits, is listed for operation
at 100 percent of its rating, the ampacity of the branch-circuit
conductors shall be permitted to be not less than the sum of
the continuous load plus the noncontinuous load in accordance
with 110.14(C).


(2) The minimum branch-circuit conductor size shall have an
ampacity not less than the maximum load to be served after
the application of any adjustment or correction factors in
accordance with 310.15.


Exception to (1) and (2): Where a portion of a branch circuit
is connected at both its supply and load ends to separately
installed pressure connections as covered in 110.14(C)(2), an
allowable ampacity in accordance with 310.15 not less than the
sum of the continuous load plus the noncontinuous load shall
be permitted. No portion of a branch circuit installed under this
exception shall extend into an enclosure containing either the
branch-circuit supply or the branch-circuit load terminations.
(B) Branch Circuits with More than One Receptacle. Con-
ductors of branch circuits supplying more than one recepta-
cle for cord-and-plug-connected portable loads shall have an
ampacity of not less than the rating of the branch circuit.

(C) Household Ranges and Cooking Appliances. Branch-
circuit conductors supplying household ranges, wall-mounted
ovens, counter-mounted cooking units, and other household


70-98


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


cooking appliances shall have an ampacity not less than the rat-
ing of the branch circuit and not less than the maximum load to
be served. For ranges of 8% kW or more rating, the minimum
branch-circuit rating shall be 40 amperes.


Exception No. 1: Conductors tapped from a branch circuit not
exceeding 50 amperes supplying electric ranges, wall-mounted
electric ovens, and counter-mounted electric cooking units shall
have an ampacity of not less than 20 amperes and shall be suf-
ficient for the load to be served. These tap conductors include
any conductors that are a part of the leads supplied with the
appliance that are smaller than the branch-circuit conductors.
The taps shall not be longer than necessary for servicing the
appliance.

Exception No. 2: The neutral conductor of a 3-wire branch cir-
cuit supplying a household electric range, a wall-mounted oven,
or a counter-mounted cooking unit shall be permitted to be
smaller than the ungrounded conductors where the maximum
demand of a range of 8% kW or more rating has been calculated
according to Column C of Table 220.55, but such conductor
shall have an ampacity of not less than 70 percent of the branch-
circuit rating and shall not be smaller than 10 AWG.


(D) Other Loads. Branch-circuit conductors that supply
loads other than those specified in 210.3 and other than cook-
ing appliances as covered in 210.19(C) shall have an ampac-
ity sufficient for the loads served and shall not be smaller than
14 AWG.


Exception No. 1: Tap conductors shall have an ampacity suffi-
cient for the load served. In addition, they shall have an ampac-
ity of not less than 15 for circuits rated less than 40 amperes and
not less than 20 for circuits rated at 40 or 50 amperes and only
where these tap conductors supply any of the following loads:


(1) Individual lampholders or luminaires with taps extending
not longer than 450 mm (18 in.) beyond any portion of the
lampholder or luminaire

(2) A luminaire having tap conductors in accordance with
410.117

(3) Individual outlets, other than receptacle outlets, with taps
not over 450 mm (18 in.) long

(4) Infrared lamp industrial heating appliances

(5) Nonheating leads of deicing and snow-melting cables and
mats


Exception No. 2: Fixture wires and flexible cords shall be per-
mitted to be smaller than 14 AWG as permitted by 240.5.
210.20 Overcurrent Protection. Branch-circuit conduc-
tors and equipment for circuits not exceeding 1000 volts ac
or 1500 volts dc shall be protected by overcurrent protec-
tive devices that have a rating or setting that complies with
210.20(A) through (D).

(A) Continuous and Noncontinuous Loads. Where a branch
circuit supplies continuous loads or any combination of con-
tinuous and noncontinuous loads, the rating of the overcurrent


2025 California Electrical Code


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


device shall not be less than the noncontinuous load plus
125 percent of the continuous load.


Exception: Where the assembly, including the overcurrent
devices protecting the branch circuit(s), is listed for operation
at 100 percent of its rating, the ampere rating of the overcurrent
device shall be permitted to be not less than the sum of the con-
tinuous load plus the noncontinuous load.


(B) Conductor Protection. Conductors shall be protected in
accordance with 240.4. Flexible cords and fixture wires shall be
protected in accordance with 240.5.


(C) Equipment. The rating or setting of the overcurrent pro-
tective device shall not exceed that specified in the applicable
articles referenced in Table 240.3 for equipment.


(D) Outlet Devices, The rating or setting shall not exceed that
specified in 210.21 for outlet devices.


210.21 Outlet Devices, Outlet devices shall have an ampere
rating that is not less than the load to be served and shall comply
with 210.21(A) and (B).


(A) Lampholders. Where connected to a branch circuit hav-
ing a rating in excess of 20 amperes, lampholders shall be of the
heavy-duty type. A heavy-duty lampholder shall have a rating
of not less than 660 watts if of the admedium type, or not less
than 750 watts if of any other type.


(B) Receptacles.
(1) Single Receptacle on an Individual Branch Circuit. A


single receptacle installed on an individual branch circuit shall
have an ampere rating not less than that of the branch circuit.


Exception No. 1: A receptacle installed in accordance with
430.81(B).


Exception No. 2: A receptacle installed exclusively for the use
of a cord-and-plug-connected arc welder shall be permitted to
have an ampere rating not less than the minimum branch-circuit
conductor ampacity determined by 630.11(A) for arc welders.


Informational Note: See Article 100 for the definition of
receptacle.
(2) Total Cord-and-Plug-Connected Load. Whereconnected
to a branch circuit supplying two or more receptacles or outlets,
a receptacle shall not supply a total cord-and-plug-connected
load in excess of the maximum specified in Table 210.21(B)(2).


^ (3) Receptacle Ratings. Where connected to a branch circuit
supplying two or more receptacles or outlets, receptacle ratings
shall not be less than the values listed in Table 210.21(B)(3), or,
where rated higher than 50 amperes, the receptacle rating shall
not be less than the branch-circuit rating.

Exception No. 1: Receptacles installed exclusively for the use
of cord-and-plug-connected arc welders shall be permitted to
have ampere ratings not less than the minimum branch-circuit
conductor ampacity determined by 630.11(A) or (B) for arc
welders,


2025 California Electrical Code


21023


Table 210.21(B)(2) Maximum Cord-and-Plug-Connected Load
to Receptacle


Circuit Rating Receptacle Rating Maximum Load
(Amperes) (Amperes) (Amperes)
15 or 20 15 12
20 20 16
30 30 24


A Table 210.21(B)(3) Receptacle Ratings for Circuits Serving
More Than One Receptacle or Receptacle Outlet


Circuit Rating (Amperes) Receptacle Rating (Amperes)
15 15
20 15 or 20
30 30
40 40 or 50
50 50


Exception No. 2: The ampere rating of a receptacle installed
for electric discharge lighting shall be permitted to be based on
410.62(C).


(4) Range Receptacle Rating. The ampere rating of a range
receptacle shall be permitted to be based on a single range
demand load as specified in Table 220.55.


210.22 Permissible Loads, Individual Branch Circuits. An
individual branch circuit shall be permitted to supply any load
for which it is rated, but in no case shall the load exceed the
branch-circuit ampere rating.

A 210.23 Permissible Loads, Multiple-Outlet Branch Cir-
cuits. In no case shall the load exceed the branch-circuit
ampere rating. A branch circuit supplying two or more outlets
or receptacles shall supply only the loads specified according to
its size in accordance with 210.23(A) through (E) and as sum-
marized in 210.24.

N (A) 10-Ampere Branch Circuits. A 10-ampere branch circuit
shall comply with the requirements of 210.23(A)(1) and (A)(2).

N (1) Loads Permitted for 10-Ampere Branch Circuits. A
10-ampere branch circuit shall be permitted to supply one or
more of the following:

(1) Lighting outlets

(2) Dwelling unit exhaust fans on bathroom or laundry room
lighting circuits

(3) A gas fireplace unit supplied by an individual branch circuit

N (2) Loads Not Permitted for 10-Ampere Branch Circuits. A
10-ampere branch circuit shall not supply any of the following:
(1) Receptacle outlets
(2) Fixed appliances, except as permitted for individual branch

circuits


21024


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


A Table 210.24(1) Summary of Branch-Circuit Requirements — Copper Conductors


Circuit Rating 10A 15A 20A 30A 40A 50A
Conductors (min. size):
Circuit wires 14 14 12 10 8 6
‘Taps 14 14 14 14 12 12
Fixture wires and cords See 240.5.
Overcurrent Protection 10A 15A 2A WA 40A 50A
Outlet devices:
Lampholders permitted Any type Any type Any type Heavy duty Heavy duty Heavy duty
Receptacle rating! Not applicable? 15max.A 15 Аог20А 30A 40A or 50 A 50A
Maximum Load 10A 15A 20A 30A 40A 50A
Permissible load See 210.23(A). See 210.23(B). See 210.23(B). See 210.23(C). See 210.23(D). See 210.23(D).


TFor receptacle rating of cord-connected electric-discharge luminaires, see 410.62(C).


Branch circuits rated 10-amperes shall not supply receptacle outlets.


(3) Garage door openers
(4) Laundry equipment


(B) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere
branch circuit shall be permitted to supply lighting outlets,
lighting units, or other utilization equipment, or any combina-
tion of them, and shall comply with 210.23(B)(1) and (B)(2).


Exception: The small-appliance branch circuits, laundry branch
circuits, and bathroom branch circuits required in a dwelling
unit(s) by 210.11(C)(1), (C)(2), and (C)(3) shall supply only the
receptacle outlets specified in that section.


(1) Cord-and-Plug-Connected Equipment Not Fastened in
Place. The rating of any one cord-and-plug-connected utiliza-
tion equipment not fastened in place shall not exceed 80 percent
of the branch-circuit ampere rating.


(2) Utilization Equipment Fastened in Place. The total rat-
ing of utilization equipment fastened in place, other than lumi-
naires, shall not exceed 50 percent of the branch-circuit ampere
rating where lighting units, cord-and-plug-connected utilization
equipment not fastened in place, or both, are also supplied.


(C) 30-Ampere Branch Circuits. A 30-ampere branch cir-
cuit shall be permitted to supply fixed lighting units with heavy-
duty lampholders in other than a dwelling unit(s) or utilization
equipment in any occupancy. The rating of any one cord-
and-plug-connected utilization equipment shall not exceed
80 percent of the branch-circuit ampere rating.


(D) 40- and 50-Ampere Branch Circuits. A 40- or 50-ampere
branch circuit shall be permitted to supply cooking appliances
that are fastened in place in any occupancy. In other than dwell-
ing units, such circuits shall be permitted to supply fixed light-
ing units with heavy-duty lampholders, infrared heating units,
or other utilization equipment.


70-100


(E) Branch Circuits Larger Than 50 Amperes. Branch cir-
cuits larger than 50 amperes shall supply only nonlighting out-
let loads.


210.24 Branch-Circuit Requirements — Summary. The
requirements for circuits that have two or more outlets or recep-
tacles, other than the receptacle circuits of 210.11(C)(1), (C)
(2), and (C)(3), are summarized in Table 210.24(1) for copper
conductors and Table 210.24(2) for aluminum and copper-clad
aluminum conductors. Table 210.24(1) and Table 210.24(2)
provide only a summary of minimum requirements. See 210.19,
210.20, and 210.21 for the specific requirements applying to
branch circuits.


210.25 Branch Circuits in Buildings with More Than One
Occupancy.

(A) Dwelling Unit Branch Circuits. Branch circuits in each
dwelling unit shall supply only loads within that dwelling unit
or loads associated only with that dwelling unit.


(В) Common Area Branch Circuits. Branch circuits installed
for lighting, central alarm, signal, communications, or other
purposes for public or common areas of a two-family dwelling,
a multifamily dwelling, or a multi-occupancy building shall not
be supplied from equipment that supplies an individual dwell-
ing unit or tenant space.


Informational Note: Examples of public or common
areas include, but are not limited to, lobbies, corridors,
stairways, laundry rooms, roofs, elevators, washrooms,
store rooms, driveways (parking), and mechanical rooms.


Part III. Required Outlets


210.50 Receptacle Outlets. Receptacle outlets shall be
installed as specified in 210.52 through 210.65.


2025 California Electrical Code


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 210.52
N Table 210.242) Summary of Branch-Circuit Requirements — Aluminum and Copper-Clad Aluminum Conductors
Circuit Rating 10A 15A 20A 30A 40A 50A
Conductors (min. size):
Circuit wires 12 12 10 8 6 4
Taps 12 12 12 12 10 10
Fixture wires and cords See 240.5.
Overcurrent Protection 10А 15А 20А 30А 4А 50А
Outlet devices:
Lampholders permitted Any type Any type Any type Heavy duty Heavy duty Heavy duty
Receptacle rating! Not applicable? 15 max. A 15A0r20A 30A 40 A or 50A 50A
Maximum Load 10A 15A 20A 30A 40A 50A
Permissible load See 210.23(А). See 210.23(B). See 210.23(B). See 210.23(C). See 210.23(D). See 210.23(D).


For receptacle rating of cord-connected electric-discharge luminaires, see 410.62(C).


Branch circuits rated 10-amperes shall not supply receptacle outlets,


Informational Note: See Informative Annex J for infor-
mation regarding ADA accessibility design.
(A) Cord Pendants. A cord connector that is supplied by
a permanently connected cord pendant shall be considered a
receptacle outlet.


(B) Cord Connections. A receptacle outlet shall be installed
wherever flexible cords with attachment plugs are used. Where
flexible cords are permitted to be permanently connected,
receptacles shall be permitted to be omitted for such cords.


(C) Appliance Receptacle Outlets. Appliance receptacle out-
lets installed in a dwelling unit for specific appliances, such as
laundry equipment, shall be installed within 1.8 m (6 ft) of the
intended location of the appliance.


(D) [DPH] Commissary Service Outlet. A commissary which
services food preparation units shall provide one outlet for each
vehicle requiring electrical power for mechanical refrigeration.
(E) [DPH w/ exceptions] Installation Height. The center of
15-, 20-, and 30-ampere receptacle outlets required by sections
210-52(A), (B), and (C) shall be installed not less than 12 inches
above the floor or working platform.


Exception No. 1: Receptacle outlets installed as part of perma-
nently installed baseboard heaters are exempt.


Exception No. 2: Required receptacle outlets shall be permit-
ted in floors when adjacent to sliding panels or walls.


Exception No. 3; Baseboard electrical outlets used in relocat-
able partitions, window walls or other electrical convenience
floor outlets are not subject to the minimum height requirements.


210.52 Dwelling Unit Receptacle Outlets. This section pro-
vides requirements for 125-volt, 15- and 20-ampere receptacle
outlets, The receptacles required by this section shall be in addi-
tion to any receptacle that is as follows:


O»0»0»0»0 OFOFOFOSO


2025 California Electrical Code


а= ЕСЕ


(1) Part of a luminaire or appliance, ог

(2) Controlled by a listed wall-mounted control device in
accordance with 210.70(A)(1), Exception No. 1, or

(3) Located within cabinets or cupboards, or

(4) Located more than 1.7 m (54 ft) above the floor


Permanently installed electric baseboard heaters equipped
with factory-installed receptacle outlets or outlets provided as
a separate assembly by the manufacturer shall be permitted as
the required outlet or outlets for the wall space utilized by such
permanently installed heaters. Such receptacle outlets shall not
be connected to the heater circuits.


Informational Note: Listed baseboard heaters include
instructions that may not permit their installation below
receptacle outlets.


(A) General Provisions. In every kitchen, family room, din-
ing room, living room, parlor, library, den, sunroom, bedroom,
recreation room, or similar room or area of dwelling units,
receptacle outlets shall be installed in accordance with the gen-
eral provisions specified in 210.52(A)(1) through (A)(4).

(1) Spacing. Receptacles shall be installed such that no point
measured horizontally along the floor line of any wall space is
more than 1.8 m (6 ft) from a receptacle outlet.


(2) Wall Space. As used in this section, a wall space shall

include the following:

(1) Any space 600 mm (2 ft) or more in width (including space
measured around corners) and unbroken along the floor
line by doorways and similar openings, fireplaces, station-
ary appliances, and fixed cabinets that do not have counter-
tops or similar work surfaces

(2) The space occupied by fixed panels in walls, excluding
sliding panels


70-101


210.52


(3) The space afforded by fixed room dividers, such as free-
standing bar-type counters or railings


(3) Floor Receptacles. Receptacle outlets in or on floors shall
not be counted as part of the required number of receptacle out-
lets unless located within 450 mm (18 in.) of the wall.


(4) Countertop and Similar Work Surface Receptacle Out-
lets. Receptacles installed for countertop and similar work sur-
faces as specified in 210.52(C) shall not be considered as the
receptacle outlets required by 210.52(A).


(B) Small Appliances.


A (1) Receptacle Outlets Served. In the kitchen, pantry, break-
fast room, dining room, or similar area of a dwelling unit, the
two or more 20-ampere small-appliance branch circuits required
by 210.11(C)(1) shall serve all wall and floor receptacle out-
lets covered by 210.52(A), all countertop outlets covered by
210.52(C), and receptacle outlets for refrigeration equipment.


Exception No. 1: In addition to the required receptacles speci-
fied by 210.52, switched receptacles supplied from a general-
purpose 15- or 20-ampere branch circuit shall be permitted in
accordance with 210.70(A)(1), Exception No. 1.


Exception No. 2: In addition to the required receptacles speci-
fied by 210.52, a receptacle outlet to serve a specific appliance
shall be permitted to be supplied from an individual branch cir-
cuit rated 15 amperes or greater.


(2) No Other Outlets. The two or more small-appliance
branch circuits specified in 210.52(B)(1) shall have no other
outlets.


Exception No. 1: A receptacle installed solely for the electrical
supply to and support of an electric clock in any of the rooms
specified in 210.52(B)(1) shall be permitted to be served by a
small-appliance branch circuit.


Exception No. 2: Receptacles installed to provide power for
supplemental equipment and lighting on gas-fired ranges,
ovens, or counter-mounted cooking units shall be permitted to
be served by a small-appliance branch circuit.

(3) Kitchen Receptacle Requirements. Receptacles installed
in akitchen to serve countertop surfaces shall be supplied by not
fewer than two small-appliance branch circuits, either or both
of which shall also be permitted to supply receptacle outlets in
the same kitchen and in other rooms specified in 210.52(B)(1).
Additional small-appliance branch circuits shall be permitted to
supply receptacle outlets in the kitchen and other rooms speci-
fied in 210.52(B)(1). No small-appliance branch circuit shall
serve more than one kitchen,


(C) Countertops and Work Surfaces. In kitchens, рапігіеѕ,
breakfast rooms, dining rooms, and similar areas of dwelling
units, receptacle outlets for countertop and work surfaces that
are 300 mm (12 in.) or wider shall be installed in accordance


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


For the purposes of this section, where using multioutlet
assemblies, each 300 mm (12 in.) of multioutlet assembly con-
taining two or more receptacles installed in individual or con-
tinuous lengths shall be considered to be one receptacle outlet.


(1) Wall Spaces. Receptacle outlets shall be installed so
that no point along the wall line is more than 600 mm (24 in.)
measured horizontally from a receptacle outlet in that space.
The location of the receptacles shall be in accordance with
210.52(С)(3).


Exception No. 1: Receptacle outlets shall not be required
directly behind a range, counter-mounted cooking unit, or sink
in the installation described in Figure 210.52(C)(1).


Exception No. 2: Where a required receptacle outlet cannot be
installed in the wall areas shown in Figure 210.52(C)(1), the
receptacle outlet shall be permitted to be installed as close as
practicable to the countertop area to be served. The total num-
ber of receptacle outlets serving the countertop shall not be less
than the number needed to satisfy 210.52(С)(1). These outlets
shall be located in accordance with 210.52(C)(3),


pt Outlet within
600 mm (24 in.) | line if X < 300 mm (12 in.) | 600 mm (24 in.)


Range, counter-mounted
cooking unit or sink in
‘counter space


Space exempt from wall.
line if X < 450 mm (18 in.)


Outlet within 600 mm (24 n>


Range,
‘counter-mounted
cooking unit or sink
mounted in corner


with 210.52(C)(1) through (C)(3) and shall not be considered as д FIGURE 210.52(C)(1) Determination of Area Behind a Range,


the receptacle outlets required by 210.52(A).


70-102


Counter-Mounted Cooking Unit, or Sink.


2025 California Electrical Code


©


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


A (2) Island and Peninsular Countertops and Work Surfaces.
Receptacle outlets, if installed to serve an island or peninsu-
lar countertop or work surface, shall be installed in accordance
with 210.52(C)(3}, If a receptacle outlet is not provided to serve
an island or peninsular countertop or work surface, provisions
shall be provided at the island or peninsula for future addition
of a receptacle outlet to serve the island or peninsular counter-
top or work surface.


A (3) Receptacle Outlet Location. Receptacle outlets shall be
located in one or more of the following:


(1) On or above, but not more than 500 mm (20 in.) above, a
countertop or work surface

(2) Inacountertop using receptacle outlet assemblies listed for
use in countertops

(3) In a work surface using receptacle outlet assemblies listed
for use in work surfaces or listed for use in countertops


Receptacle outlets rendered not readily accessible by appli-
ances fastened in place, appliance garages, sinks, or rangetops
as covered in 210.52(C)(1), Exception No. 1, or appliances
occupying assigned spaces shall not be considered as these
required outlets.


Informational Note No. 1: See 406.5(E) for installation
of receptacles in countertops and 406.5(F) for installation
of receptacles in work surfaces. See 380.10 for installa-
tion of multioutlet assemblies.

Informational Note No. 2: See Informative Annex J and
ANSVICC A117.1-2009, Standard on Accessible and
Usable Buildings and Facilities, for additional information.


(D) Bathrooms. At least one receptacle outlet shall be
installed in bathrooms within 900 mm (3 ft) of the outside edge
of each sink. The receptacle outlet shall be located on a wall or
partition that is adjacent to the sink or sink countertop, located
on the countertop, or installed on the side or face of the sink
cabinet. In no case shall the receptacle be located more than
300 mm (12 in.) below the top of the sink or sink countertop.
Receptacle outlet assemblies listed for use in countertops shall
be permitted to be installed in the countertop.


Informational Note: See 406.5(E) and 406.5(G) for
requirements on installation of receptacles in countertops.


A (E) Outdoor Outlets. Outdoor receptacle outlets shall be
installed in accordance with 210.52(E)(1) through (E)(3).
(1) One-Family and Two-Family Dwellings. For a one-
family dwelling and each unit of a two-family dwelling that is
at grade level, at least one receptacle outlet readily accessible
from grade and not more than 2.0 m (6% ft) above grade level
shall be installed at the front and back of the dwelling.


Q) Multifamily Dwellings. For each dwelling unit of a mul-
tifamily dwelling where the dwelling unit is located at grade
level and provided with individual exterior entrance/egress, at


2025 California Electrical Code


210.52


least one receptacle outlet readily accessible from grade and
not more than 2.0 m (6% ft) above grade level shall be installed.


(3) Balconies, Decks, and Porches. Balconies, decks, and
porches that are within 102 mm (4 in.) horizontally of the
dwelling unit shall have at least one receptacle outlet accessible
from the balcony, deck, or porch. The receptacle outlet shall not
be located more than 2.0 m (6% ft) above the balcony, deck, or
porch walking surface.


(F) Laundry Areas. In dwelling units, at least one receptacle
outlet shall be installed in areas designated for the installation
of laundry equipment.


Exception No. 1: A receptacle for laundry equipment shall not
be required in a dwelling unit of a multifamily building where
laundry facilities are provided on the premises for use by all
building occupants.

Exception No. 2: A receptacle for laundry equipment shall not
be required in other than one-family dwellings where laundry
facilities are not to be installed or permitted.


(G) Basements, Garages, and Accessory Buildings. For
one- and two-family dwellings, and multifamily dwellings, at
least one receptacle outlet shall be installed in the areas speci-
fied in 210.52(G)(1) through (G)(3). These receptacles shall
be in addition to receptacles required for specific equipment.
Receptacles supplying only a permanently installed prem-
ises security system shall not be considered as meeting these
requirements.


(1) Garages. In each attached garage and in each detached
garage with electric power, at least one receptacle outlet shall
be installed in each vehicle bay and not more than 1.7 m (5¥% ft)
above the floor.


Exception: Garage spaces not attached to an individual dwell-
ing unit of a multifamily dwelling shall not require a receptacle
outlet in each vehicle bay.


(2) Accessory Buildings. In each accessory building with
electric power.


(3) Basements. In each separate unfinished portion of a
basement.


(H) Hallways. In dwelling units, hallways of 3.0 m (10 ft) or
more in length shall have at least one receptacle outlet.


As used in this subsection, the hallway length shall be con-

sidered the length along the centerline of the hallway without
passing through a doorway.
(I) Foyers. Foyers that are not part of a hallway in accordance
with 210.52(H) and that have an area that is greater than 5.6 m?
(60 ft?) shall have a receptacle(s) located in each wall space
900 mm (3 ft) or more in width. Doorways, door-side windows
that extend to the floor, and similar openings shall not be con-
sidered wall space.


70-103


a КНН A A 4800 0 DE esee e RR D Um AR c o RE


210.60


210.60 Guest Rooms, Guest Suites, Dormitory Units, and
Similar Occupancies.


(A) General. Guest rooms or guest suites in hotels or motels,
sleeping rooms in dormitory units, and similar occupancies shall
have receptacle outlets installed in accordance with 210.52(A)
and (D). Guest rooms or guest suites provided with permanent
provisions for cooking shall have receptacle outlets installed in
accordance with all of the applicable rules in 210.52.


(B) Receptacle Placement. The total number of receptacle
outlets shall not be less than required in 210.52(А). These
receptacle outlets shall be permitted to be located conveniently
for permanent furniture layout. At least two receptacle outlets
shall be readily accessible. Where receptacles are installed
behind the bed, the receptacle shall be located to prevent the
bed from contacting any attachment plug that may be installed
or the receptacle shall be provided with a suitable guard.


210.62 Show Windows. At least one 125-volt, single-phase,
15- or 20-ampere-rated receptacle outlet shall be installed
within 450 mm (18 in.) of the top of each show window. No
point along the top of the window shall be farther than 1.8 m
(6 ft) from a receptacle outlet.

210.63 Equipment Requiring Servicing. A 125-volt, single-
phase, 15- or 20-ampere-rated receptacle outlet shall be installed
at an accessible location within 7.5 m (25 ft) of the equipment
as specified in 210.63(A) and (B).


Informational Note: See 210.8(E) for requirements on
GFCI protection.
(A) Heating, Air-Conditioning, and Refrigeration Equip-
ment. The required receptacle outlet shall be located on the
same level as the heating, air-conditioning, and refrigeration
equipment. The receptacle outlet shall not be connected to the
load side of the equipment's branch-circuit disconnecting means.


Exception: A receptacle outlet shall not be required at one- and
two-family dwellings for the service of evaporative coolers.


(B) Other Electrical Equipment. In other than one- and two-
family dwellings, a receptacle outlet shall be located as speci-
fied in 210.63(B)(1) and (B)(2).

(1) Indoor Service Equipment. The required receptacle out-
let shall be located within the same room or area as the service
equipment.

A (2) Indoor Equipment Requiring Dedicated Equipment
Spaces, Where equipment, other than service equipment,
requires dedicated equipment space as specified in 110.26(E),
the required receptacle outlet shall be located within the same
room or area as the electrical equipment and shall not be con-
nected to the load side of the equipment's disconnecting means.


210.65 Meeting Rooms.


(A) General. Each meeting room of not more than 93 m?
(1000 ft?) in other than dwelling units shall have outlets for
nonlocking-type, 125-volt, 15- or 20-ampere receptacles. The


70-104


ARTICLE 210 — BRANCH CIRCUITS NOT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


outlets shall be installed in accordance with 210.65(B). Where a
room or space is provided with movable partition(s), each room
size shall be determined with the partition in the position that
results in the smallest size meeting room.


Informational Note No. 1: For the purposes of this sec-
tion, meeting rooms are typically designed or intended
for the gathering of seated occupants for such purposes
as conferences, deliberations, or similar purposes, where
portable electronic equipment such as computers, projec-
tors, or similar equipment is likely to be used.
Informational Note No. 2: Examples of rooms that are
not meeting rooms include auditoriums, schoolrooms,
and coffee shops.


(B) Receptacle Outlets Required. The total number of
receptacle outlets, including floor outlets and receptacle out-
lets in fixed furniture, shall not be less than as determined in
210.65(B)(1) and (B2).


(1) Receptacle Outlets in Fixed Walls. The required number
of receptacle outlets shall be determined in accordance with
210.52(A)(1) through (A)(4). These receptacle outlets shall be
permitted to be located as determined by the installer, designer,
or building owner.


A (2) Floor Outlets. A meeting room with any floor dimension
that is 3.7 m (12 ft) or greater in any direction and that has
a floor area of at least 20 m? (215 ft?) shall have at least one
floor receptacle outlet, or at least one floor outlet to serve a
receptacle(s), located at a distance not less than 1.8 m (6 ft)
from any fixed wall for each 20 m? (215 ft?) or fraction thereof.


Informational Note No. 1: See 314.27(B) for requirements
on floor boxes used for receptacles located in the floor.

Informational Note No. 2: See 518.1 for requirements on
assembly occupancies designed for 100 or more persons.


210.70 Lighting Outlets Required. Lighting outlets shall be
installed where specified in 210.70(A), (B), and (C). The switch
or listed wall-mounted control device shall not rely exclusively
on battery power unless it incorporates a positive means of noti-
fication of impending battery depletion.

^ (A) Dwelling Units. In dwelling units, lighting outlets shall
be installed in accordance with 210.70(A)(1) and (A)(2).
(1) Habitable Rooms, Kitchens, Laundry Areas, and Bath-
rooms. At least one lighting outlet controlled by a listed wall-
mounted control device shall be installed in every habitable room,
kitchen, laundry area, and bathroom. The wall-mounted control
device shall be located near an entrance to the room on a wall.


Exception No. 1: In other than kitchens, laundry areas, and bath-
rooms, one or more receptacles controlled by a listed wall-mounted
control device shall be permitted in lieu of lighting outlets.

Exception No. 2: Lighting outlets shall be permitted to be con-
trolled by occupancy sensors that are (1) in addition to listed
wall-mounted control devices or (2) located at a customary wall


2025 California Electrical Code


ARTICLE 215 — FEEDERS 215.2


switch location and equipped with a manual override that will
allow the sensor to function as a wall switch.


A (2) Additional Locations. Additional lighting outlets shall be


installed in accordance with the following:


(1) At least one lighting outlet controlled by a listed wall-
mounted control device shall be installed in hallways, stair-
ways, attached garages, detached garages, and accessory
buildings with electric power.

For dwelling units, attached garages, and detached garages
with electric power, at least one exterior lighting outlet
controlled by a listed wall-mounted control device shall
be installed to provide illumination on the exterior side of
outdoor entrances or exits with grade-level access. A vehi-
cle door in a garage shall not be considered as an outdoor
entrance or exit.


Exception to (2): For an outdoor, grade-level bulkhead door
with stairway access to a sub-grade-level basement, the required
lighting outlet that provides illumination on the stairway steps
shall be permitted to be located in the basement interior within
1.5 m (5 ft) horizontally of the bottommost stairway riser. This
interior lighting outlet shall be permitted to be controlled by a
listed wall-mounted control device or by a unit switch of the
interior luminaire or interior lampholder.
(3) Where lighting outlets are installed for an interior stairway
with six or more risers between floor levels, there shall be


Q


e a listed wall-mounted control device at each floor level and


at each landing level that includes a stairway entry to con-
trol the lighting outlets.


Exception to (1), (2), and (3): Remote, central, or automatic
control of lighting shall be permitted in hallways, in stairways,
and at outdoor entrances.


(4) Dimmer control of lighting outlets installed in accordance
with 210.70(A)Q2)(3) shall not be permitted unless the
listed control devices can provide dimming control to max-
imum brightness at each control location for the interior
stairway illumination.

(B) Guest Rooms or Guest Suites. In hotels, motels, or simi-

lar occupancies, guest rooms or guest suites shall have at least

one lighting outlet controlled by a listed wall-mounted control
device installed in every habitable room and bathroom.


Exception No. 1: In other than bathrooms and kitchens where pro-
vided, one or more receptacles controlled by a listed wall-mounted
control device shall be permitted in lieu of lighting outlets.


Exception No. 2: Lighting outlets shall be permitted to be con-
trolled by occupancy sensors that are (1) in addition to listed
wall-mounted control devices or (2) located at a customary
wall switch location and equipped with a manual override that
allows the sensor to function as a wall switch.


а] (C) АП Occupancies. For attics and underfloor spaces, utility


rooms, and basements, at least one lighting outlet containing


2025 California Electrical Code


a switch or controlled by a wall switch or listed wall-mounted
control device shall be installed where these spaces are used
for storage or contain equipment requiring servicing. A point of
control shall be at each entry that permits access to the attic and
underfloor space, utility room, or basement. Where a lighting
outlet is installed for equipment requiring service, the lighting
outlet shall be installed at or near the equipment.


ARTICLE 215
Feeders


A 215.1 Scope. This article covers the installation require-
ments, overcurrent protection requirements, minimum size, and
ampacity of conductors for feeders not over 1000 volts ac or
1500 volts dc, nominal.


Informational Note: See Part III of Article 235 for feed-
ers over 1000 volts ac or 1500 volts dc.


A 215.2 Minimum Rating and Size.


А (A) General. Feeder conductors shall have an ampacity not
less than the larger of 213.2(A)(1) or (A)(2) and shall comply
with 110.14(C).


N (1) Continuous and Noncontinuous Loads. Where a feeder
supplies continuous loads or any combination of continuous
and noncontinuous loads, the minimum feeder conductor size
shall have an ampacity not less than the noncontinuous load
plus 125 percent of the continuous load.


Exception No. 1: If the assembly, including the overcur-
rent devices protecting the feeder(s), is listed for operation at
100 percent of its rating, the ampacity of the feeder conductors
shall be permitted to be not less than the sum of the continuous
load plus the noncontinuous load.


Exception No. 2: Where a portion of a feeder is connected at
both its supply and load ends to separately installed pressure
connections as covered in 110.14(C)(2), it shall be permitted to
have an ampacity not less than the sum of the continuous load
plus the noncontinuous load. No portion of a feeder installed
under this exception shall extend into an enclosure containing
either the feeder supply or the feeder load terminations, as cov-
ered in 110.14(CY(1).

Exception No. 3: Grounded conductors that are not con-
nected to an overcurrent device shall be permitted to be sized at
100 percent of the continuous and noncontinuous load.

N (2) Ampacity Adjustment or Correction Factors. The mini-
mum feeder conductor size shall have an ampacity not less than
the maximum load to be served after the application of any
adjustment or correction factors in accordance with 310.14.


Informational Note No. 1: See Informative Annex D for
Examples D1 through D11.


70-105


2153


Informational Note No. 2: Conductors for feeders, as
defined in Article 100, sized to prevent a voltage drop
exceeding 3 percent at the farthest outlet of power, heat-
ing, and lighting loads, or combinations of such loads, and
where the maximum total voltage drop on both feeders
and branch circuits to the farthest outlet does not exceed
5 percent, will provide reasonable efficiency of operation.
Informational Note No. 3: See 210.19, Informational
Note for voltage drop for branch circuits.


(B) Grounded Conductor. The size of the feeder circuit
grounded conductor shall not be smaller than the equipment
grounding conductor size required by 250.122, except that
250.122(F) shall not apply where grounded conductors are run
in parallel.


Additional minimum sizes shall be as specified in 215.2(C)
under the conditions stipulated.


(C) Ampacity Relative to Service Conductors. The feeder
conductor ampacity shall not be less than that of the service con-
ductors where the feeder conductors carry the total load supplied
by service conductors with an ampacity of 55 amperes or less.


215.3 Overcurrent Protection. Feeders shall be protected
against overcurrent in accordance with Part I of Article 240.
Where a feeder supplies continuous loads or any combination
of continuous and noncontinuous loads, the rating of the over-
current device shall not be less than the noncontinuous load
plus 125 percent of the continuous load.


Exception: Where the assembly, including the overcur-
rent devices protecting the feeder(s), is listed for operation at
100 percent of its rating, the ampere rating of the overcurrent
device shall be permitted to be not less than the sum of the con-
tinuous load plus the noncontinuous load.


215.4 Feeders with Common Neutral Conductor.


(A) Feeders with Common Neutral. Up to three sets of
3-wire feeders or two sets of 4-wire or 5-wire feeders shall be
permitted to utilize a common neutral.


(B) In Metal Raceway or Enclosure. Where installed in a
metal raceway or other metal enclosure, all conductors of all
feeders using a common neutral conductor shall be enclosed
within the same raceway or other enclosure as required in 300.20.


215.5 Diagrams of Feeders. If required by the authority hav-
ing jurisdiction, a diagram showing feeder details shall be pro-
vided prior to the installation of the feeders. Such a diagram
shall show the area in square feet of the building or other struc-
ture supplied by each feeder, the total calculated load before
applying demand factors, the demand factors used, the calcu-
lated load after applying demand factors, and the size and type
of conductors to be used.


215.6 Feeder Equipment Grounding Conductor. Where
a feeder supplies branch circuits in which equipment ground-
ing conductors are required, the feeder shall include or provide


70-106


ARTICLE 215 — FEEDERS


an equipment grounding conductor, to which the equipment
grounding conductors of the branch circuits shall be connected.
Where the feeder supplies a separate building or structure, the
requirements of 250.32 shall apply.


215.7 Ungrounded Conductors Tapped from Grounded
Systems. Two-wire dc circuits and ac circuits of two or more
ungrounded conductors shall be permitted to be tapped from
the ungrounded conductors of circuits having a grounded neu-
tral conductor. Switching devices in each tapped circuit shall
have a pole in each ungrounded conductor.


215.9 Ground-Fault Circuit-Interrupter Protection for Per-
sonnel. Feeders shall be permitted to be protected by a listed
ground-fault circuit interrupter installed in a readily accessible
location in lieu of the provisions for such interrupters as speci-
fied in 210.8 and 590.6(A).


A 215.10 Ground-Fault Protection of Equipment. Each feeder
disconnect rated 1000 amperes or more and installed on sol-
idly grounded wye electrical systems of more than 150 volts to
ground, but not exceeding 1000 volts phase-to-phase, shall be
provided with ground-fault protection of equipment in accor-
dance with 230.95.


Informational Note: See 517.17 for buildings that con-
tain health care occupancies.


Exception No. 1: This section shall not apply to a disconnect-
ing means for a continuous industrial process where a nonor-
derly shutdown will introduce additional or increased hazards.


Exception No. 2: This section shall not apply if ground-fault pro-
tection of equipment is provided on the supply side of the feeder
and on the load side of any transformer supplying the feeder.


Exception No. 3: If temporary feeder conductors are used to
connect a generator to a facility for repair, maintenance, or
emergencies, ground-fault protection of equipment shall not be
required. Temporary feeders without ground-fault protection
shall be permitted for the time period necessary but shall not
exceed 90 days.

215.11 Circuits Derived from Autotransformers. Feeders
shall not be derived from autotransformers unless the system
supplied has a grounded conductor that is electrically con-
nected to a grounded conductor of the system supplying the
autotransformer.


Exception No. 1: An autotransformer shall be permitted with-
out the connection to a grounded conductor where transforming
from a nominal 208 volts to a nominal 240-volt supply or simi-
larly from 240 volts to 208 volts.


Exception No. 2: In industrial occupancies, where conditions
of maintenance and supervision ensure that only qualified per-
sons service the installation, autotransformers shall be permit-
ted to supply nominal 600-volt loads from nominal 480-volt
systems, and 480-volt loads from nominal 600-volt systems,
without the connection to a similar grounded conductor.


2025 California Electrical Code


ARTICLE 215 — FEEDERS


215.12 Identification for Feeders.


(A) Grounded Conductor. The grounded conductor of a
feeder, if insulated, shall be identified in accordance with 200.6.


(B) Equipment Grounding Conductor The equipment
grounding conductor shall be identified in accordance with
250.119.


(C) Identification of Ungrounded Conductors. Ungrounded
conductors shall be identified in accordance with 215.12(C)(1)
or (C2), as applicable.


(1) Feeders Supplied from More Than One Nominal Volt-
age System. Where the premises wiring system has feeders
supplied from more than one nominal voltage system, each
ungrounded conductor of a feeder shall be identified by phase
or line and system at all termination, connection, and splice
points in compliance with 215.12(C)(1)(a) and (СЇ).

(a) Means of Identification. The means of identification
shall be permitted to be by separate color coding, marking tape,
tagging, or other approved means.

(b) Posting of Identification Means. The method utilized for
conductors originating within each feeder panelboard or similar
feeder distribution equipment shall be documented in a manner
that is readily available or shall be permanently posted at each
feeder panelboard or similar feeder distribution equipment.


(2) Feeders Supplied from Direct-Current Systems. Where
a feeder is supplied from a de system operating at more than
60 volts, each ungrounded conductor of 4 AWG or larger shall be
identified by polarity at all termination, connection, and splice
points by marking tape, tagging, or other approved means; each
ungrounded conductor of 6 AWG or smaller shall be identified
by polarity at all termination, connection, and splice points in
compliance with 215.12(C)(2)(a) and (C)(2)(b). The identifi-
cation methods utilized for conductors originating within each
feeder panelboard or similar feeder distribution equipment shall
be documented in a manner that is readily available or shall be
permanently posted at each feeder panelboard or similar feeder
distribution equipment.

(a) Positive Polarity, Sizes 6 AWG or Smaller. Where the
positive polarity of a dc system does not serve as the connection
for the grounded conductor, each positive ungrounded conduc-
tor shall be identified by one of the following means:


(1) A continuous red outer finish

(2) A continuous red stripe durably marked along the conduc-
tor's entire length on insulation of a color other than green,
white, gray, or black

Imprinted plus signs (+) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black, and repeated at intervals not exceed-
ing 610 mm (24 in.) in accordance with 310.8(B)

An approved permanent marking means such as sleeving
or shrink-tubing that is suitable for the conductor size,
at all termination, connection, and splice points, with
imprinted plus signs (4) or the word POSITIVE or POS


(3)


2025 California Electrical Code


а a o SSE EE EE


215.18


durably marked on insulation of a color other than green,
white, gray, or black


(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the
negative polarity of a dc system does not serve as the connec-
tion for the grounded conductor, each negative ungrounded
conductor shall be identified by one of the following means:


(1) Acontinuous black outer finish

(2) A continuous black stripe durably marked along the con-
ductor’s entire length on insulation of a color other than
green, white, gray, or red

Imprinted minus signs (—) or the word NEGATIVE or NEG
durably marked on insulation of a color other than green,
white, gray, or red, and repeated at intervals not exceeding
610 mm (24 in.) in accordance with 310.8(B)

An approved permanent marking means such as sleeving or
shrink-tubing that is suitable for the conductor size, at all
termination, connection, and splice points, with imprinted
minus signs (—) or the word NEGATIVE or NEG durably
marked on insulation of a color other than green, white,
gray, or red


N 215.15 Barriers. Barriers shall be placed such that no ener-
gized, uninsulated, ungrounded busbar or terminal is exposed
to inadvertent contact by persons or maintenance equipment
while servicing load terminations in panelboards, switchboards,
switchgear, or motor control centers supplied by feeder taps in
240.21(B) or transformer secondary conductors in 240.21(C)
when the disconnecting device, to which the tap conductors are
terminated, is in the open position.


N 215.18 Surge Protection.


N (A) Surge-Protective Device. Where a feeder supplies any of
the following, a surge-protective device (SPD) shall be installed:


(1) Dwelling units

(2) Dormitory units

(3) Guest rooms and guest suites of hotels and motels

(4) Areas of nursing homes and limited-care facilities used
exclusively as patient sleeping rooms


N (B) Location. The SPD shall be installed in or adjacent to dis-
tribution equipment, connected to the load side of the feeder,
that contains branch circuit overcurrent protective device(s) that
supply the locations specified in 215.18(A).


(3)


(4)


Informational Note: Surge protection is most effective
when closest to the branch circuit. Surges can be gener-
ated from multiple sources including, but not limited to,
lightning, the electric utility, or utilization equipment.

N (C) Type. The SPD shall be a Type 1 or Type 2 SPD.

N (D) Replacement. Where the distribution equipment supplied
by the feeder is replaced, all of the requirements of this section
shall apply.

М (E) Ratings. SPDs shall have a nominal discharge current rat-
ing (In) of not less than 10kA.


70-107


22011 ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


A Table 220.3 Specific-Purpose Calculation References


ARTICLE 220 n
Branch-Circuit, Feeder, Calculation Article Section (or Par) 7
and Service Load Calculations Airconditioning and refrigerating 440 Part IV
equipment, branch-circuit
conductor sizing
Part I. General Capacitors 460 460.8
A 220.1 Scope. This article provides requirements for calculat- ше leonie одар Spee Е: c иа
z е F ч pipelines and vessels, branch-
ing branch-circuit, feeder, and service loads. Part I provides circuit sizing
general requirements for calculation methods. Part II provides ^ Fixed electric space-heating 424 424.3
calculation methods for branch-circuit loads. Part III and _ equipment, branch-circuit sizing
Part IV provide calculation methods for feeder and service Fixed Seat electric ee ee 426 426.4
loads. Part V provides calculation methods for farm loads. O aiamaa eauipment, ЛО
Part VI provides calculation methods for health care facilities. fixed resistance and electrode 425 425.4


Part VII provides calculation methods for marinas, boatyards, industrial process heating
floating buildings, and commercial and noncommercial dock- equipment


ii i Motors, feeder demand factor 430 430.26
> ing facilities. Motors, multimotor and 430 430.25
Informational Note No. 1: See Informative Annex D Fe COMM Veo equipment M "me
exami lotors, several motors or a .
fa pa е motor(s) and other Joad(s)
Informational Note No. 2: See Informational Note Over 1000-volt ac and 1500-volt de 235 235.19
Figure 220.1 for information on the organization of this branch-circuit calculations
article. Over 1000-volt feeder calculations 215 215.2(B)
Phase converters, conductors 455 455.6
Storage-type water heaters. 422 422.11


220.3 Other Articles for Specific-Purpose Calculations.

Table 220.3 shall provide references for specific-purpose calcu- (v
lation requirements not located in Chapters 5, 6, or 7 that amend

or supplement the requirements of this article.


220.5 Calculations.


(A) Voltages. Unless other voltages are specified, for purposes
of calculating branch-circuit and feeder loads, nominal system
voltages of 120, 120/240, 208Y/120, 240, 347, 480Y/277, 480,
600Y/347, and 600 volts shall be used.


(B) Fractions of an Ampere. Calculations shall be permitted
to be rounded to the nearest whole ampere, with decimal frac-
tions smaller than 0.5 dropped.


М (C) Floor Area. The floor area for each floor shall be cal-
culated from the outside dimensions of the building, dwelling
unit, or other area involved. For dwelling units, the calculated
floor area shall not include open porches or unfinished areas not
adaptable for future use as a habitable room or occupiable space.


Part! General
Part  Branch-circult load calculations


calculations.


only
Part IL Branch-Circuit Load Calculations


A 220.10 General. Branch-circuit loads shall be calculated in


facilities | | floating buildings, accordance with the following sections:
Pi detalii (0) 220.14 for other loads — all occupancies
docking facilities (2) 220.16 for additions to existing installations
(3) 220.41 for dwelling units
A FIGURE INFORMATIONAL NOTE FIGURE 220.1 Branch- (4) 220.42 for lighting loads for non-dwelling occupancies \_)
Circuit, Feeder, and Service Load Calculation Methods. (5) 220.44 for hotel and motel occupancies


70-108 2025 California Electrical Code


Ө


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER. AND SERVICE LOAD CALCULATIONS


À 220.11 Maximum Load. The total load on a branch circuit
shall not exceed the rating of the branch circuit nor the maxi-
mum loads specified in 220.1 1(A) through (C) under the condi-
tions specified therein.

N (A) Motor-Operated and Combination Loads. Where a cir-
cuit supplies only motor-operated loads, the conductor sizing
requirement specified in 430.22 shall apply. Where a circuit
supplies only air-conditioning equipment, refrigerating equip-
ment, or both, the requirements of 440.6 shall apply. For cir-
cuits supplying loads consisting of motor-operated utilization
equipment that is fastened in place and has a motor larger than
Ув hp in combination with other loads, the total calculated load
shall be based on 125 percent of the largest motor load plus the
sum of the other loads in accordance with 430.24.


N (B) Inductive and LED Lighting Loads. For circuits sup-
plying lighting units that have ballasts, transformers, autotrans-
formers, or LED drivers, the calculated load shall be based on
the total ampere ratings of such units and not on the total watts
of the lamps.


N (C) Electric Cooking Appliances. Applying demand factors
for ranges, wall-mounted ovens, counter-mounted cooking
units, and other household cooking appliance loads in excess
of 1% kW shall be permitted in accordance with Table 220.55,
including Notes 4, 5, and 6.


220.14 Other Loads — All Occupancies. Branch-circuit
load calculations shall include calculation of a minimum load
on each outlet as calculated in 220.14(A) through (K) and then
summed to establish the load on the branch circuit.


In all occupancies, the minimum load for each outlet for
general-use receptacles and outlets not used for general illu-
mination shall not be less than that calculated in 220.14(A)
through (К), with the loads shown being based on nominal
branch-circuit voltages.

Exception: The loads of outlets serving switchboards and
switching frames in telephone exchanges shall be waived from
the calculations.


(A) Specific Appliances or Loads. An outlet for a specific
appliance or other load not covered in 220.14(B) through (K)
shall be calculated based on the ampere rating of the appliance
or load served.


(B) Electric Dryers and Electric Cooking Appliances in
Dwellings and Household Cooking Appliances Used in
Instructional Programs. Load calculations shall be permitted
as specified in 220.54 for electric dryers and in 220.55 for elec-
tric ranges and other cooking appliances.

(C) Motor Outlets. The conductor sizing requirements speci-
fied in 430.22, 430.24, and 440.6 shall be used to determine the
loads for motor outlets.

(D) Luminaires. An outlet supplying a luminaire(s) shall be
calculated based on the maximum volt-ampere rating of the
equipment and lamps for which the luminaire(s) is rated.


2025 California Electrical Code


220.16


(E) Heavy-Duty Lampholders. Outlets for heavy-duty lamp-
holders shall be calculated at a minimum of 600 volt-amperes.


(F) Sign and Outline Lighting. Sign and outline lighting out-
lets shall be calculated at a minimum of 1200 volt-amperes for
each required branch circuit specified in 600.5(A).


(G) Show Windows. Show windows shall be calculated in
accordance with either of the following:


(1) The unit load per outlet as required in other provisions of
this section

(2) At 200 volt-amperes per linear 300 mm (1 ft) of show
window

(H) Fixed Multioutlet Assemblies. Fixed multioutlet assem-

blies used in other than dwelling units or the guest rooms or

guest suites of hotels or motels shall be calculated in accor-

dance with the following:


(1) Where appliances are unlikely to be used simultaneously,
each 1.5 m (5 ft) or fraction thereof of each separate and
continuous length shall be considered as one outlet of not
less than 180 volt-amperes.

Where appliances are likely to be used simultaneously,
each 300 mm (1 ft) or fraction thereof shall be considered


as an outlet of not less than 180 volt-amperes.


For the purposes of this section, the calculation shall be per-
mitted to be based on the portion that contains receptacles.

А (I) Receptacle Outlets. Except as covered іп 220.41 and
220.14(J), receptacle outlets shall be calculated at not less than
180 volt-amperes for each single or for each multiple receptacle
on one yoke. A single piece of equipment consisting of a mul-
tiple receptacle comprised of four or more receptacles shall be
calculated at not less than 90 volt-amperes per receptacle. This
provision shall not be applicable to the receptacle outlets speci-
fied in 210.11(C)(1) and (C)(2).

N (J) Receptacle Outlets in Office Buildings. In office build-
ings, the receptacle loads shall be calculated to be the larger of
the following:


(1) The calculated load from 220.14(1)

(2) 11 volt-amperes/m? (1 volt-ampere/ft?)

(K) Other Outlets. Other outlets not covered in 220.14(A)
through (J) shall be calculated based on 180 volt-amperes per
outlet.

220.16 Loads for Additions to Existing Installations.


(A) Dwelling Units. Loads added to an existing dwelling
unit(s) shall comply with the following as applicable:


(1) Loads for structural additions to an existing dwelling unit
or for a previously unwired portion of an existing dwelling
unit shall be calculated in accordance with 220.14.

(2) Loads for new circuits or extended circuits in previously
wired dwelling units shall be calculated in accordance with
220.14.


Q)


70-109


220.40


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


(B) Other Than Dwelling Units. Loads for new circuits or A Table 220.42(A) General Lighting Loads by Non-Dwelling


extended circuits in other than dwelling units shall be calcu-
lated in accordance with either 220.42 or 220.14, as applicable.


Part III. Feeder and Service Load Calculations


А 220.40 General. The calculated load of a feeder or service
shall not be less than the sum of the loads on the branch cir-
cuits supplied, as determined by Part II of this article, after any
applicable demand factors permitted or required by Part III, IV,

> V, VI, or VII have been applied.


Informational Note No. 1: See Informative Annex D,
Examples D1(a) through D10, for examples of feeder and
service load calculations.

Informational Note No. 2: See 220.11(B) for the maxi-
mum load in amperes permitted for lighting units operat-
ing at less than 100 percent power factor.


A 220.41 Dwelling Units, Minimum Unit Load. In one-family,
two-family, and multifamily dwellings, the minimum unit load
shall be not less than 33 volt-amperes/m? (3 volt-amperes/ft?).


Unit loads include the following lighting and receptacle out-
lets, and no addBitional load calculations shall be required:


(1) All general-use receptacle outlets of 20-ampere rating or
less, including receptacles connected to the circuits speci-
fied in 210.11(C)(3) and (СХА)

(2) The receptacle outlets specified in 210.52(E) and (G)

(3) The lighting outlets specified in 210.70


The minimum lighting load shall be determined using the
minimum unit load and the floor area as determined in 220.5(С)
for dwelling occupancies. Motors rated less than 14 hp and con-
nected to a lighting circuit shall be considered part of the mini-
mum lighting load.

> 220.42 Lighting Load for Non-Dwelling Occupancies.


(A) General. A unit load of not less than that specified in
Table 220.42(A) for non-dwelling occupancies and the floor
area determined in 220.5(C) shall be used to calculate the mini-
mum lighting load. Motors rated less than ¥% HP and connected
to a lighting circuit shall be considered general lighting load.


Informational Note: The unit values of Table 220.42(A)
are based on minimum load conditions and 80 percent
power factor and might not provide sufficient capacity
for the installation contemplated.


(B) Energy Code. Where the building is designed and con-
structed to comply with an energy code adopted by the local
authority, the lighting load shall be permitted to be calculated
using the unit values specified in the energy code where the fol-
lowing conditions are met:


(1) A power monitoring system is installed that will provide
continuous information regarding the total general lighting
load of the building.


70-110


Occupancy
Unit Load.
Volt-amperes/ —— Volt-amperes/

Type of Occupancy mê te
Automotive facility 16 1.5
Convention center 15 1.4
Courthouse 15 14
Dormitory 16 L5
Exercise center 15 14
Fire station 14 13
Gymnasium! 18 17
Health care clinic 17 1.6
Hospital 17 16
Hotel or motel, or apartment 18 iz

house without provisions
for cooking by tenants?

Library 16 LS
Manufacturing facility? 24 22
Motion picture theater 17 1.6
Museum 17 1.6
Office* 14 13
Parking garage 3 03
Penitentiary 13 1.2
Performing arts theater 16 L5
Police station 14 13
Post office 17 1.6
Religious usd 24 22
Restaurant 16 1.5 \
Retail 8 20 19 о
School/university 16 LS
Sports arena 16 15
"Town hall 15 14
"Transportation 13 1.2
Warehouse 13 1.2
Workshop 18 17


Note: The 125 percent multiplier for a continuous load as specified in
210.20(A) is included, therefore no additional shall be

when using the unit loads in this table for calculating the minimum lighting
load for a specified occupancy.

TArmories and auditoriums are considered gymnasium-type occupancies.
"Lodge rooms are similar to hotels and motels.

industrial commercial loft buildings are considered manufacturing-type
‘occupancies.

Banks are office-type occupancies.

5Commercial (storage) garages are considered parking garage occupancies.
Clubs are considered restaurant occupancies.

"Barber shops and beauty parlors are considered retail occupancies.
Stores are considered retail occupancies.


(2) The power monitoring system will be set with alarm val-
ues to alert the building owner or manager if the lighting
load exceeds the values set by the energy code. Automatic
means to take action to reduce the connected load shall be
permitted.

(3) The demand factors specified in 220.45 are not applied to
the general lighting load.

(4) The continuous load multiplier of 125 percent shall be ©)
applied.


2025 California Electrical Code


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


A 220.43 Office Buildings. In office buildings, the receptacle
loads shall be calculated to be the larger of the following:


(1) The calculated load from 220.14(1) after Table 220.47
demand factors have been applied
(2) 11 volt-amperes/m? or 1 volt-ampere/ft?


А 220.44 Hotel and Motel Occupancies. In guest rooms or
guest suites of hotels and motels, the following lighting and
receptacle outlets are included in the minimum unit load in
Table 220.42(A), and no additional load calculations shall be
required for such outlets;


(1) All general-use receptacle outlets of 20-ampere rating
or less, including receptacles connected to the circuits in
210.11(C)(3) and (C)(4)

(2) The receptacle outlets specified іп 210.52(E)(3)

(3) The lighting outlets specified in 210.70


220.45 General Lighting. The demand factors specified in
Table 220.45 shall apply to that portion of the total branch-
circuit load calculated for general illumination. They shall not
be applied in determining the number of branch circuits for
general illumination.

220.46 Show-Window and Track Lighting.

(A) Show Windows. For show-window lighting, a load of not
less than 660 volt-amperes/linear meter or 200 volt-amperes/


linear foot shall be included for a show window, measured hori-
zontally along its base.


Informational Note: See 220.14(G) for branch circuits
supplying show windows.


(B) Track Lighting. For track lighting in other than dwell-
ing units or guest rooms or guest suites of hotels or motels,


A Table 220.45 Lighting Load Demand Factors


Portion of
Lighting Load
to Which Demand Demand
Factor Applies Factor
Туре of Occupancy (Volt-Amperes) (%)
Dwelling units First 3000 at 100
From 3001 to 120,000 at 35
Remainder over 120,000 at 25
Hotels and motels, First 20,000 or less at 60
including From 20,001 to 100,000 at 50
apartment houses Remainder over 100,000 at 35
without provision
for cooking by
tenants*
Warehouses First 12,500 or less at 100
(storage) Remainder over 12,500 at 50
All others ‘Total volt-amperes 100


*The demand factors of this table shall not apply to the calculated load of
feeders or services supplying areas in hotels and motels where the entire
lighting is likely to be used at one time, as in ballrooms or dining rooms.


2025 California Electrical Code


220.52


Table 220.47 Demand Factors for Non-Dwelling Receptacle
Loads


Portion of Receptacle Load
to Which Demand Factor Applies
(Volt-Amperes) Demand Factor (%)
First 10 kVA or less at 100
Remainder over 10 kVA at 50


an additional load of 150 volt-amperes shall be included for
every 600 mm (2 ft) of lighting track or fraction thereof. Where
multicircuit track is installed, the load shall be considered to be
divided equally between the track circuits.


Exception: If the track lighting is supplied through a device
that limits the current to the track, the load shall be permitted
to be calculated based on the rating of the device used to limit
the current.


220.47 Receptacle Loads — Other Than Dwelling Units.
Receptacle loads calculated in accordance with 220.14(H) and
(1) shall be permitted to be made subject to the demand factors
given in Table 220.45 or Table 220.47.


A 220.50 Motors and Air-Conditioning Equipment.

М (A) Motors. The conductor sizing requirements specified in
430.24 and 430.25 and the feeder demand factor calculation
method specified in 430.26 shall be used to determine motor
loads.


N (B) Air-Conditioning Equipment. The conductor sizing
requirements specified in Part IV of Article 440 shall be used
to determine air-conditioning loads for hermetic refrigerant
motor-compressors.


220.51 Fixed Electric Space Heating. Fixed electric space-
heating loads shall be calculated at 100 percent of the total con-
nected load. However, in no case shall a feeder or service load
current rating be less than the rating of the largest branch circuit
supplied.


Exception: If reduced loading of the conductors results from
units operating on duty-cycleor intermittently, or from all units
not operating at the same time, the authority having jurisdiction
shall be permitted to grant permission for feeder and service
conductors to have an ampacity less than 100 percentif the con-
ductors have an ampacity for the load so determined.

220.52 Small-Appliance and Laundry Loads — Dwelling
Unit.

(A) Small-Appliance Circuit Load. In each dwelling unit,
the load shall be calculated at 1500 volt-amperes for each
2-wire small-appliance branch circuit as covered by 210.11(C)(1).
Where the load is subdivided through two or more feeders, the
calculated load for each shall include not less than 1500 volt-
amperes for each 2-wire small-appliance branch circuit.
These loads shall be permitted to be included with the general


70-111


220.53


lighting load and subjected to the demand factors provided in
Table 220.45.


Exception: The individual branch circuit permitted by
210.52(B)(1), Exception No. 2, shall be permitted to be
excluded from the calculation required by 220.52.


(B) Laundry Circuit Load. A load of not less than 1500 volt-
amperes shall be included for each 2-wire laundry branch cir-
cuit installed as covered by 210.11(C)(2). This load shall be
permitted to be included with the general lighting load and shall
be subjected to the demand factors provided in Table 220.45.


220.53 Appliance Load — Dwelling Unit(s). Applying a
demand factor of 75 percent to the nameplate rating load of
four or more appliances rated 14 hp or greater, or 500 watts or
greater, that are fastened in place, and that are served by the
same feeder or service in a one-family, two-family, or multi-
family dwelling shall be permitted. This demand factor shall
not apply to the following:


(1) Household electric cooking equipment that is fastened in
place

(2) Clothes dryers

(3) Space heating equipment

(4) Air-conditioning equipment

(5) Electric vehicle supply equipment (EVSE)


220.54 Electric Clothes Dryers — Dwelling Unit(s). The
load for household electric clothes dryers in a dwelling unit(s)
shall be either 5000 watts (volt-amperes) or the nameplate rat-
ing, whichever is larger, for each dryer served. The use of the
demand factors in Table 220.54 shall be permitted. Where two
or more single-phase dryers are supplied by a 3-phase, 4-wire
feeder or service, the total load shall be calculated on the basis
of twice the maximum number connected between any two
phases. Kilovolt-amperes (kVA) shall be considered equivalent
to kilowatts (kW) for loads calculated in this section.


Table 220.54 Demand Factors for Household Electric Clothes
Dryers


Number of Dryers Demand Factor (%)
14 100
5 85
6 75
7 65
8 60
9 55
10 50
11 47
men 47% minus 1 for cach dryer
35% minus 0.5% for each dryer
oat exceeding 23
43 and over 25%
70-112


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


A 220.55 Electric Cooking Appliances in Dwelling Units and
Household Cooking Appliances Used in Instructional Pro-
grams. The load for household electric ranges, wall-mounted
ovens, counter-mounted cooking units, and other household
cooking appliances individually rated in excess of 1% kW shall
be permitted to be calculated in accordance with Table 220.55.
Kilovolt-amperes (kVA) shall be considered equivalent to kilo-
watts (kW) for loads calculated under this section.


Where two or more single-phase ranges are supplied by a
3-phase, 4-wire feeder or service, the total load shall be cal-
culated on the basis of twice the maximum number connected
between any two phases.


Informational Note No. 1: See Informative Annex D for
examples.

Informational Note No. 2: See Table 220.56 for demand
factors for commercial cooking equipment.


220.56 Kitchen Equipment — Other Than Dwelling
Unit(s). Calculating the load for commercial electric cook-
ing equipment, dishwasher booster heaters, water heaters, and
other kitchen equipment in accordance with Table 220.56 shall
be permitted. Other kitchen equipment shall include equipment
that is fastened in place and rated М hp or greater, or 500 watts
or greater. These demand factors shall be applied to all equip-
ment that has either thermostatic control or intermittent use as
kitchen equipment. These demand factors shall not apply to
space-heating, ventilating, or air-conditioning equipment.


However, in no case shall the feeder or service calculated
load be less than the sum of the largest two kitchen equipment
loads.


N 220.57 Electric Vehicle Supply Equipment (EVSE) Load.
The EVSE load shall be calculated at either 7200 watts (volt-
amperes) or the nameplate rating of the equipment, whichever
is larger.

A 220.60 Noncoincident Loads. If it is unlikely that two or
more noncoincident loads will be in use simultaneously, using
only the largest load(s) that will be used at one time for calcu-
lating the total load of a feeder or service shall be permitted. If a
motor or air-conditioning load is part of the noncoincident load
and is not the largest of the noncoincident loads, 125 percent
of either the motor load or air-conditioning load, whichever is
larger, shall be used in the calculation.


220.61 Feeder or Service Neutral Load.


(A) Basic Calculation. The feeder or service neutral load
shall be the maximum unbalance of the load determined by this
article. The maximum unbalanced load shall be the maximum
net calculated load between the neutral conductor and any one
ungrounded conductor.

Exception: For 3-wire, 2-phase or 5-wire, 2-phase systems, the
maximum unbalanced load shall be the maximum net calculated
load between the neutral conductor and any one ungrounded
conductor multiplied by 140 percent.


2025 California Electrical Code


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS 220.61


A Table 220.55 Demand Factors and Loads for Household Electric Ranges, Wall-Mounted Ovens, Counter-Mounted Cooking Units, and
Other Household Cooking Appliances over 154 kW Rating (Column C to be used in all cases except as otherwise permitted in Note 3.)


Demand Factor (%) (See Notes) Column C
Maximum Demand (kW)
Number of Column A Column B. (See Notes)
Appliances (Less than 34 kW Rating) | (34 kW through 8% kW Rating) (Not over 12 kW Rating)
1 80 80 8
2 75 65 11
3 70 55 14
4 66 50 17
1. 62 45 20
6 59 43 21
1 56 40 22
8 53 36 23
9 51 35 24
10 49 34 25
11 47 32 26
12 45 32 27
13 43 32 28
14 4l 32 29
15 40 32 30
16 39 28 31
17 38 28 32
18 37 28 33
19 36 28 34
20 35 28 35
21 34 26 36
22 33 26 37
23 32 26 38
24 31 26 39
25 30 26 40
2230 а 2 15 kW + 1 KW for each range
41-50 30 20
51-60 30 18 25 kW +% kW for each range
61 and over 30 16


Notes:

1. Over 12 kW through 27 kW ranges all of same rating. For ranges individually rated more than 12 kW but not more than 27 kW, the maximum demand in
Column C shall be increased 5 percent for each additional kilowatt of rating or major fraction thereof by which the rating of individual ranges exceeds 12 kW.

2. Over 8% kW through 27 kW ranges of unequal ratings. For ranges individually rated more than 8% kW and of different ratings, but none exceeding 27 kW, an
average value of rating shall be calculated by adding together the ratings of all ranges to obtain the total connected load (using 12 kW for any range rated less
than 12 kW) and dividing by the total number of ranges. Then the maximum demand in Column C shall be increased 5 percent for each kilowatt or major fraction
thereof by which this average value exceeds 12 kW.

3. Over 1% kW through 8% kW. In lieu of the method provided in Column C, adding the nameplate ratings of all household cooking appliances rated more than
1% kW but not more than 8% kW and multiplying the sum by the demand factors specified in Column A or Column B for the given number of appliances shall
be permitted. Where the rating of cooking appliances falls under both Column A and Column B, the demand factors for each column shall be applied to the
appliances for that column, and the results added together.

4. Calculating the branch-circuit load for one range in accordance with Table 220.55 shall be permitted.

5. The branch-circuit load for one wall-mounted oven or one counter-mounted cooking unit shall be the nameplate rating of the appliance.

6, The branch-circuit load for a counter-mounted cooking unit and not more than two wall-mounted ovens, all supplied from a single branch circuit and located in
the same room, shall be calculated by adding the nameplate rating of the individual appliances and treating this total as equivalent to one range.

7. This table shall also apply to household cooking appliances rated over 1% kW and used in instructional programs.


C


2025 California Electrical Code 70-113


220.70


Table 220.56 Demand Factors for Kitchen Equipment — Other
Than Dwelling Unit(s)


Number of Units Demand Factor
of Equipment (%)
1 100
2 100
3 90
4 80
5 70
6 and over 65


A (B) Permitted Reductions. A service or feeder supplying the
following loads shall be permitted to have an additional demand
factor of 70 percent applied to the amount in 220.61(B){1) and
a portion of the amount in 220.61(B)(2).


N (1) Household Electric Ranges, Wall-Mounted Ovens,
Counter-Mounted Cooking Units, and Dryers. A feeder
or service supplying household electric ranges, wall-mounted
ovens, counter-mounted cooking units, and electric dryers, where
the maximum unbalanced load has been determined in accor-
dance with Table 220,55 for ranges and Table 220.54 for dryers.


N (2) Unbalanced Load in Excess of 200 Amperes. That por-
tion of the unbalanced load in excess of 200 amperes where the
feeder or service is supplied from a 3-wire dc or single-phase
ac system; a 4-wire, 3-phase system; a 3-wire, 2-phase system;
or a 5-wire, 2-phase system.


Informational Note: See Informative Annex D, Exam-
ples D1(a), D1(b), D2(b), D4(a), and D5(a) for examples
of unbalanced feeder or service neutral loads.


(C) Prohibited Reductions. There shall be no reduction
of the neutral or grounded conductor capacity applied to the
amount in 220.61(C)(1), or portion of the amount in (C)(2),
from that determined by the basic calculation:


(1) Any portion of a 3-wire circuit consisting of 2 ungrounded
conductors and the neutral conductor of a 4-wire, 3-phase,
wye-connected system

(2) That portion consisting of nonlinear loads supplied from a
4-wire, wye-connected, 3-phase system


Informational Note: A 3-phase, 4-wire, wye-connected
power system used to supply power to nonlinear loads
might necessitate that the power system design allows for
the possibility of high harmonic neutral conductor currents.

N 220.70 Energy Management Systems (EMSs). If an energy
management system (EMS) is used to limit the current to a
feeder or service in accordance with 750.30, a single value
equal to the maximum ampere setpoint of the EMS shall be per-
mitted to be used in load calculations for the feeder or service.

The setpoint value of the EMS shall be considered a continu-
ous load for the purposes of load calculations.


70-114


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


Part IV. Optional Feeder and Service Load Calculations


220.80 General. Optional feeder and service load calcula-
tions shall be permitted in accordance with Part IV.


220.82 Dwelling Unit.


(A) Feeder and Service Load. This section applies to a
dwelling unit having the total connected load served by a single
120/240-volt or 208Y/120-volt set of 3-wire service or feeder
conductors with an ampacity of 100 or greater. It shall be per-
missible to calculate the feeder and service loads in accordance
with this section instead of the method specified in Part III of
this article. The calculated load shall be the result of adding
the loads from 220.82(B) and (C). Feeder and service-entrance
conductors whose calculated load is determined by this optional
calculation shall be permitted to have the neutral load deter-
mined by 220.61.


(B) General Loads. The general calculated load shall be not
less than 100 percent of the first 10 КУА plus 40 percent of the
remainder of the following loads:


(1) 33 volt-amperes/m? ог 3 volt-amperes/ft? for general light-
ing and general-use receptacles. The floor area for each
floor shall be calculated from the outside dimensions of the
dwelling unit. The calculated floor area shall not include
open porches, garages, or unused or unfinished spaces not
adaptable for future use.

1500 volt-amperes for each 2-wire, 20-ampere small-
appliance branch circuit and each laundry branch circuit
covered in 210.11(C)(1) and (C)(2).

The nameplate rating of the following:


(2


G


a. All appliances that are fastened in place, permanently
connected, or located to be on a specific circuit

b. Ranges, wall-mounted ovens, counter-mounted cook-
ing units

c. Clothes dryers that are not connected to the laundry
branch circuit specified in 220.82(B)(2)

d. Water heaters


(4) The nameplate ampere or kVA rating of all permanently
connected motors not included in 220.82(B)(3).


(C) Heating and Air-Conditioning Load. The largest of the
following six selections (load in kVA) shall be included:


(1) 100 percent of the nameplate rating(s) of the air condition-
ing and cooling.

(2) 100 percent of the nameplate rating(s) of the heat pump
when the heat pump is used without any supplemental elec-
tric heating.

(3) 100 percent of the nameplate rating(s) of the heat pump
compressor and 65 percent of the supplemental electric
heating for central electric space-heating systems. If the heat
pump compressor is prevented from operating at the same
time as the supplementary heat, it does not need to be added
to the supplementary heat for the total central space heating
load.


2025 California Electrical Code


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS.


(4) 65 percent of the nameplate rating(s) of electric space heat-
ing if less than four separately controlled units.

(5) 40 percent of the nameplate rating(s) of electric space heat-
ing if four or more separately controlled units.

(6) 100 percent of the nameplate ratings of electric thermal
storage and other heating systems where the usual load is
expected to be continuous at the full nameplate value. Sys-
tems qualifying under this selection shall not be calculated
under any other selection in 220.82(C).


220.83 Existing Dwelling Unit. This section shall be permit-
ted to be used to determine if the existing service or feeder is of
sufficient capacity to serve additional loads. Where the dwell-
ing unit is served by а 120/240-volt or 208Y/120-volt, 3-wire
service or feeder, calculating the total load in accordance with
220.83(A) or (B) shall be permitted.


A (A) Where Additional Air-Conditioning Equipment or
Electric Space-Heating Equipment Is Not to Be Installed.
The percentages listed in Table 220.83(A) shall be used for
existing and additional new loads.


Load calculations shall include the following:


(1) General lighting and general-use receptacles at 33 volt-
amperes/m? or 3 volt-amperes/fi? as determined by 220.42

(2) 1500 volt-amperes for each 2-wire, 20-ampere small-
appliance branch circuit and each laundry branch circuit
covered in 210.11(C)(1) and (C)(2)

(3) The nameplate rating of the following:


a, All appliances that are fastened in place, permanently
connected, or located to be on a specific circuit
b. Ranges, wall-mounted ovens, counter-mounted cook-
ing units
c. Clothes dryers that are not connected to the laundry
branch circuit specified in item (2)
d. Water heaters


А (B) Where Additional Air-Conditioning Equipment or
Electric Space-Heating Equipment Is to Be Installed. The
percentages listed in Table 220.83(B) shall be used for existing
and additional new loads. The larger connected load of air con-
ditioning or space heating, but not both, shall be used.


Other loads shall include the following:


(1) General lighting and general-use receptacles at 33 volt-
amperes/m? or 3 volt-amperes/ft? as determined by 220.42

(2) 1500 volt-amperes for each 2-wire, 20-ampere small-
appliance branch circuit and each laundry branch circuit
covered in 210.11(C)(1) and (C)(2)


Table 220.83(A) Without Additional Air-Conditioning or Electric
Space-Heating Equipment


Load (kVA) Percent of Load
First 8 КУА of load at 100
Remainder of load at 40
2025 California Electrical Code


220.84


Table 220.83(В) With Additional Air-Conditioning or Electric
Space-Heating Equipment


Load Percent of Load
Air-conditioning equipment 100
Central electric space heating 100
Less than four separately controlled 100

space-heating units
First 8 КУА of all other loads 100
Remainder of all other loads 40


(3) The nameplate rating of the following:


a. All appliances that are fastened in place, permanently
connected, or located to be on a specific circuit

b. Ranges, wall-mounted ovens, counter-mounted cook-
ing units

с. Clothes dryers that are not connected to the laundry
branch circuit specified in item (2)

d. Water heaters


220.84 Multifamily Dwelling.


(A) Feeder or Service Load. It shall be permissible to calcu-
late the load of a feeder or service that supplies three or more
dwelling units of a multifamily dwelling in accordance with
Table 220.84(B) instead of Part III of this article if all the fol-
lowing conditions are met:


(1) No dwelling unit is supplied by more than one feeder.
(2) Each dwelling unit is equipped with electric cooking
equipment,


Exception: When the calculated load for multifamily dwell-
ings without electric cooking in Part III of this article exceeds
that calculated under Part IV for the identical load plus electric
cooking (based on 8 kW per unit), the lesser of the two loads
shall be permitted to be used.


(3) Each dwelling unit is equipped with either electric space
heating or air conditioning, or both. Feeders and service
conductors whose calculated load is determined by this
optional calculation shall be permitted to have the neutral
load determined by 220.61.


(B) House Loads. House loads shall be calculated in
accordance with Part III of this article and shall be in addi-
tion to the dwelling unit loads calculated in accordance with
Table 220.84(B).


(C) Calculated Loads, The calculated load to which the demand
factors of Table 220.84(B) apply shall include the following:


(1) 33 volt-amperes/m? or 3 volt-amperes/ft? for general light-
ing and general-use receptacles

(2) 1500 volt-amperes for each 2-wire, 20-ampere small-
appliance branch circuit and each laundry branch circuit
covered in 210.11(C)(1) and (C)(2)


70-115


220.85


Table 220.84(B) Optional Calculations — Demand Factors
for Three or More Multifamily Dwelling Units


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


N Table 220.86 Optional Method — Demand Factors for Feeders


Number of Dwelling Units Demand Factor (4)
3-5 45
6-7 44
8-10 43

11 42
12-13 41
14-15 40
16-17 39
18-20 38

21 37
22-23 36
24-25 35
26-27 34
28-30 33

31 32
32-33 31
34-36 30
37-38 29
39-42 28
43-45 27
46-50 26
51-55 25
56-61 24

62 and over 23


(3) The nameplate rating of the following:


a. All appliances that are fastened in place, permanently
connected, or located to be on a specific circuit

b. Ranges, wall-mounted ovens, counter-mounted cook-
ing units

c. Clothes dryers that are not connected to the laundry
branch circuit specified in item (2)

d. Water heaters


(4) The nameplate ampere or kVA rating of all permanently
connected motors not included in item (3)

(5) The larger of the air-conditioning load or the fixed electric
space-heating load


220.85 Two Dwelling Units. Where two dwelling units are
supplied by a single feeder or service and the calculated load
under Part III of this article exceeds that for three identical units
calculated under 220.84, the lesser of the two loads shall be
permitted to be used.


220.86 Schools. The calculation of a feeder or service load for
Schools shall be permitted in accordance with Table 220.86 in
lieu of Part III of this article where equipped with electric space
heating, air conditioning, or both. The connected load to which
the demand factors of Table 220.86 apply shall include all of the
interior and exterior lighting, power, water heating, cooking,
other loads, and the larger of the air-conditioning load or space-
heating load within the building or structure.


Feeders and service conductors whose calculated load is
determined by this optional calculation shall be permitted to


70-116


and Service Conductors for Schools
Connected Load Demand
Factor Calculated Loads
Total VA/m? Total VA/ft? (%) (VA)
0-33 0-3 100 Amount x 100%
Over 33-220 Over 3-20 75 (Amount x 7590) +3
Remainder Remainder 25 (Amount x 25%) + 15.75
over 220 over 20


have the neutral load determined by 220.61. Where the building
or structure load is calculated by this optional method, feeders
within the building or structure shall have ampacity as permitted
in Part III of this article; however, the ampacity of an individual
feeder shall not be required to be larger than the ampacity for
the entire building.


This section shall not apply to portable classroom buildings.


A 220.87 Determining Existing Loads. The calculation of a
feeder or service load for existing installations shall be permit-
ted to use actual maximum demand to determine the existing
load under all of the following conditions:


(1) The maximum demand data is available for a 1-year period.


Exception: If the maximum demand data for a 1-year period is
not available, the calculated load shall be permitted to be based
on the maximum demand (the highest average kilowatts reached
and maintained for a 15-minute interval) continuously recorded
over a minimum 30-day period using a recording ammeter or
power meter connected to the highest loaded phase of the feeder
or service, based on the initial loading at the start of the record-
ing. The recording shall reflect the maximum demand of the
feeder or service by being taken when the building or space
is occupied and shall include by measurement or calculation
the larger of the heating or cooling equipment load, and other
loads that might be periodic in nature due to seasonal or similar
conditions. This exception shall not be permitted if the feeder or
service has a renewable energy system (i.e., solar photovoltaic
or wind electric) or employs any form of peak load shaving.
(2) The maximum demand at 125 percent plus the new load does
not exceed the ampacity of the feeder or rating of the service.
(3) The feeder has overcurrent protection in accordance with
240.4, and the service has overload protection in accor-
dance with 230.90.


220.88 New Restaurants. Calculation of a service or feeder
load, where the feeder serves the total load, for a new restaurant
shall be permitted in accordance with Table 220.88 in lieu of
Part III of this article.


The overload protection of the service conductors shall be in
accordance with 230.90 and 240.4.


Feeder conductors shall not be required to be of greater
ampacity than the service conductors.


2025 California Electrical Code


o


ARTICLE 220 — BRANCH-CIRCUIT, FEEDER, AND SERVICE LOAD CALCULATIONS


220.110


Table 220.88 Optional Method — Permitted Load Calculations for Service and Feeder Conductors for New Restaurants


All Electric Restaurant Not All Electric Restaurant
‘Total Connected Load (kVA) Calculated Loads (kVA) Calculated Loads (kVA)
0-200 80% 100%
201-325 10% (amount over 200) + 160.0 50% (amount over 200)+200.0
326-800 50% (amount over 325) + 172.5 45% (amount over 325)-- 262.5
Over 800 50% (amount over 800) +410.0 20% (amount over 800)+476.3


Note: Add all electrical loads, including both heating and cooling loads, to calculate the total connected load. Select the one demand factor that applies from the


table, then multiply the total connected load by this single demand factor.


Service or feeder conductors whose calculated load is deter-
mined by this optional calculation shall be permitted to have the
neutral load determined by 220.61.


Part V. Farm Load Calculations


220.100 General. Farm loads shall be calculated in accor-
dance with Part V.


220.102 Farm Loads — Buildings and Other Loads.


(A) Dwelling Unit. The feeder or service load of a farm
dwelling unit shall be calculated in accordance with the provi-
sions for dwellings in Part III or IV of this article. Where the
dwelling has electric heat and the farm has electric grain-drying
systems, Part IV of this article shall not be used to calculate the
dwelling load where the dwelling and farm loads are supplied
by a common service.


(B) Other Than Dwelling Unit. Where a feeder or service
supplies a farm building or other load having two or more sepa-
rate branch circuits, the load for feeders, service conductors,
and service equipment shall be calculated in accordance with
demand factors not less than indicated in Table 220.102(B).


220.103 Farm Loads — Total. Where supplied by a com-
mon service, the total load of the farm for service conductors
and service equipment shall be calculated in accordance with
the farm dwelling unit load and demand factors specified in
Table 220.103. Where there is equipment in two or more farm
equipment buildings or for loads having the same function, such
loads shall be calculated in accordance with Table 220.102(B)


Table 220.102(B) Method for Calculating Farm Loads for Other
Than Dwelling Unit


Demand Factor
Ampere Load at 240 Volts Maximum (%)
The greater of the following:
AII loads that are expected to operate 100
simultaneously, or
125 percent of the full load current of
the largest motor, or
First 60 amperes of the load
Next 60 amperes of all other loads 50
Remainder of other loads 25


2025 California Electrical Code


Table 220.103 Method for Calculating Total Farm Load


Individual Loads Calculated in Demand Factor
Accordance with Table 220.102 (%)
Largest load 100
Second largest load 75
Third largest load 65
Remaining loads 50


Note: To this total load, add the load of the farm dwelling unit calculated in
accordance with Part III or IV of this article. Where the dwelling has electric
heat and the farm has electric grain-drying systems, Part IV of this article shall
not be used to calculate the dwelling load.


and shall be permitted to be combined as a single load in
Table 220.103 for calculating the total load.


N Part VI. Health Care Facilities


N 220.110 Receptacle Loads. Receptacle loads calculated in
accordance with 220.14(H) and (Т) and supplied by branch cir-
cuits not exceeding 150 volts to ground shall be permitted to be
subjected to the demand factors provided in Table 220.110(1)
and Table 220.110(2) for health care facilities.


N Table 220.110(1) Demand Factors for Receptacles Supplied by
General-Purpose Branch Circuits in Category 1 and Category 2
Patient Care Spaces


Portion of Receptacle Load to
Which Demand Factor Applies Demand Factor
(Volt-Amperes) (%)
First 5000 or less 100
From 5001 to 10,000 50
Remainder over 10,000 25


N Table 220.110(2) Demand Factors for Receptacles Supplied by
General-Purpose Branch Circuits In Category 3 and Category 4
Patient Care Spaces


Portion of Receptacle Load to
Which Demand Factor Applies Demand Factor
(Volt-Amperes) (%)
First 10,000 or less 100
Remainder over 10,000 50


70-117


220.120


Informational Note No. 1: See Article 100 for the defini-
tions of patient care space categories.

Informational Note No. 2: See 220.14() for the calcula-
tion of receptacle outlet loads.


N Part VII. Marinas, Boatyards, Floating Buildings, and
Commercial and Noncommercial Docking
Facilities
N 220.120 Receptacle Loads. General lighting and other loads
in marinas, boatyards, floating buildings, and commercial and
noncommercial docking facilities shall be calculated in accor-
dance with Part III of this article and, in addition, the demand
factors set forth in Table 220.120 shall be permitted for each
service or feeder circuit supplying receptacles that provide
shore power for boats. These calculations shall be permitted to
be modified as indicated in Notes (1) and (2) of Table 220.120.
Where demand factors of Table 220.120 are applied, the demand
factor specified in 220.61(B) shall not be permitted.


Informational Note: These demand factors could be inad-
equate in areas of extreme hot or cold temperatures with
loaded circuits for heating, air-conditioning, or refrigerat-


ing equipment.
N Table 220.120 Demand Factors for Shore Power Receptacle
Loads
Number of Shore Power Sum of the Rating of
Receptacles the Receptacles (9)
14 100
5-8 90
9-14 80
15-30 70
31-40 60
41-50 50
51-70 40
271 30
Notes:


1. Where shore power accommodations provide two receptacles specifically
for an individual boat slip and these receptacles have different voltages

(e.g., one 30-ampere, 125-volt and one $0-ampere, 125/250-volt), only the
receptacle with the larger kilowatt demand shall be required to be calculated.
2, For each shore powered pedestal being installed that includes an individual
kilowatt-hour submeters for each slip and is being calculated using the criteria
listed in Table 220.120, the total demand amperes shall be permitted to be
multiplied by 0.9 to achieve the final demand amperes of the facility.

3. If a circuit feeding a boat hoist and shore power for the same boat slip is
shared, only the load with the larger kilowatt demand shall be required to be
counted in the load calculation.


ARTICLE 225
Outside Branch Circuits and Feeders


N Part I. General


225.1 Scope. This article covers requirements for outside
branch circuits and feeders not over 1000 volts ac or 1500 volts


70-118


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


A Table 225.3 Other Articles


Equipment/Conductors
Branch circuits 210
Class 1 power-limited circuits and Class 1 power-limited TA
remote-control and signaling circuits
Class 2 and Class 3 remote-control, signaling, and 725
power-limited circuits
Conductors for general wiring 310
Electrically driven or controlled irrigation machines 675
Electric signs and outline lighting 600
Feeders 215
Fire alarm systems 760
Fixed outdoor electric deicing and snow-melting 426
equipment
Grounding and bonding 250
Hazardous (classified) locations 500
Marinas and boatyards 555
Medium-voltage conductors and cable 311
Messenger-supported wiring 396
Mobile homes, manufactured homes, and mobile home 550
Open wiring on insulators 398
Over 1000 volts, general 495
Overcurrent protection 240
Overcurrent protection for systems rated over 1000 volts 245
ac, 1500 volts dc
Services 230
Services, feeders, and branch circuits over 1000 volts ac, 235
1500 volts dc
Solar photovoltaic systems 690
Swimming pools, fountains, and similar installations 680
Use and identification of grounded conductors 200


dc, nominal, run on or between buildings, structures, or poles
on the premises; and electrical equipment and wiring for the
supply of utilization equipment that is located on or attached to
the outside of buildings, structures, or poles.


Informational Note: See Part IV of Article 235 for out-
side branch circuits and feeders over 1000 volts ac or
1500 volts dc.


225.3 Other Articles. Application of other articles, including
additional requirements to specific cases of equipment and con-
ductors, is shown in Table 225.3.


225.4 Conductor Insulation. Where within 3.0 m (10 ft) of
any building or structure other than supporting poles or tow-
ers, open individual (aerial) overhead conductors shall be insu-
lated for the nominal voltage. The insulation of conductors in
cables or raceways, except Type MI cable, shall be of thermoset
or thermoplastic type and, in wet locations, shall comply with
310.10(C). The insulation of conductors for festoon lighting
shall be of the thermoset or thermoplastic type.


Exception: Equipment grounding conductors and grounded
circuit conductors shall be permitted to be bare or covered as
specifically permitted elsewhere in this Code.


2025 California Electrical Code


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


.
225.6 Conductor Size and Support.


(A) Overhead Spans. Open individual conductors shall
not be smaller than 10 AWG copper or 8 AWG aluminum
for spans up to 15 m (50 ft) in length, and 8 AWG copper or
6 AWG aluminum for a longer span unless supported by a
messenger wire.


(B) Festoon Lighting. Overhead conductors for festoon light-
ing shall not be smaller than 12 AWG unless the conductors
are supported by messenger wires. In all spans exceeding 12 т
(40 ft), the conductors shall be supported by messenger wire.
The messenger wire shall be supported by strain insulators.
Conductors or messenger wires shall not be attached to any fire
escape, downspout, or plumbing equipment.


.

A 225.10 Wiring on Buildings (or Other Structures) The
installation of outside wiring on surfaces of buildings (or
other structures) shall be permitted for circuits not exceeding
1000 volts, nominal, as the following:


(1) Auxiliary gutters
(2) Busways
(3) Cable trays
(4) Cablebus
(5) Blectrical metallic tubing (EMT)
(6) Flexible metal conduit (FMC)
(7) Intermediate metal conduit (IMC)
(8) Liquidtight flexible metal conduit (LFMC)
(9) Liquidtight flexible nonmetallic conduit (LFNC)
(10) Messenger-supported wiring
(11) Open wiring on insulators
(12) Reinforced thermosetting resin conduit (RTRC)
(13) Rigid metal conduit (RMC)
(14) Rigid polyvinyl chloride conduit (PVC)
(15) Type MC cable
(16) Type MI cable
(17) Type SE cable
(18) Type TC-ER cable
(19) Type UF cable
(20) Wireways
A 225.11 Feeder and Branch-Circuit Conductors Entering,
Exiting, or Attached to Buildings or Structures. Feeder and
branch-circuit conductors entering or exiting buildings or struc-
tures shall be installed in accordance with 230.52. Overhead
branch circuits and feeders attached to buildings or structures
shall be installed in accordance with 230.54.
225.12 Open-Conductor Supports. Open conductors shall
be supported on knobs, racks, brackets, or strain insulators, that
are made of glass, porcelain, or other approved materials.
225.14 Open-Conductor Spacings. Conductors shall comply
with the spacings provided in Table 230.51(C).
(A) Separation from Other Circuits. Open conductors shall
@ be separated from open conductors of other circuits or systems
by not less than 100 mm (4 in.).


2025 Califomia Electrical Code


225.18


(B) Conductors on Poles. Conductors on poles shall have a
separation of not less than 300 mm (1 ft) where not placed on
racks or brackets. Conductors supported on poles shall provide
a horizontal climbing space not less than the following:


(1) Power conductors below communications conductors —
750 mm (30 in.)

(2) Power conductors alone or above communications
conductors:


a. 300 volts or less — 600 mm (24 in.)
b. Over 300 volts — 750 mm (30 in.)


(3) Communications conductors below power conductors —
same as power conductors
(4) Communications conductors alone — no requirement


225.15 Supports over Buildings. Outside branch-circuit and
feeder conductors passing over a building shall be securely
supported.


225.16 Attachment to Buildings.


(A) Point of Attachment. The point of attachment to a build-
ing shall be in accordance with 230.26.


(B) Means of Attachment. The means of attachment to a
building shall be in accordance with 230.27.


225.17 Masts as Supports. Only feeder or branch-circuit
conductors specified within this section shall be permitted to be
attached to the feeder and/or branch-circuit mast. Masts used
for the support of final spans of feeders or branch circuits shall
be installed in accordance with 225.17(A) and (B).


(A) Strength. The mast shall have adequate strength or be
supported by braces or guy wires to safely withstand the strain
imposed by the overhead feeder or branch-circuit conductors.
Hubs intended for use with a conduit serving as a mast for sup-
port of feeder or branch-circuit conductors shall be identified
for use with a mast.


(B) Attachment. Feeder and/or branch-circuit conductors
shall not be attached to a mast where the connection is between
a weatherhead or the end of the conduit and a coupling where
the coupling is located above the last point of securement to
the building or other structure, or where the coupling is located
above the building or other structure.


225.18 Clearance for Overhead Conductors and Cables.
Overhead spans of open conductors and open multiconductor
cables of not over 1000 volts, nominal, shall have a clearance of
not less than the following:


(1) 3.0 m (10 ft) — above finished grade, sidewalks, or from
any platform or projection that will permit personal contact
where the voltage does not exceed 150 volts to ground and
accessible to pedestrians only

377 m (12 fi) — over residential property and driveways,
and those commercial areas not subject to truck traffic
where the voltage does not exceed 300 volts to ground


(2


70-119


225.19


(3) 4.5 m (15 ft) — for those areas listed in the 3.7 m (12 ft)
classification where the voltage exceeds 300 volts to ground.

(4) 5.5 m (18 ft) — over public streets, alleys, roads, parking
areas subject to truck traffic, driveways on other than resi-
dential property, and other land traversed by vehicles, such
as cultivated, grazing, forest, and orchard

(5) 7.5 m (24% ft) — over track rails of railroads


225.19 Clearances from Buildings for Conductors of Not
over 1000 Volts, Nominal. Overhead spans of open conductors
and open multiconductor cables shall comply with 225.19(A),
(B), (C), and (D).


(A) Above Roofs. Overhead spans of open conductors and
open multiconductor cables shall have a vertical clearance of
not less than 2.6 m (8 ft 6 in.) above the roof surface. The ver-
tical clearance above the roof level shall be maintained for a
distance not less than 900 mm (3 ft) in all directions from the
edge of the roof.


Exception No. 1: The area above a roof surface subject to
pedestrian or vehicular traffic shall have a vertical clearance
from the roof surface in accordance with the clearance require-
ments of 225.18.


Exception No. 2: Where the voltage between conductors does
not exceed 300, and the roof has a slope of 100 mm in 300 mm
(4 in. in 12 in.) or greater, a reduction in clearance to 900 mm
(3 ft) shall be permitted.


Exception No. 3: Where the voltage between conductors does
not exceed 300, a reduction in clearance above only the over-
hanging portion of the roof to not less than 450 mm (18 in.)
shall be permitted if (1) not more than 1.8 m (6 ft) of the con-
ductors, 1.2 m (4 ft) horizontally, pass above the roof overhang,
and (2) they are terminated at a through-the-roof raceway or
approved support.


Exception No. 4: The requirement for maintaining the verti-
cal clearance 900 mm (3 ft) from the edge of the roof shall
not apply to the final conductor span where the conductors are
attached to the side of a building.


(B) From Nonbuilding or Nonbridge Structures. From
signs, chimneys, radio and television antennas, tanks, and other
nonbuilding or nonbridge structures, clearances — vertical,
diagonal, and horizontal — shall not be less than 900 mm (3 ft).


(C) Horizontal Clearances. Clearances shall not be less than
900 mm (3 ft).


(D) Final Spans. Final spans of feeders or branch circuits
shall comply with 225.19(D)(1), (D)(2), and (D)(3).

(1) Clearance from Windows. Final spans to the building
they supply, or from which they are fed, shall be permitted to
be attached to the building, but they shall be kept not less than
900 mm (3 ft) from windows that are designed to be opened,
and from doors, porches, balconies, ladders, stairs, fire escapes,
or similar locations.


70-120


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


Exception: Conductors run above the top level of a window
shall be permitted to be less than the 900 mm (3 ft) requirement.


(2) Vertical Clearance. The vertical clearance of final spans
above or within 900 mm (3 ft) measured horizontally of plat-
forms, projections, or surfaces that will permit personal contact
shall be maintained in accordance with 225.18.


(3) Building Openings. The overhead branch-circuit and
feeder conductors shall not be installed beneath openings
through which materials may be moved, such as openings in
farm and commercial buildings, and shall not be installed where
they obstruct entrance to these openings.


(E) Zone for Fire Ladders. Where buildings exceed three sto-
ries or 15 m (50 ft) in height, overhead lines shall be arranged,
where practicable, so that a clear space (or zone) at least 1.8 m
(6 ft) wide will be left either adjacent to the buildings or begin-
ning not over 2.5 m (8 ft) from them to facilitate the raising of
ladders when necessary for fire fighting.


225.20 Protection Against Physical Damage. Conductors
installed on buildings, structures, or poles shall be protected
against physical damage as provided for services in 230.50.


225.21 Multiconductor Cables on Exterior Surfaces of
Buildings (or Other Structures). Supports for multiconduc-
tor cables on exterior surfaces of buildings (or other structures)
shall be as provided in 230.51.


225.22 Raceways on Exterior Surfaces of Buildings or
Other Structures. Raceways on exteriors of buildings or other
structures shall be arranged to drain and shall be listed or
approved for use in wet locations.


225.24 Outdoor Lampholders. Where outdoor lampholders
are attached as pendants, the connections to the circuit wires
shall be staggered. Where such lampholders have terminals of
a type that puncture the insulation and make contact with the
conductors, they shall be attached only to conductors of the
stranded type.


225.25 Location of Outdoor Lamps. Locations of lamps for

outdoor lighting shall be below all energized conductors, trans-

formers, or other electric utilization equipment, unless either of

the following apply:

(1) Clearances or other safeguards are provided for relamping
operations.

(2) Equipment is controlled by a disconnecting means that is
lockable open in accordance with 110.25.

225.26 Vegetation as Support. Vegetation such as trees shall

not be used for support of overhead conductor spans.

225.27 Raceway Seal Where a raceway enters a building

or structure from outside, it shall be sealed in accordance with

300.5(G) and 300.7(A). Spare or unused raceways shall also be

sealed. Sealants shall be identified for use with cable insulation,

conductor insulation, bare conductor, shield, or other components.


2025 California Electrical Code


"m


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


Part II. Buildings or Other Structures Supplied by
a Feeder(s) or Branch Circuit(s)


225.30 Number of Supplies. A building or other structure
that is served by a branch circuit or feeder on the load side
of a service disconnecting means shall be supplied by only
one feeder or branch circuit unless permitted in 225.30(A)
through (F). For the purpose of this section, a multiwire branch
circuit shall be considered a single circuit.


Where a branch circuit or feeder originates in these additional
buildings or other structures, only one feeder or branch circuit
shall be permitted to supply power back to the original building
or structure, unless permitted in 225.30(A) through (F).


(A) Special Conditions. Additional feeders or branch circuits
shall be permitted to supply the following:


а)
(2)
(3)
[2]
(5)
(6)


Fire pumps

Emergency systems

Legally required standby systems

Optional standby systems

Parallel power production systems

Systems designed for connection to multiple sources of
supply for the purpose of enhanced reliability

Electric vehicle power transfer systems listed, labeled, and
identified for more than a single branch circuit or feeder
Docking facilities and piers


0


(8)


(B) Common Supply Equipment. Where feeder conductors
originate in the same panelboard, switchboard, or other distri-
bution equipment, and each feeder terminates in a single dis-
connecting means, not more than six feeders shall be permitted.
Where more than one feeder is installed in accordance with this
section, all feeder disconnects supplying the building or struc-
ture shall be grouped in the same location, and the requirements
of 225.33 shall not apply. Each disconnect shall be marked to
indicate the load served.
(C) Special Occupancies. By special permission, additional
feeders or branch circuits shall be permitted for either of the
following:
(1) Multiple-occupancy buildings where there is no space
available for supply equipment accessible to all occupants
(2) A single building or other structure sufficiently large to
make two or more supplies necessary


(D) Capacity Requirements. Additional feeders or branch
circuits shall be permitted where the capacity requirements are
in excess of 2000 amperes at a supply voltage of 1000 volts or
less.
(E) Different Characteristics. Additional feeders or branch
circuits shall be permitted for different voltages, frequencies, or
phases, or for different uses such as control of outside lighting
from multiple locations.

/^ (F) Documented Switching Procedures. Additional feed-
ers or branch circuits shall be permitted to supply installations


2025 California Electrical Code


225.34


under single management where documented safe switching
procedures are established and maintained.


А 225.31 Disconnecting Means.


М (A) General. Means shall be provided for disconnecting all
ungrounded conductors that supply or pass through the building
or structure.


А (B) Location. The disconnecting means shall be installed
either inside or outside of the building or structure served or
where the conductors pass through the building or structure.
The disconnecting means shall be at a readily accessible loca-
tion nearest the point of entrance of the conductors. For the pur-
poses of this section, the requirements in 230.6 shall apply.


Exception No. 1: For installations under single management,
where documented safe switching procedures are established
and maintained, and where the installation is monitored by
qualified individuals, the disconnecting means shall be permit-
ted to be located elsewhere on the premises.


Exception No. 2: For buildings or other structures qualifying
under 685.1, the disconnecting means shall be permitted to be
located elsewhere on the premises.


Exception No. 3: For towers or poles used as lighting stan-
dards, the disconnecting means shall be permitted to be located
elsewhere on the premises.


Exception No. 4: For poles or similar structures used only for
support of signs installed in accordance with 600.1, the discon-
necting means shall be permitted to be located elsewhere on the
premises.


225.33 Maximum Number of Disconnects.


(A) General. The disconnecting means for each supply per-
mitted by 225.30 shall consist of not more than six switches or
six circuit breakers mounted in a single enclosure, in a group
of separate enclosures, or in or on a switchboard or switchgear.
There shall be no more than six disconnects per supply grouped
in any one location.


Exception: For the purposes of this section, disconnecting means
used solely for the control circuit of the ground-fault protection
system, or the control circuit of the power-operated supply dis-
connecting means, installed as part of the listed equipment, shall
not be considered a supply disconnecting means.


(B) Single-Pole Units. Two or three single-pole switches or
breakers capable of individual operation shall be permitted on
multiwire circuits, one pole for each ungrounded conductor, as
one multipole disconnect, provided they are equipped with iden-
tified handle ties or a master handle to disconnect all ungrounded
conductors with no more than six operations of the hand.


225.34 Grouping of Disconnects.


(A) General. The two to six disconnects as permitted in
225.33 shall be grouped. Each disconnect shall be marked to
indicate the load served.


70-121


225.35


Exception: One of the two to six disconnecting means permit-
ted in 225.33, where used only for a water pump also intended
to provide fire protection, shall be permitted to be located
remote from the other disconnecting means.


(B) Additional Disconnecting Means. The one or more addi-
tional disconnecting means for fire pumps or for emergency,
legally required standby or optional standby system permitted
by 225.30 shall be installed sufficiently remote from the one
to six disconnecting means for normal supply to minimize the
possibility of simultaneous interruption of supply.


225.35 Access to Occupants. In a multiple-occupancy build-
ing, each occupant shall have access to the occupant's supply
disconnecting means.


Exception: In a multiple-occupancy building where electric
supply and electrical maintenance are provided by the build-
ing management and where these are under continuous building
management supervision, the supply disconnecting means sup-
plying more than one occupancy shall be permitted to be acces-
sible to authorized management personnel only.


A 225.36 Type of Disconnecting Means. The disconnecting
means specified in 225.31 shall be a circuit breaker, molded
case switch, general-use switch, snap switch, or other approved
means. Where applied in accordance with 250.32(B)(1), Excep-
tion No. 1, the disconnecting means shall be suitable for use as
service equipment.


225.37 Identification. Where a building or structure has
any combination of feeders, branch circuits, or services pass-
ing through it or supplying it, a permanent plaque or directory
shall be installed at each feeder and branch-circuit disconnect
location denoting all other services, feeders, or branch circuits
supplying that building or structure or passing through that
building or structure and the area served by each.

Exception No. 1: A plaque or directory shall not be required
for large-capacity multibuilding industrial installations under
single management, where it is ensured that disconnection can
be accomplished by establishing and maintaining safe switch-
ing procedures.

Exception No, 2: This identification shall not be required for
branch circuits installed from a dwelling unit to a second build-
ing or structure.


225.38 Disconnect Construction. Disconnecting means shall
meet the requirements of 225.38(A) through (D).


(A) Manually or Power Operable. The disconnecting means
shall consist of either (1) a manually operable switch or a cir-
cuit breaker equipped with a handle or other suitable operating
means or (2) a power-operable switch or circuit breaker, pro-
vided the switch or circuit breaker can be opened by hand in the
event of a power failure.


(B) Simultaneous Opening of Poles. Each building or struc-
ture disconnecting means shall simultaneously disconnect all


70-122


ARTICLE 225 — OUTSIDE BRANCH CIRCUITS AND FEEDERS


ungrounded supply conductors that it controls from the building
or structure wiring system.


(C) Disconnection of Grounded Conductor Where the
building or structure disconnecting means does not disconnect
the grounded conductor from the grounded conductors in the
building or structure wiring, other means shall be provided for
this purpose at the location of the disconnecting means. A termi-
nal or bus to which all grounded conductors can be attached by
means of pressure connectors shall be permitted for this purpose.


Ina multisection switchboard or switchgear, disconnects for
the grounded conductor shall be permitted to be in any section
of the switchboard or switchgear, if the switchboard section or
switchgear section is marked to indicate a grounded conductor
disconnect is contained within the equipment.


(D) Indicating. The building or structure disconnecting
means shall plainly indicate whether it is in the open or closed
position.
225.39 Rating of Disconnect. The feeder or branch-circuit
disconnecting means shall have a rating of not less than the
calculated load to be supplied, determined in accordance with
Parts I and II of Article 220 for branch circuits, Part III or IV
of Article 220 for feeders, or Part V of Article 220 for farm
loads. Where the branch circuit or feeder disconnecting means
consists of more than one switch or circuit breaker, as permitted
by 225.33, combining the ratings of all the switches or circuit
breakers for determining the rating of the disconnecting means
shall be permitted, In no case shall the rating be lower than
specified in 225.39(A), (B), (C), or (D).
(A) One-Circuit Installation. For installations to supply
only limited loads of a single branch circuit, the branch cir-
cuit disconnecting means shall have a rating of not less than
15 amperes.
(B) Two-Circuit Installations. For installations consisting of
not more than two 2-wire branch circuits, the feeder or branch-
circuit disconnecting means shall have a rating of not less than
30 amperes.
(C) One-Family Dwelling. For a one-family dwelling, the
feeder disconnecting means shall have a rating of not less than
100 amperes, 3-wire.
(D) All Others. For all other installations, the feeder or
branch-circuit disconnecting means shall have a rating of not
less than 60 amperes.
225.40 Access to Overcurrent Protective Devices. Where
a feeder overcurrent device is not readily accessible, branch-
circuit overcurrent devices shall be installed on the load side,
Shall be mounted in a readily accessible location, and shall be of

a lower ampere rating than the feeder overcurrent device.

N 225.41 Emergency Disconnects. For one-and two-family
dwelling units, an emergency disconnecting means shall be
installed.


2025 California Electrical Code


ARTICLE 230 — SERVICES


N (A) General.
(1) Location. The disconnecting means shall be installed in
a readily accessible outdoor location on or within sight of the
dwelling unit.


N (2) Rating. The disconnecting means shall have a short-circuit
current rating equal to or greater than the available fault current.


N (3) Grouping. If more than one disconnecting means is pro-
vided, they shall be grouped.

N (B) Identification of Other Isolation Disconnects. Where
equipment for isolation of other energy source systems is not
located adjacent to the emergency disconnect required by this
section, a plaque or directory identifying the location of all
equipment for isolation of other energy sources shall be located
adjacent to the disconnecting means required by this section.


Informational Note: See 445.18, 480.7, 705.20, and
706.15 for examples of other energy source system isola-


tion means.
N (C) Marking. The disconnecting means shall be marked as
EMERGENCY DISCONNECT.
Markings shall comply with 110.21(B) and all of the
following:


(1) The marking or labels shall be located on the outside front
of the disconnect enclosure with red background and white
l ] text.
“ (2) The letters shall be least 13 mm (V4 in.) high.


N 22542 Surge Protection.


N (A) Surge-Protective Device. Where a feeder supplies any of
the following, a surge-protective device (SPD) shall be installed:


(1) Dwelling units

(2) Dormitory units

(3) Guest rooms and guest suites of hotels and motels

(4) Areas of nursing homes and limited-care facilities used
exclusively as patient sleeping rooms


N (B) Location. The SPD shall be installed in or adjacent to
the distribution equipment that is connected to the load side of
the feeder and contains branch circuit overcurrent protective
device(s) that supply the location specified in 225.42(A).


Informational Note: Surge protection is most effective
when closest to the branch circuit. Surges can be gener-
ated from multiple sources including, but not limited to,
lightning, the electric utility, or utilization equipment.

N (C) Type. The SPD shall be a Type 1 or Type 2 SPD.


N (D) Replacement. Where the distribution equipment supplied
by the feeder is replaced, all of the requirements of this section
shall apply.

(E) Ratings. SPDs shall have a nominal discharge current rat-
ing (1,) of not less than 10КА.


2025 California Electrical Code


230.2


Informational Note: Lead lengths of conductors to the
SPD should be kept as short as possible to reduce let-
through voltages.


ARTICLE 230
Services


Part I. General


A 230.1 Scope. This article covers service conductors and equip-
ment for control and protection of services not over 1000 volts
ac or 1500 volts dc, nominal and their installation requirements.

Informational Note No. 1: See Informational Note

Figure 230.1.

Informational Note No. 2: See Part V of Article 235 for

services over 1000 volts ac or 1500 volts dc, nominal.
230.2 Number of Services. A building or other structure
served shall be supplied by only one service unless permitted


General Part!
Overhead Service Conductors Part Il
Underground Service Conductors Part Ill
Service-Entrance Conductors Part IV
Service Equipment—General Part V
Service Equipment—Disconnecting Means Part VI
Service Equipment—Overourrent Protection Part VII
Serving Utility
Overhead Underground
Last pole Street main
Part ll Overhead Underground Part lll.
Service conductors Service conductors
230.24 Clearances Depth of burial 230.32
and protection
Service head Terminal box,
meter, or other
enclosure


Service-entrance.


conductors
Service equipment—general PartV
Grounding and bonding Article 250
Service pimini Savi
Service equipment— Fari


overcurrent protection


Articles 210, 225
Articles 215, 225


А FIGURE INFORMATIONAL NOTE FIGURE 230.1 Services.


70-123


2303


in 230,2(A) through (D). For the purpose of 230.40, Excep-
tion No. 2 only, underground sets of conductors, 1/0 AWG and
larger, running to the same location and connected together at
their supply end but not connected together at their load end
shall be considered to be supplying one service.


(A) Special Conditions. Additional services shall be permit-

ted to supply the following:

(1) Fire pumps

(2) Emergency systems

(3) Legally required standby systems

(4) Optional standby systems

(5) Interconnected electric power production sources

(6) Systems designed for connection to multiple sources of
supply for the purpose of enhanced reliability

(B) Special Occupancies. By special permission, additional

services shall be permitted for either of the following:

(1) Multiple-occupancy buildings where there is no available
space for service equipment accessible to all occupants

(2) A single building or other structure sufficiently large to
make two or more services necessary


(C) Capacity Requirements. Additional services shall be
permitted under any of the following:


а)
(2)


Where the capacity requirements are in excess of
2000 amperes at a supply voltage of 1000 volts or less
Where the load requirements of a single-phase installa-
tion are greater than the serving agency normally supplies
through one service

(3) By special permission

(D) Different Characteristics. Additional services shall be
permitted for different voltages, frequencies, or phases, or for
different uses, such as for different rate schedules,


(E) Identification. Where a building or structure is supplied
by more than one service, or any combination of branch cir-
cuits, feeders, and services, a permanent plaque or directory
shall be installed at each service disconnect location denoting
all other services, feeders, and branch circuits supplying that
building or structure and the area served by each, See 225.37.


230.3 One Building or Other Structure Not to Be Supplied
Through Another. Service conductors supplying a building
or other structure shall not pass through the interior of another
building or other structure.

A 230.6 Conductors Considered Outside the Building. Con-
ductors shall be considered outside of a building or other struc-
ture under any of the following conditions:

(1) Where installed under not less than 50 mm (2 in.) of con-
crete beneath a building or other structure

(2) Where installed within a building or other structure in a
raceway that is encased in concrete or brick not less than
50 mm (2 in.) thick


70-124


ARTICLE 230 — SERVICES.


(3) Where installed in any vault that meets the construction
requirements of Part III of Article 450

(4) Where installed in conduit and under not less than 450 mm
(18 in.) of earth beneath a building or other structure

(5) Where installed within rigid metal conduit (RMC) or
intermediate metal conduit (IMC) used to accommodate
the clearance requirements in 230.24 and routed directly
through an eave but not a wall of a building


A 230.7 Other Conductors. Circuit conductors other than service
conductors, shall not be installed in the same raceway, cable, hand-
hole enclosure, or underground box as the service conductors,


Exception No. 1: Grounding electrode conductors or supply
side bonding jumpers or conductors shall be permitted within
service raceways.


Exception No. 2: Load management control conductors hav-
ing overcurrent protection shall be permitted within service
raceways.


A 230.8 Raceway Seal. Where a service raceway enters a build-
ing or structure, it shall be sealed in accordance with 300.5(G)
and 300.7(A). Spare or unused raceways shall also be sealed.
Sealants shall be identified for use with the cable insulation, con-
ductor insulation, bare conductor, shield, or other components.


230.9 Clearances on Buildings. Service conductors and final
spans shall comply with 230.9(A), (B), and (C).


(A) Clearances. Service conductors installed as open con-
ductors or multiconductor cable without an overall outer jacket
shall have a clearance of not less than 900 mm (3 ft) from win-
dows that are designed to be opened, doors, porches, balconies,
ladders, stairs, fire escapes, or similar locations.


Exception: Conductors run above the top level of a window
shall be permitted to be less than the 900 mm (3 ft) requirement.


(B) Vertical Clearance. The vertical clearance of final spans
above, or within 900 mm (3 ft) measured horizontally of plat-
forms, projections, or surfaces that will permit personal contact
shall be maintained in accordance with 230.24(B).

(C) Building Openings. Overhead service conductors shall
not be installed beneath openings through which materials may
be moved, such as openings in farm and commercial buildings,
and shall not be installed where they obstruct entrance to these
building openings.

230.10 Vegetation as Support. Vegetation such as trees shall
not be used for support of overhead service conductors or
service equipment.


Part П. Overhead Service Conductors


230.22 Insulation or Covering. Individual conductors shall
be insulated or covered.


Exception: The grounded conductor of a multiconductor cable
shall be permitted to be bare.


2025 California Electrical Code


ARTICLE 230 — SERVICES


230.23 Size and Ampacity.


(A) General. Conductors shall have sufficient ampacity
to carry the current for the load as calculated in accordance
with Parts II through V of Article 220 and shall have adequate
mechanical strength.


(B) Minimum Size. The conductors shall not be smaller than
8 AWG copper or 6 AWG aluminum or copper-clad aluminum.


Exception: Conductors supplying only limited loads of a sin-
gle branch circuit — such as small polyphase power, controlled
water heaters, and similar loads — shall not be smaller than
12 AWG hard-drawn copper or equivalent.


(C) Grounded Conductors, The grounded conductor shall
not be less than the minimum size as required by 250.24(D).


230.24 Clearances, Overhead service conductors shall not be
readily accessible and shall comply with 230.24(A) through (E)
for services not over 1000 volts, nominal.


(A) Above Roofs. Conductors shall have a vertical clearance
of not less than 2.6 m (8 ft 6 in.) above the roof surface. The
vertical clearance above the roof level shall be maintained for
à distance of not less than 900 mm (3 ft) in all directions from
the edge of the roof.


Exception No. 1: The area above a roof surface subject to
pedestrian or vehicular traffic shall have a vertical clearance
from the roof surface in accordance with the clearance require-
ments of 230.24(B).


Exception No. 2: Where the voltage between conductors does
not exceed 300 and the roof has a slope of 100 mm in 300 mm
(4 in. in 12 in.) or greater, a reduction in clearance to 900 mm
(3 ft) shall be permitted.


Exception No. 3: Where the voltage between conductors does
not exceed 300, a reduction in clearance above only the over-
hanging portion of the roof to not less than 450 mm (18 in.)
shall be permitted if (1) not more than 1.8 m (6 ft) of overhead
Service conductors, 1.2 m (4 ft) horizontally, pass above the
roof overhang, and (2) they are terminated at a through-the-roof
raceway or approved support.


Informational Note: See 230.28 for mast supports.


Exception No. 4: The requirement for maintaining the vertical
clearance 900 mm (3 ft) from the edge of the roof shall not apply
to the final conductor span where the service drop or overhead.
service conductors are attached to the side of a building.


Exception No. 5: Where the voltage between conductors does
not exceed 300 and the roof area is guarded or isolated, a reduc-
tion in clearance to 900 mm (3 ft) shall be permitted.

(B) Vertical Clearance for Overhead Service Conduc-
tors. Overhead service conductors, where not in excess of
1000 volts, nominal, shall have the following minimum clear-
ance from final grade:


2025 California Electrical Code


230.28


(1) 3.0 m (10 ft) — at the electrical service entrance to build-
ings, also at the lowest point of the drip loop of the building
electrical entrance, and above areas or sidewalks accessible
only to pedestrians, measured from final grade or other
accessible surface only for overhead service conductors
supported on and cabled together with a grounded bare
messenger where the voltage does not exceed 150 volts to
ground

(2) 3.7 m (12 ft) — over residential property and driveways,

and those commercial areas not subject to truck traffic

where the voltage does not exceed 300 volts to ground

4.5 m (15 ft) — for those areas listed in the 3.7 m (12 ft)

classification where the voltage exceeds 300 volts to ground

(4) 5.5 m (18 ft) — over public streets, alleys, roads, parking
areas subject to truck traffic, driveways on other than resi-
dential property, and other land such as cultivated, grazing,
forest, and orchard

(5) 7.5 m (24% ft) over tracks of railroads


(C) Clearance from Building Openings. Clearances from
building openings shall comply with 230.9(C)).

(D) Clearance from Swimming Pools, Fountains, and Simi-
lar Installations. Clearances from swimming pools, fountains,
and similar installations shall comply with 680.9.


(E) Clearance from Communication Wires and Cables.
Clearance from communication wires and cables shall be in
accordance with 800.44(A)(4).


230.26 Point of Attachment. The point of attachment of the
overhead service conductors to a building or other structure
shall provide the minimum clearances as specified in 230.9 and
230.24. In no case shall this point of attachment be less than
3.0 m (10 ft) above finished grade.


230.27 Means of Attachment. Multiconductor cables used
for overhead service conductors shall be attached to buildings
or other structures by fittings identified for use with service
conductors. Open conductors shall be attached to fittings identi-
fied for use with service conductors or to noncombustible, non-
absorbent insulators securely attached to the building or other
structure.


230.28 Service Masts as Supports. Only power service-
drop or overhead service conductors shall be permitted to be
attached to a service mast. Service masts used for the support of
service-drop or overhead service conductors shall be installed
in accordance with 230.28(A) and (B).


(A) Strength. The service mast shall be of adequate strength
or be supported by braces or guy wires to withstand safely the
strain imposed by the service-drop or overhead service conduc-
tors. Hubs intended for use with a conduit that serves as a service.
mast shall be identified for use with service-entrance equipment.
(B) Attachment. Service-drop or overhead service conductors


shall not be attached to a service mast between a weatherhead
or the end of the conduit and a coupling, where the coupling


G


70-125


23029


is located above the last point of securement to the building or
other structure or is located above the building or other structure.


230.29 Supports over Buildings. Service conductors passing
over a roof shall be securely supported by substantial structures.
For a grounded system, where the substantial structure is metal,
it shall be bonded by means of a bonding jumper and listed
connector to the grounded overhead service conductor. Where
practicable, such supports shall be independent of the building.


Part Ш. Underground Service Conductors
230.30 Installation,


(A) Insulation. Underground service conductors shall be
insulated for the applied voltage.


Exception: A grounded conductor shall be permitted to be
uninsulated as follows:


(1) Bare copper used in a raceway

(2) Bare copper for direct burial where bare copper is approved
for the soil conditions

(3) Bare copper for direct burial without regard to soil condi-
tions where part of a cable assembly identified for under-
ground use

(4) Aluminum or copper-clad aluminum without individual
insulation or covering where part of a cable assembly iden-
tified for underground use in a raceway or for direct burial


А (B) Wiring Methods. Underground service conductors shall
be installed in accordance with the applicable requirements of
this Code covering the type of wiring method used and shall be
limited to the following methods:


(1) RMC conduit
(2) IMC conduit
(3) Type NUCC conduit
(4) HDPE conduit
(5) PVC conduit
(6) RTRC conduit
(7) Type IGS cable
(8) Type USE conductors or cables
(9) Type MV or Type MC cable identified for direct burial
applications
(10) Type MI cable where suitably protected against physical
damage and corrosive conditions
(11) Type TC-ER cable where identified for service entrance
use and direct burial applications
230.31 Size and Ampacity.


(A) General. Underground service conductors shall have suf-
ficient ampacity to carry the current for the load as calculated in
accordance with Parts II through V of Article 220.


(B) Minimum Size. The conductors shall not be smaller than
8 AWG copper or 6 AWG aluminum or copper-clad aluminum.


Exception: Conductors supplying only limited loads of a single
branch circuit — such as small polyphase power, controlled water


70-126


ARTICLE 230 — SERVICES


heaters, and similar loads — shall not be smaller than 12 AWG
copper or 10 AWG aluminum or copper-clad aluminum.


(C) Grounded Conductors. The grounded conductor shall not
be smaller than the minimum size required by 250.24(D).


230.32 Protection Against Damage. Underground service
conductors shall be protected against damage in accordance
with 300.5. Service conductors entering a building or other
structure shall be installed in accordance with 230.6 or pro-
tected by a raceway wiring method identified in 230.43.


230.33 Spliced Conductors. Service conductors shall be
permitted to be spliced or tapped in accordance with 110.14,
230.46, 300.5(E), 300.13, and 300.15.


Part IV. Service-Entrance Conductors


230.40 Number of Service-Entrance Conductor Sets. Each
service drop, set of overhead service conductors, set of under-
ground service conductors, or service lateral shall supply only
one set of service-entrance conductors.


Exception No. 1: A building with more than one occupancy
shall be permitted to have one set of service-entrance con-
ductors for each service, as permitted in 230.2, run to each
occupancy or group of occupancies. If the number of service
disconnect locations for any given classification of service does
not exceed six, the requirements of 230.2(E) shall apply at each
location. If the number of service disconnect locations exceeds
six for any given supply classification, the following conditions
shall apply:


(1) All service disconnect locations for all supply character-
istics, together with any branch circuit or feeder supply
sources, shall be clearly described using graphics or text,
or both, on one or more plaques

(2) The plaques shall be located in an approved, readily
accessible location(s) on the building or structure served
and as near as practicable to the point(s) of attachment or
entry(ies) for each service drop or service lateral and for
each set of overhead or underground service conductors.


Exception No. 2: Where two to six service disconnecting means
in separate enclosures are grouped at one location and supply
separate loads from one service drop, set of overhead service
conductors, set of underground service conductors, or service
lateral, one set of service-entrance conductors shall be permitted
to supply each or several such service equipment enclosures,


Exception No. 3: A one-family dwelling unit and its accessory
structures shall be permitted to have one set of service-entrance
conductors run to each from a single service drop, set of over-
head service conductors, set of underground service conduc-
tors, or service lateral.

Exception No. 4: Two-family dwellings, multifamily dwell-
ings, and multiple occupancy buildings shall be permitted to 4
have one set of service-entrance conductors installed to supply
the circuits covered in 210.25.


2025 California Electrical Code


A


ө


e


ARTICLE 230 — SERVICES.


230.44


Exception No. 5: One set of service-entrance conductors con-
nected to the supply side of the normal service disconnecting
means shall be permitted to supply each or several systems cov-
ered by 230.82(5) or 230.82(6).


230.41 Insulation of Service-Entrance Conductors. Service-
entrance conductors entering or on the exterior of buildings or
other structures shall be insulated.


Exception: A grounded conductor shall be permitted to be
uninsulated as follows:


(1) Bare copper used in a raceway or part of a service cable
assembly

Bare copper for direct burial where bare copper is approved
for the soil conditions

Bare copper for direct burial without regard to soil condi-
tions where part of a cable assembly identified for under-
ground use

Aluminum or copper-clad aluminum without individual
insulation or covering where part of a cable assembly or
identified for underground use in a raceway, or for direct
burial

(5) Bare conductors used in an auxiliary gutter

230.42 Minimum Size and Ampacity.


A (A) General. Service-entrance conductors shall have an
ampacity of not less than the maximum load to be served. Con-
ductors shall be sized not less than the largest of 230.42(A)(1) or
(A)(2). Loads shall be determined in accordance with Part III,
IV, or V of Article 220, as applicable. Ampacity shall be deter-
mined from 310.14 and shall comply with 110.14(C). The
maximum current of busways shall be that value for which the
busway has been listed or labeled.


Informational Note: See UL 857, Standard for Safety for
Busways; for information on busways.


N (1) Continuous and Noncontinuous Loads. Where the
Service-entrance conductors supply continuous loads or any
combination of noncontinuous and continuous loads, the mini-
mum service-entrance conductor size shall have an ampacity not
less than the sum of the noncontinuous loads plus 125 percent
of continuous loads.


Q)
(3)


(4)


Exception No. 1: Grounded conductors that аге not connected to
an overcurrent device shall be permitted to be sized at 100 percent
of the sum of the continuous and noncontinuous load.


Exception No. 2: The sum of the noncontinuous load and the
continuous load if the service-entrance conductors terminate in
an overcurrent device where both the overcurrent device and its
assembly are listed for operation at 100 percent of their rating
shall be permitted.


N (2) Application of Adjustment or Correction Factors. The
minimum service-entrance conductor size shall have an ampac-
ity not less than the maximum load to be served after the appli-
cation of any adjustment or correction factors.


2025 California Electrical Code


(B) Specific Installations. In addition to the requirements of
230.42(A), the minimum ampacity for ungrounded conductors
for specific installations shall not be less than the rating of the
service disconnecting means specified in 230.79(A) through (D).


(C) Grounded Conductors. The grounded conductor shall
not be smaller than the minimum size as required by 250.24(D).


230.43 Wiring Methods for 1000 Volts, Nominal, or Less.
Service-entrance conductors shall be installed in accordance
with the applicable requirements of this Code covering the type
of wiring method used and shall be limited to the following
methods:


(1) Open wiring on insulators
(2) Type IGS cable
(3) Rigid metal conduit (RMC)
(4) Intermediate metal conduit (IMC)
(5) Electrical metallic tubing (EMT)
(6) Electrical nonmetallic tubing
(7) Service-entrance cables
(8) Wireways
(9) Busways
(10) Auxiliary gutters
(11) Rigid polyvinyl chloride conduit (PVC)
(12) Cablebus
(13) Type MC cable
(14) Mineral-insulated, metal-sheathed cable, Туре MI
(15) Flexible metal conduit (FMC) not over 1.8 m (6 ft) long
or liquidtight flexible metal conduit (LFMC) not over
1.8 m (6 ft) long between a raceway, or between a race-
way and service equipment, with a supply-side bonding
jumper routed with the flexible metal conduit (FMC) or
the liquidtight flexible metal conduit (LFMC) according
to 250.102(A), (B), (C), and (E)
(16) Liquidtight flexible nonmetallic conduit (LFNC)
(17) High density polyethylene conduit (HDPE)
(18) Nonmetallic underground conduit with conductors (NUCC)
(19) Reinforced thermosetting resin conduit (RTRC)
(20) Type TC-ER cable where identified for use as service
entrance conductors
(21) Flexible bus systems
230.44 Cable Trays. Cable tray systems shall be permitted to
support service-entrance conductors. Cable trays used to support
service-entrance conductors shall contain only service-entrance
conductors and shall be limited to the following methods:


(1) Type SE cable

(2) Type MC cable

(3) Type MI cable

(4) Type IGS cable

(5) Single conductors 1/0 and larger that are listed for use in
cable tray

(6) Type TC-ER cable


Such cable trays shall be identified with permanently affixed
labels with the wording “Service-Entrance Conductors.” The


70-127


230.46


ARTICLE 230 — SERVICES


labels shall be located so as to be visible after installation with
a spacing not to exceed 3 m (10 ft) so that the service-entrance
conductors are able to be readily traced through the entire
length of the cable tray.


Exception; Conductors, other than service-entrance conduc-
tors, shall be permitted to be installed in a cable tray with
service-entrance conductors, provided a solid fixed barrier
identified for use with the cable tray is installed to separate the
service-entrance conductors from other conductors installed in
the cable tray.


230.46 Spliced and Tapped Conductors. Service-entrance
conductors shall be permitted to be spliced or tapped in accor-
dance with 110.14, 300.5(E), 300.13, and 300.15. Power dis-
tribution blocks, pressure connectors, and devices for splices
and taps shall be listed. Power distribution blocks installed on
service conductors shall be marked “suitable for use on the line
side of the service equipment" or equivalent.


Pressure connectors and devices for splices and taps installed
on service conductors shall be marked "suitable for use on the
line side of the service equipment" or equivalent.


230.50 Protection Against Physical Damage.


(A) Underground Service-Entrance Conductors. Under-
ground service-entrance conductors shall be protected against
physical damage in accordance with 300.5.


(B) All Other Service-Entrance Conductors. All other
service-entrance conductors, other than underground service
entrance conductors, shall be protected against physical dam-
age as specified in 230.50(B(1) or (B)(2).


(1) Service-Entrance Cables. Service-entrance cables, where
subject to physical damage, shall be protected by any of the
following:

(1) Rigid metal conduit (RMC)

(2) Intermediate metal conduit (IMC)

(3) Schedule 80 PVC conduit

(4) Electrical metallic tubing (EMT)

(5) Reinforced thermosetting resin conduit (RTRC)

(6) Other approved means


‘Table 230.51(C) Supports


(2) Other Than Service-Entrance Cables. Individual open
conductors and cables, other than service-entrance cables, shall
not be installed within 3.0 m (10 ft) of grade level or where
exposed to physical damage.

Exception: Type MI and Type MC cable shall be permitted
within 3.0 m (10 ft) of grade level where not exposed to physi-
cal damage or where protected in accordance with 300.5(D).


230.51 Mounting Supports. Service-entrance cables or indi-
vidual open service-entrance conductors shall be supported as
specified in 230.51(A), (B), or (C).


(A) Service-Entrance Cables. Service-entrance cables shall
be supported by straps or other approved means within 300 mm
(12 in.) of every service head, gooseneck, or connection to a
raceway or enclosure and at intervals not exceeding 750 mm
(30 in.).

(B) Other Cables. Cables that are not approved for mounting
in contact with a building or other structure shall be mounted
on insulating supports installed at intervals not exceeding 4.5 m
(15 ft) and in a manner that maintains a clearance of not less
than 50 mm (2 in.) from the surface over which they pass.


(C) Individual Open Conductors. Individual open conduc-
tors shall be installed in accordance with Table 230.51(C).
Where exposed to the weather, the conductors shall be mounted
on insulators or on insulating supports attached to racks, brack-
ets, or other approved means. Where not exposed to the weather,
the conductors shall be mounted on glass or porcelain knobs.


230.52 Individual Conductors Entering Buildings or Other
Structures. Where individual open conductors enter a build-
ing or other structure, they shall enter through roof bushings
or through the wall in an upward slant through individual, non-
combustible, nonabsorbent insulating tubes. Drip loops shall be
formed on the conductors before they enter the tubes.


230.53 Raceways to Drain. Where exposed to the weather,
raceways enclosing service-entrance conductors shall be listed
or approved for use in wet locations and arranged to drain.
Where embedded in masonry, raceways shall be arranged to
drain.


Minimum Clearance
Maximum Distance
Between Supports Between Conductors From Surface
Maximum
Volts m ft mm in. mm in.
1000 27 9 150 6 50 2
1000 45 15 300 12 50 2
300 14 4А 75 3 50 2
1000* 14* 44* 65* 24* 25* 1°
*Where not exposed to weather.


70-128


2025 California Electrical Code


ARTICLE 230 — SERVICES


230.54 Overhead Service Locations.


(A) Service Head. Service raceways shall be equipped with a
service head at the point of connection to service-drop or over-
head service conductors. The service head shall be listed for use
in wet locations.


(B) Service-Entrance Cables Equipped with Service Head
or Gooseneck. Service-entrance cables shall be equipped with
a service head. The service head shall be listed for use in wet
locations.


Exception: Type SE cable shall be permitted to be formed in
a gooseneck and taped with a self-sealing weather-resistant
thermoplastic.


(C) Service Heads and Goosenecks Above Service-Drop or
Overhead Service Attachment. Service heads on raceways
or service-entrance cables and goosenecks in service-entrance
cables shall be located above the point of attachment of the
service-drop or overhead service conductors to the building or
other structure.


Exception: Where it is impracticable to locate the service head
or gooseneck above the point of attachment, the service head or
gooseneck location shall be permitted not farther than 600 mm
(24 in.) from the point of attachment.


(D) Secured. Service-entrance cables shall be held securely in
place.


(E) Separately Bushed Openings. Service heads shall have
conductors of different potential brought out through separately
bushed openings.


Exception: For jacketed multiconductor service-entrance cable
without splice.


(F) Drip Loops. Drip loops shall be formed on individual con-
ductors. To prevent the entrance of moisture, service-entrance
conductors shall be connected to the service-drop or overhead
service conductors either (1) below the level of the service head
or (2) below the level of the termination of the service-entrance
cable sheath.

(G) Arranged That Water Will Not Enter Service Raceway
or Equipment. Service-entrance and overhead service con-
ductors shall be arranged so that water will not enter service
raceway or equipment.

230.56 Service Conductor with the Higher Voltage to
Ground. On a 4-wire, delta-connected service where the mid-
point of one phase winding is grounded, the service conductor
having the higher phase voltage to ground shall be durably and
permanently marked by an outer finish that is orange in color, or
by other effective means, at each termination or junction point.


Part V. Service Equipment — General


230.62 Service Equipment — Enclosed or Guarded. Ener-
gized parts of service equipment shall be enclosed as specified
in 230.62(A) or guarded as specified in 230.62(B).


2025 California Electrical Code


230.70


(A) Enclosed. Energized parts shall be enclosed so that they
will not be exposed to accidental contact or shall be guarded as
in 230.62(B).

(B) Guarded. Energized parts that are not enclosed shall be
installed on a switchboard, panelboard, or control board and
guarded in accordance with 110.18 and 110.27. Where ener-
gized parts are guarded as provided in 110.27(A)(1) and (A)(2),
a means for locking or sealing doors providing access to ener-
gized parts shall be provided.

(C) Barriers. Barriers shall be placed in service equipment
such that no uninsulated, ungrounded service busbar or service
terminal is exposed to inadvertent contact by persons or main-
tenance equipment while servicing load terminations with the
service disconnect in the open position.

230.66 Marking,

(A) General. Service equipment rated at 1000 volts or less shall
be marked to identify it as being suitable for use as service equip-
ment. All service equipment shall be listed or field evaluated.
(B) Meter Sockets. Meter sockets shall not be considered
service equipment but shall be listed and rated for the voltage
and current rating of the service.


Exception: Meter sockets supplied by and under the exclusive
control of an electric utility shall not be required to be listed.


230.67 Surge Protection.
(A) Surge-Protective Device. All services supplying the fol-
lowing occupancies shall be provided with a surge-protective
device (SPD):
(1) Dwelling units
(2) Dormitory units
(3) Guest rooms and guest suites of hotels and motels
(4) Areas of nursing homes and limited-care facilities used
exclusively as patient sleeping rooms
Informational Note: See 517.10(B)(2).
А (B) Location. The SPD shall be an integral part of the service
equipment or shall be located immediately adjacent thereto.


Exception: The SPD shall not be required to be located at the
service equipment as required in 230.67(B) if located at each
next level distribution equipment downstream toward the load.
(C) Type. The SPD shall be a Type 1 or Type 2 SPD.


(D) Replacement. Where service equipment is replaced, all
of the requirements of this section shall apply.


N (E) Ratings. SPDs shall have a nominal discharge current rat-
ing (In) of not less than 10kA.
Part VI. Service Equipment — Disconnecting Means


230.70 General. Means shall be provided to disconnect all
ungrounded conductors in a building or other structure from the
service conductors.


70-129


230.71


(А) Location. The service disconnecting means shall be
installed in accordance with 230.70(A)(1), (A)(2), and (А)(3).


(1) Readily Accessible Location. The service disconnecting
means shall be installed at a readily accessible location either
outside of a building or structure or inside nearest the point of
entrance of the service conductors.


(2) Bathrooms. Service disconnecting means shall not be
installed in bathrooms.


(3) Remote Control. Where a remote control device(s) is used
to actuate the service disconnecting means, the service discon-
necting means shall be located in accordance with 230.70(A)(1).


(B) Marking. Each service disconnect shall be permanently
marked to identify it as a service disconnect.


A (C) Suitable for Use. Each service disconnecting means shall
be suitable for the prevailing conditions. Service equipment
installed in hazardous (classified) locations shall comply with
the hazardous location requirements.


230.71 Maximum Number of Disconnects. Each service
shall have only one disconnecting means unless the require-
ments of 230.71(B) are met.


(A) General. For the purpose of this section, disconnecting
means installed as part of listed equipment and used solely for the
following shall not be considered a service disconnecting means:


(1) Power monitoring equipment

(2) Surge-protective device(s)

(3) Control circuit of the ground-fault protection system
(4) Power-operable service disconnecting means


A (B) Two to Six Service Disconnecting Means. Two to six
service disconnects shall be permitted for each service permit-
ted by 230.2 or for each set of service-entrance conductors per-
mitted by 230.40, Exception No. 1, 3, 4, or 5. The two to six
service disconnecting means shall be permitted to consist of a
combination of any of the following:


(1) Separate enclosures with a main service disconnecting
means in each enclosure

(2) Panelboards with a main service disconnecting means in
each panelboard enclosure

(3) Switchboard(s) where there is only one service disconnect
in each separate vertical section with barriers provided
between each vertical section to maintain the inadvertent
contact protection required in 230.62 based on access from
the adjacent section(s)

(4) Service disconnects in switchgear, transfer switches, or
metering centers where each disconnect is located in a
separate compartment

(5) Metering centers with a main service disconnecting means
in each metering center

(6) Motor control center(s) where there is only one service dis-
connect in a motor control center unit and a maximum of
two service disconnects provided in a single motor control


70-130


ARTICLE 230 — SERVICES


center with barriers provided between each motor control
center unit or compartment containing a service disconnect
to maintain the inadvertent contact protection required in
230.62 based on access from adjacent motor control center
unit(s) or compartment(s)
Exception to (2), (3), (4), (5), and (6): Existing service equip-
ment, installed in compliance with previous editions of this
Code that permitted multiple service disconnecting means in a
single enclosure, section, or compartment, shall be permitted to
contain a maximum of six service disconnecting means.


Informational Note No. 1: See UL 67, Standard for Pan-
elboards, for information on metering centers.


Informational Note No, 2: Examples of separate enclo-
sures with a main service disconnecting means in each
enclosure include but are not limited to motor control
centers, fused disconnects, and circuit breaker enclosures,
Informational Note No. 3: Transfer switches are pro-
vided with one service disconnect or multiple service dis-
connects in separate compartments.
230.72 Grouping of Disconnects.


(A) General. The two to six disconnects, if permitted in
230.71, shall be grouped. Each disconnect shall be marked to
indicate the load served.


Exception: One of the two to six service disconnecting means
permitted in 230.71, where used only for a water pump also
intended to provide fire protection, shall be permitted to be
located remote from the other disconnecting means. If remotely
installed in accordance with this exception, a plaque shall be
posted at the location of the remaining grouped disconnects
denoting its location.


(B) Additional Service Disconnecting Means. The one or
more additional service disconnecting means for fire pumps,
emergency systems, legally required standby, or optional standby
services permitted by 230.2 shall be installed remote from the
one to six service disconnecting means for normal service to
minimize the possibility of simultaneous interruption of supply.
(C) Access to Occupants. In a multiple-occupancy building,
each occupant shall have access to the occupant’s service dis-
connecting means.

Exception: In a multiple-occupancy building where electric
service and electrical maintenance are provided by the build-
ing management and where these are under continuous build-
ing management supervision, the service disconnecting means
supplying more than one occupancy shall be permitted to be
accessible to authorized management personnel only.


230.74 Simultaneous Opening of Poles. Each service dis-
connect shall simultaneously disconnect all ungrounded service
conductors that it controls from the premises wiring system.


230.75 Disconnection of Grounded Conductor. Where the
service disconnecting means does not disconnect the grounded


2025 California Electrical Code


O


ARTICLE 230 — SERVICES


230.82


conductor from the premises wiring, other means shall be pro- A 230.82 Equipment Connected to the Supply Side of Service


vided for this purpose in the service equipment. A terminal or
bus to which all grounded conductors can be attached by means
of pressure connectors shall be permitted for this purpose. In
a multisection switchboard or switchgear, disconnects for the
grounded conductor shall be permitted to be in any section of
the switchboard or switchgear if the switchboard or switchgear
section is marked to indicate a grounded conductor disconnect
is located within.
Informational Note: In switchgear or multisection
switchboards, the disconnecting means provided for
the grounded conductor is typically identified as a neu-
tral disconnect link and is typically located in the bus to
which the service grounded conductor is connected.


230.76 Manually or Power Operable. The service discon-
necting means for ungrounded service conductors shall consist
of one of the following:


(1) A manually operable switch or circuit breaker equipped
with a handle or other suitable operating means

(2) A power-operated switch or circuit breaker, provided the
switch or circuit breaker can be opened by hand in the
event of a power supply failure


230.77 Indicating. The service disconnecting means shall
plainly indicate whether it is in the open (off) or closed (on)
position.

230.79 Rating of Service Disconnecting Means. The service
disconnecting means shall have a rating not less than the calcu-
lated load to be carried, determined in accordance with Part III,
IV, or V of Article 220, as applicable. In no case shall the rating
be lower than specified in 230.79(A), (B), (C), or (D).


(A) One-Circuit Installations. For installations to supply
only limited loads of a single branch circuit, the service discon-
necting means shall have a rating of not less than 15 amperes.


(B) Two-Circuit Installations. For installations consisting of
not more than two 2-wire branch circuits, the service discon-
necting means shall have a rating of not less than 30 amperes.
(C) One-Family Dwellings. For a one-family dwelling, the
service disconnecting means shall have a rating of not less than
100 amperes, 3-wire.


(D) All Others. For all other installations, the service discon-
necting means shall have a rating of not less than 60 amperes.


230.80 Combined Rating of Disconnects. Where the service
disconnecting means consists of more than one switch or circuit
breaker, as permitted by 230.71, the combined ratings of all the
switches or circuit breakers used shall not be less than the rating
required by 230.79.


230.81 Connection to Terminals. The service conductors
shall be connected to the service disconnecting means by pres-
sure connectors, clamps, or other approved means. Connections
that depend on solder shall not be used.


2025 California Electrical Code


Disconnect. Only the following equipment shall be permitted
to be connected to the supply side of the service disconnecting
means:


(1) Cable limiters.

(2) Meters and meter sockets nominally rated not in excess
of 1000 volts, if all metal housings and service enclosures
are grounded in accordance with Part VII and bonded in
accordance with Part V of Article 250.

(3) Meter disconnect switches nominally rated not in excess
of 1000 volts that have a short-circuit current rating equal
to or greater than the available fault current, if all metal
housings and service enclosures are grounded in accor-
dance with Part VII and bonded in accordance with Part V
of Article 250. A meter disconnect switch shall be capable
of interrupting the load served. A meter disconnect shall
be legibly field marked on its exterior in a manner suitable
for the environment as follows:


METER DISCONNECT
NOT SERVICE EQUIPMENT


Instrument transformers (current and voltage), impedance
shunts, load management devices, surge arresters, and
‘Type 1 surge-protective devices.

(5) Conductors used to supply energy management systems,
circuits for standby power systems, fire pump equipment,
and fire and sprinkler alarms, if provided with service
equipment and installed in accordance with requirements
for service-entrance conductors.

(6) Solar photovoltaic systems, fuel cell systems, wind elec-
tric systems, energy storage systems, or interconnected
electric power production sources, if provided with a
disconnecting means listed as suitable for use as service
equipment, and overcurrent protection as specified in
Part VII of Article 230.

(7) Control circuits for power-operable service disconnecting
means, if suitable overcurrent protection and disconnect-
ing means are provided.
Ground-fault protection systems or Type 2 surge-
protective devices, where installed as part of listed equip-
ment, if suitable overcurrent protection and disconnecting
means are provided.
Connections used only to supply listed communications
equipment under the exclusive control of the serving
electric utility, if suitable overcurrent protection and dis-
connecting means are provided. For installations of equip-
ment by the serving electric utility, a disconnecting means
is not required if the supply is installed as part of a meter
socket, such that access can only be gained with the meter
removed.

(10) Emergency disconnects in accordance with 230.85(B)

(2) and (B)(3), if all metal housings and enclosures are

grounded in accordance with Part VII and bonded in

accordance with Part V of Article 250.


(4)


(8)


(9)


70-131


230.85


(11) Meter-mounted transfer switches nominally rated not in
excess of 1000 volts that have a short-circuit current rating
equal to or greater than the available fault current. A meter-
mounted transfer switch shall be listed and be capable of
transferring the load served. A meter-mounted transfer switch
Shall be marked on its exterior with both of the following:


a, Meter-mounted transfer switch

b. Not service equipment

Control power circuits for protective relays where installed

as part of listed equipment, if overcurrent protection and

disconnecting means are provided.

A 230.85 Emergency Disconnects. For one- and two-family
dwelling units, an emergency disconnecting means shall be
installed.

N (A) General.

№ (1) Location, The disconnecting means shall be installed in


a readily accessible outdoor location on or within sight of the
dwelling unit.


(12)


Exception: Where the requirements of 225.41 are met, this sec-
tion shall not apply.


N (2) Rating. The disconnecting means shall have a short-circuit
current rating equal to or greater than the available fault current.


N (3) Grouping. If more than one disconnecting means is pro-
vided, they shall be grouped.


N (B) Disconnects, Each disconnect shall be one of the following:


(1) Service disconnect

(2) A meter disconnect integral to the meter mounting equip-
ment not marked as suitable only for use as service equip-
ment installed in accordance with 230.82

Other listed disconnect switch or circuit breaker that
is marked suitable for use as service equipment, but not
marked as suitable only for use as service equipment,
installed on the supply side of each service disconnect


G


Informational Note 1: Conductors between the emer-
gency disconnect and the service disconnect in 230.85(2)
and 230.85(3) are service conductors.

Informational Note 2: Equipment marked "Suitable only
for use as service equipment" includes the factory mark-
ing “Service Disconnect”.

М (C) Replacement. Where service equipment is replaced, all
of the requirements of this section shall apply.

Exception: Where only meter sockets, service entrance con-
ductors, or related raceways and fittings are replaced, the
requirements of this section shall not apply.

N (D) Identification of Other Isolation Disconnects. Where
equipment for isolation of other energy source systems is not
located adjacent to the emergency disconnect required by this
section, a plaque or directory identifying the location of all


70-132


ARTICLE 230 — SERVICES


equipment for isolation of other energy sources shall be located
adjacent to the disconnecting means required by this section.


Informational Note: See 445.18, 480.7, 705.20, and 706.15
forexamples of other energy source system isolation means.


N (E) Marking.


N (1) Marking Text. The disconnecting means shall marked as
follows:


(1) Service disconnect


EMERGENCY DISCONNECT,
SERVICE DISCONNECT


(2) Meter disconnects installed in accordance with 230.82(3)
and marked as follows:


EMERGENCY DISCONNECT,
METER DISCONNECT,
NOT SERVICE EQUIPMENT


(3) Other listed disconnect switches or circuit breakers on the
supply side of each service disconnect that are marked suit-
able for use as service equipment and marked as follows:


EMERGENCY DISCONNECT,
NOT SERVICE EQUIPMENT


N (2) Marking Location and Size. Markings shall comply with
110.21(B) and both of the following:


(1) The marking or labels shall be located on the outside front
of the disconnect enclosure with red background and white
text.

(2) The letters shall be at least 13 mm (¥4 in.) high.


Part VII. Service Equipment — Overcurrent Protection


230.90 Where Required. Each ungrounded service conduc-
tor shall have overload protection.


A (A) Ungrounded Conductor. Such protection shall be pro-

vided by an overcurrent device in series with each ungrounded
service conductor that has a rating or setting not higher than the
ampacity of the conductor. A set of fuses shall be considered all
the fuses required to protect all the ungrounded conductors of
a circuit. Single-pole circuit breakers, grouped in accordance
with 230.71(B), shall be considered as one protective device.
Exception No. 1: For motor-starting currents, ratings that com-
ply with 430.52, 430.62, and 430.63 shall be permitted.
Exception No. 2: Fuses and circuit breakers with a rating or
setting that complies with 240.4(B) or (C) and 240.6 shall be
permitted.
Exception No. 3: Two to six circuit breakers or sets of fuses
shall be permitted as the overcurrent device to provide the over-
load protection. The sum of the ratings of the circuit breakers or
fuses shall be permitted to exceed the ampacity of the service
conductors, provided the calculated load does not exceed the
ampacity of the service conductors.


2025 California Electrical Code


ARTICLE 230 — SERVICES


Exception No. 4: Overload protection for fire pump supply
conductors shall comply with 695.4(B)(2)(a).


Exception No. 5: Overload protection in accordance with the
conductor ampacities of 310.12 shall be permitted for single-
(B) Not in Grounded Conductor. No overcurrent device
shall be inserted in a grounded service conductor except a cir-
cuit breaker that simultaneously opens all conductors of the
circuit.

230.91 Location. The service overcurrent device shall be an
integral part of the service disconnecting means or shall be
located immediately adjacent thereto. Where fuses are used as
the service overcurrent device, the disconnecting means shall
be located ahead of the supply side of the fuses.


230.92 Locked Service Overcurrent Devices. Where the
service overcurrent devices are locked or sealed or are not read-
ily accessible to the occupant, branch-circuit or feeder overcur-
rent devices shall be installed on the load side, shall be mounted
in a readily accessible location, and shall be of lower ampere
rating than the service overcurrent device.


230.93 Protection of Specific Circuits, Where necessary to
prevent tampering, an automatic overcurrent device that pro-
tects service conductors supplying only a specific load, such as
a water heater, shall be permitted to be locked or sealed where
located so as to be accessible.


230.94 Relative Location of Overcurrent Device and Other
Service Equipment. The overcurrent device shall protect all
circuits and devices.


Exception No. 1: The service switch shall be permitted on the
supply side.

Exception No. 2: High-impedance shunt circuits, surge arrest-
ers, Type 1 surge-protective devices, surge-protective capaci-
tors, and instrument transformers (current and voltage) shall be
permitted to be connected and installed on the supply side of the
Service disconnecting means as permitted by 230.82.


Exception No. 3: Circuits for load management devices shall
be permitted to be connected on the supply side of the service
overcurrent device where separately provided with overcurrent
protection.


Exception No. 4: Circuits used only for the operation of fire
alarm, other protective signaling systems, or the supply to fire
pump equipment shall be permitted to be connected on the sup-
ply side of the service overcurrent device where separately pro-
vided with overcurrent protection.


Exception No. 5: Meters nominally rated not in excess of
600 volts shall be permitted, provided all metal housings and
service enclosures are grounded.

Exception No. 6: Where service equipment is power operable,
the control circuit shall be permitted to be connected ahead of


2025 California Electrical Code


230.95


the service equipment if suitable overcurrent protection and dis-
connecting means are provided.


230.95 Ground-Fault Protection of Equipment. Ground-
fault protection of equipment shall be provided for solidly
grounded wye electric services of more than 150 volts to ground
but not exceeding 1000 volts phase-to-phase for each service dis-
connect rated 1000 amperes or more. The grounded conductor
for the solidly grounded wye system shall be connected directly
to ground through a grounding electrode system, as specified in
250.50, without inserting any resistor or impedance device.

The rating of the service disconnect shall be considered to be
the rating of the largest fuse that can be installed or the highest
continuous current trip setting for which the actual overcurrent
device installed in a circuit breaker is rated or can be adjusted,


Exception: The ground-fault protection provisions of this sec-
tion shall not apply to a service disconnect for a continuous
industrial process where a nonorderly shutdown will introduce
additional or increased hazards.


(A) Setting. The ground-fault protection system shall operate
to cause the service disconnect to open all ungrounded conduc-
tors of the faulted circuit. The maximum setting of the ground-
fault protection shall be 1200 amperes, and the maximum time
delay shall be one second for ground-fault currents equal to or
greater than 3000 amperes.


(B) Fuses. If a switch and fuse combination is used, the fuses
employed shall be capable of interrupting any current higher
than the interrupting capacity of the switch during a time that the
ground-fault protective system will not cause the switch to open.


(C) Performance Testing. The ground-fault protection sys-
tem shall be performance tested when first installed on site.
This testing shall be conducted by a qualified person(s) using
a test process of primary current injection, in accordance with
instructions that shall be provided with the equipment. A writ-
ten record of this testing shall be made and shall be available to
the authority having jurisdiction.


Informational Note No. 1: Ground-fault protection that
functions to open the service disconnect affords no pro-
tection from faults on the line side of the protective ele-
ment. It serves only to limit damage to conductors and
equipment on the load side in the event of an arcing
ground fault on the load side of the protective element.
Informational Note No. 2: This added protective equip-
ment at the service equipment could make it necessary
to review the overall wiring system for proper selective
overcurrent protection coordination. Additional instal-
lations of ground-fault protective equipment might be
needed on feeders and branch circuits where maximum
continuity of electric service is necessary.

Informational Note No. 3: Where ground-fault protection
is provided for the service disconnect and interconnection
is made with another supply system by a transfer device,


70-133


235.1


means or devices could be needed to ensure proper ground-

fault sensing by the ground-fault protection equipment.

Informational Note No. 4: See 517.17(A) for informa-

tion on where an additional step of ground-fault protec-

tion is required for hospitals and other buildings with
e critical areas or life support equipment.


ARTICLE 235
Branch Circuits, Feeders, and Services Over
1000 Volts ac, 1500 Volts dc, Nominal


N Part I. General


N 235.1 Scope. This article provides the general requirements
for branch circuits, feeders, and services over 1000 volts ac or
1500 volts dc, nominal.

Informational Note: See ANSVIEEE C2-2017, National
Electrical Safety Code, for additional information on wir-
ing over 1000 volts, nominal.


N Part II. Branch Circuits


N 235,3 Other Articles for Specific-Purpose Branch Circuits.
Table 235.3 lists references for specific equipment and applica-
tions not located in Chapters 5, 6, and 7 that amend or supple-
ment the requirements of this article.


N 235.5 Conductor Identification for Branch Circuits.


N (A) Grounded Conductor. The grounded conductor of a
branch circuit shall be identified in accordance with 200.6.


N (B) Equipment Grounding Conductor. The equipment ground-
ing conductor shall be identified in accordance with 250.119.


N Table 235.3 References for Specific Equipment and Applications


Not Located in Chapters 5, 6, and 7
Equipment Article Section
Air-conditioning and refrigerating 440.6, 440.31,
equipment and 440.32
Busways 368.17
Central heating equipment other 422.12
than fixed electric space-heating
equipment
Fixed electric heating equipment for 4214
pipelines and vessels
Fixed electric space-heating 424.4
equipment
Fixed outdoor electrical deicing and 426.4
snow-melting equipment
Infrared lamp industrial heating 422.48 and
equipment 4243
Motors, motor circuits, and controllers 430


70-134


ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


N (C) Ungrounded Conductors. Ungrounded conductors shall be
identified in accordance with 235.5(C)(1) or (C)(2), as applicable.


N (1) Branch Circuits Supplied from More Than One Nomi-
nal Voltage System. Where the premises wiring system has
branch circuits supplied from more than one nominal voltage
system, each ungrounded conductor of a branch circuit shall
be identified by phase or line and by nominal system voltage
at all termination, connection, and splice points in accordance
with 235.5(C)(1)(a) and (C)(1)(b). Different systems within the
same premises that have the same nominal voltage shall be per-
mitted to use the same identification.

(a) Means of Identification. The means of identification
shall be permitted to be by separate color coding, marking tape,
tagging, or other approved means.

(b) Posting of Identification Means. The method used for
conductors originating within each branch-circuit panelboard
or similar branch-circuit distribution equipment shall be docu-
mented in a manner that is readily available or shall be per-
manently posted at each branch-circuit panelboard or similar
branch-circuit distribution equipment. The label shall be of
sufficient durability to withstand the environment involved and
shall not be handwritten.


Exception: In existing installations where a voltage system(s)
already exists and a different voltage system is being added, it
shall be permissible to mark only the new system voltage. Exist-
ing unidentified systems shall not be required to be identified
at each termination, connection, and splice point in accordance
with 235.5(C)(1)(a) and (C)(1)(b). Labeling shall be required at
each voltage system distribution equipment to identify that only
one voltage system has been marked for a new system(s), The
new system label(s) shall include the words “other unidentified
systems exist on the premises.”


N (2) Branch Circuits Supplied from Direct-Current Systems,
Where a branch circuit is supplied from a dc system operating
at more than 1500 volts, each ungrounded conductor of 4 AWG
or larger shall be identified by polarity at all termination, con-
nection, and splice points by marking tape, tagging, or other
approved means and each ungrounded conductor of 6 AWG or
smaller shall be identified by polarity at all termination, connec-
tion, and splice points in compliance with 235.5(C)(2)(a) and (C)
(2)(b). The identification methods used for conductors originating
within each branch-circuit panelboard or similar branch-circuit
distribution equipment shall be documented in a manner that is
readily available or be permanently posted at each branch-circuit
panelboard or similar branch-circuit distribution equipment.

(a) Positive Polarity, Sizes 6 AWG or Smaller. Where the
positive polarity of a dc system does not serve as the connection
point for the grounded conductor, each positive ungrounded
conductor shall be identified by one of the following means:


(1) Acontinuous red outer finish

(2) Acontinuous red stripe durably marked along the conduc-
tor’s entire length on insulation of a color other than green,
white, gray, or black


2025 California Electrical Code


б


e


ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 23520


(3) Imprinted plus signs (+) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black and repeated at intervals not exceed-
ing 610 mm (24 in.) in accordance with 310.8(B)

An approved permanent marking means such as sleeving
or shrink-tubing that is suitable for the conductor size,
at all termination, connection, and splice points, with
imprinted plus signs (4) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black


(b) Negative Polarity, Sizes 6 AWG or Smaller. Where the
negative polarity of a dc system does not serve as the connection
point for the grounded conductor, each negative ungrounded
conductor shall be identified by one of the following means:


(1) A continuous black outer finish

(2) A continuous black stripe durably marked along the con-
ductor's entire length on insulation of a color other than
green, white, gray, or red

(3) Imprinted minus signs (—) or the word NEGATIVE or NEG

durably marked on insulation of a color other than

white, gray, or red and repeated at intervals not exceeding

610 mm (24 in.) in accordance with 310.8(B)

An approved permanent marking means such as sleeving or

shrink-tubing that is suitable for the conductor size, at all

termination, connection, and splice points, with imprinted

minus signs (—) or the word NEGATIVE or NEG durably

marked on insulation of a color other than green, white,

gray, or red


N 235.6 Branch-Circuit Voltage Limitations Over 1000 volts
ac or 1500 volts dc, Nominal, Between Conductors. Circuits
exceeding 1000 volts ac or 1500 volts dc, nominal, between
conductors shall be permitted to supply utilization equipment in
installations where conditions of maintenance and supervision
ensure that only qualified persons service the installation.


N 235.9 Circuits Derived from Autotransformers. Branch
circuits shall not be derived from autotransformers unless the
circuit supplied has a grounded conductor that is electrically
connected to a grounded conductor of the system supplying the
autotransformer.


N 235.10 Ungrounded Conductors Tapped from Grounded

Systems. Two-wire de circuits and ac circuits of two or more

ungrounded conductors shall be permitted to be tapped from the

ungrounded conductors of circuits that have a grounded neu-

tral conductor, Switching devices in each tapped circuit shall

have a pole in each ungrounded conductor. All poles of mul-

tipole switching devices shall manually switch together where

such switching devices also serve as a disconnecting means as

required by the following sections:

(1) 410.93 for double-pole switched lampholders

(2) 410.104(B) for electric-discharge lamp auxiliary equip-
ment switching devices

(3) 422.31(B) for an appliance


(4


(4)


2025 California Electrical Code


(4) 424.20 for a fixed electric space-heating unit

(5) 426.51 for electric deicing and snow-melting equipment
(6) 430.85 for a motor controller

(7) 430.103 for a motor


N 235.11 Branch Circuits Required. The minimum number
of branch circuits shall be determined from the total calculated
load and the size or rating of the circuits used. In all installa-
tions, the number of circuits shall be sufficient to supply the
load served.


N 235.18 Rating. Branch circuits recognized by this article shall
be rated in accordance with the maximum permitted ampere
rating or setting of the overcurrent device. Where conductors of
higher ampacity are used for any reason, the ampere rating or
setting of the specified overcurrent device shall determine the
circuit rating.

N 235.19 Conductors — Minimum Ampacity and Size. The
ampacity of conductors shall be in accordance with 310.14 and
315.60, as applicable. Branch-circuit conductors shall be sized
in accordance with 235.19(A) or (B).


М (A) General. The ampacity of branch-circuit conductors shall
not be less than 125 percent of the designed potential load of
utilization equipment that will be operated simultaneously.


N (B) Supervised Installations. For supervised installations,
branch-circuit conductor sizing shall be permitted to be deter-
mined by qualified persons under engineering supervision.
Supervised installations are defined as those portions of a facil-
ity where both of the following conditions are met:


(1) Conditions of design and installation are provided under
engineering supervision.

(2) Qualified persons with documented training and experi-
ence in over 1000-volt ac or 1500-volt dc systems provide
maintenance, monitoring, and servicing of the system.


N 235.20 Overcurrent Protection. Branch-circuit conduc-
tors and equipment shall be protected by overcurrent protec-
tive devices that have a rating or setting that complies with
235.20(A) through (C).


N (A) Continuous and Noncontinuous Loads. Where a branch

circuit supplies continuous loads or any combination of con-
tinuous and noncontinuous loads, the rating of the overcur-
rent device shall not be less than the noncontinuous load plus
125 percent of the continuous load.
Exception: Where the assembly, including the overcurrent
devices protecting the branch circuit(s), is listed for operation
at 100 percent of its rating, the ampere rating of the overcurrent
device shall be permitted to be not less than the sum of the con-
tinuous load plus the noncontinuous load.


N (B) Conductor Protection. Conductors shall be protected in
accordance with the ampacities specified in 310.14 or 315.60,
as applicable.


70-135


235.22 ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


М (C) Equipment. The rating or setting of the overcurrent pro-
tective device shall not exceed that specified in the applicable
articles referenced in Table 240.3 for equipment.


N 235.22 Permissible Loads, Individual Branch Circuits. An
individual branch circuit shall be permitted to supply any load
for which it is rated, but in no case shall the load exceed the
branch-circuit ampere rating.


N 235.23 Permissible Loads, Multiple-Outlet Branch Cir-
cuits. A branch circuit supplying two or more outlets or recep-
tacles shall supply only the loads specified according to its size
in accordance with 210.23(A) through (E) and as summarized
in 210.24, and in no case shall the load exceed the branch-
circuit ampere rating.

N (A) 15- and 20-Ampere Branch Circuits. A 15- or 20-ampere
branch circuit shall be permitted to supply lighting outlets,
lighting units, or other utilization equipment, or any combina-
tion of them, and shall comply with 235.23(A)(1) and (A)(2).


N (1) Cord-and-Plug-Connected Equipment Not Fastened in
Place. The rating of any one cord-and-plug-connected utiliza-
tion equipment not fastened in place shall not exceed 80 percent
of the branch-circuit ampere rating.


N (2) Utilization Equipment Fastened in Place. The total rat-
ing of utilization equipment fastened in place, other than lumi-
naires, shall not exceed 50 percent of the branch-circuit ampere
rating where lighting units, cord-and-plug-connected utilization
equipment not fastened in place, or both, are also supplied.


N (B) 30-Ampere Branch Circuits, A 30-ampere branch circuit
shall be permitted to supply fixed lighting units with heavy-duty
lampholders in other than a dwelling unit(s) or utilization equip-
ment in any occupancy. The rating of any one cord-and-plug-
connected utilization equipment shall not exceed 80 percent of
the branch-circuit ampere rating.

N (C) 40- апа 50-Ampere Branch Circuits. A 40- or 50-ampere
branch circuit shall be permitted to supply cooking appliances
that are fastened in place in any occupancy. In other than dwell-
ing units, such circuits shall be permitted to supply fixed light-
ing units with heavy-duty lampholders, infrared heating units,
or other utilization equipment.

N (D) Branch Circuits Larger Than 50 Amperes. Branch cir-
cuits larger than 50 amperes shall supply only nonlighting out-
let loads.

N 235.63 Equipment Requiring Servicing. A 125-volt, single-
phase, 15- or 20-ampere-rated receptacle outlet shall be installed
at an accessible location within 7.5 m (25 ft) of the equipment
as specified in 210.63(A) and (B).


Informational Note: See 210.8(E) for requirements on
GFCI protection.


N (A) Heating, Air-Conditioning, and Refrigeration Equip-
ment. The required receptacle outlet shall be located on the
same level as the heating, air-conditioning, and refrigeration


70-136


equipment. The receptacle outlet shall not be connected to the
load side of the equipment's branch-circuit disconnecting means.


Exception: A receptacle outlet shall not be required at one- and
two-family dwellings for the service of evaporative coolers.


N (B) Other Electrical Equipment. In other than one- and two-
family dwellings, a receptacle outlet shall be located as speci-
fied in 210.63(B)(1) and (B)(2).


N (1) Indoor Service Equipment. The required receptacle out-
let shall be located within the same room or area as the service
equipment.

N (2) Indoor Equipment Requiring Dedicated Equipment
Spaces. Where equipment, other than service equipment,
requires dedicated equipment space as specified in 110.26(E),
the required receptacle outlet shall be located within the same
room or area as the electrical equipment and shall not be con-
nected to the load side of the equipment's disconnecting means.


N Part III. Feeders


N 235.201 General. Part III covers the installation requirements,
overcurrent protection requirements, minimum size, and ampac-
ity of conductors for feeders over 1000 volts ac or 1500 volts
dc, nominal.


N 235.202 Minimum Rating and Size. The ampacity of con-
ductors shall be in accordance with 310.14 and 315.60 as appli-
cable. Where installed, the size of the feeder-circuit grounded
conductor shall not be smaller than that required by 250.122,
except that 250.122(F) shall not apply where grounded conduc-
tors are run in parallel. Feeder conductors over 1000 volts shall
be sized in accordance with 235.202(A), (B), or (C).


N (A) Feeders Supplying Transformers. The ampacity of
feeder conductors shall not be less than the sum of the name-
plate ratings of the transformers supplied when only transform-
ers are supplied.


N (B) Feeders Supplying Transformers and Utilization
Equipment. The ampacity of feeders supplying a combina-
tion of transformers and utilization equipment shall not be less
than the sum of the nameplate ratings of the transformers and
125 percent of the designed potential load of the utilization
equipment that will be operated simultaneously.


М (C) Supervised Installations. For supervised installations,
feeder conductor sizing shall be permitted to be determined by
qualified persons under engineering supervision in accordance
with 310.14(B) or 315.60(B). Supervised installations are
defined as those portions of a facility where all of the following
conditions are met:


(1) Conditions of design and installation are provided under
engineering supervision.

(2) Qualified persons with documented training and experi-
ence in over 1000-volt systems provide maintenance, mon-
itoring, and servicing of the system.


2025 California Electrical Code


ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.306


N 235.203 Overcurrent Protection. Feeders shall be protected
against overcurrent.


N 235.205 Diagrams of Feeders. If required by the authority
having jurisdiction, a diagram showing feeder details shall be
provided prior to the installation of the feeders. Such a diagram
shall show the area in square feet of the building or other struc-
ture supplied by each feeder, the total calculated load before
applying demand factors, the demand factors used, the calcu-
lated load after applying demand factors, and the size and type
of conductors to be used.


М 235.206 Feeder Equipment Grounding Conductor. Where
a feeder supplies branch circuits in which equipment ground-
ing conductors are required, the feeder shall include or provide
an equipment grounding conductor, to which the equipment
grounding conductors of the branch circuits shall be connected.
Where the feeder supplies a separate building or structure, the
requirements of 250.32 shall apply.


N 235.212. Identification for Feeders.


М (A) Grounded Conductor. The grounded conductor of a
feeder, if insulated, shall be identified in accordance with 200.6.


N (B) Equipment Grounding Conductor The equipment
grounding conductor shall be identified in accordance with
250.119.


N (C) Identification of Ungrounded Conductors. Ungrounded
conductors shall be identified in accordance with 235.212(C)
(1) or (C)Q), as applicable.


N (1) Feeders Supplied from More Than One Nominal Volt-
age System. Where the premises wiring system has feeders
supplied from more than one nominal voltage system, each
ungrounded conductor of a feeder shall be identified by phase
or line and system at all termination, connection, and splice
points in compliance with 235.212(C)(1)(a) and (C)(1)(b).

(a) Means of Identification. The means of identification
shall be permitted to be by separate color coding, marking tape,
tagging, or other approved means.

(b) Posting of Identification Means. The method utilized for
conductors originating within each feeder panelboard or similar
feeder distribution equipment shall be documented in a manner
that is readily available or shall be permanently posted at each
feeder panelboard or similar feeder distribution equipment.


N (2) Feeders Supplied from Direct-Current Systems, Where
a feeder is supplied from a de system operating at more than
1500 volts, each ungrounded conductor of 4 AWG or larger
shall be identified by polarity at all termination, connection,
and splice points by marking tape, tagging, or other approved
means; each ungrounded conductor of 6 AWG or smaller shall
be identified by polarity at all termination, connection, and
splice points in compliance with 235.212(C)(2)(a) and (C)(2)
(b). The identification methods utilized for conductors originat-


( ) ing within each feeder panelboard or similar feeder distribu-


tion equipment shall be documented in a manner that is readily


2025 California Electrical Code


available or shall be permanently posted at each feeder panel-
board or similar feeder distribution equipment,

(a) Positive Polarity, Sizes 6 AWG or Smaller. Where the
positive polarity of a dc system does not serve as the connection
for the grounded conductor, each positive ungrounded conduc-
tor shall be identified by one of the following means:


(1) A continuous red outer finish

(2) A continuous red stripe durably marked along the conduc-
tor’s entire length on insulation of a color other than green,
white, gray, or black

(3) Imprinted plus signs (+) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black, and repeated at intervals not exceed-
ing 610 mm (24 in.) in accordance with 310.8(B)

(4) An approved permanent marking means such as sleeving
or shrink-tubing that is suitable for the conductor size,
at all termination, connection, and splice points, with
imprinted plus signs (+) or the word POSITIVE or POS
durably marked on insulation of a color other than green,
white, gray, or black


(b) Negative Polarity, Sizes 6 AWG or Smaller, Where the
negative polarity of a dc system does not serve as the connec-
tion for the grounded conductor, cach negative ungrounded
conductor shall be identified by one of the following means:


(1) A continuous black outer finish

(2) A continuous black stripe durably marked along the con-
ductor’s entire length on insulation of a color other than
green, white, gray, or red

(3) Imprinted minus signs (-) or the word NEGATIVE or NEG

durably marked on insulation of a color other than green,

white, gray, or red, and repeated at intervals not exceeding

610 mm (24 in.) in accordance with 310.8(B)

An approved permanent marking means such as sleeving or

shrink-tubing that is suitable for the conductor size, at all

termination, connection, and splice points, with imprinted

minus signs (—) or the word NEGATIVE or NEG durably

marked on insulation of a color other than green, white,

gray, or red


(4)


N Part IV. Outside Branch Circuits and Feeders


М 235.301 General. Part IV covers requirements for outside
branch circuits and feeders over 1000 volts ac or 1500 volts dc,
nominal, that are run on or between buildings, structures, or
poles on the premises; and electrical equipment and wiring for
the supply of utilization equipment that is located on or attached
to the outside of buildings, structures, or poles. Outside branch
circuits and feeders over 1000 volts ac or 1500 volts dc, nomi-
nal, shall comply with the applicable requirements in Parts I
and II of Article 225 and with Part IV of this article, which
supplements or modifies those requirements.


N 235.306 Conductor Size and Support. For overhead spans,
open individual conductors shall not be smaller than 6 AWG


70-137


235.310 ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


copper or 4 AWG aluminum where open individual conductors
and 8 AWG copper or 6 AWG aluminum where in cable.


N 235.310 Wiring on Buildings (or Other Structures). The
installation of outside wiring on surfaces of buildings (or other
structures) shall be installed as provided in 305.3.


N 235.314 Open-Conductor Spacings. Conductors shall com-
ply with the spacings provided in 110.36 and 495.24.


N 235.339 Rating of Disconnect. The feeder or branch-circuit
disconnecting means shall have a rating of not less than the
calculated load to be supplied, determined in accordance with
Parts I and П of Article 220 for branch circuits, Part III or IV of
Article 220 for feeders, or Part V of Article 220 for farm loads.


N 235.350 Sizing of Conductors. The sizing of conductors over
1000 volts shall be in accordance with 235.19(A) for branch
circuits and 235.19(B) for feeders.


N 235.351 Isolating Switches. Where oil switches or air, oil,
vacuum, or sulfur hexafluoride circuit breakers constitute a
building disconnecting means, an isolating switch with visible
break contacts and meeting the requirements of 235.404(B),
(C), and (D) shall be installed on the supply side of the discon-
necting means and all associated equipment.


Exception: The isolating switch shall not be required where the
disconnecting means is mounted on removable truck panels or
switchgear units that cannot be opened unless the circuit is dis-
connected and that, when removed from the normal operating
position, automatically disconnect the circuit breaker or switch
from all energized parts.


N 235.352 Disconnecting Means.


N (A) Location. A building or structure disconnecting means
shall be located in accordance with 225.31(B), or, if not readily
accessible, it shall be operable by mechanical linkage from a
readily accessible point. For multibuilding industrial installa-
tions under single management, it shall be permitted to be elec-
trically operated by a readily accessible, remote-control device
in a separate building or structure.


N (B) Type. Each building or structure disconnect shall simul-
taneously disconnect all ungrounded supply conductors it
controls and shall have a fault-closing rating not less than the
available fault current at its supply terminals.


Exception: Where the individual disconnecting means consists of
fused cutouts, the simultaneous disconnection of all ungrounded
supply conductors shall not be required if there is a means to dis-
connect the load before opening the cutouts. A permanent legible
sign shall be installed adjacent to the fused cutouts and shall read
DISCONNECT LOAD BEFORE OPENING CUTOUTS.


Where fused switches or separately mounted fuses are
installed, the fuse characteristics shall be permitted to contrib-
ute to the fault-closing rating of the disconnecting means.


N (C) Locking. Disconnecting means shall be lockable open in
accordance with 110.25.


70-138


Exception: Where an individual disconnecting means consists
of fused cutouts, a suitable enclosure capable of being locked
and sized to contain all cutout fuse holders shall be installed at
a convenient location to the fused cutouts.


N (D) Indicating. Disconnecting means shall clearly indicate
whether they are in the open “off” or closed “on” position.


N (E) Uniform Position. Where disconnecting means handles
are operated vertically, the “up” position of the handle shall be
the “on” position.

Exception: A switching device having more than one “on”
position, such as a double throw switch, shall not be required to
comply with this requirement.


N (F) Identification. Where a building or structure has any
combination of feeders, branch circuits, or services passing
through or supplying it, a permanent plaque or directory shall
be installed at each feeder and branch-circuit disconnect loca-
tion that denotes all other services, feeders, or branch circuits
supplying that building or structure or passing through that
building or structure and the area served by each,


N 235.356 Inspections and Tests.


N (A) Pre-Energization and Operating Tests. The complete
electrical system design, including settings for protective,
switching, and control circuits, shall be prepared in advance
and made available on request to the authority having jurisdic-
tion and shall be performance tested when first installed on-site.
Each protective, switching, and control circuit shall be adjusted
in accordance with the system design and tested by actual oper-
ation using current injection or equivalent methods as necessary
to ensure that each and every such circuit operates correctly to
the satisfaction of the authority having jurisdiction.


N (1) Instrument Transformers. All instrument transformers
shall be tested to verify correct polarity and burden.


N (2) Protective Relays. Each protective relay shall be demon-
strated to operate by injecting current or voltage, or both, at the
associated instrument transformer output terminal and observ-
ing that the associated switching and signaling functions occur
correctly and in proper time and sequence to accomplish the
protective function intended.

N (3) Switching Circuits. Each switching circuit shall be
observed to operate the associated equipment being switched.

N (4) Control and Signal Circuits. Each control or signal cir-


cuit shall be observed to perform its proper control function or
produce a correct signal output.


N (5) Metering Circuits. All metering circuits shall be verified
to operate correctly from voltage and current sources in a simi-
lar manner to protective relay circuits.


N (6) Acceptance Tests. Complete acceptance tests shall be
performed, after the substation installation is completed, on all
assemblies, equipment, conductors, and control and protective
systems, as applicable, to verify the integrity of all the systems.


2025 California Electrical Code


e


ARTICLE 235 — BRANCH CIRCUITS, FEEDERS, & SERVICES OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 235.404


N (7) Relays and Metering Utilizing Phase Differences. All
relays and metering that use phase differences for operation
shall be verified by measuring phase angles at the relay under
actual load conditions after operation commences.


N (B) Test Report. A test report covering the results of the tests
required in 235.356(A) shall be delivered to the authority hav-
ing jurisdiction prior to energization.

Informational Note: See ANSI/NETA ATS, Acceptance
Testing Specifications for Electrical Power Distribution
Equipment and Systems, for an example of acceptance
specifications.


N 235.360 Clearances over Roadways, Walkways, Rail, Water,
and Open Land.


N (A) 22 КУ or Less to Ground. The clearances over roadways,
walkways, rail, water, and open land for conductors and live
parts up to 22 kV or less to ground shall be not less than the
values shown in Table 235.360(A).


N (B) More Than 22 kV to Ground. Clearances for the catego-
ries shown in Table 235.360(A) shall be increased by 10 mm
(0.4 in.) per kV, or major fraction thereof, more than 22 kV.


М (C) Special Cases. For special cases, such as where crossings
will be made over lakes, rivers, or areas using large vehicles
such as mining operations, specific designs shall be engineered
considering the special circumstances and shall be approved by
the authority having jurisdiction.


Informational Note: See ANSI/IEEE C2-2017, National
Electrical Safety Code, for additional information.
N 235.361 Clearances over Buildings and Other Structures.
N (A) 22 kV or Less to Ground. The clearances over build-
ings and other structures for conductors and live parts up to
22 kV or less to ground shall be not less than the values shown
in Table 235.361(A).
N (B) More Than 22 kV to Ground. Clearances for the catego-
ries shown in Table 235.361(A) shall be increased by 10 mm
(0.4 in.) per kV, or major fraction thereof, more than 22 kV.


N Table 235.360(A) Clearances over Roadways, Walkways, Rail,
Water, and Open Land


Clearance
Location m ft
Open land subject to vehicles, cultivation, 5.6 18.5
or grazing
Roadways, driveways, parking lots, 56 18.5
and alleys
Walkways 41 13.5
Rails 8.1 26.5
Spaces and ways for pedestrians and 44 145
restricted traffic
Water areas not suitable for boating 52 170


2025 California Electrical Code


N Table 235.361(A) Clearances over Buildings and Other Structures


Horizontal Vertical
Clearance from Conductors ог ———— — — — — — —
Live Parts from: m ft m ft

Building walls, projections, and 23 75 — —
windows

Balconies, catwalks, and similar 23 7.5 41 13.5
areas accessible to people

Over or under roofs or projections — = 38 125
not readily accessible to people

Over roofs accessible to vehicles — -— 41 13.5
but not trucks

Over roofs accessible to trucks — — $6 185

Other structures 23 7.5 — —


Informational Note: See АМЅІЛЕЕЕ C2-2017, National
Electrical Safety Code, for additional information.


N Part V. Services


N 235.401 General. Part V covers requirements for service
conductors and equipment used on circuits over 1000 volts ac
and 1500 volts dc, nominal, shall comply with all of the appli-
cable requirements in Parts I through VII of Article 230 and
with Part V of this article, which supplements or modifies those
requirements. In no case shall the provisions of Part V apply to
equipment on the supply side of the service point.


N 235.402 Service-Entrance Conductors. Service-entrance
conductors to buildings or enclosures shall be installed to con-
form to 235.402(A) and (B).

N (A) Conductor Size. Service-entrance conductors shall not be
smaller than 6 AWG unless in multiconductor cable. Multicon-
ductor cable shall not be smaller than 8 AWG.


N (B) Wiring Methods. Service-entrance conductors shall be
installed by one ofthe wiring methods covered in 305.3 and 305.15.


N 235.404 Isolating Switches.


N (A) Where Required. Where oil switches or air, oil, vacuum,
or sulfur hexafluoride circuit breakers constitute the service dis-
connecting means, an isolating switch with visible break con-
tacts shall be installed on the supply side of the disconnecting
means and all associated service equipment.

Exception: An isolating switch shall not be required where the

circuit breaker or switch is mounted on removable truck panels

or switchgear units where both of the following conditions apply:

(1) Cannot be opened unless the circuit is disconnected

(2) Where all energized parts are automatically disconnected
when the circuit breaker or switch is removed from the nor-
mal operating position

М (B) Fuses as Isolating Switch. Where fuses are of the type
that can be operated as a disconnecting switch, a set of such
fuses shall be permitted as the isolating switch.


70-139


235.405


N (C) Accessible to Qualified Persons Only. The isolating
Switch shall be accessible to qualified persons only.


N (D) Connection to Ground. Isolating switches shall be pro-
vided with a means for readily connecting the load side conduc-
tors to a grounding electrode system, equipment ground busbar,
or grounded steel structure when disconnected from the source
of supply.


A means for grounding the load side conductors to a
grounding electrode system, equipment grounding busbar, or
grounded structural steel shall not be required for any dupli-
cate isolating switch installed and maintained by the electric
supply company.

М 235.405 Disconnecting Means.


N (A) Location. The service disconnecting means shall be
located in accordance with 230.70.


For either overhead or underground primary distribution sys-
tems on private property, the service disconnect shall be permit-
ted to be located in a location that is not readily accessible, if
the disconnecting means can be operated by mechanical link-
age from a readily accessible point, or electronically in accor-
dance with 235.405(C), where applicable.


N (B) Type. Each service disconnect shall simultaneously dis-
connect all ungrounded service conductors that it controls and
shall have a fault-closing rating that is not less than the avail-
able fault current at its supply terminals.


Where fused switches or separately mounted fuses are
installed, the fuse characteristics shall be permitted to contrib-
ute to the fault-closing rating of the disconnecting means.


N (C) Remote Control. For multibuilding, industrial instal-
lations under single management, the service disconnecting
means shall be permitted to be located at a separate building or
structure. In such cases, the service disconnecting means shall
be permitted to be electrically operated by a readily accessible,
remote-control device.


N 235406 Overcurrent Devices as Disconnecting Means.
Where the circuit breaker or alternative for it, as specified in
235.408 for service overcurrent devices, meets the requirements
specified in 235.405, it shall constitute the service disconnecting
means.


М 235.408 Protection Requirements. A short-circuit protective
device shall be provided on the load side of, or as an integral
part of, the service disconnect, and shall protect all ungrounded
conductors that it supplies, The protective device shall be capa-
ble of detecting and interrupting all values of current, in excess
of its trip setting or melting point, that can occur at its location.
A fuse rated in continuous amperes not to exceed three times
the ampacity of the conductor, or a circuit breaker with a trip
setting of not more than six times the ampacity of the conduc-
tors, shall be considered as providing the required short-circuit
protection.


70-140


ARTICLE 240 — OVERCURRENT PROTECTION


Informational Note: See Table 315.60(C)(1) through
Table 315.60(C)(20) for ampacities of conductors rated
2001 volts to 35,000 volts.


Overcurrent devices shall conform to 235.408(A) and (B).


N (A) Equipment Type. Equipment used to protect service-
entrance conductors shall meet the requirements of Article 495,
Part П.


N (B) Enclosed Overcurrent Devices. The restriction to
80 percent of the rating for an enclosed overcurrent device for
continuous loads shall not apply to overcurrent devices installed
in systems operating at over 1000 volts.


N 235.409 Surge Arresters, Surge arresters installed in accor-
dance with the requirements of Parts II and III of Article
242 shall be permitted on each ungrounded overhead service
conductor.


Informational Note: Surge arresters may be referred to as
lightning arresters in older documents.


N 235410 Service Equipment — General. Service equipment,
including instrument transformers, shall conform to Part I of
Article 495.


N 235.411 Switchgear. Switchgear shall consist of a substantial
metal structure and a sheet metal enclosure. Where installed
over a combustible floor, suitable protection thereto shall be
provided,


N 235.412 Over 35,000 Volts. Where the voltage exceeds
35,000 volts between conductors that enter a building, they
shall terminate in a switchgear compartment or a vault con-
forming to the requirements of 450.41 through 450.48.


ARTICLE 240
Overcurrent Protection


Part I. General


A 240.1 Scope. Parts I through VII of this article provide the
general requirements for overcurrent protection and overcurrent
protective devices not more than 1000 volts, nominal. Part VIII
covers overcurrent protection for those portions of supervised
industrial installations operating at voltages of not more than
1000 volts, nominal.


Informational Note No. 1: Overcurrent protection for
conductors and equipment is provided to open the circuit
if the current reaches a value that will cause an exces-
sive or dangerous temperature in conductors or conductor
insulation.

Informational Note No. 2: See 110.9 for requirements
for interrupting ratings and 110.10 for requirements for
protection against fault currents,


2025 California Electrical Code


О


©


ARTICLE 240 — OVERCURRENT PROTECTION


N 240.2 Reconditioned Equipment.


(A) Reconditioning Not Permitted. The following equip-
ment shall not be reconditioned:


(1) Equipment providing ground-fault protection of equipment

(2) Ground-fault circuit interrupters

(3) Low-voltage fuseholders and low-voltage nonrenewable
fuses

(4) Molded-case circuit breakers

(5) Low-voltage power circuit breaker electronic trip units.


N (B) Reconditioning Permitted. The following equipment
shall be permitted to be reconditioned:


(1) Low-voltage power circuit breakers
(2) Blectromechanical protective relays and current transformers


Reconditioned equipment shall be listed as reconditioned
and comply with 110.21(A)(2).


240.3 Other Articles. Equipment shall be protected against
overcurrent in accordance with the article in this Code that cov-
ers the type of equipment specified in Table 240.3.


240.4 Protection of Conductors. Conductors, other than
flexible cords, flexible cables, and fixture wires, shall be pro-
tected against overcurrent in accordance with their ampacities
specified in 310.14, unless otherwise permitted or required in
240.4(A) through (H).


Informational Note: See ICEA P-32-382-2018, Short
Circuit Characteristics of Insulated Cables, for informa-
tion on allowable short-circuit currents for insulated cop-
per and aluminum conductors.


(A) Power Loss Hazard. Conductor overload protection shall
not be required where the interruption of the circuit would cre-
ate a hazard, such as in a material-handling magnet circuit or
fire pump circuit. Short-circuit protection shall be provided.


Informational Note: See NFPA 20-2019, Standard for
the Installation of Stationary Pumps for Fire Protection.


(B) Overcurrent Devices Rated 800 Amperes or Less. The
next higher standard overcurrent device rating (above the
ampacity of the conductors being protected) shall be permitted
to be used, provided all of the following conditions are met:


(1) The conductors being protected are not part of a branch
circuit supplying more than one receptacle for cord-and-
plug-connected portable loads.

The ampacity of the conductors does not correspond with
the standard ampere rating of a fuse or a circuit breaker
without overload trip adjustments above its rating (but that
shall be permitted to have other trip or rating adjustments).
The next higher standard rating selected does not exceed
800 amperes.


If the overcurrent protective device is an adjustable trip
deviceinstalled in accordance with 240.4(B)(1), (B)(2), and


(2)


[9]


e


2025 California Electrical Code


A Table 240.3 Other Articles


Equipment Article
Air-conditioning and refrigerating equipment 440
Appliances 422
Assembly occupancies 518
Audio signal processing, amplification, 640
and reproduction equipment
Branch circuits 210
Busways 368
Capacitors 460
Class 1 power-limited circuits and Class 1 power-limited TA
remote-control and signaling circuits
Class 2 and Class 3 remote-control, signaling, and 725
power-limited circuits
Cranes and hoists 610
Electric signs and outline lighting 600
Electric welders 630
Electrolytic cells 668
Elevators, dumbwaiters, escalators, moving walks, 620
wheelchair lifts, and stairway chairlifts
Emergency systems 700
Fire alarm systems 760
Fire pumps 695
Fixed electric heating equipment for pipelines 427
and vessels
Fixed electric space-heating equipment 424
Fixed outdoor electric deicing and snow-melting 426
equipment
Generators 445
Health care facilities 517
Induction and dielectric heating equipment 665
Industrial machinery 670
Luminaires, lampholders, and lamps 410
Motion picture and television studios and similar locations 530
Motors, motor circuits, and controllers 430
Phase converters 455
Pipe organs 650
Receptacles 406
Services 230
Solar photovoltaic systems 690
Switchboards, switchgear, and panelboards 408
‘Theaters, audience areas of motion picture 520
and television studios, and similar locations
‘Transformers and transformer vaults 450
X-ray equipment 660


(B)(3), it shall be permitted to be set to a value that does not
exceed the next higher standard value above the ampacity of the
conductors being protected as shown in Table 240.6(A) where
restricted access in accordance with 240,6(C) is provided.

(C) Overcurrent Devices Rated over 800 Amperes. Where
the overcurrent device is rated over 800 amperes, the ampacity
of the conductors it protects shall be equal to or greater than the
rating of the overcurrent device defined in 240.6.

(D) Small Conductors. Unless specifically permitted in
240.4(E) or (G), the overcurrent protection shall not exceed that
required by 240.4(D)(1) through (D)(8) after any correction


70-141


240.5


factors for ambient temperature and number of conductors have
been applied.


(1) 18 AWG Copper. 7 amperes, provided all the following
conditions are met:


(1) Continuous loads do not exceed 5.6 amperes.
(2) Overcurrent protection is provided by one of the following:


a. Branch-circuit-rated circuit breakers listed and marked
for use with 18 AWG copper conductor

b. Branch-circuit-rated fuses listed and marked for use
with 18 AWG copper conductor

c. Class CC, Class CF, Class J, or Class T fuses


(2) 16 AWG Copper. 10 amperes, provided all the following
conditions are met:


(1) Continuous loads do not exceed 8 amperes.
(2) Overcurrent protection is provided by one of the following:


а. Branch-circuit-rated circuit breakers listed and marked
for use with 16 AWG copper conductor
b. Branch-circuit-rated fuses listed and marked for use
with 16 AWG copper conductor
c. Class CC, Class CF, Class J, or Class T fuses
N (3) 14 AWG Copper-Clad Aluminum. 10 amperes, provided
all the following conditions are met:
(1) Continuous loads do not exceed 8 amperes
(2) Overcurrent protection is provided by one of the following:
a, Branch-circuit-rated circuit breakers are listed and
marked for use with 14 AWG copper-clad aluminum
conductor,
b. Branch-circuit-rated fuses are listed and marked for use
with 14 AWG copper-clad aluminum conductor.
(4) 14 AWG Copper. 15 amperes
(5) 12 AWG Aluminum and Copper-Clad Aluminum. 15
amperes
(6) 12 AWG Copper. 20 amperes
(7) 10 AWG Aluminum and Copper-Clad Aluminum. 25
amperes
(8) 10 AWG Copper. 30 amperes
(E) Tap Conductors. Tap conductors shall be permitted to be
protected against overcurrent in accordance with the following:
(1) 210.19(C) and (D), Household Ranges and Cooking Appli-
ances and Other Loads
(2) 240.5(B)(2), Fixture Wire
(3) 240.21, Location in Circuit
(4) 368.17(B), Reduction in Ampacity Size of Busway
(5) 368.17(C), Feeder or Branch Circuits (busway taps)
(6) 430.53(D), Single Motor Taps
(F) Transformer Secondary Conductors. Single-phase (other
than 2-wire) and multiphase (other than delta-delta, 3-wire)


70-142


ARTICLE 240 — OVERCURRENT PROTECTION


transformer secondary conductors shall not be considered to be
protected by the primary overcurrent protective device. Conduc-
tors supplied by the secondary side of a single-phase transformer
having a 2-wire (single-voltage) secondary, or a three-phase,
delta-delta connected transformer having a 3-wire (single-voltage)
secondary, shall be permitted to be protected by overcurrent pro-
tection provided on the primary (supply) side of the transformer,
provided this protection is in accordance with 450.3 and does not
exceed the value determined by multiplying the secondary con-
ductor ampacity by the secondary-to-primary transformer voltage
ratio.

(G) Overcurrent Protection for Specific Conductor Applica-
tions. Overcurrent protection for the specific conductors shall
be permitted to be provided as referenced in Table 240.4(G).

N (H) Dwelling Unit Service and Feeder Conductors. Dwell-
ing unit service and feeder conductors shall be permitted to be
protected against overcurrent at the ampacity values in 310.12.
240.5 Protection of Flexible Cords, Flexible Cables, and
Fixture Wires. Flexible cord and flexible cable, including tin-
sel cord and extension cords, and fixture wires shall be pro-
tected against overcurrent by either 240.5(A) or (B).

(A) Ampacities. Flexible cord and flexible cable shall be pro-
tected by an overcurrent device in accordance with their ampacity


A Table 240.4(G) Specific Conductor Applications


Conductor Article Section
Air-conditioning and 440, Parts III,
refrigeration equipment IV, VI
circuit conductors
Capacitor circuit 460 460.8(B) and
conductors 460.25
Control and 335 335.9
instrumentation circuit
conductors (Type ITC)
Electric welder circuit 630 630.12 and
conductors 630.32
Fire alarm system circuit 760 760.43, 760.45,
conductors 760.121, and
Chapter 9,
Tables 12(A)
and 12(B)
Motor-operated appliance 422, Part II
circuit conductors
Motor and motor-control 430, Parts II, Ш, IV,
circuit conductors V, VI, VII
Phase converter supply 455 455.7
conductors
Remote-control, signaling, 725 724.43, 724.45,
and power-limited circuit 725.60, and
conductors Chapter 9,
Tables 11(A)
and 11(B)
Secondary tie conductors 450 450.6
2025 California Electrical Code


©


ARTICLE 240 — OVERCURRENT PROTECTION


240.6


as specified in Table 400.5(A)(1) and Table 400.5(A)(2). Fixture № Table 240.6(A) Standard Ampere Ratings for Fuses and Inverse


wire shall be protected against overcurrent in accordance with
its ampacity as specified in Table 402.5. Supplementary overcur-
rent protection, as covered in 240.10, shall be permitted to be an
acceptable means for providing this protection.


(B) Branch-Circuit Overcurrent Device. Flexible cord shall
be protected, where supplied by a branch circuit, in accordance
with one of the methods described in 240.5(B)(1), (B)(3), or
(B)(4). Fixture wire shall be protected, where supplied by a
branch circuit, in accordance with 240.5(B)(2).

(1) Supply Cord of Listed Appliance or Luminaire. Where
flexible cord or tinsel cord is approved for and used with a spe-
cific listed appliance or luminaire, it shall be considered to be
protected when applied within the appliance or luminaire list-
ing requirements. For the purposes of this section, a luminaire
may be either portable or permanent.

(2) Fixture Wire. Fixture wire shall be permitted to be tapped
to the branch-circuit conductor of a branch circuit in accor-
dance with the following:


(1) 15- or 20-ampere circuits — 18 AWG, up to 15 m (50 ft) of
run length

(2) 15- or 20-ampere circuits — 16 AWG, up to 30 m (100 ft)
of run length

(3) 20-ampere circuits — 14 AWG and larger


(4) 30-ampere circuits — 14 AWG and larger
(5) 40-ampere circuits — 12 AWG and larger


(6) 50-ampere circuits — 12 AWG and larger


(3) Extension Cord Sets. Flexible cord used in listed exten-
sion cord sets shall be considered to be protected when applied
within the extension cord listing requirements.


(4) Field Assembled Extension Cord Sets. Flexible cord
used in extension cords made with separately listed and installed
components shall be permitted to be supplied by a branch cir-
cuit in accordance with the following:


20-ampere circuits — 16 AWG and larger
240.6 Standard Ampere Ratings.


A (A) Fuses and Fixed-Trip Circuit Breakers. The standard
ampere ratings for fuses and inverse time circuit breakers shall
be considered as shown in Table 240.6(A). Additional stan-
dard ampere ratings for fuses shall be 1, 3, 6, and 601. The
use of fuses and inverse time circuit breakers with nonstandard
ampere ratings shall be permitted.

(B) Adjustable-Trip CircuitBreakers. Theratingofadjustable-
trip circuit breakers having external means for adjusting
the current setting (long-time pickup setting), not meeting the
requirements of 240.6(C), shall be the maximum setting possible.
(C) Local Restricted Access Adjustable-Trip Circuit
Breakers. A circuit breaker(s) that has restricted access to the
adjusting means shall be permitted to have an ampere rating(s)
that is equal to the adjusted current setting (long-time pickup


@


2025 California Electrical Code


Time Circuit Breakers
Standard Ampere Ratings
10 15 20 25 30
35 40 45 50 60
70 80 90 100 110
125 150 175 200 225
250 300 350 400 450
500 600 700 800 1000
1200 1600 2000 2500 3000
4000 5000 6000 — —


setting). Restricted access shall be achieved by one of the fol-
lowing methods:


(1) Located behind removable and sealable covers over the
adjusting means

Located behind bolted equipment enclosure doors

Located behind locked doors accessible only to qualified
personnel

Password protected, with password accessible only to qual-


ified personnel


Informational Note: See NFPA 730, Guide for Prem-
ises Security, and ANSI/TIA-5017, Telecommunications
Physical Network Security Standard, for information
regarding physical security,

N (D) Remotely Accessible Adjustable-Trip Circuit Breakers.
A circuit breaker(s) that can be adjusted remotely to modify the
adjusting means shall be permitted to have an ampere rating(s)
that is equal to the adjusted current setting (long-time pickup
setting). Remote access shall be achieved by one of the follow-
ing methods:

(1) Connected directly through a local
interface.

(2) Connected through a networked interface complying with
one of the following methods:


(2)
(3)


(4)


nonnetworked


a. The circuit breaker and associated software for adjust-
ing the settings are identified as being evaluated for
cybersecurity.

b. A cybersecurity assessment of the network is com-
pleted. Documentation of the assessment and certifi-
cation shall be made available to those authorized to
inspect, operate, and maintain the system.


Informational Note No. 1: See ANSVISA 62443,
Cybersecurity Standards series, UL 2900 Cybersecurity
Standard series, or the NIST Framework for Improving
Critical Infrastructure Cybersecurity, Version 1.1 for
assessment requirements.

Informational Note No. 2: Examples of the commission-
ing certification used to demonstrate the system has been


70-143


240.7


investigated for cybersecurity vulnerabilities could be
one of the following:


(1) The ISA Security Compliance Institute (ISCI) conformity
assessment program

(2) Certification of compliance by a nationally recognized test
laboratory

(3) Manufacturer certification for the specific type and brand
of system provided


Informational Note No. 3: Cybersecurity is a special-
ized field requiring constant, vigilant attention to security
vulnerabilities that could arise due to software defects,
system configuration changes, or user interactions. Instal-
lation of devices that can be secured is an important first
step but not sufficient to guarantee a secure system.


N 240.7 Listing Requirements. The following shall be listed:


(1) Branch-circuit overcurrent protective devices

(2) Relays and circuit breakers providing ground-fault protec-
tion of equipment

(3) Ground-fault circuit interrupter devices


240.8 Fuses or Circuit Breakers in Parallel. Fuses and cir-
cuit breakers shall be permitted to be connected in parallel
where they are factory assembled in parallel and listed as a unit.
Individual fuses, circuit breakers, or combinations thereof shall
not otherwise be connected in parallel.


240.9 Thermal Devices. Thermal relays and other devices not
designed to open short circuits or ground faults shall not be
used for the protection of conductors against overcurrent due to
short circuits or ground faults, but the use of such devices shall
be permitted to protect motor branch-circuit conductors from
overload if protected in accordance with 430.40.


240.10 Supplementary Overcurrent Protection. Where
supplementary overcurrent protection is used for luminaires,
appliances, and other equipment or for internal circuits and
components of equipment, it shall not be used as a substitute
for required branch-circuit overcurrent devices or in place of
the required branch-circuit protection. Supplementary overcur-
rent devices shall not be required to be readily accessible.


N 240.11 Selective Coordination. If one or more feeder over-

current protective devices are required to be selectively coor-
dinated with a service overcurrent protective device by other
requirements in this Code, all feeder overcurrent protective devices
supplied directly by the service overcurrent protective device shall
be selectively coordinated with the service overcurrent protec-
tive device.
240.12 Orderly Shutdown. Where an orderly shutdown is
required to minimize the hazard(s) to personnel or equipment,
a system of coordination based on the following two conditions
shall be permitted:


(1) Coordinated short-circuit protection
(2) Overload indication based on monitoring systems or devices


70-144


ARTICLE 240 — OVERCURRENT PROTECTION


Informational Note: The monitoring system may cause
the condition to go to alarm, allowing corrective action
or an orderly shutdown, thereby minimizing personnel
hazard and equipment damage.


240.13 Ground-Fault Protection of Equipment. Ground-
fault protection of equipment shall be provided in accordance
with 230.95 for solidly grounded wye electrical systems of more
than 150 volts to ground but not exceeding 1000 volts phase-to-
phase for each individual device used as a building or structure
main disconnecting means rated 1000 amperes or more.


This section shall not apply to the disconnecting means for
the following:


(1) Continuous industrial processes where a nonorderly shut-
down will introduce additional or increased hazards

(2) Installations where ground-fault protection is provided by
other requirements for services or feeders

(3) Fire pumps


240.15 Ungrounded Conductors.


(A) Overcurrent Device Required. A fuse or an overcurrent
trip unit of a circuit breaker shall be connected in series with
each ungrounded conductor. A combination of a current trans-
former and overcurrent relay shall be considered equivalent to
an overcurrent trip unit,


Informational Note: See Parts III, IV, V, and XI of Article
430 for motor circuits.


(B) Circuit Breaker as Overcurrent Device. Circuit breakers
shall open all ungrounded conductors of the circuit both manu-
ally and automatically unless otherwise permitted in 240.15(B)
(1), (B)(2), (BY), and (B4).


(1) Multiwire Branch Circuits. Individual single-pole circuit
breakers, with identified handle ties, shall be permitted as the
protection for each ungrounded conductor of multiwire branch
circuits that serve only single-phase line-to-neutral loads.


(2) Grounded Single-Phase Alternating-Current Circuits.
In grounded systems, individual single-pole circuit breakers
rated 120/240 volts ac, with identified handle ties, shall be
permitted as the protection for each ungrounded conductor for
line-to-line connected loads for single-phase circuits.


(3) 3-Phase and 2-Phase Systems. For line-to-line loads in
4-wire, 3-phase systems or 5-wire, 2-phase systems, individual
single-pole circuit breakers rated 120/240 volts ac with identi-
fied handle ties shall be permitted as the protection for each
ungrounded conductor, if the systems have a grounded neutral
point and the voltage to ground does not exceed 120 volts.


(4) 3-Wire Direct-Current Circuits. Individual single-pole
circuit breakers rated 125/250 volts de with identified handle
ties shall be permitted as the protection for each ungrounded
conductor for line-to-line connected loads for 3-wire, direct-
current circuits supplied from a system with a grounded neutral
where the voltage to ground does not exceed 125 volts.


2025 California Electrical Code


N 240.16 Interrupting Ratings. Branch-circuit


е


ARTICLE 240 — OVERCURRENT PROTECTION


overcurrent
protective devices shall have an interrupting rating no less than
5000 amperes.


Part IJ. Location


240.21 Location in Circuit. Overcurrent protection shall be
provided in each ungrounded circuit conductor and shall be
located at the point where the conductors receive their supply
except as specified in 240.21(A) through (H). Conductors sup-
plied under 240.21(A) through (H) shall not supply another
conductor except through an overcurrent protective device
meeting the requirements of 240.4.


(A) Branch-Circuit Conductors. Branch-circuit tap conduc-
tors meeting the requirements specified in 210.19 shall be per-
mitted to have overcurrent protection as specified in 210.20.


(B) Feeder Taps. Conductors shall be permitted to be tapped,
without overcurrent protection at the tap, to a feeder as speci-
fied in 240.21(B)(1) through (B)(5). The tap shall be permitted
at any point on the load side of the feeder overcurrent protec-
tive device. Section 240.4(B) shall not be permitted for tap
conductors.


A (1) Taps Not over 3 m (10 ft) Long. If the length of the tap
conductors does not exceed 3 m (10 ft) and the tap conductors
comply with all of the following:


(1) The ampacity of the tap conductors is as follows:


a. Not less than the combined calculated loads on the cir-
cuits supplied by the tap conductors

b. Not less than the rating of the equipment containing an
overcurrent device(s) supplied by the tap conductors
or not less than the rating of the overcurrent protective
device at the termination of the tap conductors


Exception to b: Where listed equipment, such as a surge-
protective device(s) [SPD(s)], is provided with specific instruc-
tions on minimum conductor sizing, the ampacity of the tap
conductors supplying that equipment shall be permitted to be
determined based on the manufacturer's instructions.


(2) The tap conductors do not extend beyond the switchboard,
switchgear, panelboard, disconnecting means, or control
devices they supply.

Except at the point of connection to the feeder, the tap con-
ductors are enclosed in a raceway, which extends from the
tap to the enclosure of an enclosed switchboard, switch-
gear, a panelboard, or control devices, or to the back of an
open switchboard.

For field installations, if the tap conductors leave the enclo-
sure or vault in which the tap is made, the ampacity of
the tap conductors is not less than one-tenth of the rating of the
overcurrent device protecting the feeder conductors.


(3)


a)


Informational Note: See 408.36 for overcurrent protec-
tion requirements for panelboards.


2025 California Electrical Code


240.21


(2) Taps Not over 7.5 m (25 ft) Long. Where the length of
the tap conductors does not exceed 7.5 m (25 ft) and the tap
conductors comply with all the following:


(1) The ampacity of the tap conductors is not less than one-
third of the rating of the overcurrent device protecting the
feeder conductors.

The tap conductors terminate in a single circuit breaker or a
single set of fuses that limit the load to the ampacity of the
tap conductors. This device shall be permitted to supply any
number of additional overcurrent devices on its load side.
The tap conductors are protected from physical damage by
being enclosed in an approved raceway or by other approved
means.


(3) Taps Supplying a Transformer [Primary Plus Secondary


Not over 7.5 m (25 ft) Long]. Where the tap conductors supply
a transformer and comply with all the following conditions:


0)


G


(1) The conductors supplying the primary of a transformer
have an ampacity at least one-third the rating of the over-
current device protecting the feeder conductors.

The conductors supplied by the secondary of the trans-
former shall have an ampacity that is not less than the value
of the primary-to-secondary voltage ratio multiplied by
one-third of the rating of the overcurrent device protecting
the feeder conductors.

The total length of one primary plus one secondary con-
ductor, excluding any portion of the primary conductor that
is protected at its ampacity, is not over 7.5 m (25 ft).

The primary and secondary conductors are protected from
physical damage by being enclosed in an approved race-
way or by other approved means.

The secondary conductors terminate in a single circuit
breaker or set of fuses that limit the load current to not more
than the conductor ampacity that is permitted by 310.14.


(4) Taps over 7.5 m (25 ft) Long. Where the feeder is in a
high bay manufacturing building over 11 m (35 ft) high at walls
and the installation complies with all the following conditions:


(2)


(3)


4)


(5


(1) Conditions of maintenance and supervision ensure that
only qualified persons service the systems.

The tap conductors are not over 7.5 m (25 ft) long horizon-
tally and not over 30 m (100 ft) total length.

The ampacity of the tap conductors is not less than one-
third the rating of the overcurrent device protecting the
feeder conductors.

The tap conductors terminate at a single circuit breaker or
a single set of fuses that limit the load to the ampacity of
the tap conductors. This single overcurrent device shall be
permitted to supply any number of additional overcurrent
devices on its load side.

The tap conductors are protected from physical damage
by being enclosed in an approved raceway or by other
approved means.


(2)
(3)


4)


(5)


70-145


240.21


(6) The tap conductors are continuous from end-to-end and
contain no splices.

(7) The tap conductors are sized 6 AWG copper or 4 AWG
aluminum or larger.

(8) Thetap conductors do not penetrate walls, floors, or ceilings.

(9) The tap is made no less than 9 m (30 ft) from the floor.


(5) Outside Taps of Unlimited Length. Where the conductors
are located outside of a building or structure, except at the point of
load termination, and comply with all of the following conditions:


(1) The tap conductors are protected from physical damage in
an approved manner.

(2) The tap conductors terminate at a single circuit breaker or
a single set of fuses that limits the load to the ampacity of
the tap conductors. This single overcurrent device shall be
permitted to supply any number of additional overcurrent
devices on its load side.

(3) The overcurrent device for the tap conductors is an integral
part of a disconnecting means or shall be located immedi-
ately adjacent thereto.

(4) The disconnecting means for the tap conductors is installed
at a readily accessible location complying with one of the
following:


а. Outside of a building or structure

b. Inside, nearest the point of entrance of the tap conductors

c. Where installed in accordance with 230.6, nearest the
point of entrance of the tap conductors


A (C) Transformer Secondary Conductors. A set of conduc-
tors feeding a single load, or each set of conductors feeding sep-
arate loads, shall be permitted to be connected to a transformer
secondary, without overcurrent protection at the secondary,
as specified in 240.21(C)(1) through (C)(6). Section 240.4(B)
shall not be permitted for transformer secondary conductors.


Informational Note: See 450.3 for overcurrent protection
requirements for transformers.


(1) Protection by Primary Overcurrent Device. Conductors
supplied by the secondary side of a single-phase transformer
having a 2-wire (single-voltage) secondary, or a three-phase,
delta-delta connected transformer having a 3-wire (single-
voltage) secondary, shall be permitted to be protected by over-
current protection provided on the primary (supply) side of
the transformer, provided this protection is in accordance with
450.3 and does not exceed the value determined by multiplying
the secondary conductor ampacity by the secondary-to-primary
transformer voltage ratio.

Single-phase (other than 2-wire) and multiphase (other than
delta-delta, 3-wire) transformer secondary conductors are not
considered to be protected by the primary overcurrent protec-
tive device.

A (2) Transformer Secondary Conductors Not over 3 m
(10 ft) Long. If the length of secondary conductor does not
exceed 3 m (10 ft) and complies with all of the following:


70-146


ARTICLE 240 — OVERCURRENT PROTECTION


(1) The ampacity of the secondary conductors is as follows:


a. Not less than the combined calculated loads on the cir-
cuits supplied by the secondary conductors

b. Not less than the rating of the equipment containing an
overcurrent device(s) supplied by the secondary conduc-
tors or not less than the rating of the overcurrent protec-
tive device at the termination of the secondary conductors


Exception: Where listed equipment, such as a surge protective
device(s) [SPD(s)], is provided with specific instructions on
minimum conductor sizing, the ampacity of the tap conductors
supplying that equipment shall be permitted to be determined
based on the manufacturer's instructions.


(2) The secondary conductors do not extend beyond the switch-
board, switchgear, panelboard, disconnecting means, or
control devices they supply.

(3) The secondary conductors are enclosed in a raceway,
which shall extend from the transformer to the enclosure
of an enclosed switchboard, switchgear, a panelboard, or
control devices or to the back of an open switchboard.

(4) For field installations where the secondary conductors leave
the enclosure or vault in which the supply connection is
made, the secondary conductors shall have an ampacity that
is not less than the value of the primary-to-secondary voltage
ratio multiplied by one-tenth of the rating of the overcurrent
device protecting the primary of the transformer.

Informational Note: See 408.36 for overcurrent protec-
tion requirements for panelboards.


(3) Industrial Installation Secondary Conductors Not over
7.5 m (25 ft) Long. For the supply of switchgear or switch-
boards in industrial installations only, where the length of the
secondary conductors does not exceed 7.5 m (25 ft) and com-
plies with all of the following:


(1) Conditions of maintenance and supervision ensure that
only qualified persons service the systems.

(2) The ampacity of the secondary conductors is not less
than the secondary current rating of the transformer, and
the sum of the ratings of the overcurrent devices does not
exceed the ampacity of the secondary conductors.

(3) All overcurrent devices are grouped.

(4) The secondary conductors are protected from physical
damage by being enclosed in an approved raceway or by
other approved means.


(4) Outside Secondary Conductors. Where the conduc-
tors are located outside of a building or structure, except at the
point of load termination, and comply with all of the following
conditions:


(1) The conductors are protected from physical damage in an
approved manner.
(2) The conductors terminate at a single circuit breaker or a


single set of fuses that limit the load to the ampacity of 3


the conductors. This single overcurrent device shall be


2025 California Electrical Code


ARTICLE 240 — OVERCURRENT PROTECTION


permitted to supply any number of additional overcurrent
devices on its load side.

(3) The overcurrent device for the conductors is an integral
part of a disconnecting means or shall be located immedi-
ately adjacent thereto.

(4) The disconnecting means for the conductors is installed
at a readily accessible location complying with one of the
following:


a. Outside of a building or structure

b. Inside, nearest the point of entrance of the conductors

c. Where installed in accordance with 230.6, nearest the
point of entrance of the conductors


(5) Secondary Conductors from a Feeder Tapped Trans-
former, Transformer secondary conductors installed in accor-
dance with 240.21(B)(3) shall be permitted to have overcurrent
protection as specified in that section.


(6) Secondary Conductors Not over 7.5 m (25 ft) Long.
Where the length of secondary conductor does not exceed
7.5 m (25 ft) and complies with all of the following:


(1) The secondary conductors shall have an ampacity that is
not less than the value of the primary-to-secondary voltage
ratio multiplied by one-third of the rating of the overcur-
rent device protecting the primary of the transformer.

(2) The secondary conductors terminate in a single circuit
breaker or set of fuses that limit the load current to not more
than the conductor ampacity that is permitted by 310.14.

(3) The secondary conductors are protected from physical
damage by being enclosed in an approved raceway or by
other approved means.


(D) Service Conductors. Service conductors shall be permit-
ted to be protected by overcurrent devices in accordance with
230.91.


(E) Busway Taps. Busways and busway taps shall be per-
mitted to be protected against overcurrent in accordance with
368.17.


(F) Motor Circuit Taps. Motor-feeder and branch-circuit
conductors shall be permitted to be protected against overcur-
rent in accordance with 430.28 and 430.53, respectively.


(G) Conductors from Generator Terminals. Conductors
from generator terminals that meet the size requirement in
445.13 shall be permitted to be protected against overload by
the generator overload protective device(s) required by 445.12.


(H) Battery Conductors. Overcurrent protection shall be
permitted to be installed as close as practicable to the storage
battery terminals in an unclassified location. Installation of the
overcurrent protection within a hazardous (classified) location
shall also be permitted.


240.22 Grounded Conductor. No overcurrent device shall
be connected in series with any conductor that is intentionally
grounded, unless one of the following two conditions is met:


2025 California Electrical Code


240.24


(1) The overcurrent device opens all conductors of the circuit,
including the grounded conductor, and is designed so that
no pole can operate independently.

(2) Where required by 430.36 or 430.37 for motor overload
protection.


240.24 Location in or on Premises.


(A) Accessibility. Circuit breakers and switches containing
fuses shall be readily accessible and installed so that the cen-
ter of the grip of the operating handle of the switch or circuit
breaker, when in its highest position, is not more than 2.0 m
(6 ft 7 in.) above the floor or working platform, unless one of
the following applies:


(1) For busways, as provided in 368.17(C).

(2) For supplementary overcurrent protection, as described in
240.10.

(3) For overcurrent protective devices, as described in 225.40

and 230.92.

For overcurrent protective devices adjacent to utilization

equipment that they supply, access shall be permitted to be

by portable means.


Exception: The use of a tool shall be permitted to access
overcurrent protective devices located within listed industrial
control panels, within enclosures designed for hazardous (clas-
sified) locations or enclosures to protect against environmental
conditions. An enclosure within the scope of this exception, and
all overcurrent protective device(s) within such enclosures as
judged with the enclosure open, shall comply with the acces-
sibility provisions of 240.24(A).


(B) Occupancy. Each occupant shall have ready access to all
overcurrent devices protecting the conductors supplying that
occupancy, unless otherwise permitted in 240.24(B)(1) and
(B)Q).

(1) Service and Feeder Overcurrent Protective Devices.
Where electric service and electrical maintenance are provided
by the building management and where these are under con-
tinuous building management supervision, the service over-
current protective devices and feeder overcurrent protective
devices supplying more than one occupancy shall be permitted
to be accessible only to authorized management personnel in
the following:


(4


(1) Multiple-occupancy buildings
(2) Guest rooms or guest suites


(2) Branch-Circuit Overcurrent Protective Devices. Where
electric service and electrical maintenance are provided by the
building management and where these are under continuous
building management supervision, the branch-circuit overcur-
rent protective devices supplying any guest rooms, guest suites,
or sleeping rooms in dormitory units without permanent provi-
sions for cooking shall be permitted to be accessible only to
authorized management personnel.


70-147


240.30


(C) Not Exposed to Physical Damage. Overcurrent protec-
tive devices shall be located where they will not be exposed to
physical damage.


Informational Note: See 110.11 for information on dete-
riorating agents that could cause physical damage.
(D) Not in Vicinity of Easily Ignitible Material. Overcurrent
protective devices shall not be located in the vicinity of easily
ignitible material, such as in clothes closets.


(E) Not Located in Bathrooms. Overcurrent protective
devices, other than supplementary overcurrent protection, shall
not be located in bathrooms, showering facilities, or locker
rooms with showering facilities.

(F) Not Located over Steps. Overcurrent protective devices
Shall not be located over steps of a stairway.


Part III. Enclosures
240.30 General.


(A) Protection from Physical Damage. Overcurrent devices
shall be protected from physical damage by one of the following:


(1) Installation in enclosures, cabinets, cutout boxes, or equip-
ment assemblies

(2) Mounting on open-type switchboards, panelboards, or con-
trol boards that are in rooms or enclosures free from damp-
ness and easily ignitible material and are accessible only to
qualified personnel


(B) Operating Handle. The operating handle of a circuit
breaker shall be permitted to be accessible without opening a
door or cover.


240.32 Damp or Wet Locations. Enclosures for overcurrent
devices in damp or wet locations shall comply with 312.2.


240.33 Vertical Position. Enclosures for overcurrent devices
shall be mounted in a vertical position. Circuit breaker enclo-
sures shall be permitted to be installed horizontally where the
circuit breaker is installed in accordance with 240.81. Listed
busway plug-in units shall be permitted to be mounted in orien-
tations corresponding to the busway mounting position.


Part IV. Disconnecting and Guarding


240.40 Disconnecting Means for Fuses. Cartridge fuses in
circuits of any voltage, and all fuses in circuits over 150 volts
to ground, shall be provided with a disconnecting means on
their supply side so that each circuit containing fuses can be
independently disconnected from the source of power. A cable
limiter without a disconnecting means shall be permitted on the
supply side of the service disconnecting means as permitted
by 230.82. A single disconnecting means shall be permitted on
the supply side of more than one set of fuses as permitted by
430.112, Exception, for group operation of motors, 424.22(C)
for fixed electric space-heating equipment, and 425.22(C) for


70-148


ARTICLE 240 — OVERCURRENT PROTECTION


fixed resistance and electrode industrial process heating equip-
ment, or where specifically permitted elsewhere in this Code.
240.41 Arcing or Suddenly Moving Parts. Arcing or sud-
denly moving parts shall comply with 240.41(A) and (B).

(A) Location. Fuses and circuit breakers shall be located or
shielded so that persons will not be burned or otherwise injured
by their operation.

(B) Suddenly Moving Parts. Handles or levers of circuit
breakers, and similar parts that may move suddenly in such a
way that persons in the vicinity are likely to be injured by being
struck by them, shall be guarded or isolated.


Part V. Plug Fuses, Fuseholders, and Adapters
240.50 General.


(A) Maximum Voltage. Plug fuses shall be permitted to be

used in the following circuits:

(1) Circuits not exceeding 125 volts between conductors

(2) Circuits supplied by a system having a grounded neutral
point where the line-to-neutral voltage does not exceed
150 volts


(B) Marking. Each fuse, fuseholder, and adapter shall be
marked with its ampere rating.

(C) Hexagonal Configuration. Plug fuses of 15-ampere and
lower rating shall be identified by a hexagonal configuration of
the window, cap, or other prominent part to distinguish them
from fuses of higher ampere ratings.

(D) No Energized Parts. Plug fuses, fuseholders, and adapt-
ers shall have no exposed energized parts after fuses or fuses
and adapters have been installed.

(E) Screw Shell. The screw shell of a plug-type fuseholder
shall be connected to the load side of the circuit.


240.51 Edison-Base Fuses.


(A) Classification. Plug fuses of the Edison-base type shall
be classified at not over 125 volts and 30 amperes and below.
(B) Replacement Only. Plug fuses of the Edison-base type
shall be used only for replacements in existing installations
where there is no evidence of overfusing or tampering.

240.52 Edison-Base Fuseholders. Fuscholders of the Edison-
base type shall be installed only where they are made to accept
Type S fuses by the use of adapters.

240.53 Type S Fuses. Type S fuses shall be of the plug type
and shall comply with 240.53(A) and (B).

(A) Classification. Type S fuses shall be classified at not over
125 volts and 0 to 15 amperes, 16 to 20 amperes, and 21 to
30 amperes.

(B) Noninterchangeable. Type S fuses of an ampere classi-
fication as specified in 240.53(A) shall not be interchangeable


2025 California Electrical Code


ARTICLE 240 — OVERCURRENT PROTECTION


with a lower ampere classification. They shall be designed so
that they cannot be used in any fuseholder other than a Type S
fuseholder or a fuseholder with a Type S adapter inserted.


240.54 Type S Fuses, Adapters, and Fuseholders.


(A) To Fit Edison-Base Fuseholders. Type S adapters shall ,


fit Edison-base fuseholders.


(B) To Fit Type S Fuses Only. Type S fuseholders and adapt-
ers shall be designed so that either the fuseholder itself or the
fuseholder with a Type S adapter inserted cannot be used for
any fuse other than a Type S fuse.


(C) Nonremovable. Type S adapters shall be designed so that
once inserted in a fuseholder, they cannot be removed.


(D) Nontamperable. Type S fuses, fuseholders, and adapt-
ers shall be designed so that tampering or shunting (bridging)
would be difficult.


(E) Interchangeability. Dimensions of Type S fuses, fuse-
holders, and adapters shall be standardized to permit inter-
changeability regardless of the manufacturer.


Part VI. Cartridge Fuses and Fuseholders
240.60 General.


(A) Maximum Voltage — 300-Volt Type. Cartridge fuses
and fuseholders of the 300-volt type shall be permitted to be
used in the following circuits:


(1) Circuits not exceeding 300 volts between conductors

(2) Single-phase line-to-neutral circuits supplied from a
3-phase, 4-wire, solidly grounded neutral source where the
line-to-neutral voltage does not exceed 300 volts


(B) Noninterchangeable — 0-6000-Ampere Cartridge
Fuseholders. Fuseholders shall be designed so that it will be
difficult to put a fuse of any given class into a fuseholder that
is designed for a current lower, or voltage higher, than that of
the class to which the fuse belongs. Fuseholders for current-
limiting fuses shall not permit insertion of fuses that are not
current-limiting.

(C) Marking. Fuses shall be plainly marked, either by print-
ing on the fuse barrel or by a label attached to the barrel show-
ing the following:


(1) Ampere rating
(2) Voltage rating
(3) Interrupting rating where other than 10,000 amperes
(4) Current limiting where applicable
(5) The name or trademark of the manufacturer

The interrupting rating shall not be required to be marked on
fuses used for supplementary protection.
(D) Renewable Fuses. Class H cartridge fuses of the renew-
able type shall be permitted to be used only for replacement in
existing installations where there is no evidence of overfusing
or tampering.


2025 California Electrical Code


240.67


N (E) Fuse Reducers. Fuse reducers shall be listed.


240.61 Classification. Cartridge fuses and fuseholders shall
be classified according to voltage and amperage ranges. Fuses
rated 1000 volts, nominal, or less shall be permitted to be used
for voltages at or below their ratings.


А 240.67 ArcEnergy Reduction. Where fuses rated 1200 amperes
or higher are installed, 240.67(A), (B), and (C) shall apply.


(A) Documentation. Documentation shall be available to
those authorized to design, install, operate, or inspect the instal-
lation as to the location of the fuses.


Documentation shall also be provided to demonstrate that
the method chosen to reduce clearing time is set to operate at a
value below the available arcing current.


A (B) Method to Reduce Clearing Time. A fuse shall have a
clearing time of 0.07 seconds or less at the available arcing cur-
rent, or one of the following means shal] be provided and shall
be set to operate at less than the available arcing current:


(1) Differential relaying

(2) Energy-reducing maintenance switching with local status
indicator

(3) Energy-reducing active arc-flash mitigation system

(4) Current-limiting, electronically actuated fuses

(5) An approved equivalent means


Informational Note No. 1: An energy-reducing mainte-
nance switch allows a worker to set a disconnect switch
to reduce the clearing time while the worker is working
within an arc-flash boundary as defined in NFPA 70E-
2021, Standard for Electrical Safety in the Workplace,
and then to set the disconnect switch back to a normal
setting after the potentially hazardous work is complete.
Informational Note No. 2: An energy-reducing active
arc-flash mitigation system helps in reducing arcing dura-
tion in the electrical distribution system. No change in
the disconnect switch or the settings of other devices is
required during maintenance when a worker is working
within an arc-flash boundary as defined in NFPA 70E-
2021, Standard for Electrical Safety in the Workplace.
Informational Note No. 3: IEEE 1584-2018, JEEE Guide
Sor Performing Arc Flash Hazard Calculations, provides
guidance in determining arcing current.
(C) Performance Testing. The arc energy reduction pro-
tection system shall be performance tested by primary cur-
rent injection testing or another approved method when first
installed on site. This testing shall be conducted by a qualified
person(s) in accordance with the manufacturer's instructions.
A written record of this testing shall be made and shall be
available to the authority having jurisdiction.


Informational Note: Some energy reduction protection
systems cannot be tested using a test process of primary
current injection due to either the protection method


70-149


240.80


being damaged such as with the use of fuse technology or
because current is not the primary method of arc detection.


Part VII. Circuit Breakers


240.80 Method of Operation. Circuit breakers shall be trip
free and capable of being closed and opened by manual opera-
tion. Their normal method of operation by other than manual
means, such as electrical or pneumatic, shall be permitted if
means for manual operation are also provided.


240.81 Indicating. Circuit breakers shall clearly indicate
whether they are in the open “off” or closed “on” position.


Where circuit breaker handles are operated vertically rather
than rotationally or horizontally, the “up” position of the handle
shall be the “on” position,


240.82 Nontamperable. A circuit breaker shall be of such
design that any alteration of its trip point (calibration) or the
time required for its operation requires dismantling of the
device or breaking of a seal for other than intended adjustments.


240.83 Marking.


(A) Durable and Visible. Circuit breakers shall be marked
with their ampere rating in a manner that will be durable and
visible after installation, Such marking shall be permitted to be
made visible by removal of a trim or cover.


(B) Location. Circuit breakers rated at 100 amperes or less
and 1000 volts or less shall have the ampere rating molded,
stamped, etched, or similarly marked into their handles or
escutcheon areas.


(C) Interrupting Rating. Every circuit breaker having an
interrupting rating other than 5000 amperes shall have its inter-
Tupting rating shown on the circuit breaker. The interrupting
rating shall not be required to be marked on circuit breakers
used for supplementary protection.


(D) Used as Switches. Circuit breakers used as switches in
120-volt and 277-volt fluorescent lighting circuits shall be
listed and shall be marked SWD or HID. Circuit breakers used
as switches in high-intensity discharge lighting circuits shall be
listed and shall be marked as HID.


(E) Voltage Marking. Circuit breakers shall be marked with
a voltage rating not less than the nominal system voltage that is
indicative of their capability to interrupt fault currents between
phases or phase to ground.


240.85 Applications. A circuit breaker with a straight voltage
rating, such as 240V or 480V, shall be permitted to be applied
in a circuit in which the nominal voltage between any two con-
ductors does not exceed the circuit breaker's voltage rating.
A two-pole circuit breaker shall not be used for protecting a
3-phase, corner-grounded delta circuit unless the circuit breaker
is marked 19-39 to indicate such suitability.


A circuit breaker with a slash rating, such as 120/240V
or 480Y/277V, shall be permitted to be applied in a solidly


70-150


ARTICLE 240 — OVERCURRENT PROTECTION


grounded circuit where the nominal voltage of any conductor to
ground does not exceed the lower of the two values of the cir-
cuit breaker’s voltage rating and the nominal voltage between
any two conductors does not exceed the higher value of the cir-
cuit breaker’s voltage rating.


Informational Note: Proper application of molded case
circuit breakers on 3-phase systems, other than solidly
grounded wye, particularly on corner grounded delta
systems, considers the circuit breakers’ individual pole-
interrupting capability.
240.86 Series Ratings. Where a circuit breaker is used on a
circuit having an available fault current higher than the marked
interrupting rating by being connected on the load side of an
approved overcurrent protective device having a higher rat-
ing, the circuit breaker shall meet the requirements specified in
240.86(A) or (B), and (C).


(A) Selected Under Engineering Supervision in Existing
Installations. The series rated combination devices shall be
selected by a licensed professional engineer engaged primar-
ily in the design or maintenance of electrical installations. The
selection shall be documented and stamped by the professional
engineer. This documentation shall be available to those autho-
rized to design, install, inspect, maintain, and operate the sys-
tem. This series combination rating, including identification
of the upstream device, shall be field marked on the end use
equipment.


For calculated applications, the engineer shall ensure that the
downstream circuit breaker(s) that are part of the series combi-
nation remain passive during the interruption period of the line
side fully rated, current-limiting device.


Informational Note: See 110.22 for marking of series
combination systems.
(B) Tested Combinations. The combination of line-side
overcurrent device and load-side circuit breaker(s) is tested and
marked on the end use equipment, such as switchboards and
panelboards.


Informational Note: See 110.22 for marking of series
combination systems.


А (C) Motor Contribution. Series ratings shall not be used in
the following situations:

(1) Where motor circuits are connected between the higher-
rated overcurrent device of a series-rated combination and
on the lower-rated circuit breaker

(2) Where the sum of these motor full-load currents exceeds
1 percent of the interrupting rating of the lower-rated cir-
cuit breaker


240.87 Arc Energy Reduction. Where the highest continu-
ous current trip setting for which the actual overcurrent device
installed in a circuit breaker is rated or can be adjusted is 1200
amperes or higher, 240.87(A), (B), and (C) shall apply.


2025 California Electrical Code


е


ARTICLE 240 — OVERCURRENT PROTECTION


240.92


(A) Documentation. Documentation shall be available to
those authorized to design, install, operate, or inspect the instal-
lation as to the location of the circuit breaker(s). Documentation
shall also be provided to demonstrate that the method chosen to
reduce clearing time is set to operate at a value below the avail-
able arcing current.


Informational Note: Some energy reduction protection
systems cannot be tested using a test process of primary
current injection due to either the protection method
being damaged such as with the use of fuse technol-
ogy or because current is not the primary method of arc
detection.


(B) Method to Reduce Clearing Time. One of the following N 240.89 Replacement Trip Units. Replacement trip units shall


means shall be provided and shall be set to operate at less than
the available arcing current:


(1) Zone-selective interlocking

(2) Differential relaying

(3) Energy-reducing maintenance switching with local status
indicator

(4) Energy-reducing active arc flash mitigation system

(5) An instantaneous trip setting. Temporary adjustment of the
instantaneous trip setting to achieve arc energy reduction
shall not be permitted.

(6) An instantaneous override

(7) An approved equivalent means


Informational Note No. 1: An energy-reducing mainte-
nance switch allows a worker to set a circuit breaker trip
unit to “no intentional delay" to reduce the clearing time
while the worker is working within an arc-flash boundary
as defined in NFPA 70E-2021, Standard for Electrical
Safety in the Workplace, and then to set the trip unit back
to a normal setting after the potentially hazardous work
is complete.
Informational Note No. 2: An energy-reducing active
arc-flash mitigation system helps in reducing arcing dura-
tion in the electrical distribution system. No change in the
circuit breaker or the settings of other devices is required
during maintenance when a worker is working within an
arc-flash boundary as defined in NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace.
Informational Note No. 3: An instantaneous trip is a
function that causes a circuit breaker to trip with no inten-
tional delay when currents exceed the instantaneous trip
setting or current level. If arcing currents are above the
instantaneous trip level, the circuit breaker will trip in the
minimum possible time.
Informational Note No. 4: See IEEE 1584-2018, JEEE
Guide for Performing Arc Flash Hazard Calculations, for
guidance in determining arcing current.
(C) Performance Testing. The arc energy reduction pro-
tection system shall be performance tested by primary cur-
rent injection testing or another approved method when
first installed on site. This testing shall be conducted by a
qualified person(s) in accordance with the manufacturer's
instructions.


A written record of this testing shall be made and shall be
available to the authority having jurisdiction.


2025 California Electrical Code


be listed for use with the circuit breaker type in which it is
installed.


Informational Note: The replacement trip unit can be a
listed unit identical to the original or a different trip unit
listed for use with the specific circuit breaker.


Part VIII. Supervised Industrial Installations


240.90 General. Overcurrent protection in areas of supervised
industrial installations shall comply with all of the other appli-
cable provisions of this article, except as provided in Part VIII.
Part VIII shall be permitted to apply only to those portions of
the electrical system in the supervised industrial installation
used exclusively for manufacturing or process control activities.


240.91 Protection of Conductors. Conductors shall be pro-
tected in accordance with 240.91(A) or 240.91(B).


(A) General. Conductors shall be protected in accordance
with 240.4.


(B) Devices Rated Over 800 Amperes. Where the overcur-

rent device is rated over 800 amperes, the ampacity of the con-

ductors it protects shall be equal to or greater than 95 percent

of the rating of the overcurrent device in accordance with the

following:

(1) The conductors are protected within recognized time vs.
current limits for short-circuit currents


Informational Note: Table 240.92(B) provides time vs.
short-circuit current formulas to determine limits for cop-
per and aluminum conductors.


(2) All equipment in which the conductors terminate is listed
and marked for the application.


240.92 Location in Circuit. An overcurrent device shall be
connected in each ungrounded circuit conductor as required in
240.92(A) through (E).

(A) Feeder and Branch-Circuit Conductors. Feeder and
branch-circuit conductors shall be protected at the point the
conductors receive their supply as permitted in 240.21 or as
otherwise permitted in 240.92(B), (C), (D), or (E).

(B) Feeder Taps. For feeder taps specified in 240.21(B)2),
(В)(3), and (B)(4), the tap conductors shall be permitted to be
sized in accordance with Table 240.92(B).


(C) Transformer Secondary Conductors of Separately
Derived Systems. Conductors shall be permitted to be con-
nected to a transformer secondary of a separately derived


70-151


240.92 ARTICLE 240 — OVERCURRENT PROTECTION


Table 240.92(B) Tap Conductor Short-Circuit Current Ratings


"Тар conductors are considered to be protected under short-circuit
conditions when their short-circuit temperature limit is not
exceeded, Conductor heating under short-circuit conditions is
determined by (1) or (2):

(1) Short-Circuit Formula for Copper Conductors

(PIA? )t = 0.0297 logio [(Т› + 234У/(Т, + 234)}

(2) Short-Circuit Formula for Aluminum Conductors

(PIA?)t = 0.0125 logio [072+ 228)(Ty + 228)]

where:

= short-circuit current in amperes

А = conductor area in circular mils

t= time of short circuit in seconds (for times less than or equal to
10 seconds)

Tı = initial conductor temperature in degrees Celsius

T; = final conductor temperature in degrees Celsius

Copper conductor with paper, rubber, varnished cloth insulation,
T,=200

Copper conductor with thermoplastic insulation, Ту = 150

Copper conductor with cross-linked polyethylene insulation,
Т,=250

Copper conductor with ethylene propylene rubber insulation,
Т= 250

Aluminum conductor with paper, rubber, varnished cloth insulation,
7,2200

Aluminum conductor with thermoplastic insulation, T; 150

Aluminum conductor with cross-linked polyethylene insulation,
7,2250

Aluminum conductor with ethylene propylene rubber insulation,
Т,=250


system, without overcurrent protection at the connection, where
the conditions of 240.92(C)(1), (C)(2), and (C)(3) аге met.


(1) Short-Circuit and Ground-Fault Protection. The con-
ductors shall be protected from short-circuit and ground-fault
conditions by complying with one of the following conditions:


(1) The length of the secondary conductors does not exceed
30 m (100 f), and the transformer primary overcur-
rent device has a rating or setting that does not exceed
150 percent of the value determined by multiplying the sec-
ondary conductor ampacity by the secondary-to-primary
transformer voltage ratio.

(2) The conductors are protected by a differential relay with a
trip setting equal to or less than the conductor ampacity.


Informational Note: A differential relay is connected to
be sensitive only to short-circuit or fault currents within
the protected zone and is normally set much lower than
the conductor ampacity. The differential relay is con-
nected to trip protective devices that de-energize the pro-
tected conductors if a short-circuit condition occurs.


(3) The conductors shall be considered to be protected if
calculations, made under engineering supervision, deter-
mine that the system overcurrent devices will protect the


70-152


@)


conductors within recognized time уз. current limits for all
short-circuit and ground-fault conditions.


Overload Protection. The conductors shall be protected


against overload conditions by complying with one of the
following:


а)
2)


(3)


(4)


(3)


The conductors terminate in a single overcurrent device
that will limit the load to the conductor ampacity.

The sum of the overcurrent devices at the conductor termi-
nation limits the load to the conductor ampacity. The over-
current devices shall consist of not more than six circuit
breakers or sets of fuses mounted in a single enclosure, in
a group of separate enclosures, or in or on a switchboard
or switchgear. There shall be no more than six overcurrent
devices grouped in any one location.

Overcurrent relaying is connected [with a current
transformer(s), if needed] to sense all of the secondary con-
ductor current and limit the load to the conductor ampacity
by opening upstream or downstream devices.

Conductors shall be considered to be protected if calcula-
tions, made under engineering supervision, determine that
the system overcurrent devices will protect the conductors
from overload conditions.


Physical Protection. The secondary conductors are pro-


tected from physical damage by being enclosed in an approved
raceway or by other approved means.

(D) Outside Feeder Taps. Outside conductors shall be per-
mitted to be tapped to a feeder or to be connected at a trans-
former secondary, without overcurrent protection at the tap or
connection, where all the following conditions are met:


(1)
Q)


@)
4)


(5


The conductors are protected from physical damage in an
approved manner.

The sum of the overcurrent devices at the conductor termi-
nation limits the load to the conductor ampacity. The over-
current devices shall consist of not more than six circuit
breakers or sets of fuses mounted in a single enclosure, in
a group of separate enclosures, or in or on a switchboard
or switchgear. There shall be no more than six overcurrent
devices grouped in any one location.

The tap conductors are installed outdoors of a building or
structure except at the point of load termination.

The overcurrent device for the conductors is an integral
part of a disconnecting means or is located immediately
adjacent thereto.

The disconnecting means for the conductors are installed


- at a readily accessible location complying with one of the


following:

a. Outside of a building or structure

b. Inside, nearest the point of entrance of the conductors

c. Where installed in accordance with 230.6, nearest the
point of entrance of the conductors


(E) Protection by Primary Overcurrent Device. Conduc-
tors supplied by the secondary side of a transformer shall be


2025 California Electrical Code


ARTICLE 242 — OVERVOLTAGE PROTECTION


permitted to be protected by overcurrent protection provided on
the primary (supply) side of the transformer, provided the pri-


242.18


excess of that rating. This marking requirement shall not apply
to receptacles.


mary device time-current protection characteristic, multiplied ру 242.9 Indicating. An SPD shall provide indication that it is


by the maximum effective primary-to-secondary transformer
voltage ratio, effectively protects the secondary conductors.


ARTICLE 242
Overvoltage Protection


Part I. General


A 242.1 Scope. This article provides the general requirements,
installation requirements, and connection requirements for over-
voltage protection and overvoltage protective devices. Part II
covers surge-protective devices (SPDs) permanently installed
on premises wiring systems of not more than 1000 volts, nomi-
nal, while Part III covers surge arresters permanently installed
on premises wiring systems over 1000 volts, nominal.

N 242.2 Reconditioned Equipment. SPDs and surge arresters
shall not be reconditioned.


242.3 Other Articles, Equipment shall be protected against
overvoltage in accordance with the article in this Code that cov-
ers the type of equipment or location specified in Table 242.3.


o Part II. Surge-Protective Devices (SPDs), 1000 Volts
or Less


242.6 Listing. An SPD shall be a listed device.


242.8 Short-Circuit Current Rating. The SPD shall be marked
with a short-circuit current rating and shall not be installed at
a point on the system where the available fault current is in


A Table 242.3 Other Articles


Equipment Article

Class I locations 501
Class П locations 502
Community antenna television and radio distribution 820

systems
Critical operations power systems 708
Elevators, dumbwaiters, escalators, moving walks, 620

platform lifts, and stairway chairlifts
Emergency systems 700
Equipment over 1000 volts, nominal 495
Fire pumps 695
Industrial machinery 670
Information technology equipment 645
Modular data centers 646
Outdoor overhead conductors over 1000 volts 395

(n Radio and television equipment 810

Receptacles, cord connectors, and attachment plugs (caps) 406
Wind electric systems 694
2025 California Electrical Code


mEM————MMMÓ————— aa -—


functioning properly.
242.12 Uses Not Permitted. An SPD device shall not be
installed in the following:


(1) Circuits over 1000 volts

(2) On ungrounded systems, impedance grounded systems, or
corner grounded delta systems unless listed specifically for
use on these systems

(3) Where the rating of the SPD is less than the maximum con-
tinuous phase-to-ground voltage at the power frequency
available at the point of application


242.13 Type 1 SPDs. Type 1 SPDs shall be installed in accor-
dance with 242.13(A) and (B).

(A) Installation. Type 1 SPDs shall be permitted to be con-
nected in accordance with one of the following:


(1) To the supply side of the service disconnect as permitted in
230.82(4)
(2) As specified in 242.14


(B) At the Service. When installed at services, Type 1 SPDs
shall be connected to one of the following:


(1) Grounded service conductor

(2) Grounding electrode conductor

(3) Grounding electrode for the service

(4) Equipment grounding terminal in the service equipment


242.14 Type 2 SPDs. Type 2 SPDs shall be installed in accor-
dance with 242.14(A) through (C).

(A) Service-Supplied Building or Structure. Type 2 SPDs
shall be connected anywhere on the load side of a service dis-
connect overcurrent device required in 230.91 unless installed
in accordance with 230.82(8).


(B) Feeder-Supplied Building or Structure. Type 2 SPDs
shall be connected at the building or structure anywhere on
the load side of the first overcurrent device at the building or
structure.


(C) Separately Derived System. The SPD shall be connected
on the load side of the first overcurrent device in a separately
derived system.

242.16 Type 3 SPDs. Type 3 SPDs shall be permitted to be
installed on the load side of branch-circuit overcurrent pro-
tection up to the equipment served. If included in the manu-
facturer’s instructions, the Type 3 SPD connection shall be a
minimum 10 m (30 ft) of conductor distance from the service
or separately derived system disconnect.


242.18 Type 4 and Other Component Type SPDs. Type 4
component assemblies and other component type SPDs shall
only be installed by the equipment manufacturer.


70-153


24220 ARTICLE 242 — OVERVOLTAGE PROTECTION


242.20 Number Required. Where used at a point on a circuit,
the SPD shall be connected to each ungrounded conductor.


242.22 Location. SPDs shall be permitted to be located
indoors or outdoors and shall be made inaccessible to unquali-
fied persons unless listed for installation in accessible locations.


242.24 Routing of Conductors. The conductors used to con-
nect the SPD to the line or bus and to ground shall not be any
longer than necessary and shall avoid unnecessary bends.


242.28 Conductor Size. SPD line conductors and conductors
to ground shall not be smaller than 14 AWG copper or 12 AWG
aluminum.


242.30 Connection Between Conductors. An SPD shall
be permitted to be connected between any two conductors —
ungrounded conductor(s), grounded conductor, equipment
grounding conductor, or grounding electrode conductor. The
grounded conductor and the equipment grounding conductor
shall be interconnected only by the normal operation of the
SPD during a surge.


242.32 Grounding Electrode Conductor Connections and
Enclosures, Except as indicated in this article, SPD grounding
connections shall be made as specified in Article 250, Part III.
Grounding electrode conductors installed in metal enclosures
shall comply with 250.64(E).


Part Ш. Surge Arresters, Over 1000 Volts


242.40 Uses Not Permitted. A surge arrester shall not be
installed where the rating of the surge arrester is less than the
maximum continuous phase-to-ground voltage at the power fre-
quency available at the point of application.


242.42 Surge Arrester Rating. The duty cycle rating of a
surge arrester shall be not less than 125 percent of the maxi-
mum continuous operating voltage available at the point of
application.


For solidly grounded systems, the maximum continuous oper-
ating voltage shall be the phase-to-ground voltage of the system.


For impedance or ungrounded systems, the maximum con-
tinuous operating voltage shall be the phase-to-phase voltage
of the system.

Informational Note No. 1: See С62.11-2020, Stan-

dard for Metal-Oxide Surge Arresters for Alternating-

Current Power Circuits (>1 kV), and C62.22-2009,

Guide for the Application of Metal-Oxide Surge Arresters

for Alternating-Current Systems, for further information

on surge arresters.

Informational Note No. 2: The selection of a properly

rated metal oxide arrester is based on considerations of

maximum continuous operating voltage and the magni-
tude and duration of overvoltages at the arrester location

as affected by phase-to-ground faults, system grounding

techniques, switching surges, and other causes. See the


70-154


manufacturer's application rules for selection of the spe-
cific arrester to be used at a particular location.


242.44 Number Required. Where used at a point on a circuit,


a surge arrester shall be connected to each ungrounded conduc-
tor. A single installation of such surge arresters shall be permit-
ted to protect a number of interconnected circuits if no circuit is
exposed to surges while disconnected from the surge arresters.


242.46 Location. Surge arresters shall be permitted to be
located indoors or outdoors. Surge arresters shall be made inac-
cessible to unqualified persons unless listed for installation in
accessible locations.


242.48 Routing of Surge Arrester Equipment Grounding
Conductors. The conductor used to connect the surge arrester
to line, bus, or equipment and to an equipment grounding con-
ductor or grounding electrode connection point as provided in
242.50 shall not be any longer than necessary and shall avoid
unnecessary bends.


242.50 Connection. The arrester shall be connected to one of
the following:


(1) Grounded service conductor

(2) Grounding electrode conductor

(3) Grounding electrode for the service

(4) Equipment grounding terminal in the service equipment


242.52 Surge-Arrester Conductors. The conductor between
the surge arrester and the line, and the surge arrester and the
grounding connection, shall not be smaller than 6 AWG copper
or aluminum.


242.54 Interconnections. The surge arrester protecting a
transformer that supplies a secondary distribution system shall
be interconnected as specified in 242.54(A), (B), or (C).


(A) Metal Interconnections. A metal interconnection shall
be made to the secondary grounded circuit conductor or the
secondary circuit grounding electrode conductor, if, in addition
to the direct grounding connection at the surge arrester, the con-
nection complies with 242.54(A)(1) or (A)(2).


(1) Additional Grounding Connection. The grounded con-
ductor of the secondary has a grounding connection elsewhere
to a continuous metal underground water piping system. In
urban water-pipe areas where there are at least four water-pipe
connections on the neutral conductor and not fewer than four
such connections in each mile of neutral conductor, the metal
interconnection shall be permitted to be made to the secondary
neutral conductor with omission of the direct grounding con-
nection at the surge arrester.


(2) Multigrounded Neutral System Connection. The
grounded conductor of the secondary system is part of a mul-
tigrounded neutral system or static wire of which the primary
neutral conductor or static wire has at least four grounding con-
nections in each 1.6 km (1 mile) of line in addition to a ground-
ing connection at each service.


2025 California Electrical Code


ARTICLE 245 — OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC


(B) Through Spark Gap or Device. Where the surge arrester
grounding electrode conductor is not connected as in 242.54(A),
or where the secondary is not grounded as in 242.54(A) but
js otherwise grounded as in 250.52, an interconnection shall
be made through a spark gap or listed device as required by
242.54(В)(1) or (B)(2).

(1) Ungrounded or Unigrounded Primary System. For
ungrounded or unigrounded primary systems, the spark gap
or a listed device shall have a 60-Hz breakdown voltage of at
least twice the primary circuit voltage but not necessarily more
than 10 kV, and there shall be at least one other ground on the
grounded conductor of the secondary that is not less than 6.0 m
(20 ft) distant from the surge-arrester grounding electrode.

(2) Multigrounded Neutral Primary System. For mul-
tigrounded neutral primary systems, the spark gap or listed
device shall have a 60-Hz breakdown of not more than 3 kV,
and there shall be at least one other ground on the grounded
conductor of the secondary that is not less than 6.0 m (20 ft)
distant from the surge-arrester grounding electrode.

(C) By Special Permission. An interconnection of the surge-
arrester ground and the secondary neutral conductor, other than
as provided in 242,54(A) or (B), shall be permitted to be made
only by special permission.

242.56 Grounding Electrode Conductor Connections and
Enclosures. Except as indicated in this article, surge-arrester
grounding electrode conductor connections shall be made as
specified in Article 250, Parts III and X. Grounding electrode con-
ductors installed in metal enclosures shall comply with 250.64(E).


ARTICLE 245
Overcurrent Protection for Systems Rated
Over 1000 Volts ac, 1500 Volts dc


М 245.1 Scope. This article covers overcurrent protection require-
ments for systems over 1000 volts ac, 1500 volts de, nominal.

N 245.2 Reconditioned Equipment.

N (A) Reconditioned Equipment Permitted. The following
reconditioned equipment shall be permitted:
(1) Medium- and high-voltage circuit breakers
(2) Electromechanical protective relays and current transformers

N (B) Reconditioned Equipment Not Permitted. Medium-
voltage fuseholders and medium-voltage nonrenewable fuses
shall not be permitted.

N 245.21 Circuit-Interrupting Devices.

N (A) Circuit Breakers.


Cy (1) Location.


(a) Circuit breakers installed indoors shall be mounted
either in metal-enclosed units or fire-resistant cell-mounted


2025 California Electrical Code


24521


units, or they shall be permitted to be open-mounted in loca-
tions accessible to qualified persons only.

(b) Circuit breakers used to control oil-filled transformers in
a vault shall either be located outside the transformer vault or be
capable of operation from outside the vault.

(c) Oil circuit breakers shall be arranged or located so that
adjacent readily combustible structures or materials are safe-
guarded in an approved manner.


N (2) Operating Characteristics. Circuit breakers shall have
the following equipment or operating characteristics:


(1) An accessible mechanical or other identified means for
manual tripping, independent of control power

Be release free (trip free)

If capable of being opened or closed manually while ener-
gized, main contacts that operate independently of the
speed of the manual operation

A mechanical position indicator at the circuit breaker to
show the open or closed position of the main contacts

A means of indicating the open and closed position of the
breaker at the point(s) from which they may be operated


N (3) Nameplate. A circuit breaker shall have a permanent and
legible nameplate showing the manufacturer's name or trade-
mark, manufacturer's type or identification number, continuous
current rating, interrupting rating in megavolt-amperes (MVA)
or amperes, and maximum voltage rating. Modification of a cir-
cuit breaker affecting its rating(s) shall be accompanied by an
appropriate change of nameplate information.


N (4) Rating. Circuit breakers shall have the following ratings:


(1) The continuous current rating of a circuit breaker shall not
be less than the maximum continuous current through the
circuit breaker.

The interrupting rating of a circuit breaker shall not be less
than the available fault current the circuit breaker will be
required to interrupt, including contributions from all con-
nected sources of energy.

The closing rating of a circuit breaker shall not be less than
the maximum asymmetrical fault current into which the
circuit breaker can be closed.

The momentary rating of a circuit breaker shall not be less
than the maximum asymmetrical fault current at the point
of installation.

The rated maximum voltage of a circuit breaker shall not
be less than the maximum circuit voltage.


М (5) Retrofit Trip Units. Retrofit trip units shall be listed for use
with the specific circuit breaker with which it is installed.


N (B) Power Fuses and Fuseholders.


М (1) Use. Where fuses are used to protect conductors and equip-
ment, a fuse shall be placed in each ungrounded conductor. Two
power fuses shall be permitted to be used in parallel to protect
the same load if both fuses have identical ratings and both fuses
are installed in an identified common mounting with electrical


(2)
(3)


(4)
(5)


(2)


(3)


(4)


(5)


70-155


24521


connections that divide the current equally. Power fuses of the
vented type shall not be used indoors, underground, or in metal
enclosures unless identified for the use.


N (2) Interrupting Rating. The interrupting rating of power
fuses shall not be less than the available fault current the fuse
is required to interrupt, including contributions from all con-
nected sources of energy.


М (3) Voltage Rating. The maximum voltage rating of power
fuses shall not be less than the maximum circuit voltage. Fuses
having a minimum recommended operating voltage shall not be
applied below this voltage.


N (4) Identification of Fuse Mountings and Fuse Units. Fuse
mountings and fuse units shall have permanent and legible
nameplates showing the manufacturer's type or designation,
continuous current rating, interrupting current rating, and maxi-
mum voltage rating.


N (5) Fuses. Fuses that expel flame in opening the circuit shall
be designed or arranged so that they function properly without
hazard to persons or property.


N (6) Fuseholders, Fuseholders shall be designed or installed
so that they are de-energized while a fuse is being replaced. A
field-applied permanent and legible sign, in accordance with
110.21(B), shall be installed immediately adjacent to the fuse-
holders and shall be worded as follows:


DANGER — DISCONNECT CIRCUIT BEFORE
REPLACING FUSES.


Exception: Fuses and fuseholders designed to permit fuse
replacement by qualified persons using identified equipment
without de-energizing the fuseholder shall be permitted.


N (7) High-Voltage Fuses. Switchgear and substations that

use high-voltage fuses shall be provided with a gang-operated
disconnecting switch. Isolation of the fuses from the circuit
shall be provided by either connecting a switch between the
source and the fuses or providing roll-out switch and fuse-type
construction. The switch shall be of the load-interrupter type,
unless mechanically or electrically interlocked with a load-
interrupting device arranged to reduce the load to the interrupt-
ing capability of the switch.
Exception: More than one switch shall be permitted as the dis-
connecting means for one set of fuses where the switches are
installed to provide connection to more than one set of supply
conductors. The switches shall be mechanically or electrically
interlocked to permit access to the fuses only when all switches
are open. A conspicuous sign shall be placed at the fuses iden-
tifying the presence of more than one source.


N (C) Distribution Cutouts and Fuse Links — Expulsion Type.


N (1) Installation. Cutouts shall be located so that they may be
readily and safely operated and re-fused, and so that the exhaust
of the fuses does not endanger persons. Distribution cutouts
shall not be used indoors, underground, or in metal enclosures.


70-156


ARTICLE 245 — OVERCURRENT PROTECTION FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC


М (2) Operation. Where fused cutouts are not suitable to interrupt
the circuit manually while carrying full load, an approved means
shall be installed to interrupt the entire load. Unless the fused cut-
outs are interlocked with the switch to prevent opening of the cut-
outs under load, a conspicuous sign shall be placed at such cutouts
identifying that they shall not be operated under load.

N (3) Interrupting Rating. The interrupting rating of distribu-
tion cutouts shall not be less than the available fault current the
cutout is required to interrupt, including contributions from all
connected sources of energy.


М (4) Voltage Rating. The maximum voltage rating of cutouts
shall not be less than the maximum circuit voltage,


М (5) Identification. Distribution cutouts shall have on their
body, door, or fuse tube a permanent and legible nameplate or
identification showing the manufacturer’s type or designation,
continuous current rating, maximum voltage rating, and inter-
rupting rating.

N (6) Fuse Links. Fuse links shall have a permanent and legible
identification showing continuous current rating and type.


N (7) Structure Mounted Outdoors. The height of cutouts
mounted outdoors on structures shall provide safe clearance
between lowest energized parts (open or closed position) and
standing surfaces, in accordance with 110.34(E).

N (D) Oil-Filled Cutouts.

N (1) Continuous Current Rating. The continuous current rat-
ing of oil-filled cutouts shall not be less than the maximum con-
tinuous current through the cutout.

N (2) Interrupting Rating. The interrupting rating of oil-filled
cutouts shall not be less than the available fault current the oil-
filled cutout is required to interrupt, including contributions
from all connected sources of energy.

N (3) Voltage Rating. The maximum voltage rating of oil-filled
cutouts shall not be less than the maximum circuit voltage.

N (4) Fault Closing Rating. Oil-filled cutouts shall have a fault
closing rating not less than the maximum asymmetrical fault
current that can occur at the cutout location, unless suitable
interlocks or operating procedures preclude the possibility of
closing into a fault.

М (5) Identification. Oil-filled cutouts shall have a permanent
and legible nameplate showing the rated continuous current,
rated maximum voltage, and rated interrupting current.

М (6) Fuse Links. Fuse links shall have a permanent and legible
identification showing the rated continuous current.


N (7) Location. Cutouts shall be located so that they are readily
and safely accessible for re-fusing, with the top of the cutout
not over 1.5 m (5 ft) above the floor or platform.

