М (8) Enclosure. Suitable barriers or enclosures shall be pro-
vided to prevent contact with nonshielded cables or energized
parts of oil-filled cutouts.


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


N (E) Load Interrupters. Load-interrupter switches shall be
i permitted if suitable fuses or circuit breakers are used in con-
junction with these devices to interrupt available fault currents.
Where these devices are used in combination, they shall be
coordinated electrically so that they will safely withstand the
effects of closing, carrying, or interrupting all possible currents

up to the assigned maximum short-circuit rating.


Where more than one switch is installed with interconnected
load terminals to provide for alternate connection to different
supply conductors, each switch shall be provided with a warn-
ing sign identifying the presence of more than one source. Each
warning sign or label shall comply with 110.21.


N (1) Continuous Current Rating. The continuous current rat-
ing of interrupter switches shall equal or exceed the maximum
continuous current at the point of installation.


М (2) Voltage Rating. The maximum voltage rating of interrupter
switches shall equal or exceed the maximum circuit voltage.


N (3) Identification. Interrupter switches shall have a perma-
nent and legible nameplate, including the following informa-
tion: manufacturer's type or designation, continuous current
rating, interrupting current rating, fault closing rating, maxi-
mum voltage rating.


N (4) Switching of Conductors. The switching mechanism
shall be arranged to be operated from a location where the
operator is not exposed to energized parts and shall be arranged

& to open all ungrounded conductors of the circuit simultaneously
with one operation. Switches shall be arranged to be locked in
the open position. Metal-enclosed switches shall be operable
from outside the enclosure.


N (5) Stored Energy for Opening. The stored-energy operator
shall be permitted to be left in the uncharged position after the
Switch has been closed if a single movement of the operating
handle charges the operator and opens the switch.


N (6) Supply Terminals. The supply terminals of fused interrupter
switches shall be installed at the top of the switch enclosure,
if the terminals are located elsewhere, the equipment shall have
barriers installed to prevent persons from accidentally contacting
energized parts or dropping tools or fuses into energized parts.


N 245.26 Feeders and Branch Circuits.


N (A) Location and Type of Protection. Feeder and branch-
circuit conductors shall have overcurrent protection in each
ungrounded conductor located at the point where the conductor
receives its supply or at an alternative location in the circuit when
designed under engineering supervision that includes but is not
limited to considering the appropriate fault studies and time-
current coordination analysis of the protective devices and the
conductor damage curves. The overcurrent protection shall be
permitted to be provided by either 250.184(B) or (A)(2).


(1) Overcurrent Relays and Current Transformers. Cir-
cuit breakers used for overcurrent protection of 3-phase circuits


2025 California Electrical Code


250.1


shall have a minimum of three overcurrent relay elements oper-
ated from three current transformers. The separate overcurrent
relay elements (or protective functions) shall be permitted to be
part of a single electronic protective relay unit.


On 3-phase, 3-wire circuits, an overcurrent relay element in
the residual circuit of the current transformers shall be permit-
ted to replace one of the phase relay elements.


An overcurrent relay element, operated from a current trans-
former that links all phases of a 3-phase, 3-wire circuit, shall
be permitted to replace the residual relay element and one of
the phase-conductor current transformers. Where the neutral
conductor is not regrounded on the load side of the circuit as
permitted in 250.184(B), the current transformer shall be per-
mitted to link all 3-phase conductors and the grounded circuit
conductor (neutral).


N (2) Fuses. A fuse shall be connected in series with each
ungrounded conductor.


М (B) Protective Devices. The protective device(s) shall be
capable of detecting and interrupting all values of current that
can occur at their location in excess of their trip-setting or melt-
ing point.

N (C) Conductor Protection. The operating time of the protec-
tive device, the available short-circuit current, and the conduc-
tor used shall be coordinated to prevent damaging or dangerous
temperatures in conductors or conductor insulation under short-
circuit conditions.


N 245.27 Additional Requirements for Feeders.


N (A) Rating or Setting of Overcurrent Protective Devices.
The continuous ampere rating of a fuse shall not exceed three
times the ampacity of the conductors. The long-time trip ele-
ment setting of a breaker or the minimum trip setting of an elec-
tronically actuated fuse shall not exceed six times the ampacity
of the conductor. For fire pumps, conductors shall be permitted
to be protected for overcurrent in accordance with 695.4(B)(2).


9^ N (B) Feeder Taps, Conductors tapped to a feeder shall be per-


mitted to be protected by the feeder overcurrent device where
that overcurrent device also protects the tap conductor.


ARTICLE 250
Grounding and Bonding


Part I. General
А 250.1 Scope. This article covers general requirements for
grounding and bonding of electrical installations and the fol-
lowing specific requirements:
(1) Systems, circuits, and equipment required, permitted, or
not permitted to be grounded
(2) Circuit conductor to be grounded on grounded systems


70-157


250.4


Part | General


Part Il System


systems and circuits of
‘over 1000 volts


Part Ili Grounding electrode
system and grounding
electrode conductor


Part IV Enclosure,
'eway, and service
cable connections.


Part VI Equipment
grounding and equipment
grounding conductors


Part VII Methods of equipment
grounding conductor
connections


FIGURE INFORMATIONAL NOTE FIGURE 250.1 Grounding
and Bonding.


(3) Location of grounding connections

(4) Types and sizes of grounding and bonding conductors and
electrodes

(5) Methods of grounding and bonding

(6) Conditions under which isolation, insulation, or guards are
permitted to be substituted for grounding


Informational Note: See Informational Note Figure 250.1
for information on the organization of this article cover-
ing grounding and bonding requirements.
250.4 General Requirements for Grounding and Bonding.
The following general requirements identify what grounding and
bonding of electrical systems are required to accomplish. The
prescriptive methods contained in this article shall be followed to
comply with the performance requirements of this section.
(A) Grounded Systems,


(1) Electrical System Grounding. Electrical systems that are
grounded shall be connected to earth in a manner that will limit
the voltage imposed by lightning, line surges, or unintentional
contact with higher-voltage lines and that will stabilize the volt-
age to earth during normal operation.


70-158


ARTICLE 250 — GROUNDING AND BONDING


Informational Note No. 1: An important consideration
for limiting the imposed voltage is the routing of bond-
ing and grounding electrode conductors so that they are
not any longer than necessary to complete the connection
without disturbing the permanent parts of the installation
and so that unnecessary bends and loops are avoided.
Informational Note No. 2: See NFPA 780-2020, Stan-
dard for the Installation of Lightning Protection Systems,
for information on installation of grounding and bonding
for lightning protection systems.


(2) Grounding of Electrical Equipment. Normally non-
current-carrying conductive materials enclosing electrical con-
ductors or equipment, or forming part of such equipment, shall
be connected to earth so as to limit the voltage to ground on
these materials.


(3) Bonding of Electrical Equipment Normally non-
current-carrying conductive materials enclosing electrical con-
ductors or equipment, or forming part of such equipment, shall
be connected together and to the electrical supply source in a
manner that establishes an effective ground-fault current path.


(4) Bonding of Electrically Conductive Materials and Other
Equipment. Normally non-current-carrying electrically con-
ductive materials that are likely to become energized shall be
connected together and to the electrical supply source in a man-
ner that establishes an effective ground-fault current path.


A (5) Effective Ground-Fault Current Path. Electrical equip-
ment and wiring and other electrically conductive material
likely to become energized shall be installed in a manner that
creates a low-impedance circuit facilitating the operation of the
overcurrent device or ground detector for impedance grounded
systems. It shall be capable of safely carrying the maximum
ground-fault current likely to be imposed on it from any point
on the wiring system where a ground fault occurs to the electri-
cal supply source. The earth shall not be considered as an effec-
tive ground-fault current path.

(B) Ungrounded Systems.

(1) Grounding Electrical Equipment. Non-current-carrying
conductive materials enclosing electrical conductors or equip-
ment, or forming part of such equipment, shall be connected to
earth in a manner that will limit the voltage imposed by light-
ning or unintentional contact with higher-voltage lines and limit
the voltage to ground on these materials.


Informational Note: See NFPA 780-2020, Standard
for the Installation of Lightning Protection Systems, for
information on installation of grounding and bonding for
lightning protection systems.
(2) Bonding of Electrical Equipment. Non-current-carrying
conductive materials enclosing electrical conductors or equip-
ment, or forming part of such equipment, shall be connected
together and to the supply system grounded equipment in a
manner that creates a low-impedance path for ground-fault


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


current that is capable of carrying the maximum fault current
likely to be imposed on it.


(3) Bonding of Electrically Conductive Materials and
Other Equipment. Electrically conductive materials that are
likely to become energized shall be connected together and to
the supply system grounded equipment in a manner that creates
a low-impedance path for ground-fault current that is capable of
carrying the maximum fault current likely to be imposed on it.


(4) Path for Fault Current. Electrical equipment, wiring,
and other electrically conductive material likely to become
energized shall be installed in a manner that creates a low-
impedance circuit from any point on the wiring system to the
electrical supply source to facilitate the operation of overcur-
rent devices should a second ground fault from a different phase
occur on the wiring system. The earth shall not be considered as
an effective fault-current path.


250.6 Objectionable Current.


(A) Arrangement to Prevent Objectionable Current. The
grounding and bonding of electrical systems, circuit conduc-
tors, surge arresters, surge-protective devices, and conductive
normally non-current-carrying metal parts of equipment shall
be installed and arranged in a manner that will prevent objec-
tionable current.


A (B) Alterations to Stop Objectionable Current. If the use of
multiple grounding or bonding connections results in objection-
able current and the requirements of 250.4(A)(5) or (B)(4) are
met, one or more of the following alterations shall be permitted:


(1) Discontinue one or more but not all of such grounding or
bonding connections.

(2) Change the locations of the grounding or bonding
connections.

(3) Interrupt the continuity of the conductor or conductive path
causing the objectionable current.

(4) Take other remedial and approved action.


А (C) Currents Not Classified as Objectionable Currents.
Currents resulting from abnormal conditions such as ground
faults, and from currents resulting from required grounding and
bonding connections shall not be classified as objectionable
current for the purposes specified in 250.6(A) and (B).


(D) Limitations to Permissible Alterations. This section
shall not be considered as permitting electronic equipment to
be operated on ac systems or branch circuits that are not con-
nected to an equipment grounding conductor as required by this
article. Currents that introduce electromagnetic interference or
data errors in electronic equipment shall not be considered the
objectionable currents addressed in this section.


(E) Isolation of Objectionable Direct-Current from
Cathodic Protection Systems. If isolation of objectionable
direct currents from a cathodic protection system is required,
a listed isolator device shall be permitted in the equipment


250.20


grounding conductor path to provide an effective return path
for ac ground-fault current while blocking the flow of direct
currents.


250.8 Connection of Grounding and Bonding Equipment.


(A) Permitted Methods. Equipment grounding conductors,
grounding electrode conductors, and bonding jumpers shall be
connected by one or more of the following means:


а)
Q
(3)


Listed pressure connectors

Terminal bars

Pressure connectors listed as grounding and bonding
equipment

Exothermic welding process

Machine screw-type fasteners that engage not less than two
threads or are secured with a nut

Thread-forming machine screws that engage not less than
two threads in the enclosure

(7) Connections that are part of a listed assembly

(8) Other listed means


(B) Methods Not Permitted. Connection devices or fittings
that depend solely on solder shall not be used.


250.10 Protection of Ground Clamps and Fittings. Ground
clamps or other fittings exposed to physical damage shall be
enclosed in metal, wood, or equivalent protective covering.


(4)
(5)


(6)


А 250.12 Clean Surfaces. Nonconductive coatings (such as
paint, lacquer, and enamel) on equipment to be grounded or
bonded shall be removed from threads and other contact sur-
faces to ensure electrical continuity or shall be connected by
means of fittings designed to make such removal unnecessary.


Part II. System Grounding


А 250.20 Alternating-Current Systems to Be Grounded.
Alternating-current systems shall be grounded in accordance
with 250.20(A), (B), (C), or (D), unless prohibited elsewhere
in this Code. Other systems shall be permitted to be grounded.
If such systems are grounded, they shall comply with the appli-
cable provisions of this article.


Informational Note No. 1: An example of a system per-
mitted to be grounded is a corner-grounded delta trans-
former connection.
Informational Note No. 2: See 503.155, 517.61, 517.160,
668.10, and 680.23(A)(2) for examples of circuits prohib-
ited to be grounded.
(A) Alternating-Current Systems of Less Than 50 Volts.
Alternating-current systems of less than 50 volts shall be
grounded under any of the following conditions:


(1) If supplied by transformers, if the transformer supply sys-
tem exceeds 150 volts to ground

(2) If supplied by transformers, if the transformer supply sys-
tem is ungrounded

(3) If installed outside as overhead conductors


70-159


250.21


(B) Alternating-Current Systems of 50 Volts to 1000 Volts.
Alternating-current systems of 50 volts to 1000 volts that supply
premises wiring and premises wiring systems shall be grounded
under any of the following conditions:


(1) Ifthe system can be grounded so that the maximum voltage
to ground on the ungrounded conductors does not exceed
150 volts

1f the system is 3-phase, 4-wire, wye connected in which
the neutral conductor is used as a circuit conductor

If the system is 3-phase, 4-wire, delta connected in which the
midpoint of one phase winding is used as a circuit conductor


Informational Note: See NFPA 70E-2021, Standard for
Electrical Safety in the Workplace, Annex O, for informa-
tion on impedance grounding to reduce arc-flash hazards.


(C) Alternating-Current Systems of over 1000 Volts.
Alternating-current systems supplying mobile or portable
equipment shall be grounded in accordance with 250.188. If
supplying other than mobile or portable equipment, such sys-
tems shall be permitted to be grounded.


А (D) Impedance Grounded Systems. Impedance grounded
systems shall be grounded in accordance with 250.36 or 250.187,
as applicable.

250.21 Alternating-Current Systems of 50 Volts to 1000 Volts
Not Required to Be Grounded.


A (A) General, The following ac systems of 50 volts to
1000 volts shall be permitted to be grounded but shall not be
required to be grounded:


(2)
(3)


(1) Electrical systems used exclusively to supply industrial
electric furnaces used for applications such as melting,
refining, or tempering

Separately derived systems used exclusively for rectifiers
that supply only adjustable-speed industrial drives
Separately derived systems supplied by transformers that
have a primary voltage rating of 1000 volts or less if all the
following conditions are met:


(2)
(3)


a. The system is used exclusively for control circuits.

b. The conditions of maintenance and supervision ensure
that only qualified persons service the installation.

c. Continuity of control power is required.


(4) Other systems that are not required to be grounded in


accordance with 250.20(B)


(B) Ground Detectors. Ground detectors shall be installed in
accordance with the following:


(1) Ungrounded ac systems as permitted in 250.21(A)(1)
through (A)(4) operating at not less than 120 volts and at
1000 volts or less shall have ground detectors installed on
the system.

(2) The ground detection sensing equipment shall be con-
nected as close as practicable to where the system receives
its supply.


70-160


ARTICLE 250 — GROUNDING AND BONDING


(C) Marking. Ungrounded systems shall be legibly marked
"Caution: Ungrounded System Operating — Volts
Between Conductors” at the source or first disconnecting means
of the system. The marking shall be of sufficient durability to
withstand the environment involved.


250.24 Grounding of Service-Supplied Alternating-
Current Systems,


(A) System Grounding Connections. A premises wiring sys-
tem supplied by a grounded ac service shall have a grounding
electrode conductor connected to the grounded service conductor,
at each service, in accordance with 250.24(А)(1) through (A)(4).


A (1) General. The grounding electrode conductor connection
shall be made at any accessible point from the load end of the
overhead service conductors, service drop, underground service
conductors, or service lateral to the terminal or bus to which the
grounded service conductor is connected at the service discon-
necting means.


Informational Note: See Article 100 for definitions of
Service Conductors, Overhead; Service Conductors,
Underground; Service Drop; and Service Lateral.


A (2) Outdoor Transformer. If the transformer supplying the
service is located outside the building, at least one additional
grounding connection shall be made from the grounded service
conductor to a grounding electrode, either at the transformer or
elsewhere outside the building.


Exception: The additional grounding electrode conductor con-
nection shall not be made on impedance grounded systems.
Impedance systems shall meet the requirements of
250.36 or 250.187, as applicable.


(3) Dual-Fed Services. For services that are dual fed (double
ended) in a common enclosure or grouped together in separate
enclosures and employing a secondary tie, a single grounding
electrode conductor connection to the tie point of the grounded
conductor(s) from each power source shall be permitted.


(4) Main Bonding Jumper as Wire or Busbar. If the main
bonding jumper specified in 250.28 is a wire or busbar and is
installed from the grounded conductor terminal bar or bus to the
equipment grounding terminal bar or bus in the service equip-
ment, the grounding electrode conductor shall be permitted to
be connected to the equipment grounding terminal, bar, or bus
to which the main bonding jumper is connected.


N (B) Load-Side Grounding Connections. A grounded con-
ductor shall not be connected to normally non-current-carrying
metal parts of equipment, to equipment grounding conductor(s),
or be reconnected to ground on the load side of the service dis-
connecting means except as otherwise permitted in this article.


Informational Note: See 250.30 for separately derived
systems, 250.32 for connections at separate buildings or
structures, and 250.142 for use of the grounded circuit
conductor for grounding equipment.


2025 California Electrical Code


A


ARTICLE 250 — GROUNDING AND BONDING


A (C) Main Bonding Jumper. For a grounded system, an
A unspliced main bonding jumper shall be used to connect the
equipment grounding conductor(s) and the service-disconnect
enclosure to the grounded conductor within the enclosure for
each service disconnect in accordance with 250.28.


Exception No. 1: If more than one service disconnecting means
is located in an assembly listed for use as service equipment,
an unspliced main bonding jumper shall bond the grounded
conductor(s) to the assembly enclosure.


Exception No, 2: Impedance grounded systems shall be per-
mitted to be connected in accordance with 250.36 and 250.187.


(D) Grounded Conductor Brought to Service Equipment.
If an ac system operating at 1000 volts or less is grounded at
any point, the grounded conductor(s) shall be routed with the
ungrounded conductors to each service disconnecting means
and shall be connected to each disconnecting means grounded
conductor(s) terminal or bus. A main bonding jumper shall con-
nect the grounded conductor(s) to each service disconnecting
means enclosure. The grounded conductor(s) shall be installed
in accordance with 250.24(D)(1) through (D)(4).


Exception: If two or more service disconnecting means are
located in a single assembly listed for use as service equipment,
itshall be permitted to connect the grounded conductor(s) to the
assembly common grounded conductor(s) terminal or bus. The
assembly shall include a main bonding jumper for connecting
the grounded conductor(s) to the assembly enclosure.


(1) Sizing for a Single Raceway or Cable. The grounded con-
ductor shall not be smaller than specified in Table 250.102(C)(1).


А (2) Conductors Connected in Parallel in Two or More
Raceways or Cables. If the ungrounded service-entrance
conductors are connected in parallel in two or more raceways
or cables, the grounded conductors shall also be installed in
each raceway or cable and shall be connected in parallel. The
size of each grounded conductor(s) in each raceway or cable
shall not be smaller than 1/0 AWG and shall be sized in accor-
dance with 250.24(D)(2)(a) or (D)(2)(b) in accordance with
250.24(DY1).

(a) Shall be based on the largest ungrounded conductor in
each raceway or cable.

(b) Shall be based on the sum of the circular mil areas of
the largest ungrounded conductors from each set connected in
parallel in each raceway or cable.


Informational Note: See 310.10(G) for grounded con-
ductors connected in parallel.
(3) Delta-Connected Service. The grounded conductor of a
3-phase, 3-wire delta service shall have an ampacity not less
than that of the ungrounded conductors.
A (4) Impedance Grounded Service. The impedance ground-
Э) ing conductor on an impedance grounded system shall be con-
nected in accordance with 250.36 or 250.187, as applicable.


2025 California Electrical Code


250.28


(E) Grounding Electrode Conductor. A grounding clec-
trode conductor shall be used to connect the equipment ground-
ing conductors, the service-equipment enclosures, and, if the
system is grounded, the grounded service conductor to the
grounding electrode(s) required by Part III of this article. This
conductor shall be sized in accordance with 250.66.


Impedance system connections shall be made in
accordance with 250.36 or 250.187, as applicable.


(F) Ungrounded System Grounding Connections. A prem-
ises wiring system that is supplied by an ac service that is
ungrounded shall have, at each service, a grounding electrode
conductor connected to the grounding electrode(s) required by
Part III of this article. The grounding electrode conductor shall
be connected to a metal enclosure of the service conductors at
any accessible point from the load end of the overhead service
conductors, service drop, underground service conductors, or
service lateral to the service disconnecting means.


250.25 Grounding of Systems Permitted to Be Connected
on the Supply Side of the Service Disconnect. The grounding
of systems connected on the supply side of the service discon-
nect, in accordance with 230.82, that are in enclosures sepa-
rate from the service equipment enclosure shall comply with
250.25(A) or (B).


(A) Grounded System. Ifthe utility supply system is grounded,
the grounding of systems permitted to be connected on the sup-
ply side of the service disconnect and are installed in one or more
separate enclosures from the service equipment enclosure shall
comply with the requirements of 250.24(A) through (D).


(B) Ungrounded Systems. If the utility supply system is
ungrounded, the grounding of systems permitted to be connected
on the supply side of the service disconnect and are installed
in one or more separate enclosures from the service equipment
enclosure shall comply with the requirements of 250.24(F).


250.26 Conductor to Be Grounded — Alternating-Current
Systems. If an ac premises wiring system is grounded, the con-
ductor to be grounded shall be one of the following:


(1) Single-phase, 2-wire — one conductor

(2) Single-phase, 3-wire — the neutral conductor

(3) Multiphase systems having one wire common to all phases
— the neutral conductor

(4) Multiphase systems if one phase is grounded — that phase
conductor

(5) Multiphase systems in which one phase is used as in (2)
— the neutral conductor

250.28 Main Bonding Jumper and System Bonding

Jumper. For a grounded system, main bonding jumpers and

system bonding jumpers shall be installed as follows:

(A) Material. Main bonding jumpers and system bonding

jumpers shall be of copper, aluminum, copper-clad aluminum,

or other corrosion-resistant material. A main bonding jumper


70-161


LEEEEEEEEINZZZGULITILCITLZXSGILLSSE E ————————


250.30 ARTICLE 250 — GROUNDING AND BONDING


and a system bonding jumper shall be a wire, bus, screw, or
similar suitable conductor.


(B) Construction. If a main bonding jumper or a system
bonding jumper is a screw only, the screw shall be identified
with a green finish that shall be visible with the screw installed.


(C) Attachment. Main bonding jumpers and system bonding
jumpers shall be connected by one or more of the methods in
250.8 that is suitable for the material of the bonding jumper and
enclosure.


(D) Size. Main bonding jumpers and system bonding jumpers
shall be sized in accordance with 250.28(D)(1) through (0)(3).


(1) General. Main bonding jumpers and system bonding jump-
ers shall not be smaller than specified in Table 250.102(C)(1).


(2) Main Bonding Jumper for Service with More Than One
Enclosure. If a service consists of more than a single enclo-
sure as permitted in 230.71(B), the main bonding jumper for
each enclosure shall be sized in accordance with 250.28(D)(1)
based on the largest ungrounded service conductor serving that
enclosure.


(3) Separately Derived System with More Than One Enclo-
sure. If a separately derived system supplies more than a single
enclosure, the system bonding jumper for each enclosure shall
be sized in accordance with 250.28(D)(1) based on the largest
ungrounded feeder conductor serving that enclosure, or a single
system bonding jumper shall be installed at the source and sized
in accordance with 250.28(D)(1) based on the equivalent size of
the largest supply conductor determined by the largest sum of
the areas of the corresponding conductors of each set.


A 250.30 Grounding Separately Derived Alternating-Current
Systems. In addition to complying with 250.30(A) for
grounded systems, or as provided in 250.30(B) for ungrounded
systems, separately derived systems shall comply with 250.20,
250.21, or 250.26, as applicable. Multiple power sources of the
same type that are connected in parallel to form one system that
supplies premises wiring shall be treated as a single separately
derived system and shall be installed in accordance with 250.30.


Informational Note No. 1: An alternate ac power source,
such as an on-site generator, is not a separately derived
system if the grounded conductor is solidly intercon-
nected to a service-supplied system grounded conductor.
An example of such a situation is if the alternate source
transfer equipment does not include a switching action in
the grounded conductor and allows it to remain solidly
connected to the service-supplied grounded conductor
when the alternate source is operational and supplying
the load served.

Informational Note No. 2: See 445.13 for the minimum
size of conductors that carry fault current.


A (A) Grounded Systems. A separately derived ac system that
is grounded shall comply with 250.30(A)(1) through (A)(8).


70-162


Except as otherwise permitted in this article, a grounded con-

ductor shall not be connected to normally non-current-carrying ы
metal parts of equipment, be connected to equipment grounding
conductors, or be reconnected to ground on the load side of the
system bonding jumper.


Informational Note: See 250.32 for connections at sep-

arate buildings or structures and 250.142 for use of the

grounded circuit conductor for grounding equipment.
Exception: Impedance grounded system grounding connec-
tions shall be made in accordance with 250.36 or 250.187, as
applicable.


(1) System Bonding Jumper. An unspliced system bonding
jumper shall comply with 250.28(A) through (D). This connec-
tion shall be made at any single point on the separately derived
system from the source to the first system disconnecting means
or overcurrent device, or it shall be made at the source of a
separately derived system that has no disconnecting means or
overcurrent devices, in accordance with 250.30(A)(1)(a) or
(A)(1)(b). The system bonding jumper shall remain within the
enclosure where it originates. If the source is located outside the
building or structure supplied, a system bonding jumper shall
be installed at the grounding electrode connection in compli-
ance with 250.30(C).


Exception No. 1: For systems installed in accordance with
450.6, a single system bonding jumper connection to the tie

point of the grounded circuit conductors from each power ww
source shall be permitted.


Exception No. 2: If a building or structure is supplied by a
feeder from an outdoor separately derived system, a system
bonding jumper at both the source and the first disconnecting
means shall be permitted if doing so does not establish a paral-
lel path for the grounded conductor. If a grounded conductor is
used in this manner, it shall not be smaller than the size speci-
fied for the system bonding jumper but shall not be required to
be larger than the ungrounded conductor(s). For the purposes of
this exception, connection through the earth shall not be consid-
ered as providing a parallel path.


Exception No. 3: The size of the system bonding jumper for a
system that supplies a Class 1, Class 2, or Class 3 circuit, and
is derived from a transformer rated not more than 1000 volt-
amperes, shall not be smaller than the derived ungrounded
conductors and shall not be smaller than 14 AWG copper or
12 AWG aluminum.


(a) Installed at the Source. The system bonding jumper shall
connect the grounded conductor to the supply-side bonding
jumper and the normally non-current-carrying metal enclosure.


(b) Installed at the First Disconnecting Means. The system
bonding jumper shall connect the grounded conductor to the
supply-side bonding jumper, the disconnecting means enclo-
sure, and the equipment grounding conductor(s). оО


2025 California Electrical Code


A


ARTICLE 250 — GROUNDING AND BONDING


Exception: Separately derived systems consisting of multiple
sources of the same type that are connected in parallel shall be
permitted to have the system bonding jumper installed at the
paralleling switchgear, switchboard, or other paralleling con-
nection point instead of at the disconnecting means located at
each separate source.


(2) Supply-Side Bonding Jumper. If the source of a sepa-
rately derived system and the first disconnecting means are
located in separate enclosures, a supply-side bonding jumper
shall be installed with the circuit conductors from the source
enclosure to the first disconnecting means enclosure. A supply-
side bonding jumper shall not be required to be larger than
the derived ungrounded conductors. The supply-side bonding
jumper shall be permitted to be of nonflexible metal raceway
type or of the wire or bus type as follows:


(1) A supply-side bonding jumper of the wire type shall com-
ply with 250.102(C), based on the size of the derived
ungrounded conductors.

(2) A supply-side bonding jumper of the bus type shall have a
cross-sectional area not smaller than a supply-side bonding
jumper of the wire type as determined in 250.102(C).


Exception: A supply-side bonding jumper shall not be required
between enclosures for installations made in compliance with
250.30(A)(1), Exception No. 2.


A (3) Grounded Conductor. If a grounded conductor is installed
and the system bonding jumper connection is not located at
the source, 250,30(A)(3)(a) through (A)(3)(d) shall apply. The
grounded conductor shall not be required to be larger than the
derived ungrounded conductors.


(a) Sizing for a Single Raceway. The grounded conductor
shall not be smaller than specified in Table 250.102(C)(1).


(b) Conductors Connected in Parallel in Two or More Race-
ways or Cables. 1f the ungrounded conductors are connected in
parallel in two or more raceways or cables, the grounded con-
ductors shall also be installed in each raceway or cable and shall
be connected in parallel. The size of the grounded conductor(s)
in each raceway or cable shall be based on the largest derived
ungrounded conductor in each raceway or cable, or the sum of
the circular mil areas of the largest derived ungrounded con-
ductors from each set connected in parallel in each raceway or
cable, in accordance with 250.30(A)(3)(a), but not smaller than
1/0 AWG.


Informational Note: See 310.10(G) for grounded con-
ductors connected in parallel.


(c) Delta-Connected System. The grounded conductor of a
3-phase, 3-wire delta system shall have an ampacity not less
than that of the ungrounded conductors.

(d) Impedance Grounded System. The impedance grounding
conductor of an impedance grounded system shall be installed
in accordance with 250.36 or 250.187, as applicable.


2025 California Electrical Code


250.30


(4) Grounding Electrode. The building or structure ground-
ing electrode system shall be used as the grounding electrode
for the separately derived system. If located outdoors, the
grounding electrode shall be in accordance with 250.30(C).
Exception: If a separately derived system originates in equip-
ment that is listed and identified as suitable for use as service
equipment, the grounding electrode used for the service or
feeder equipment shall be permitted to be used as the ground-
ing electrode for the separately derived system.


Informational Note No. 1: See 250.104(D) for bonding
requirements for interior metal water piping in the area
served by separately derived systems.

Informational Note No. 2: See 250.50 and 250.58 for
requirements for bonding all electrodes together if located
at the same building or structure.


(5) Grounding Electrode Conductor, Single Separately
Derived System. A grounding electrode conductor for a single
separately derived system shall be sized in accordance with
250.66 for the derived ungrounded conductors. It shall be used
to connect the grounded conductor of the derived system to the
grounding electrode in accordance with 250.30(A)(4), or as
permitted in 250.68(C)(1) and (C)(2). This connection shall be
made at the same point on the separately derived system where
the system bonding jumper is connected.


Exception No. 1: If the system bonding jumper specified in
250.30(A)(1) is a wire or busbar, it shall be permitted to connect
the grounding electrode conductor to the equipment grounding
terminal, bar, or bus if the equipment grounding terminal, bar,
or bus is of sufficient size for the separately derived system.


Exception No. 2: If the source of a separately derived system
is located within equipment listed and identified as suitable for
use as service equipment, the grounding electrode conductor
from the service or feeder equipment to the grounding elec-
trode shall be permitted as the grounding electrode conductor
for the separately derived system, if the grounding electrode
conductor is of sufficient size for the separately derived system,
If the equipment grounding bus internal to the equipment is not
smaller than the required grounding electrode conductor for the
separately derived system, the grounding electrode connection
for the separately derived system shall be permitted to be made
to the bus.


Exception No. 3: A grounding electrode conductor shall not be
required for a system that supplies a Class 1, Class 2, or Class 3
circuit and is derived from a transformer rated not more than
1000 volt-amperes, provided the grounded conductor is bonded
to the transformer frame or enclosure by a jumper sized in
accordance with 250.30(A)(1), Exception No. 3, and the trans-
former frame or enclosure is grounded by one of the means
specified in 250.134.


(6) Grounding Electrode Conductor, Multiple Separately
Derived Systems. A common grounding electrode conductor


70-163


250.30


for multiple separately derived systems shall be permitted. If
installed, the common grounding electrode conductor shall
be used to connect the grounded conductor of each separately
derived system to the grounding electrode as specified in
250.30(A)(4). A grounding electrode conductor tap shall then
be installed from each separately derived system to the common
grounding electrode conductor. Each tap conductor shall con-
nect the grounded conductor of the separately derived system
to the common grounding electrode conductor. This connection
shall be made at the same point on the separately derived sys-
tem where the system bonding jumper is connected.


Exception No. 1: If the system bonding jumper specified in
250.30(A)(1) is a wire or busbar, it shall be permitted to connect
the grounding electrode conductor tap to the equipment ground-
ing terminal, bar, or bus, provided the equipment grounding ter-
minal, bar, or bus is of sufficient size for the separately derived
system.


Exception No. 2: A grounding electrode conductor shall not be
required for a system that supplies a Class 1, Class 2, or Class 3
circuit and is derived from a transformer rated not more than
1000 volt-amperes, provided the system grounded conductor
is bonded to the transformer frame or enclosure by a jumper
sized in accordance with 250.30(A)(1), Exception No. 3, and
the transformer frame or enclosure is grounded by one of the
means specified in 250.134.


Exception No. 3: If the source of a separately derived system is
located within equipment listed and identified as suitable for use
as service equipment, the grounding electrode conductor from
the service or feeder equipment to the grounding electrode shall
be permitted as the grounding electrode conductor for the sepa-
rately derived system, if the grounding electrode conductor is
of sufficient size for the separately derived system. If the equip-
ment grounding bus internal to the equipment is not smaller than
the required grounding electrode conductor for the separately
derived system, the grounding electrode connection for the sepa-
rately derived system shall be permitted to be made to the bus.


(a) Common Grounding Electrode Conductor. The common
grounding electrode conductor shall be permitted to be one of
the following:


(1) A conductor of the wire type not smaller than 3/0 AWG
copper or 250 kcmil aluminum

(2) А metal water pipe in accordance with 250.68(C)(1)

(3) The metal structural frame of the building or structure
in accordance with 250.68(C)(2) or is connected to the
grounding electrode system by a conductor not smaller
than 3/0 AWG copper or 250 kcmil aluminum


(b) Tap Conductor Size. Each tap conductor shall be sized
in accordance with 250.66 based on the derived ungrounded
conductors of the separately derived system it serves.
Exception to (a)(1) and (b): If the only electrodes that are pre-
sent are of the types in 250.66(A), (B), or (C), the size of the


70-164


ARTICLE 250 — GROUNDING AND BONDING


common grounding electrode conductor shall not be required to
be larger than the largest conductor required by 250.66(A), (B),
or (C) for the type of electrode that is present.


(c) Connections. All tap connections to the common
grounding electrode conductor shall be made at an accessible
location by one of the following methods:


(1) A connector listed as grounding and bonding equipment.

(2) Listed connections to aluminum or copper busbars not
smaller than 6 mm thick x 50 mm wide (М in. thick x 2 in.
wide) and of a length to accommodate the number of termi-
nations necessary for the installation. If aluminum busbars
are used, the installation shall also be in accordance with
250.64(A).

(3) The exothermic welding process.


Tap conductors shall be connected to the common grounding
electrode conductor in such a manner that the common ground-
ing electrode conductor remains without a splice or joint.


(7) Installation. The installation of all grounding electrode
conductors shall comply with 250.64(A), (B), (C), and (E).


(8) Bonding. Structural steel and metal piping shall be con-
nected to the grounded conductor of a separately derived sys-
tem in accordance with 250. 104(D).


(B) Ungrounded Systems. The equipment of an ungrounded
separately derived system shall be gtounded and bonded as
specified in 250.30(B)(1) through (B)(3).


(1) Grounding Electrode Conductor. A grounding elec-
trode conductor, sized in accordance with 250.66 for the largest
derived ungrounded conductor(s) or set of derived ungrounded
conductors, shall be used to connect the metal enclosures of
the derived system to the grounding electrode as specified in
250.30(A)(5) or (A)(6), as applicable. This connection shall be
made at any point on the separately derived system from the
source to the first system disconnecting means. If the source
is located outside the building or structure supplied, a ground-
ing electrode connection shall be made in compliance with
250.30(C).

(2) Grounding Electrode. Except as permitted by 250.34 for
portable and vehicle-mounted generators, the grounding elec-
trode shall comply with 250.30(A)(4).

(3) Bonding Path and Conductor. A supply-side bond-
ing jumper shall be installed from the source of a separately
derived system to the first disconnecting means in compliance
with 250.30(A)(2).

A (C) Outdoor Source. If the source of the separately derived
system is located outside the building or structure supplied, a
grounding electrode connection shall be made at the source
location to one or more grounding electrodes in accordance
with 250.50. In addition, the installation shall be in accordance
with 250.30(A) for grounded systems or with 250.30(B) for
ungrounded systems.


2025 California Electrical Code


с


ARTICLE 250 — GROUNDING AND BONDING


Exception: The grounding electrode conductor connection
for impedance grounded systems shall be in accordance with
250.36 or 250.187, as applicable.


250.32 Buildings or Structures Supplied by a Feeder(s) or
Branch Circuit(s).


A (A) Grounding Electrode System and Grounding Elec-

trode Conductor. A building(s) or structure(s) supplied by a
feeder(s) or branch circuit(s) shall have a grounding electrode
system and grounding electrode conductor installed in accor-
dance with Part III of Article 250.
Exception: A grounding electrode system and grounding elec-
trode conductor shall not be required if only a single branch
circuit, including a multiwire branch circuit, supplies the build-
ing or structure and the branch circuit includes an equipment
grounding conductor for grounding the normally non-current-
carrying metal parts of equipment.


(B) Grounded Systems.


(1) Supplied by a Feeder or Branch Circuit. An equipment
grounding conductor, as described in 250.118, shall be run with
the supply conductors and be connected to the building or struc-
ture disconnecting means and to the grounding electrode(s). The
equipment grounding conductor shall be used for grounding
or bonding of equipment, structures, or frames required to be
grounded or bonded. The equipment grounding conductor shall


A be sized in accordance with 250.122. Any installed grounded


conductor shall not be connected to the equipment grounding
conductor or to the grounding electrode(s).


Exception No. 1: For installations made in compliance with
previous editions of this Code that permitted such connection,
the grounded conductor run with the supply to the building or
structure shall be permitted to serve as the ground-fault return
path if all of the following requirements continue to be met:


(1) An equipment grounding conductor is not run with the sup-
ply to the building or structure.

(2) There are no continuous metallic paths bonded to the
grounding system in each building or structure involved.

(3) Ground-fault protection of equipment has not been installed
on the supply side of the feeder(s).


If the grounded conductor is used for grounding in accor-
dance with the provision of this exception, the size of the
grounded conductor shall not be smaller than the larger of either
of the following:


(1) The calculated neutral load in accordance with 220.61
(2) The minimum equipment grounding conductor sized in
accordance with 250.122

Exception No. 2: If system bonding jumpers are installed in

accordance with 250.30(A)(1), Exception No. 2, the feeder
grounded circuit conductor at the building or structure served

A shall be connected to the equipment grounding conductors,

grounding electrode conductor, and the enclosure for the first

disconnecting means.


2025 California Electrical Code


250.32


(2) Supplied by Separately Derived System.

(a) With Overcurrent Protection. If overcurrent protection
is provided where the conductors originate, the installation
shall comply with 250.32(B)(1).

(b) Without Overcurrent Protection. If overcurrent protec-
tion is not provided where the conductors originate, the instal-
lation shall comply with 250.30(A). If installed, the supply-side
bonding jumper shall be connected to the building or structure
disconnecting means and to the grounding electrode(s).

(C) Ungrounded Systems.

(1) Supplied by a Feeder or Branch Circuit. An equip-
ment grounding conductor, as described in 250.118, shall be
installed with the supply conductors and be connected to the
building or structure disconnecting means and to the ground-
ing electrode(s). The grounding electrode(s) shall also be con-
nected to the building or structure disconnecting means,


(2) Supplied by a Separately Derived System.

(a) With Overcurrent Protection. If overcurrent protection
is provided where the conductors originate, the installation
shall comply with 250.32(C)(1).

(b) Without Overcurrent Protection. If overcurrent protec-
tion is not provided where the conductors originate, the instal-
lation shall comply with 250.30(B). If installed, the supply-side
bonding jumper shall be connected to the building or structure
disconnecting means and to the grounding electrode(s).


(D) Disconnecting Means Located in Separate Building or
Structure on the Same Premises. If one or more disconnect-
ing means supply one or more additional buildings or struc-
tures under single management, and where these disconnecting
means are located remote from those buildings or structures
in accordance with 225.31(B), Exception No. 1 and No. 2,
700.12(D)(4), 701.12(D)(3), or 702.12, all of the following
conditions shall be met:


(1) The connection of the grounded conductor to the ground-
ing electrode, to normally non-current-carrying metal parts
of equipment, or to the equipment grounding conductor at
a separate building or structure shall not be made.

(2) An equipment grounding conductor for grounding and
bonding any normally non-current-carrying metal parts
of equipment, interior metal piping systems, and building
or structural metal frames is run with the circuit conduc-
tors to a separate building or structure and connected to
existing grounding electrode(s) required in Part III of this
article, or, if there are no existing electrodes, the ground-
ing electrode(s) required in Part III of this article shall be
installed if a separate building or structure is supplied by
more than one branch circuit.

(3) The connection between the equipment grounding conduc-
tor and the grounding electrode at a separate building or
structure shall be made in a junction box, panelboard, or
similar enclosure located immediately inside or outside the
separate building or structure.


70-165


250.34


(E) Grounding Electrode Conductor The size of the
grounding electrode conductor to the grounding electrode(s)
shall not be smaller than given in 250.66, based on the larg-
est ungrounded supply conductor. The installation shall comply
with Part III of this article.


250.34 Portable, Vehicle-Mounted, and Trailer-Mounted
Generators,


(A) Portable Generators. The frame of a portable generator
shall not be required to be connected to a grounding electrode
as defined in 250.52 for a system supplied by the generator
under both of the following conditions:


(1) The generator supplies only equipment mounted on the
generator, cord-and-plug-connected equipment through
receptacles mounted on the generator, or both.

(2) The normally non-current-carrying metal parts of equip-
ment and the equipment grounding conductor terminals of
the receptacles are connected to the generator frame.


(B) Vehicle-Mounted and Trailer-Mounted Generators.
The frame of a vehicle or trailer shall not be required to be
connected to a grounding electrode as defined in 250.52 for a
system supplied by a generator located on this vehicle or trailer
under all of the following conditions:


(1) The frame of the generator is bonded to the vehicle or
trailer frame.

The generator supplies only equipment located on the
vehicle or trailer; cord-and-plug-connected equipment
through receptacles mounted on the vehicle; or both equip-
ment located on the vehicle or trailer and cord-and-plug-
connected equipment through receptacles mounted on the
vehicle, trailer, or on the generator.

The normally non-current-carrying metal parts of equip-
ment and the equipment grounding conductor terminals of
the receptacles are connected to the generator frame.


А (C) Grounded Conductor Bonding. A conductor that is
required to be grounded by 250.26 shall be connected to the
generator frame if the generator is a component of a separately
derived system.


Informational Note: See 250.30 for grounding portable
generators supplying fixed wiring systems.
250.35 Permanently Installed Generators. A conduc-
tor that provides an effective ground-fault current path shall be
installed with the supply conductors from a permanently installed
generator(s) to the first disconnecting mean(s) in accordance with
250.35(A) or (B).
(A) Separately Derived System. If the generator is installed
as a separately derived system, the requirements in 250.30 shall
apply.
(B) Nonseparately Derived System. If the generator is
installed as a nonseparately derived system, and overcur-
rent protection is not integral with the generator assembly, a


Q


(3)


70-166


ARTICLE 250 — GROUNDING AND BONDING


supply-side bonding jumper shall be installed between the
generator equipment grounding terminal and the equipment
grounding terminal, bar, or bus of the disconnecting mean(s). It
shall be sized in accordance with 250.102(C) based on the size
of the conductors supplied by the generator.


A 250.36 Impedance Grounded Systems — 480 Volts to
1000 Volts. Impedance grounded systems in which a ground-
ing impedance device, typically a resistor, limits the ground-
fault current shall be permitted for 3-phase ac systems of
480 volts to 1000 volts if all the following conditions are met:


(1) The conditions of maintenance and supervision ensure that
only qualified persons service the installation.

(2) Ground detectors are installed on the system.

(3) Line-to-neutral loads are not served.


Impedance grounded systems shall comply with 250.36(A)
through (G).

Informational Note: See NFPA 70E-2021, Standard for

Electrical Safety in the Workplace, Annex O, for informa-

tion on impedance grounding to reduce arc-flash hazards.


(A) Location. The grounding impedance device shall be
installed between the grounding electrode conductor and the
impedance grounding conductor connected to the system neu-
tral point. If a neutral point is not available, the grounding
impedance shall be installed between the grounding electrode
conductor and the impedance grounding conductor connected
to the neutral point derived from a grounding transformer.


(B) Impedance Grounding Conductor Insulation and
Ampacity. The impedance grounding conductor from the neu-
tral point of the transformer or generator to its connection point


to the grounding impedance shall be fully insulated.


The impedance grounding conductor shall have an ampacity
of not less than the maximum current rating of the grounding
impedance but in no case shall the impedance grounding con-
ductor be smaller than 8 AWG copper or 6 AWG aluminum or
copper-clad aluminum.


(C) System Grounding Connection. The system shall not be
connected to ground except through the grounding impedance
device.
Informational Note: The impedance is normally selected
to limit the ground-fault current to a value slightly greater
than or equal to the capacitive charging current of the
system. This value of impedance will also limit transient
overvoltages to safe values. For guidance, refer to criteria
for limiting transient overvoltages in IEEE 3003.1-2019,
Recommended Practice for System Grounding of Indus-
trial and Commercial Power Systems.


(D) Impedance Grounding Conductor Routing. The
impedance grounding conductor shall be permitted to be
installed in a separate raceway from the ungrounded conduc-
tors. It shall not be required to run this conductor with the


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


phase conductors to the first system disconnecting means or
overcurrent device.


(E) Impedance Bonding Jumper. The impedance bond-
ing jumper (the connection between the equipment grounding
conductors and the grounding impedance device) shall be an
unspliced conductor run from the first system disconnecting
means or overcurrent device to the grounded side of the ground-
ing impedance device.

(F) Grounding Electrode Conductor Connection Loca-
tion. For services or separately derived systems, the grounding
electrode conductor shall be connected at any point from the
grounded side of the grounding impedance device to the equip-
ment grounding connection at the service equipment or the first
system disconnecting means of a separately derived system.


(G) Impedance Bonding Jumper Size. The impedance
bonding jumper shall be sized in accordance with either of the
following:


(1) If the grounding electrode conductor connection is made at
the grounding impedance device, the equipment bonding
jumper shall be sized in accordance with 250.66, based on
the size of the service entrance conductors for a service
or the derived phase conductors for a separately derived
system.

If the grounding electrode conductor is connected at the
first system disconnecting means or overcurrent device,
the impedance bonding jumper shall be sized the same
as the impedance grounding conductor in 250.36(B).


Part III. Grounding Electrode System and Grounding
Electrode Conductor


250.50 Grounding Electrode System. All grounding elec-
trodes as described in 250.52(А)(1) through (A)(7) that are
present at each building or structure served shall be bonded
together to form the grounding electrode system. If none of
these grounding electrodes exist, one or more of the ground-
ing electrodes specified in 250.52(A)(4) through (A)(8) shall
be installed and used.

Exception: Concrete-encased electrodes of existing buildings
or structures shall not be required to be part of the grounding
electrode system if the rebar is not accessible for use without
disturbing the concrete.


250.52 Grounding Electrodes.
(A) Electrodes Permitted for Grounding.


(1) Metal Underground Water Pipe. A metal underground
water pipe in direct contact with the earth for 3.0 m (10 ft)
or more (including any metal well casing bonded to the pipe)
and electrically continuous (or made electrically continuous
by bonding around insulating joints or insulating pipe) to the
points of connection of the grounding electrode conductor and
the bonding conductor(s) or jumper(s), if installed.


(2


2025 California Electrical Code


250.52


(2) Metal In-ground Support Structure(s). One or more
metal in-ground support structure(s) in direct contact with the
earth vertically for 3.0 m (10 ft) or more, with or without con-
crete encasement. If multiple metal in-ground support structures
are present at a building or a structure, it shall be permissible to
bond only one into the grounding electrode system.


Informational Note: Metal in-ground support structures
include, but are not limited to, pilings, casings, and other
structural metal.


A (3) Concrete-Encased Electrode. A concrete-encased elec-
trode shall consist of at least 6.0 m (20 ft) of either of the
following:

(1) One or more bare or zinc galvanized or other electrically
conductive coated rebar of not less than 13 mm (¥% in.) in
diameter, installed in one continuous 6.0 m (20 ft) length, or
if in multiple pieces, the rebar shall be connected together by
steel tie wires, exothermic welding, welding, or other effec-
tive means to create a 6.0 m (20 ft) or greater length

(2) Bare copper conductor not smaller than 4 AWG


Metal components shall be encased by at least 50 mm (2 in.)
of concrete and shall be located horizontally within that por-
tion of a concrete foundation or footing that is in direct contact
with the earth or within vertical foundations or structural com-
ponents or members that are in direct contact with the earth. If
multiple concrete-encased electrodes are present at a building
or structure, it shall be permissible to bond only one into the
grounding electrode system.


Informational Note: Concrete installed with insulation,
vapor barriers, films, or similar items separating the con-
crete from the earth is not considered to be in “direct con-
tact” with the earth.


(4) Ground Ring. A ground ring encircling the building or
structure, in direct contact with the earth, consisting of at least
6.0 m (20 ft) of bare copper conductor not smaller than 2 AWG.


A (5) Rod and Pipe Electrodes. Rod and pipe electrodes shall
not be less than 2.44 m (8 ft) in length and consist of the fol-
lowing materials.


(1) Grounding electrodes of pipe or conduit shall not be
smaller than metric designator 21 (trade size 34) and, where
of steel, shall have the outer surface galvanized or other-
wise metal-coated for corrosion protection.

(2) Rod-type grounding electrodes of stainless steel and cop-
per or zinc-coated steel shall be at least 15.87 mm (% in.)
in diameter, unless listed.


(6) Other Listed Electrodes. Other listed grounding elec-
trodes shall be permitted.

(7) Plate Electrodes. Each plate electrode shall expose not
less than 0.186 m? (2 ft?) of surface to exterior soil. Electrodes
of bare or electrically conductive coated iron or steel plates
shall be at least 6.4 mm (% in.) in thickness. Solid, uncoated


70-167


250.53


electrodes of nonferrous metal shall be at least 1.5 mm (0.06 in.)
in thickness.


(8) Other Local Metal Underground Systems or Struc-
tures. Other local metal underground systems or structures
such as piping systems, underground tanks, and underground
metal well casings that are not bonded to a metal water pipe.


(B) Not Permitted for Use as Grounding Electrodes. The
following systems and materials shall not be used as grounding
electrodes:


(1) Metal underground gas piping systems

(2) Aluminum

(3) The structures and structural rebar described in 680.26(B)(1)
and (B)(2)


Informational Note: See 250.104(B) for bonding require-
ments of gas piping.


250.53 Grounding Electrode System Installation.


(A) Rod, Pipe, and Plate Electrodes. Rod, pipe, and plate
electrodes shall be free from nonconductive coatings such as
paint or enamel. Rod, pipe, and plate electrodes shall meet the
requirements of 250.53(A)(1) through (A)(3).


A (1) Below Permanent Moisture Level. If practicable, rod,
pipe, and plate electrodes shall be embedded below permanent
moisture level.


(2) Supplemental Electrode Required. A single rod, pipe,
or plate electrode shall be supplemented by an additional elec-
trode of a type specified in 250.52(A)(2) through (A)(8). The
supplemental electrode shall be permitted to be bonded to one
of the following:


(1) Rod, pipe, or plate electrode

(2) Grounding electrode conductor

(3) Grounded service-entrance conductor
(4) Nonflexible grounded service raceway
(5) Any grounded service enclosure


Exception: If a single rod, pipe, or plate grounding electrode
has a resistance to earth of 25 ohms or less, the supplemental
electrode shall not be required.


(3) Supplemental Electrode. If multiple rod, pipe, or plate
electrodes are installed to meet the requirements of this section,
they shall not be less than 1.8 m (6 ft) apart.


Informational Note: The paralleling efficiency of rods is
increased by spacing them twice the length of the longest.
rod.


(4) Rod and Pipe Electrodes. The electrode shall be installed
such that at least 2.44 m (8 ft) of length is in contact with the
soil. It shall be driven to a depth of not less than 2.44 m (8 ft)
except that, where rock bottom is encountered, the electrode
shall be driven at an oblique angle not to exceed 45 degrees
from the vertical or, where rock bottom is encountered at an
angle up to 45 degrees, the electrode shall be permitted to be


70-168


ARTICLE 250 — GROUNDING AND BONDING


buried in a trench that is at least 750 mm (30 in.) deep. The
upper end of the electrode shall be flush with or below ground
level unless the aboveground end and the grounding electrode
conductor attachment are protected against physical damage as
specified in 250.10.


(5) Plate Electrode. Plate electrodes shall be installed not less
than 750 mm (30 in.) below the surface of the earth.


A (B) Electrode Spacing. If more than one of the electrodes of
the type specified in 250.52(A)(5) or (A)(7) are used, each elec-
trode of one grounding system (including that used for strike
termination devices) shall not be less than 1.83 m (6 ft) from
any other electrode of another grounding system.


(C) Bonding Jumper. The bonding jumper(s) used to connect
the grounding electrodes together to form the grounding elec-
trode system shall be installed in accordance with 250.64(A),
(B), and (E), shall be sized in accordance with 250.66, and shall
be connected in the manner specified in 250.70. Rebar shall not
be used as a conductor to interconnect the electrodes of ground-
ing electrode systems.


(D) Metal Underground Water Pipe. If used as a grounding
electrode, metal underground water pipe shall meet the require-
ments of 250.53(D)(1) and (D)(2).


(1) Continuity. Continuity of the grounding path or the bond-
ing connection to interior piping shall not rely on water meters
or filtering devices and similar equipment.


(2) Supplemental Electrode Required. A metal under-
ground water pipe shall be supplemented by an additional elec-
trode of a type specified іп 250.52(A)(2) through (A)(8). If the
supplemental electrode is of the rod, pipe, or plate type, it shall
comply with 250.53(A). The supplemental electrode shall be
bonded to one of the following:


(1) Grounding electrode conductor

(2) Grounded service-entrance conductor
(3) Nonflexible grounded service raceway
(4) Any grounded service enclosure

(5) As provided by 250.32(B)


Exception: The supplemental electrode shall be permitted to
be bonded to the interior metal water piping as specified in
250.68(CY(1).

(E) Supplemental Grounding Electrode Bonding Jumper
Size. If the supplemental electrode is a rod, pipe, or plate elec-
trode, that portion of the bonding jumper that is the sole con-
nection to the supplemental grounding electrode shall not be
required to be larger than 6 AWG copper wire or 4 AWG alumi-
num or copper-clad aluminum wire.

(F) Ground Ring. The ground ring shall be installed not less
than 750 mm (30 in.) below the surface of the earth.


250.54 Auxiliary Grounding Electrodes. One or more
grounding electrodes shall be permitted to be connected to the
equipment grounding conductors specified in 250.118 and shall


2025 California Electrical Code


^


ARTICLE 250 — GROUNDING AND BONDING


not be required to comply with the electrode bonding require-
ments of 250.50 or 250.53(C) or the resistance requirements of
250.53(A)(2) Exception, but the earth shall not be used as an
effective ground-fault current path as specified in 250.4(A)(5)
and (В)(4).

A 250.58 Common Grounding Electrode. If an ac system is
connected to a grounding electrode in or at a building or struc-
ture, the same electrode shall be used to ground conductor
enclosures and equipment in or on that building or structure. If
separate services, feeders, or branch circuits supply a building
and are required to be connected to a grounding electrode(s),
the same grounding electrode(s) shall be used.


250.60 Use of Strike Termination Devices. Conductors and
driven pipes, rods, or plate electrodes used for grounding strike
termination devices shall not be used in lieu of the grounding
electrodes required by 250.50 for grounding wiring systems
and equipment. This provision shall not prohibit the required
bonding together of grounding electrodes of different systems.


Informational Note No. 1: See 250.106 for the bonding
requirement of the lightning protection system components
to the building or structure grounding electrode system.

Informational Note No. 2: Bonding together of all sepa-
rate grounding electrodes will limit voltage differences
between them and between their associated wiring systems.


250.62 Grounding Electrode Conductor Material. The
grounding electrode conductor shall be of copper, aluminum,
copper-clad aluminum, or the items as permitted in 250.68(C).
The material selected shall be resistant to any corrosive condi-
tion existing at the installation or shall be protected against cor-
rosion. Conductors of the wire type shall be solid or stranded,
insulated, covered, or bare.


250.64 Grounding Electrode Conductor Installation.
Grounding electrode conductors at the service, at each building
or structure where supplied by a feeder(s) or branch circuit(s),
or at a separately derived system shall be installed as specified
in 250.64(A) through (G).


(A) Aluminum or Copper-Clad Aluminum Conductors.
Grounding electrode conductors of bare, covered, or insulated
aluminum or copper-clad aluminum shall comply with the
following:


(1) Bare or covered conductors without an extruded polymeric
covering shall not be installed where subject to corrosive
conditions or be installed in direct contact with concrete.
Terminations made within outdoor enclosures that are
listed and identified for the environment shall be permitted
within 450 mm (18 in.) of the bottom of the enclosure.
Aluminum or copper-clad aluminum conductors external
to buildings or equipment enclosures shall not be termi-
nated within 450 mm (18 in.) of the earth.


(B) Securing and Protection Against Physical Damage.
If exposed, a grounding electrode conductor or its enclosure


0)


(3)


2025 California Electrical Code


250.64


shall be securely fastened to the surface on which it is car-
ried. Grounding electrode conductors shall be permitted to be
installed on or through framing members.


(1) Not Exposed to Physical Damage. A 6 AWG or larger
copper, copper-clad aluminum, or aluminum grounding elec-
trode conductor not exposed to physical damage shall be per-
mitted to be run along the surface of the building construction
without metal covering or protection.


(2) Exposed to Physical Damage. A 6 AWG or larger cop-
per, copper-clad aluminum, or aluminum grounding electrode
conductor exposed to physical damage shall be protected in
rigid metal conduit (RMC), intermediate metal conduit (IMC),
Schedule 80 rigid polyvinyl chloride conduit (PVC), reinforced
thermosetting resin conduit Type XW (RTRC-XW), electrical
metallic tubing (EMT), or cable armor.


(3) Smaller Than 6 AWG. Grounding electrode conductors
smaller than 6 AWG shall be protected in RMC, IMC, Sched-
ule 80 PVC, RTRC-XW, EMT, or cable armor.


(4) In Contact with the Earth. Grounding electrode conduc-
tors and grounding electrode bonding jumpers in contact with
the earth shall not be required to comply with 300.5 or 305.15,
but shall be buried or otherwise protected if subject to physical
damage.


(C) Continuous. Except as provided іп 250.30(A)(5) and
(A)(6), 250.30(B)(1), and 250.68(C), grounding electrode
conductor(s) shall be installed in one continuous length without
a splice or joint. If necessary, splices or connections shall be
made as permitted in the following:

(1) Splicing of the wire-type grounding electrode conductor
shall be permitted only by irreversible compression-type
connectors listed as grounding and bonding equipment or
by the exothermic welding process.

Sections of busbars shall be permitted to be connected
together to form a grounding electrode conductor,

Bolted, riveted, or welded connections of structural metal
frames of buildings or structures.

Threaded, welded, brazed, soldered or bolted-flange con-
nections of metal water piping.


(D) Building or Structure with Multiple Disconnecting
Means in Separate Enclosures. If a building or structure is sup-
plied by a service or feeder with two or more disconnecting means
in separate enclosures, the grounding electrode connections shall
be made in accordance with 250.64(D)(1), (D)2), or (DX3).


(1) Common Grounding Electrode Conductor and Taps. A
common grounding electrode conductor and grounding elec-
trode conductor taps shall be installed. The common ground-
ing electrode conductor shall be sized in accordance with
250.66, based on the sum of the circular mil area of the largest
ungrounded conductor(s) of each set of conductors that sup-
plies the disconnecting means. If the service-entrance conduc-
tors connect directly to the overhead service conductors, service


0)
(3)
(4)


70-169


250.66


drop, underground service conductors, or service lateral, the
common grounding electrode conductor shall be sized in accor-
dance with Table 250.66, note 1.


A grounding electrode conductor tap shall extend to the inside
of each disconnecting means enclosure. The grounding electrode
conductor taps shall be sized in accordance with 250.66 for the
largest service-entrance or feeder conductor serving the indi-
vidual enclosure. The tap conductors shall be connected to the
common grounding electrode conductor by one of the following
methods in such a manner that the common grounding electrode
conductor remains without a splice or joint:


(1) Exothermic welding.

(2) Connectors listed as grounding and bonding equipment.

(3) Connections to an aluminum or copper busbar not less than
6 mm thick x 50 mm wide (М in. thick x 2 in. wide) and
of a length to accommodate the number of terminations
necessary for the installation. The busbar shall be securely
fastened and shall be installed in an accessible location.
Connections shall be made by a listed connector or by
the exothermic welding process. If aluminum busbars are
used, the installation shall comply with 250.64(A).


(2) Individual Grounding Electrode Conductors. A
grounding electrode conductor shall be connected between the
grounding electrode system and one or more of the following,
as applicable:


(1) Grounded conductor in each service equipment discon-
necting means enclosure

(2) Equipment grounding conductor installed with the feeder(s)
or branch circuit(s) for other than services

(3) Supply-side bonding jumper


Each grounding electrode conductor shall be sized in accor-
dance with 250.66 based on the service-entrance or feeder
conductor(s) supplying the individual disconnecting means.


(3) Common Location. A grounding electrode conductor
shall be connected in a wireway or other accessible enclosure
on the supply side of the disconnecting means to one or more of
the following, as applicable:


(1) Grounded service conductor(s)
(2) Equipment grounding conductor installed with the feeder
(3) Supply-side bonding jumper

The connection shall be made with exothermic welding or
a connector listed as grounding and bonding equipment. The
grounding electrode conductor shall be sized in accordance with
250.66 based on the service-entrance or feeder conductor(s) at
the common location where the connection is made.


(E) Raceways, Cable Armor, and Enclosures for Ground-
ing Electrode Conductors.


(1) General. Ferrous metal raceways, enclosures, and cable
armor for grounding electrode conductors shall be electri-
cally continuous from the point of attachment to cabinets or


70-170


ARTICLE 250 — GROUNDING AND BONDING


equipment to the grounding electrode and shall be securely fas-
tened to the ground clamp or fitting. Ferrous metal raceways,
enclosures, and cable armor shall be bonded at each end of the
raceway or enclosure to the grounding electrode or grounding
electrode conductor to create an electrically parallel path. Non-
ferrous metal raceways, enclosures, and cable armor shall not
be required to be electrically continuous.


(2) Methods. Bonding shall be in compliance with 250.92(B)
and ensured by one of the methods in 250.92(B)(2) through
(B).


(3) Size. The bonding jumper for a grounding electrode
conductor(s), raceway(s), enclosure(s), or cable armor shall be
the same size as, or larger than, the largest enclosed grounding
electrode conductor.


(4) Wiring Methods. If a raceway is used as protection for
a grounding electrode conductor, the installation shall comply
with the requirements of the applicable raceway article.


(F) Installation to — Electrode(s). Grounding electrode
conductor(s) and bonding jumpers interconnecting grounding
electrodes shall be installed in accordance with one of the fol-
lowing. The grounding electrode conductor shall be sized for
the largest grounding electrode conductor required among all
the electrodes connected to it.


(1) The grounding electrode conductor shall be permitted to be
run to any convenient grounding electrode available in the
grounding electrode system where the other electrode(s), if
any, is connected by bonding jumpers that are installed in
accordance with 250.53(C).

Grounding electrode conductor(s) shall be permitted to be
run to one or more grounding electrode(s) individually.
Bonding jumper(s) from grounding electrode(s) shall be
permitted to be connected to an aluminum or copper bus-
bar not less than 6 mm thick x 50 mm wide (М in. thick x
2 in wide.) and of sufficient length to accommodate the
number of terminations necessary for the installation. The
busbar shall be securely fastened and shall be installed in
an accessible location. Connections shall be made by a
listed connector or by the exothermic welding process. The
grounding electrode conductor shall be permitted to be run
to the busbar. Where aluminum busbars are used, the instal-
lation shall comply with 250.64(A).


N (G) Enclosures with Ventilation Openings. Grounding elec-
trode conductors shall not be installed through a ventilation
opening of an enclosure.


250.66 Size of Alternating-Current Grounding Electrode
Conductor. The size of the grounding electrode conductor and
bonding jumper(s) for connection of grounding electrodes shall
not be smaller than given in Table 250.66, except as permitted
in 250.66(A) through (C).

(A) Connections to a Rod, Pipe, or Plate Electrode(s). If the
grounding electrode conductor or bonding jumper connected to


0)


(3)


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


A Table 250.66 Grounding Electrode Conductor for Alternating-
Current Systems


Size of Largest Ungrounded
Conductor or Equivalent Size of Grounding
Area for Parallel Conductors Electrode Conductor
(AWG/kcmil) (AWG/kcmil)
Aluminum or Aluminum or
Copper-Clad Copper-Clad
Copper Aluminum Copper Aluminum
2 or smaller 1/0 or smaller 8 6
1 or 1/0 2/0 or 3/0 6 4
2/0 or 3/0 4/0 or 250 4 2
Over 3/0 through Over 250 2 10
350 through 500
Over 350 Over 500 1/0 3/0
through 600 through 900
Over 600 Over 900 2/0 40
through 1100 through 1750
Over 1100 Over 1750 3/0 250
Notes:


1. If multiple sets of service-entrance conductors connect directly to a
service drop, set of overhead service conductors, set of underground service
conductors, or service lateral, the equivalent size of the largest service-
entrance conductor shall be determined by the largest sum of the areas of the
corresponding conductors of each set.

2. If there are no service-entrance conductors, the grounding electrode
conductor size shall be determined by the equivalent size of the largest.
service-entrance conductor required for the load to be served.

3, See installation restrictions in 250.64.


a single or multiple rod, pipe, or plate electrode(s), or any com-
bination thereof, as described in 250.52(А)(5) or (A)(7), does
not extend on to other types of electrodes that require a larger
size conductor, the grounding electrode conductor shall not be
required to be larger than 6 AWG copper wire or 4 AWG alumi-
num or copper-clad aluminum wire.


(B) Connections to Concrete-Encased Electrodes. If the
grounding electrode conductor or bonding jumper connected to
a Single or multiple concrete-encased electrode(s), as described
in 250.52(A)(3), does not extend on to other types of electrodes
that require a larger size of conductor, the grounding electrode
conductor shall not be required to be larger than 4 AWG copper
wire.


(C) Connections to Ground Rings. If the grounding elec-
trode conductor or bonding jumper connected to a ground ring,
as described in 250.52(A)(4), does not extend on to other types
of electrodes that require a larger size of conductor, the ground-
ing electrode conductor shall not be required to be larger than
the conductor used for the ground ring.


250.68 Grounding Electrode Conductor and Bonding
Jumper Connection to Grounding Electrodes. The connec-
tion of a grounding electrode conductor at the service, at each
Г | building or structure where supplied by а feeder(s) or branch cir-
b cuit(s), or at a separately derived system and associated bonding
jumper(s) shall be made as specified 250.68(A) through (C).


2025 California Electrical Code


А (C) Grounding


250.68


(A) Accessibility. All mechanical elements used to termi-
nate a grounding electrode conductor or bonding jumper to a
grounding electrode shall be accessible.


Exception No. 1: An encased or buried connection to a
concrete-encased, driven, or buried grounding electrode shall
not be required to be accessible.


Exception No. 2: Exothermic or irreversible compression con-
nections used at terminations, together with the mechanical
means used to attach such terminations to fireproofed structural
metal whether or not the mechanical means is reversible, shall
not be required to be accessible.


(B) Effective Grounding Path. The connection of a grounding
electrode conductor or bonding jumper to a grounding electrode
shall be made in a manner that will ensure an effective ground-
ing path. Where necessary to ensure the grounding path for a
metal piping system used as a grounding electrode, bonding shall
be provided around insulated joints and around any equipment
likely to be disconnected for repairs or replacement. Bonding
jumpers shall be of sufficient length to permit removal of such
equipment while retaining the integrity of the grounding path.
Electrode Conductor Connections.
Grounding electrode conductors and bonding jumpers shall be
permitted to be connected at the following locations and used to
extend the connection to an electrode(s):


(1) Interior metal water piping that is electrically continuous
with a metal underground water pipe electrode and is located
not more than 1.52 m (5 ft) from the point of entrance to
the building, as measured along the water piping, shall be
permitted to extend the connection to an electrode(s). Inte-
rior metal water piping located more than 1.52 m (5 ft) from
the point of entrance to the building, as measured along the
water piping, shall not be used as a conductor to interconnect
electrodes of the grounding electrode system.


Exception: In industrial, commercial, and institutional build-
ings or structures, if conditions of maintenance and supervision
ensure that only qualified persons service the installation, inte-
rior metal water piping located more than 1.52 m (5 ft) from the
point of entrance to the building, as measured along the water
piping, shall be permitted as a bonding conductor to intercon-
nect electrodes that are part of the grounding electrode system,
oras a grounding electrode conductor, if the entire length, other
than short sections passing perpendicularly through walls,
floors, or ceilings, of the interior metal water pipe that is being
used for the conductor is exposed.


(2) The metal structural frame of a building shall be permitted
to be used as a conductor to interconnect electrodes that are
part of the grounding electrode system, or as a grounding
electrode conductor. Hold-down bolts securing the structural
steel column that are connected to a concrete-encased elec-
trode complying with 250.52(A)(3) and located in the support
footing or foundation shall be permitted to connect the metal


70-171


250.70


structural frame of a building or structure to the concrete-
encased grounding electrode. The hold-down bolts shall be
connected to the concrete-encased electrode by welding,
exothermic welding, steel tie wires, or other approved means.
A rebar-type concrete-encased electrode installed in accor-
dance with 250.52(A)(3) with an additional rebar section
extended from its location within the concrete foundation
or footing to an accessible location that is not subject to
corrosion shall be permitted for connection of grounding
electrode conductors and bonding jumpers in accordance
with the following:


а. The additional rebar section shall be continuous with the
grounding electrode rebar or shall be connected to
the grounding electrode rebar and connected together
by steel tie wires, exothermic welding, welding, or
other effective means,

b. The rebar extension shall not be exposed to contact with
the earth without corrosion protection.

c. Rebar shall not be used as a conductor to interconnect
the electrodes of grounding electrode systems.


A 250.70 Methods of Grounding and Bonding Conductor
Connection to Electrodes,


N (A) General. The grounding or bonding conductor shall be
connected to the grounding electrode by exothermic welding,
listed lugs, listed pressure connectors, listed clamps, or other
listed means. Connections depending on solder shall not be
used. Ground clamps shall be listed for the materials of the
grounding electrode and the grounding electrode conductor
and, if used on pipe, rod, or other buried electrodes, shall also
be listed for direct soil burial or concrete encasement, Not more
than one conductor shall be connected to the grounding elec-
trode by a single clamp or fitting unless the clamp or fitting is
listed for multiple conductors.


N (B) Indoor Communications Systems. For indoor communi-
cations purposes only, a listed sheet metal strap-type ground
clamp having a rigid metal base that seats on the electrode and
having a strap of such material and dimensions that it is not
likely to stretch during or after installation shall be permitted.


Informational Note: Listed ground clamps that are
identified for direct burial are also suitable for concrete
encasement.


Part IV. Enclosure, Raceway, and Service Cable
Connections


А 250.80 Service Raceways and Enclosures. Metal enclosures
and raceways for service conductors and equipment shall be
connected to the grounded conductor if the electrical system is
grounded or to the grounding electrode conductor for electrical
systems that are not grounded.


Exception: Metal components that are installed in a run of
underground nonmetallic raceway(s) and are isolated from pos-
sible contact by a minimum cover of 450 mm (18 in.) to all


70-172


ARTICLE 250 — GROUNDING AND BONDING


parts of the metal components shall not be required to be con-
nected to the grounded conductor, supply-side bonding jumper,
or grounding electrode conductor.


250.84 Underground Service Cable or Raceway.


A (A) Underground Service Cable. The sheath or armor of a
continuous underground metal-sheathed or armored service
cable system that is connected to the grounded conductor on
the supply side shall not be required to be connected to the
grounded conductor at the building or structure. The sheath or
armor shall be permitted to be insulated from the interior metal
raceway or piping.

A (B) Underground Service Raceway Containing Cable.
An underground metal service raceway that contains a metal-
sheathed or armored cable connected to the grounded conductor
Shall not be required to be connected to the grounded conductor
at the building or structure. The sheath or armor shall be permit-
ted to be insulated from the interior metal raceway or piping.


250.86 Other Conductor Enclosures and Raceways. Except
as permitted by 250.112(I), metal enclosures and raceways for
other than service conductors shall be connected to the equip-
ment grounding conductor.


Exception No. 1: Metal enclosures and raceways for conduc-
tors added to existing installations of open wire, knob-and-tube
wiring, and nonmetallic-sheathed cable shall not be required
to be connected to the equipment grounding conductor if these
enclosures or wiring methods comply with all the following:


а)
Q)
(3)


Do not provide an equipment ground

Are in runs of less than 7.5 m (25 ft)

Are free from probable contact with ground, grounded
metal, metal lath, or other conductive material


(4) Are guarded against contact by persons


Exception No. 2: Short sections of metal enclosures or race-
ways used to provide support or protection of cable assemblies
from physical damage shall not be required to be connected to
the equipment grounding conductor.


Exception No. 3: Metal components shall not be required to
be connected to the equipment grounding conductor or supply-
Side bonding jumper if either of the following conditions exist:


(1) The metal components are installed in a run of nonmetallic
raceway(s) and isolated from possible contact by a mini-
mum cover of 450 mm (18 in.) to any part of the metal
components.

The metal components are part of an installation of nonme-
tallic raceway(s) and are isolated from possible contact to
any part of the metal components by being encased in not
less than 50 mm (2 in.) of concrete.


Q


Part V. Bonding


250.90 General. Bonding shall be provided if necessary to
ensure electrical continuity and the capacity to conduct safely
any fault current likely to be imposed.


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


250.92 Services.


(A) Bonding of Equipment for Services. The normally non-
current-carrying metal parts of equipment indicated in the fol-
lowing shall be bonded together:


(1) All raceways, cable trays, cablebus framework, auxiliary gut-
ters, or service cable armor or sheath that enclose, contain, or
support service conductors, except as permitted in 250.80

(2) All enclosures containing service conductors, including
meter fittings, boxes, or the like, interposed in the service
raceway or armor


A (B) Method of Bonding at the Service. Bonding jumpers
meeting the requirements of this article shall be used around
impaired connections, such as reducing washers or oversized,
concentric, or eccentric knockouts. Standard locknuts or bush-
ings shall not be the only means for the bonding required by this
section but shall be permitted to be installed to make a mechani-
cal connection of the raceway(s).


Electrical continuity at service equipment, service raceways,
and service conductor enclosures shall be ensured by one or
more of the following methods:


a


Bonding equipment to the grounded service conductor by
an applicable method in 250.8(A)

Connections made up wrenchtight using threaded couplings,
threaded entries, or listed threaded hubs on enclosures
Threadless couplings and connectors if made up tight for
metal raceways and metal-clad cables

Other listed devices, such as bonding-type locknuts, bush-
ings, or bushings with bonding jumpers


250.94 Bonding for Communications Systems. Communi-
cations system bonding conductor terminations shall be con-
nected in accordance with 250.94(A) or (B).


А (А) The Intersystem Bonding Termination Device. An
intersystem bonding termination (IBT) for connecting intersys-
tem bonding conductors shall be provided external to enclo-
sures at the service equipment or metering equipment enclosure
and at the disconnecting means for any buildings or structures
that are supplied by a feeder or branch circuit. If an IBT is used,
it shall comply with the following:


а)
Q


Q
(3)
(4)


Be accessible for connection and inspection

Consist of a set of terminals with the capacity for connec-
tion of not less than three intersystem bonding conductors
Not interfere with opening the enclosure for a service,
building or structure disconnecting means, or metering
equipment

Be securely mounted as follows:


a, At the service equipment, to a metal enclosure for the
service equipment, to a metal meter enclosure, or to
an exposed nonflexible metal service raceway, or be
connected to the metal enclosure for the grounding
electrode conductor with a minimum 6 AWG copper
conductor


(3)


(4)


2025 California Electrical Code


250.96


b. At the disconnecting means for a building or structure
that is supplied by a feeder or branch circuit, be electri-
cally connected to the metal enclosure for the building
or structure disconnecting means, or be connected to
the metal enclosure for the grounding electrode conduc-
tor with a minimum 6 AWG copper conductor


(5) Be listed as grounding and bonding equipment


Exception: In existing buildings or structures, if any of the inter-
System bonding and grounding electrode conductors required
by 770.100(BY(2), 800.100(B)(2), 810.21(F)(2), and 820.100
exist, installation of an IBT shall not be required. An accessible
means external to enclosures for connecting intersystem bond-
ing and grounding electrode conductors shall be permitted at
the service equipment and at the disconnecting means for any
buildings or structures that are supplied by a feeder or branch
circuit by at least one of the following means:


(1) Exposed nonflexible metal raceways

(2) An exposed grounding electrode conductor

(3) Approved means for the external connection of a copper or
other corrosion-resistant bonding or grounding electrode
conductor to the grounded raceway or equipment


Informational Note: See 770.100, 800.100, 810.21, and
820.100 for intersystem bonding and grounding require-
ments for conductive optical fiber cables, communica-
tions circuits, radio and television equipment, CATV
circuits, and network-powered broadband communica-
tions systems, respectively.


(B) Other Means. Connections to an aluminum or copper bus-
bar not less than 6 mm thick x 50 mm wide (М in. thick x 2 in.
wide) and of a length to accommodate at least three terminations
for communication systems in addition to other connections. The
busbar shall be securely fastened and shall be installed in an acces-
sible location. Connections shall be made by a listed connector.
If aluminum busbars are used, the installation shall also comply
with 250.64(A). The busbar shall be connected to the grounding
electrode system by a conductor that is the larger of the following:
(1) The largest grounding electrode conductor that is con-
nected to the busbar
(2) As required or permitted іп 250.94(A)


Exception to (A) and (B): Means for connecting intersystem
bonding conductors are not required if communications sys-
tems are not likely to be used in or on the building or structure.


Informational Note: The use of an IBT can reduce elec-
trical noise on communication systems.


250.96 Bonding Other Enclosures,


А (A) General. Metal raceways, cable trays, cable armor, cable
sheath, enclosures, frames, fittings, and other metal non-
current-carrying parts that are to serve as equipment grounding
conductors, with or without the use of wire-type supplementary
equipment grounding conductors, shall be bonded if necessary


250.97


ARTICLE 250 — GROUNDING AND BONDING


to ensure electrical continuity and the capacity to conduct fault
current likely to be imposed on them. Any nonconductive paint,
enamel, or similar coating shall be removed at threads, contact
points, and contact surfaces or shall be connected by means of
fittings designed so as to make such removal unnecessary.


(B) Isolated Grounding Circuits. If installed for the reduc-
tion of electromagnetic interference on the grounding circuit,
an equipment enclosure supplied by a branch circuit shall be
permitted to be isolated from a raceway containing circuits sup-
plying only that equipment by one or more listed nonmetallic
raceway fittings located at the point of attachment of the race-
way to the equipment enclosure. The metal raceway shall com-
ply with this article and shall be supplemented by an internal
insulated equipment grounding conductor installed in accor-
dance with 250.146(D) to ground the equipment enclosure.


Informational Note: Use of an isolated equipment
grounding conductor does not relieve the requirement for
grounding the raceway system.


250.97 Bonding for Over 250 Volts to Ground. For circuits of
over 250 volts to ground, the electrical continuity of metal race-
ways and cables with metal sheaths that contain any conductor
other than service conductors shall be ensured by one or more of
the methods specified for services in 250.92(B), except for (B)(1).


Exception: If oversized, concentric, or eccentric knockouts are
not encountered, or if a box or enclosure with concentric or
eccentric knockouts is listed to provide a reliable bonding con-
nection, the following methods shall be permitted:


(1) Threadless couplings and connectors for cables with metal
sheaths

(2) Two locknuts, on rigid metal conduit or intermediate metal
conduit, one inside and one outside of boxes and cabinets

(3) Fittings with shoulders that seat tightly against the box or
cabinet, such as electrical metallic tubing connectors, flex-
ible metal conduit connectors, and cable connectors, with
one locknut on the inside of boxes and cabinets

(4) Listed fittings


250.98 Bonding Loosely Jointed Metal Raceways. Expan-
sion, expansion-deflection, or deflection fittings and tele-
scoping sections of metal raceways shall be made electrically
continuous by equipment bonding jumpers or other means.


250.100 Bonding in Hazardous (Classified) Locations.
Regardless of the voltage of the electrical system, the electri-
cal continuity of normally nongcurrent-carrying metal parts of
electrical equipment, raceways, metal-clad cable, and metal
enclosures containing electrical equipment in any hazardous
(classified) location, as defined in 500.5, 505.5, and 506.5,
shall be ensured by any of the bonding methods specified in
250.92(B)(2) through (B)(4). One or more of these bonding
methods shall be used whether or not equipment grounding
conductors of the wire type are installed in the raceway or in a
multiconductor cable assembly.


70-174


Informational Note: See 501.30, 502.30, 503.30, 505.30,
or 506.30 for specific bonding requirements.


250.102 Grounded Conductor, Bonding Conductors, and
Jumpers,

(A) Material. Bonding jumpers shall be of copper, aluminum,
copper-clad aluminum, or other corrosion-resistant material. A
bonding jumper shall be a wire, bus, screw, or similar suitable
conductor.


(B) Attachment. Bonding jumpers shall be attached in the
manner specified in 250.8 for circuits and equipment and in
250.70 for grounding electrodes.


(C) Size — Supply-Side Bonding Jumper.


(1) Size for Supply Conductors in a Single Raceway or
Cable. The supply-side bonding jumper shall not be smaller
than specified in Table 250.102(C)(1).


A (2) Size for Parallel Conductor Installations in Two or
More Raceways or Cables. If the ungrounded supply conduc-
tors are connected in parallel in two or more raceways or cables,
the supply-side bonding jumper shall be sized in accordance
with either of the following:


(1) An individual bonding jumper for each raceway or cable
shall be selected from Table 250.102(C)(1) based on the
size of the largest ungrounded supply conductor in each
raceway or cable.

A single bonding jumper installed for bonding two or
more raceways or cables shall be sized in accordance with
Table 250.102(C)(1) based on the sum of the circular mil
areas of the largest ungrounded conductors from each set
connected in parallel in each raceway or cable. The size of
the grounded conductor(s) in each raceway or cable shall
be based on the largest ungrounded conductor in cach race-
way or cable, or the sum of the circular mil areas of the
largest ungrounded conductors from each set connected in
parallel in each raceway or cable.


Informational Note No. 1: The term supply conductors
includes ungrounded conductors that do not have over-
current protection on their supply side and terminate at
service equipment or the first disconnecting means of a
separately derived system.

Informational Note No. 2: See Chapter 9, Table 8, for the
circular mil area of conductors 18 AWG through 4/0 AWG.


(D) Size — Equipment Bonding Jumper on Load Side of
an Overcurrent Device. The equipment bonding jumper on
the load side of an overcurrent device(s) shall be sized in accor-
dance with 250.122.


A single common continuous equipment bonding jumper
shall be permitted to connect two or more raceways or cables if
the bonding jumper is sized in accordance with 250.122 for the
largest overcurrent device supplying circuits therein.


(2)


2025 California Electrical Code


О


о


ARTICLE 250 — GROUNDING AND BONDING


250.104


A Table 250.102(C)(1) Grounded Conductor, Main Bonding Jumper, System Bonding Jumper, and


Supply-Side Bonding Jumper for Alternating-Current Systems


Size of Largest Ungrounded Conductor Size of Grounded Conductor
or Equivalent Area for Parallel Conductors or Bonding Jumper
(AWG/kemil) (AWG/kemil)
Aluminum or Copper-Clad Aluminum or Copper-Clad
Copper Aluminum Copper Aluminum
2 or smaller 1/0 or smaller 8 6
Lor 1/0 2/0 or 3/0 6 4
2/0 or 3/0 4/0 or 250 4 2
Over 3/0 through 350 Over 250 through 500 2 1/0
Over 350 through 600 Over 500 through 900 1/0 3/0
Over 600 through 1100 Over 900 through 1750 20 40
Over 1100 Over 1750 See Notes 1 and 2.
Notes:


1. If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kcmil
copper or 1750 keri! aluminum, the grounded conductor or bonding jumper shall have an area not less than

12¥4 percent of the area of the largest ungrounded supply conductor or equivalent area for parallel supply conductors.
The grounded conductor or bonding jumper shall not be required to be larger than the largest ungrounded conductor or


set of ungrounded conductors.


2, If the circular mil area of ungrounded supply conductors that are connected in parallel is larger than 1100 kemit
copper or 1750 kemil aluminum and if the ungrounded supply conductors and the bonding jumper are of different
materials (copper, aluminum, or copper-clad aluminum), the minimum size of the grounded conductor or bonding
jumper shall be based on the assumed use of ungrounded supply conductors of the same material as the grounded
conductor or bonding jumper that has an ampacity equivalent to that of the installed ungrounded supply conductors,
3. If there are no service-entrance conductors, the supply conductor size shall be determined by the equivalent size


of the largest service-entrance conductor required for the load to be served.


(E) Installation. Bonding jumpers or conductors and equip-
ment bonding jumpers shall be permitted to be installed inside
or outside of a raceway or an enclosure,


(1) Inside a Raceway or an Enclosure. If installed inside a
raceway, equipment bonding jumpers and bonding jumpers or
conductors shall comply with the requirements of 250.119 and
250.148.


(2) Outside a Raceway or an Enclosure. If installed on the
outside, the length of the bonding jumper or conductor or equip-
ment bonding jumper shall not exceed 1.8 m (6 ft) and shall be
routed with the raceway or enclosure.


Exception: An equipment bonding jumper or supply-side
bonding jumper longer than 1.8 m (6 ft) shall be permitted at
outside pole locations for the purpose of bonding or ground-
ing isolated sections of metal raceways or elbows installed in
exposed risers of metal conduit or other metal raceway, and for
bonding grounding electrodes, and shall not be required to be
routed with a raceway or enclosure.


(3) Protection. Bonding jumpers or conductors and equip-
ment bonding jumpers shall be installed in accordance with
250.64(A) and (B).

250.104 Bonding of Piping Systems and Exposed
Structural Metal.

(A) Metal Water Piping. The metal water piping system shall
be bonded as required in 250.104(A)(1), (A)(2), or (A)(3).


2025 California Electrical Code


(1) General. Metal water piping system(s) installed in or

attached to a building or structure shall be bonded to any of the

following:

(1) Service equipment enclosure

(2) Grounded conductor at the service

(3) Grounding electrode conductor, if of sufficient size

(4) One or more grounding electrodes used, if the grounding
electrode conductor or bonding jumper to the grounding
electrode is of sufficient size


The bonding jumper(s) shall be installed in accordance with
250.64(A), (B), and (E). The points of attachment of the bond-
ing jumper(s) shall be accessible. The bonding jumper(s) shall
be sized in accordance with Table 250.102(C)(1) except that it
shall not be required to be larger than 3/0 copper ог 250 kcmil
aluminum or copper-clad aluminum and except as permitted in
250.104(А)(2) and (A)(3).


(2) Buildings of Multiple Occupancy. In buildings of multi-
ple occupancy where the metal water piping system(s) installed
in or attached to a building or structure for the individual
occupancies is metallically isolated from all other occupan-
cies by use of nonmetallic water piping, the metal water piping
system(s) for each occupancy shall be permitted to be bonded
to the equipment grounding terminal of the switchgear, switch-
board, or panelboard enclosure (other than service equipment)
supplying that occupancy. The bonding jumper shall be sized in
accordance with 250.102(D).


70-175


250.104


(3) Buildings or Structures Supplied by a Feeder(s) or
Branch Circuit(s). The metal water piping system(s) installed
in or attached to a building or structure shall be bonded to any
of the following:


(1) Building or structure disconnecting means enclosure where
located at the building or structure

(2) Equipment grounding conductor run with the supply
conductors

(3) One or more grounding electrodes used


The bonding jumper(s) shall be sized in accordance with
250.102(D). The bonding jumper shall not be required to be
larger than the largest ungrounded feeder or branch-circuit con-
ductor supplying the building or structure.


(B) Other Metal Piping. If installed in or attached to a build-
ing or structure, a metal piping system(s), including gas piping,
that is likely to become energized shall be bonded to any of the
following:


(1) Equipment grounding conductor for the circuit that is
likely to energize the piping system

(2) Service equipment enclosure

(3) Grounded conductor at the service

(4) Grounding electrode conductor, if of sufficient size

(5) One or more grounding electrodes used, if the grounding
electrode conductor or bonding jumper to the grounding
electrode is of sufficient size


The bonding conductor(s) or jumper(s) shall be sized in
accordance with Table 250.122, and equipment grounding con-
ductors shall be sized in accordance with Table 250.122 using
the rating of the circuit that is likely to energize the piping
system(s). The points of attachment of the bonding jumper(s)
shall be accessible.


Informational Note No. 1: Bonding all piping and metal
air ducts within the premises will provide additional safety.
Informational Note No. 2: See NFPA 54, National Fuel
Gas Code, and NFPA 780, Standard for the Installation
of Lightning Protection Systems, for information on gas
piping systems.


(C) Structural Metal. Exposed structural metal that is inter-
connected to form a metal building frame, is not intentionally
grounded or bonded, and is likely to become energized shall be
bonded to any of the following:


(1) Service equipment enclosure

(2) Grounded conductor at the service

(3) Disconnecting means for buildings or structures supplied
by a feeder or branch circuit

(4) Grounding electrode conductor, if not smaller than a con-
ductor sized in accordance with Table 250.102(C)(1)

(5) One or more grounding electrodes used, if the grounding
electrode conductor or bonding jumper to the grounding
electrode is not smaller than a conductor sized in accor-
dance with Table 250.102(C)(1)


70-176


ARTICLE 250 — GROUNDING AND BONDING


The bonding conductor(s) or jumper(s) shall be sized in
accordance with Table 250.102(C)(1), except that it shall not be
required to be larger than 3/0 AWG copper or 250 kcmil alumi-
num or copper-clad aluminum, and installed in accordance with
250.64(A), (B), and (E). The points of attachment of the bond-
ing jumper(s) shall be accessible unless installed in compliance
with 250.68(A), Exception No. 2.


(D) Separately Derived Systems. Metal water piping sys-
tems and structural metal that is interconnected to form a build-
ing frame shall be bonded to separately derived systems in
accordance with 250,104(D)(1) through (D)(3).


(1) Metal Water Piping System(s). The grounded conduc-
tor of each separately derived system shall be bonded to the
nearest accessible point of the metal water piping system(s)
in the area served by each separately derived system. This
connection shall be made at the same point on the separately
derived system where the grounding electrode conductor is
connected. Each bonding jumper shall be sized in accordance
with Table 250.102(C)(1) based on the largest ungrounded con-
ductor of the separately derived system except that it shall not
be required to be larger than 3/0 AWG copper or 250 kcmil
aluminum or copper-clad aluminum.


Exception No. 1: A separate bonding jumper to the metal water
piping system shall not be required if the metal water piping
system is used as the grounding electrode or grounding elec-
trode conductor for the separately derived system and the con-
nection to the water piping system is in the area served by the
separately derived system.


Exception No. 2: A separate bonding jumper to the metal water
piping system shall not be required if the metal in-ground sup-
port structure is used as a grounding electrode or the metal
frame of a building or structure is used as the grounding elec-
trode conductor for a separately derived system and is bonded
to the metal water piping system in the area served by the sepa-
rately derived system.


(2) Structural Metal. If exposed structural metal that is inter-
connected to form the building frame exists in the area served
by the separately derived system, it shall be bonded to the
grounded conductor of each separately derived system. This
connection shall be made at the same point on the separately
derived system where the grounding electrode conductor is
connected. Each bonding jumper shall be sized in accordance
with Table 250.102(C)(1) based on the largest ungrounded con-
ductor of the separately derived system except that it shall not
be required to be larger than 3/0 AWG copper or 250 kemil
aluminum or copper-clad aluminum.


Exception No. 1: A separate bonding jumper to the building
structural metal shall not be required if the metal in-ground
support structure is used as a grounding electrode or the metal
frame of a building or structure is used as the grounding elec-
trode conductor for the separately derived system.


2025 California Electrical Code


A


ARTICLE 250 — GROUNDING AND BONDING


Exception No. 2: A separate bonding jumper to the building
structural metal shall not be required if the water piping system
of a building or structure is used as the grounding electrode or
grounding electrode conductor for a separately derived system
and is bonded to the building structural metal in the area served
by the separately derived system.


(3) Common Grounding Electrode Conductor. If a com-
mon grounding electrode conductor is installed for multiple
separately derived systems as permitted by 250.30(A)(6), and
exposed structural metal that is interconnected to form the
building frame or interior metal water piping exists in the area
served by the separately derived system, the metal water piping
and the structural metal member shall be bonded to the com-
mon grounding electrode conductor in the area served by the
separately derived system.

Exception: A separate bonding jumper from each derived sys-
tem to metal water piping and to structural metal members shall
not be required if the metal water piping and the structural metal
members in the area served by the separately derived system are
bonded to the common grounding electrode conductor.


A 250.106 Lightning Protection Systems. The lightning pro-
tection system ground terminals shall be bonded to the building
or structure grounding electrode system.


Informational Note No. 1: See 250.60 for use of strike
termination devices.

Informational Note No. 2: See NFPA 780, Standard for
the Installation of Lightning Protection Systems, which
contains detailed information on grounding, bonding, and
sideflash distance from lightning protection systems.


Part VI. Equipment Grounding and Equipment
Grounding Conductors


250.109 Metal Enclosures. Metal enclosures shall be per-
mitted to be used to connect bonding jumpers or equipment
grounding conductors, or both, together to become a part of
an effective ground-fault current path. If installed, metal cov-
ers, plaster rings, extension rings, and metal fittings shall be
attached to these metal enclosures to ensure an effective ground-
fault current path or shall be connected with bonding jumpers
or equipment grounding conductors, or both.


Informational Note: See 250.97 for bonding require-
ments for over 250 volts to ground.

A 250.110 Equipment Fastened in Place (Fixed) or Con-
nected by Permanent Wiring Methods. Exposed, normally
non-current-carrying metal parts of fixed equipment supplied
by or enclosing conductors or components that are likely to
become energized shall be connected to an equipment ground-
ing conductor under any of the following conditions:


Ө (0. H within 2.5 m (8 f) vertically or 1.5 m (5 fi) horizontally
of ground or grounded metal objects and subject to contact
by persons


2025 California Electrical Code


DM——————————À—


250.112


(2) Hf located in a wet or damp location and not isolated

(3) H in electrical contact with metal

(4) If in a hazardous (classified) location

(5) If supplied by a wiring method that provides an equip-
ment grounding conductor, except as permitted by 250.86,
Exception No. 2, for short sections of metal enclosures

(6) If equipment operates with any terminal at over 150 volts
to ground


Exception No. 1: If exempted by special permission, the metal
frame of electrically heated appliances that have the frame per-
manently and effectively insulated from ground shall not be
required to be grounded.


Exception No. 2: Distribution apparatus, such as transformer
and capacitor cases, mounted on wooden poles at a height
exceeding 2.5 m (8 ft) above ground or grade level shall not be
required to be grounded.


Exception No. 3: Listed equipment protected by a system of
double insulation, or its equivalent, shall not be required to be
connected to the equipment grounding conductor. ff such a sys-
tem is employed, the equipment shall be distinctively marked.
250.112 Specific Equipment Fastened in Place (Fixed) or
Connected by Permanent Wiring Methods. Except as permit-
ted in 250.112(F) and (T), exposed, normally non-current-carrying
metal parts of equipment described in 250.112(A) through (K),
and normally non-current-carrying metal parts of equipment and
enclosures described in 250.112(L) and (M), shall be connected
to an equipment grounding conductor, regardless of voltage.

(A) Switchgear and Switchboard Frames and Structures.
Switchgear or switchboard frames and structures supporting
switching equipment, except frames of 2-wire dc switchgear
or switchboards if effectively insulated from ground.

(B) Pipe Organs. Generator and motor frames in an electri-
cally operated pipe organ, unless effectively insulated from
ground and the motor driving it.

(C) Motor Frames. Motor frames, as provided by 430.242.


(D) Enclosures for Motor Controllers. Enclosures for motor
controllers unless attached to ungrounded portable equipment.


(E) Elevators and Cranes. Electrical equipment for elevators
and cranes.


(F) Garages, Theaters, and Motion Picture Studios. Elec-
trical equipment in commercial garages, theaters, and motion
picture studios, except pendant lampholders supplied by cir-
cuits not over 150 volts to ground.

(G) Electric Signs. Electric signs, outline lighting, and asso-
ciated equipment as provided in 600.7.

(H) Motion Picture Projection Equipment. Motion picture
projection equipment.

(0) Remote-Control, Signaling, and Fire Alarm Circuits.
Equipment supplied by Class 1 circuits shall be grounded unless


70-177


250.114


operating at less than 50 volts. Equipment supplied by Class 1
power-limited circuits, by Class 2 and Class 3 remote-control and
signaling circuits, and by fire alarm circuits shall be grounded if
System grounding is required by Part II or Part VIII of this article.


(J) Luminaires. Luminaires as provided in Part V of Article 410.


(K) Skid-Mounted Equipment. Permanently mounted elec-
trical equipment and skids shall be connected to the equipment
grounding conductor. Wire-type equipment grounding conduc-
tors shall be sized as required by 250.122.


(L) Motor-Operated Water Pumps. Motor-operated water
pumps, including the submersible type.


(M) Metal Well Casings. If a submersible pump is used in
a metal well casing, the well casing shall be connected to the
pump circuit equipment grounding conductor.


A 250.114 Equipment Connected by Cord and Plug. Exposed,
normally non-current-carrying metal parts of cord-and-plug-
connected equipment shall be connected to the equipment
grounding conductor under any of the following conditions:


Exception: Listed tools, listed appliances, and listed equip-
ment covered in 250.114, list items 2 through 4, shall not be
required to be connected to an equipment grounding conductor
if protected by a system of double insulation or its equivalent.
Double-insulated equipment shall be distinctively marked.


(1) In hazardous (classified) locations
(2) If operated at over 150 volts to ground


Exception No. 1 to(2): Motors, if guarded, shall not be required
to be connected to an equipment grounding conductor.


Exception No. 2 to (2): Metal frames of electrically heated
appliances, exempted by special permission, shall not be
required to be connected to an equipment grounding conductor,
in which case the frames shall be permanently and effectively
insulated from ground.


(3) In residential occupancies:


a. Refrigerators, freezers, icemakers, and air conditioners

b. Clothes-washing, clothes-drying, and dish-washing
machines; ranges; kitchen waste disposers; informa-
tion technology equipment; sump pumps; and electrical
aquarium equipment

c. Hand-held motor-operated tools, stationary and fixed
motor-operated tools, and light industrial motor-
operated tools

d. Motor-operated appliances of the following types: hedge
clippers, lawn mowers, snow blowers, and wet scrubbers

e. Portable handlamps


In other than residential occupancies:


a. Refrigerators, freezers, icemakers, and air conditioners

b. Clothes-washing, clothes-drying, and dish-washing
machines; information technology equipment; sump
pumps; and electrical aquarium equipment


(4)


70-178


ARTICLE 250 — GROUNDING AND BONDING


c. Hand-held motor-operated tools, stationary and fixed
motor-operated tools, and light industrial motor-operated
tools

|. Motor-operated appliances of the following types: hedge
clippers, lawn mowers, snow blowers, and wet scrubbers

. Portable handlamps

. Cord-and-plug-connected appliances used in damp or
wet locations or by persons standing on the ground,
standing on metal floors, or working inside of metal
tanks or boilers

g. Tools likely to be used in wet or conductive locations


moe


Exception: Tools and portable handlamps and portable lumi-
naires likely to be used in wet or conductive locations shall
not be required to be connected to an equipment grounding
conductor if supplied through an isolating transformer with an
ungrounded secondary of not over 50 volts.


250.116 Nonelectrical Equipment. The metal parts of the
following, nonelectrical equipment described in this section
shall be connected to the equipment grounding conductor:


(1) Frames and tracks of electrically operated cranes and hoists

(2) Frames of nonelectrically driven elevator cars to which
electrical conductors are attached

(3) Hand-operated metal shifting ropes or cables of electric
elevators


Informational Note: If extensive metal in or on build-
ings or structures may become energized and is subject
to personal contact, adequate bonding and grounding will
provide additional safety.


A 250.118 Types of Equipment Grounding Conductors.


А (A) Permitted. Each equipment grounding conductor run
with or enclosing the circuit conductors shall be one or more or
a combination of the following:


(1) A copper, aluminum, or copper-clad aluminum conduc-
tor. This conductor shall be solid or stranded; insulated,
covered, or bare; and in the form of a wire or a busbar of
any shape.B

(2) Rigid metal conduit.

(3) Intermediate metal conduit.

(4) Electrical metallic tubing.

(5) Listed flexible metal conduit meeting all the following
conditions:

а.
b.


The conduit is terminated in listed fittings.

The circuit conductors contained in the conduit are
protected by overcurrent devices rated at 20 amperes
or less.

. The size of the conduit does not exceed metric desig-
nator 35 (trade size 114).

The combined length of flexible metal conduit, flex-
ible metallic tubing, and liquidtight flexible metal
conduit in the same effective ground-fault current
path does not exceed 1.8 m (6 ft).


2025 California Electrical Code


A


ARTICLE 250 — GROUNDING AND BONDING


e. If flexibility is necessary to minimize the transmission
of vibration from equipment or to provide flexibility
for equipment that requires movement after installa-
tion, a wire-type equipment grounding conductor or
a bonding jumper in accordance with 250.102(E)(2)
shall be installed.

f. If flexible metal conduit is constructed of stainless
steel, a wire-type equipment grounding conductor or
bonding jumper in accordance with 250.102(E)(2)
shall be installed.


(6) Listed liquidtight flexible metal conduit meeting all the
following conditions:


a, The conduit is terminated in listed fittings.

b. For metric designators 12 through 16 (trade sizes
36 through 1⁄4), the circuit conductors contained in the
conduit are protected by overcurrent devices rated at
20 amperes or less.

c. For metric designators 21 through 35 (trade sizes
% through 114), the circuit conductors contained in the
conduit are protected by overcurrent devices rated not
more than 60 amperes and there is no flexible metal
conduit, flexible metallic tubing, or liquidtight flex-
ible metal conduit in metric designators 12 through 16
(trade sizes 3% through 4) in the effective ground-fault
current path.

d. The combined length of flexible metal conduit, flex-
ible metallic tubing, and liquidtight flexible metal
conduit in the same effective ground-fault current
path does not exceed 1.8 m (6 ft).

e. If flexibility is necessary to minimize the transmission
of vibration from equipment or to provide flexibility
for equipment that requires movement after installa-
tion, a wire-type equipment grounding conductor or
a bonding jumper in accordance with 250.102(E)(2)
shall be installed.

f. If liquidtight flexible metal conduit contains a stain-
less steel core, a wire-type equipment grounding
conductor or a bonding jumper in accordance with
250.102(E)(2) shall be installed.


(7) Flexible metallic tubing if the tubing is terminated in
listed fittings and meeting the following conditions:


a. The circuit conductors contained in the tubing are
protected by overcurrent devices rated at 20 amperes
or less.

b. The combined length of flexible metal conduit, flex-
ible metallic tubing, and liquidtight flexible metal
conduit in the same effective ground-fault current
path does not exceed 1.8 m (6 ft).


(8) Armor of Type AC cable as provided in 320.108.
(9) The copper sheath of mineral-insulated, metal-sheathed
cable Type MI.
(10) Type MC cable that provides an effective ground-fault cur-
rent path in accordance with one or more of the following:


2025 California Electrical Code


250.119


a. It contains an insulated or uninsulated equipment
grounding conductor in compliance with 250.118(1).

b. The combined metallic sheath and uninsulated equip-
ment grounding/bonding conductor of interlocked
metal tape-type MC cable that is listed and identified
as an equipment grounding conductor

c. The metallic sheath or the combined metallic sheath
and equipment grounding conductors of the smooth
or corrugated tube-type MC cable that is listed and
identified as an equipment grounding conductor


(11) Cable trays as permitted in 392.10 and 392.60.

(12) Cablebus framework as permitted in 370.60(1).

(13) Other listed electrically continuous metal raceways and
listed auxiliary gutters.

(14) Surface metal raceways listed for grounding.


Informational Note: See Article 100 for a definition of
effective ground-fault current path,


(B) Not Permitted. The following shall not be used as equip-
ment grounding conductors,


(1) Grounding electrode conductors

Exception: А — wire-type equipment grounding conductor
installed in compliance with 250.6(A) and the applicable
requirements for both the equipment grounding conductor and
the grounding electrode conductor in Parts II, III, and VI of this
article shall be permitted to serve as both an equipment ground-
ing conductor and a grounding electrode conductor.


(2) Structural metal frame of a building or structure


.
A 250.119 Identification of Wire-Type Equipment
Grounding Conductors.


N (A) General. Unless required elsewhere in this Code, equip-
ment grounding conductors shall be permitted to be bare, cov-
ered, or insulated. Individually covered or insulated equipment
grounding conductors of the wire type shall have a continuous
outer finish that is either green or green with one or more yellow
stripes except as permitted in this section. Conductors with insu-
lation or individual covering that is green, green with one or more
yellow stripes, or otherwise identified as permitted by this section
shall not be used for ungrounded or grounded circuit conductors.


Exception No. 1: Power-limited Class 2 or Class 3 cables,
power-limited fire alarm cables, or communications cables con-
taining only circuits operating at less than 50 volts ac or 60 volts
dc if connected to equipment not required to be grounded shall
be permitted to use a conductor with green insulation or green
with one or more yellow stripes for other than equipment
grounding purposes.

Exception No. 2: Flexible cords having an integral insulation
and jacket without an equipment grounding conductor shall be
permitted to have a continuous outer finish that is green.


Informational Note: An example of a flexible cord with
integral-type insulation is Type SPT-2, 2 conductor.


70-179


250.120


Exception No. 3: Conductors with green insulation shall be
permitted to be used as ungrounded signal conductors where
installed between the output terminations of traffic signal control
and traffic signal indicating heads. Signaling circuits installed
in accordance with this exception shall include an equipment
grounding conductor in accordance with 250.118. Wire-type
equipment grounding conductors shall be bare or have insulation
or covering that is green with one or more yellow stripes.


(B) Conductors 4 AWG and Larger. Equipment grounding

conductors 4 AWG and larger shall comply with the following:

(1) At the time of installation, if the insulation does not com-
ply with 250,119(A), it shall be permanently identified
as an equipment grounding conductor at each end and at
every point where the conductor is accessible.


Exception: Conductors 4 AWG and larger shall not be required
to be marked in conduit bodies that contain no splices or unused
hubs.


(2) Identification shall encircle the conductor and shall be
accomplished by one of the following:


a. Stripping the insulation or covering from the entire
exposed length

b. Coloring the insulation or covering green at the
termination

c. Marking the insulation or covering with green tape or
green adhesive labels at the termination


(C) Multiconductor Cable. One or more insulated conduc-

tors in a multiconductor cable, at the time of installation, shall

be permitted to be permanently identified as equipment ground-

ing conductors at each end and at every point where the conduc-

tors are accessible by one of the following means:

(1) Stripping the insulation from the entire exposed length.

(2) Coloring the exposed insulation green.

(3) Marking the exposed insulation with green tape or green
adhesive labels. Identification shall encircle the conductor.


(D) Flexible Cord. Equipment grounding conductors in flex-
ible cords shall be insulated and shall have a continuous outer fin-
ish that is either green or green with one or more yellow stripes.
250.120 Equipment Grounding Conductor Installation.
An equipment grounding conductor shall be installed in accor-
dance with 250.120(A), (B), and (C).


(A) Raceway, Cable Trays, Cable Armor, Cablebus, or
Cable Sheaths. If it consists of a raceway, cable tray, cable
armor, cablebus framework, or cable sheath or if it is a wire
within a raceway or cable, it shall be installed in accordance
with the applicable provisions in this Code using fittings for
joints and terminations approved for use with the type of race-
way or cable used. All connections, joints, and fittings shall be
made tight using suitable tools.


Informational Note: See the UL Guide Information for
Electrical Circuit Integrity Systems (FHIT) for equipment


70-180


ARTICLE 250 — GROUNDING AND BONDING


grounding conductors installed in a raceway that are part
of a listed electrical circuit protective system or a listed
fire-resistive cable system.


A (B) Aluminum and Copper-Clad Aluminum Conductors.
Equipment grounding conductors of bare, covered, or insu-
lated aluminum or copper-clad aluminum shall comply with the
following:


(1) Unless part of an applicable cable wiring method, bare or
covered conductors shall not be installed if subject to cor-
rosive conditions or be installed in direct contact with con-
crete, masonry, or the earth.

Terminations made within outdoor enclosures that are
listed and identified for the environment shall be permitted
within 450 mm (18 in.) of the bottom of the enclosure.
Aluminum or copper-clad aluminum conductors external
to buildings or enclosures shall not be terminated within
450 mm (18 in.) of the earth, unless terminated within a
listed wire connector system.


А (С) Equipment Grounding Conductors Smaller Than
6 AWG. If not routed with circuit conductors as permitted in
250.130(C) and 250.134, Exception No. 2, equipment ground-
ing conductors smaller than 6 AWG shall be protected from
physical damage by an identified raceway or cable armor unless
installed within hollow spaces of the framing members of build-
ings or structures and if not subject to physical damage.


250.122 Size of Equipment Grounding Conductors.


(A) General. Copper, aluminum, or copper-clad aluminum
equipment grounding conductors of the wire type shall not be
smaller than shown in Table 250.122. The equipment ground-
ing conductor shall not be required to be larger than the circuit
conductors supplying the equipment. If a cable tray, a raceway,
or a cable armor or sheath is used as the equipment grounding
conductor, as provided in 250.118 and 250.134(1), it shall com-
ply with 250.4(A)(5) or (B)(4).


Equipment grounding conductors shall be permitted to be
sectioned within a multiconductor cable, provided the com-
bined circular mil area complies with.Table 250.122.


A (B) Increased in Size. If ungrounded conductors are increased
in size for any reason other than as required in 310.15(B) or
310.15(С), wire-type equipment grounding conductors, if
installed, shall be increased in size proportionately to the
increase in circular mil area of the ungrounded conductors.


Q)


(3)


Exception: Equipment grounding conductors shall be permitted
to be sized by a qualified person to provide an effective ground
fault current path in accordance with 250.4(A)(5) or (B)(4)

(C) Multiple Circuits. A single equipment grounding con-
ductor shall be permitted to be installed for multiple circuits
that are installed in the same raceway, cable, trench, or cable
tray. It shall be sized from Table 250.122 for the largest over-
current device protecting circuit conductors in the raceway,
cable, trench, or cable tray. Equipment grounding conductors


2025 California Electrical Code


В.


ARTICLE 250 — GROUNDING AND BONDING


installed in cable trays shall meet the minimum requirements
of 392.10(B)(1)(c).


(D) Motor Circuits. Equipment grounding conductors for
motor circuits shall be sized in accordance with 250.122(D)(1)
or (D)(2). E

(1) General. The equipment grounding conductor size shall
not be smaller than determined by 250.122(A) based on the rat-
ing of the branch-circuit short-circuit and ground-fault protec-
tive device.


(2) Instantaneous-Trip Circuit Breaker and Motor
Short-Circuit Protector. If the overcurrent device is an
instantaneous-trip circuit breaker or a motor short-circuit pro-
tector, the equipment grounding conductor shall be sized not
smaller than that given by 250.122(A) using the maximum
permitted rating of a dual element time-delay fuse selected
for branch-circuit short-circuit and ground-fault protection in
accordance with 430.52(C)(1)(8).


(E) Flexible Cord and Fixture Wire. The equipment ground-
ing conductor in a flexible cord with the largest circuit conduc-
tor 10 AWG or smaller, and the equipment grounding conductor
used with fixture wires of any size in accordance with 240.5,
shall not be smaller than 18 AWG copper and shall not be
smaller than the circuit conductors. The equipment grounding
conductor in a flexible cord with a circuit conductor larger than
10 AWG shall be sized in accordance with Table 250.122.


(F) Conductors in Parallel. For circuits of parallel conductors
as permitted in 310.10(G), the equipment grounding conductor
shall be installed in accordance with 250.122(F)(1) or (F)(2).


A (1) Conductor Installations in Raceways, Auxiliary Gut-
ters, or Cable Trays.

(a) Single Raceway or Cable Tray, Auxiliary Gutter, or
Cable Tray. If circuit conductors are connected in parallel in
the same raceway, auxiliary gutter, or cable tray, a single wire-
type conductor shall be permitted as the equipment grounding
conductor. The wire-type equipment grounding conductor shall
be sized in accordance with 250.122 based on the overcurrent
protective device for the feeder or branch circuit.

(b) Multiple Raceways. If conductors are installed in mul-
tiple raceways and are connected in parallel, a wire-type equip-
ment grounding conductor, if used, shall be installed in each
raceway and shall be connected in parallel. The equipment
grounding conductor installed in each raceway shall be sized in
accordance with 250.122 based on the rating of the overcurrent
protective device for the feeder or branch circuit.

(c) Wire-Type Equipment Grounding Conductors in Cable
Trays. Wire-type equipment grounding conductors installed in
cable trays shall meet the minimum requirements of 392.10(B)
Xo.

(d) Metal Raceways, Auxiliary Gutters, or Cable
Trays. Metal raceways or auxiliary gutters in accordance with
250.118 or cable trays complying with 392.60(B) shall be per-
mitted as the equipment grounding conductor.


2025 California Electrical Code


250.122


(2) Multiconductor Cables.

(a) Except as provided in 250.122(F)(2)(c) for raceway
or cable tray installations, the equipment grounding conduc-
tor in each multiconductor cable shall be sized in accordance
with 250.122 based on the overcurrent protective device for the
feeder or branch circuit.

(b) If circuit conductors of multiconductor cables are con-
nected in parallel, the equipment grounding conductor(s) in
each cable shall be connected in parallel.

(c) If multiconductor cables are paralleled in the same race-
way, auxiliary gutter, or cable tray, a single equipment ground-
ing conductor that is sized in accordance with 250.122 shall be
permitted in combination with the equipment grounding con-
ductors provided within the multiconductor cables and shall all
be connected together.

(d) Equipment grounding conductors installed in cable
trays shall meet the minimum requirements of 392.10(B)(1)
(c). Cable trays complying with 392.60(B), metal raceways in
accordance with 250.118, or auxiliary gutters shall be permitted
as the equipment grounding conductor.


(G) Feeder Taps. Equipment grounding conductors installed
with feeder taps shall not be smaller than shown in Table 250.122
based on the rating of the overcurrent device ahead of the feeder
on the supply side ahead of the tap but shall not be required to
be larger than the tap conductors.


Table 250.122 Minimum Size Equipment Grounding Conductors
for Grounding Raceway and Equipment


Size (AWG or kemil)
Rating or Setting of Automatic
Overcurrent Device in Circuit Aluminum
Ahead of Equipment, Conduit, or Copper-Clad
etc., Not Exceeding (Amperes) Copper Aluminum*
15 14 12
20 12 10
60 10 8
100 8 6
200 6 4
300 4 2
400 3 1
500 2 1/0
600 1 2/0
800 1/0 3/0
1000 2/0 4/0
1200 3/0 250
1600 40 350
2000 250 400
2500 350 600
3000 400 600
4000 500 750
5000 700 1250
6000 800 1250


Note: Where necessary to comply with 250.4(A)(5) or (B)(4), the equipment
grounding conductor shall be sized larger than given in this table.
+See installation restrictions in 250.120.


70-181


250.124


250.124 Equipment Grounding Conductor Continuity.


(A) Separable Connections. Separable connections such as
those provided in drawout equipment or attachment plugs and
mating connectors and receptacles shall provide for first-make,
last-break of the equipment grounding conductor. First-make, last-
break shall not be required if interlocked equipment, plugs, recep-
tacles, and connectors preclude energization without grounding
continuity.

(B) Switches. No automatic cutout or switch shall be placed
in the equipment grounding conductor of a premises wiring sys-
tem unless the opening of the cutout or switch disconnects all
sources of energy.


250.126 Identification of Wiring Device Terminals. The ter-
minal for the connection of the equipment grounding conductor
shall be identified by one of the following:


(1) A green, not readily removable terminal screw with a hex-
agonal head.

(2) A green, hexagonal, not readily removable terminal nut.

(3) A green pressure wire connector. If the terminal for the
equipment grounding conductor is not visible, the conduc-
tor entrance hole shall be marked with the word green or
ground, the letters G or GR, à grounding symbol, or other-
wise identified by a distinctive green color. If the terminal
for the equipment grounding conductor is readily removable,
the area adjacent to the terminal shall be similarly marked.


Informational Note: See


Figure 250.126.


©


FIGURE INFORMATIONAL NOTE FIGURE 250.126 One
Example of a Symbol Used to Identify the Grounding Termination
Point for an Equipment Grounding Conductor.


Informational Note


Part VII. Methods of Equipment Grounding Conductor
Connections


250.130 Equipment Grounding Conductor Connections.
Equipment grounding conductor connections at the source of
separately derived systems shall be made in accordance with
250.30(A)(1). Equipment grounding conductor connections at
service equipment shall be made as indicated in 250.130(A)
or (B). For replacement of non-grounding-type receptacles with
grounding-type receptacleg, or snap switches without an equip-
ment grounding terminal with snap switches with an equipment
grounding terminal, and for branch-circuit extensions only in
existing installations that do not have an equipment grounding
conductor in the branch circuit, connections shall be permitted
as indicated in 250.130(C).


(A) For Grounded Systems. The connection shall be made
by bonding the equipment grounding conductor to the grounded
service conductor and the grounding electrode conductor.


70-182


ARTICLE 250 — GROUNDING AND BONDING


(B) For Ungrounded Systems. The connection shall be made
by bonding the equipment grounding conductor to the ground-
ing electrode conductor.


(C) Replacement of Nongrounding Receptacle or Snap
Switch and Branch Circuit Extensions. The equipment
grounding conductor that is connected to a grounding-type
receptacle, a snap switch with an equipment grounding termi-
nal, or a branch-circuit extension shall be permitted to be con-
nected to any of the following:


(1) Any accessible point on the grounding electrode system as
described in 250.50

(2) Any accessible point on the grounding electrode conductor

(3) The equipment grounding terminal bar within the enclo-
sure where the branch circuit for the receptacle or branch
circuit originates

(4) An equipment grounding conductor that is part of another

branch circuit that originates from the enclosure where the

branch circuit for the receptacle, snap switch, or branch

circuit originates

For grounded systems, the grounded service conductor

within the service equipment enclosure

For ungrounded systems, the grounding terminal bar within

the service equipment enclosure


Informational Note No. 1: See 406.4(D) for the use of a
ground-fault circuit-interrupting type of receptacle.
Informational Note No. 2; See 404.9(B) for requirements
regarding grounding of snap switches.
250.132 Short Sections of Raceway or Cable Armor. Iso-
lated sections of metal raceway or cable armor, if required to
be connected to an equipment grounding conductor, shall be
connected in accordance with 250.134.


250.134 Equipment Fastened in Place or Connected by Per-
manent Wiring Methods (Fixed). Unless connected to the
grounded circuit conductor as permitted by 250.32, 250.140,
and 250.142, non-current-carrying metal parts of equipment,
raceways, and other enclosures, if grounded, shall be connected
to an equipment grounding conductor by one of the following
methods:


(1) By connecting to any of the equipment grounding conduc-
tors permitted by 250.118(2) through (14)

(2) By connecting to an equipment grounding conductor of
the wire type that is contained within the same raceway,
contained within the same cable, or otherwise run with the
circuit conductors


Exception No. 1; As provided in 250.130(C), the equipment
grounding conductor shall be permitted to be run separately
from the circuit conductors.


(5;


(6)


Exception No. 2: For dc circuits, the equipment grounding
conductor shall be permitted to be run separately from the cir-
cuit conductors


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


Informational Note No. 1: See 250.102 and 250.168 for
equipment bonding jumper requirements.

Informational Note No. 2: See 400.10 for use of flexible
cords and flexible cables for fixed equipment.


250.136 Equipment Secured to a Metal Rack or Struc-
ture. If a metal rack or structure is connected to an equipment
grounding conductor in accordance with 250.134, it shall be
permitted to serve as the equipment grounding conductor for
electrical equipment secured to and in electrical contact with
the metal rack or structure.


250.138 Cord-and-Plug-Connected Equipment. Non-
current-carrying metal parts of cord-and-plug-connected equip-
ment, if required to be connected to an equipment grounding
conductor, shall be connected by one of the methods in
250.138(A) or (B).


(A) By Means of an Equipment Grounding Conductor,
By means of an equipment grounding conductor run with the
power supply conductors in a cable assembly or flexible cord
properly terminated in a grounding-type attachment plug with
one fixed grounding contact.

Exception: The grounding contacting pole of grounding-type
plug-in ground-fault circuit interrupters shall be permitted to be
of the movable, self-restoring type on circuits operating at not
over 150 volts between any two conductors or over 150 volts
between any conductor and ground.


(B) By Means of a Separate Flexible Wire or Strap. By
means of a separate flexible wire or strap, insulated or bare, con-
nected to an equipment grounding conductor, and protected as
well as practicable against physical damage, if part of equipment.
A 250.140 Frames of Ranges and Clothes Dryers. Frames of
electric ranges, wall-mounted ovens, counter-mounted cooking
units, clothes dryers, and outlet or junction boxes that are part
of the circuit shall be connected to the equipment grounding
conductor in accordance with 250.140(A) or the grounded con-
ductor in accordance with 250.140(B).


N (A) Equipment Grounding Conductor Connections. The
circuit supplying the appliance shall include an equipment
grounding conductor. The frame of the appliance shall be con-
nected to the equipment grounding conductor in the manner
specified by 250.134 or 250.138.


N (B) Grounded Conductor Connections. For existing branch-
circuit installations only, if an equipment grounding conduc-
tor is not present in the outlet or junction box the frame of the
appliance shall be permitted to be connected to the grounded
conductor if all the conditions in the following list items (1),
(2), and (3) are met and the grounded conductor complies with
either list item (4) or (5):
(1) The supply circuit is 120/240-volt, single-phase, 3-wire;
or 208Y/120-volt derived from a 3-phase, 4-wire, wye-
connected system.


2025 California Electrical Code


250.142


(2) The grounded conductor is not smaller than 10 AWG cop-
per or 8 AWG aluminum or copper-clad aluminum.
Grounding contacts of receptacles furnished as part of the
equipment are bonded to the equipment.

The grounded conductor is insulated, or the grounded
conductor is uninsulated and part of a Type SE service-
entrance cable and the branch circuit originates at the
service equipment.

The grounded conductor is part of a Type SE service-
entrance cable that originates in equipment other than a
service. The grounded conductor shall be insulated or field
covered within the supply enclosure with listed insulat-
ing material, such as tape or sleeving to prevent contact of
the uninsulated conductor with any normally non-current-
carrying metal parts.

250.142 Use of Grounded Circuit Conductor for Ground-
ing Equipment.

(A) Supply-Side Equipment. A grounded circuit conduc-
tor shall be permitted to be connected to non-current-carrying
metal parts of equipment, raceways, and other enclosures at any
of the following locations:


(3)
(4)


(5)


(1) On the supply side or within the enclosure of the ac service
disconnecting means

(2) On the supply side or within the enclosure of the main
disconnecting means for separate buildings as provided in
250.32(B)(1) Exception No. 1

(3) On the supply side or within the enclosure of the main dis-
connecting means or overcurrent devices of a separately
derived system where permitted by 250.30(A)(1)


A (B) Load-Side Equipment. Except as permitted in 250.30(A)
(1), 250.32(B)(1), Exception No. 1, and Part X of Article 250,
a grounded circuit conductor shall not be connected to non-
current-carrying metal parts of equipment on the load side of
the service disconnecting means or on the load side of a sepa-
rately derived system disconnecting means or the overcurrent
devices for a separately derived system not having a main dis-
connecting means.


Exception No. 1: The frames of ranges, wall-mounted ovens,
counter-mounted cooking units, and clothes dryers under the
conditions permitted for existing installations by 250.140 shall
be permitted to be connected to the grounded circuit conductor.


Exception No. 2: It shall be permissible to connect meter

enclosures to the grounded circuit conductor on the load side of

the service disconnect if all of the following conditions apply:

(1) Ground-fault protection of equipment is not installed.

(2) All meter enclosures are located immediately adjacent to
the service disconnecting means.

(3) The size of the grounded circuit conductor is not smaller
than the size specified in Table 250.122 for equipment
grounding conductors.


70-183


250.144


Exception No. 3: Electrode-type boilers operating at over
1000 volts shall be grounded as required in 495.72(Е)(1) and
495.74.


А 250.144 Multiple Circuit Connections. ЇЇ equipment is
required to be grounded and is supplied by more than one cir-
cuit containing an equipment grounding conductor, a means to
terminate each equipment grounding conductor meeting the
requirements of 250.8 shall be provided as specified in 250.134
and 250.138.


250.146 Connecting Receptacle Grounding Terminal to
an Equipment Grounding Conductor. An equipment bond-
ing jumper shall be used to connect the grounding terminal of
a grounding-type receptacle to a metal box that is connected
to an equipment grounding conductor, except as permitted in
250.146(A) through (D). The equipment bonding jumper shall
be sized in accordance with Table 250.122.


Д (A) Surface-Mounted Box. If a metal box is mounted on
the surface, the direct metal-to-metal contact between the
device yoke or strap to the box shall be permitted to provide
the required effective ground-fault current path. At least one of
the insulating washers shall be removed from receptacles that
do not have a contact yoke or device to ensure direct metal-
to-metal contact. Direct metal-to-metal contact for providing
continuity applies to cover-mounted receptacles if the box and
cover combination are listed as providing continuity between
the box and the receptacle. A listed exposed work cover shall be
permitted to be the grounding and bonding means under both of
the following conditions:


(1) The device is attached to the cover with at least two fasten-
ers that are permanent (such as a rivet) or have a thread-
locking or screw- or nut-locking means.

(2) The cover mounting holes are located on a flat nonraised
portion of the cover.


(B) Contact Devices or Yokes. Contact devices or yokes
designed and listed as self-grounding shall be permitted in
conjunction with the supporting screws to establish equipment
bonding between the device yoke and flush-type boxes.


A (C) Floor Boxes. Floor boxes designed for and listed as provid-
ing continuity between the box and the device shall be permitted.


(D) Isolated Ground Receptacles. If installed for the reduc-
tion of electromagnetic interference on the equipment ground-
ing conductor, a receptacle in which the grounding terminal is
purposely insulated from the receptacle mounting means shall
be permitted. The receptacle grounding terminal shall be con-
nected to an insulated equipment grounding conductor run with
the circuit conductors. This equipment grounding conductor
shall be permitted to pass through one or more panelboards
without a connection to the panelboard grounding terminal bar
as permitted in 408.40, Exception, so as to terminate within the
same building or structure directly at an equipment grounding
conductor terminal of the applicable derived system or service.
If installed in accordance with this section, this equipment


70-184


ARTICLE 250 — GROUNDING AND BONDING


grounding conductor shall also be permitted to pass through
boxes, wireways, or other enclosures without being connected
to such enclosures.


Informational Note: Use of an isolated equipment
grounding conductor does not relieve the requirement
for connecting the raceway system and outlet box to an
equipment grounding conductor.


A 250.148 Continuity of Equipment Grounding Conductors
and Attachment in Boxes. If circuit conductors are spliced
within a box or terminated on equipment within or supported by
a box, the installation shall comply with 250.148(A) through (D).


Exception: The equipment grounding conductor permitted in
250.146(D) shall not be required to be connected to the other
equipment grounding conductors or to the box.


(A) Connections and Splices. All equipment grounding con-
ductors that are spliced or terminated within the box shall be
connected together. Connections and splices shall be made in
accordance with 110.14(B) and 250.8 except that insulation
shall not be required.


(B) Equipment Grounding Conductor Continuity, The
arrangement of grounding connections shall be such that the
disconnection or the removal of a luminaire, receptacle, or other
device fed from the box does not interrupt the electrical con-
tinuity of the equipment grounding conductor(s) providing an
effective ground-fault current path.

А (C) Metal Boxes. A connection used for no other purpose
shall be made between the metal box and the equipment ground-
ing conductor(s), The equipment bonding jumper or equipment
grounding conductor shall be sized from Table 250.122 based
on the largest overcurrent device protecting circuit conductors
in the box.

A (D) Nonmetallic Boxes. One or more equipment ground-
ing conductors brought into a nonmetallic outlet box shall be
arranged to provide a connection to any fitting or device in that
box requiring connection to an equipment grounding conductor,


Part VIII. Direct-Current Systems


250.160 General. Direct-current systems shall comply with
Part VIII and other sections of Article 250 not specifically
intended for ac systems.


250.162 Direct-Current Circuits and Systems to Be
Grounded. Direct-current circuits and systems shall be
grounded as provided for in 250.162(A) and (B).

(A) Two-Wire, Direct-Current Systems. A 2-wire, de sys-
tem supplying premises wiring and operating at greater than
60 volts but not greater than 300 volts shall be grounded.
Exception No. 1: A system equipped with a ground detector
and supplying only industrial equipment in limited areas shall
not be required to be grounded if installed immediately adjacent
to, or integral with, the source of supply.


2025 California Electrical Code


ARTICLE 250 — GROUNDING AND BONDING


Exception No. 2: A rectifier-derived dc system supplied from
an ac system complying with 250.20 shall not be required to be
grounded.


Exception No. 3: Direct-current fire alarm circuits having a
maximum current of 0,030 ampere as specified in Article 760,
Part III, shall not be required to be grounded.


(B) Three-Wire, Direct-Current Systems. The neutral con-
ductor of all 3-wire, dc systems supplying premises wiring shall
be grounded.


250.164 Point of Connection for Direct-Current Systems.


(A) Off-Premises Source. Direct-current systems to be
grounded and supplied from an off-premises source shall have
the grounding connection made at one or more supply stations.
A grounding connection shall not be made at individual services
or at any point on the premises wiring.


A (B) On-Premises Source. If the dc system source is located
on the premises, a grounding connection shall be made at one
of the following:


(1) The source

(2) The first system disconnection means or overcurrent device

(3) By other means that accomplish system protection and that
use equipment listed and identified for the use


250.166 Size of the Direct-Current Grounding Electrode
Conductor. The size of the grounding electrode conductor for
a dc system shall be as specified in 250.166(A) and (B), except
as permitted by 250.166(C) through (E). The grounding elec-
trode conductor for a dc system shall meet the sizing require-
ments in this section but shall not be required to be larger than
3/0 copper or 250 kcmil aluminum or copper-clad aluminum.


(A) Not Smaller Than the Neutral Conductor. If the dc sys-
tem consists of a 3-wire balancer set or a balancer winding with
overcurrent protection as provided in 445.12(D), the grounding
electrode conductor shall not be smaller than the neutral con-
ductor and not smaller than 8 AWG copper or 6 AWG alumi-
num or copper-clad aluminum.


A (B) Not Smaller Than the Largest Conductor. If the dc sys-
tem is other than as in 250.166(A), the grounding electrode con-
ductor shall not be smaller than the largest conductor supplied
by the system and not smaller than 8 AWG copper or 6 AWG
aluminum or copper-clad aluminum.


(C) Connected to Rod, Pipe, or Plate Electrodes. If con-
nected to rod, pipe, or plate electrodes as in 250.52(A)(5) or (A)
(7), that portion of the grounding electrode conductor that is the
sole connection to the grounding electrode shall not be required
to be larger than 6 AWG copper wire or 4 AWG aluminum or
copper-clad aluminum wire.

(D) Connected to a Concrete-Encased Electrode. If con-


nected to a concrete-encased electrode as in 250.52(A)(3), that
portion of the grounding electrode conductor that is the sole


2025 California Electrical Code


250.170


connection to the grounding electrode shall not be required to
be larger than 4 AWG copper wire.


(E) Connected to a Ground Ring. If connected to a ground
ring as in 250.52(A)(4), that portion of the grounding electrode
conductor that is the sole connection to the grounding electrode
shall not be required to be larger than the conductor used for the
ground ring.

250.167 Direct-Current Ground-Fault Detection.


(A) Ungrounded Systems. Ground-fault detection systems
shall be required for ungrounded systems.


(B) Grounded Systems. Ground-fault detection shall be per-
mitted for grounded systems.


A (C) Marking. Direct-current systems shall be legibly marked
to indicate the grounding type at the dc source or the first dis-
connecting means of the system. The marking shall be of suf-
ficient durability to withstand the environment involved.


Informational Note: See NFPA 70E-2018, Standard for
Electrical Safety in the Workplace, which identifies four
dc grounding types in detail.


250.168 Direct-Current System Bonding Jumper. For
direct-current systems that are to be grounded, an unspliced
bonding jumper shall be used to connect the equipment ground-
ing conductor(s) to the grounded conductor at the source or
to the first system disconnecting means where the system is
grounded. The size of the bonding jumper shall not be smaller
than the system grounding electrode conductor specified in
250.166 and shall comply with 250.28(A), (B), and (C).


250.169 Ungrounded Direct-Current Separately Derived
Systems. Except as otherwise permitted in 250,34 for porta-
ble and vehicle-mounted generators, an ungrounded dc sepa-
rately derived system supplied from a stand-alone power source
(such as an engine-generator set) shall have a grounding elec-
trode conductor connected to an electrode that complies with
Part III of this article to provide for grounding of metal enclo-
sures, raceways, cables, and exposed non-current-carrying
metal parts of equipment. The grounding electrode conductor
connection shall be to the metal enclosure at any point on the
separately derived system from the source to the first system
disconnecting means or overcurrent device, or it shall be made
at the source of a separately derived system that has no discon-
necting means or overcurrent devices.


The size of the grounding electrode conductor shall be in
accordance with 250.166.


Part IX. Instruments, Meters, and Relays


250.170 Instrument Transformer Circuits. Secondary cir-
cuits of current and potential instrument transformers shall be
grounded if the primary windings are connected to circuits of
300 volts or more to ground and, if installed on or in switchgear
and on switchboards, shall be grounded irrespective of voltage.


70-185


250.172


Exception No. 1: Circuits where the primary windings are con-
nected to circuits of 1000 volts or less with no live parts or wir-
ing exposed or accessible to other than qualified persons.


Exception No. 2: Current transformer secondaries connected
in a three-phase delta configuration shall not be required to be
grounded,


250.172 Instrument Transformer Cases. Cases or frames of
instrument transformers shall be connected to the equipment
grounding conductor if accessible to other than qualified persons.


Exception: Cases or frames of current transformers, the prima-
ties of which are not over 150 volts to ground and that are used
exclusively to supply current to meters.


250.174 Cases of Instruments, Meters, and Relays Oper-
ating at 1000 Volts or Less. Instruments, meters, and relays
operating with windings or working parts at 1000 volts or less
shall be connected to the equipment grounding conductor as
specified in 250.174(A), (B), or (C).


(A) Not on Switchgear or Switchboards. Instruments,
meters, and relays not located on switchgear or switchboards
operating with windings or working parts at 300 volts or more
to ground, and accessible to other than qualified persons, shall
have the cases and other exposed metal parts connected to the
equipment grounding conductor.


(B) On Switchgear or Dead-Front Switchboards. Instru-
ments, meters, and relays (whether operated from current and
potential transformers or connected directly in the circuit) on
switchgear or switchboards having no live parts on the front
of the panels shall have the cases connected to the equipment
grounding conductor.


(C) On Live-Front Switchboards. Instruments, meters, and
relays (whether operated from current and potential transform-
ers or connected directly in the circuit) on switchboards having
exposed live parts on the front of panels shall not have their
cases connected to the equipment grounding conductor. Mats
of insulating rubber or other approved means of floor insulation
shall be provided for the operator where the voltage to ground
exceeds 150 volts.


250.176 Cases of Instruments, Meters, and Relays — Oper-
ating at Over 1000 Volts. If instruments, meters, and relays
have current-carrying parts of over 1000 volts to ground, they
Shall be isolated by elevation or protected by a barrier(s),
grounded metal, or insulating covers or guards. Their cases
shall not be connected to the equipment grounding conductor.
Exception: Cases of electrostatic ground detectors shall be per-
mitted to be connected to an equipment grounding conductor if
the internal ground segments of the instrument are connected
to the instrument case and grounded and the ground detector is
isolated by elevation.

A 250.178 Instrument Equipment Grounding Conductor.
The equipment grounding conductor for secondary circuits of


70-186


ARTICLE 250 — GROUNDING AND BONDING


instrument transformers and for instrument cases shall not be
smaller than 12 AWG copper or 10 AWG aluminum or copper-
clad aluminum. Cases of instrument transformers, instruments,
meters, and relays that are mounted directly on grounded metal
surfaces of enclosures or grounded metal of switchgear or
switchboard panels shall not be required to be connected to an
additional equipment grounding conductor.


Part X. Grounding of Systems and Circuits of
over 1000 Volts


250.180 General. If systems over 1000 volts are grounded,
they shall comply with all applicable requirements of 250.1
through 250.178 and with 250.182 through 250.194, which
supplement and modify the preceding sections.


250.182 Derived Neutral Systems. A system neutral point
derived from a grounding transformer shall be permitted to be
used for grounding systems over 1 kV.


250.184 Solidly Grounded Neutral Systems. Solidly grounded
neutral systems shall be permitted to be either single point
grounded or multigrounded neutral.


(A) Neutral Conductor.


(1) Insulation Level. The minimum insulation level for neu-
tral conductors of solidly grounded systems shall be 600 volts.


Exception No. 1: For multigrounded neutral systems as permit-
ted in 250.184(C), bare copper conductors shall be permitted to
be used for the neutral conductor of the following:


(1) Service-entrance conductors
(2) Service laterals or underground service conductors
(3) Direct-buried portions of feeders


Exception No. 2: Bare conductors shall be permitted for the
neutral conductor of overhead portions installed outdoors.


Exception No. 3: The grounded neutral conductor shall be per-
mitted to be a bare conductor if isolated from phase conductors
and protected from physical damage.
Informational Note: See 225.4 for conductor cover-
ing where within 3.0 m (10 ft) of any building or other
structure.
(2) Ampacity. The neutral conductor shall have an ampacity
that is not less than the load imposed and be not less than 33%
percent of the ampacity of the phase conductors.
Exception: In industrial and commercial premises under engi-
neering supervision, it shall be permissible to size the ampac-
ity of the neutral conductor to not less than 20 percent of the
ampacity of the phase conductor.
A (B) Single-Point Grounded Neutral System. If a single-point
grounded neutral system is used, the following shall apply:
(1) A single-point grounded neutral system shall be permitted
to be supplied from one of the following:


2025 California Electrical Code


©


ARTICLE 250 — GROUNDING AND BONDING


a. A separately derived system.

b. A multigrounded neutral system with an equipment
grounding conductor connected to the multigrounded
neutral conductor at the source of the single-point
grounded neutral system


A grounding electrode shall be provided for the system.

A grounding electrode conductor shall connect the ground-
ing electrode to the system neutral conductor.

A bonding jumper shall connect the equipment grounding
conductor to the grounding electrode conductor.

An equipment grounding conductor shall be provided to
each building, structure, and equipment enclosure.

A neutral conductor shall only be required if phase-to-
neutral loads are supplied.

The neutral conductor, if provided, shall be insulated and
isolated from earth except at one location.

An equipment grounding conductor shall be run with the
phase conductors and shall comply with all of the following:
а. Shall not carry continuous load


b. Shall be bare, covered, or insulated
с. Shall have ampacity for fault current duty


(C) Multigrounded Neutral Systems. If a multigrounded
neutral system is used, the following shall apply:


(2)
(3)


(4


(5)
(6)
[0]
(8)


(1) The neutral conductor of a solidly grounded neutral system
shall be permitted to be grounded at more than one point.
Grounding shall be permitted at one or more of the follow-
ing locations:

а. Transformers supplying conductors to a building or
other structure

b. Underground circuits if the neutral conductor is exposed

с. Overhead circuits installed outdoors


The multigrounded neutral conductor shall be grounded at
each transformer and at other additional locations by con-
nection to a grounding electrode.

At least one grounding electrode shall be installed and con-
nected to the multigrounded neutral conductor every 400 т
(1300 ft).

The maximum distance between any two adjacent elec-
trodes shall not be more than 400 m (1300 ft).

In a multigrounded shielded cable system, the shielding
shall be grounded at each cable joint that is exposed to per-
sonnel contact.


(2)


(3)


4)
(5)


Exception: In a multipoint grounded system, a grounding elec-
trode shall not be required to bond the neutral conductor in an
uninterrupted conductor exceeding 400 m (1300 ft) if the only
purpose for removing the cable jacket is for bonding the neutral
conductor to a grounding electrode.

250.186 Grounding Service-Supplied Alternating-Current
Systems.

(A) Systems with a Grounded Conductor at the Service
Point. If an ac system is grounded at any point and is provided


2025 California Electrical Code


250.186


with a grounded conductor at the service point, a grounded
conductor(s) shall be installed and routed with the ungrounded
conductors to each service disconnecting means and shall be
connected to each disconnecting means grounded conductor(s)
terminal or bus. A main bonding jumper shall connect the
grounded conductor(s) to each service disconnecting means
enclosure. The grounded conductor(s) shall be installed in
accordance with 250.186(A)(1) through (A)(4). The size of the
solidly grounded circuit conductor(s) shall be the larger of that
determined by 250.184 or 250.186(A)(1) or (A)(2).


Exception: If two or more service disconnecting means are
located in a single assembly listed for use as service equipment,
it shall be permitted to connect the grounded conductor(s) to the
assembly common grounded conductor(s) terminal or bus. The
assembly shall include a main bonding jumper for connecting
the grounded conductor(s) to the assembly enclosure.


(1) Sizing for a Single Raceway or Overhead Conductor,
The grounded conductor shall not be smaller than the required
grounding electrode conductor specified in Table 250.102(C)
(1) but shall not be required to be larger than the largest
ungrounded service-entrance conductor(s).


(2) Parallel Conductors in Two or More Raceways or Over-
head Conductors. If the ungrounded service-entrance con-
ductors are installed in parallel in two or more raceways or as
overhead parallel conductors, the grounded conductors shall also
be installed in parallel. The size of the grounded conductor in each
raceway or overhead shall be based on the total circular mil area
of the parallel ungrounded conductors in the raceway or overhead,
as indicated in 250.186(A)(1), but not smaller than 1/0 AWG,


Informational Note: See 310.10(G) for grounded con-
ductors connected in parallel,


(3) Delta-Connected Service, The grounded conductor of a
3-phase, 3-wire delta service shall have an ampacity not less
than that of the ungrounded conductors,


А (4) Impedance Grounded Systems. Impedance grounded
systems shall be installed in accordance with 250.187.


(B) Systems Without a Grounded Conductor at the Service
Point. If an ac system is grounded at any point and is not pro-
vided with a grounded conductor at the service point, a supply-side
bonding jumper shall be installed and routed with the ungrounded
conductors to each service disconnecting means and shall be con-
nected to each disconnecting means equipment grounding con-
ductor terminal or bus. The supply-side bonding jumper shall be
installed in accordance with 250.186(B)(1) through (B)(3).

Exception: If two or more service disconnecting means are
located in a single assembly listed for use as service equipment,
it shall be permitted to connect the supply-side bonding jumper
to the assembly common equipment grounding terminal or bus.


(1) Sizing for a Single Raceway or Overhead Conduc-
tor. The supply-side bonding jumper shall not be smaller
than the required grounding electrode conductor specified in


70-187


250.187


Table 250.102(C)(1) but shall not be required to be larger than
the largest ungrounded service-entrance conductor(s).


(2) Parallel Conductors in Two or More Raceways or
Overhead Conductors. If the ungrounded service-entrance
conductors are installed in parallel in two or more raceways
or overhead conductors, the supply-side bonding jumper shall
also be installed in parallel. The size of the supply-side bond-
ing jumper in each raceway or overhead shall be based on the
total circular mil area of the parallel ungrounded conductors in
the raceway or overhead, as indicated in 250.186(A)(1), but not
smaller than 1/0 AWG.


A (3) Impedance Grounded Systems. Impedance grounded
systems shall be installed in accordance with 250.187.


250.187 Impedance Grounded Systems. Impedance grounded
systems in which a grounding impedance device, typically a
resistor, limits the ground-fault current shall be permitted if all
of the following conditions are met:


(1) The conditions of maintenance and supervision ensure that
only qualified persons service the installation.

(2) Ground detectors are installed on the system.

(3) Line-to-neutral loads are not served.


Impedance grounded systems shall comply with 250.187(A)
through (D).
(A) Location. The grounding impedance device shall be
installed between the grounding electrode conductor and the
impedance grounding conductor connected to the system neu-
tral point.
(B) Insulated. The impedance grounding conductor shall be
insulated for the maximum neutral voltage.


Exception: A bare impedance grounding conductor shall
be permitted if the bare portion of the grounding impedance
device and conductor are not in a readily accessible location
and securely separated from the ungrounded conductors.


Informational Note: The maximum neutral voltage in a
3-phase wye system is 57.7 percent of the phase-to-phase
voltage.
(C) System Neutral Point Connection. The system neutral
point shall not be connected to ground, except through the
grounding impedance device.
(D) Equipment Grounding Conductors. Equipment ground-
ing conductors shall be permitted to be bare and shall be elec-
trically connected to the ground bus and grounding electrode
conductor.
250.188 Grounding of Systems Supplying Portable or
Mobile Equipment. Systems supplying portable or mobile
equipment over 1000 volts, other than substations installed on
a temporary basis, shall comply with 250.188(A) through (F).
(A) Portable or Mobile Equipment. Portable or mobile equip-
ment over 1000 volts shall be supplied from a system having its


70-188


ARTICLE 250 — GROUNDING AND BONDING


neutral conductor grounded through an impedance. If a delta-
connected system over 1000 volts is used to supply portable or
mobile equipment, a system neutral point and associated neutral
conductor shall be derived.


(B) Exposed Non-Current-Carrying Metal Parts. Exposed
non-current-carrying metal parts of portable or mobile equip-
ment shall be connected by an equipment grounding conductor
to the point at which the system neutral impedance is grounded.


(C) Ground-Fault Current. The voltage developed between
the portable or mobile equipment frame and ground by the flow
of maximum ground-fault current shall not exceed 100 volts.


(D) Ground-Fault Detection and Relaying. Ground-fault
detection and relaying shall be provided to automatically de-
energize any component of a system over 1000 volts that has
developed a ground fault. The continuity of the equipment
grounding conductor shall be continuously monitored so as
to automatically de-energize the circuit of the system over
1000 volts to the portable or mobile equipment upon loss of
continuity of the equipment grounding conductor.


(E) Isolation. The grounding electrode to which the portable or
mobile equipment system neutral impedance is connected shall
be isolated from and separated in the ground by at least 6.0 m
(20 ft) from any other system or equipment grounding electrode,
and there shall be no direct connection between the grounding
electrodes, such as buried pipe and fence, and so forth.


(F) Trailing Cable and Couplers. Trailing cable and cou-
plers of systems over 1000 volts for interconnection of portable
or mobile equipment shall meet the requirements of Part III of
Article 400 for cables and 495.65 for couplers.


250.190 Grounding of Equipment.


(A) Equipment Grounding. All non«current-carrying metal
parts of fixed, portable, and mobile equipment and associated
fences, housings, enclosures, and supporting structures shall be
grounded.


Exception: If isolated from ground and located such that any
person in contact with ground cannot contact such metal parts
when the equipment is energized, the metal parts shall not be
required to be grounded.


Informational Note: See 250.110, Exception No. 2, for
pole-mounted distribution apparatus.


(B) Grounding Electrode Conductor. If a grounding elec-
trode conductor connects non-current-carrying metal parts to
ground, the grounding electrode conductor shall be sized in
accordance with Table 250.66, based on the size of the largest
ungrounded service, feeder, or branch-circuit conductors sup-
plying the equipment. The grounding electrode conductor shall
not be smaller than 6 AWG copper or 4 AWG aluminum or
copper-clad aluminum.


(C) Equipment Grounding Conductor. Equipment ground-
ing conductors shall comply with 250.190(C)(1) through (C)(3).


2025 California Electrical Code


e


ARTICLE 250 — GROUNDING AND BONDING


(1) General. Equipment grounding conductors that are not
an integral part of a cable assembly shall not be smaller than
6 AWG copper or 4 AWG aluminum or copper-clad aluminum.


(2) Shielded Cables. The metallic insulation shield encircling
the currentycarrying conductors shall be permitted to be used
as an equipment grounding conductor, if it is rated for clearing
time of ground-fault current protective device operation with-
out damaging the metallic shield. The metallic tape insulation
shield and drain wire insulation shield shall not be used as an
equipment grounding conductor for solidly grounded systems.


(3) Sizing. Equipment grounding conductors shall be sized in
accordance with Table 250.122 based on the current rating of
the fuse or the overcurrent setting of the protective relay.


Informational Note: The overcurrent rating for a circuit

breaker is the combination of the current transformer

ratio and the current pickup setting of the protective relay.
250.191 Grounding System at Alternating-Current Sub-


stations. For ac substations, the grounding system shall be in
accordance with Part III of this article.


Informational Note: See IEEE 80, /EEE Guide for Safety
in AC Substation Grounding, for further information on
outdoor ac substation grounding.


250.194 Grounding and Bonding of Fences and Other
Metal Structures. Metal fences enclosing, and other metal
structures in or surrounding, a substation with exposed electri-
cal conductors and equipment shall be grounded and bonded to
limit step, touch, and transfer voltages.


А (A) Metal Fences. If metal fences are located within 5 m


С)


(16 ft) of the exposed electrical conductors or equipment, the


2025 California Electrical Code


250.194


fence shall be bonded to the grounding electrode system with
wire-type bonding jumpers as follows:


(1) Bonding jumpers shall be installed at each fence corner
and at maximum 50 m (160 ft) intervals along the fence.

(2) Hf bare overhead conductors cross the fence, bonding jump-
ers shall be installed on each side of the crossing.

(3) Gates shall be bonded to the gate support post, and each
gate support post shall be bonded to the grounding elec-
trode system.

(4) Any gate or other opening in the fence shall be bonded
across the opening by a buried bonding jumper.

(5) The grounding grid or grounding electrode systems shall
be extended to cover the swing of all gates.

(6) The barbed wire strands above the fence shall be bonded to
the grounding electrode system.


Alternate designs performed under engineering supervision
shall be permitted for grounding or bonding of metal fences.


Informational Note No. 1: A nonconducting fence or
section may provide isolation for transfer of voltage to
other areas.

Informational Note No. 2: See IEEE 80, JEEE Guide for
Safety In AC Substation Grounding, for design and instal-
lation of fence grounding.


(B) Metal Structures. All exposed conductive metal struc-
tures, including guy wires within 2.5 m (8 ft) vertically or 5 m
(16 ft) horizontally of exposed conductors or equipment and
subject to contact by persons, shall be bonded to the grounding
electrode systems in the area.


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


Г | ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | ca |ѕғм |1 [2 [ғас | Ac [ss [secc | 1 [sn] 2 [3 4|s]e |
Adopt Entire Article x x [x|x ЕЕЕ:


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below
A Article/Section


ARTICLE 305 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS
FOR SYSTEMS RATED OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


BSC- HCD OSHPD DPH


DSA
Adopting Agency [BSc| са |srm] 1 [2] tac | Ac ss | ss/cc
x x| x


Adopt Entire Article x X |X


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ | 1 |2 | 1-АС | AC| S$|SS/CC| 1| 1R[2|3|4|5|6
Adopt Entire Article x x T хх x x хх |X|IX|X|X.X
1


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section

ARTICLE 312 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG FM 2 | 1-АС | AC | SS | SS/CC | 1| 1R |2 |3


Adopt Entire Article x x |x|x]- x X [|X| X |X|X|X|X|X


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below


Article/Section


^
a
o


Е
|
|
-


A


2025 California Electrical Code 70-191


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 314 — OUTLET, DEVICE, PULL, AND JUNCTION BOXES; CONDUIT BODIES; WwW
FITTINGS; AND HANDHOLE ENCLOSURES
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc| ce |srm|1 2 АС | AC | 55 [55/СС |
Adopt Entire Article x X |X|X x x
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section


|


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, |


AND CABLE TERMINATIONS

BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc| ca |ѕғм[1 [2 | 4c | Ac [ss [sscc | 1 [ar] 213[4[5[6 |
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) | |
Adopt only those sections that are
listed below

Arlicle/Section t
©
ARTICLE 320 — ARMORED CABLE: TYPE AC

BSC- HCD DSA OSHPD DPH
Adopting Agency 4|5|6
Adopt Entire Article ххх |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section
ARTICLE 322 — FLAT CABLE ASSEMBLIES: TYPE FC

BSC- HCD DSA OSHPD DPH
Adopting Agency
Adopt Entire Article
Adopt entire Article as amended


{amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


70-192 2025 California Electrical Code


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


@ ARTICLE 324 — FLAT CONDUCTOR CABLE: TYPE FCC


DPH


Adopting Agency
Adopt Entire Article x
Adopt entire Article as amended
(amended sections listed below) 4
Adopt only those sections that are
listed below

Article/Section


ARTICLE 326 — INTEGRATED GAS SPACER CABLE: TYPE IGS


HCD DSA OSHPD DPH

Adopting Agency 1[2|[+ac}ac|ss|[ssccli]in[2[s[4[sle |
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) |

ae
Adopt only those sections that are
listed below


Article/Section


Adopt Entire Article. x X |X|X x x X|X|X|X


X|X|X
Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 332 — MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE MI


Adopting Agency BSC| CG |SFM|1|2| t-AC | AC | SS | SyCC| 1 1А 2 |3 [4 5 |6 |


BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | се |srm]|1 [2 | +АС 9/0 | 1 [1а [2 [3 | 4 [5 [6 |
Adopt Entire Article x x E х|х|х|х
Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


1}


2025 California Electrical Code 79-193


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 334 — NONMETALLIC-SHEATHED CABLE: TYPES NM AND NMC me
BSC- HCD DSA OSHPD
Adopting Agency вѕс | ca |srM| 1] 2] tac | Ac | sS | S/CC
Adopt Entire Article x x x x
| Adopt entire Article as amended хх
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
334,10 (Note) X|X
ARTICLE 335 — INSTRUMENTATION TRAY CABLE: TYPE ITC |
BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | ca |srM| 1 [2| tac | Ac |sS|sscc| [1а [213 | 4| 5] 6
Adopt Entire Article x X |X|x x x X| X |X|X|X|X|X |
Adopt entire Article r* amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section "IHHETTES
ARTICLE 336 — POWER AND CONTROL TRAY CABLE: TYPE TC wo
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1 |2| ТАС | AC | SS | SS/CC
Adopt Entire Article x X |X|X x x
Adopt entire Article as amended
(amended sections listed below) БШ)
Adopt only those sections that аге
listed below
Article/Section |
ARTICLE 337 — ТҮРЕ P CABLE
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM|1/|2| ТАС | AC| SS/SS/CC}1/1R/2/3|4/ 5/6
Adopt Entire Article X |X|X x x X|X|X|X|X|X |
Adopt entire Article as amended |
(amended sections listed below)
Adopt only those sections that are
listed below
Arlicle/Section =


=


70-194 2025 California Electrical Code


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ey ARTICLE 338 — SERVICE-ENTRANCE CABLE: TYPES SE AND USE
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC} CG |SFM| 1|2]| tac [АС | ss |sscc| 1| 8| 2| 3] 4] 5] 6
Adopt Entire Article x X |X|X x x X| X|X|XI|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section |
eh] oe ee pe 2
ARTICLE 340 — UNDERGROUND FEEDER AND BRANCH-CIRCUIT CABLE: TYPE UF
BSC- HCD DSA OSHPD DPH
LT
Adopting Agency BSC| CG |SFM|1|2| -AC| AC} SS|SS/CC| 1| TR, 2|3|4]| 5| 6
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) — |
—— --L--
Adopt only those sections that are
listed below
Article/Section
ARTICLE 342 — INTERMEDIATE METAL CONDUIT: TYPE IMC
BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | cc |srM| 1|[2| tac | Ac [ss|sscc| 1 |i8| 2| 3| 4|s| 6
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section Г
ARTICLE 344 — RIGID METAL CONDUIT: TYPE ВМС
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ | 1 |2 | -AC| AC| SS|SS/CC| 1| 1А | 2]3|4|5]| 6
Adopt Entire Article x X |X|X x x X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
ee Н


2025 California Electrical Code 70-195


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 348 — FLEXIBLE METAL CONDUIT: TYPE FMC


Adopting Agency


BSC-


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below


Article/Section


OSHPD DPH


ARTICLE 350 — LIQUIDTIGHT


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC 1[2]| АС | ac [ss |ssicc | 1 [1а [ 2| 8| 4 [5 [6
Adopt Entire Article x xx] x x XI X|X|X|X|X

Adopt entire Article as amended


ARTICLE 352— RIGID POLYVINYL


CHLORIDE CONDUIT: TYPE PVC


Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD DPH
Adopting Agency вес | са |srM| 1|2| tac | Ac | ss|sscc| 1| th [2 [3 [4 [5 [6
Adopt Entire Article x x x x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)


ARTICLE 353 — HIGH DENSITY POLYETHYLENE CONDUIT: TYPE НОР!


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


Adopting Agency BSC 314156
Adopt Entire Article x X|XIX|X
Adopt entire Article as amended


70-196


2025 California Electrical Code


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


е ARTICLE 354 — NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS: ТҮРЕ МОСС

BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM
Adopt Entire Article x x |x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC-
Adopting Agency BSC| CG |SFM


Adopt Entire Article x x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 356 — LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT: TYPE LFNC
BSC- HCD DSA OSHPD DPH


Adopting Agency BSC| CG |SFM| 1|2]| t-AC | АС | SS|SS/CC| 1| R8, 2|3|4|5] 6
Adopt Entire Article x X |X|X x x X|X|[X|X|X|X|X


Adopt entire Article as amended
(amended sections listed below) l |


Adopt only those sections that are
listed below


Article/Section


ARTICLE 358 — ELECTRICAL METALLIC TUBING: TYPE EMT


DPH


| Adopting Agency
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code 70-197


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 360 — FLEXIBLE METALLIC TUBING: TYPE FMT „ә

BSC- HCD DSA OSHPD | DPH
Adopting Agency вѕс | ca |sFM| 1| 2| tac | Ac |ss|ssicc | 1| t8] 2| 3| 4| 5]
Adopt Entire Article x x [x[x x] x [x[x|x][x[x|x]x |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section L| J
ARTICLE 362 — ELECTRICAL NONMETALLIC TUBING: TYPE ENT

BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM |1 [2 | -AC | АС |55 | 55/СС |1 | 51] 2|3|4/| 5] 6
Adopt Entire Article x x |x|x x] x [x] x ]x|x| X] x| x |
Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are


listed below
Article/Section
ARTICLE 366 — AUXILLARY GUTTERS O
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc| се | ѕғм [1 [2 [+АС [АС [55 [55/сс | 1 [ая [2 [3 [4 [5 [6
Adopt Entire Article x X |X|X x x X|X|[X|X|X|X|X |
Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD _ DPH
Adopting Agency BSC| CG |ЅЕМ | 1 |2 | ТАС | AC| SS |SS/CC| |1 |2 |3 4 5 |6
Adopt Entire Article x | x [x[x x| x [x] x x|x[x|x|x |
Adopt entire Article as amended |
(amended sections listed below) 1-]


Adopt only those sections that are
listed below


Article/Section


©


70-198 2025 California Electrical Code


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES.


ARTICLE 369 — INSULATED BUS PIPE (IBP)/TUBULAR COVERED CONDUCTORS
(TCC) SYSTEMS


Adopting Agency


BSC


HCD
2 | +АС


BSC-


CG | SFM


DSA | OSHPD


DPH


AC


ss | ss/cc | 1| 1R[2|3]4


Adopt Entire Article


x


x


x| x [x|x[x|x|x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


H


Adopting Agency


BSC


DPH


a


Adopt Entire Article


x


Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


(amended sections listed below)


FLEXIBLE BUS


Adopting Agency


DPH


SS/CC


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE


Adopting Agency


DPH


o


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code


|


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 374 — CELLULAR METAL FLOOR RACEWAYS оО
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC} CG |SFM| 1| 2| ТАС | AC|[ S$|SS/CC| 1| 1R[ 2|3/|4|5| 6
Adopt Entire Article x X |X|X x x X|X |[X|X|X|X|X
Adopt entire Article as amended |


(amended sections listed below)


Adopt only those sections that are
listed below
Article/Section
ARTICLE 376 — METAL WIREWAYS
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc} cG | ѕғм[1 [2 [ tac | Ac [ss|ss/cc| 1 [18 [2 [314 [5 [6
Adopt Entire Article x X |X|X x x X| X |X|X|X|X|X
Wr TTA M T раар
Adopt entire Article as amended


(amended sections listed below)
Adopt only those sections that are


listed below
Article/Section d.
ARTICLE 378 — NONMETALLIC WIREWAYS =
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG | SFM] 1 | 2 | ТАС | AC| SS|SS/CC| 1| 1А |2 |34 |5 6
Adopt Entire Article x X |X|X x x X| X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
ARTICLE 380 — MULTIOUTLET ASSEMBLY
| esc. HCD DSA OSHPD DPH
Adopting Agency Bsc| Сб |ѕғм 1 [2] tac | ac | ss[ssicc | 1 HE a[4[s[e |
Adopt Entire Article x X |X|X x x X| X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section


©


70-200 2025 California Electrical Code


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


[] ARTICLE 382 — NONMETALLIC EXTENSIONS
BSC- HCD DSA OSHPD DPH |
Adopting Agency Bsc| ca |srM| 1 [2 rac AC [ ss sscc|1|1R[2|s|4|s]6 |
Adopt Entire Article x X |X|X x x X |X|X|X|X|X
Adopt entire Article as amended I^


(amended sections listed below)
Adopt only those sections that are


listed below
Article/Section
Pes
DPH
Adopting Agency 5|6
Adopt Entire Article хх
Adopt entire Article as amended


(amended sections listed below)
Adopt only those sections that are


listed below
Article/Section
ma
ARTICLE 386 — SURFACE METAL RACEWAYS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| ca |srM|1|2]| tac [АС [ss|sscc| 1 [1а [2 [3 [4 [5 [6
Adopt Entire Article x X |X|X x x X|X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
a=
ARTICLE 388 — SURFACE NONMETALLIC RACEWAYS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| Са |SFM| 1 |2 | 1-AC | AC| 55 | 55/СС |1 |19 |2 |3 |45 | 6
Adopt Entire Article x x |x x x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
cor ———— |
Article/Section
P PM Е


2025 California Electrical Code 70-201


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 390 — UNDERFLOOR RACEWAYS


(amended sections listed below)


listed below
Article/Section


Adopt only those sections that are


BSC- OSHPD [орн |
Adopting Agency BSC | CG i:R[2[s[4[s]e
Adopt Entire Article x X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section

ARTICLE 392 —

BSC- OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ | 1 [2 | t-AC | AC | SS | SS/CC 1а 2 [3 [41516
Adopt Entire Article x X |X|X x x X |X|X|X|X|X
Adopt entire Article as amended


Adopting Agency


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 393 — LOW VOLTAGE SUSPENDED CEILING POW!
BSC- HCD DSA
вѕс | са |SFM|1][2 [ Ac | Ac [ss [ ssicc
x x |x|x x| x


B-AND-TUBE WIRING


(amended sections listed below)


BSC- HCD DSA OSHPD DPH
Adopting Agency вәс | ca |srM|: DIETS Ac[ss[sscc| 1 [1а [2 [3 |4 [5 [6
Adopt Entire Article x x x x X |X|X|X|X|X
Adopt entire Article as amended X|X|


Adopt only those sections that are
listed below


Article/Section
394.12 Exceptions


70-202


2025 Califomia Electrical Code


О


CHAPTER 3 CALIFORNIA MATRIX ADOPTION TABLES


A ARTICLE 395 — OUTDOOR OVERHEAD CONDUCTORS OVER 1000 VOLTS |
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| ca |srM[1[2]| tac | ac | ss |ssicc| : [18 [2 [3 [4 [5 [6 |
Adopt Entire Article x X |X|X x x x| x | X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section |
|
ARTICLE 396 — MESSENGER-SUPPORTED WIRING
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| ca |ѕғм [1 [2 [tac | ac [ss |sscc| 1 | AR] 2| 8 [4 [5 [6 |
Adopt Entire Article. x X |X|X x| x X| X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
A ARTICLE 398 — OPEN WIRING ON INSULATORS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ | 1 [2 | 1-AC
Adopt Entire Article x X |X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
==
ARTICLE 399 — OUTDOOR OVERHEAD CONDUCTORS OVER 1000 VOLTS
OSHPD DPH
Adopting Agency iR[2[s[4[s]|e |
Adopt Entire Article хіх 1 X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
e


2025 California Electrical Code 70-203


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


CHAPTER 3


Chapter3 Wiring Methods and Materials


ARTICLE 300
General Requirements for Wiring
Methods and Materials


300.1 Scope.

(A) All Wiring Installations. This article covers general
requirements for wiring methods and materials for all wiring
installations unless modified by other articles in Chapter 3.

(B) Integral Parts of Equipment. The requirements of this
article are not intended to apply to the conductors that form an
integral part of equipment, such as motors, controllers, motor
control centers, or factory-assembled control equipment or
listed utilization equipment.

(C) Metric Designators and Trade Sizes. Metric designators
and trade sizes for conduit, tubing, and associated fittings and
accessories shall be in accordance with Table 300.1(C).

300.2 Limitations.

(A) Voltage. Wiring methods specified in Chapter 3 shall be
used for 1000 volts ac, 1500 volts de, nominal, or less where not
specifically limited elsewhere in Chapter 3. They shall be per-
mitted for over 1000 volts ac, 1500 volts de, nominal, where
specifically permitted elsewhere in this Code.


(B) Temperature. Temperature limitation of conductors shall
be in accordance with 310.14(A)(3).


300,3 Conductors.


(A) Single Conductors. Single conductors specified in
Table 310.4(1) shall only be permitted where installed as part
of a recognized wiring method specified in Chapter 3.


"Table 300.1(C) Metric Designators and Trade Sizes


Metric Designator ‘Trade Size
12 »
16 и
21 м
2 1
35 14
41 и
53 2
63 24
78 3
91 зи

103 4
129 5
155 6


Note: The metric designators and trade sizes are for identification purposes
only and are not actual dimensions.


2025 California Electrical Code


Exception: Individual conductors shall be permitted where
installed as separate overhead conductors in accordance with
225.6.


A (B) Conductors of the Same Circuit. All conductors of the
same circuit and, where used, the grounded conductor and all
equipment grounding conductors and bonding conductors shall
be contained within the same raceway, conduit body, auxiliary
gutter, cable tray, cablebus assembly, trench, cable, or cord
unless otherwise permitted in accordance with 300.3(B)(1)
through (B4).


A (1) Paralleled Installations. Conductors shall be permitted to
be run in parallel in accordance with 310.10(G). The require-
ment to run all circuit conductors within the same raceway,
auxiliary gutter, cable tray, trench, cable, or cord shall apply
separately to each portion of the paralleled installation, and the
equipment grounding conductors shall comply with 250.122.
Connections, taps, or extensions made from paralleled con-
ductors shall connect to all conductors of the paralleled set,
grounded and ungrounded, as applicable. Parallel runs in cable
trays shall comply with 392.20(C).


Exception: Conductors installed in nonmetallic raceways run
underground shall be permitted to be arranged as isolated phase,
neutral, and grounded conductor installations. The raceways
shall be installed in close proximity, and the isolated phase,
neutral, and grounded conductors shall comply with 300.20(B).


A (2) Grounding and Bonding Conductors. Equipment ground-
ing conductors shall be permitted to be installed outside a
raceway or cable assembly in accordance with 250.130(C) for
certain existing installations or in accordance with 250.134,
Exception No. 2, for dc circuits. Equipment bonding conduc-
tors shall be permitted to be installed on the outside of raceways
in accordance with 250.102(E).

(3) Nonferrous Wiring Methods. Conductors in wiring meth-
ods with a nonmetallic or other nonmagnetic sheath, where run
in different raceways, auxiliary gutters, cable trays, trenches,
cables, or cords, shall comply with 300.20(B). Conductors in
single-conductor Type MI cable with a nonmagnetic sheath
shall comply with 332.31. Conductors of single-conductor
Type MC cable with a nonmagnetic sheath shall comply with
330.31, 330.116, and 300.20(B).

(4) Column-Width Panelboard Enclosures. Where an aux-
iliary gutter runs between a column-width panelboard and a
pull box, and the pull box includes neutral terminations, the
neutral conductors of circuits supplied from the panelboard
shall be permitted to originate in the pull box.


(C) Conductors of Different Systems.


A (1) 1000 Volts ac, 1500 volts dc, Nominal, or Less. Con-
ductors of ac and dc circuits rated 1000 volts ac, 1500 volts dc,
nominal, or less shall be permitted to occupy the same equipment


70-205


300.4


wiring enclosure, cable, or raceway. All conductors shall have an
insulation rating equal to at least the maximum circuit voltage
applied to any conductor within the enclosure, cable, or raceway.


Secondary wiring to electric-discharge lamps of 1000 volts
ac, 1500 volts de, or less, if insulated for the secondary voltage
involved, shall be permitted to occupy the same luminaire, sign,
or outline lighting enclosure as the branch-circuit conductors.


Informational Note No. 1: See 725.136(A) for Class 2
and Class 3 circuit conductors.


Informational Note No. 2: See 690.31(B) for photovol-
taic source and output circuits.


A (2) Over 1000 Volts ac, 1500 Volts de, Nominal. Conductors
of circuits rated over 1000 volts ac, 1500 volts de, nominal, shall
not occupy the same equipment wiring enclosure, cable, or race-
way with conductors of circuits rated 1000 volts ac, 1500 volts de,
nominal, or less unless permitted in accordance with 305.4.


300.4 Protection Against Physical Damage. Where subject
to physical damage, conductors, raceways, and cables shall be
protected.


(A) Cables and Raceways Through Wood Members.


A (1) Bored Holes. In both exposed and concealed locations,
where a cable- or raceway-type wiring method is installed
through bored holes in joists, rafters, or wood members, holes
shall be bored so that the edge of the hole is not less than 32 mm
(1% in.) from the edges of the wood member. Where this dis-
tance cannot be maintained, the cable or raceway shall be pro-
tected from penetration by screws or nails by a steel plate(s)
or bushing(s) at least 1.6 mm (Ив in.) thick, and of appropriate
length and width, installed to cover the area of the wiring.


Exception No. 1: Steel plates shall not be required to protect
rigid metal conduit, intermediate metal conduit, rigid PVC con-
duit, RTRC, or electrical metallic tubing.


Exception No. 2: A listed and marked steel plate less than
1.6 mm (Vs in.) thick that provides equal or better protection
against nail or screw penetration shall be permitted.


(2) Notches in Wood. Where there is no objection because
of weakening the building structure, in both exposed and con-
cealed locations, cables or raceways shall be permitted to be laid
in notches in wood studs, joists, rafters, or other wood members
where the cable or raceway at those points is protected from
penetration by nails or screws by a steel plate at least 1.6 mm
(As in.) thick, and of appropriate length and width, installed to
Cover the area of the wiring. The steel plate shall be installed
before the building finish is applied.


Exception No. 1: Steel plates shall not be required to protect
rigid metal conduit, intermediate metal conduit, rigid nonmetal-
lic conduit, or electrical metallic tubing.


Exception No. 2: A listed and marked steel plate less than
1.6 mm (s in.) thick that provides equal or better protection
against nail or screw penetration shall be permitted.


70-206


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


(B) Nonmetallic-Sheathed Cables and Electrical Nonmetal-
lic Tubing Through Metal Framing Members.


(1) Nonmetallic-Sheathed Cable. In both exposed and
concealed locations where nonmetallic-sheathed cables pass
through either factory- or field-punched, cut, or drilled slots or
holes in metal members, the cable shall be protected by listed
bushings or listed grommets covering all metal edges that are
securely fastened in the opening prior to installation of the
cable.


(2) Nonmetallic-Sheathed Cable and Electrical Nonme-
tallic Tubing. Where nails or screws are likely to penetrate
nonmetallic-sheathed cable or electrical nonmetallic tubing,
2 steel sleeve, steel plate, or steel clip not less than 1.6 mm
(Vis in.) in thickness shall be used to protect the cable or tubing.


Exception: A listed and marked steel plate less than 1.6 mm
(Ив in.) thick that provides equal or better protection against
nail or screw penetration shall be permitted.


А (C) Cables Through Spaces Behind Panels Designed to
Allow Access. Cables or raceway-type wiring methods,
installed behind panels designed to allow access shall be sup-
ported according to their applicable articles.


(D) Cables and Raceways Parallel to Framing Members
and Furring Strips. In both exposed and concealed locations,
where a cable- or raceway-type wiring method is installed par-
allel to framing members, such as joists, rafters, or studs, or is
installed parallel to furring strips, the cable or raceway shall be
installed and supported so that the nearest outside surface of the
cable or raceway is not less than 32 mm (1% in.) from the near-
est edge of the framing member or furring strips where nails or
screws are likely to penetrate. Where this distance cannot be
maintained, the cable or raceway shall be protected from pen-
etration by nails or screws by a steel plate, sleeve, or equivalent
at least 1.6 mm (Vis in.) thick.


Exception No. 1: Steel plates, sleeves, or the equivalent shall
not be required to protect rigid metal conduit, intermediate metal
conduit, rigid nonmetallic conduit, or electrical metallic tubing.


Exception No. 2: For concealed work in finished buildings, or
finished panels for prefabricated buildings where such support-
ing is impracticable, it shall be permissible to fish the cables
between access points.


Exception No. 3: A listed and marked steel plate less than
1.6 mm (Ив in.) thick that provides equal or better protection
against nail or screw penetration shall be permitted.


A (E) Cables, Raceways, or Boxes Installed in or Under
Metal-Corrugated Roof Decking. A cable, raceway, or
box, installed in exposed or concealed locations under metal-
corrugated sheet roof decking, shall be installed and supported
so there is not less than 38 mm (1% in.) measured from the low-
est surface of the roof decking to the top of the cable, raceway,
or box. A cable, raceway, or box shall not be installed in con-
cealed locations in metal-corrugated, sheet decking-type roof.


2025 California Electrical Code


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


Informational Note: Roof decking material is often
repaired or replaced after the initial raceway or cabling
and roofing installation and might be penetrated by
Screws or other mechanical devices designed to provide
"hold down" strength of the waterproof membrane or
roof insulating material.


Exception No, 1; Rigid metal conduit and intermediate metal
conduit, with listed steel or malleable iron fittings and boxes,
shall not be required to comply with 300.4(E).


Exception No. 2: The 38 mm (1¥in.) spacing is not required
where metal-corrugated sheet roof decking is covered with a
minimum thickness 50 mm (2 in.) concrete slab, measured from
the top of the corrugated roofing.

(F) Cables and Raceways Installed in Shallow Grooves.
Cable- or raceway-type wiring methods installed in a groove, to
be covered by wallboard, siding, paneling, carpeting, or similar
finish, shall be protected by 1.6 mm (Vie in.) thick steel plate,
sleeve, or equivalent or by not less than 32-mm (1'4-іп.) free
space for the full length of the groove in which the cable or
raceway is installed.


Exception No. 1: Steel plates, sleeves, or the equivalent shall
not be required to protect rigid metal conduit, intermediate
metal conduit, rigid PVC conduit, RTRC, or electrical metallic
tubing.

Exception No. 2: A listed and marked steel plate less than


1.6 mm (У in.) thick that provides equal or better protection
against nail or screw penetration shall be permitted.


(G) Fittings. Where raceways contain 4 AWG or larger insu-
lated circuit conductors, and these conductors enter a cabinet, a
box, an enclosure, or a raceway, prior to the installation of con-
ductors, the conductors shall be protected in accordance with
any of the following:


а


An identified fitting providing a smoothly rounded insulat-

ing surface

(2) A listed metal fitting that has smoothly rounded edges

(3) Separation from the fitting or raceway using an identified
insulating material that is securely fastened in place

(4) Threaded hubs or bosses that are an integral part of a

cabinet, box, enclosure, or raceway providing a smoothly

rounded or flared entry for conductors


Conduit bushings constructed wholly of insulating material
shall not be used to secure a fitting or raceway. The insulat-
ing fitting or insulating material shall have a temperature rating
not less than the insulation temperature rating of the installed
conductors,


(H) Structural Joints. A listed expansion/deflection fit-
ting or other approved means shall be used where a raceway
crosses a structural joint intended for expansion, contraction, or
deflection, used in buildings, bridges, parking garages, or other
structures.


2025 California Electrical Code


300.5 Underground Installations.


(A) Minimum Cover Requirements, Direct-buried cable,
conduit, or other raceways shall be installed to meet the mini-
mum cover requirements of Table 300.5(A).


(B) Wet Locations, The interior of enclosures or raceways
installed underground shall be considered to be a wet location.
Insulated conductors and cables installed in these enclosures
or raceways in underground installations shall comply with
310.10(C).


(C) Underground Cables and Conductors Under Buildings.
Underground cable and conductors installed under a building
shall be in a raceway.


Exception No. 1: Type MI cable shall be permitted under a
building without installation in a raceway where embedded in
concrete, fill, or other masonry in accordance with 332.10(6) or
in underground runs where suitably protected against physical
damage and corrosive conditions in accordance with 332.10(10).


Exception No. 2: Type MC cable listed for direct burial or con-
crete encasement shall be permitted under a building without
installation in a raceway in accordance with 330.10(A)(5) and
in wet locations in accordance with 330.10(A)(11).


(D) Protection from Damage. Conductors and cables shall
be protected from damage in accordance with 300.5(D)(1)
through (D)(4).


(1) Emerging from Grade. Direct-buried conductors and
cables emerging from grade and specified in Columns 1 and
4 of Table 300.5(A) shall be protected by enclosures or race-
ways extending from the minimum cover distance below grade
required by 300.5(A) to a point at least 2.5 m (8 ft) above
finished grade. In no case shall the protection be required to
exceed 450 mm (18 in.) below finished grade.


(2) Conductors Entering Buildings. Conductors entering a
building shall be protected to the point of entrance.


(3) Service Conductors. Underground service conductors that
are not encased in concrete and that are buried 450 mm (18 in.)
or more below grade shall have their location identified by a warn-
ing ribbon that is placed in the trench at least 300 mm (12 in.)
above the underground installation.


(4) Enclosure or Raceway Damage. Where the enclosure or
raceway is subject to physical damage, the conductors shall be
installed in electrical metallic tubing, rigid metal conduit, inter-
mediate metal conduit, RTRC-XW, Schedule 80 PVC conduit,
or equivalent.

(E) Splices and Taps. Direct-buried conductors or cables
shall be permitted to be spliced or tapped without the use of
splice boxes. The splices or taps shall be made in accordance
with 110.14(B).

(F) Backfill. Backfill that contains large rocks, paving materi-
als, cinders, large or sharply angular substances, or corrosive


70-207


300.5 ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


A Table 300.5(A) Minimum Cover Requirements, 0 to 1000 Volts ac, 1500 Volts dc, Nominal, Burial in Millimeters (Inches)


Туре of Wiring Method or Circuit
Column 5
Column3 Column4 Circuits for
Electrical Metallic | Residential Branch Control of
Tubing, Circuits Rated Irrigation and
Nonmetallic 120 Volts or Less | Landscape Lighting
Raceways Listed with GFCI Limited to Not
Column 2 for Direct Burial Protection and More Than 30 Volts
Column 1 Rigid Metal Without Concrete Maximum and Installed with
Direct Burial Conduit or Encasement, or Overcurrent Type UF or in
Cables or Intermediate Other Approved Protection of Other Identified
Conductors Metal Conduit Raceways 20 Amperes Cable or Raceway
Location of Wiring Method [Í— — — — —1—— — —
or Circuit mm in, mm in. mm in. mm in. mm in,
All locations not specified 600 24 150 6 450 18 300 12 15042 62
below
In trench below 50 mm (2 in.) 450 18 150 6 300 12 | 150 6 150 6
thick concrete or equivalent.
E —
Under а building 0 0 0 0 0 0 0 0 0 0
(in raceway or (in raceway or Type | (in raceway or
‘Type MC or MC or Type MI Type MC or Type
‘Type MI cable cable identified MI cable identified
identified for for direct burial) for direct burial)
direct burial)
Under minimum of 102 mm 450 18 100 4 100 4 150 6 150 6
(4 in.) thick concrete exterior (direct burial) (direct burial)
slab with no vehicular traffic 100 4 100 4
and the slab extending not less 1 М
than 152 mm (6 іп.) beyond (in raceway) (in raceway)
the underground installation.
Under streets, highways, roads, 600 24 600 24 600 24 600 24 600 24
alleys, driveways, and parking
lots
One- and two-family dwelling 450 18 450 18 450 18 300 12 450 18
driveways and outdoor parking
areas, and used only for
dwelling-related purposes
In or under airport runways, 450 18 450 18 450 18 450 18 450 18
including adjacent areas where
trespassing is prohibited


ŽA lesser depth shall be permitted where specified in the installation instructions of a listed low-voltage lighting system.

ЗА depth of 150 mm (6 in.) shall be permitted for pool, spa, and fountain lighting, installed in a nonmetallic raceway, limited to not more than 30 volts where part

of a listed low-voltage lighting system.

Notes:

1. Cover shall be defined as the shortest distance in mm (in.) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other

raceway and the top surface of finished grade, concrete, or similar cover.

2. Raceways approved for burial only where concrete encased shall require а concrete envelope not less than 50 mm (2 in.) thick.

3, Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.

4. Where one of the wising method types listed in Columas 1 through 3 is used for one of the circuit types in Columna 4 and 5, the shallowest depth of burial shall
permitted.

5. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal raceway, or a nonmetallic raceway

permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.

6. Directly buried electrical metallic tubing (EMT) shall comply with 358.10.


70-208 2025 California Electrical Code


"m


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


material shall not be placed in an excavation where materials
might damage raceways, cables, conductors, or other substruc-
tures or prevent adequate compaction of fill or contribute to cor-
rosion of raceways, cables, or other substructures.


Where necessary to prevent physical damage to the raceway,
cable, or conductor, protection shall be provided in the form of
granular or selected material, suitable running boards, suitable
sleeves, or other approved means.


(G) Raceway Seals. Conduits or raceways through which
moisture might contact live parts shall be sealed or plugged
at either or both ends. Spare or unused raceways shall also be
sealed. Sealants shall be identified for use with the cable insu-
lation, conductor insulation, bare conductor, shield, or other
components.


Informational Note: Presence of hazardous gases or
vapors might also necessitate the sealing of underground
conduits or raceways entering buildings.


(H) Bushing. A bushing, or terminal fitting, with an integral
bushed opening shall be used at the end of a conduit or other
raceway that terminates underground where the conductors or
cables emerge as a direct burial wiring method. A seal incorpo-
rating the physical protection characteristics of a bushing shall
be permitted to be used in lieu of a bushing.


(1) Conductors of the Same Circuit. All conductors of the
same circuit and, where used, the grounded conductor and all
equipment grounding conductors shall be installed in the same
raceway or cable or shall be installed in close proximity in the
same trench.


Exception No. 1: Conductors shall be permitted to be installed
in parallel in raceways, multiconductor cables, or direct-buried
single conductor cables. Each raceway or multiconductor cable
shall contain all conductors of the same circuit, including equip-
ment grounding conductors. Each direct-buried single conduc-
tor cable shall be located in close proximity in the trench to the
other single conductor cables in the same parallel set of conduc-
tors in the circuit, including equipment grounding conductors.


Exception No. 2: Isolated phase, polarity, grounded conductor,
and equipment grounding and bonding conductor installations
Shall be permitted in nonmetallic raceways or cables with a
nonmetallic covering or nonmagnetic sheath in close proximity
where conductors are paralleled as permitted in 310.10(G), and
where the conditions of 300.20(B) are met.


(J) Earth Movement. Where direct-buried conductors, race-
ways, or cables are subject to movement by settlement or frost,
direct-buried conductors, raceways, or cables shall be arranged
50 as to prevent damage to the enclosed conductors or to equip-
ment connected to the raceways.


Informational Note: This section recognizes “S” loops in
underground direct burial cables and conductors to race-
way transitions, expansion fittings in raceway risers to


2025 California Electrical Code


300.6


fixed equipment, and, generally, the provision of flexible
connections to equipment subject to settlement or frost
heaves.


(K) Directional Boring. Cables or raceways installed using
directional boring equipment shall be approved for the purpose.


300.6 Protection Against Corrosion and Deterioration.
Raceways, cable trays, cablebus, auxiliary gutters, cable armor,
boxes, cable sheathing, cabinets, enclosures (other than sur-
rounding fences and walls), elbows, couplings, fittings, sup-
ports, and support hardware shall be of materials suitable for
the environment in which they are to be installed.


A (A) Ferrous Metal Equipment. Ferrous metal raceways,
cable trays, cablebus, auxiliary gutters, cable armor, boxes,
cable sheathing, cabinets, enclosures (other than surrounding
fences and walls), elbows, couplings, nipples, fittings, supports,
and support hardware shall be suitably protected against corro-
sion inside and outside (except threads at joints) by a coating of
approved corrosion-resistant material. Where corrosion protec-
tion is necessary and the conduit is threaded anywhere other
than at the factory where the product is listed, the threads shall
be coated with an approved electrically conductive, corrosion-
resistant compound.


Exception: Stainless steel shall not be required to have protec-
tive coatings.

(1) Protected from Corrosion Solely by Enamel. Where
protected from corrosion solely by enamel, ferrous metal race-
ways, cable trays, cablebus, auxiliary gutters, cable armor,
boxes, cable sheathing, cabinets, enclosures (other than sur-
rounding fences and walls), elbows, couplings, nipples, fittings,
supports, and support hardware shall not be used outdoors or in
wet locations as described in 300.6(D).


(2) Organic Coatings on Boxes or Cabinets, Where boxes,
cabinets, or enclosures (other than surrounding fences and
walls) have an approved system of organic coatings and are
marked "Raintight," "Rainproof," or “Outdoor Type,” they shall
be permitted outdoors.

A (3) InConcrete or in Direct Contact with the Earth. Ferrous
metal raceways, cable armor, boxes, cable sheathing, cabinets,
enclosures (other than surrounding fences and walls), elbows,
couplings, nipples, fittings, supports, and support hardware
shall be permitted to be installed in concrete, in direct contact
with the earth, or in areas subject to severe corrosive influences
where made of material approved for the condition or where
provided with corrosion protection approved for the condition.


(B) Aluminum Metal Equipment. Aluminum raceways,
cable trays, cablebus, auxiliary gutters, cable armor, boxes,
cable sheathing, cabinets, enclosures (other than surrounding
fences and walls), elbows, couplings, nipples, fittings, supports,
and support hardware embedded or encased in concrete or in
direct contact with the earth shall be provided with supplemen-
tary corrosion protection.


70-209


300.7


(C) Nonmetallic Equipment. Nonmetallic raceways, cable
trays, cablebus, auxiliary gutters, boxes, cables with a non-
metallic outer jacket and internal metal armor or jacket, cable
sheathing, cabinets, enclosures (other than surrounding fences
and walls), elbows, couplings, nipples, fittings, supports, and
support hardware shall be made of material approved for the
condition and shall comply with 300.6(C)(1) and (C)(2) as
applicable to the specific installation.


(1) Exposed to Sunlight. Where exposed to sunlight, the
materials shall be listed as sunlight resistant or shall be identi-
fied as sunlight resistant.


(2) Chemical Exposure. Where subject to exposure to chemi-
cal solvents, vapors, splashing, or immersion, materials or coat-
ings shall either be inherently resistant to chemicals based on
their listing or be identified for the specific chemical reagent.


(D) Indoor Wet Locations. In portions of dairy processing
facilities, laundries, canneries, and other indoor wet locations,
and in locations where walls are frequently washed or where
there are surfaces of absorbent materials, such as damp paper
or wood, the entire wiring system, where installed exposed,
including all boxes, cabinets, enclosures (other than surround-
ing fences and walls), fittings, raceways, and cable used there-
with, shall be mounted so that there is at least a 6 mm (¥%4 in.)
airspace between it and the wall or supporting surface.


Exception: Nonmetallic raceways, boxes, and fittings shall be
permitted to be installed without the airspace on a concrete,
masonry, tile, or similar surface.


Informational Note: In general, areas where acids and
alkali chemicals are handled and stored might present
such corrosive conditions, particularly when wet or
damp. Severe corrosive conditions might also be present
in portions of meatpacking plants, tanneries, glue houses,
and some stables; in installations immediately adjacent
to a seashore and swimming pool areas; in areas where
chemical deicers are used; and in storage cellars or rooms
for hides, casings, fertilizer, salt, and bulk chemicals.


300.7 Raceways Exposed to Different Temperatures.


(A) Sealing. Where portions of a raceway or sleeve are known
to be subjected to different temperatures, and where conden-
sation is known to be a problem, as in cold storage areas of
buildings or where passing from the interior to the exterior of
a building, the raceway or sleeve shall be sealed to prevent the
circulation of warm air to a colder section of the raceway or
sleeve. Sealants shall be identified for use with cable insula-
tion, conductor insulation, a bare conductor, a shield, or other
components. An explosionproof seal shall not be required for
this purpose.

(B) Expansion, Expansion-Deflection, and Deflection Fit-
tings. Raceways shall be provided with expansion, expansion-
deflection, or deflection fittings where necessary to compensate
for thermal expansion, deflection, and contraction.


70-210


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


Informational Note No. 1: Table 35244(A) and
Table 355.44 provide the expansion information for poly-
vinyl chloride (PVC) and for reinforced thermosetting
resin conduit (RTRC), respectively. A nominal number
for steel conduit can be determined by multiplying the
expansion length in Table 352.44(A) by 0.20. The coef-
ficient of expansion for steel electrical metallic tubing,
intermediate metal conduit, and rigid metal conduit is
1.170x 1075 (0.0000117 mm per mm of conduit for each
°C in temperature change) [0.650 x 10-5 (0.0000065 in.
per in. of conduit for each °F in temperature change)].

A nominal number for aluminum conduit and alu-
minum electrical metallic tubing can be determined by
multiplying the expansion length in Table 352.44(A) by
0.40. The coefficient of expansion for aluminum electri-
cal metallic tubing and aluminum rigid metal conduit is
2.34x 1075 (0.0000234 mm per mm of conduit for each
°C in temperature change) [1.30 x 1075 (0.000013 in. per
in. of conduit for each °F in temperature change)].


Informational Note No. 2: See NEMA FB 2.40-2019,
Installation Guidelines for Expansion and Expansion/
Deflection Fittings, for further information on expansion
and expansion deflection fittings.
300.8 Installation of Conductors With Other Systems.
Raceways or cable trays containing electrical conductors shall
not contain any pipe, tube, or equal for steam, water, air, gas,
drainage, or any service other than electrical.


300.9 Raceways in Wet Locations Above Grade. Where
raceways are installed in wet locations above grade, the inte-
rior of these raceways shall be considered to be a wet location.
Insulated conductors and cables installed in raceways in wet
locations above grade shall comply with 310.10(C).


А 300.10 Electrical Continuity of Metal Raceways, Cable
Armor, and Enclosures. Metal raceways, cable armor, and
other metal enclosures for conductors shall be metallically joined
together into a continuous electrical conductor and shall be con-
nected to all boxes, fittings, and cabinets to provide effective
electrical continuity. Unless specifically permitted elsewhere in
this Code, raceways and cable assemblies shall be mechanically
secured to boxes, fittings, cabinets, and other enclosures.


Exception No. 1: Short sections of raceways used to provide
support or protection of cable assemblies from physical damage
shall not be required to be made electrically continuous.


Exception No. 2: Equipment enclosures to be isolated, as per-
mitted by 250.96(B), shall not be required to be metallically
joined to the metal raceway.


300.11 Securing and Supporting.


(A) Secured in Place. Raceways, cable assemblies, boxes,
cabinets, and fittings shall be securely fastened in place.


A (B) Wiring Systems Installed Above Suspended Ceilings.
Support wires that do not provide secure support shall not be


2025 California Electrical Code


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


the sole support. Support wires and associated fittings that
provide secure support and that are installed in addition to the
ceiling grid support wires shall be permitted as the sole sup-
port. Where independent support wires are used, they shall be
secured at both ends. Cables and raceways shall not be sup-
ported by ceiling grids.

(1) Fire-Rated Assemblies. Wiring located within the cavity
of a fire-rated floor-ceiling or roof-ceiling assembly shall not
be secured to, or supported by, the ceiling assembly, including
the ceiling support wires. An independent means of secure sup-
port shall be provided and shall be permitted to be attached to
the assembly. Where independent support wires are used, they
Shall be distinguishable by color, tagging, or other effective
means from those that are part of the fire-rated design.


Exception: The ceiling support system shall be permitted to
support wiring and equipment that have been tested as part of
the fire-rated assembly.


Informational Note: See ASTM E119, Standard Test
Methods for Fire Tests of Building Construction and Mate-
rials, for one method of testing to determine fire rating.


(2) Non-Fire-Rated Assemblies. Wiring located within the
cavity of a non-fire-rated floor-ceiling or roof—ceiling assem-
bly shall not be secured to, or supported by, the ceiling assem-
bly, including the ceiling support wires. An independent means
of secure support shall be provided and shall be permitted to be
attached to the assembly. Where independent support wires are
used, they shall be distinguishable by color, tagging, or other
effective means.


Exception: The ceiling support system shall be permitted to
support branch-circuit wiring and associated equipment where
installed in accordance with the ceiling system manufacturer's
instructions.


(C) Raceways Used as Means of Support. Raceways shall be
used only as a means of support for other raceways, cables, or
nonelectrical equipment under any of the following conditions:


(1) Where the raceway or means of support is identified as a
means of support.

Where the raceway contains power supply conductors
for electrically controlled equipment and is used to sup-
port Class 2 or Class 3 circuit conductors or cables that
are solely for the purpose of connection to the equipment
control circuits

Where the raceway is used to support boxes or conduit
bodies in accordance with 314.23 or to support luminaires
in accordance with 410.36(E)


(D) Cables Not Used as Means of Support. Cable wir-
ing methods shall not be used as a means of support for other
cables, raceways, or nonelectrical equipment.


300.12 Mechanical Continuity — Raceways and Cables.
Raceways, cable armors, and cable sheaths shall be continuous


0)


(3)


2025 California Electrical Code


300.15


between cabinets, boxes, conduit bodies, fittings, or other enclo-
sures or outlets.


Exception No. 1: Short sections of raceways used to provide
support or protection of cable assemblies from physical damage
Shall not be required to be mechanically continuous.


Exception No. 2: Raceways and cables installed into the bot-
tom of open bottom equipment, such as switchboards, motor
control centers, and floor or pad-mounted transformers, shall
not be required to be mechanically secured to the equipment.


300.13 Mechanical and Electrical
Continuity — Conductors.


(A) General. Conductors in raceways shall be continuous
between outlets, boxes, devices, and so forth. There shall be
no splice or tap within a raceway unless permitted by 300.15,
368.56(A), 376.56, 378.56, 384.56, 386.56, 388.56, or 390.56.


А (B) Device Removal. In multiwire branch circuits, the conti-
nuity of a grounded conductor shall not depend on device con-
nections such as lampholders, receptacles, and so forth where
the removal of such devices would interrupt the continuity.


300.14 Length of Free Conductors at Outlets, Junctions,
and Switch Points. At least 150 mm (6 in.) of free conductor,
measured from the point in the box where it emerges from its
raceway or cable sheath, shall be left at each outlet, junction,
and switch point for splices or the connection of luminaires or
devices. The 150 mm (6 in.) free conductor shall be permitted
to be spliced or unspliced. Where the opening to an outlet, junc-
tion, or switch point is less than 200 mm (8 in.) in any dimen-
sion, each conductor shall be long enough to extend at least
75 mm (3 in.) outside the opening.


Exception: Conductors that are not spliced or terminated at the
outlet, junction, or switch point shall not be required to comply
with 300.14.


А 300.15 Boxes, Conduit Bodies, or Fittings — Where
Required. A box shall be installed at each outlet and switch
point for concealed knob-and-tube wiring.


Fittings and connectors shall be used only with the specific
wiring methods for which they are designed and listed.


Where the wiring method is conduit, tubing, Type AC cable,

Type MC cable, Type MI cable, nonmetallic-sheathed cable, or
other cables, a box or conduit body shall be installed at each
outlet point, switch point, conductor splice point, conductor
junction point, conductor termination point, wiring method
transition point, or conductor pull point, unless otherwise per-
mitted in 300.15(A) through (L).
(A) Wiring Methods with Interior Access. A box or conduit
body shall not be required for each splice, junction, switch, pull,
termination, or outlet points in wiring methods with removable
covers, such as wireways, multioutlet assemblies, auxiliary gut-
ters, and surface raceways. The covers shall be accessible after
installation.


70-211


300.16


(B) Equipment. An integral junction box or wiring compart-
ment as part of approved equipment shall be permitted in lieu
of a box.


(C) Protection. A box or conduit body shall not be required
where cables enter or exit from conduit or tubing that is used to
provide cable support or protection against physical damage. A
fitting shall be provided on the end(s) of the conduit or tubing
to protect the cable from abrasion.


(D) Type MI Cable. A box or conduit body shall not be
required where accessible fittings are used for straight-through
splices in mineral-insulated metal-sheathed cable.


(E) Integral Enclosure. A wiring device with integral enclo-
sure identified for the use, having brackets that securely fasten
the device to walls or ceilings of conventional on-site frame
construction, for use with nonmetallic-sheathed cable, shall be
permitted in lieu of a box or conduit body.


Informational Note: See 334.30(C); 545.10; 550.15(1);
551.47(E), Exception No. 1; and 552.48(E), Exception
No. 1.


(F) Fitting. A fitting identified for the use shall be permitted in
lieu of a box or conduit body where conductors are not spliced
or terminated within the fitting. The fitting shall be accessible
after installation, unless listed for concealed installation.


(G) Direct-Buried Conductors and Cables. As permitted in
300.5(E), a box or conduit body shall not be required for splices
and taps in direct-buried conductors and cables.


(H) Insulated Devices. As permitted in 334.40(B), a box or
conduit body shall not be required for insulated devices sup-
plied by nonmetallic-sheathed cable.


(I) Enclosures. A box or conduit body shall not be required
where a splice, switch, terminal, or pull point is in a cabinet or
cutout box, in an enclosure for a switch or overcurrent device
as permitted in 312.8, in a motor controller as permitted in
430.10(A), or in a motor control center.

(J) Luminaires. A box or conduit body shall not be required
where a luminaire is used as a raceway as permitted in 410.64,
(K) Embedded. A box or conduit body shall not be required
for splices where conductors are embedded as permitted in
424.40, 424.41 (D), 426.22(C), 426.24(A), and 427.19(A).

А (L) Manholes and Handhole Enclosures. A box or conduit
body shall not be required for conductors in manholes or hand-
hole enclosures, except where connecting to electrical equip-
ment. The installation shall comply with Part V of Article 110
for manholes, and 314.30 for handhole enclosures.

300.16 Raceway or Cable to Open or Concealed Wiring.

A (A) Box, Conduit Body, or Fitting. A box, conduit body,
or terminal fitting having a separately bushed hole for each
conductor shall be used wherever a change is made from con-
duit, electrical metallic tubing, electrical nonmetallic tubing,


70-212


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


nonmetallic-sheathed cable, Type AC cable, Type MC cable, or
mineral-insulated, metal-sheathed cable and surface raceway
wiring to open wiring or to concealed knob-and-tube wiring. A
fitting used for this purpose shall contain no taps or splices and
shall not be used at luminaire outlets. A conduit body used for
this purpose shall contain no taps or splices unless it complies
with 314.16(C)(2).


(B) Bushing. A bushing shall be permitted in lieu of a box or
terminal where the conductors emerge from a raceway and enter
orterminate at equipment, such as open switchboards, unenclosed
control equipment, or similar equipment. The bushing shall be of
the insulating type for other than lead-sheathed conductors.


A 300.17 Number and Size of Conductors and Cables in
Raceway. The number and size of conductors and cables in
any raceway shall not be more than will permit dissipation of
the heat and ready installation or withdrawal of the conductors
or cables without damage to the conductors or cables, or to their
insulation.


Informational Note: See the following sections of this
Code: intermediate metal conduit, 342.22; rigid metal
conduit, 344.22; flexible metal conduit, 348.22; liq-
uidtight flexible metal conduit, 350.22; PVC conduit,
352.22; HDPE conduit, 353.22; RTRC, 355.22; liquid-
tight nonmetallic flexible conduit, 356.22; electrical
metallic tubing, 358.22; flexible metallic tubing, 360.22;
electrical nonmetallic tubing, 362.22; cellular concrete
floor raceways, 372.22; cellular metal floor raceways,
374.22; metal wireways, 376.22; nonmetallic wireways,
378.22; surface metal raceways, 386.22; surface nonme-
tallic raceways, 388.22; underfloor raceways, 390.22;
fixture wire, 402.7; theaters, 520.6; signs, 600.31(C);
elevators, 620.33; audio signal processing, amplifica-
tion, and reproduction equipment, 640.23(A) and 640.24;
Class 1 circuits, 724.3(A); Class 2, Class 3, Class 4, and
power-limited fire alarm (PLFA) circuits, 722.3(A); non-
power-limited fire alarm (NPLFA) circuits, 760,3(H); and
optical fiber cables and raceways, 770.110(B).


300.18 Raceway Installations.


A (A) Complete Runs. Raceways other than busways, listed
manufactured assemblies in accordance with 604.100, or
exposed raceways having hinged or removable covers shall
be installed complete between outlet, junction, or splicing
points prior to the installation of conductors or cables. Where
required to facilitate the installation of utilization equipment,
the raceway shall be permitted to be initially installed without
a terminating connection at the equipment. Prewired raceway
assemblies shall be permitted only where specifically permitted
in this Code for the applicable wiring method.


Exception: Short sections of raceways used to contain conduc-
tors or cable assemblies for protection from physical damage


shall not be required to be installed complete between outlet, © 7


junction, or splicing points.


2025 California Electrical Code


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


(B) Welding. Metal raceways shall not be supported, termi-
nated, or connected by welding to the raceway unless specifi-
cally designed to be or otherwise specifically permitted to be
in this Code.

300.19 Supporting Conductors in Vertical Raceways.


(A) Spacing Intervals — Maximum. Conductors in vertical
raceways shall be supported if the vertical rise exceeds the val-
ues in Table 300.19(A). At least one support method shall be
provided for each conductor at the top of the vertical raceway
or as close to the top as practical. Intermediate supports shall
be provided as necessary to limit supported conductor lengths
to not greater than those values specified in Table 300.19(A).


Exception: Steel wire armor cable shall be supported at the
top of the riser with a cable support that clamps the steel wire
armor. À safety device shall be permitted at the lower end of
the riser to hold the cable in the event there is slippage of the
cable in the wire-armored cable support. Additional wedge-
type supports shall be permitted to relieve the strain on the
equipment terminals caused by expansion of the cable under
load.


(B) Fire-Resistive Cables and Conductors. Support meth-
ods and spacing intervals for fire-resistive cables and conduc-
tors shall comply with any restrictions provided in the listing
of the electrical circuit protective system or fire-resistive cable
system used and in no case shall exceed the values in
Table 300.19(A).


(C) Support Methods. One of the following methods of sup-
port shall be used:


(1) Clamping devices constructed of or employing insulating
wedges inserted in the ends of the raceways. Where clamp-
ing of insulation does not adequately support the cable, the
conductor also shall be clamped.

Inserting boxes at the required intervals in which insulating
supports are installed and secured in an approved manner
to withstand the weight of the conductors attached thereto,
the boxes being provided with covers.


Q


Table 300.19(A) Spacings for Conductor Supports


300.20


(3) In junction boxes, deflecting the cables not less than
90 degrees and carrying them horizontally to a distance not
less than twice the diameter of the cable, with the cables being
carried on two or more insulating supports and additionally
secured thereto by tie wires, if desired. Where this method is
used, cables shall be supported at intervals not greater than
20 percent of the support spacing in Table 300.19(A).

(4) Other approved means.


300.20 Induced Currents in Ferrous Metal Enclosures or
Ferrous Metal Raceways.


A(A) Conductors Grouped Together. Where conductors
carrying alternating current are installed in ferrous metal enclo-
sures or ferrous metal raceways, they shall be arranged so as
to avoid heating the surrounding ferrous metal by induction.
To accomplish this, all phase conductors and, where used, the
grounded conductor and all equipment grounding conductors
shall be grouped together.


Exception No. 1: Equipment grounding conductors for certain
existing installations shall be permitted to be installed separate
from their associated circuit conductors where run in accor-
dance with 250.130(C).


Exception No. 2: A single conductor shall be permitted to be
installed in a ferromagnetic enclosure and used for skin-effect
heating in accordance with 426.42 and 427.47.


A (B) Individual Conductors. Where a single conductor carry-
ing alternating current passes through metal with magnetic
properties, the inductive effect shall be minimized by either cut-
ting slots in the metal between the individual holes through
which the individual conductors pass or passing all the conduc-
tors in the circuit through an insulating wall sufficiently large
for all of the conductors of the circuit.


Exception: In the case of circuits supplying vacuum or electric-
discharge lighting systems or signs or X-ray apparatus, the cur-
rents carried by the conductors are so small that the inductive
heating effect can be ignored where these conductors are placed
in metal enclosures or pass through metal.


Conductors
Aluminum or
Copper-Clad Aluminum Copper
Support of Conductors ССС
Conductor Size In Vertical Raceways m ft m ft
18 AWG through 8 AWG Not greater than 30 100 30 100
6 AWG through 1/0 AWG Not greater than 60 200 30 100
2/0 AWG through 4/0 AWG Not greater than 55 180 25 80
Over 4/0 AWG through 350 kemil Not greater than 41 135 18 60
Over 350 kemil through 500 kcmil Not greater than 36 120 15 50
Over 500 kcmil through 750 kcmil Not greater than 28 95 12 40
Over 750 kemil Not greater than 26 85 1 35
2025 California Electrical Code 70-213


30021


Informational Note: Because aluminum is not a mag-
netic metal, there will be no heating due to hysteresis;
however, induced currents will be present. They will not
be of sufficient magnitude to require grouping of conduc-
tors or special treatment in passing conductors through
aluminum wall sections.


300.21 Spread of Fire or Products of Combustion. Electri-
cal installations in hollow spaces, vertical shafts, and ventila-
tion or air-handling ducts shall be made so that the possible
spread of fire or products of combustion will not be substan-
tially increased. Openings around electrical penetrations into or
through fire-resistant-rated walls, partitions, floors, or ceilings
shall be firestopped using approved methods to maintain the
fire resistance rating.


Informational Note: Directories of electrical construc-
tion materials published by qualified testing laboratories
contain many listing installation restrictions necessary
to maintain the fire-resistive rating of assemblies where
penetrations or openings are made. Building codes also
contain restrictions on membrane penetrations on oppo-
site sides of a fire-resistance-rated wall assembly. An
example is the 600-mm (24-in.) minimum horizontal
separation that usually applies between boxes installed
on opposite sides of the wall. Assistance in complying
with the requirements of 300.21 can be found in building
codes, fire resistance directories, and product listings.


300.22 Wiring in Ducts Not Used for Air Handling, Fabri-
cated Ducts for Environmental Air, and Other Spaces for
Environmental Air (Plenums). The requirements of this sec-
tion shall apply to the installation and uses of electrical wir-
ing and equipment in ducts used for dust, loose stock, or vapor
removal; ducts specifically fabricated for environmental air;
and other spaces used for environmental air (plenums).


Informational Note: See Part VI of Article 424 for
requirements on duct heaters.


(A) Ducts for Dust, Loose Stock, or Vapor Removal. No
wiring systems of any type shall be installed in ducts used to
transport dust, loose stock, or flammable vapors. No wiring sys-
tem of any type shall be installed in any duct, or shaft contain-
ing only such ducts, used for vapor removal or for ventilation of
commercial-type cooking equipment.

(B) Ducts Specifically Fabricated for Environmental Air.
Equipment, devices, and the wiring methods specified in this
section shall be permitted within such ducts only if necessary
for the direct action upon, or sensing of, the contained air. Where
equipment or devices are installed and illumination is necessary
to facilitate maintenance and repair, enclosed gasketed-type
luminaires shall be permitted.


Only wiring methods consisting of Type MI cable without
an overall nonmetallic covering, Type MC cable employing
a smooth or corrugated impervious metal sheath without an


70-214


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


overall nonmetallic covering, electrical metallic tubing, flexible
metallic tubing, intermediate metal conduit, or rigid metal con-
duit without an overall nonmetallic covering shall be installed
in ducts specifically fabricated to transport environmental air.
Flexible metal conduit shall be permitted, in lengths not to
exceed 1.2 m (4 ft), to connect physically adjustable equipment
and devices permitted to be in these fabricated ducts. The con-
nectors used with flexible metal conduit shall effectively close
any openings in the connection.


Exception: Wiring methods and cabling systems, listed for

use in other spaces used for environmental air (plenums), shall

be permitted to be installed in ducts specifically fabricated for
environmental air-handling purposes under both of the follow-
ing conditions:

(1) The wiring methods or cabling systems shall be permitted
only if necessary to connect to equipment or devices asso-
ciated with the direct action upon or sensing of the con-
tained air,

(2) The total length of such wiring methods or cabling systems
shall not exceed 1.2 m (4 ft).


А (C) Other Spaces Used for Environmental Air (Plenums).
This section shall apply to spaces not specifically fabricated for
environmental air-handling purposes but used for air-handling
purposes as a plenum. This section shall not apply to habitable
rooms or areas of buildings, the prime purpose of which is not
air handling.


Informational Note No. 1: The space over a hung ceil-
ing used for environmental air-handling purposes is an
example of the type of other space to which this section
applies.

Informational Note No. 2: See NFPA 90A, Standard for
the Installation of Air-Conditioning and Ventilating Sys-
tems, and other mechanical codes for information on how
the term other spaces used for environmental air (ple-
num), as used in this section, correlates with the use of
the term plenumwhere the plenum is used for return air
purposes, as well as some other air-handling spaces.


Exception: This section shall not apply to the joist or stud
spaces of dwelling units where the wiring passes through such
spaces perpendicular to the long dimension of such spaces.


(1) Wiring Methods. The wiring methods for other spaces
used for environmental air shall be limited to totally enclosed,
nonventilated, insulated busway having no provisions for plug-
in connections, Type MI cable without an overall nonmetallic
covering, Type MC cable without an overall nonmetallic cover-
ing, Type AC cable, or other factory-assembled multiconductor
control or power cable that is specifically listed for use within
an air-handling space, or listed prefabricated cable assemblies
of metallic manufactured wiring systems without nonmetallic
sheath. Other types of cables, conductors, and raceways shall
be permitted to be installed in electrical metallic tubing, flexible


2025 California Electrical Code


^


ARTICLE 300 — GENERAL REQUIREMENTS FOR WIRING METHODS AND MATERIALS


metallic tubing, intermediate metal conduit, rigid metal conduit
without an overall nonmetallic covering, flexible metal conduit,
or, where accessible, surface metal raceway or metal wireway
with metal covers.


Nonmetallic cable ties and other nonmetallic cable accesso-
ries used to secure and support cables shall be listed as having
low smoke and heat release properties.


Informational Note: See UL 2043, Fire Test for Heat and
Visible Smoke Release for Discrete Products and Their
Accessories Installed in Air-Handling Spaces, for one
method of testing low smoke and heat release properties
for nonmetallic cable ties and other nonmetallic cable
accessories to determine a maximum peak optical density
of 0.50 or less, an average optical density of 0.15 or less,
and a peak heat release rate of 100 kW or less,


A (2) Cable Tray Systems. The requirements in 300.22(C)(2)(a)
or (C)(2)(b) shall apply to the use of metallic cable tray systems
in other spaces used for environmental air (plenums), where
accessible,

(a) Metal Cable Tray Systems. Metal cable tray systems
shall be permitted to support the wiring methods specified in
300.22(C)(1).

(b) Solid Side and Bottom Metal Cable Tray Systems. Solid
side and bottom metal cable tray systems with solid metal cov-
ers shall be permitted to enclose wiring methods and cables not
already covered in 300.22(С)(1) in accordance with 392.10(A)
and (B).


A (3) Equipment. Electrical equipment with a metal enclosure,
or electrical equipment with a nonmetallic enclosure listed for
use within an air-handling space and having low smoke and
heat release properties, and associated wiring material suitable
for the ambient temperature shall be permitted to be installed
in such other spaces unless prohibited elsewhere in this Code.


Informational Note: See UL 2043, Fire Test for Heat and
Visible Smoke Release for Discrete Products and Their
Accessories Installed in Air-Handling Spaces, for one
method of testing low smoke and heat release properties
to determine that the equipment exhibits a maximum peak
optical density of 0.50 or less, an average optical density of
0.15 or less, and a peak heat release rate of 100 kW or less.
Exception: Integral fan systems shall be permitted where spe-
cifically identified for use within an air-handling space.
(D) Information Technology Equipment. Where the instal-
lation complies with the special requirements specified in
645.4, electrical wiring in air-handling areas beneath raised
floors for information technology equipment shall be permitted
in accordance with 645.5(E).
A 300.23 Panels Designed to Allow Access. Cables, race-
A ways, and equipment installed behind panels designed to allow


2025 California Electrical Code


300.26


access, including suspended ceiling panels, shall be arranged
and secured to allow the removal of panels and access to the
equipment.


300.25 Exit Enclosures (Stair Towers). Where an exit enclo-
sure is required to have a fire resistance rating, only electrical
wiring methods serving equipment permitted by the authority
having jurisdiction in the exit enclosure shall be installed within
the exit enclosure.

Exception: Where egress lighting is required on outside exte-
rior doorways from the exit enclosure, luminaires shall be per-
mitted to be supplied from the inside of the exit enclosure.


Informational Note: See МЕРА 701-2021, Life Safety
Code, 7.1.3.2.1(10)(b), for more information.


T 300.26 Remote-Control and Signaling Circuits Classifica-
tion. Remote-control and signaling circuits shall be classified
as either power-limited or non-power-limited and comply with
300.26(A) through (C).


T (A) Class 1 Power-Limited Remote-Control and Signaling
Circuits. Class 1 power-limited remote-control and signaling
circuits shall comply with 724.3.


T (B) Class 2 and Class 3 Power-Limited Remote-Control
and Signaling Circuits. Class 2 and Class 3 power-limited
remote-control and signaling circuits shall comply with 725.3.


T (C) Non-Power-Limited Remote-Control and Signaling
Circuits. Non-power-limited remote-control and signaling cir-
cuits shall be installed in accordance with 300.2 through 300.25
and comply with 300.26(C)(1) through (C)(3).


T (1) Sizes and Use.


(a) Conductors that are 18 AWG and 16 AWG copper shall
be permitted to be used if they supply loads that do not exceed
the ampacities specified in 402.5 and are installed in a raceway,
an approved enclosure, or a listed cable.

(b) Conductors that are 14 AWG copper-clad aluminum
shall be permitted to be used in Type MC cable and Type TC
cable. The continuous load shall not exceed 8 amperes.

(c) Conductors larger than 16 AWG copper or 14 AWG
copper-clad aluminum shall not supply loads greater than the
ampacities specified in 310.14.

(d) Flexible cords shall comply with the applicable general
requirements, applications, and construction specifications for
flexible cords and flexible cables in accordance with Article
400 Parts I and II.


T (2) Insulation.
(a) Insulation on conductors shall be rated for the system
voltage and not less than 600 volts.
(b) Conductors larger than 16 AWG copper or 14 AWG
copper-clad aluminum shall comply with the applicable general
requirements for conductors rated up to and including 2000 volt


70-215


ЕЕЕ Á


305.1


ARTICLE 305 —WIRING METHODS/MATERIALS FOR SYSTEMS RATED OVER 1000 V AC, 1500 V DC, NOMINAL


for type designations, insulations, markings, ampacity ratings, N Table 305.3 Wiring Methods Permitted for Use in Systems Rated


and uses in accordance with 310.3, 310.4, 310.6, 310.8, 310.10,
and 310.14.

(c) Conductors that are 18 AWG copper, 16 AWG copper,
or 14 AWG copper-clad aluminum shall be Type FFH-2, Type
KF-2, Type KFF-2, Type PAR, Type PAFF, Type PF, Type PFF,
‘Type PGF, Type PGFF, Type PTF, Type PIFF, Type RFH-2,
Туре RFHH-2, Type RFHH-3, Type SF-2, SFF-2, Type TF, Type
TFF, Type TFEN, Туре TEN, Туре ZF, or Type ZFF.

(d) Conductors with other types and thicknesses of insula-
tion shall be permitted if listed for Class 1 circuit use.


T (3) Overcurrent Protection.


(a) Overcurrent protection for conductors 14 AWG copper
and larger shall be provided in accordance with the conductor
ampacity, without applying the ampacity adjustment and cor-
rection factors specified in 310.15 to the ampacity calculation.

(b) Overcurrent protection shall not exceed 7 amperes for
18 AWG copper conductors and 10 amperes for 16 AWG cop-
per and 14 AWG copper-clad aluminum.


Exception: The overcurrent protection specified in 300.26(C)


(3)(а) and 300.26(C)(3)(b) shall not be required where this
Code requires or permits other overcurrent protection ratings.


ARTICLE 305


General Requirements for Wiring Methods
and Materials for Systems Rated Over
1000 Volts ac, 1500 Volts dc, Nominal


N 305.1 Scope. This article covers wiring methods and materials
for systems rated over 1000 volts ac, 1500 volts dc, nominal.


N 305.3 Other Articles. Conductors shall be permitted to be
installed in accordance with any of the wiring methods identi-
fied in Table 305.3.


Exposed runs of Type MV cables, bare conductors, and bare
busbars shall be permitted in locations accessible only to quali-
fied persons. Busbars shall be permitted to be either copper or
aluminum.

Exception: Airfield lighting cable used in series circuits that
are powered by regulators and installed in restricted airport
lighting vaults shall be permitted as exposed cable installations.


Informational Note: An example of a common applica-
tion is FAA L-824 cables installed as exposed runs within
à restricted vault area.
N 305.4 Conductors of Different Systems. Conductors of cir-
cuits rated over 1000 volts ac, 1500 volts dc, nominal, shall not
occupy the same equipment wiring enclosure, cable, or raceway


70-216


Over 1000 Volts ac, 1500 Volts dc, Nominal


Wiring Methods Permitted
for Use Above 1000 Volts ac,
1500 Volts dc Voltage Levels | Reference
Pull and junction boxes, Over 1000 Article 314,
conduit bodies, and handhole Part IV
enclosures.
Metal-clad cable (Type MC) 1000-35,000 Article 330
“Type P cable 1000-2000 Article 337
Intermediate metal conduit Over 1000 Article 342
(IMC)
Rigid metal conduit (RMC) Over 1000 Article 344.
Rigid polyvinyl chloride conduit | Over 1000 Article 352
(PVC)
Reinforced thermosetting resin Over 1000 Article 355
conduit (RTRC)
Electrical metallic tubing (EMT) | Over 1000 Article 358
Auxiliary gutters Over 1000 Article 366
Busway Over 1000 Article 368,
Part IV
Cablebus 1000-35,000 Article 370
Cable trays 1000-35,000 Article 392
Messenger-supported wiring 1000-35,000 — | Article 396
Outdoor overhead conductors Over 1000 Article 395
Insulated bus pipe (IBP) 1000-35,000 ac | Article 369


with conductors of circuits rated 1000 volts ac, 1500 volts dc, ө


nominal, or less unless otherwise permitted аз follows:


(1) Where contained within the individual wiring enclosure,
primary leads of electric-discharge lamp ballasts insulated
for the primary voltage of the ballast shall be permitted to
occupy the same luminaire, sign, or outline lighting enclo-
sure as the branch-circuit conductors.

Excitation, control, relay, and ammeter conductors used
in connection with any individual motor or starter shall
be permitted to occupy the same enclosure as the motor-
circuit conductors.

Conductors of different voltage ratings shall be permitted
in motors, transformers, switchgear, switchboards, control
assemblies, and similar equipment.

If the conductors of each system in a manhole are perma-
nently and effectively separated from the conductors of the
other systems and securely fastened to racks, insulators, or
other approved supports, conductors of different voltage
ratings shall be permitted.


(2


(3)


(4


Conductors having nonshielded insulation and operating at
different voltage levels shall not occupy the same enclosure,
cable, or raceway.


305.5 Conductor Bending Radius. The conductor shall not
be bent to a radius less than 8 times the overall diameter for non-
shielded conductors or 12 times the overall diameter for shielded


2025 California Electrical Code


е


ARTICLE 305 — WIRING METHODS/MATERIALS FOR SYSTEMS RATED OVER 1000 V AC, 1500 V DC, NOMINAL


or lead-covered conductors during or after installation. For mul-
ticonductor or multiplexed single-conductor cables having indi-
vidually shielded conductors, the minimum bending radius shall
be 12 times the diameter of the individually shielded conductors
or 7 times the overall diameter, whichever is greater.


A 305.6 Protection Against Induction Heating. Metallic race-
ways and associated conductors shall be arranged to avoid heat-
ing of the raceway in accordance with 300.20.


305.7 Covers Required. Suitable covers shall be installed on
all boxes, fittings, and similar enclosures to prevent acciden-
tal contact with energized parts or physical damage to parts or
insulation.


305.8 Raceways in Wet Locations Above Grade. Where
raceways are installed in wet locations above grade, the inte-
rior of these raceways shall be considered to be a wet loca-
tion. Insulated conductors and cables installed in raceways in
wet locations above grade shall be either moisture-impervious
metal-sheathed or of a type listed for use in wet locations.


305.9 Braid-Covered Insulated Conductors — Exposed
Installation. Exposed runs of braid-covered insulated conduc-
tors shall have a flame-retardant braid. If the conductors used
do not have this protection, a flame-retardant saturant shall be
applied to the braid covering after installation. This treated
braid covering shall be stripped back a safe distance at conduc-
tor terminals, according to the operating voltage. Where practi-
cable, this distance shall not be less than 25 mm (1 in.) for each
kilovolt of the conductor-to-ground voltage of the circuit.


305.10 Insulation Shielding. Metallic and semiconducting
insulation shielding components of shielded cables shall be
removed for a distance dependent on the circuit voltage and
insulation. Stress reduction means shall be provided at all ter-
minations of factory-applied shielding.

Metallic shielding components such as tapes, wires, or
braids, or combinations of them, shall be connected to an equip-
ment grounding conductor, an equipment grounding busbar, or
a grounding electrode.


305.11 Moisture or Mechanical Protection for Metal-
Sheathed Cables. Where cable conductors emerge from a
metal sheath and where protection against moisture or physical
damage is necessary, the insulation of the conductors shall be
protected by a cable sheath terminating device.


305.12 Danger Signs. Danger signs shall be conspicuously
posted at points of access to conductors in all raceway systems
and cable systems. The sign(s) shall meet the requirements in
110.21(B), shall be readily visible, and shall state the following:


DANGER—HIGH VOLTAGE—KEEP OUT
305.15 Underground Installations.


(A) General. Underground conductors shall be identified
for the voltage and conditions under which they are installed.


2025 California Electrical Code


305.15


Conductors used for direct-burial applications shall be of a type
identified for such use. Underground cables shall be installed in
accordance with 305.15(AX(1), (A)(2), or (A)(3), and the instal-
lation shall meet the depth requirements of Table 305.15(A).


A (1) Shielded Cables and Nonshielded Cables in Metal-
Sheathed Cable Assemblies. Underground cables, including
nonshielded, Type MC and moisture-impervious metal sheath
cables, shall have those sheaths grounded through an effective
grounding path meeting the requirements of 250.4(A)(5) or
250.4(BY(4). They shall be direct buried or installed in raceways
identified for the use.


(2) Industrial Establishments. In industrial establishments,
where conditions of maintenance and supervision ensure that
only qualified persons service the installed cable, nonshielded
single-conductor cables with insulation types up to 2000 volts
that are listed for direct burial shall be permitted to be directly
buried.


(3) Other Nonshielded Cables. Other nonshielded cables
not covered in 305.15(A)(1) or (A)(2) shall be installed in rigid
metal conduit, intermediate metal conduit, or rigid nonmetallic
conduit encased in not less than 75 mm (3 in.) of concrete.


(B) Wet Locations. The interior of enclosures or raceways
installed underground shall be considered to be a wet location.
Insulated conductors and cables installed in these enclosures
or raceways in underground installations shall be listed for
use in wet locations and shall be either moisture-impervious
metal-sheathed or of a type listed for use in wet locations. Any
connections or splices in an underground installation shall be
approved for wet locations.


(C) Protection from Damage. Conductors emerging from
the ground shall be enclosed in listed raceways, Raceways
installed on poles shall be of rigid metal conduit, intermedi-
ate metal conduit, RTRC-XW, Schedule 80 PVC conduit, or
equivalent, extending from the minimum cover depth speci-
fied in Table 305.15(A) to a point 2.5 m (8 ft) above finished
grade. Conductors entering a building shall be protected by an
approved enclosure or raceway from the minimum cover depth
to the point of entrance. Where direct-buried conductors, race-
ways, or cables are subject to movement by settlement or frost,
they shall be installed to prevent damage to the enclosed con-
ductors or to the equipment connected to the raceways. Metallic
enclosures shall be grounded.

(D) Splices. Direct burial cables shall be permitted to be
spliced or tapped without the use of splice boxes if they are
installed using materials suitable for the application. The taps
and splices shall be watertight and protected from mechanical
damage. Where cables are shielded, the shielding shall be con-
tinuous across the splice or tap.

Exception: At splices of an engineered cabling system, metallic
shields of direct-buried single-conductor cables with maintained
spacing between phases shall be permitted to be interrupted and


70-217


3101


А Table 305.15(А) Minimum Cover Requirements


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


General Conditions (not otherwise specified) Special Conditions (use if applicable)
Column 1 Column 2 Column 3 Column 4 Column 5 Column 6
Raceways Under
Buildings Cables in Areas Subject
Electrical or Exterior Alrport to Vehicular
Metallic Tubing, Rigid Metal Concrete Slabs, Runways or ‘Traffic, Such as
RTRC, PVC, Conduit and 100 mm (4in) | Adjacent Areas | Thoroughfares
Direct-Buried and HDPE Intermediate Minimum Where Trespass | and Commercial
Cables! Conduit? Metal Conduit Thickness* Is Prohibited Parking Areas
Circuit Voltage mm in. mm in, mm mm | in,
Over 1000 V ac, 750 30 450 18 150 24
1500 V de,
through 22 kV
Over 22 КМ 36
through 40 kV
Over 40 kV 42


Notes:


1. Cover shall be defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried conductor, cable,
conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.

2. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.

3. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for
direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.

4. In industrial establishments, where conditions of maintenance and supervision ensure that qualified persons will service the installation, the minimum cover
requirements for other than rigid metal conduit and intermediate metal conduit shall be permitted to be reduced 150 mm (6 in.) for each 50 mm (2 in.) of concrete


or equivalent placed entirely within the trench over the underground installation.


JUnderground direct-buried cables that are not encased or protected by concrete and are buried 750 mm (30 in.) or more below grade shall have their location


identified by a warning ribbon that is placed in the trench at least 300 mm (12 in.


.) above the cables.


Listed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm (2 in.) of concrete or


equivalent above conduit in addition to the table depth.


The slab shall extend a minimum of 150 mm (6 in.) beyond the underground installation, and a warning ribbon or other effective means suitable for the conditions


shall be placed above the underground installation.


overlapped. Where shields are interrupted and overlapped, each
shield section shall be grounded at one point.


(E) Backfill. Backfill containing large rocks, paving materi-
als, cinders, large or sharply angular substances, or corrosive
materials shall not be placed in an excavation where materials
can damage or contribute to the corrosion of raceways, cables,
or other substructures or where it might prevent adequate com-
paction of fill.


Protection in the form of granular or selected material or
suitable sleeves shall be provided to prevent physical damage
to the raceway or cable.


А (F) Raceway Seal. Where a raceway enters from an under-
ground system, the end within the building shall be scaled with
an identified compound to prevent the entrance of moisture.


Informational Note: Presence of hazardous gases or
vapors might also necessitate sealing of underground
conduits or raceways entering buildings.


70-218


ARTICLE 310
Conductors for General Wiring


Part L General


А 310.1 Scope. This article covers general requirements for
conductors rated up to and including 2000 volts and their type
designations, insulations, markings, mechanical strengths,
ampacity ratings, and uses. These requirements do not apply
to conductors that form an integral part of equipment, such as
motors, motor controllers, and similar equipment, or to conduc-
tors specifically provided for elsewhere in this Code.

310.3 Conductors.
(A) Minimum Size of Conductors. The minimum size of
conductors for voltage ratings up to and including 2000 volts


shall be 14 AWG copper or 12 AWG aluminum or copper-clad
aluminum, except as permitted elsewhere in this Code.


A (B) Conductor Material. Conductors in this article shall be of
copper, aluminum, or copper-clad aluminum, unless otherwise


2025 California Electrical Code


о


о


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


specified. Aluminum and copper-clad aluminum shall comply
with the following:

(1) Solid aluminum conductors 8, 10, and 12 AWG shall be
made of an AA-8000 series electrical grade aluminum
alloy conductor material.

Stranded aluminum conductors 8 AWG through 1000 kemil
marked as Type RHH, RHW, XHHW, XHHN, XHWN,
THW, THHW, THWN, THHN, service-entrance Type
SE Style U, and SE Style R shall be made of an AA-8000
series electrical grade aluminum alloy conductor material.
For copper-clad aluminum conductors, the copper shall
form a minimum 10 percent of the cross-sectional area of a
solid conductor or each strand of a stranded conductor. The
aluminum core of a copper-clad aluminum conductor shall
be made of an AA-8000 series electrical grade aluminum
alloy conductor material.

(4) Copper-clad aluminum conductor material shall be listed.


(C) Stranded Conductors. Where installed in raceways, con-
ductors 8 AWG and larger shall be stranded, unless specifically
permitted or required elsewhere in this Code to be solid.


0)


(3)


(D) Insulated. Conductors not specifically permitted else-
where in this Code to be covered or bare shall be insulated.


Informational Note: See 250.184 for insulation of neutral
conductors of a solidly grounded high-voltage system.


Part II. Construction Specifications


310.4 Conductor Constructions and Applications. Insulated
conductors shall comply with Table 310.4(1) and Table 310.4(2).


Informational Note: Thermoplastic insulation may
stiffen at temperatures lower than –10°С (+14°F). Ther-
moplastic insulation may also be deformed at normal
temperatures where subjected to pressure, such as at
points of support.


310.6 Conductor Identification.


(A) Grounded Conductors. Insulated or covered grounded
conductors shall be identified in accordance with 200.6.


(B) Equipment Grounding Conductors. Equipment
grounding conductors shall be identified in accordance with
250.119.


А (C) Ungrounded Conductors. Conductors that are intended
for use as ungrounded conductors, whether used as a single
conductor or in multiconductor cables, shall be finished to be
clearly distinguishable from grounded conductors and equip-
ment grounding conductors. Distinguishing markings shall not
conflict in any manner with the surface markings required by
310.8(B)(1). Branch-circuit ungrounded conductors shall be
identified in accordance with 210.5(C). Feeders shall be identi-
fied in accordance with 215.12(C)


Exception: Conductor identification shall be permitted in
accordance with 200.7.


2025 California Electrical Code


310.8


310.8 Marking,

(A) Required Information. All conductors and cables shall
be marked to indicate the following information, using the
applicable method described in 310.8(B):

а)
(2)


[9]


The maximum rated voltage.

The proper type letter or letters for the type of wire or cable
as specified elsewhere in this Code.

The manufacturer's name, trademark, or other distinctive
marking by which the organization responsible for the
product can be readily identified.


(4) The AWG size or circular mil area.


Informational Note: See Chapter 9, Table 8, Conductor
Properties, for conductor area expressed in SI units for
conductor sizes specified in AWG or circular mil area.


(5) Cable assemblies where the neutral conductor is smaller
than the ungrounded conductors shall be so marked.


(B) Method of Marking.


(1) Surface Marking. The following conductors and cables
shall be durably marked on the surface:


(1) Single-conductor and multiconductor thermoset and
thermoplastic-insulated wire and cable
Nonmetallic-sheathed cable

Service-entrance cable

Underground feeder and branch-circuit cable

Tray cable

Irrigation cable

Power-limited tray cable

Instrumentation tray cable


02)
(3)
(4)
(5
(6)
0
(8)

The AWG size or circular mil area shall be repeated at inter-
vals not exceeding 610 mm (24 in.). All other markings shall be
repeated at intervals not exceeding 1.0 m (40 in.).

A (2) Marker Tape. Metal-covered multiconductor cables shall
employ a marker tape located within the cable and running for
its complete length.

Exception No. 1: Type MI cable shall not require a marker tape.
Exception No. 2: Type AC cable shall not require a marker tape.
Exception No. 3: The information required in 310.8(A) shall
be permitted to be durably marked on the outer nonmetallic
covering of Type MC, Type ITC, or Type PLTC cables at inter-
vals not exceeding 1.0 m (40 in.).

Exception No. 4: The information required in 310.8(A) shall
be permitted to be durably marked on a nonmetallic covering
under the metallic sheath of Type ITC or Type PLTC cable at
intervals not exceeding 1.0 m (40 in.).


Informational Note: Included in the group of metal-
covered cables are Type AC cable, Type MC cable, and
lead-sheathed cable.


70-219


3108 ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


A Table 310.4(1) Conductor Applications and Insulations Rated 600 Volts


Maximum
Type Operating Application
Trade Name Letter | Temperature Provisions.
Fluorinated ethylene | FEP or 90°С. Dry and damp None
propylene FEPB (194°F) locations
200°C | Dry locations — Glass braid
(392°F) special applications? Glass or other
suitable braid
es ee ee — — material
Mineral insulation 9 Dry and wet locations T Magnesium oxic | 18-167 058 23 | Copper or alloy
(metal sheathed) (94°F) 16-10 091 36 steel
250°C | For special 9-4 127 50
(482°F) ications? 3-500 140 55
Moisture-, heat-, MTW 60°C | Machine tool wiring in | Flame-retardant, (А) (В) |А) (8) | (A) None.
and oil-resistant (140°F) wet locations moisture-, 22-12 0.76 0.38] 30 15 |(B) Nylon jacket
thermoplastic 90°C | Machine tool wiring in | — heat- and 10 076 051] 30 20 | orequivalent
(194*F) dry locations. oil-resistant 8 114 076| 45 30
thermoplastic 6 1.52 0.76] 60 30
Informational Note: 42 152 1.02] 60 40
See NFPA 79-2001, 1-40 |2,03 127| во 50
Electrical Standard 213-500 |241 152] 95 60
for Industrial 501-1000 |279 178 | 110 70
Machinery
Paper Lead sheath


20
8-2 0.76 30
1-40 1.14 45 =
ae — РИНЕ Кы. 1.
Perfluoro-alkoxy PFAH 250°C | Dry locations only. — |Perflvoro-alkoxy 14-10 051 20 [Мое
(482°Е) Only for leads 8-2 0.76 30
within apparatus 1-40 1.14 45
or within raceways
connected to
apparatus (nickel
or nickel.
copper only)
Thermoset RHH 90°C | Dry and damp 14-10 1.14 45 | Moisture-resistant,
(194*F) locations 8-2 152 60 flame-retardant,
1-4/0 203 80 nonmetallic
213-500 241 95 covering!
501-1000 2.79 110
1001-2000 3.18 125
Moisture-resistant | RHW 75°C [Оту and wet locations | Flame-retardant, 14-10 1.14 45  |Woisture-resistant,
thermoset (167°) moisture- 8-2 1.52 60 flame-retardant,
RHW resistant 1-4/0 2.03 80 nonmetallic
Я MP, thermoset 213-500 2.41 95 covering
501-1000 2.79 110
1001-2000 3.18 125
ши: ЕРШЕ ee ИНЕШ
Silicone SA 90°C | Dry and damp Silicone rubber 14-10 114 45  |Glass or other
(194*F) locations 8-2 1.52 60 suitable braid
1-40 208 80 material
200°C | For special 213-500 241 95
(392°Е) application? 501-1000 2.79 110
1001-2000 3.18 125
Thermoset SIS 90°C | Switchboard and Flame-retardant 14-10 076 30 [None
(194°F) switchgear wiring thermoset 8-2 114 45
only 1-40 140 55


(continues) Ө


70-220 2025 California Electrical Code


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING 3108 |


A Table 310.4(A) Continued |


ө


Nylon jacket or
equivalent


$58858|l285588u


Moisture- and »
с heat-resistant m 45
thermoplastic 152 60
2.03 80
241 95
279 110
3.18 125


(Size 14-8 only
as permitted in
41068.)


(continues)


2025 California Electrical Code 70-221


310.8


A Table 310.4(A) Continued


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


Thickness of Insulation
Application
Provisions Insulation | AWGorkcmil| mm mils | Outer Covering!
аа ааа: РВ
See Part П of Heat- and 14-10 114 45  |Moisture-resistant
Article 338. moisture- 82 152 60 nonmetallic
IR] resistant 1-40 203 80 covering (See
(194*5) Desv indes 213-500 241 95% 3382)
cable employing 501-1000 279 по
more than one 1001-2000 3.18 125
conductor, see
Part If of Article
338).
Thermoset XHH 90°С | Dry and damp Flame-retardant 14-10 076 30 | None
(194°F) | locations thermoset 8-2 144 45
1-40 140 55
213-500 165 65
501-1000 203 80
1001-2000 241 95
Thermoset XHHN 90°C | Dry and damp Flame-retardant 1412 038 15 | Nylon jacket or
(194*F) locations thermoset 10 051 20 equivalent
8-6 076 30
42 102 40
1-4/0 127 50
250-500 152 60
501-1000 178 70
Moisture-resistant — |XHHW 90°C | Dry and damp locations | Flame-retardant, 14-10 076 30 | None
thermoset (194°) moisture- 8-2 114 45
“з= Гаа resistant 1-40 140 55
(167°Е) ка thermoset 213-500 165 65
501-1000 203 80
1001-2000 241 95
Moisure-esistant  |XHHW2| 90°C | Dry and wet locations |Famereuram, | 14-10 076 30 | None
thermoset (194*F) moisture- 3-2 114 45
resistant 1-40 140 55
thermoset 213-500 165 65
501-1000 203 80
1001-2000 24 95
Moisture-resistant — [XHWN 75°C | Dry and wet locations |Flame-retardant, 14-12 038 1S | Nylon jacket or
thermoset (167°) moisture- 10 051 20 equivalent
resistant 8-6 0.76 30
XHWNa2 | 00°C thermoset 42 1.02 40
Na (019457) 1-4/0 127 50
250-500 152
501-1000 178 70
Modified ethylene — |Z 90°C | Dry and damp Modified ethylene 1412 038 15 | None
tetrafluoro-ethylene (194^F) | locations tetrafluoro- 10 051 20
150°C | Dry locations — ethylene RH kon 3
3029 pecial applications? A
ore TE 10-40 144 45
Modified ethylene 75°C | Wet locations Modified ethylene 14-10 076 30 [None
tetrafluoro-ethylene 82 1.14 45
ZW-2


Note: Conductors in Table 310.4(1) shall be permitted to be rated up to 1000 volts if listed and marked.
lOuter coverings shall not be required where listed without a covering.
Higher temperature rated constructions shall be permitted where design conditions require maximum conductor operating temperatures above 90°C (194°F).
3Conductor sizes shall be permitted for signaling circuits permitting 300-volt insulation.
“The ampacity of Type UF cable shall be limited in accordance with 340.80.
SType UF insulation thickness shall include the integral jacket.


S{nsulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The
nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to
retardant.


be flame


70-222


2025 California Electrical Code


©


©


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


310.10


Table 310.4(2) Thickness of Insulation for Nonshielded Types RHH and RHW Solid Dielectric


Insulated Conductors Rated 2000 Volts


Column A! Column B?

Conductor Size
(AWG ог Кеті) mm mils mm mils
14-10 2.03 80 152 60
8 2.03 80 1.78 70
62 2.41 95 1.78 70
1-20 2.79 110 229 90
3/0-4/0 2.79 110 2.29 90
213-500 3.18 125 2.67 105
501-1000 3.56 140 3.05 120
1001-2000 3.56 140 3.56 140


‘Column A insulations shall be limited to natural, SBR, and butyl rubbers.


?Column B insulations shall be materials such as cross-linked polyethylene, ethylene propylene rubber, and composites


thereof.


(3) Tag Marking. The following conductors and cables shall
be marked by means of a printed tag attached to the coil, reel,
or carton:


(1) Type MI cable

(2) Switchboard wires

(3) Metal-covered, single-conductor cables
(4) Type AC cable


(4) Optional Marking of Wire Size. The information
required in 310.8(A)(4) shall be permitted to be marked on the
surface of the individual insulated conductors for the following
multiconductor cables:


(1) Type MC cable

(2) Tray cable

(3) Irrigation cable

(4) Power-limited tray cable

(5) Power-limited fire alarm cable
(6) Instrumentation tray cable


(C) Suffixes to Designate Number of Conductors. A type
letter or letters used alone shall indicate a single insulated con-
ductor. The letter suffixes shall be indicated as follows:


(1) D — For two insulated conductors laid parallel within an
outer nonmetallic covering

(2) M — For an assembly of two or more insulated conductors
twisted spirally within an outer nonmetallic covering

(D) Optional Markings. All conductors and cables contained

in Chapter 3 shall be permitted to be surface marked to indicate

special characteristics of the cable materials. These markings

include, but are not limited to, markings for limited smoke, sun-

light resistant, and so forth.


Part III. Installation


310.10 Uses Permitted. The conductors described in 310.4
shall be permitted for use in any of the wiring methods covered


2025 Califomia Electrical Code


in Chapter 3 and as specified in their respective tables or as
permitted elsewhere in this Code.


(A) Dry Locations. Insulated conductors and cables used in
dry locations shall be any of the types identified in this Code.


(B) Dry and Damp Locations. Insulated conductors and
cables used in dry and damp locations shall be Types FEP,
FEPB, MTW, PFA, RHH, RHW, RHW-2, SA, THHN, THW,
THW-2, THHW, THWN, THWN-2, TW, XHH, XHHW,
XHHW-2, XHHN, XHWN, XHWN-2, Z, or ZW.

(C) Wet Locations. Insulated conductors and cables used in
wet locations shall comply with one of the following:


(1) Be moisture-impervious metal-sheathed

(2) Be types MTW, RHW, RHW-2, TW, THW, THW-2,
THHW, THWN, THWN-2, XHHW, XHHW-2, XHWN,
XHWN-2 or ZW

(3) Be of a type listed for use in wet locations


A (D) Locations Exposed to Direct Sunlight. Insulated con-
ductors or cables used where exposed to direct rays of the sun
shall comply with one of the following:


(1) Conductors and cables shall be listed as being sunlight
resistant. -

(2) Conductors and cables shall be covered with insulating
material, such as tape or sleeving, that is listed as being
sunlight resistant,

(E) Direct-Burial Conductors. Conductors used for direct-

burial applications shall be of a type identified for such use.


(F) Corrosive Conditions. Conductors exposed to oils,
greases, vapors, gases, fumes, liquids, or other substances hav-
ing a deleterious effect on the conductor or insulation shall be
of a type suitable for the application.

(G) Conductors in Parallel.


(1) General. Aluminum, copper-clad aluminum, or copper
circuit conductors for each ungrounded conductor, grounded


70-223


310.12


conductor, or neutral conductor shall be permitted to be con-
nected in parallel (electrically joined at both ends) only in sizes
1/0 AWG and larger and shall be installed in accordance with
310.10(G)(2) through (GY(4).


Exception No. 1: Conductors in sizes smaller than 1/0 AWG
shall be permitted to be run in parallel to supply control power
to indicating instruments, contactors, relays, solenoids, and
similar control devices, or for frequencies of 360 Hz and higher,
provided all of the following apply:


(1) They are contained within the same raceway or cable.

(2) The ampacity of each individual conductor is sufficient
to carry the entire load current shared by the parallel
conductors.

(3) The overcurrent protection is such that the ampacity of each
individual conductor will not be exceeded if one or more of
the parallel conductors become inadvertently disconnected.


Exception No. 2: Under engineering supervision, 2 AWG and
1 AWG grounded neutral conductors shall be permitted to be
installed in parallel for existing installations.


Informational Note: Exception No. 2 can be used to alle-
viate overheating of neutral conductors in existing instal-
lations due to high content of triplen harmonic currents.


A (2) Conductor and Installation Characteristics. The par-
alleled conductors that comprise each ungrounded conductor,
grounded conductor, neutral conductor, equipment grounding
conductor, equipment bonding jumper, or supply-side bonding
jumper shall comply with all of the following:


(1) Be the same length

(2) Consist of the same conductor material
(3) Be the same size in circular mil area
(4) Have the same insulation type

(5) Be terminated in the same manner


(3) Separate Cables or Raceways. Where run in separate
cables or raceways, the cables or raceways with conductors
shall have the same number of conductors and shall have the
same electrical characteristics. Conductors composing one par-
alleled set shall not be required to have the same physical char-
acteristics as those of another paralleled set.


А (4) Ampacity Correction or Adjustment. Conductors
installed in parallel shall comply with 310.15(B)and (С).


(5) Equipment Grounding Conductors. Where parallel
equipment grounding conductors are used, they shall be sized
in accordance with 250.122. Sectioned equipment grounding
conductors smaller than 1/0 AWG shall be permitted in multi-
conductor cables, if the combined circular mil area of the sec-
tioned equipment grounding conductors in each cable complies
with 250.122.


(6) Bonding Jumpers. Where parallel equipment bonding
jumpers or supply-side bonding jumpers are installed in raceways,
they shall be sized and installed in accordance with 250.102.


70-224


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


310.12 Single-Phase Dwelling Services and Feeders. For
one-family dwellings and the individual dwelling units of two-
family and multifamily dwellings, service and feeder conductors
supplied by a single-phase, 120/240-volt system shall be permit-
ted to be sized in accordance with 310.12(A) through (D).


For one-family dwellings and the individual dwelling units
of two-family and multifamily dwellings, single-phase feeder
conductors consisting of two ungrounded conductors and the
neutral conductor from a 208Y/120 volt system shall be permit-
ted to be sized in accordance with 310.12(A) through (C).


(A) Services. For a service rated 100 amperes through
400 amperes, the service conductors supplying the entire load
associated with a one-family dwelling, or the service conduc-
tors supplying the entire load associated with an individual
dwelling unit in a two-family or multifamily dwelling, shall
be permitted to have an ampacity not less than 83 percent of
the service rating. If no adjustment or correction factors are
required, Table 310.12(A) shall be permitted to be applied.


(B) Feeders. For a feeder rated 100 amperes through
400 amperes, the feeder conductors supplying the entire load
associated with a one-family dwelling, or the feeder conductors
supplying the entire load associated with an individual dwelling
unit in a two-family or multifamily dwelling, shall be permit-
ted to have an ampacity not less than 83 percent of the feeder
rating. If no adjustment or correction factors are required,
Table 310.12(A) shall be permitted to be applied.

(C) Feeder Ampacities. In no case shall a feeder for an indi-
vidual dwelling unit be required to have an ampacity greater
than that specified in 310.12(A) or (B).


А (D) Grounded Conductors. Grounded conductors shall be
permitted to be sized smaller than the ungrounded conductors,
if the requirements of 220.61 and 230.42 for service conductors


Table 310.12(A) Single-Phase Dwelling Services and Feeders


Conductor (AWG or Кеті)
Service or
Feeder Rating Aluminum or Copper-Clad
(Amperes) Copper Aluminum
100 4 2
110 3 1
125 2 1/0
150 1 2/0
175 yo 3/0
200 20 4/0
225 3/0 250
250 40 300
300 250 350
350 350 500
400 400 600


Note: If no adjustment or correction factors are required, this table shall Бе
permitted to be applied.


2025 California Electrical Code


©


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


or the requirements of 215.2 and 220.61 for feeder conductors
are met.


Where correction or adjustment factors are required by
310.15(B) or (C), they shall be permitted to be applied to the
ampacity associated with the temperature rating of the conductor.


Informational Note No. 1: See 240.6(A) for standard
ampere ratings for fuses and inverse time circuit breakers.
Informational Note No. 2: See Informative Annex D,
Example D7.

310.14 Ampacities for Conductors Rated 0 Volts — 2000 Volts.


(A) General.


A (1) Tables or Engineering Supervision. Ampacities for con-
ductors shall be permitted to be determined by tables as pro-
vided in 310.15 or under engineering supervision as provided
in 310.14(B).


Informational Note No. 1: See 210.19, Informational
Note, for voltage drop on branch circuits that this section
does not take into consideration. See 215,2(A)(2), Infor-
mational Note No. 2, for voltage drop on feeders that this
section does not take into consideration.

Informational Note No. 2: See NFPA 79-2021, Electrical
Standard for Industrial Machinery, Table 12.5.1, for the
allowable ampacities of Type MTW wire.


(2) Selection of Ampacity. Where more than one ampacity
applies for a given circuit length, the lowest value shall be used.


Exception: Where different ampacities apply to portions of a cir-
cuit, the higher ampacity shall be permitted to be used if the total
portion(s) of the circuit with lower ampacity does not exceed the
lesser of 3.0 m (10 ft) or 10 percent of the total circuit.


Informational Note: See 110.14(C) for conductor tem-
perature limitations due to termination provisions.


(3) Temperature Limitation of Conductors. No conductor
shall be used in such a manner that its operating temperature
exceeds that designated for the type of insulated conductor
involved. In no case shall conductors be associated together in
such a way, with respect to type of circuit, the wiring method
employed, or the number of conductors, that the limiting tem-
perature of any conductor is exceeded.


Informational Note No. 1: See Table 310.4(1) and
Table 315.10(A) for the temperature rating of a conduc-
tor that is the maximum temperature, at any location
along its length, that the conductor can withstand over a
prolonged time period without serious degradation. The
ampacity tables of Article 310 and the ampacity tables of
Informative Annex B, the ambient temperature correction
factors in 310.15(B), and the notes to the tables provide
guidance for coordinating conductor sizes, types, ampac-
ities, ambient temperatures, and number of associated


e


2025 California Electrical Code


310.15


conductors. The principal determinants of operating tem-
perature are as follows:


(1) Ambient temperature — ambient temperature may vary
along the conductor length as well as from time to time.
Heat generated internally in the conductor as the result of
load current flow, including fundamental and harmonic
currents.

The rate at which generated heat dissipates into the ambi-
ent medium. Thermal insulation that covers or surrounds
conductors affects the rate of heat dissipation.

Adjacent load-carrying conductors — adjacent conductors
have the dual effect of raising the ambient temperature and
impeding heat dissipation.

Informational Note No. 2: Refer to 110.14(C) for the

temperature limitation of terminations.


(B) Engineering Supervision. Under engineering supervi-
sion, conductor ampacities shall be permitted to be calculated
by means of Equation 310.14(B).


0)


(3)


(4)


T.-T,
-—72—54—— x 10 amperes 310.14
VR (ex) iic
where:
Т. = conductor temperature in degrees Celsius (°C)
T,= ambient temperature in degrees Celsius (°C)
R47 dc resistance of 305 mm (1 ft) of conductor in
microohms at temperature, 7.
Ү.= component ac resistance resulting from skin effect
and proximity effecte
R.a= effective thermal resistance between conductor and


surrounding ambient
310.15 Ampacity Tables.


А (A) General. Ampacities for conductors rated 0 volts to
2000 volts shall be as specified in the Ampacity Table 310.16
through Table 310.21, as modified by 310.15(A) through (F)
and 310.12. Under engineering supervision, ampacities of sizes
not shown in ampacity tables for conductors meeting the gen-
eral wiring requirements shall be permitted to be determined by
interpolation of the adjacent conductors based on the conduc-
tor's circular-mil area.


The temperature correction and adjustment factors shall be
permitted to be applied to the ampacity for the temperature rat-
ing of the conductor, if the corrected and adjusted ampacity
does not exceed the ampacity for the temperature rating of the
termination in accordance with 110.14(C).


Informational Note No. 1: Table 310.16 through
Table 310.19 are application tables for use in determin-
ing conductor sizes on loads calculated in accordance
with Part II, Part III, Part IV, or Part V of Article 220.


70-225


310.15 ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


Table 310.15(B)(1)(1) Ambient Temperature Correction Factors Based on 30°C (86°F)


For ambient temperatures other than 30°C (86°F), multiply the ampacities
specified in the ampacity tables by the appropriate correction factor shown below.


Ambient ‘Temperature Rating of Conductor Ambient
‘Temperature ‘Temperature
ес) 60°С 75°С 90°C CF)

10 or less 1.29 1.20 115 50 or less
11-15 1.22 1.15 1.12 51-59
16-20 145 1.11 1.08 60-68
21-25 1.08 1.05 1.04 69-77
26-30 1.00 1.00 1.00 78-86
31-35 0.91 0.94 0.96 87-95
36-40 0.82 0.88 0.91 96-104
41-45 071 0.82 0.87 105-113
46-50 0.58 0.75 0.82 114-122
51-55 0.41 0.67 0.76 123-131
56-60 — 0.58 071 132-140

61-65 — 0.47 0.65 141-149
66-70 = 0.33 0.58 150-158
71-75 — — 0.50 159-167
76-80 — — 0.41 168-176
81-85 — -— 0.29 177-185


Note: Table 310.15(B)(1)(1) shall be used with Table 310.16 and Table 310.17 as required.


Ampacities result from consideration of one or more of

the following:

(1) Temperature compatibility with connected equip-
ment, especially the connection points

(2) Coordination with circuit and system overcurrent
protection

(3) Compliance with the requirements of product listings
or certifications.

(4) Preservation of the safety benefits of established
industry practices and standardized procedures


Informational Note No. 2: See Chapter 9, Table 8, Con-
ductor Properties, for conductor area. Interpolation is
based on the conductor circular-mil area and not the con-
ductor overall area.

Informational Note No. 3: See 400.5 for the ampacities
of flexible cords and cables, See 402.5 for the ampacities
of fixture wires.

Informational Note No. 4: See Table 310.4(1) and
Table 310.4(2) for explanation of type letters used in
tables and for recognized sizes of conductors for the
various conductor insulations. See 310.1 through 310.14
and the various articles of this Code for installation
requirements. See Table 400.4, Table 400.5(A)(1), and
Table 400.5(A)(2) for flexible cords.


(B) Ambient Temperature Correction Factors.


(1) General. Ampacities for ambient temperatures other than
those shown in the ampacity tables shall be corrected in accor-
dance with Table 310.15(B)(1)(1) or Table 310.15(B)(1)€2), or
shall be permitted to be calculated using Equation 310.15(B(1).


70-226


[310.15(B)(1)]


where:
Г =ampacity corrected for ambient temperature
I-ampacity shown in the tables
T. - temperature rating of conductor (°C)
T,‘=new ambient temperature (°C)
T,=ambient temperature used in the table (°C)


A (2) Rooftop. For raceways or cables exposed to direct sunlight
on or above rooftops where the distance above the roof to the
bottom of the raceway or cable is less than 19 mm (% in.), a
temperature adder of 33°C (60°F) shall be added to the outdoor
temperature to determine the applicable ambient temperature
for application of the correction factors in Table 310.15(B)(1)(1)
or Table 310.15(B)(1}(2).

Exception: Type XHHW-2 insulated conductors shall not be
subject to this ampacity adjustment.
Informational Note: The ASHRAE Handbook — Fun-


damentals is one source for the ambient temperatures in
various locations.


(C) Adjustment Factors.


A (1) More than Three Current-Carrying Conductors. The
ampacity of each conductor shall be reduced as shown in
Table 310.15(C)(1) where the number of current-carrying con-
ductors in a raceway or cable exceeds three, or where single
conductors or multiconductor cables not installed in raceways


2025 California Electrical Code


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING 310.15


Table 310.15(B)(1)(2) Ambient Temperature Correction Factors Based on 40°C (104°F)


For ambient temperatures other than 40°C (104°F), multiply the ampacities specified
in the ampacity tables by the appropriate correction factor shown below.


Ambient ‘Temperature Rating of Conductor Ambient
Temperature [—— — — —] Temperature
ес) 60°С 75°С 90°С 150°С 200°С 250°С CF)
10 or less 1.58 1.36 1.26 1.13 1.09 1.07 50 or less
11-15 1.50 1.31 1.22 1.11 1.08 1.06 51-59
16-20 1.41 1.25 1.18 1.09 1.06 1.05 60-68
21-25 1.32 1.2 1.14 1.07 1.05 1.04 69-77
26-30 1.22 1.13 1.10 1.04 1.03 1.02 78-86
31-35 1.12 1.07 1.05 1.02 1.02 1.01 87-95
3640 1.00 1.00 1,00 1.00 1.00 1.00 96-104
41-45 0.87 0.93 0.95 0.98 0.98 0.99 105-113
46-50 0.71 0.85 0.89 0.95 0.97 0.98 114-122
51-55 0.50 0.76 0.84 0.93 0.95 0.96 123-131
56-60 Бы 0.65 0.77 0.90 0.94 0.95 132-140
61-65 — 0.53 071 0.88 0.92 0.94 141-149
66-70 = 0.38 0.63 0.85 0.90 0.93 150-158
71-75 = — 0.55 0.83 0.88 0.91 159-167
76-80 = = 0.45 0.80 0.87 0.90 168-176
81-90 — — — 0.74 0.83 0.87 177-194
91-100 — — md 0.67 0.79 0.85 195-212
101-110 — — — 0.60 075 0.82 213-230
111-120 — — — 0.52 0.71 0.79 231-248
121-130 — = — 0.43 0.66 0.76 249-266
131-140 — — Бы 0.30 0.61 0.72 267-284
141-160 a. — — - 0.50 0.65 285-320
A 161-180 — — Бы — 035 0.58 321-356
181-200 — — — — — 0.49 357-392
201-225 — 0.35 393-437


Note: Table 310.15(B)(1)(2) shall be used with Table 310.18, Table 310.19, Table 310.20, and Table 310.21 as required.


are installed without maintaining spacing for a continuous Table 310.15(C)(1) Adjustment Factors for More Than Three
length longer than 600 mm (24 in.). Each current-carrying con- — Current-Carrying Conductors
ductor of a paralleled set of conductors shall be counted as a


current-carrying conductor. Eye eoe iem
le
Where conductors of different systems, as provided in 300.3, Table 310.19 as
are installed in a common raceway or cable, the adjustment Adjusted for Ambient
factors shown in Table 310.15(C)(1) shall apply only to ће Number of Conductors* Temperature if Necessary
number of power and lighting conductors. 46 80
Informational Note No. 1: See Informative Annex B for 7-9 70
adjustment factors for more than three current-carrying 1020 0
conductors іп а raceway or cable with load diversity. 31-40 40
Informational Note No. 2: See 366.23 for adjustment 41 and above 35
factors for conductors and ampacity for bare copper and а а
A А m Number of conductors is the total number of conductors in the raceway or
aluminum bars in auxiliary gutters and 376.22(B) for cable, including spare conductors. The count shall be adjusted in accordance
adjustment factors for conductors in metal wireways. with 310.15(E) and (F). The count shall not include conductors that are
connected to electrical thi iot be simultaneously energized.
(a) Where conductors are installed in cable trays, 392.80 dai RET a Mad:
shall apply. Я MER Es r
1 " have physical protection in the form of rigid metal conduit,
(b) Adjustment factors shall not apply to conductors in race- intermediate metal conduit, rigid polyvinyl chloride conduit
P^ way’ having a length not exceeding 600 mm (24 in.). (PVC), or reinforced thermosetting resin conduit (RTRC) hav-
(с) Adjustment factors shall not apply to underground con- ing a length not exceeding 3.05 m (10 ft), and if the number of


ductors entering or leaving an outdoor trench if those conductors conductors niot exceed fout:


2025 California Electrical Code 70-227


310.16
(d) Adjustment factors shall not apply to Type AC cable or

to Type MC cable under the following conditions:

а)

(2)


@)
@


The cables do not have an overall outer jacket.

Each cable has not more than three current-carrying
conductors.

The conductors are 12 AWG copper.

Not more than 20 current-carrying conductors are installed
without maintaining spacing, are stacked, or are supported
on “bridle rings.”


Exception to (4): If cables meeting the requirements in
310.15(C)(1)(d)(1) through (C)(1)(d)(3) with more than 20
current-carrying conductors are installed longer than 600 mm
(24 in.) without maintaining spacing, are stacked, or are sup-
ported on bridle rings, a 60 percent adjustment factor shall be
applied.

(2) Raceway Spacing. Spacing between raceways shall be
maintained.


(D) Bare or Covered Conductors. Where bare or covered
conductors are installed with insulated conductors, the temper-
ature rating of the bare or covered conductor shall be equal to
the lowest temperature rating of the insulated conductors for the
purpose of determining ampacity.

A (E) Neutral Conductor. Neutral conductors shall be consid-
ered current carrying in accordance with any of the following:


(1) A neutral conductor that carries only the unbalanced cur-
rent from other conductors of the same circuit shall not be
required to be counted when applying the provisions of
310.15(C)(1).

In a 3-wire circuit consisting of two phase conductors and
the neutral conductor of a 4-wire, 3-phase, wye-connected
system, the neutral conductor carries approximately the same
current as the line-to-neutral load currents of the other con-
ductors and shall be counted when applying 310.15(CX 1).
On a 4-wire, 3-phase wye circuit where the major portion
of the load consists of nonlinear loads, harmonic currents
are present in the neutral conductor; the neutral conductor
shall therefore be considered a current-carrying conductor.


(F) Grounding or Bonding Conductor A grounding or
bonding conductor shall not be counted when applying the pro-
visions of 310.15(C)(1).

310.16 Ampacities of Insulated Conductors in Raceway,
Cable, or Earth (Directly Buried). The ampacities shall be


(2)


(3)


70-228


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


as specified in Table 310.16 where all of the following condi-

tions apply:

(1) Conductors are rated 0 volts through 2000 volts.

(2) Conductors are rated 60°C (140°F), 75°C (167°F), or 90°C
(194*F).

(3) Wiring is installed in a 30°C (86°F) ambient temperature.

(4) There are not more than three current-carrying conductors.


310.17 Ampacities of Single-Insulated Conductors in Free
Air. The ampacities shall be as specified in Table 310.17 where
all of the following conditions apply:


(1) Conductors are rated 0 volts through 2000 volts.

(2) Conductors are rated 60°C (140°F), 75°C (167°F), or 90°C
(194°F).

(3) Wiring is installed in a 30°C (86°F) ambient temperature.


310.18 Ampacities of Insulated Conductors in Raceway or
Cable. The ampacities shall be as specified in Table 310.18
where all of the following conditions apply:


(1) Conductors are rated 0 volts through 2000 volts.

(2) Conductors are rated 150°C (302°F), 200°C (392°F), or
250°C (482°F).

(3) Wiring is installed in a 40°C (104°F) ambient temperature.

(4) There are not more than three current-carrying conductors.


310.19 Ampacities of Single-Insulated Conductors in Free
Air. The ampacities shall be as specified in Table 310.19 where
all of the following conditions apply:


(1) Conductors are rated 0 volts through 2000 volts.
(2) Conductors are rated up to 250°C (482°F).
(3) Wiring is installed in a 40°C (104°F) ambient temperature.


310.20 Ampacities of Conductors Supported on a Messen-
ger. The ampacities shall be as specified in Table 310.20 where
all of the following conditions apply:


(1) Conductors are rated 0 volts through 2000 volts.

(2) Conductors are rated 75°C (167°F) or 90°C (194°F).

(3) Wiring is installed in a 40°C (104°F) ambient temperature.
(4) There are not more than three single-insulated conductors.
310.21 Ampacities of Bare or Covered Conductors in Free
Air. The ampacities shall be as specified in Table 310.21 where
all of the following conditions apply:

(1) Wind velocity is 610 mm/sec (2 ft/sec).

(2) Conductors are 80°C (176°F) total conductor temperature.
(3) Wiring is installed in a 40°C (104°F) ambient temperature.


2025 California Electrical Code


о


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


310.21


A Table 310.16 Ampacities of Insulated Conductors with Not More Than Three Current-Carrying Conductors in Raceway, Cable, ог


A


Earth (Directly Buried)
Temperature Rating of Conductor [See Table 310.4(1)]
60°C (140°F) | 75°C (167°F) 90°C (194°F) | 60°С (140°F) | 75°С (167°Е) | 90°С (194°F)
Types TBS, SA,
SIS, THHN,
THHW, THW-2,
THWN-2, RHH,
RHW-2, USE-2,
XHH, XHHW,
THHW, THW, Types RHW, XHHW-2,
THWN, XHHW, THHW, THW, XHWN,
XHWN-2, XHHN, | Types TW, | THWN,XHHW,| XHWN-2,
Size | Types TW, USE, ZW Z, ZW-2 UF XHWN, USE XHHN
AWG Size AWG
or kemil COPPER ALUMINUM OR COPPER-CLAD ALUMINUM | or kemil
18* — — 14 — – — —
16* E — 18 - - - РЕ
14* 15 20 25
12* 20 25 30 15 20 25 12*
10* 30 35 40 25 30 35 10*
8 40 50 55 35 40 45 8
6 55 65 75 40 50 55 6
4 70 85 95 55 65 75 4
3 85 100 115 65 75 85 3
2 95 115 130 75 90 100 2
1 110 130 145 85 100 115 1
1/0 125 150 170 100 120 135 1/0
20 145 175 195 115 135 150 20
3/0 165 200 225 130 155 175 3/0
4/0 195 230 260 150 180 205 4/0
250 215 255 290 170 205 230 250
300 240 285 320 195 230 260 300
350 260 310 350 210 250 280 350
400 280 335 380 225 270 305 400
500 320 380 430 260 310 350 500
600 350 420 475 285 340 385 600
700 385 460 520 315 375 425 700
750 400 475 535 320 385 435 750
800 410 490 555 330 395 445 800
900 435 520 585 355 425 480 900
1000 455 545 615 375 445 500 1000
1250 495 590 665 405 485 545 1250
1500 525 625 705 435 520 585 1500
1750 545 650 735 455 545 615 1750
2000 555 665 750 470 560 630 2000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30°C (86°F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors,
3. Section 310.16 shall be referenced for conditions of use.
*Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.
2025 California Electrical Code 70-229


310.21 ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING


A Table 310.17 Ampacities of Single-Insulated Conductors in Free Air


Temperature Rating of Conductor [See Table 310.4(1)] ©
60°С (140°Е) 75°С (167°F) 90°С (194°F) 60°С (140°Е) | 75°С (167°F) 90°C (194°F)
‘Types TBS, SA, SIS, Types TBS, SA,


FEP, FEPB, MI, SIS, THHN,
PFA, RHH, THHW, THW-2,
RHW-2, THHN, THWN-2, RHH,
THHW, THW-2, RHW-2, USE-2,
THWN-2, XHH, XHHW,
‘Types RHW, USE-2, XHH, Types RHW, XHHW-2,
THHW,THW, | XHHW, XHHW-2, THHW, THW, XHWN,
THWN, XHHW, | XHWN, XHWN-2, THWN,XHHW,| XHWN-2,
Size awe [DP ТУ Е | XHWNZW | XHHNZZW2 |TwesTW,UF| — XHWN XHHN SANG
or Кеті COPPER ALUMINUM OR COPPER-CLAD ALUMINUM | ог кетй


Notes:


1, Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30°C (86°F).
2. Section 310.17 shall be referenced for conditions of use.
*Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.


o


70-230 2025 California Electrical Code


ARTICLE 310 — CONDUCTORS FOR GENERAL WIRING 310.21


A Table 310.18 Ampacities of Insulated Conductors with Not More Than Three Current-Carrying Conductors in Raceway or Cable


Temperature Rating of Conductor [See Table 310.4(1)]


150°C (302°F) 200°C (392°F) 250°C (482°F) 150°C (302°F)
‘Types FEP, FEPB,
Type Z PFA, SA Types PFAH, TFE Type Z
NICKEL ALUMINUM
OR NICKEL- OR COPPER-CLAD
Size AWG or kemil COPPER COATED COPPER ALUMINUM Size AWG or kcmil


14 34 36 39 —
12 43 45 54 30
10 55 60 7 44
8 76 83 93 51
6 96 110 117 75
4 120 125 148 94
3 143 152 166 109
2 160 171 191 124
1 186 197 215 145
1/0 169
2/0 198
3/0 227
40 260


Notes:

1, Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104*F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors.

3, Section 310.18 shall be referenced for conditions of use.


A


А Table 310.19 Ampacities of Single-Insulated Conductors in Free Air


Temperature Rating of Conductor [See Table 310.4(1)]
150°C (302°F) 200°C (392°F) 250°C (482°F) 150°C (302°F)
‘Types FEP, FEPB,
Type Z PFA, SA ‘Types PFAH, ТЕЕ Type Z
NICKEL, ALUMINUM
ORNICKEL- | OR COPPER-CLAD
Size AWG or kemil COPPER COATED COPPER | ALUMINUM | Size AWG or kemil
n 46 54 | 59 = 4
12 60 68 78 4 12
10 80 90 107 63 10
8 106 124 142 83 8
6 155 165 205 112 6
4 190 220 278 148 4
3 214 252 327 170 3
2 255 293 381 198 2
1 293 344 440 228 1
10 339 399 532 263 110
20 390 467 591 305 20
3/0 451 546 708 351 3/0
4/0 529 629 830 411 40


¢ ) Notes:


1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104°F).
2. Section 310.19 shall be referenced for conditions of use.


2025 California Electrical Code 70-231


A Table 310.20 Ampacities of Conductors on a Messenger


Temperature Rating of Conductor [See Table 310.4(1)]
75°С (167°F) 90°C (194°F) 75°С (167°F) 90°C (194°F)
‘Types MI, THHN, THHW, ‘Types THHN, THHW, КНН,
Types RHW, THHW,| THW-2, THWN-2, RHH, | Types RHW, THW, | XHHW, RHW-2, XHHW-2,
THW, , RHW-2, USE-2, XHHW, THWN, ^  [THW-2, THWN-2, XHWN-2,
XHHW, XHWN, ZW | XHHW-2, XHWN-2, ZW-2 XHHW, XHWN USE-2, ZW-2
Size AWG Size AWG
or Кеті COPPER ALUMINUM OR COPPER-CLAD ALUMINUM or кеті
8 57 66 44 51 8
6 76 89 59 69 6
4 101 17 78 91 4
3 118 138 92 107 3
2 135 158 106 123 2
1 158 185 123 144 1
1/0 183 214 143 167 1/0
2/0 212 247 165 193 2/0
3/0 245 287 192 224 3/0
40 287 335 224 262 4/0
250 320 374 251 292 250
300 359 419 282 328 300
350 397 464 312 364 350
400 430 503 339 395 400
500 496 580 392 458 500
600 553 647 440 514 600
700 610 714 488 570 700
750 638 741 512 598 750
800 660 773 532 622 800
900 704 826 572 669 900
1000 748 879 612 716 1000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104°F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors.
3, Section 310.20 shall be referenced for conditions of use.
Table 310.21 Ampacitles of Bare or Covered Conductors In Free Air
Copper Conductors AAC Aluminum Conductor:
Bare Covered Bare Covered
AWG ог kemil Amperes AWG ог келії Amperes AWG orkemil Amperes AWG or кеті Amperes
8 98 8 103 8 76 8 80
6 124 6 130 6 96 6 101
4 155 4 163 4 121 4 127
2 209 2 219 2 163 2 171
1/0 282 1/0 297 1/0 220 1/0 231
2/0 329 20 344 2/0 255 2/0 268
3/0 382 3/0 401 3/0 297 3/0 312
4/0 444 4/0 466 4/0 346 4/0 364
250 494 250 519 266.8 403 266.8 423
300 556 300 584 336.4 468 336.4 492
500 773 500 812 397.5 522 397.5 548
750 1000 750 1050 477.0 588 477.0 617
1000 1193 1000 1253 556.5 650 556.5 682
636.0 709 636.0 744
795.0 819 795.0 860
= = — — 9540 920 — =
1033.5 968 1033.5 1017
m — — -— 1272 1103 1272 1201
1590 1267 1590 1381
ci a ime on 2000 1454 2000 1527


Note: Section 310.21 shall be referenced for conditions of use.


ARTICLE 312 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES


ARTICLE 312
Cabinets, Cutout Boxes,
and Meter Socket Enclosures


Part I. General


312.1 Scope. This article covers the installation and construction
specifications of cabinets, cutout boxes, and meter socket enclo-
sures, It does not apply to equipment operating at over 1000 volts,
except as specifically referenced elsewhere in the Code.


A 312.2 Damp or Wet Locations. In damp or wet locations,
surface-type enclosures within the scope of this article shall
be placed or equipped so as to prevent moisture or water from
entering and accumulating within the cabinet or cutout box,
and shall be mounted so there is at least 6-mm (М-їп.) airspace
between the enclosure and the wall or other supporting surface.
Enclosures installed in wet locations shall be weatherproof. For
enclosures in wet locations, raceways or cables entering above
the level of uninsulated live parts shall use fittings listed for wet
locations.


Exception: Nonmetallic enclosures shall be permitted to be
installed without the airspace on a concrete, masonry, tile, or
similar surface.


Informational Note: See 300.6 for protection against
corrosion.


312.3 Position in Wall. In walls of concrete, tile, or other
noncombustible material, cabinets shall be installed so that the
front edge of the cabinet is not set back of the finished surface
more than 6 mm (М in.). In walls constructed of wood or other
combustible material, cabinets shall be flush with the finished
surface or project therefrom.


312.4 Repairing Noncombustible Surfaces. Noncombus-
tible surfaces that are broken or incomplete shall be repaired so
there will be no gaps or open spaces greater than 3 mm (%% in.)
at the edge of the cabinet or cutout box employing a flush-type
cover.


312.5 Cabinets, Cutout Boxes, and Meter Socket Enclo-
sures. Cable assemblies and insulated conductors entering
enclosures within the scope of this article shall be protected
from abrasion and shall comply with 312.5(A) through (C).
(A) Openings to Be Closed. Openings through which con-
ductors enter shall be closed in an approved manner.


(B) Metal Cabinets, Cutout Boxes, and Meter Socket Enclo-
sures. Where metal enclosures within the scope of this article
are installed with messenger-supported wiring, open wiring on
insulators, or concealed knob-and-tube wiring, conductors shall
enter through insulating bushings or, in dry locations, through
flexible tubing extending from the last insulating support and
firmly secured to the enclosure.


2025 California Electrical Code


3126


А (C) Cables. Where cable is used, each cable shall be secured
to the cabinet, cutout box, or meter socket enclosure.


Exception No. 1: Cables with entirely nonmetallic sheaths
shall be permitted to enter the top of a surface-mounted enclo-
sure through one or more nonflexible raceways not less than
450 mm (18 in.) and not more than 3.0 m (10 ft) in length,
provided all of the following conditions are met:


(1) Each cable is fastened within 300 mm (12 in.), measured
along the sheath, of the outer end of the raceway,

The raceway extends directly above the enclosure and does
not penetrate a structural ceiling.

A fitting is provided on each end of the raceway to protect
the cable(s) from abrasion and the fittings remain acces-
sible after installation.

The raceway is sealed or plugged at the outer end using
approved means so as to prevent access to the enclosure
through the raceway.

The cable sheath is continuous through the raceway and
extends into the enclosure beyond the fitting not less than
6 mm (М in.).

The raceway is fastened at its outer end and at other points
in accordance with the applicable article.

Where installed as conduit or tubing, the cable fill does not
exceed the amount that would be permitted for complete
conduit or tubing systems by Table 1 of Chapter 9 of this
Code and all applicable notes thereto. Note 2 to the tables
in Chapter 9 does not apply to this condition.


Informational Note: See Chapter 9, Table 1, including
Note 9, for allowable cable fill in circular raceways. See
310,15(C)(1) for required ampacity reductions for mul-
tiple cables installed in a common raceway.


(2)


G


@)


[2]


(6)
[UJ]


Exception No. 2: Single conductors and multiconductor cables
shall be permitted to enter enclosures in accordance with
392.46(A) or (B).

312.6 Deflection of Conductors. Conductors at terminals or
conductors entering or leaving cabinets, cutout boxes, and meter
socket enclosures shall comply with 312.6(A) through (C).


Exception: Wire-bending space in enclosures for motor con-
trollers with provisions for one or two wires per terminal shall
comply with 430.10(B).


(A) Width of Wiring Gutters. Conductors shall not be
deflected within a cabinet or cutout box unless a gutter having a
width in accordance with Table 312.6(A) is provided. Conduc-
tors in parallel in accordance with 310.10(G) shall be judged on
the basis of the number of conductors in parallel.

(B) Wire-Bending Space at Terminals. Wire-bending space
at each terminal shall be provided in accordance with 312.6(B)
(1) or (B)(2).

(1) Conductors Not Entering or Leaving Opposite Wall.
Table 312.6(A) shall apply where the conductor does not enter
or leave the enclosure through the wall opposite its terminal.


70-233


3127 ARTICLE 312 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES


Table 312.6(A) Minimum Wire-Bending Space at Terminals and Minimum Width of Wiring Gutters


Wire Size (AWG or kemil)
Compact Wires per Terminal
Stranded
AA-8000
Aluminum Alloy 1 2 3 4 5
All Other Conductors nial aaa Tin ET eee UU Rea TER CES. MU TET d
Conductors (see Note 2) mm in. mm in. mm in. mm in. mm in.
14-10 12-8 Not specified
8-6 64 38.1 1
4-3 2-1 50.8 2
2 10 63.5 24 —
1 2/0 762 3
1/0-2/0 3/0-4/0 88.9 зи 127 3 178 X — — — —
3/0-4/0 250-300 102 4 152 6 203 8 — — — —
250 350 114 Wa 152 6 203 8 254 10 — —
300-350 400-500 127 5 203 8 254 10 305 12 - ~
400-500 600-750 152 6 203 8 254 10 305 12 356 14
600—700 800-1000 203 8 254 10 305 12 356 14 406 16
750-900 Бы 203 8 305 12 356 14 406 16 457 18
1000-1250 — 254 10
1500-2000 — 305 12
Notes:


1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the wire leaves the terminal) to the
wall, barrier, or obstruction,

2. This column shall be permitted to be used to determine the minimum wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil
and manufactured using A A-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B). The minimum width of the wire gutter


space shall be determined using the all other conductors value in this table.


(2) Conductors Entering or Leaving Opposite Wall.
Table 312.6(B)(2) shall apply where the conductor does enter
or leave the enclosure through the wall opposite its terminal.


Exception No. 1: Where the distance between the wall and its
terminal is in accordance with Table 312.6(A), a conductor shall
be permitted to enter or leave an enclosure through the wall
opposite its terminal, provided the conductor enters or leaves
the enclosure where the gutter joins an adjacent gutter that has
a width that conforms to Table 312.6(B)(2) for the conductor.


Exception No. 2: A conductor not larger than 350 kcmil shall
be permitted to enter or leave an enclosure containing only a
meter socket(s) through the wall opposite its terminal, provided
the distance between the terminal and the opposite wall is not
less than that specified in Table 312.6(A) and the terminal is
a lay-in type or removable lug with integral mounting tang,
where the terminal is either of the following:


(1) Directed toward the opening in the enclosure and within a
45-degree angle of directly facing the enclosure wall

(2) Directly facing the enclosure wall and offset not greater
than 50 percent of the bending space specified in
Table 312.6(A)


Informational Note: Offset is the distance measured
along the enclosure wall from the axis of the centerline


70-234


of the terminal to a line passing through the center of the
opening in the enclosure.


(C) Conductors 4 AWG or Larger. Installation shall comply
with 300.4(G).


312.7 Space in Enclosures. Cabinets and cutout boxes shall
have approved space to accommodate all conductors installed
in them without crowding.


312.8 Switch and Overcurrent Device Enclosures. The
wiring space within enclosures for switches and overcurrent
devices shall be permitted for other wiring and equipment
subject to limitations for specific equipment as provided in
312.8(A) and (B).


(A) Splices, Taps, and Feed-Through Conductors. The wir-
ing space of enclosures for switches or overcurrent devices
shall be permitted for conductors feeding through, spliced, or
tapping off to other enclosures, switches, or overcurrent devices
where all of the following conditions are met:


(1) The total of all conductors installed at any cross section of
the wiring space does not exceed 40 percent of the cross-
sectional area of that space.

(2) The total area of all conductors, splices, and taps installed
at any cross section of the wiring space does not exceed
75 percent of the cross-sectional area of that space.


2025 California Electrical Code


ARTICLE 312 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES 312.8


Table 312.6(B)(2) Minimum Wire-Bending Space at Terminals


Wire Size (AWG or kemil) Wires per Terminal
Compact 1 2 3 4 or More
Stranded
AA-8000
Aluminum Alloy
All Other Conductors
Conductors (See Note 3.) mm in.
14-10 12-8 Not specified
8 6 38.1 1и


тт ш. тт ш. тт ш,


Notes:


1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector in a direction perpendicular to the enclosure wall.
2. For removable and lay-in wire terminals intended for only one wire, bending space shall be permitted to be reduced by the following number of millimeters


(inches):
"12.7 mm (A in.)
925,4 mm (1 in.)
938.1 mm (HA in.)
450.8 mm (2 in.)
“16.2 mm (3in.)


З. This column shall be permitted to determine the required wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and
manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B).


(3) The bending space for conductors 4 AWG and larger com-
plies with 314,28(A)(2).

(4) A warning label complying with 110.21(B) is applied to
the enclosure that identifies the closest disconnecting
means for any feed-through conductors.


(B) Power Monitoring or Energy Management Equip-
ment. The wiring space of enclosures for switches or overcur-
rent devices shall be permitted to contain power monitoring or

e energy management equipment in accordance with 312.8(B)(1)
through (B3).


2025 California Electrical Code


(1) Identification. Power monitoring or energy management
equipment shall either be identified as a field installable acces-
Sory as part of the listed equipment or be a listed kit evaluated
for field installation in switch or overcurrent device enclosures.


(2) Area. The total area of all conductors, splices, taps, and
equipment at any cross section of the wiring space shall not
exceed 75 percent of the cross-sectional area of that space.


(3) Conductors, Conductors used exclusively for control or
instrumentation circuits shall comply with either 312.8(B)(3)
(a) or (B)(3)(b).


70-235


312.9


(a) Conductors shall comply with 724.49.

(b) Conductors smaller than 18 AWG, but not smaller than
22 AWG for a single conductor and 26 AWG for a multiconduc-
tor cable, shall be permitted to be used where the conductors
and cable assemblies meet all of the following conditions:


(1) Are enclosed within raceways or routed along one or more
walls of the enclosure and secured at intervals that do not
exceed 250 mm (10 in.)

(2) Are secured within 250 mm (10 in.) of terminations

(3) Are secured to prevent contact with current carrying com-
ponents within the enclosure

(4) Are rated for the system voltage and not less than 600 volts

(5) Have a minimum insulation temperature rating of 90°C


312.9 Side or Back Wiring Spaces or Gutters. Cabinets and
cutout boxes shall be provided with back-wiring spaces, gutters,
or wiring compartments as required by 312.101(C) and (D).

N 312.10 Screws or Other Fasteners, Screws or other fasteners
installed in the field that enter wiring spaces shall be as pro-
vided by or specified by the manufacturer or shall comply with
the following as applicable:


(D
(2)
(3)


Screws shall be machine type with blunt ends.

Other fasteners shall have blunt ends.

Screws or other fasteners shall extend into the enclosure no
more than 6 mm (М in.) unless the end is protected with an
approved means.


Exception to (3): Screws or other fasteners shall be permitted
to extend into the enclosure not more than 11 mm (7 in.) if
located within 10 mm (36 in.) of an enclosure wall.


Part II. Construction Specifications


312.100 Material. Cabinets, cutout boxes, and meter socket
enclosures shall comply with 312.100(A) through (C).


(A) Metal Cabinets and Cutout Boxes. Metal enclosures
within the scope of this article shall be protected both inside
and outside against corrosion.


(B) Strength. The design and construction of enclosures
within the scope of this article shall be such as to secure ample
strength and rigidity. If constructed of sheet steel, the metal
thickness shall not be less than 1.35 mm (0.053 in.) uncoated.


(C) Nonmetallic Cabinets. Nonmetallic cabinets shall be
listed, or they shall be submitted for approval prior to installation.


312.101 Spacing. The spacing within cabinets and cutout
boxes shall comply with 312.101(A) through (D).


(A) General. Spacing within cabinets and cutout boxes shall
provide approved spacing for the distribution of wires and
cables placed in them and for a separation between metal parts
of devices and apparatus mounted within them in accordance
with 312.101(A)(1), (A)(2), and (A)(3).


(1) Base. Other than at points of support, there shall be an air-
space of at least 1.59 mm (0.0625 in.) between the base of the


70-236


ARTICLE 312 — CABINETS, CUTOUT BOXES, AND METER SOCKET ENCLOSURES


device and the wall of any metal cabinet or cutout box in which
the device is mounted.


(2) Doors. There shall be an airspace of at least 25.4 mm
(1.00 in.) between any live metal part, including live metal parts
of enclosed fuses, and the door.


Exception: Where the door is lined with an approved insulat-
ing material or is of a thickness of metal not less than 2.36 mm
(0.093 in.) uncoated, the airspace shall not be less than 12.7 mm
(0.500 in.).


(3) Live Parts. There shall be an airspace of at least 12.7 mm
(0.500 in.) between the walls, back, gutter partition, if of metal,
or door of any cabinet or cutout box and the nearest exposed
current-carrying part of devices mounted within the cabinet
where the voltage does not exceed 250. This spacing shall be
increased to at least 25.4 mm (1.00 in.) for voltages of 251 to
1000, nominal.


Exception: Where the conditions in 312.101(A)(2), Exception,
are met, the airspace for nominal voltages from 251 to 600 shall
be permitted to be not less than 12.7 mm (0.500 in.).


(B) Switch Clearance. Cabinets and cutout boxes shall be
deep enough to allow the closing of the doors when 30-ampere
branch-circuit panelboard switches are in any position, when
combination cutout switches are in any position, or when other
single-throw switches are opened as far as their construction
permits.

(C) Wiring Space. Cabinets and cutout boxes that contain
devices or apparatus connected within the cabinet or box to
more than eight conductors, including those of branch circuits,
meter loops, feeder circuits, power circuits, and similar circuits,
but not including the supply circuit or a continuation thereof,
shall have back-wiring spaces or one or more side-wiring
spaces, side gutters, or wiring compartments.

(D) Wiring Space — Enclosure. Side-wiring spaces, side
gutters, or side-wiring compartments of cabinets and cutout
boxes shall be made tight enclosures by means of covers, bar-
riers, or partitions extending from the bases of the devices con-
tained in the cabinet, to the door, frame, or sides of the cabinet.


Exception: Side-wiring spaces, side gutters, and side-wiring
compartments of cabinets shall not be required to be made tight
enclosures where those side spaces contain only conductors
that enter the cabinet directly opposite to the devices where they
terminate.

Partially enclosed back-wiring spaces shall be provided
with covers to complete the enclosure. Wiring spaces that are
required by 312.101(C) and are exposed when doors are open
shall be provided with covers to complete the enclosure. Where
space is provided for feed-through conductors and for splices
as required in 312.8, additional barriers shall not be required.


N 312.102 Doors or Covers. Cabinets, cutout boxes, and meter
socket enclosures shall be equipped with doors or covers.


2025 California Electrical Code


O


ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES 314.16


ARTICLE 314
Outlet, Device, Pull, and Junction
Boxes; Conduit Bodies; Fittings;
and Handhole Enclosures


A Part I. General


314.1 Scope. This article covers the installation and use of all
boxes and conduit bodies used as outlet, device, junction, or
pull boxes, depending on their use, and handhole enclosures.
Cast metal, sheet metal, nonmetallic, and other boxes such as
FS, FD, and larger boxes are not classified as conduit bodies.
This article also includes installation requirements for fittings
used to join raceways and to connect raceways and cables to
boxes and conduit bodies.


314.2 Round Boxes. Round boxes shall not be used where
conduits or connectors requiring the use of locknuts or bush-
ings are to be connected to the side of the box.


314.3 Nonmetallic Boxes. Nonmetallic boxes shall be permit-
ted only with open wiring on insulators, concealed knob-and-
tube wiring, cabled wiring methods with entirely nonmetallic
sheaths, flexible cords, and nonmetallic raceways.


Exception No. 1: Where internal bonding means are provided
between all entries, nonmetallic boxes shall be permitted to be
used with metal raceways or metal-armored cables.


Exception No. 2: Where integral bonding means with a provi-
sion for attaching an equipment bonding jumper inside the box
are provided between all threaded entries in nonmetallic boxes
listed for the purpose, nonmetallic boxes shall be permitted to
be used with metal raceways or metal-armored cables.


314.4 Metal Boxes. Metal boxes shall be grounded and
bonded in accordance with Parts I, IV, V, VI, VII, and X of Arti-
cle 250 as applicable, except as permitted in 250.112(1).


A 314.5 Screws or Other Fasteners. Screws or other fasteners
installed in the field that enter wiring spaces shall be as pro-
vided by or specified by the manufacturer or shall comply with
the following as applicable:


(1) Screws shall be machine type with blunt ends.

(2) Other fasteners shall have blunt ends.

(3) Screws attaching a cover shall extend no more than 10 mm
(9 in.).

(4) Screws or other fasteners, other than in (3), penetrating a

cover shall extend no more than 8 mm (%s in.).

Screws or other fasteners penetrating a wall of a box

exceeding 1650 cm? (100 in.3) shall extend no more than

б mm (М in.), or more than 11 mm (7s in.) if located within

10 mm (% in.) of an adjacent box wall.

Screws or other fasteners penetrating the wall of a box

not exceeding 1650 cm? (100 in.3) and not covered in

314,23(B)(1) shall be made flush with the box interior.


6)


o?


2025 California Electrical Code


(7) Screws or other fasteners penetrating the wall of a conduit
body shall be made flush with the conduit body interior.


Exception to (3) through (6): A screw shall be permitted to be
longer if the end ofthe screw is protected with an approved means.


Part II. Installation


A 314.15 Damp or Wet Locations. In damp or wet locations,
boxes, conduit bodies, outlet box hoods, and fittings shall be
placed or equipped so as to prevent moisture from entering or
accumulating within the box, conduit body, or fitting. Boxes,
conduit bodies, outlet box hoods, and fittings installed in wet
locations shall be listed for use in wet locations. Approved
drainage openings not smaller than 3 mm (4 іп.) and not larger
than 6 mm (М in.) in diameter shall be permitted to be installed
in the field in boxes or conduit bodies listed for use in damp
or wet locations. For installation of listed drain fittings, larger
openings are permitted to be installed in the field in accordance
with manufacturer's instructions.


Informational Note No. 1: See 314.27(B) for boxes in
floors.

Informational Note No. 2: See 300.6 for protection
against corrosion.


А 314.16 Number of Conductors in Outlet, Device, and Junc-
tion Boxes, and Conduit Bodies. Boxes and conduit bod-
ies shall be of an approved size to provide free space for all
enclosed conductors. In no case shall the volume of the box, as
calculated in 314.16(A), be less than the fill calculation as cal-
culated in 314.16(B). The minimum volume for conduit bodies
shall be as calculated in 314.16(C).


This section shall not apply to terminal housings supplied
with motors or generators.


Informational Note: See 430.12 for volume requirements
of motor or generator terminal housings.


Boxes and conduit bodies enclosing conductors 4 AWG or
larger shall also comply with 314.28. Outlet and device boxes
shall also comply with 314.24,


(A) Box Volume Calculations. The volume of a wiring enclo-
sure (box) shall be the total volume of the assembled sections
and, where used, the space provided by plaster rings, domed
covers, extension rings, and so forth, that are marked with
their volume or are made from boxes the dimensions of which
are listed in Table 314.16(A). Where a box is provided with
one or more securely installed barriers, the volume shall be
apportioned to each of the resulting spaces. Each barrier, if not
marked with its volume, shall be considered to take up 8.2 cm?
(М in.3) if metal, and 16.4 cm? (1.0 іп.3) if nonmetallic.


(1) Standard Boxes, The volumes of standard boxes that are not
marked with their volume shall be as given in Table 314.16(A).


(2) Other Boxes. Boxes 1650 cm? (100 in) or less, other
than those described in Table 314.16(A), and nonmetallic boxes


70-237


31416 — ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES


A Table 314.16(A) Metal Boxes


Minimum Maximum Number of Conductors*
Box Trade Size Volume (arranged by AWG size)
aa aaia E Rc cc ARE ER a toni SN REN
mm in. em ind | 18 — 16 м р и 8 6
100x32 (4x14) round/octagonal 205 125 8 1 6 5 5 4 2
100x38 (4x 112) round/octagonal 254 15.5 | 10 8 7 6 6 5 3
100x54 (4x 2%) round/octagonal Ss 215 14 12 10 9 8 7 4
100x32 ax ГИ) square 295 180| 12 10 9 8 7 6 3
100 x 38 (4x 1%) square 344 210 | 14 12 10 9 8 7 4
100 x 54 (4x24) square 497 303 | 20 17 15 з 12 ю 6
120x 32 ФИ» x ТИ) square 48 255 | 17 14 12 1 10 8 5
120x38 (4'%ex 14) square 484 295 | 19 16 м 13 и 9 5
120х 54 (4'e x 20) ware 689 420 | 28 24 21 18 16 14 8
TSX 30x 38 Oxx IA) device 03 75 5 4 3 3 3 2 1
15 x 50 x 50 (3х2х2) device 164 100 6 5 5 4 4 3 2
75x 50 x 57 (3x 2x 2%) device 172 105 7 6 5 4 4 3 2
75 x 50 x 65 (3x2x 2%) device 205 125 8 7 6 5 5 4 2
75x 50х70 (3x2x2%) device 230 140 9 8 7 6 5 4 2
75x 50х90 (3x2x3%) device 295 180 | 12 10 9 8 7 6 3
100x34x38 — (4X DA TAY device 169 103 6 5 5 4 4 3 2
100x54x48 (4x 2x 1%) device 215 130 8 7 6 3 5 4 2
100x54x54 — (Ax2V&x 2) device 238 — 145 9 8 7 6 5 4 2
х50х йх2х masonrybox/gang | 230 140 9 8 7 6 5 4 2
95x50x90  (354x2x34) masonry box/gang | 344 — 210 | 14 — 12 0 9 8 7 4
min, 44.5 depth FS — single cover/gang (134) 210 135 9 7 6 6 5 4 2
min. 60.3 depth FD — single cover/gang (2%) 2905 180 | 12 10 9 8 7 6 3
min. 44.5 depth FS — multiple cover/gang (134) 295 180 | 12 10 9 8 7 6 3
min. 60.3 depth FD — multiple cover/gang (224) 395 240 | 16 13 12 10 9 8 4


*Where no volume allowances are required by 314.16(B)(2) through (B)(6).


Table 314.16(B)(1) Volume Allowance Required per Conductor


Free Space Within Box

Size of for Each Conductor

Conductor

(AWG) ст? in?
18 24.6 1.50
16 28.7 135
14 328 2.00
12 36.9 225
10 41.0 2.50
8 492 3.00
6 81.9 5.00


(1) Conductor Fill. Each conductor that originates outside the
box and terminates or is spliced within the box shall be counted
once, and each conductor that passes through the box without
splice or termination shall be counted once. Each loop or coil
of unbroken conductor not less than twice the minimum length
required for free conductors in 300.14 shall be counted twice.
The conductor fill shall be calculated using Table 314.16(B)(1). A
conductor, no part of which leaves the box, shall not be counted.


Exception: An equipment grounding conductor or conductors
or not over four fixture wires smaller than 14 AWG, or both,
shall be permitted to be omitted from the calculations where
they enter a box from a domed luminaire or similar canopy and
terminate within that box.


shall be durably and legibly marked by the manufacturer with A (2) Clamp Fill. Where one or more internal cable clamps,


their volume(s). Boxes described in Table 314.16(A) that have a
volume larger than is designated in the table shall be permitted
to have their volume marked as required by this section.


A (B) Box Fill Calculations. The volumes in 314.16(B)(1)
through (B)(6), as applicable, shall be added together. No
allowance shall be required for small fittings such as locknuts
and bushings. Each space within a box installed with a barrier
shall be calculated separately.


70-238


whether factory or field supplied, are present in the box, a sin-
gle volume allowance in accordance with Table 314.16(B)(1)
shall be made based on the largest conductor present in the box.
No allowance shall be required for a cable connector with its
clamping mechanism outside the box.


(3) Support Fittings Fill. Where one or more luminaire studs
or hickeys are present in the box, a single volume allowance


2025 California Electrical Code


ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES 314.19


in accordance with Table 314.16(B)(1) shall be made for each
type of fitting based on the largest conductor present in the box.


(4) Device or Equipment Fill. For each yoke or strap contain-
ing one or more devices or equipment, a double volume allow-
ance in accordance with Table 314.16(B)(1) shall be made for
each yoke or strap based on the largest conductor connected
to a device(s) or equipment supported by that yoke or strap.
A device or utilization equipment wider than a single 50 mm
(2 in.) device box as described in Table 314.16(A) shall have
double volume allowances provided for each gang required for
mounting.


A (5) Equipment Grounding Conductor Fill. Where up to
four equipment grounding conductors enter a box, a single
volume allowance in accordance with Table 314.16(B)(1) shall
be made based on the largest equipment grounding conductor
entering the box. A М volume allowance shall be made for each
additional equipment grounding conductor that enters the box,
based on the largest equipment grounding conductor entering
the box.


N (6) Terminal Block Fill. Where a terminal block is pre-
sent in a box, a single volume allowance in accordance with
Table 314.16(B(1) shall be made for each terminal block assem-
bly based on the largest conductor(s) terminated to the assembly.


(C) Conduit Bodies.


A (1) General. Conduit bodies enclosing 6 AWG conductors

or smaller, other than short-radius conduit bodies as described
in 314.16(C)(3), shall have a cross-sectional area not less than
twice the cross-sectional area of the largest conduit or tubing
to which they can be attached. The maximum number of con-
ductors permitted shall be the maximum number permitted by
Table 1 of Chapter 9 for the conduit or tubing to which it is
attached.


(2) With Splices, Taps, or Devices. Only those conduit bod-
ies that are durably and legibly marked by the manufacturer
with their volume shall be permitted to contain splices, taps,
or devices. The maximum number of conductors shall be cal-
culated in accordance with 314.16(B). Conduit bodies shall be
supported in a rigid and secure manner.


(3) Short Radius Conduit Bodies. Conduit bodies such as
capped elbows and service-entrance elbows that enclose con-
ductors 6 AWG or smaller, and are only intended to enable the
installation of the raceway and the contained conductors, shall
not contain splices, taps, or devices and shall be of an approved
size to provide free space for all conductors enclosed in the
conduit body.


314.17 Conductors and Cables Entering Boxes, Conduit
Bodies, or Fittings. Conductors entering boxes, conduit bod-
ies, or fittings shall be protected from abrasion. Conductors and
cables shall comply with 314.17(A) through (C).


Y (A) Openings to Be Closed. Openings through which con-
ductors enter shall be closed in an approved manner.


2025 California Electrical Code


(B) Boxes and Conduit Bodies. The installation of the con-
ductors and cables in boxes and conduit bodies shall comply
with 314.17(B)(1) through (B)(4).


(1) Conductors Entering Through Individual Holes or
Through Flexible Tubing. For messenger-supported wiring,
open wiring on insulators, or concealed knob-and-tube wiring,
the conductors shall enter the box through individual holes. In
installations where metal boxes or conduit bodies are used with
conductors unprotected by flexible tubing, the individual open-
ings shall be provided with insulating bushings. Where flexible
tubing is used to enclose the conductors, the tubing shall extend
from the last insulating support to not less than 6 mm (М in.)
inside the box or conduit body and 6 mm (% in.) beyond the end
of any cable clamp. The wiring method shall be secured to the
box or conduit body.


(2) Cables Entering Through Cable Clamps. Where cable
assemblies with nonmetallic sheaths are used, the sheath shall
extend not less than 6 mm (М in.) inside the box and 6 mm (М in.)
beyond the end of any cable clamp. Except as covered in
300.15(C), the wiring method shall be secured to the box or
conduit body.


Exception: Where nonmetallic-sheathed cable is used with
single gang nonmetallic boxes not larger than a nominal size
57 mm x 100 mm (2% іп. х4 in.) mounted in walls or ceilings,
and where the cable is fastened within 200 mm (8 in.) of the
box measured along the sheath and where the sheath extends
through a cable knockout not less than 6 mm (М in.), securing
the cable to the box shall not be required. Multiple cable entries
shall be permitted in a single cable knockout opening.


(3) Conductors and Cables Entering Through Raceways.
Where the raceway is complete between boxes, conduit bodies,
or both and encloses individual conductors or nonmetallic cable
assemblies or both, the conductors or cable assemblies shall not
be required to be additionally secured. Where raceways enclose
cable assemblies as covered in 300.15(C), the cable assembly
shall not be required to be additionally secured within the box
or conduit body.


(4) Temperature Limitation. Nonmetallic boxes and conduit
bodies shall be suitable for the lowest temperature-rated con-
ductor entering the box or conduit body.


(C) Conductors 4 AWG or Larger. Installation shall comply
with 300.4(G).


Informational Note: See 110.12(A) for requirements on
closing unused cable and raceway knockout openings.


314.19 Boxes Enclosing Flush Devices or Flush Equip-
ment. Boxes used to enclose flush devices or flush equipment
shall be of such design that the devices or equipment will be
completely enclosed on the back and sides, and substantial
support for the devices or equipment will be provided. Screws
for supporting the box shall not also be used to attach a device


or equipment.


70-239


314.20 — ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES


314.20 Flush-Mounted Installations. Installations within or
behind a surface of concrete, tile, gypsum, plaster, or other non-
combustible material, including boxes employing a flush-type
cover or faceplate, shall be made so that the front edge of the
box, plaster ring, extension ring, or listed extender will not be
set back of the finished surface more than 6 mm (М in.).


Installations within a surface of wood or other combustible
surface material, boxes, plaster rings, extension rings, or listed
extenders shall extend to the finished surface or project therefrom.


314.21 Repairing Noncombustible Surfaces. Noncom-
bustible surfaces that are broken or incomplete around boxes
employing a flush-type cover or faceplate shall be repaired so
there will be no gaps or open spaces greater than 3 mm (¥% in.)
at the edge of the box.


314.22 Surface Extensions. Surface extensions shall be made
by mounting and mechanically securing an extension ring over
the box. Equipment grounding shall be in accordance with
Part VI of Article 250.


Exception: A surface extension shall be permitted to be made
from the cover of a box where the cover is designed so it is
unlikely to fall off or be removed if its securing means becomes
loose. The wiring method shall be flexible for an approved
length that permits removal of the cover and provides access
to the box interior and shall be arranged so that any grounding
continuity is independent of the connection between the box
and cover.


A 314.23 Supports. Enclosures within the scope of this article
shall be supported in accordance with 314.23(A) through (H)
as applicable.


А (A) Surface Mounting. An enclosure mounted on a building
or other surface shall be rigidly and securely fastened in place.
If the surface does not provide rigid and secure support, addi-
tional support in accordance with this section shall be provided.


(B) Structural Mounting. An enclosure supported from
à structural member or from grade shall be rigidly supported
either directly or by using a metal, polymeric, or wood brace.


(1) Nails and Screws. Nails and screws, where used as a fas-
tening means, shall secure boxes by using brackets on the out-
side of the enclosure, or by using mounting holes in the back or
in one or more sides of the enclosure, or they shall pass through
the interior within 6 mm (М in.) of the back or ends of the enclo-
sure. Screws shall not be permitted to pass through the box
unless exposed threads in the box are protected using approved
means to avoid abrasion of conductor insulation. Mounting
holes made in the field shall be approved.


(2) Braces. Metal braces shall be protected against corrosion
and formed from metal that is not less than 0.51 mm (0.020 in.)
thick uncoated. Wood braces shall have a cross section not less
than nominal 25 mm x 50 mm (1 in. x 2 in.). Wood braces in wet
locations shall be treated for the conditions. Polymeric braces
shall be identified as being suitable for the use.


70-240


(C) Mounting in Finished Surfaces. An enclosure mounted
in a finished surface shall be rigidly secured thereto by clamps,
anchors, or fittings identified for the application.


(D) Suspended Ceilings. An enclosure mounted to structural
or supporting elements of a suspended ceiling shall be not more
than 1650 cm? (100 in.) in size and shall be securely fastened
in place in accordance with either 314.23(D)(1) or (D)(2).


(1) Framing Members. An enclosure shall be fastened to the
framing members by mechanical means such as bolts, screws,
or rivets, or by the use of clips or other securing means identi-
fied for use with the type of ceiling framing member(s) and
enclosure(s) employed. The framing members shall be sup-
ported in an approved manner and securely fastened to each
other and to the building structure.


(2) Support Wires. The installation shall comply with
300.11(B). The enclosure shall be secured, using identified
methods, to ceiling support wire(s), including any additional
support wire(s) installed for ceiling support. Support wire(s)
used for enclosure support shall be fastened at each end so as to
be taut within the ceiling cavity.


А (E) Raceway-Supported Enclosure, Without Devices,
Luminaires, or Lampholders. An enclosure that does not
contain a device(s), other than splicing devices, or supports a
luminaire(s), a lampholder, or other equipment and is supported
by entering raceways shall not exceed 1650 cm? (100 in.3) in
size. It shall have threaded entries or identified hubs. It shall be
supported by two or more conduits threaded wrenchtight into
the enclosure or hubs. Each conduit shall be secured within
900 mm (3 ft) of the enclosure, or within 450 mm (18 in.) of the
enclosure if all conduit entries are on the same side.


Exception: The following wiring methods shall be permitted
to support a conduit body of any size, including a conduit body
constructed with only one conduit entry, provided that the trade
size of the conduit body is not larger than the largest trade size
of the conduit or tubing:


(1) Intermediate metal conduit, IMC

(2) Rigid metal conduit, RMC

(3) Rigid polyvinyl chloride conduit, PVC

(4) Reinforced thermosetting resin conduit, RTRC
(5) Electrical metallic tubing, EMT


(F) Raceway-Supported Enclosures, with Devices, Lumi-
naires, or Lampholders. An enclosure that contains а device(s),
other than splicing devices, or supports a luminaire(s), a lamp-
holder, or other equipment and is supported by entering raceways
shall not exceed 1650 cm? (100 in.3) in size. It shall have threaded
entries or identified hubs. It shall be supported by two or more
conduits threaded wrenchtight into the enclosure or hubs. Each
conduit shall be secured within 450 mm (18 in.) of the enclosure.


Exception No. 1: Rigid metal or intermediate metal conduit
shall be permitted to support a conduit body of any size, includ-
ing a conduit body constructed with only one conduit entry,


2025 California Electrical Code


ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES 314,24


provided the trade size of the conduit body is not larger than the
largest trade size of the conduit.


Exception No. 2: An unbroken length(s) of rigid or intermedi-
ate metal conduit shall be permitted to support a box used for
luminaire or lampholder support, or to support a wiring enclo-
sure that is an integral part of a luminaire and used in lieu of a
box in accordance with 300.15(B), where all of the following
conditions are met:


(1) The conduit is securely fastened at a point so that the length
of conduit beyond the last point of conduit support does not
exceed 900 mm (3 ft).

The unbroken conduit length before the last point of con-
duit support is 300 mm (12 in.) or greater, and that portion
of the conduit is securely fastened at some point not less
than 300 mm (12 in.) from its last point of support.

Where accessible to unqualified persons, the luminaire or
lampholder, measured to its lowest point, is at least 2.5 m
(8 ft) above grade or standing area and at least 900 mm (3 ft)
measured horizontally to the 2.5 m (8 ft) elevation from win-
dows, doors, porches, fire escapes, or similar locations.

A luminaire supported by a single conduit does not exceed
300 mm (12 in.) in any direction from the point of conduit
entry.

The weight supported by any single conduit does not
exceed 9 kg (20 Ib).

At the luminaire or lampholder end, the conduit(s) is
threaded wrenchtight into the box, conduit body, integral
wiring enclosure, or identified hubs. Where a box or con-
duit body is used for support, the luminaire shall be secured
directly to the box or conduit body, or through a threaded
conduit nipple not over 75 mm (3 in.) long.


0)


(3)


4)


G


6


(G) Enclosures in Concrete or Masonry. An enclosure sup-
ported by embedment shall be identified as suitably protected
from corrosion and securely embedded in concrete or masonry.


(H) Pendant Boxes. An enclosure supported by a pendant
shall comply with 314.23(H)(1) or (H)(2).


(1) Flexible Cord. A box shall be supported from a multicon-
ductor cord or cable in an approved manner that protects the
conductors against strain, A connection to a box equipped with
a hub shall be made with a listed cord grip attachment fitting
marked for use with a threaded hub.


(2) Conduit. A box supporting lampholders or luminaires, or
wiring enclosures within luminaires used in lieu of boxes in
accordance with 300.15(B), shall be supported by rigid or inter-
mediate metal conduit stems. For stems longer than 450 mm
(18 in.), the stems shall be connected to the wiring system with
listed swivel hangers suitable for the location. At the luminaire
end, the conduit(s) shall be threaded wrenchtight into the box,
wiring enclosure, or identified hubs.


Where supported by only a single conduit, the threaded joints
shall be prevented from loosening by the use of set-screws or


2025 California Electrical Code


other effective means, or the luminaire, at any point, shall be
at least 2.5 m (8 ft) above grade or standing area and at least
900 mm (3 ft) measured horizontally to the 2.5 m (8 ft) ele-
vation from windows, doors, porches, fire escapes, or similar
locations. A luminaire supported by a single conduit shall not
exceed 300 mm (12 in.) in any horizontal direction from the
point of conduit entry.


A 314.24 Dimensions of Boxes. Outlet and device boxes shall
have approved dimensions to allow equipment installed within
them to be mounted properly and without likelihood of damage
to conductors within the box.


(A) Depth of Outlet Boxes Without Enclosed Devices or
Utilization Equipment. Outlet boxes that do not enclose
devices or utilization equipment shall have a minimum internal
depth of 12.7 mm (М in.).


A (B) Depth of Outlet and Device Boxes with Enclosed

Devices or Utilization Equipment. Outlet and device boxes
that enclose devices or utilization equipment shall have a mini-
mum internal depth that accommodates the rearward projection
of the equipment and the size of the conductors that supply
the equipment. The internal depth shall include, where used,
that of any extension boxes, plaster rings, or raised covers. The
internal depth shall comply with 314.24(B)(1) through (B)(5)
as applicable.
(1) Large Equipment. Boxes that enclose devices or utiliza-
tion equipment that projects more than 48 mm (1% in.) rearward
from the mounting plane of the box shall have a depth that is not
less than the depth of the equipment plus 6 mm (М in.).


(2) Conductors Larger Than 4 AWG. Boxes that enclose
devices or utilization equipment supplied by conductors larger
than 4 AWG shall be identified for their specific function.


Exception: Devices or utilization equipment supplied by con-
ductors larger than 4 AWG shall be permitted to be mounted on
or in junction and pull boxes larger than 1650 cm? (100 in.) if
the spacing at the terminals meets the requirements of 312.6.


(3) Conductors 8, 6, or 4 AWG. Boxes that enclose devices
or utilization equipment supplied by 8, 6, or 4 AWG conduc-
tors shall have an internal depth that is not less than 52.4 mm
(Ms in.).


(4) Conductors 12 or 10 AWG. Boxes that enclose devices
or utilization equipment supplied by 12 or 10 AWG conduc-
tors shall have an internal depth that is not less than 30.2 mm
(136 in.). Where the equipment projects rearward from the
mounting plane of the box by more than 25 mm (1 in.), the box
shall have a depth not less than that of the equipment plus 6 mm
(% in.). Where wiring enters the center portion of the rear of a
box opposite to the equipment, the minimum clearance shall be
increased to 13 mm (% in.)


(5) Conductors 14 AWG and Smaller. Boxes that enclose
devices or utilization equipment supplied by 14 AWG or


70-241


31425 ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES


smaller conductors shall have a depth that is not less than
23.8 mm ('%c in.).


Exception: Under any of the conditions specified in 314.24(B)
(1) through (В)(5), devices or utilization equipment that is listed
to be installed with specified boxes shall be permitted.


М (C) Clearances for Side-Wiring Entrances. Where devices
or equipment are mounted in boxes having side-wiring entries,
the conductors entering from the side shall be protected as cov-
ered in (1) or (2), as follows. The term side applies to any wall
of a box other than the one opposite to the opening.


(1) The rearward projection of the device or equipment shall
not extend beyond the centerline of the wiring knockout or
other entry.

(2) The clearance from the box wall to the installed device or
equipment shall be not less than 13 mm (М in.).


314.25 Covers and Canopies. In completed installations,
each box shall have a cover, faceplate, lampholder, or luminaire
canopy, except where the installation complies with 410.24(B).
Conduit body enclosures shall be installed with a cover, lamp-
holder, or device. Screws used for the purpose of attaching cov-
ers, or other equipment, to the box shall be either machine screws
matching the thread gauge and size that is integral to the box or
shall be in accordance with the manufacturer's instructions.


A (A) Nonmetallic or Metal Covers and Plates. Nonmetallic
or metal covers and plates shall be permitted. Where metal cov-
ers or plates are used, they shall be connected to the equipment
grounding conductor in accordance with 250.110.


Informational Note: See 410.42 for metal luminaire can-
opies and 404.12 and 406.6(B) for metal faceplates for
additional grounding requirements.
(B) Exposed Combustible Wall or Ceiling Finish. Where a
luminaire canopy or pan is used, any combustible wall or ceil-
ing finish exposed between the edge of the cahopy or pan and
the outlet box shall be covered with noncombustible material if
required by 410.23.


(C) Flexible Cord Pendants. Covers of outlet boxes and con-
duit bodies having holes through which flexible cord pendants
pass shall be provided with identified bushings or shall have
smooth, well-rounded surfaces on which the cords can bear. So-
called hard rubber or composition bushings shall not be used.


314.27 Outlet Boxes.


(A) Boxes at Luminaire or Lampholder Outlets. Outlet
boxes or fittings designed for the support of luminaires and
lampholders, and installed as required by 314.23, shall be per-
mitted to support a luminaire or lampholder.


(1) Vertical Surface Outlets. Boxes used at luminaire or lam-
pholder outlets in or on a vertical surface shall be identified
and marked on the interior of the box to indicate the maximum
weight of the luminaire that is permitted to be supported by the
box if other than 23 kg (50 Ib).


70-242


Exception: A vertically mounted luminaire or lampholder
weighing not more than 3 kg (6 Ib) shall be permitted to be sup-
ported on other boxes or plaster rings that are secured to other
boxes, provided that the luminaire or its supporting yoke, or the
lampholder, is secured to the box with no fewer than two No. 6
or larger screws.


(2) Ceiling Outlets. At every outlet used exclusively for light-
ing, the box shall be designed or installed so that a luminaire or
lampholder can be attached. Boxes shall be required to support
a luminaire weighing a minimum of 23 kg (50 Ib). A luminaire
that weighs more than 23 kg (50 Ib) shall be supported inde-
pendently of the outlet box, unless the outlet box is listed for
not less than the weight to be supported. The interior of the box
shall be marked by the manufacturer to indicate the maximum
weight the box shall be permitted to support.


(B) Floor Boxes. Boxes listed specifically for this application
shall be used for receptacles located in the floor.


Exception: Where the authority having jurisdiction judges
them free from likely exposure to physical damage, moisture,
and dirt, boxes located in elevated floors of show windows and
similar locations shall be permitted to be other than those listed
for floor applications. Receptacles and covers shall be listed as
an assembly for this type of location.


A (C) Boxes at Ceiling-Suspended (Paddle) Fan Outlets. Out-
let boxes or outlet box systems used as the sole support of a
ceiling-suspended (paddle) fan shall be listed, shall be marked
by their manufacturer on the interior of the box as suitable for
this purpose, and shall not support ceiling-suspended (paddle)
fans that weigh more than 32 kg (70 Ib). For outlet boxes or out-
let box systems designed to support ceiling-suspended (paddle)
fans that weigh more than 16 kg (35 Ib), the required marking
shall include the maximum weight to be supported.


Outlet boxes mounted in the ceilings of habitable rooms of
dwelling occupancies in a location acceptable for the installa-
tion of a ceiling-suspended (paddle) fan shall comply with one
of the following:


(1) Listed for the sole support of ceiling-suspended (paddle)
fans

(2) Installed so as to allow direct access through the box to
structural framing capable of supporting a ceiling-suspended
(paddle) fan without removing the box

(D) Utilization Equipment. Boxes used for the support of

utilization equipment other than ceiling-suspended (paddle)

fans shall meet the requirements of 314.27(A) for the support

of a luminaire that is the same size and weight.

Exception: Utilization equipment weighing not more than 3 kg

(6 Ib) shall be permitted to be supported on other boxes or plas-

ter rings that are secured to other boxes, provided the equip-

ment or its supporting yoke is secured to the box with no fewer

than two No. 6 or larger screws.


2025 California Electrical Code


е


ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES 314,28


(E) Weight-Supporting Ceiling Receptacles (WSCR) and
Weight-Supporting Attachment Fittings (WSAF). Outlet
boxes required in 314.27 shall be permitted to support listed
weight-supporting ceiling receptacles (WSCR). A WSCR shall
be used in combination with compatible weight-supporting
attachment fittings (WSAF)that are identified for the support of
equipment within the weight and mounting orientation limits of
the listing. Where the WSCR is installed, it shall be included in
the box fill calculation covered in 314.16(B)(4).


Listed WSCR used in combination with compatible WSAF
Shall be permitted to be installed in outlet boxes for the sole
support of ceiling-suspended (paddle) fans, in accordance with
314. (C).


Informational Note: See ANSUNEMA WD-6, Ameri-
can National Standard for Wiring Devices-Dimensional
Specifications, for standard configurations of weight-
supporting ceiling receptacles and weight-supporting
attachment fittings.
314.28 Pull and Junction Boxes and Conduit Bodies. Boxes
and conduit bodies used as pull or junction boxes shall comply
with 314.28(A) through (E).


Exception: Terminal housings supplied with motors shall com-
ply with the provisions of 430.12.


(A) Minimum Size. For raceways containing conductors of
4 AWG or larger that are required to be insulated, and for cables
containing conductors of 4 AWG or larger, the minimum dimen-
sions of pull or junction boxes installed in a raceway or cable
run shall comply with 314.28(A)(1) through (A)(3). Where an
enclosure dimension is to be calculated based on the diameter
of entering raceways, the diameter shall be the metric designator
(trade size) expressed in the units of measurement employed.


(1) Straight Pulls. In straight pulls, the length of the box or
conduit body shall not be less than eight times the metric desig-
nator (trade size) of the largest raceway.


(2) Angle or U Pulls, or Splices. Where splices or where
angle or U pulls are made, the distance between each raceway
entry inside the box or conduit body and the opposite wall of
the box or conduit body shall not be less than six times the
metric designator (trade size) of the largest raceway in a row.
This distance shall be increased for additional entries by the
amount of the sum of the diameters of all other raceway entries
in the same row on the same wall of the box. Each row shall
be calculated individually, and the single row that provides the
maximum distance shall be used.


Exception: Where a raceway or cable entry is in the wall of a
box or conduit body opposite a removable cover, the distance
from that wall to the cover shall be permitted to comply with the
distance required for one wire per terminal in Table 312.6(A).


The distance between raceway entries enclosing the same
conductor shall not be less than six times the metric designator
(trade size) of the larger raceway.


2025 California Electrical Code


When transposing cable size into raceway size in 314.28(A)(1)
and (A)(2), the minimum metric designator (trade size) raceway
required for the number and size of conductors in the cable shall
be used.


(3) Smaller Dimensions. Listed boxes or listed conduit bod-
ies of dimensions less than those required in 314.28(A)(1) and
(A)(2) shall be permitted for installations of combinations of
conductors that are less than the maximum conduit or tubing
fill (of conduits or tubing being used) permitted by Table 1 of
Chapter 9.


Listed conduit bodies of dimensions less than those required
in 314.28(A)(2), and having a radius of the curve to the center-
line not less than that indicated in Table 2 of Chapter 9 for one-
shot and full-shoe benders, shall be permitted for installations
of combinations of conductors permitted by Table 1 of Chap-
ter 9. These conduit bodies shall be marked to show they have
been specifically evaluated in accordance with this provision.


Where the permitted combinations of conductors for which
the box or conduit body has been listed are less than the maxi-
mum conduit or tubing fill permitted by Table 1 of Chapter 9,
the box or conduit body shall be permanently marked with the
maximum number and maximum size of conductors permitted.
For other conductor sizes and combinations, the total cross-
sectional area of the fill shall not exceed the cross-sectional area
of the conductors specified in the marking, based on the type of
conductor identified as part of the product listing.


Informational Note: Unless otherwise specified, the
applicable product standards evaluate the fill markings
covered here based on conductors with Type XHHW
insulation.


(B) Conductors in Pull or Junction Boxes. In pull boxes or
junction boxes having any dimension over 1.8 m (6 ft), all con-
ductors shall be cabled or racked up in an approved manner.


(C) Covers. All pull boxes, junction boxes, and conduit bod-
ies shall be provided with covers compatible with the box or
conduit body construction and suitable for the conditions of
use. Where used, metal covers shall comply with the grounding
requirements of 250.110.


(D) Permanent Barriers. Where permanent barriers are
installed in a box, each section shall be considered as a separate
box.


(E) Power Distribution Blocks. Power distribution blocks
shall be permitted in pull and junction boxes over 1650 cm?
(100 in.3) for connections of conductors where installed in
boxes and where the installation complies with 314.28(E)(1)
through (E)(5).

Exception: Equipment grounding terminal bars shall be per-
mitted in smaller enclosures.

(1) Installation. Power distribution blocks installed in boxes
shall be listed.


70-243


314.29 ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES


(2) Size. In addition to the overall size requirement in the first
sentence of 314.28(A)(2), the power distribution block shall be
installed in a box with dimensions not smaller than specified
in the installation instructions of the power distribution block.


(3) Wire Bending Space. Wire bending space at the terminals
of power distribution blocks shall comply with 312.6.


(4) Live Parts. Power distribution blocks shall not have unin-
sulated live parts exposed within a box, whether or not the box
cover is installed.


(8) Through Conductors. Where the pull or junction boxes
are used for conductors that do not terminate on the power dis-
tribution block(s), the through conductors shall be arranged so
the power distribution block terminals are unobstructed follow-
ing installation.

314.29 Boxes, Conduit Bodies, and Handhole Enclosures
to Be Accessible. Boxes, conduit bodies, and handhole enclo-
sures shall be installed so that wiring and devices contained in
the boxes, conduit bodies, or handhole enclosures can be ren-
dered accessible in accordance with 314.29(A) and (B).


T (A) In Buildings and Other Structures. Boxes and conduit
bodies shall be installed so the contained wiring and devices are
accessible. Boxes and conduit bodies that are recessed into or
behind finished surfaces of buildings shall have access to their
internal contents maintained by openings in their covers and in
the building finish that comply with 314.29(A)(1), (A)(2), or
(A)(3) as applicable. Removable finished covers and faceplates
that maintain thís access shall be permitted.


Т (1) Boxes 1650 cm > (100 in.) or Less in Size. The openings
in the building surfaces, if reduced from the outer walls of the
box, shall be centered not more than 25 mm (1 in.) from the
centerline of the box, and shall not extend beyond the walls of
the box. If rectangular, the opening shall be not less than 73 mm
(2% in.) by 45 mm (124 in.) in size. If circular, the opening shall
not be less than 90 mm (3% in.) in diameter.


Exception: Smaller openings in building surfaces that accom-
modate one or more individual devices shall be permitted if all
of the following conditions are met:


(1) The outlet box that supplies the device(s) is nonmetallic.
(2) The branch circuit wiring that supplies each device consists
of a separate nonmetallic cable assembly originating outside
the box, or individual sets of conductors in a single nonme-
tallic raceway, all of which originate outside the box. Other
than the connections to a single device, these conductors are
not spliced in the box or continued to another device, and no
other wiring or raceways enter the box.

Each device is capable of removal from the building sur-
face opening without being damaged. If a special tool is
required for this purpose, the applicable circuit directory
for the device records the location of the tool, together
with a product code/QR code for acquiring a replacement
if necessary.


(3)


70-244


(4) All connections for each device to the branch circuit wiring
are made with listed clamping-type wire connectors, which
are supplied with the devices. The branch-circuit conduc-
tors are arranged to permit the connector(s) to be exposed
after the device has been fully removed.

(5) The device assemblies are listed for this application.


T (2) Boxes Larger Than 1650 cm? (100 in.*) in Size. The
openings shall not be smaller than the outer walls of the box.


T (3) Conduit Bodies. The openings shall not be smaller than
outer walls of the conduit body.


(B) Underground. Underground boxes and handhole enclo-
sures shall be installed so they are accessible without excavat-
ing sidewalks, paving, earth, or other substance that is to be
used to establish the finished grade.


Exception: Listed boxes and handhole enclosures shall be
permitted where covered by gravel, light aggregate, or nonco-
hesive granulated soil if their location is effectively described
and accessible for excavation. The location description shall be
available to those authorized to access, maintain, or inspect the
wiring.

314.30 Handhole Enclosures. Handhole enclosures shall
be designed and installed to withstand all loads likely to be
imposed on them. They shall be identified for use in under-
ground systems.


Informational Note: See ANSI/SCTE 77-2013, Speci-
fication for Underground Enclosure Integrity, for addi-
tional information on deliberate and nondeliberate traffic
loading that can be expected to bear on underground
enclosures.


(A) Size. Handhole enclosures shall be sized in accordance
with 314.28(A) for conductors operating at 1000 volts or below,
and in accordance with 314.71 for conductors operating at over
1000 volts. For handhole enclosures without bottoms where the
provisions of 314.28(A)(2), Exception, or 314.71(B)(1), Excep-
tion No. 1, apply, the measurement to the removable cover shall
be taken from the end of the conduit or cable assembly.


(B) Wiring Entries, Underground raceways and cable assem-
blies entering a handhole enclosure shall extend into the enclo-
sure, but they shall not be required to be mechanically connected
to the enclosure.


(C) Enclosed Wiring, All enclosed conductors and any
splices or terminations, if present, shall be listed as suitable for
wet locations.


(D) Covers. Handhole enclosure covers shall have an identi-
fying mark or logo that prominently identifies the function of
the enclosure, such as "electric" Handhole enclosure covers
shall require the use of tools to open, or they shall weigh over
45 kg (100 Ib). Metal covers and other exposed conductive sur-
faces shall be bonded in accordance with 250.92 if the conduc-
tors in the handhole are service conductors, or in accordance


2025 California Electrical Code


ARTICLE 314 — OUTLET, DEVICE, PULL, & JUNCTION BOXES; CONDUIT BODIES; FITTINGS; & HANDHOLES 314.100


with 250.96(A) if the conductors in the handhole are feeder or
branch-circuit conductors.


Part Ш. Pull and Junction Boxes, Conduit Bodies, and
Handhole Enclosures for Use on Systems over
1000 Volts, Nominal


314.70 General.


(A) Pull and Junction Boxes. Where pull and junction boxes
are used on systems over 1000 volts, the installation shall com-
ply with Part III and with the following general provisions of
this article:


(1) Part I, 314.2, 314.3; 314.4, and 314.5

(2) Part II, 314.15; 314.17; 314.20; 314.23(A), (B), or (G);
314.28(B); and 314.29

(3) Part III, 314.100(A) and (C); and 314.101


(B) Conduit Bodies. Where conduit bodies are used on sys-
tems over 1000 volts, the installation shall comply with Part III
and with the following general provisions of this article:


(1) Part I, 314.4, and 314.5

(2) Part II, 314.15; 314.17; 314.23(A), (E), or (G); 314.28(A)
(3); and 314.29

(3) Part III, 314.100(A) and 314.101


(C) Handhole Enclosures. Where handhole enclosures are
used on systems over 1000 volts, the installation shall comply
with Part III and with the following general provisions of this
article:


(1) Part 1, 314.3, 314.4, and 314.5
(2) Part П, 314.15, 314.17, 314.23(G), 314.28(B), 314.29, and
314.30


314.71 Size of Pull and Junction Boxes, Conduit Bodies,
and Handhole Enclosures. Pull and junction boxes and hand-
hole enclosures shall provide approved space and dimensions
for the installation of conductors, and they shall comply with
the specific requirements of this section. Conduit bodies shall
be permitted if they meet the dimensional requirements for
boxes.


(A) For Straight Pulls. The length of the box shall not be less
than 48 times the outside diameter, over sheath, of the largest
shielded or lead-covered conductor or cable entering the box.
The length shall not be less than 32 times the outside diameter
of the largest nonshielded conductor or cable.

(B) For Angle or U Pulls.

(1) Distance to Opposite Wall. The distance between each
cable or conductor entry inside the box and the opposite wall of
the box shall not be less than 36 times the outside diameter, over
sheath, of the largest cable or conductor. This distance shall be
increased for additional entries by the amount of the sum of the
outside diameters, over sheath, of all other cables or conductor
entries through the same wall of the box.


2025 California Electrical Code


Exception No. 1: Where a conductor or cable entry is in the
wall of a box opposite a removable cover, the distance from that
wall to the cover shall be permitted to be not less than the bend-
ing radius for the conductors as provided in 305.5.


Exception No. 2: Where cables are nonshielded and not lead
covered, the distance of 36 times the outside diameter shall be
permitted to be reduced to 24 times the outside diameter.


(2) Distance Between Entry and Exit. The distance between
а cable or conductor entry and its exit from the box shall not
be less than 36 times the outside diameter, over sheath, of that
cable or conductor.


Exception: Where cables are nonshielded and not lead covered,
the distance of 36 times the outside diameter shall be permitted
to be reduced to 24 times the outside diameter.


(C) Removable Sides. One or more sides of any pull box shall
be removable.


314.72 Construction and Installation Requirements.


(A) Corrosion Protection. Boxes shall be made of material
inherently resistant to corrosion or shall be suitably protected,
both internally and externally, by enameling, galvanizing, plat-
ing, or other means.


(B) Passing Through Partitions. Suitable bushings, shields,
or fittings having smooth, rounded edges shall be provided
where conductors or cables pass through partitions and at other
locations where necessary.


(C) Complete Enclosure. Boxes shall provide a complete
enclosure for the contained conductors or cables.


(D) Wiring Is Accessible. Boxes and conduit bodies shall be
installed so that the conductors are accessible without removing
any fixed part of the building or structure. Working space shall
be provided in accordance with 110.34.


(E) Suitable Covers. Boxes shall be closed by suitable covers
securely fastened in place. Underground box covers that weigh
over 45 kg (100 Ib) shall be considered meeting this require-
ment. Covers for boxes shall be permanently marked “DAN-
GER — HIGH VOLTAGE — KEEP OUT.” The marking shall
be on the outside of the box cover and shall be readily visible.
Letters shall be block type and at least 13 mm (М in.) in height.


(F) Suitable for Expected Handling. Boxes and their covers
shall be capable of withstanding the handling to which they are
likely to be subjected.


Part IV. Construction Specifications


314.100 Metal Boxes, Conduit Bodies, and Fittings.


(A) Corrosion Resistant. Metal boxes, conduit bodies, and
fittings shall be corrosion resistant or shall be well-galvanized,
enameled, or otherwise properly coated inside and out to pre-
vent corrosion.


70-245


314101


Informational Note: See 300.6 for limitation in the use
of boxes and fittings protected from corrosion solely by
enamel.


(B) Thickness of Metal. Sheet steel boxes not over 1650 cm?
(100 in.) in size shall be made from steel not less than 1.59 mm
(0.0625 in.) thick. The wall of a malleable iron box or con-
duit body and a die-cast or permanent-mold cast aluminum,
brass, bronze, or zinc box or conduit body shall not be less than
2,38 mm (32 in.) thick. Other cast metal boxes or conduit bod-
ies shall have a wall thickness not less than 3.17 mm (V6 in.).


Exception No. 1: Listed boxes and conduit bodies shown to
have equivalent strength and characteristics shall be permitted
to be made of thinner or other metals.


Exception No. 2: The walls of listed short radius conduit bod-
jes, as covered in 314.16(C)(2), shall be permitted to be made
of thinner metal.


(C) Metal Boxes Over 1650 cm? (100 in.?). Metal boxes over
1650 cm? (100 in.) in size shall be constructed so as to be of
ample strength and rigidity. If of sheet steel, the metal thickness
shall not be less than 1.35 mm (0.053 in.) uncoated.


(D) Equipment Grounding Conductor Provisions. A means
shall be provided in each metal box for the connection of an
equipment grounding conductor. The means shall be permitted
to be a tapped hole or equivalent.


314.101 Covers. Metal covers shall be of the same material as
the box or conduit body with which they are used, or they shall
be lined with firmly attached insulating material that is not less
than 0.79 mm (Y in.) thick, or they shall be listed for the pur-
pose. Metal covers shall be the same thickness as the boxes or
conduit body for which they are used, or they shall be listed for
the purpose. Covers of porcelain or other approved insulating
materials shall be permitted if of such form and thickness as to
afford the required protection and strength.


^ 314.102 Bushings. Covers of outlet boxes and conduit bodies
having holes through which flexible cord pendants pass shall be
provided with approved bushings or shall have smooth, well-
rounded surfaces on which the cord will bear. Where individual
conductors pass through a metal cover, a separate hole equipped
with a bushing of suitable insulating material shall be provided
for each conductor. Such separate holes shall be connected by a
slot as required by 300.20.


314.103 Nonmetallic Boxes. Provisions for supports or other
mounting means for nonmetallic boxes shall be outside of the
box, or the box shall be constructed so as to prevent contact
between the conductors in the box and the supporting screws.


314.104 Marking. All boxes and conduit bodies, covers,
extension rings, plaster rings, and the like shall be durably and
legibly marked with the manufacturer's name or trademark.


70-246


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


ARTICLE 315
Medium Voltage Conductors, Cable,
Cable Joints, and Cable Terminations


Part I. General


315.1 Scope. This article covers the use, installation, con-
struction specifications, and ampacities for Type MV medium
voltage conductors, cable, cable joints, and cable terminations,
This article includes voltages from 2001 volts to 35,000 volt-
sac, nominal and 2001 volts to 2500 volts dc,nominal.


315.6 Listing Requirements. Type MV cables, type MV
cable joints, type MV cable terminations, connectors, and asso-
ciated fittings shall be listed. The listing requirement for Type
MV cable joints, cable terminations, and connectors shall be
effective January 1, 2026.


Part II. Construction Specifications


315.10 Constructions and Applications. Type MV cables
shall comply with the applicable provisions in 315.10(A)
through (C).


(A) Conductor Application and Insulation. Conductor
application and insulation shall comply with Table 315.10(A).


(B) Thickness of Insulation and Jacket for Nonshielded
Insulated Conductors. Thickness of insulation and jacket
for nonshielded solid dielectric insulated conductors rated
2001 volts to 5000 volts shall comply with Table 315.10(B).


(C) Thickness of Insulation for Shielded Insulated Conduc-
tors. Thickness of insulation for shielded solid dielectric insu-
lated conductors rated 2001 volts to 35,000 volts shall comply
with Table 315.10(C) and 315.10(C)(1) through (C)(3).


(1) 100 Percent Insulation Level. Cables shall be permitted
to be applied where the system is provided with relay protection
such that ground faults will be cleared as rapidly as possible
but, in any case, within 1 minute. These cables are applicable
to cable installations that are on grounded systems and shall
be permitted to be used on other systems provided the above
clearing requirements are met in completely de-energizing the
faulted section.


(2) 133 Percent Insulation Level. Cables shall be permitted
to be applied in situations where the clearing time requirements
of the 100 percent level category cannot be met and the faulted
section will be de-energized in a time not exceeding 1 hour.
Cable shall be permitted to be used in 100 percent insulation
level applications where the installation requires additional
insulation.


2025 California Electrical Code


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS — 315.10


Table 315.10(A) Conductor Application and Insulation Rated 2001 Volts and Higher


Maximum Operating Application


Trade Name Type Letter Temperature Provision Insulation Outer Covering
Medium voltage MV-90 90°C Dry or wet locations Thermoplastic or Jacket, sheath, or armor
solid dielectric MV-105* 105°C thermosetting


*Where design conditions require maximum conductor temperatures above 90°C.


Table 315.10(B) Thickness of Insulation and Jacket for Nonshielded Solid Dielectric Insulated Conductors Rated 2001 Volts to `
5000 Volts


Dry Locations, Single Conductor Wet or Dry Locations
Without With Jacket Single Conductor
Jacket Multiconductor
Insulation Insulation Jacket Insulation Jacket Insulation*
Conductor Size

(AWG or kemil) mm mils mm mils mm mils mm mils mm mils mm mils
8 2.79 110 2.29 90 0.76 30 3.18 125 2.03 80 2.29 90

6 279 110 229 90 0.76 30 3.18 125 2.03 80 2.29 90

42 279 110 2.29 90 114 45 318 125 2.03 80 2.29 90
1-2/0 279 110 229 90 1.14 45 3.18 125 2.03 80 229 90
3/0-4/0 2.79 110 2.29 90 1.65 65 3.18 125 241 95 229 90
213-500 3.05 120 2.29 90 1.65 65 3.56 140 2.79 110 229 90
501-750 3.30 130 229 90 1.65 65 394 155 3.18 125 229 90
751-1000 330 130 229 90 1.65 65 3.94 155 3.18 125 2.29 90
1001-1250 3.56 140 292 115 1.65 65 432 170 3.56 140 292 115
1251-1500 3.56 140 292 115 2.03 80 432 170 3.56 140 292 115
1501-2000 3.56 140 292 115 2.03 80 432 170 3.94 155 3.56 140


*Under а common overall covering such as a jacket, sheath, or armor.


Table 315.10(C) Thickness of Insulation for Shielded Solid Dielectric Insulated Conductors Rated 2001 Volts to 35,000 Volts


2001-5000
Volts. 5001-8000 Volts 8001-15,000 Volts 15,001-25,000 Volts
100 100 133 173 100 133 173 100 133 173
Percent Percent Percent Percent Percent Percent Percent Percent Percent Percent
Insulation Insulation Insulation Insulation Insulation Insulation Insulation Insulation Insulation Insulation
Кэс Led Level Level Level Level Level Level Level Level Level
ize (AWG
mm mils


orkemil) mm mils mm mis mm mils mm mils mm mis mm mils mm шї mm mils шш mils


8 23 99 — — — — — — — — — — — — — — — — = =
6-4 229 90 292 115 356 140 445 15 — — — — — — = = =- — — ium
3 229 90 292 115 356 140 445 175 445 175 559 20 660 %0 — — — — — —
1 229 90 292 115 356 140 445 175 445 175 559 220 660 260 660 260 813 320 1067 420
10-2000 229 90 292 115 356 140 445 175 445 175 559 220 660 260 660 260 813 320 1067 420
25,001-28,000 Volts. 28,001-35,000 Volts
100 Percent 133 Percent 173 Percent 100 Percent 133 Percent 173 Percent
Insulation Level Insulation Level Insulation Level Insulation Level Insulation Level Insulation Level
nite. ur. L L
(AWG or kemil) mm mils mm ті mm mils mm mils mm mils mm пй
1 71 280 876 345 1130 445
10-2000 711 280 $76 345 1130 445 876 345 1067 420 1473 580


2025 California Electrical Code 70-247


315.12


(3) 173 Percent Insulation Level. Cables shall be permitted
to be applied under all of the following conditions:


(1) In industrial establishments where the conditions of main-
tenance and supervision ensure only qualified persons
service the installation

Where the fault clearing time requirements of the
133 percent level category cannot be met

Where an orderly shutdown is required to protect equip-
ment and personnel

Where the faulted section will be de-energized in an orderly
shutdown


2)
[9]
(4)


Cables shall be permitted to be used in 100 percent or
133 percent insulation level applications where the installation
requires additional insulation.


Informational Note: See UL 1072, Medium-Voltage
Power Cable, АМЅІЛСВА $-93-639, American National
Standard for 5-46kV Shielded Power Cable for Use in
the Transmission and Distribution of Electric Energy,
and ICEA S-94-649 2013, Standard for Concentric Neu-
tral Cables Rated 5 through 46 kV for Medium Voltage
Cables.


315.12 Conductors.


(A) Minimum Size of Conductors. The minimum size of
conductors shall be as shown in Table 315.12(A), except as per-
mitted elsewhere in this Code.


(B) Conductor Material. Conductors shall be of aluminum,
copper-clad aluminum, or copper unless otherwise specified.


(C) Stranded Conductors. Where installed in raceways, con-
ductors not specifically permitted or required elsewhere in this
Code to be solid shall be stranded.


315.14 Conductor Identification. Conductors that are
intended for use as ungrounded conductors, whether used as a
single conductor or in multiconductor cables, shall be finished
to be clearly distinguishable from grounded and grounding
conductors. Distinguishing markings shall not conflict in any
manner with the surface markings required by 315,16(B)(1).
Branch-circuit ungrounded conductors shall be identified in
accordance with 210.5(С). Feeders shall be identified in accor-
dance with 215.12.


Table 315.12(A) Minimum Size of Conductors


Minimum Conductor Size (AWG)
Conductor Voltage Copper, Aluminum,

Rating (Volts) or Copper-Clad Aluminum
2001-5000 8
5001-8000 6
8001-15,000 2
15,001-28,000 1
28,001-35,000 1/0

70-248


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS,


CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


315.16 Marking for Type MV Cables and Conductors.


(A) Required Information for Type MV Cables and Con- ©


ductors. All conductors and cables shall be marked to indi-
cate the following information, using the applicable method
described in 315.16(B):


(1) The maximum rated voltage

(2) The proper type letter or letters for the type of wire or cable
as specified elsewhere in this Code

(3) The manufacturer's name, trademark, or other distinctive
marking by which the organization responsible for the
product can be readily identified

(4) The AWG size or circular mil area


Informational Note: See Chapter 9, Table 8, Conductor
Properties, for conductor area expressed in SI units for
conductor sizes specified in AWG or circular mil area.


(B) Method of Marking for Type MV Cables and Conduc-
tors. One or more of the methods in 315.16(B)(1) through (B4)
shall be used for marking of cable.


(1) Surface Marking. Cables shall be durably marked on the
surface. The AWG size or circular mil area shall be repeated at
intervals not exceeding 610 mm (24 in.). All other markings
shall be repeated at intervals not exceeding 1.0 m (40 in.).


(2) Marker Tape. Metal-covered multiconductor cables shall
employ a marker tape located within the cable and along its
complete length.


(3) Tag Marking. Metal-covered, single-conductor cables
shall be marked by means of a printed tag attached to the reel.


(4) Optional Marking of Wire Size. The information
required in 315.16(A)(4) shall be permitted to be marked on the
surface of the individual insulated conductors for multiconduc-
tor Type MC cable.


(C) Optional Markings. Cables shall be permitted to be
marked to indicate special characteristics of the cable materi-
als, such as limited smoke and sunlight resistance.


N 315.17 Marking for Type MV Cable Joints and
Terminations.


N (A) Required Information for Type MV Cable Joints,
Terminations, and Connectors. All Type MV cable joints,
cable terminations, and connectors shall be marked to indicate
the following information, using one or more of the methods
described in 315.17(B)(1)or (B)(2), and shall be permitted to be
optionally marked as described in 315.17(C):


(1) The maximum rated voltage.

(2) The proper type letter or letters for the type of wire or cable
as specified elsewhere in this Code that the cable joint or
cable terminations is listed for use with.

(3) The manufacturer's name, trademark, or other distinctive
marking by which the organizations responsible for the
product can be readily identified.


2025 California Electrical Code


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


(4) The conductor AWG size or circular mil area size, or range
of sizes, that the cable joint or cable terminations is listed
for use with.

The cable outer diameter size, or size range, that the cable
joint or cable termination is listed for use with.
Connectors shall be marked with the following informa-
tion; the marking shall also be on the unit container (the
smallest container in which the connector is packaged):


б)
(6)


a. The manufacturer’s name, trademark, or other distinc-
tive marking by which the organization responsible for
the product can be readily identified

b. The manufacturer’s catalog number

c. The conductor AWG size or circular mil use range, and
die number if applicable

d. The type of conductor material(s) the connector is for
use with


N (B) Method of Marking for Type MV Cable Joints, Ter-
minations, and Connectors. One or both of the methods in
315.17(B)(1) or (B)(2) shall be used for the marking of cable
joints, terminations, or connectors.


N (1) Surface Marking. Type MV cable joints, terminations, or
connectors shall be durably marked on the surface.


N (2) Tag Marking. Type MV cable joints, terminations, or con-
nectors shall be marked by means of a durably printed tag or
label attached to joint or termination.


(C) Optional Markings. Type MV cable joints and cable ter-
minations shall be permitted to be marked to indicate special
characteristics, such as limited smoke and sunlight resistance.


Part Ш. Installation


А 315.30 Installation. A qualified person(s) with documented
training and experience shall perform the installation and test-
ing of Type MV cable, A qualified person(s) with documented
training and experience in the installation of Type MV cable
joints shall perform the installation of Type MV cable joints.
A qualified person(s) with documented training and experience
in the installation of Type MV cable terminations shall perform
the installation of Type MV cable terminations.


Informational Note No. 1: See ANSI/NECA/NCSCB 600-
2020, Standard for Installing and Maintaining Medium-
Voltage Cable, and IEEE 576, Recommended Practice for
Installation, Termination, and Testing of Insulated Power
Cables as Used in Industrial and Commercial Applica-
tions, for information about accepted industry practices
and installation procedures for medium-voltage cable.

Informational Note No. 2: Where medium-voltage cable
is used for de circuits, low frequency polarization can cre-
ate hazardous voltages. When handling the cable these
voltages could be present or could develop on de stressed
cable while the circuit is energized. Solidly grounding the
cable prior to contacting, cutting or disconnecting cables
in de circuits is a method to discharge these voltages.


e


2025 California Electrical Code


315.32


А 315.32 Uses Permitted.


М (A) Type MV Cable. Type MV cable shall be permitted for
use on power systems rated up to and including 35,000 volts,
nominal, as follows:


(1) In wet or dry locations.

(2) In raceways.

(3) In cable trays, where identified for the use, in accor-

dance with 392.10, 392.20(B), (C), and (D), 392.22(C),

392.30(B)(1), 392.46, 392.56, and 392.60. Type MV cable

that has an overall metallic sheath or armor, complies with

the requirements for Type MC cable, and is identified as

“MV or MC" shall be permitted to be installed in cable

trays in accordance with 392.10(B)(2).

In messenger-supported wiring in accordance with Part II

of Article 396.

As exposed runs in accordance with 305.3. Type MV cable

that has an overall metallic sheath or armor, complies with

the requirements for Type MC cable, and is identified as

"MV or MC" shall be permitted to be installed as exposed

runs of metal-clad cable in accordance with 305.3.

Corrosive conditions where exposed to oils, greases,

vapors, gases, fumes, liquids, or other substances having a

deleterious effect on the conductor or insulation shall be of

a type suitable for the application.

(7) Conductors in parallel in accordance with 310.10(G).

(8) Type MV cable used where exposed to direct sunlight shall
be identified for the use.

(9) Direct buried in accordance with 315.36.


N (B) Type MV Cable Joints and Terminations. Type MV cable
joints and terminations shall be permitted for use on power sys-
tems rated up to and including 35,000 volts, nominal, as follows:


(1) Type MV cable joints and terminations, used where
exposed to direct sunlight, shall be identified for the use.
Direct buried.

Where used intermittently or continuously submerged in
water at a depth not exceeding 7 m (23 ft) type MV cable
joints and terminations shall be identified for the use.

The environmental operating temperature range shall be
identified.

Where used in one or more of the following conditions
Type MV cable joints and terminations shall be identified
for the use:


. Underground chambers
. Tunnels

. Conduits

. Manholes

. Vaults


Corrosive conditions where exposed to oils, greases,
vapors, gases, fumes, liquids, or other substances having a
deleterious effect on the joint or termination shall be of a
type suitable for the application.


4


(5)


(6)


(2)
(3)


[2]
65)


ogRocrm


(6


70-249


31536


(7) In cable trays, where identified for use, in accordance with
392.10, 392.20(B), (C) and (D), 392.22(C), 392.30(BX1),
392.46, 392.56, and 392.60.


Informational Note No. 1: The “uses permitted" is not an
all-inclusive list.
Informational Note No. 2: See IEEE-404, JEEE Stan-
dard for Extruded and Laminated Dielectric Shielded
Cable Joints Rated 2.5kV to 500kV, for more informa-
tion on cable joints, Cable joints are often referred to as
splices. However, the term splice includes many other
applications not included in the definition of a cable joint.
Informational Note No. 3: See IEEE-48, JEEE Standard
for Test Procedures and Requirements for Alternating-
Current Cable Terminations Used on Shielded Cables
Having Laminated Insulation Rated 2.5 kV through
765 kV or Extruded Insulation Rated 2.5 kV through
500 kV, for information on terminations. Type MV cable
terminations include terminations used to connect directly
to equipment or insulators,
Informational Note No. 4: See IEEE-386, JEEE Stan-
dard for Separable Insulated Connector Systems for
Power Distribution Systems Rated 2.5kV through 35 kV,
and IEEE-1215, JEEE Guide for the Application of Sepa-
rable Insulated Connectors, for more information on
separable insulated connectors. Type MV cable termina-
tions also include separable insulated connectors, which
are a type of pluggable cable termination and can be used
for connection to equipment, such as switchgear or trans-
formers. A separable connector has a matching interface
that the separable connector plugs into on the equipment,
such as switchgear or transformers. Separable connectors
can also be ganged together to form a distribution junc-
tion using specialized junction brackets.

315.36 Direct-Burial Conductors. Type MV conductors and

cables used for direct burial applications shall be shielded, iden-

tified for such use, and installed in accordance with 305.15.


Exception No. 1: Nonshielded multiconductor cables rated
2001 volts to 2400 volts shall be permitted if the cable has an
overall metallic sheath or armor.


The metallic shield, sheath, or armor shall be connected
to a grounding electrode conductor, a grounding busbar, or a
grounding electrode.


Exception No. 2: Airfield lighting cable used in series circuits
that are rated up to 5000 volts and are powered by regulators
shall be permitted to be nonshielded.


Informational Note to Exception No. 2: Federal Aviation

Administration (FAA) Advisory Circulars (ACs) provide

additional practices and methods for airport lighting.
315.40 Support. Type MV cable terminated in equipment or
installed in pull boxes or vaults shall be secured and supported


70-250


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


by metallic or nonmetallic supports suitable to withstand the
weight by cable ties listed and identified for securement and
support, or other approved means, at intervals not exceeding
1.5 m (5 ft) from terminations or a maximum of 1.8 m (6 ft)
between supports.


