A 315.44 Shielding. Nonshielded, ozone-resistant insu-
lated conductors with a maximum phase-to-phase voltage of
5000 volts shall be permitted in Type MC cables in industrial
establishments where the conditions of maintenance and super-
vision ensure that only qualified persons service the installation.
For other establishments, solid dielectric insulated conductors
operated above 2000 volts in permanent installations shall have
ozone-resistant insulation and shall be shielded, All metallic
insulation shields shall be connected to a grounding electrode
conductor, a grounding busbar, an equipment grounding con-
ductor, or a grounding electrode. Equipment grounding conduc-
tors installed with circuits using medium voltage cables shall be
sized according to 250.190(C).


Informational Note: The primary purposes of shielding
are to confine the voltage stresses to the insulation, dis-
sipate insulation leakage current, and drain off the capaci-
tive charging current.


Exception No. 1: Nonshielded insulated conductors listed by
a qualified testing laboratory shall be permitted for use up to
2400 volts under the following conditions:


(1) Conductors shall have insulation resistant to electric dis-
charge and surface tracking, or the insulated conductor(s)
shall be covered with a material resistant to ozone, electric
discharge, and surface tracking.

Where used in wet locations, the insulated conductor(s)
shall have an overall nonmetallic jacket or a continuous
metallic sheath.

Insulation and jacket thicknesses shall be in accordance
with Table 315.10(B).


Exception No. 2: Nonshielded insulated conductors listed by
a qualified testing laboratory shall be permitted for use up to
5000 volts to replace existing nonshielded conductors, on exist-
ing equipment in industrial establishments only, under the fol-
lowing conditions:


0)


(3)


(1) Where the condition of maintenance and supervision
ensures that only qualified personnel install and service the
installation.

Conductors shall have insulation resistant to electric dis-
charge and surface tracking, or the insulated conductor(s)
shall be covered with a material resistant to ozone, electric
discharge, and surface tracking.

Where used in wet locations, the insulated conductor(s)
shall have an overall nonmetallic jacket or a continuous
metallic sheath.

Insulation and jacket thicknesses shall be in accordance
with Table 315.10(B).


2)


(3)


(4


2025 California Electrical Code


o


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS — 315.60


Informational Note: Relocation or replacement of equip- А Table 315.60(C)(1) Ampacities of Insulated Single Copper


ao ment may not comply with the term existing as related to Conductor Cables Triplexed in Air
this exception.
Exception No. 3: Wh itted in 315.36, Exception No. 2. Temperature Rating of Cond
xception No. 3: еге permitted in 315.36, Exception No. 2. 2001-5000 Volts 5001-35,000 Volts
N 315.45 Shielding at Type MV Cable Joints and Termina- Ampacity Ampacity
tions. Type MV cable joints and terminations shall be provided 105°C 105°C
with means to connect the metallic insulation shield to ground Conductor 90°C (221°F) 90°C (221°F)
if required, Size (AWG (194°Е) Type (194°F) Type
orkemil) Туре МУ-90 MV-105 Туре МУ-90 МУ-105
Part IV. Ampacities 8 65 74 — —
6 90 99 100 110
315.60 Ampacities of Conductors. 4 120 130 130 140
(A) General. 2 160 175 170 195
: m : 1 185 205 195 225
(1) Tables or Engineering Supervision, Ampacities for solid 1/0 215 240 225 255
dielectric-insulated conductors shall be permitted to be deter- 2/0 250 215 260 295
mined by tables or under engineering supervision, as provided 3/0 290 320 300 340
in 315.60(B) and (C). 40 335 375 345 390
7: 4
The ampacity of Type MV cable installed in cable tray shall EEUU NE: EE
be determined in accordance with 392.80(B). 500 580 645 580 650
(2) Selection of Ampacity. Where more than one calculated i 20 i ы 220
or tabulated ampacity could apply for a given circuit length, the — — ——— — — ——— — ———————————————————
lowest value shall be used. Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor


maximum operating temperature and application, and 315,60(D)(4) for the
Exception: Where different ampacities apply to portions of a cir- ^ ampacity correction factors where the ambient air temperature is other than
cuit, the higher ampacity shall be permitted to be used if the total 40°C (104°F).
A portion(s) of the circuit with the lower ampacity does not exceed
Y the lesser of 3.0 m (10 ft) or 10 percent of the total circuit.


Informational Note: See 110.40 for conductor tempera- A Table 315.60(C)(2) Ampacities of Insulated Single Aluminum
ture limitations due to termination provisions. Conductor Cables Triplexed in Air


(B) Engineering Supervision. Under engineering supervi-


sion, conductor ampacities shall be permitted to be calculated ‘Temperature Rating of Conductor
by using the following general equation: 2001-5000 Volts 5001-35,000 Volts
Ampaclty Ampacity
*AT, = " ч
x10? 315.60(B) 90°C 105°C 90°C 105°C
EOR es (815608) conductor AMF ЕЮ ӘРЕ) (22°F)
Size (AWG Туре Type Type Type
or kemil) MV-90 MV-105. MV-90 МУ-105
conductor temperature (^C) 8 50 57 E due
ambient temperature (°C) 6 70 T 75 84
dielectric loss temperature rise 4 90 100 100 110
dc resistance of conductor at temperature, Т. 2 125 135 130 150
component ac resistance resulting from skin effect 1 is I 150 Ls
im 1/0 170 185 175 200
and proximity effect
" f 2/0 195 215 200 230
Rea= effective thermal resistance between conductor 3/0 225 250 230 265
and surrounding ambient 4/0 265 290 270 305
Inf ional Note: i ic 1 i 250 295 325 300 335
formational Note: The dielectric loss temperature rise 350 365 405 370 "t
(AT;) is negligible for single circuit extruded dielectric 500 460 510 460 515
bles rated below 46 kV.
e» E 750 600 665 590 660
A (C) Tables. Ampacities for conductors rated 2001 volts to 1000 715 800 700 780


e 35,000 volts shall be as specified in Table 315.60(C)(1) through Note: Refer to 315.60(E) for basis of ampacities, 315.10(A) for conductor

| Table 315.60(C)(20). Ampacities for ambient temperatures maximum operating temperature and application, and 31§,60(D)(4) for the
ampacity correction factors where the ambient air temperature is other than
40°C (104°F).


31560 ^ ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


А Table 315.60(C)3) Ampacities of Insulated Single Copper Conductor Isolated in Air


Temperature Rating of Conductor v
2001-5000 Volts Ampacity 5001-15,000 Volts Ampacity 15,001-35,000 Volts Ampacity
Conductor Size 90°С (194°F) 105°C (221°F) 90°C (194°F) 105°C (221°F) 90°C (194°F) 105°C (221°F)
(AWG ог kemil) Туре MV-90 Туре МУ-105 Туре MV-90 Туре MV-105 Туре MV-90 Type MV-105

8 83 93 —

6 110 120 110 125 — —

4 145 160 150 165 — —

2 190 215 195 215 — —

1 225 250 225 250 225 250

1/0 260 290 260 290 260 290

2/0 300 330 300 335 300 330

3/0 345 385 345 385 345 380

40 400 445 400 445 395 445

250 445 495 445 495 490

350 550 615 550 610 545 605

500 695 TIS 685 765 680 755

750 900 1000 885 990 870 970

1000 1075 1200 1060 1185 1040 1160

1250 1230 1370 1210 1350 1185 1320

1500 1365 1525 1345 1500 1315 1465

1750 1495 1665 1470 1640 1430 1595

2000 1605 1790 1575 1755 1535 1710


Note: Refer to 315.60(E) for the basis of ampacities, 315:10(A) for conductor maximum operating temperature and application, and 315,60(D)(4) for the ampacity
correction factors where the ambient air temperature is other than 40°C (104°Р).


©


A Table 315.60(C)(4) Ampacities of Insulated Single Aluminum Conductor Isolated in Alr


Temperature Rating of Conductor
2001-5000 Volts Ampacity 5001-15,000 Volts Ampacity 15,001-35,000 Volts Ampacity
ОСОТ HR eee
(AWG 90°C (194°F) 105°C (221°F) 90°C (194°F) 105°C (21°F) 90°C (194°F) 105°C (221°F)
or kemil) Type MV-90 Type MV-105 Type MV-90 Type MV-105 Type MV-90 Type MV-105

8 64 71

6 85 95 87 97 _ ==

4 115 125 115 130 ve me:

2 150 165 150 170 Em s

1 175 195 175 195 175 195

1/0 200 25 200 225 200 225

2/0 230 260 235 260 230 260

3/0 270 300 270 300 270 300

4/0 310 350 310 350 310 345

250 345 385 345 385 345 380

350 430 480 430 480 430 415

500 545 605 535 600 530 590

750 710 790 700 780 685 765

1000 855 950 840 940 825 920

1250 980 1095 970 1080 950 1055

1500 1105 1230 1085 1215 1060 1180

1750 1215 1355 1195 1335 1165 1300

2000 1320 1475 1295 1445 1265 1410


©


Note: Refer to 315,60(E) for the basis of ampacities, 315.10(A) for conductor maximum operating temperature and application, and 315,60(D)(4) for the ampacity
correction factors where the ambient air temperature is other than 40°C (104°F).


70-252 2025 California Electrical Code


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS — 315.60


А Table 315.60(C)(5) Ampacities of an Insulated Three-Conductor Д Table 315,60(С)(7) Ampacities of an Insulated Triplexed or Three


() Copper Cable Isolated In Air Single-Conductor Copper Cables in Isolated Conduit in Alr
Temperature Rating of Conductor Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Voits 2001-5000 Voits 5001-35,000 Voits
Ampacity Ampacity Ampacity Ampacity
90°C 105°C 90°C 105°C 90°C 105°C 90°C 105°C
Conductor (194°Е) (221°Р) (194°F) (221°F) Conductor (194°Е) (221°F) (194°F) (221°F)
Size(AWG Туре Type Type Type Size (AWG Туре Type Type Type
or Кеті) MV-90 MV-105 MV-90 МУ-105 or Кеп) MV-90 MV-105 MV-90 МУ-105
8 59 66 — — 8 55 61 — —
6 7 88 93 105 6 75 84 83 93
4 105 115 120 135 4 97 no 10 120
2 140 154 165 185 2 130 145 150 165
1 160 180 185 210 1 155 175 170 190
1/0 185 205 215 240 10 180 200 195 215
2/0 215 240 245 275 2/0 205 225 225 255
3/0 250 280 285 315 3/0 240 270 260 290
4/0 285 320 325 360 4/0 280 305 295 330
250 320 355 360 400 250 315 355 330 365
350 395 440 435 490 350 385 430 395 440
500 485 545 535 600 500 475 530 480 535
750 615 685 670 745 750 600 665 585 655
1000 705 790 770 860 1000 690 770 675 755
Note: Refer to 318.60(E) for the basis of ampacities, 315,10(A) for conductor Note: Refer to 315.60(E) for the basis of ampacities, 315,10(A) for conductor
maximum operating temperature and application, and 315,60(D)(4) for the maximum operating temperature and application, and 315.60(D)(4) for the
ampacity correction factors where the ambient air temperature is other than ampacity correction factors where the ambient air temperature is other than
40°С (104°F), 40°С (104°Р).
A Table 315.60(C)(6) Атрасійеѕ of an Insulated Three-Conductor Л Table 315.60(C)(8) Ampacities of an Insulated Triplexed or Three
Aluminum Cable Isolated in Alr Single-Conductor Aluminum Cables in Isolated Condult In Alr
Temperature Rating of Conductor Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Voits 2001-5000 Volts 5001-35,000 Volts
Ampacity Ampacity Ampacity Ampacity
90°C 105°C 90°C 105°C 90°С 105°C 90°C 105°C
Conductor — (194°F) (221°F) (194°F) (221°F) Conductor — (194*F) (221°F) (194°F) (221°F)
Size (AWG Туре Type Type Type Size (AWG Туре Type Type Type
or kemil) MV-90 MV-105 MV-90 МУ-105 or kemil) MV-90 MV-105 MV-90 — MV-105
8 46 51 — — 8 43 48 — —
6 61 68 72 80 6 58 65 65 72
4 81 90 95 105 4 76 85 84 94
2 110 120 125 145 2 100 115 115 130
1 125 140 145 165 1 120 135 130 150
10 145 160 170 185 1/0 140 155 150 170
2/0 170 185 190 215 2/0 160 175 175 200
3/0 195 215 220 245 3/0 190 210 200 225
40 225 250 255 285 40 215 240 230 260
250 250 280 280 315 250 250 280 255 290
350 310 345 345 385 350 305 340 310 350
500 385 430 425 475 500 380 425 385 430
750 495 550 540 600 750 490 545 485 540
1000 585 650 635 705 1000 580 645 565 640
Note: Refer to 315,60(E) for the basis of ampacities, 315.10(A) for conductor Note: Refer to 315.60(E) for the basis of ampacities, 315.10(A) for conductor
maximum operating temperature and application, and 315.60(D)(4) for the maximum operating temperature and application, and 315,60(D)(4) for the
атрасіїу correction factors where the ambient air temperature is other than ampacity correction factors where the ambient air temperature is other than
40°С (104°F). 40°C (104°F).


2025 California Electrical Code 70-253


315.60


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


A Table 315.60(C)(9) Ampacities of an Insulated Three-Conductor А Table 315.60(C)(11) Ampacities of Three Single-Insulated


Copper Cable in Isolated Conduit in Air


Copper Conductors in Underground Electrical Ducts (Three


О


Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Volts
Ampacity Ampacity
90°C 105°C 90°C 105°C
Conductor (194°Е) Q2rF) (194°F) (221°F)
Size (AWG Туре ‘Type ‘Type Type
or kemil) MV-90 МУ-105 MV-90— MV-105
8 52 58
6 69 7 83 92
4 91 100 105 120
2 125 135 145 165
1 140 155 165 185
1o 165 185 195 215
2/0 190 210 220 245
3/0 220 245 250 280
40 255 285 290 320
250 280 315 315 350
350 350 390 385 430
500 425 475 470 525
750 525 585 570 635
1000 590 660 650 725


Note: Refer to 315.60(Е) for the basis of ampacities, 315.10(A) for conductor
maximum operating temperature and application, and 315,60(D)(4) for the
ampacity correction factors where the ambient air temperature is other than
40°C (104°F).


A Table 315.60(C)(10) Ampacities of an Insulated Three-Conductor
Aluminum Cable in Isolated Conduit in Air


‘Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Volts
Ampacity Ampacity
90°C 105°C 90°C 105°C
Conductor — (194^F) (221°F) (194°F) (221°F)
Size (AWG Туре Type Type
or kemil) MV-90 МУ-105 MV-90 МУ-105
8 41 46 — sas.
6 53 59 64 71
4 71 79 84 94
2 96 105 115 125
1 110 125 130 145
1/0 130 145 150 170
2/0 150 165 170 190
3/0 170 190 195 220
4/0 200 225 225 255
250 220 245 250 280
350 275 305 305 340
500 340 380 380 425
750 430 480 470 520
1000 505 560 550 615


Note: Refer to 315.G((E) for the basis of ampacities, 315.10(A) for conductor


‘maximum operating temperature and application, and 315.60(D)(4) for the
ampacity correction factors where the ambient air temperature is other than
40°C (104*F).


70-254


Conductors per Electrical Duct)
Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Volts
Ampacity Ampacity
90°C 105°C 90°C 105°C
Conductor — (194°F) (221°F) (194°F) (221°F)
Size (AWG Туре Type pe Type
or kcmil) MV-90 МУ-105 MV-90 МУ-105
One Circuit [See Figure 315.60(D)(3), Detail 1.]
8 64 69 = —
6 85 92 90 97
4 110 120 115 125
2 145 155 155 165
1 170 180 175 185
1/0 195 210 200 215
20 220 235 230 245
3/0 250 270 260 275
4/0 290 310 295 315
250 320 345 325 345
350 385 415 390 415
470 505 465 500
750 585 630 565 610
1000 670 720 640 690
Three Circuits [See Figure 315.60(D)(3), Detail 2.]
8 56 60 = -—
6 73 79 77 83
4 95 100 99 105
2 125 130 130 135 ә
1 140 150 145 155
1/0 160 175 165 175
2/0 185 195 185 200
3/0 210 225 210 225
4/0 235 255 240 255
250 260 280 260 280
350 315 335 310 330
500 375 405 370 395
750 460 495 440 475
1000 525 565 495 535
Six Circuits [See Figure 315.60(D)(3), Detall 3.]
8 48 52 — =
6 62 67 64 68
4 80 86 82 88
2 105 110 105 115
1 115 125 120 125
10 135 145 135 145
20 150 160 150 165
3/0 170 185 170 185
40 195 210 190 205
250 210 225 210 225
350 250 270 245 265
500 300 325 290 310
750 365 395 350 375
1000 410 445 390 415


Note: Refer (о 315.60(F) for basis of ampacities and Table 315,10(A) for the
temperature rating of the conductor.


©


2025 California Electrical Code


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS — 315.60


A Table 315.60(C)(12) Ampacities of Three Single-Insulated A Table 315.60(C)(13) Ampacities of Three Insulated Copper
Aluminum Conductors in Underground Electrical Ducts (Three Conductors Cabled Within an Overall Covering (Three-
Conductors per Electrical Duct) Conductor Cable) in Underground Electrical Ducts (One Cable
per Electrical Duct)

Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Volts Tei perat Rating of Comune
Ampacity Ampacity 2001-5000 Volts 5001-35,000 Volts
С 109C 90°C — 109C Ф.о... Жали ЖИ... ..... AN
Conductor (194°F) (221°Е) (94°F) (221°Е) 90°C 105°C 90°C 105°C
Size (AWG Туре Type Type Type Conductor  (194F) (221°F) (194°F) (221°Е)
orkcmi) МУ.90 — MV-105 MY-9 МУ-105 Size (AWG Туре Type Type Type
One Circuit [See Figure 315,60(D)(3), Detall 1.] orkemi) — MV-90 — MVe5.— муз» — MV-105
8. 50 54 = E One Circuit [See Figure 315.60(D)(3), Detail 1]
6 66 т 70 75 8 59 64 — —
4 86 93 91 98 6 78 84 88 95
2 115 125 120 130 4 100 110 115 125
1 130 140 135 145 2 135 145 150 160
1/0 150 160 155 165 1 155 165 170 185
20 170 185 175 190 10 175 190 195 210
3/0 195 210 200 215 2/0 200 220 220 235
40 225 245 230 245 3/0 230 250 250 270
250 250 270 250 270 4/0 265 285 285 305
350 305 325 305 330 250 290 315 310 335
500 370 400 370 400 350 355 380 375 400
750 470 505 455 490 500 430 460 450 485
1000 545 590 525 565 750 530 570 545 585
Three Circuits [See Figure 315.60(D)(3), Detail 2.] 1000 600 645 615 660
8 44 47 = = Three Circuits [See Figure 315.60(D)(3), Detail 2.]
A 6 57 61 60 65 8 53 57 = =
4 14 80 71 83 6 69 74 75 81
2 96 105 100 105 4 89 96 97 105
1 110 120 110 120 2 115 125 125 135
1/0 125 135 125 140 1 135 145 140 155
20 145 155 145 155 1/0 150 165 160 175
3/0 160 175 165 175 20 170 185 185 195
40 185 200 185 200 3/0 195 210 205 220
250 205 220 200 220 4/0 225 240 230 250
350 245 265 245 260 250 245 265 255 270
500 295 320 290 315 350 295 315 305 325
750 370 305 355 385 500 355 380 360 385
1000 425 460 405 440 750 430 465 430 465
Six Circuits [See Figure 315.60(D)(3), Detail 3.] 1000 485 520 485 515
8 38 4l = = Six Circuits [See Figure 315.60(D)(3), Detail 3.]
6 48 52 50 54 8 46 50 = =
4 62 67 64 69 6 60 65 63 68
2 80 86 80 88 4 T 83 81 87
1 91 98 90 99 2 98 105 105 110
10 105 по 105 110 1 110 120 115 125
20 115 125 115 125 1/0 125 135 130 145
3/0 135 145 130 145 20 145 155 150 160
4/0 150 165 150 160 3/0 165 175 170 180
250 165 180 165 175 410 185 200 190 200
350 195 210 195 210 250 200 220 205 220
500 240 255 230 250 350 240 270 245 215
750 290 315 280 305 500 290 310 290 305
1000 335 360 320 345 750 350 375 340 365
1000 390 420 380 405
A Note: Refer to 315,60(F) for basis of ampacities and Table 315.10(A) for the lnc MER ME EMI ERE EC EBEN OM
temperature rating of the conductor. Note: Refer to 315,60(F) for basis of ampacities and Table 315.10(A) for the
temperature rating of the conductor.


2025 California Electrical Code 70-255


315.60 ^ ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


A Table 315.60(C)(14) Ampacities of Three Insulated Aluminum A Table 315.60(C)(15) Ampacities of Single Insulated Copper


Conductors Cabled Within an Overall Covering (Three- Conductors Directly Buried in Earth )
Conductor Cable) in Underground Electrical Ducts (One Cable
per Electrical Duct) Temperature Rating of Conductor
Temperature Rating of Conductor eet dpt a
2001-5000 Volts 5001-35,000 Volts "о omm. RA ONE RU
90°C 105°C 90°C 105°C
Amgadty Ampacity Conductor (194°F) (221) (194) (21°F)
90°C 105°C 90°C 105°C Size (AWG Туре Type Type Type
Conductor (194°F) (221°F) (194°F) (21°F) or kemil) МУ90 МҮ-105 MV-90 — MV-105
Size (AWG Туре Type Type Type One Circuit, Three Conductors [See Figure 315.60(D)(3),
orkcmi) МҮ-90 — MV-105 MY-90 — MV-105 Detail 9.]
One Circuit [See Figure 315.60(D)(3), Detail 1.] 8 110 115 — —
8 46 50 = E 6 140 150 130 140
6 61 66 69 7 4 180 195 170 180
4 80 86 89 96 2 230 250 210 225
2 105 по 115 125 1 260 280 240 260
1 120 130 135 145 1/0 295 320 275 295
1/0 140 150 150 165 20 335 365 310 335
2/0 160 170 170 185 3/0 385 415 355 380
3/0 180 195 195 210 40 435 465 405 435
40 205 220 220 240 250 470 510 440 475
250 230 245 245 265 350 570 615 535 575
350 280 310 295 315 500 690 745 650 700
500 340 365 355 385 750 845 910 805 865
750 425 460 440 475 1000 980 1055 930 1005
1000 495 535 510 545 ‘Two Circuits, Six Conductors [See Figure 315.60(D) 3),
Three Circuits [See Figure 315.60(D)(3), Detail 2.] Detail 10.]
8 41 44 = = 8 100 110 = —
6 54 58 59 64 6 130 140 120 130
4 70 75 75 81 4 165 180 160 170
2 90 97 100 105 2 215 230 195 210
1 105 110 110 120 1 240 260 225 240
1/0 120 125 125 135 10 275 295 255 275
20 135 145 140 155 20 310 335 290 315
3/0 155 165 160 175 3/0 355 380 330 355
40 175 185 180 195 40 400 430 375 405
250 190 205 200 215 250 435 470 410 440
350 230 250 240 255 350 520 560 495 530
500 280 300 285 305 500 630 680 600 645
750 345 375 350 375 750 775 835 740 795
1000 400 430 400 430 1000 890 960 855 920
Six Circuits [See Figure 315.60(D)(3), Detall 3.] Note: Refer to 315.60(F) for basis of ampacities and Table 315.1(KA) for the
8 36 39 — — temperature rating of the conductor.
6 46 50 49 53
4 60 65 63 68
2 T 83 80 86
1 87 94 90 98
1/0 99 105 105 110
2/0 110 120 115 125
3/0 130 140 130 140
40 145 155 150 160
250 160 170 160 170
350 190 205 190 205
500 230 245 230 245
750 280 305 275 295
1000 320 345 315 335


Note: Refer to 315.60(Е) for basis of ampacities and Table 315,10(А) for the
temperature rating of the conductor.


70-256


2025 California Electrical Code


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS — 315.60


A Table 315.60(C)(16) Ampacities of Single Insulated Aluminum Д Table 315.60(C)(17) Ampacities of Three Insulated Copper
Conductors Directiy Buried in Earth Conductors Cabied Within an Overall Covering (Three-
MMA——————————— _ Conductor Cable), Directly Buried in Earth


Temperature Rating of Conductor
T шге Rating of Conductor
2001-5000 Volts 5001-35,000 Volts Ser азд n e
‘Ampacity Ampacity 2001-5000 Volts 5001-35,000 Volts
It;
9*C — 109C 90C 105°C e a AMEN EE a БЕ
Conductor (194°F) (221°) — (194F) (02ГЕ 90C 105°C 90°C 105°С


(194°F) (221°Е) (194°F) — Q2rF)


Type Type Type Type
MV-90 — MV-105 MV-90 — MY-105


Size (AWG Туре Type Type Type
orkemil) МУ:90 МУ-105 MV-90 МУ-105


Опе Circuit, Three Conductors [See Figure 315.60(D)(3),


Detail 9.] See Figure 315,60(D)(3), Detail 5.
8 85 90 — — 85 89 == "e
6 110 115 100 110 105 115 115 120
4 140 150 130 140 135 150 145 155
2 180 195 165 175 180 190 185 200
1 205 220 185 200 200 215 210 225
10 230 250 215 230 230 245 240 255
2/0 265 285 245 260 260 280 270 290
3/0 300 320 275 295 295 320 305 330
40 340 365 315 340 335 360 350 375
250 370 395 345 370 365 395 380 410
350 445 480 415 450 440 415 460 495
500 540 580 510 545 530 570 550 590
750 665 720 635 680 650 700 665 720
1000 780 840 740 795 730 785 750 810
Two Circuits, Six Conductors [See Figure 315.60(D)(3), Two Circuits [See Figure 315.60(D)(3), Detall 6.]
Detail 10.] 8 80 84 ке at
A 8 80 85 — — 6 100 105 105 115
6 100 110 95 100 4 130 140 135 145
4 130 140 125 130 2 165 180 170 185
2 165 180 155 165 1 185 200 195 210
1 190 200 175 190 10 215 230 220 235
170 215 230 200 215 20 240 260 250 270
20 245 260 225 245 3/0 275 295 280 305
3/0 275 295 255 275 40 310 335 320 345
40 310 335 290 315 250 340 365 350 375
250 340 365 320 345 350 410 440 420 450
350 410 440 385 415 500 490 525 500 535
500 495 530 470 505 750 595 640 605 650
750 610 655 580 625 1000 665 715 675 730
1000 710 765 680 730
Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the
Note: Refer to 31$,60(F) for basis of ampacities and Table 315.10(A) for the temperature rating of the conductor.
temperature rating of the conductor.


2025 California Electrical Code 70-257


315.60


A Table 315.60(C)(18) Ampacities of Three Insulated Aluminum
Conductors Cabled Within an Overall Covering (Three-
Conductor Cable), Directly Buried in Earth


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


А Table 315.60(C)(19) Ampacities of Three Triplexed Single


Insulated Copper Conductors Directly Buried in Earth


‘Temperature Rating of Conductor
с сызышы Ran er Condüeior 2001-5000 Volts 5001-35,000 Volts
2001-5000 Volts 5001—35,000 Volts Ampacity Ampacity
SERN Атрад 90°С 1c 90C 109C
90°С 10°С 90°С 105°С Conductor (194%) (221°) (194°Е) (221°Р)
Conductor (194°) (221°) (194°) (221°Р) Size(AWG Туре Туре Туре Туре
Sir (AWG Туре Туре Туре orkemil) — MV90 МУ-105 — MV-90 — MV-105
orkemi) — MV-90 МУ-105 MV90 МУ-105 Опе Circuit, Three Conductors [See Figure 315.60(D)3),
One Circuit [See Figure 315.60(D)(3), Detail 5.] Detail 7.]
8 65 70 — — 8 90 95 — —
6 80 88 90 95 6 120 130 115 120
4 105 115 115 125 4 150 165 150 160
2 140 150 145 155 2 195 205 190 205
1 155 170 165 175 1 225 240 215 230
1/0 180 190 185 200 1/0 255 270 245 260
2/0 205 220 210 225 2/0 290 310 275 295
3/0 230 250 240 260 зю 330 360 315 340
40 260 280 270 295 40 375 405 360 385
250 285 310 300 320 250 410 445 390 410
350 345 375 360 390 350 490 580 470 sos
500 420 450 435 470 500 590 635 565 605
750 520 560 540 580 750 725 780 685 740
1000 600 650 620 665 1000 825 885 770 830
Two Circuits [See Figure 315.60(D)(3), Detail 6.] Two Circuits, Six Conductors [See Figure 315.60(D)(3),
Г] 60 6 = = Detall 8.]
6 75 83 80 95 8 85 90 = =
4 100 110 105 115 6 110 115 105 ПЕ
2 130 140 135 145 4 140 150 140 150
1 145 155 150 165 2 180 195 175 190
10 165 180 170 185 1 205 220 200 215
20 190 205 195 210 10 235 250 225 240
3/0 215 230 220 240 2/0 265 285 255 275
A0 245 260 250 270 3/0 300 320 290 315
250 265 285 275 295 40 340 365 325 350
350 320 345 330 355 250 370 395 355 380
500 385 415 395 425 350 445 480 425 455
750 480 515 485 525 500 535 575 510 545
1000 550 590 560 600 750 650 700 615 660
1000 740 795 690 745


Note: Refer to 315,60(F) for basis of ampacities and Table 315.10(A) for the
temperature rating of the conductor.


70-258


Note: Refer to 315.60(F) for basis of ampacities and Table 315.10(A) for the
temperature rating of the conductor.


2025 California Electrical Code


o


О


б


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


A Table 315.60(C)(20) Ampacities of Three Triplexed Single
Insulated Aluminum Conductors Directly Buried in Earth


Temperature Rating of Conductor
2001-5000 Volts 5001-35,000 Volts
Ampacity Ampacity
90°C 105°C 90°C 105°C
Conductor — (194^F) (221°F) (194°F) (221°F)
Size (AWG Туре Type Type Type
or kemil) MV-90 МУ-105 MV-90 — MV-105


One Circuit, Three Conductors [See Figure 315.60(D)(3),
Detail 7.]


8 70 75 — —

6 90 100 90 95

4 120 130 115 125

2 155 165 145 155

1 175 190 165 175
10 200 210 190 205
2/0 225 240 215 230
3/0 255 275 245 265
4/0 290 310 280 305
250 320 350 305 325
350 385 420 370 400
500 465 500 445 480
750 580 625 550 590
1000 670 725 635 680

Two Circuits, Six Conductors [See Figure 315.60(D)(3),
Detail 8.)

8 65 70 — =

6 85 95 85 90

4 110 120 105 115

2 140 150 135 145

1 160 170 155 170
1/0 180 195 175 190
2/0 205 220 200 215
3/0 235 250 225 245
40 265 285 255 275
250 290 310 280 300
350 350 375 335 360
500 420 455 405 435
750 520 560 485 525
1000 600 645 565 605


Note: Refer to 315.6(XF) for basis of ampacities and Table 315.10(A) for the
temperature rating of the conductor.


other than those specified in the ampacity tables shall be cor-
tected in accordance with 315.60(D)(4).


Informational Note No. 1: See IEEE 835, Standard
Power Cable Ampacity Tables, and the references therein
for availability of all factors and constants for ampacities
calculated in accordance with 315.60(A).

Informational Note No. 2: See 210.19, Informational
Note, for voltage drop on branch circuits that this section
does not take into consideration. See 215.2(A)(2), Infor-
mational Note No. 2, for voltage drop on feeders that this
section does not take into consideration.


2025 California Electrical Code


315.60


(D) Ampacity Adjustment.

(1) Grounded Shields. Ampacities shown in Table 315.60(C)
(3), Table 315.60(C)(4), Table 315.60(C)(15), and Table 315.60(C)
(16) shall apply for cables with shields grounded at one point only.
Where shields for these cables are grounded at more than one
point, ampacities shall be adjusted to take into consideration the
heating due to shield currents.


Informational Note: Tables other than those listed contain

the ampacity of cables with shields grounded at multiple

points.
(2) Burial Depth. Where the burial depth of direct burial or
electrical duct bank circuits is modified from the values shown
in a figure or table, ampacities shall be permitted to be modi-
fied as indicated in 315.60(D)(2)(a) and (D)(2)(b). No ampac-
ity adjustments shall be required where the burial depth is
decreased.

(a) Where burial depths are increased in part(s) of an electri-
cal duct run, a decrease in ampacity of the conductors shall not
be required, provided the total length of parts of the duct run
increased in depth is less than 25 percent of the total run length.

(b) Where burial depths are deeper than shown in a specific
underground ampacity table or figure, an ampacity derating
factor of 6 percent per 300 mm (1 ft) increase in depth for all
values of rho shall be permitted.


(3) Electrical Ducts Entering Equipment Enclosures. At
locations where electrical ducts enter equipment enclosures
from underground, spacing between such ducts, as shown in
Figure 315.60(D)(3), shall be permitted to be reduced without
requiring the ampacity of conductors therein to be reduced.


(4) Ambient Temperature Correction. Ampacities for ambi-
ent temperatures other than those specified in the ampacity
tables shall be corrected in accordance with Table 315.60(D)
(4) or shall be permitted to be calculated using the following
equation:

Т.-Т,


c


rel


[315.60(D)(4)]


ei


where:


Т = ampacity corrected for ambient temperature
1= ampacity shown in the table for 7, and Т,
T, - temperature rating of conductor (°C)
T,'=new ambient temperature (°C)
T, - ambient temperature used in the table (°C)
Informational Note: See 110.40 for ambient temperature
adjustments for terminals.


(E) Ampacity in Air. Ampacities for conductors and cables
in air shall be as specified in Table 315.60(C)(1) through
Table 315,60(C)(10). Ampacities shall be based on the
following:

(1) Conductor temperatures of 90°C (194°F) and 105°C (221°F)
(2) Ambient air temperature of 40°C (104°F)


70-259


ARTICLE 315 — MEDIUM VOLTAGE CONDUCTORS, CABLE, CABLE JOINTS, AND CABLE TERMINATIONS


315.60
Е =
So в
E Е=
Detail 1 E Ez
290 mm x 280 mm — F 3°
(11.5 in. x 11.5 in.) 190 mm (7.5 in.) 80.
Electrical duct bank Detail 2
One electrical duct 475 mm x 475 mm
(19 in. x 19 in.) à
Electrical duct bank 190 mm (75 in)
Three electrical ducts. Detail 3
Ж, ean
in, x 27 in.
Few] EF
LLL
190mm 190mm z
(7.5in.) (7.5 in.) ^
675 mm x 290 mm =
(27 in. x 11.5 in.) H
Electrical duct bank 8


Three electrical ducts


190mm 190mm
(5in) (75)
675 mm x 475 mm


(27 п. x 19 in.)
Electrical duct bank
Six electrical ducts
600 mm 600 mm.
(24 in.) (24 in.)
P | l ^ & 5
Detail 5 Detail 6 Detail 7 Detail 8
Buried 3 Buried 3 Buried triplexed Buried triplexed
conductor conductor cables (1 circuit) cables (2 circuits)
cable cables
190mm 190mm 190 mm 190 mm 190 mm 190 mm
(75in) (75in) (sin) (ет) 600mm (75б) (7.511)
J J i (24 in) f
Bane Md singe conducto B rd а
juried si r ur
cables (1 circuit) cables (2 circuits)
Legend


Note: Minimum burial depths to top electrical ducts ч cables shall be
accordance with 300.50. Maximum depth to of electrical.
пас banks shall be 750 mm (30 in.)
of direct-buried cables shall be 960) mm (36


E Backfill (earth or concrete)


ard adum pthtothetop (O Electrical duct


© Cable or cables


A FIGURE 315.60(D)(3) Cable Installation Dimensions for Use with Table 315.60(C)(11) Through


Table 315.60(C)(20).


Informational Note: See 315.60(D)(4) where the ambi-
ent air temperature is other than 40°C (104°F).
(F) Ampacity in Underground Electrical Ducts and Direct
Buried in Earth. Ampacities for conductors and cables in
underground electrical ducts and direct buried in earth shall be as
specified in Table 315.60(C)(11) through Table 315.60(C)(20).
Ampacities shall be based on the following:


(1) Ambient earth temperature of 20°C (68°F)
(2) Arrangement in accordance with Figure 315.60(D)(3)


70-260


3)
@
6
©


0


100 percent load factor

Thermal resistance (Rho) of 90

Conductor temperatures 90°C (194°F) and 105°C (221°F)
Minimum burial depths to the top electrical ducts or cables
shall be in accordance with 305.15.

Maximum depth to the top of electrical duct banks shall be
750 mm (30 in.), and maximum depth to the top of direct-
buried cables shall be 900 mm (36 in.).


2025 California Electrical Code


ө


ARTICLE 320 — ARMORED CABLE: TYPE AC


‘Table 315.60(D)(4) Ambient Temperature Correction Factors


For ambient temperatures other than 40°C (104°F), multiply
the allowable ampacities specified in the ampacity tables by


the appropriate factor shown below.
‘Temperature Rating
Ambient of Conductor Ambient
‘Temperature ‘Temperature
ес) 90°С 105°С СЕ)

10 or less 1.26 121 50 or less
11-15 1.22 118 51-59
16-20 1.18 1.14 60-68
21-25 1.14 111 69-77
26-30 140 1.07 78-86
31-35 1.05 1.04 87-95
36-40 1.00 1.00 96-104
41-45 0.95 0.96 105-113
46-50 0.89 0.92 114-122
51-55 0.84 0.88 123-131
56-60 077 0.83 132-140
61-65 071 0.78 141-149
66-70 0.63 0.73 150-158
71-75 0.55 0.68 159-167
76-80 0.45 0.62 168-176
81-85 0.32 0.55 | 177-185
86-90 ~ 0.48 186-194
91-95 — 0.39 195-203
96-100 — 0.28 204-212

ARTICLE 320
Armored Cable: Type AC
Part I. General


320.1 Scope. This article covers the use, installation, and con-
struction specifications for armored cable, Type AC.


320.6 Listing Requirements. Type AC cable and associated
fittings shall be listed.
Part II. Installation


320.10 Uses Permitted. Type AC cable shall be permitted as
follows:


а)
0)
(3)
(4)


G


For feeders and branch circuits in both exposed and con-
cealed installations

In cable trays

In dry locations

Embedded in plaster finish on brick or other masonry,
except in damp or wet locations

To be run or fished in the air voids of masonry block or tile
walls where such walls are not exposed or subject to exces-
sive moisture or dampness


Informational Note: The “Uses Permitted” is not an all-
inclusive list.


2025 California Electrical Code


320.30


320.12 Uses Not Permitted. Type AC cable shall not be used
as follows:


(1) Where subject to physical damage

(2) In damp or wet locations

(3) Inair voids of masonry block or tile walls where such walls
are exposed or subject to excessive moisture or dampness
Where exposed to corrosive conditions

Embedded in plaster finish on brick or other masonry in
damp or wet locations


320.15 Exposed Work. Exposed runs of cable, except as
provided in 300.11(B), shall closely follow the surface of the
building finish or of running boards. Exposed runs shall also
be permitted to be installed on the underside of joists where
supported at each joist and located so as not to be subject to
physical damage.

320.17 Through or Parallel to Framing Members. Type AC
cable shall be protected in accordance with 300.4(A), (C), and
(D) where installed through or parallel to framing members.


320.23 In Accessible Attics. Type AC cables in accessible
attics or roof spaces shall be installed as specified in 320.23(A)
and (B).

(A) Cables Run Across the Top of Framing Members.
Where run across the top of framing members, or across the
face of rafters or studding within 2.1 m (7 ft) of the floor or
horizontal surface, the cable shall be protected by guard strips
that are at least as high as the cable, Where this space is not
accessible by permanently installed stairs or ladders, protection
shall only be required within 1.8 m (6 ft) of the nearest edge of
the scuttle hole or attic entrance.


(B) Cable Installed Parallel to Framing Members. Where
the cable is installed parallel to the sides of rafters, studs, or
ceiling or floor joists, neither guard strips nor running boards
shall be required, and the installation shall also comply with
300.4(D).
320.24 Bending Radius. Bends in Type AC cable shall be
made such that the cable is not damaged. The radius of the
curve of the inner edge of any bend shall not be less than five
times the diameter of the Type AC cable.
320.30 Securing and Supporting.
(A) General. Type AC cable shall be supported and secured
by staples; cable ties listed and identified for securement and
support; straps, hangers, or similar fittings; or other approved
means designed and installed so as not to damage the cable.
Type AC cable fittings shall be permitted as a means of cable
support.
(B) Securing. Unless otherwise permitted, Type AC cable
Shall be secured within 300 mm (12 in.) of every outlet box,
junction box, cabinet, or fitting and at intervals not exceeding
1.4 m (4% ft).


[2]
[2]


70-261


320.40


(C) Supporting. Unless otherwise permitted, Type AC cable
shall be supported at intervals not exceeding 1.4 m (4% ft).


Horizontal runs of Type AC cable installed in wooden or
metal framing members or similar supporting means shall be
considered supported and secured where such support does not
exceed 1.4 m (4% ft) intervals.


A (D) Unsupported Cables. Type AC cable shall be permitted
to be unsupported and unsecured where the cable complies with
any of the following:


(1) Is fished between access points through concealed spaces
in finished buildings or structures and supporting is
impracticable

(2) Is not more than 600 mm (2 ft) in length at terminals where
flexibility is necessary

(3) Is not more than 1.8 m (6 ft) in length from the last point of
cable support to the point of connection to a luminaire(s) or
other electrical equipment and the cable and point of con-
nection are within an accessible ceiling


320.40 Boxes and Fittings. At all points where the armor of
AC cable terminates, a fitting shall be provided to protect wires
from abrasion, unless the design of the outlet boxes or fittings
is such as to afford equivalent protection, and, in addition, an
insulating bushing or its equivalent protection shall be provided
between the conductors and the armor. The connector or clamp
by which the Type AC cable is fastened to boxes or cabinets
shall be of such design that the insulating bushing or its equiva-
lent will be visible for inspection. Where change is made from
Type AC cable to other cable or raceway wiring methods, a box,
fitting, or conduit body shall be installed at junction points as
required in 300.15.


320.80 Ampacity. The ampacity shall be determined in accor-
dance with 310.14.


(A) Thermal Insulation. Armored cable installed in thermal
insulation shall have conductors rated at 90°C (194°F). The
ampacity of cable installed in these applications shall not exceed
that of a 60°C (140°F) rated conductor. The 90°C (194°F) rat-
ing shall be permitted to be used for ampacity adjustment and
correction calculations; however, the ampacity shall not exceed
that of a 60°C (140°F) rated conductor.


Where more than two Type AC cables containing two or
more current-carrying conductors in each cable are installed in
contact with thermal insulation, caulk, or sealing foam without
maintaining spacing between cables, the ampacity of each con-
ductor shall be adjusted in accordance with Table 310.15(C)(1).


(B) Cable Tray. The ampacity of Type AC cable installed in
cable tray shall be determined in accordance with 392.80(A).


Part III. Construction Specifications


320.100 Construction. Type AC cable shall have an armor of
flexible metal tape and shall have an internal bonding strip of


70-262


ARTICLE 322 — FLAT CABLE ASSEMBLIES: TYPE FC


copper or aluminum in intimate contact with the armor for its
entire length.


320.104 Conductors. Insulated conductors shall be of a type
listed in Table 310.4(1) or those identified for use in this cable.
In addition, the conductors shall have an overall moisture-
resistant and fire-retardant fibrous covering. For Type ACT, a
moisture-resistant fibrous covering shall be required only on
the individual conductors.


320.108 Equipment Grounding Conductor. Type AC cable
shall provide an adequate path for fault current as required
by 250.4(A)(5) or (B)(4) to act as an equipment grounding
conductor.


320.120 Marking. The cable shall be marked in accordance
with 310.8, except that Type AC shall have ready identifica-
tion of the manufacturer by distinctive external markings on the
cable armor throughout its entire length.


ARTICLE 322
Flat Cable Assemblies: Type FC


Part 1. General


322.1 Scope. This article covers the use, installation, and con-
struction specifications for flat cable assemblies, Type FC.


322.6 Listing Requirements. Type FC and associated fittings
shall be listed.


Part П. Installation


322.10 Uses Permitted. Flat cable assemblies shall be permit-
ted only as follows:


(1) As branch circuits to supply suitable tap devices for light-
ing, small appliances, or small power loads. The rating of
the branch circuit shall not exceed 30 amperes.

(2) Where installed for exposed work.

(3) In locations where they will not be subjected to physical
damage. Where a flat cable assembly is installed less than
2.5 m (8 ft) above the floor or fixed working platform, it
shall be protected by a cover identified for the use.

(4) In surface metal raceways identified for the use. The chan-
nel portion of the surface metal raceway systems shall be
installed as complete systems before the flat cable assem-
blies are pulled into the raceways.


322.12 Uses Not Permitted. Flat cable assemblies shall not
be used as follows:


(1) Where exposed to corrosive conditions, unless suitable for
the application

(2) In hoistways or on elevators or escalators

(3) In any hazardous (classified) location, except as specifi-
cally permitted by other articles in this Code


2025 California Electrical Code


e


ө


ARTICLE 324 — FLAT CONDUCTOR CABLE: TYPE FCC


(4) Outdoors or in wet or damp locations unless identified for
the use


322.30 Securing and Supporting. The flat cable assemblies
shall be supported by means of their special design features,
within the surface metal raceways.

The surface metal raceways shall be supported as required
for the specific raceway to be installed.


322.40 Boxes and Fittings.


(A) Dead Ends. Each flat cable assembly dead end shall be
terminated in an end-cap device identified for the use.


The dead-end fitting for the enclosing surface metal raceway
shall be identified for the use.
(B) Luminaire Hangers. Luminaire hangers installed with
the flat cable assemblies shall be identified for the use.
(C) Fittings. Fittings to be installed with flat cable assemblies
shall be designed and installed to prevent physical damage to
the cable assemblies,
(D) Extensions. All extensions from flat cable assemblies
shall be made by approved wiring methods, within the junction
boxes, installed at either end of the flat cable assembly runs.
322.56 Splices and Taps.
(A) Splices. Splices shall be made in listed junction boxes.
(B) Taps. Taps shall be made between any phase conductor
and the grounded conductor or any other phase conductor by
means of devices and fittings identified for the use. Tap devices


Shall be rated at not less than 15 amperes, or more than 300 volts
to ground, and shall be marked in accordance with 322.120(C).


Part Ш. Construction Specifications


322.100 Construction. Flat cable assemblies shall consist of
two, three, four, or five conductors.


322.104 Conductors. Flat cable assemblies shall have con-
ductors of 10 AWG special stranded copper wires.


322.112 Insulation. The entire flat cable assembly shall be
formed to provide a suitable insulation covering all the conduc-
tors and using one of the materials recognized in Table 310.4(1)
for general branch-circuit wiring.


322.120 Marking.
(A) Temperature Rating. In addition to the provisions of


310.8, Type FC cable shall have the temperature rating durably
marked on the surface at intervals not exceeding 600 mm (24 in.).


(B) Identification of Grounded Conductor. The grounded
conductor shall be identified throughout its length by means of
à distinctive and durable white or gray marking.


Informational Note: The color gray may have been used
in the past as an ungrounded conductor. Care should be
taken when working on existing systems.


2025 California Electrical Code


32410


(C) Terminal Block Identification. Terminal blocks identi-
fied for the use shall have distinctive and durable markings for
color or word coding. The grounded conductor section shall
have a white marking or other suitable designation. The next
adjacent section of the terminal block shall have a black mark-
ing or other suitable designation. The next section shall have
a red marking or other suitable designation. The final or outer
section, opposite the grounded conductor section of the terminal
block, shall have a blue marking or other suitable designation.


ARTICLE 324
Flat Conductor Cable: Type FCC


Part 1. General

324.1 Scope. This article covers a field-installed wiring sys-
tem for branch circuits incorporating Type FCC cable and asso-
ciated accessories as defined by the article. The wiring system
is designed for installation under carpet squares.

324.6 Listing Requirements. Type FCC cable and associated
fittings shall be listed.


Part II. Installation
324.10 Uses Permitted.


(A) Branch Circuits. Use of FCC systems shall be permitted
both for general-purpose and appliance branch circuits and for
individual branch circuits.

(B) Branch-Circuit Ratings.

(1) Voltage. Voltage between ungrounded conductors shall
not exceed 300 volts. Voltage between ungrounded conductors
and the grounded conductor shall not exceed 150 volts.

(2) Current. General-purpose and appliance branch circuits
shall have ratings not exceeding 20 amperes. Individual branch
circuits shall have ratings not exceeding 30 amperes.

(C) Floors. Use of FCC systems shall be permitted on hard,
sound, smooth, continuous floor surfaces made of concrete,
ceramic, or composition flooring, wood, and similar materials.
(D) Walls. Use of FCC systems shall be permitted on wall sur-
faces in surface metal raceways.

(E) Damp Locations. Use of FCC systems in damp locations
shall be permitted.

(F) Heated Floors. Materials used for floors heated in excess
of 30°C (86°F) shall be identified as suitable for use at these
temperatures.

(G) System Height. Any portion of an FCC system with a
height above floor level exceeding 2.3 mm (0.090 in.) shall be
tapered or feathered at the edges to floor level.


70-263


32412


324.12 Uses Not Permitted. FCC systems shall not be used in
the following locations:


(1) Outdoors or in wet locations

(2) Where subject to corrosive vapors

(3) In any hazardous (classified) location

(4) In residential buildings

(5) In school and hospital buildings, other than administrative
office areas


324.18 Crossings. Crossings of more than two Type FCC
cable runs shall not be permitted at any one point. Crossings of
a Type FCC cable over or under a flat communications or signal
cable shall be permitted. In each case, a grounded layer of metal
shielding shall separate the two cables, and crossings of more
than two flat cables shall not be permitted at any one point.


324.30 Securing and Supporting. All FCC system compo-
nents shall be firmly anchored to the floor or wall using an
adhesive or mechanical anchoring system identified for this
use. Floors shall be prepared to ensure adherence of the FCC
system to the floor until the carpet squares are placed.


324.40 Boxes and Fittings.


(A) Cable Connections and Insulating Ends. All Type FCC
cable connections shall use connectors identified for their use,
installed such that electrical continuity, insulation, and sealing
against dampness and liquid spillage are provided. All bare
cable ends shall be insulated and sealed against dampness and
liquid spillage using listed insulating ends.

(B) Polarization of Connections. All receptacles and con-
nections shall be constructed and installed so as to maintain
proper polarization of the system.


(C) Shields.


(1) Top Shield. A metal top shield shall be installed over all
floor-mounted Type FCC cable, connectors, and insulating
ends. The top shield shall completely cover all cable runs, cor-
ners, connectors, and ends.


(2) Bottom Shield. A bottom shield shall be installed beneath
all Type FCC cable, connectors, and insulating ends.


(D) Connection to Other Systems. Power feed, grounding
connection, and shield system connection between the FCC
system and other wiring systems shall be accomplished in a
transition assembly identified for this use.


(E) Metal-Shield Connectors. Metal shields shall be con-
nected to each other and to boxes, receptacle housings, self-
contained devices, and transition assemblies using metal-shield
Connectors.


324.41 Floor Coverings. Floor-mounted Type FCC cable,
cable connectors, and insulating ends shall be covered with
carpet squares not larger than 1.0 m (39.37 in.) square. Car-
pet squares that are adhered to the floor shall be attached with
release-type adhesives.


70-264


ARTICLE 324 — FLAT CONDUCTOR CABLE: TYPE FCC


324.42. Devices.


(A) Receptacles. All receptacles, receptacle housings, and uw


self-contained devices used with the FCC system shall be iden-
tified for this use and shall be connected to the Type FCC cable
and metal shields. Connection from any equipment grounding
conductor of the Type FCC cable shall be made to the shield
system at each receptacle.


A (B) Receptacles and Housings. Receptacle housings and
self-contained devices designed either for floor mounting or for
in-wall or on-wall mounting shall be permitted for use with the
FCC system. Receptacle housings and self-contained devices
shall incorporate means for facilitating entry and termination
of Type FCC cable and for electrically connecting the housing
or device with the metal shield. Receptacles and self-contained
devices shall comply with 406.4. Power and communications
outlets installed together in common housing shall be permitted
in accordance with 800.133(A)(3), Exception No. 2.


324.56 Splices and Taps.


(A) FCC Systems Alterations. Alterations to FCC systems
shall be permitted. New cable connectors shall be used at new
connection points to make alterations. It shall be permitted to
leave unused cable runs and associated cable connectors in
place and energized. All cable ends shall be covered with insu-
lating ends.

(B) Transition Assemblies. All transition assemblies shall be
identified for their use. Each assembly shall incorporate means
for facilitating entry of the Type FCC cable into the assembly,
for connecting the Type FCC cable to grounded conductors,
and for electrically connecting the assembly to the metal cable
shields and to equipment grounding conductors.


324.60 Grounding and Bonding. All metal shields, boxes,
receptacle housings, and self-contained devices shall be electri-
cally continuous to the equipment grounding conductor of the
supplying branch circuit. All such electrical connections shall
be made with connectors identified for this use. The electrical
resistivity of such shield system shall not be more than that of
one conductor of the Type FCC cable used in the installation.


Part III. Construction Specifications


324,100 Construction.


(A) Type FCC Cable. Type FCC cable shall be listed for use
with the FCC system and shall consist of three, four, or five flat
copper conductors, one of which shall be an equipment ground-
ing conductor.

(B) Shields.

(1) Materials and Dimensions. All top and bottom shields
shall be of designs and materials identified for their use. Top
shields shall be metal. Both metallic and nonmetallic materials
shall be permitted for bottom shields.


2025 California Electrical Code


ARTICLE 326 — INTEGRATED GAS SPACER CABLE: TYPE IGS


(2) Resistivity. Metal shields shall have cross-sectional areas


4 у that provide for electrical resistivity of not more than that of one


conductor of the Type FCC cable used in the installation.


324.101 Corrosion Resistance. Metal components of the sys-
tem shall be either corrosion resistant, coated with corrosion-
resistant materials, or insulated from contact with corrosive
substances.

324.112 Insulation. The insulating material of the cable shall


be moisture resistant and flame retardant. All insulating materi-
als in the FCC systems shall be identified for their use.
324.120 Markings.

(A) Cable Marking. Type FCC cable shall be clearly and
durably marked on both sides at intervals of not more than
610 mm (24 in.) with the information required by 310.8(A) and
with the following additional information:

(1) Material of conductors

(2) Maximum temperature rating

(3) Ampacity

(B) Conductor Identification. Conductors shall be clearly
and durably identified on both sides throughout their length as
specified in 310.6.


ARTICLE 326
Integrated Gas Spacer Cable: Type IGS


Part I. General


326.1 Scope. This article covers the use, installation, and con-
struction specifications for integrated gas spacer cable, Type IGS.


Part IL Installation


326.10 Uses Permitted. Type IGS cable shall be permitted
for use underground, including direct burial in the earth, as the
following:


(1) Service-entrance conductors
(2) Feeder or branch-circuit conductors
(3) Service conductors, underground


326.12 Uses Not Permitted. Type IGS cable shall not be used
as interior wiring or be exposed in contact with buildings.


326.24 Bending Radius. Where the coilable nonmetallic con-
duit and cable are bent for installation purposes or are flexed or
bent during shipment or installation, the radius of the curve of
the inner edge measured to the inside of the bend shall not be
less than specified in Table 326.24.

326.26 Bends. A run of Type IGS cable between pull boxes or
terminations shall not contain more than the equivalent of four
quarter bends (360 degrees total), including those bends located
immediately at the pull box or terminations.


2025 California Electrical Code


326.116


Table 326.24 Minimum Radii of Bends


Conduit Size Minimum Radii
Metric Designator Trade Size mm in.
53 2 600 24
78 3 900 35
103 4 1150 45
Table 326.80 Ampacity of Type IGS Cable
Size (кеші) Amperes Size (kcmil) Amperes
250 119 2500 376
500 168 3000 412
750 206 3250 429
1000 238 3500 445
1250 266 3750 461
1500 292 4000 476
1750 315 4250 491
2000 336 4500 505
2250 357 4150 519
Table 326.112 Paper Spacer Thickness
Thickness.
Size (kcmil) mm in.
250-1000 1,02 0.040
1250-4750 1,52 0.060


326.40 Fittings. Terminations and splices for Type IGS cable
shall be identified as a type that is suitable for maintaining the
gas pressure within the conduit. A valve and cap shall be pro-
vided for each length of the cable and conduit to check the gas
pressure or to inject gas into the conduit.


326.80 Ampacity. The ampacity of Type IGS cable shall not
exceed the values shown in Table 326.80.


Part Ш. Construction Specifications


326.104 Conductors. The conductors shall be solid alumi-
num rods, laid parallel, consisting of one to nineteen 12.7 mm
(% in.) diameter rods. The minimum conductor size shall be
250 kcmil, and the maximum size shall be 4750 kemil.


326.112 Insulation. The insulation shall be dry kraft paper
tapes and a pressurized sulfur hexafluoride gas (SF), both
approved for electrical use. The nominal gas pressure shall be
138 kPa gauge (20 Ib/in.? gauge). The thickness of the paper
spacer shall be as specified in Table 326.112.


326.116 Conduit. The conduit shall be a medium density
polyethylene identified as suitable for use with natural gas
rated pipe in metric designator 53, 78, or 103 (trade size 2, 3,


70-265


326.120


Table 326.116 Conduit Dimensions


Actual Outside Actual Inside
Conduit Size Diameter Diameter
Metric Trade
Designator Size mm in. mm in.
53 2 60 2375 4946 1.947
78 3 89 3.500 73.30 2.886
103 4 114 4.500 9423 3710


or 4). The percent fill dimensions for the conduit are shown in
Table 326.116.


The size of the conduit permitted for each conductor size
shall be calculated for a percent fill not to exceed those found
in Table 1, Chapter 9.


326.120 Marking. The cable shall be marked in accordance
with 310.8(A), (B)(1), and (D).


ARTICLE 330
Metal-Clad Cable: Type MC


Part 1. General


330.1 Scope. This article covers the use, installation, and con-
struction specifications of metal-clad cable, Type MC.


330.6 Listing Requirements. Type MC cable shall be listed.
Fittings used for connecting Type MC cable to boxes, cabinets,
or other equipment shall be listed and identified for such use.


Part II. Installation
330.10 Uses Permitted.


(A) General Uses. Type MC cable shall be permitted as
follows:


(1) For services, feeders, and branch circuits.
(2) For power, lighting, control, and signal circuits.
(3) Indoors or outdoors.
(4) Exposed or concealed.
(5) To be direct buried where identified for such use.
(6) In cable tray where identified for such use.
(7) In any raceway.
(8) As aerial cable on a messenger.
(9) In hazardous (classified) locations where specifically per-
mitted by other articles in this Code.
(10) In dry locations and embedded in plaster finish on brick or
other masonry except in damp or wet locations.
(11) In damp or wet locations where a corrosion-resistant
jacket is provided over the metallic covering and any of
the following conditions are met:


70-266


ARTICLE 330 — METAL-CLAD CABLE: TYPE MC


a. The metallic covering is impervious to moisture.

b. A jacket resistant to moisture is provided under the
metal covering.

с. The insulated conductors under the metallic covering
arc listed for use in wet locations.


(12) Where single-conductor cables are used, all phase con-
ductors and, where used, the grounded conductor shall
be grouped together to minimize induced voltage on the
sheath.


(B) Specific Uses. Type MC cable shall be permitted to be
installed in compliance with Parts II and III of Article 725 and
770.133 as applicable and in accordance with 330.10(B)(1)
through (B)(4).


Informational Note: The "Uses Permitted" is not an all-
inclusive list.


(1) Cable Tray. Type MC cable installed in cable tray shall
comply with 392.10, 392.12, 392.18, 392.20, 392.22, 392.30,
392.46, 392.56, 392.60(C), and 392.80.


(2) Direct Buried. Direct-buried cable shall comply with
300.5 or 305.15, as appropriate.


(3) Installed as Service-Entrance Cable. Type MC cable
installed as service-entrance cable shall be permitted in accor-
dance with 230.43.


(4) Installed Outside of Buildings or Structures or as Aerial
Cable. Type MC cable installed outside of buildings or struc-
tures or as aerial cable shall comply with 225.10, 396.10, and
396.12.


330.12 Uses Not Permitted. Type MC cable shall not be used
under either of the following conditions:


(1) Where subject to physical damage
(2) Where exposed to any of the destructive corrosive condi-
tions in (a) or (b), unless the metallic sheath or armor is
resistant to the conditions or is protected by material resis-
tant to the conditions:
a. Direct buried in the earth or embedded in concrete
unless identified for direct burial
b. Exposed to cinder fills, strong chlorides, caustic alkalis,
or vapors of chlorine or of hydrochloric acids


330.15 Exposed Work. Exposed runs of cable, except as pro-
vided in 300.11(В), shall closely follow the surface of the building
finish or of running boards. Exposed runs shall also be permitted
to be installed on the underside of joists where supported at each
joist and located so as not to be subject to physical damage.


330.17 Through or Parallel to Framing Members. Type
MC cable shall be protected in accordance with 300.4(A), (C),
and (D) where installed through or parallel to framing members.
330.23 In Accessible Attics. The installation of Type MC
cable in accessible attics or roof spaces shall also comply with
320.23.


2025 California Electrical Code


О


ARTICLE 330 — METAL-CLAD CABLE: TYPE MC


330.24 Bending Radius. Bends in Type MC cable shall be so
made that the cable will not be damaged. The radius of the curve
of the inner edge of any bend shall not be less than required in
330.24(A) through (C).


(A) Smooth Sheath.


(1) Ten times the external diameter of the metallic sheath for
cable not more than 19 mm (% in.) in external diameter

(2) Twelve times the external diameter of the metallic sheath
for cable more than 19 mm (% in.) but not more than
38 mm (1% in.) in external diameter

(3) Fifteen times the external diameter of the metallic sheath
for cable more than 38 mm (1% in.) in external diameter


(B) Interlocked-Type Armor or Corrugated Sheath, Seven
times the external diameter of the metallic sheath.


(C) Shielded Conductors, Twelve times the overall diameter
of one of the individual conductors or seven times the overall
diameter of the multiconductor cable, whichever is greater.


330.30 Securing and Supporting.


(A) General. Type MC cable shall be supported and secured
by staples; cable ties listed and identified for securement and
support; straps, hangers, or similar fittings; or other approved
means designed and installed so as not to damage the cable.


Type MC cable fittings shall be permitted as a means of
cable support.


(B) Securing. Unless otherwise permitted in this Code,
cables shall be secured at intervals not exceeding 1.8 m (6 ft).
Cables containing four or fewer conductors sized no larger than
10 AWG shall be secured within 300 mm (12 in.) of every box,
cabinet, fitting, or other cable termination. In vertical installa-
tions, listed cables with ungrounded conductors 250 kcmil and
larger shall be permitted to be secured at intervals not exceed-
ing3 m (10 ft).

(C) Supporting. Unless otherwise permitted in this Code,
cables shall be supported at intervals not exceeding 1.8 m (6 ft).


Horizontal runs of Type MC cable installed in wooden or
metal framing members or similar supporting means shall be
considered supported and secured where such support does not
exceed 1.8m (6ft) intervals.


А (D) Unsupported Cables. Type MC cable shall be permitted
to be unsupported and unsecured where the cable complies with
any of the following:


(1) Is fished between access points through concealed spaces in
finished buildings or structures and supporting is impractical

(2) Is not more than 1.8 m (6 ft) in length from the last point
of cable support to the point of connection to luminaires or
other electrical equipment and the cable and point of con-
nection are within an accessible ceiling


Га À (3) Is Type МС of the interlocked armor type in lengths not


exceeding 900 mm (3 ft) from the last point where it is
securely fastened and is used to connect equipment where


2025 California Electrical Code


330.112


flexibility is necessary to minimize the transmission of
vibration from equipment or to provide flexibility for equip-
ment that requires movement after installation


330.31 Single Conductors. Where single-conductor cables
with a nonferrous armor or sheath are used, the installation shall
comply with 300.20.


330.80 Ampacity. The ampacity of Type MC cable shall be
determined in accordance with 310.14 or 315.60 for 14 AWG
and larger conductors and in accordance with Table 402.5 for
18 AWG and 16 AWG conductors. The installation shall not
exceed the temperature ratings of terminations and equipment.


(A) Type MC Cable Installed in Cable Tray. The ampacities
for Type MC cable installed in cable tray shall be determined in
accordance with 392.80.


(B) Single Type MC Conductors Grouped Together. Where
single Type MC conductors are grouped together in a triangular
or square configuration and installed on a messenger or exposed
with a maintained free airspace of not less than 2.15 times one
conductor diameter (2.15 x O.D.) of the largest conductor con-
tained within the configuration and adjacent conductor con-
figurations or cables, the ampacity of the conductors shall not
exceed the allowable ampacities in the following tables:


(1) Table 310.20 for conductors rated 0 volts through 2000 volts
(2) Table 315.60(C)(1) and Table 315.60(C)(2) for conductors
rated over 2000 volts


(C) Thermal Insulation. Where more than two Type MC
cables containing two or more current-carrying conductors in
each cable are installed in contact with thermal insulation, caulk,
or sealing foam without maintaining spacing between cables, the
ampacity of each conductor shall be adjusted in accordance with
Table 310.15(C)(1).


Part III. Construction Specifications


330.104 Conductors. For ungrounded, grounded, and equip-
ment grounding conductors, the minimum conductor sizes
shall be 14 AWG copper, nickel, or nickel-coated copper and
12 AWG aluminum or copper-clad aluminum.


For control and signal conductors, minimum conductor
sizes shall be 18 AWG copper, nickel, or nickel-coated copper,
14 AWG copper-clad aluminum, and 12 AWG aluminum.
330.108 Equipment Grounding Conductor, Where Type
MC cable is used to provide an equipment grounding conduc-
tor, it shall comply with 250.118(A)(10) and 250.122.

330.112 Insulation. Insulated conductors shall comply with
330.112(A) or (B).

(A) 1000 Volts or Less. Insulated control and signal conduc-
tors in sizes 18 AWG and 16 AWG shall be of a type listed in
Table 402.3, with a maximum operating temperature not less
than 90°C (194°F) and as permitted by 724.49. Ungrounded,
grounded, and equipment grounding conductors 16 AWG and


70-267


—————MÁÉÁÉ E —— —Á————————— —————— v —


330.116


larger shall be of a type listed in Table 310.4(1) or of a type
identified for use in Type MC cable.


(B) Over 1000 Volts. Insulated conductors shall be of a type
listed in Table 310.4(2) and Table 315.10(A).


330.116 Sheath. Metallic covering shall be one of the follow-
ing types: smooth metallic sheath, corrugated metallic sheath, or
interlocking metal tape armor. The metallic sheath shall be con-
tinuous and close fitting. A nonmagnetic sheath or armor shall be
used on single conductor Type MC. Supplemental protection of
an outer covering of corrosion-resistant material shall be permit-
ted and shall be required where such protection is needed. The
sheath shall not be used as a current-carrying conductor,


Informational Note: See 300.6 for protection against
corrosion.


330.130 Hazardous (Classified) Locations. Where required
to be marked MC-HL, the cable shall be listed and shall have a
gas/vapor tight continuous corrugated metallic sheath, an over-
all jacket of suitable polymeric material, and a separate equip-
ment grounding conductor,


ARTICLE 332
Mineral-Insulated, Metal-Sheathed
Cable: Type MI


Part I. General


332.1 Scope. This article covers the use, installation, and con-
struction specifications for mineral-insulated, metal-sheathed
cable, Type MI.


332.6 Listing Requirements, Type MI cable and associated
fittings shall be listed.


Part II. Installation


332.10 Uses Permitted. Type MI cable shall be permitted as
follows:


(1) For services, feeders, and branch circuits
(2) For power, lighting, control, and signal circuits
(3) In dry, wet, or continuously moist locations
(4) Indoors or outdoors
(5) Where exposed or concealed
(6) Where embedded in plaster, concrete, fill, or other
masonry, whether above or below grade
(7) In hazardous (classified) locations where specifically per-
mitted by other articles in this Code
(8) Where exposed to oil and gasoline
(9) Where exposed to corrosive conditions not deteriorating
to its sheath
(10) In underground runs where suitably protected against
physical damage and corrosive conditions
(11) In or attached to cable tray


70-268


ARTICLE 332 — MINERAL-INSULATED, METAL-SHEATHED CABLE: TYPE MI


Informational Note: The “Uses Permitted” is not an all-
inclusive list.


332.12 Uses Not Permitted. Type MI cable shall not be used
under the following conditions or in the following locations:


(1) In underground runs unless protected from physical dam-
age, where necessary

(2) Where exposed to conditions that are destructive and cor-
rosive to the metallic sheath, unless additional protection is
provided

332.17 Through or Parallel to Framing Members. Type

MI cable shall be protected in accordance with 300.4 where

installed through or parallel to framing members.


332.24 Bending Radius. Bends in Type MI cable shall be so
made that the cable will not be damaged. The radius of the inner
edge of any bend shall not be less than required as follows:


(1) Five times the external diameter of the metallic sheath for
cable not more than 19 mm (34 іп.) in external diameter

(2) Ten times the external diameter of the metallic sheath for
cable greater than 19 mm (% in.) but not more than 25 mm
(1 in.) in external diameter


332.30 Securing and Supporting. Type MI cable shall be
supported and secured by staples, straps, hangers, or similar fit-
tings, designed and installed so as not to damage the cable, at
intervals not exceeding 1.8 m (6 ft).


(A) Horizontal Runs Through Holes and Notches. In other
than vertical runs, cables installed in accordance with 300.4
shall be considered supported and secured where such support
does not exceed 1.8 m (6 ft) intervals.


(B) Unsupported Cable. Type MI cable shall be permitted to
be unsupported where the cable is fished between access points
through concealed spaces in finished buildings or structures and
supporting is impracticable.

(C) Cable Trays. All MI cable installed in cable trays shall
comply with 392.30(A).

332.31 Single Conductors. Where single-conductor cables
are used, all phase conductors and, where used, the neutral con-
ductor shall be grouped together to minimize induced voltage
on the sheath.

332.40 Boxes and Fittings.

(A) Fittings. Fittings used for connecting Type MI cable to
boxes, cabinets, or other equipment shall be identified for such
use.

(B) Terminal Seals. Where Type MI cable terminates, an end
seal fitting shall be installed immediately after stripping to pre-
vent the entrance of moisture into the insulation. The conduc-
tors extending beyond the sheath shall be individually provided
with an insulating material.

332.80 Ampacity. The ampacity of Type MI cable shall
be determined in accordance with 310.14. The conductor


2025 California Electrical Code


©


e


e


ARTICLE 334 — NONMETALLIC-SHEATHED CABLE: TYPES NM AND NMC


temperature at the end seal fitting shall not exceed the tem-
perature rating of the listed end seal fitting, and the installa-
tion shall not exceed the temperature ratings of terminations or
equipment.

(A) Type MI Cable Installed in Cable Tray. The ampacities
for Type MI cable installed in cable tray shall be determined in
accordance with 392.80(A).

(B) Single Type MI Conductors Grouped Together. Where
single Type MI conductors are grouped together in a triangular
or square configuration, as required by 332.31, and installed
on a messenger or exposed with a maintained free air space of
not less than 2.15 times one conductor diameter (2.15x O.D.)
of the largest conductor contained within the configuration and
adjacent conductor configurations or cables, the ampacity of
the conductors shall not exceed the allowable ampacities of
Table 310.17.


Part III. Construction Specifications


332.104 Conductors. Type MI cable conductors shall be of
solid copper, nickel, or nickel-coated copper with a resistance
corresponding to standard AWG and kcmil sizes.

332.108 Equipment Grounding Conductor. Where the outer
Sheath is made of copper, it shall provide an adequate path to
serve as an equipment grounding conductor. Where the outer
sheath is made of steel, a separate equipment grounding con-
ductor shall be provided.

332.112 Insulation. The conductor insulation in Type MI
cable shall be a highly compressed refractory mineral that pro-
vides proper spacing for all conductors.

332.116 Sheath. The outer sheath shall be of a continuous con-
struction to provide mechanical protection and moisture seal.


ARTICLE 334
Nonmetallic-Sheathed Cable:
"Types NM and NMC


Part I. General


334.1 Scope. This article covers the use, installation, and con-
struction specifications of nonmetallic-sheathed cable.


334.6 Listing Requirements. Type NM and Type NMC
cables and associated fittings shall be listed.
Part II. Installation


A 334.10 Uses Permitted. Type NM and Type NMC cables
shall be permitted to be used in the following, except as pro-
hibited in 334.12:


(1) One- and two-family dwellings and their attached or
detached garages, and their storage buildings.


2025 California Electrical Code


334.12


(2) Multi-family dwellings and their detached garages permit-
ted to be of Types III, IV, and V construction.

(3) Other structures permitted to be of Types III, IV, and V con-
struction. Cables shall be concealed within walls, floors, or
ceilings that provide a thermal barrier of material that has
at least a 15-minute finish rating as identified in listings of
fire-rated assemblies.


Informational Note No. 1: See NFPA 220-2021, Stan-
dard on Types of Building Construction, or the applicable
building code, or both for types of building construction
and occupancy classification definitions.

Informational Note No. 2: See Informative Annex E for
determination of building types.


(4) Cable trays in structures permitted to be Types III, IV, or V
where the cables are identified for the use.


Informational Note No. 3: See 310.14(A)(3) for temper-
ature limitation of conductors.


(5) Types I and П construction where installed within raceways
permitted to be installed in Types I and II construction.


Note: [HCD 1 & HCD 2] Types 1, П, Ш, IV, and V construc-
tion as referenced in Section 334.10 shall be as defined in the
California Building Code.

(A) Type NM. Type NM cable shall be permitted as follows:


(1) For both exposed and concealed work in normally dry
locations except as prohibited in 334.10(3)

(2) To be installed or fished in air voids in masonry block or
tile walls


(B) Type NMC. Type NMC cable shall be permitted as follows:


(1) For both exposed and concealed work in dry, wet, damp, or
corrosive locations, except as prohibited by 334.10(3)

In outside and inside walls of masonry block or tile

Тп a shallow chase in masonry, concrete, or adobe protected
against nails or screws by a steel plate at least 1.59 mm (Ys


in.) thick and covered with plaster, adobe, or similar finish
334.12 Uses Not Permitted.


(A) Types NM and NMC. Types NM and NMC cables shall
not be permitted as follows:


(2)
3


(1) In any dwelling or structure not specifically permitted in
334.10(1), (2), (3), and (5)

(2) Exposed within a dropped or suspended ceiling cavity in
other than one- and two-family and multifamily dwellings

(3) As service-entrance cable

(4) Incommercial garages having hazardous (classified) loca-
tions as defined in 511.3

(5) In theaters and similar locations, except where permitted
in 518.4(C)

(6) In motion picture studios

(7) In storage battery rooms


70-269


ORO


33415


(8) In hoistways or on elevators or escalators
(9) Embedded in poured cement, concrete, or aggregate
(10) In hazardous (classified) locations, except where specifi-
cally permitted by other articles in this Code


(B) Type NM. Type NM cables shall not be used under the
following conditions or in the following locations:


(1) Where exposed to corrosive fumes or vapors

(2) Where embedded in masonry, concrete, adobe, fill, or
plaster

(3) Ina shallow chase in masonry, concrete, or adobe and cov-
ered with plaster, adobe, or similar finish

(4) In wet or damp locations


334.15 Exposed Work. In exposed work, except as provided
in 300.11(B), cable shall be installed as specified in 334.15(A)
` through (C).


(A) To Follow Surface. Cable shall closely follow the surface
of the building finish or of running boards.


A (B) Protection from Physical Damage. Cable shall be pro-
tected from physical damage where necessary by rigid metal
conduit, intermediate metal conduit, electrical metallic tub-
ing, Schedule 80 PVC conduit, RTRC marked with the suffix
-XW, or other approved means. Where passing through a floor,
the cable shall be enclosed in rigid metal conduit, intermedi-
ate metal conduit, electrical metallic tubing, Schedule 80 PVC
conduit, RTRC marked with the suffix -XW, or other approved
means extending at least 150 mm (6 in.) above the floor. Con-
duit or tubing shall be provided with a bushing or adapter that
provides protection from abrasion at the point the cable enters
and exits the raceway.


Type NMC cable installed in shallow chases or grooves in
masonry, concrete, or adobe shall be protected in accordance
with the requirements in 300.4(F) and covered with plaster,
adobe, or similar finish.


А (C) In Unfinished Basements and Crawl Spaces, Where
cable is run at angles with joists in unfinished basements and
crawl spaces, it shall be permissible to secure cables not smaller
than two 6 AWG or three 8 AWG conductors directly to the
lower edges of the joists. Smaller cables shall be run either
through bored holes in joists or on running boards. Nonmetallic-
sheathed cable installed on the wall of an unfinished basement
shall be permitted to be installed in a listed conduit or tubing
or shall be protected in accordance with 300.4. Conduit or tub-
ing shall be provided with a bushing or adapter that provides
protection from abrasion at the point the cable enters and exits
the raceway. The sheath of the nonmetallic-sheathed cable shall
extend through the conduit or tubing and into the outlet, device,
or junction box not less than 6 mm (% in.). The cable shall be
secured within 300 mm (12 in.) of the point where the cable
enters the conduit or tubing. Metal conduit, tubing, and metal
outlet boxes shall be connected to an equipment grounding con-
ductor complying with 250.86 and 250.148.


70-270


ARTICLE 334 — NONMETALLIC-SHEATHED CABLE: TYPES NM AND ММС


334.17 Through or Parallel to Framing Members. Types
NM and NMC cable shall be protected in accordance with
300.4 where installed through or parallel to framing members.
Grommets used as required in 300.4(B)(1) shall remain in place
and be listed for the purpose of cable protection.


N 334.19 Cable Entries. The sheath on nonmetallic-sheathed
cable shall extend not less than 6 mm (М in.) beyond any cable
clamp or cable entry.


334.23 In Accessible Attics. The installation of cable in
accessible attics or roof spaces shall also comply with 320.23.


334.24 Bending Radius. Bends in Types NM and NMC cable
shall be so made that the cable will not be damaged. The radius
of the curve of the inner edge of any bend during or after instal-
lation shall not be less than five times the diameter of the cable.
For flat cables, the major diameter dimension of the cable shall
be used to determine the bending radius.


334.30 Securing and Supporting. Nonmetallic-sheathed
cable shall be supported and secured by staples, cable ties listed
and identified for securement and support, or straps, hangers,
or similar fittings designed and installed so as not to damage
the cable, at intervals not exceeding 1.4 m (4% ft) and within
300 mm (12 in.) of every cable entry into enclosures such as
outlet boxes, junction boxes, cabinets, or fittings. The cable
length between the cable entry and the closest cable support
shall not exceed 450 mm (18 in.). Flat cables shall not be sta-
pled on edge.


Sections of cable protected from physical damage by race-
way shall not be required to be secured within the raceway.


(A) Horizontal Runs Through Holes and Notches. In
other than vertical runs, cables installed in accordance with
300.4 shall be considered to be supported and secured where
such support does not exceed 1.4-т (4V2-ft) intervals and the
nonmetallic-sheathed cable is securely fastened in place by an
approved means within 300 mm (12 in.) of each box, cabinet,
conduit body, or other nonmetallic-sheathed cable termination.


Informational Note: See 314.17(B)(1) for support where
nonmetallic boxes are used.


(B) Unsupported Cables, Nonmetallic-sheathed cable shall
be permitted to be unsupported where the cable:


(1) Is fished between access points through concealed spaces
in finished buildings or structures and supporting is
impracticable.

Is not more than 1.4 m (4% ft) from the last point of cable
support to the point of connection to a luminaire or other
piece of electrical equipment and the cable and point of
connection are within an accessible ceiling in one-, two-,
or multifamily dwellings.


(C) Wiring Device Without a Separate Outlet Box. A wir-
ing device identified for the use, without a separate outlet box,
and incorporating an integral cable clamp shall be permitted


(2)


2025 California Electrical Code


@


ARTICLE 335 — INSTRUMENTATION TRAY CABLE: TYPE ITC


where the cable is secured in place at intervals not exceeding
1.4 m (4% ft) and within 300 mm (12 in.) from the wiring device
wall opening, and there shall be at least a 300 mm (12 in.) loop
of unbroken cable or 150 mm (6 in.) of a cable end available
on the interior side of the finished wall to permit replacement.


334.40 Boxes and Fittings.


(A) Boxes of Insulating Material. Nonmetallic outlet boxes
shall be permitted as provided by 314.3.


(B) Devices of Insulating Material. Self-contained switches,
self-contained receptacles, and listed nonmetallic-sheathed
cable interconnector devices of insulating material that are
listed for use without a box shall be permitted to be used with-
out boxes in exposed or concealed installations. Openings in
such devices shall form a close fit around the outer covering
of the cable, and the device shall fully enclose the part of the
cable from which any part of the covering has been removed.
Where connections to conductors are by binding-screw termi-
nals, there shall be available as many terminals as conductors.


(C) Devices with Integral Enclosures. Wiring devices with
integral enclosures identified for such use shall be permitted as
provided by 300.15(E).


А 334.80 Ampacity. The ampacity of Types NM and NMC cable
shall be determined in accordance with 310.14. The ampacity
shall not exceed that of a 60°C (140°F) rated conductor. The
90°C (194°F) rating shall be permitted to be used for ampac-
ity adjustment and correction calculations, provided the final
calculated ampacity does not exceed that of a 60°C (140°F)
rated conductor, The ampacity of Types NM and NMC cable
installed in cable trays shall be determined in accordance with
392.80(A).


Where more than two NM cables containing two or more
current-carrying conductors are installed, without maintaining
spacing between the cables, through the same opening in wood
framing that is to be sealed with thermal insulation, caulk, or
sealing foam, the ampacity of each conductor shall be adjusted
in accordance with Table 310.15(C)(1) and 310.14(A)(2),
Exception, shall not apply.


Where more than two NM cables containing two or more
current-carrying conductors are installed in contact with ther-
mal insulation without maintaining spacing between cables, the
ampacity of each conductor shall be adjusted in accordance with
Table 310.15(C)(1) and 310.14(A)(2), Exception shall not apply.


Part III. Construction Specifications


334.100 Construction. The outer cable sheath of nonmetallic-
sheathed cable shall be a nonmetallic material.


334.104 Conductors. The 600-volt insulated power conduc-
tors shall be sizes 14 AWG through 2 AWG copper conductors
or sizes 12 AWG through 2 AWG aluminum or copper-clad alu-
minum conductors. Control and signaling conductors shall be
no smaller than 18 AWG copper.


2005 California Electrical Code


3354


334.108 Equipment Grounding Conductor. In addition to
the insulated conductors, the cable shall have an insulated, cov-
ered, or bare equipment grounding conductor.

334.112 Insulation. The insulated power conductors shall be
one of the types listed in Table 310.4(1) that are suitable for
branch-circuit wiring or one that is identified for use in these
cables. Conductor insulation shall be rated at 90°C (194?F).


Informational Note: Types NM and NMC cable iden-
tified by the markings NM-B and NMC-B meet this
requirement.
334.116 Sheath. The outer sheath of nonmetallic-sheathed
cable shall comply with 334.116(A) and (B).
(A) Type NM. The overall covering shall be flame retardant
and moisture resistant.


(B) TypeNMC. The overall covering shall be flame retardant,
moisture resistant, fungus resistant, and corrosion resistant.


ARTICLE 335
Instrumentation Tray Cable: Type ITC


N 335.1 Scope. This article covers the use, installation, and
construction specifications of instrumentation tray cable (Type
ITC) for application to instrumentation and control circuits
operating at 150 volts or less and 5 amperes or less,


N 335.3 Other Articles. In addition to the provisions of this
article, installation of Type ITC cable shall comply with other
applicable articles of this Code.


N 335.4 Uses Permitted. Type ITC cable shall be permitted to
be used as follows in industrial establishments where the condi-
tions of maintenance and supervision ensure that only qualified
persons service the installation:


а)
Q
[ЕЛ


In cable trays.

In raceways.

In hazardous locations as permitted in 501.10, 502.10,
503.10, 504.20, 504.30, 504.80, and 505.15.

Enclosed in a smooth metallic sheath, continuous corru-
gated metallic sheath, or interlocking tape armor applied
over the nonmetallic sheath in accordance with 335.6.
The cable shall be supported and secured at intervals not
exceeding 1.8 m (6 ft).

Cable, without a metallic sheath or armor, that complies
with the crush and impact requirements of Type MC cable
and is identified for such use with the marking ITC-ER
shall be permitted to be installed exposed. The cable shall
be continuously supported and protected against physical
damage using mechanical protection such as dedicated
struts, angles, or channels. The cable shall be secured at
intervals not exceeding 1.8 m (6 ft).


(4)


(5)


70-271


3355


ARTICLE 336 — POWER AND CONTROL TRAY CABLE: TYPE TC


Exception to (5): Where not subject to physical damage, Type
ITC-ER shall be permitted to transition between cable trays and
between cable trays and utilization equipment or devices for a
distance not to exceed 1.8 m (6 ft) without continuous support.
The cable shall be mechanically supported where exiting the
cable tray to ensure that the minimum bending radius is not
exceeded.


(6) As aerial cable on a messenger.

(7) Direct buried where identified for the use.

(8) Under raised floors in rooms containing industrial process
control equipment and rack rooms where arranged to pre-
vent damage to the cable.

(9) Under raised floors in information technology equipment
rooms in accordance with 645.5(E)(2).


М 335.5 Uses Not Permitted. Type ITC cable shall not be
installed on circuits operating at more than 150 volts or more
than 5 amperes.


Installation of Type ITC cable with other cables shall be
subject to the stated requirements of the specific articles for
the other cables. Where the governing articles do not contain
stated requirements for installation with Type ITC cable, the
installation of Type ITC cable with the other cables shall not
be permitted.


Type ITC cable shall not be installed with power, lighting,
Class 1 circuits that are not power limited, or non-power-limited
circuits.

Exception No. 1: Where terminated within equipment or junc-
tion boxes and separations are maintained by insulating barriers
or other means.


Exception No. 2: Where a metallic sheath or armor is applied
over the nonmetallic sheath of the Type ITC cable.


N 335.6 Construction. The insulated conductors of Type ITC
cable shall be in sizes 22 AWG through 12 AWG. The conduc-
tor material shall be copper or thermocouple alloy. Insulation
on the conductors shall be rated for 300 volts. Shielding shall
be permitted.

The cable shall be listed as being resistant to the spread of
fire. The outer jacket shall be sunlight and moisture resistant.


Where a smooth metallic sheath, continuous corrugated metal-
lic sheath, or interlocking tape armor is applied over the nonme-
tallic sheath, an overall nonmetallic jacket shall not be required.


Informational Note: One method of defining resistant to
the spread of fire is that the cables do not spread fire to
the top of the tray in the UL flame exposure, vertical tray
flame test in ANSI/UL 1685-2010, Vertical-Tray Fire-
Propagation and Smoke-Release Test for Electrical and
Optical-Fiber Cables. The smoke measurements in the
test method are not applicable.


Another method of defining resistant to the spread of fire
is for the damage (char length) not to exceed 1.5 m (4 ft


70-272


11 in.) when performing the CSA vertical flame test —
cables in cable trays, as described in CSA C22.2 No. 0.3-
M-2001, Test Methods for Electrical Wires and Cables.


N 335.7 Marking. The cable shall be marked in accordance
with 310.8(A)(2) through (A)(5). Voltage ratings shall not be
marked on the cable.


N 335.8 Ampacity. The ampacity of the conductors shall be
5 amperes, except for 22 AWG conductors, which shall have an
ampacity of 3 amperes.


М 335.9 Overcurrent Protection. Overcurrent protection shall
not exceed 5 amperes for 20 AWG and larger conductors, and 3
amperes for 22 AWG conductors.


AN 335.10 Bends. Bends in Type ITC cables shall be made so as
not to damage the cable.


ARTICLE 336
Power and Control Tray Cable: Type TC


Part I. General


336.1 Scope. This article covers the use, installation, and con-
struction specifications for power and control tray cable, Type
ТС.


336.6 Listing Requirements. Туре TC cables and associated
fittings shall be listed.


Part II. Installation


336.10 Uses Permitted. Type TC cable shall be permitted to
be used as follows:


(1) For power, lighting, control, and signal circuits.

(2) In cable trays, including those with mechanically discon-
tinuous segments up to 300 mm (1 ft).

(3) In raceways.

(4) In outdoor locations supported by a messenger wire.

(5) For Class 1 circuits as permitted in Parts II and III of Arti-
cle 725.

(6) For non-power-limited fire alarm circuits if conductors
comply with the requirements of 760.49.

(7) Between a cable tray and the utilization equipment or
device(s), provided all of the following apply:


a. Thecable is Type TC-ER.

b. Thecable is installed in industrial establishments where
the conditions of maintenance and supervision ensure
that only qualified persons service the installation.

c. The cable is continuously supported and protected
against physical damage using mechanical protection
such as struts, angles, or channels.

d. Thecable complies with the crush and impact require-
ments of Type MC cable and is identified with the
marking “TC-ER.”


2025 California Electrical Code


o


O


ARTICLE 336 — POWER AND CONTROL TRAY CABLE: TYPE TC


e. The cable is secured at intervals not exceeding 1.8 m
(6 ft).

f. Equipment grounding for the utilization equipment
is provided by an equipment grounding conductor
within the cable. In cables containing conductors
sized 6 AWG or smaller, the equipment grounding
conductor shall be provided within the cable or, at the
time of installation, one or more insulated conduc-
tors shall be permanently identified as an equipment
grounding conductor in accordance with 250.119(C).


Exception to (7): Where not subject to physical damage,
Type TC-ER shall be permitted to transition between cable trays
and between cable trays and equipment or devices for a distance
not to exceed 1.8 m (6 ft) without continuous support. The cable
shall be mechanically supported where exiting the cable tray to
ensure that the minimum bending radius is not exceeded.


(8) Type TC cable shall be resistant to moisture and corrosive
agents where installed in wet locations.

(9) For one- and two-family dwelling units, Type TC-ER-JP
cable containing conductors for both power and control
circuits shall be permitted for branch circuits and feed-
ers. Type TC-ER-JP cable used as interior wiring shall be
installed per the requirements of Part II of Article 334 and
where installed as exterior wiring shall be installed per the
requirements of Part П of Article 340.


Exception: Where used to connect a generator and associated
equipment having terminals rated 75°C (140°F) or higher, the
cable shall not be limited in ampacity by 334.80 or 340.80.


Informational Note No. 1: See 725.136 for limitations on
Class 2 or 3 circuits contained within the same cable with
conductors of electric light, power, or Class 1 circuits.


(10) Direct buried, where identified for such use.

(11) In hazardous (classified) locations where specifically per-
mitted by other articles in this Code.

(12) For service-entrance conductors where identified for such
use and marked Type TC-ER.


Informational Note No. 2: See 310.14(A)(3) for temper-
ature limitation of conductors.


336.12 Uses Not Permitted. Type TC tray cable shall not be
installed or used as follows:


(1) Installed where it will be exposed to physical damage

(2) Installed outside a raceway or cable tray system, except as
permitted іп 336.10(4), 336.10(7), 336.10(9), and 336.10(10)

(3) Used where exposed to direct rays of the sun, unless identi-
fied as sunlight resistant


336.24 Bending Radius. Bends in Type TC cable shall be
made so as not to damage the cable. For Type TC cable without
metal shielding, the minimum bending radius shall be as follows:


(93 (1) Four times the overall diameter for cables 25 mm (1 in.) or


less in diameter


2025 California Electrical Code


336.130


(2) Five times the overall diameter for cables larger than
25 mm (1 in.) but not more than 50 mm (2 in.) in diameter

(3) Six times the overall diameter for cables larger than 50 mm
(2 in.) in diameter


Type TC cables with metallic shielding shall have a mini-
mum bending radius of not less than 12 times the cable overall
diameter.


336.80 Ampacity. The ampacity of Type TC tray cable shall
be determined in accordance with 392.80(A) for 14 AWG
and larger conductors, in accordance with 402.5 for 18 AWG
through 16 AWG conductors where installed in cable trays,
and in accordance with 310.14 where installed outside of cable
trays, where permitted.


Part III. Construction Specifications


336.100 Construction. A metallic sheath or armor as defined
in 330.116 shall not be permitted either under or over the
nonmetallic jacket. Metallic shield(s) shall be permitted over
groups of conductors, under the outer jacket, or both.


336.104 Conductors. For ungrounded, grounded, and equip-
ment grounding conductors, the conductor sizes shall be
14 AWG through 1000 kcmil copper, nickel, or nickel-coated
copper and 12 AWG through 1000 kemil aluminum or copper-
clad aluminum. Insulation types shall be one of the types listed
in Table 310.4(1) or Table 310.4(2) that is suitable for branch
circuit and feeder circuits or one that is identified for such use.


For control and signal conductors, the minimum conductor
sizes shall be 18 AWG copper, nickel, or nickel-coated copper,
14 AWG copper-clad aluminum, and 12 AWG aluminum.

(A) Fire Alarm Systems. Where used for fire alarm systems,
conductors shall also be in accordance with 760.49.


(B) Thermocouple Circuits. Conductors in Type TC cable

used for thermocouple circuits in accordance with Part III of

Article 724 shall also be permitted to be any of the materials

used for thermocouple extension wire.

(C) Class 1 Circuit Conductors. Insulated conductors of

18 AWG and 16 AWG copper shall also be in accordance with

72449.

336.116 Jacket. The outer jacket shall be a flame-retardant,

nonmetallic material.

336.120 Marking. There shall be no voltage marking on a

Type TC cable employing thermocouple extension wire.

336.130 Hazardous (Classified) Location Cable. Cable

listed and marked Type TC-ER-HL shall comply with the

following:

(1) The overall nonmetallic jacket shall be suitable for the
environment.

(2) The overall cable construction shall be essentially circular
in cross-section.


70-273


337.1


(3) The overall nonmetallic jacket shall be continuous and gas/
vapor tight.

(4) For construction greater than 25.4 mm (1 in.) in diameter,
the following shall apply:


а. The equipment grounding conductor shall be bare.
b. A metallic shield shall be included over all conductors


under the outer jacket.
ARTICLE 337
Type P Cable
Part I. General


337.1 Scope. This article covers the use, installation, and con-
struction specifications for up through 2000 volt Type P cable
(armored and unarmored).

.


337.6 Listing Requirements. Type P cables and associated
fittings shall be listed.


Part П. Installation


337.10 Uses Permitted. Type P cable shall be permitted to be
used:


(1) Under engineering supervision in industrial installations
where conditions of maintenance and supervision ensure
that only qualified persons monitor and service the system.

(2) In hazardous (classified) locations where specifically per-
mitted by other articles in this Code.


337.12 Uses Not Permitted. Type P cable shall not be
installed or used:


(1) Where it will be exposed to physical damage
(2) Where not specifically permitted by other articles in the
Code


337.24 Bending Radius. The minimum bending radii during
installations and handling in service shall be adequate to pre-
vent damage to the cable.


337.30 Securing and Supporting. Type P cable shall be sup-
ported and secured by cable ties listed and identified for secure-
ment and support; straps, hangers, or similar fittings; or other
approved means designed and installed so as not to damage the
cable.


337.31 Single Conductors. Where single-conductor cables
are used, the installation shall comply with 300.20.


337.80 Ampacity. The ampacity of Type P cable shall be deter-
mined in accordance with 310.14(A) or (B) for 14 AWG and
larger conductors. For 18 AWG and 16 AWG conductors, the
ampacities shall be determined in accordance with Table 402.5
or 310.14(B). When installed in cable tray, the ampacities shall
be permitted to be determined in accordance with 392.80. The


70-274


ARTICLE 338 — SERVICE-ENTRANCE CABLE: TYPES SE AND USE


installation shall not exceed the temperature ratings of termina-
tions and equipment.


Part III. Construction Specifications


337.104 Conductors. Conductors shall be of tinned copper.
Conductors shall employ flexible stranding. The minimum con-
ductor size shall be 18 AWG.


337.108 Equipment Grounding Conductor. An equipment
grounding conductor complying with 250.122 shall be provided
within multiconductor Type P cable.


337.112 Insulation. Insulated conductors shall be a thermoset
type identified for use in Type P cable. All conductors shall be
suitable for wet locations. The minimum wall thickness shall be
0.76 mm (30 mils).


337.114 Shield. Metallic shield(s) shall be permitted over a
single conductor or groups of conductors.


337.115 Jacket. Multiconductor cables shall have an overall
nonmetallic jacket that is impervious to moisture, corrosion
resistant, and sunlight resistant. When installed external to
an enclosure or industrial machinery, single conductor cables
shall have an overall nonmetallic jacket that is impervious to
moisture, corrosion resistant, and sunlight resistant. Single con-
ductor cables rated 2000 volts with conductor sizes equal to
or larger than 4/0 AWG shall be permitted to use an increased
insulation thickness in lieu of using a separate cable jacket.
When the increased insulation thickness is used, the insulation
material shall be sunlight resistant.

337.116 Armor. Armor shall be permitted over the jacket.
If provided, the armor or metallic covering shall be a braided
basket weave type consisting of wire laid closely together, flat
and parallel, and forming a basket weave that shall firmly grip
the cable. The wire shall be commercial bronze, tinned copper,
stainless steel, or aluminum. The armor shall not be used as a
current-carrying conductor or as an equipment grounding con-
ductor. A nonmetallic jacket that conforms to 337.115 shall be
provided over the armor.


337.120 Marking. Type P cable shall be marked in accor-
dance with 310.8. When an armor is provided, the cable shall
be marked accordingly.


ARTICLE 338
Service-Entrance Cable: Types SE and USE


Part 1. General


338.1 Scope. This article covers the use, installation, and con-
struction specifications of service-entrance cable.


338.6 Listing Requirements. Type SE and USE cables and
associated fittings shall be listed.


2025 California Electrical Code


ARTICLE 338 — SERVICE-ENTRANCE CABLE: TYPES SE AND USE


Part II. Installation
338.10 Uses Permitted.


(A) Service-Entrance Conductors. Service-entrance cable
Shall be permitted to be used as service-entrance conductors
and shall be installed in accordance with 230.6, 230.7, and Parts
П, Ш, and IV of Article 230.


(B) Branch Circuits or Feeders.


(1) Grounded Conductor Insulated. Type SE service-
entrance cables shall be permitted in wiring systems where all


338.120


exterior wiring, shall be installed in accordance with Part I
of Article 225. The cable shall be supported in accordance
with 334.30.

(2) Type USE cable installed as underground feeder and branch
circuit cable shall comply with Part II of Article 340.


Exception: Single-conductor Type USE and multi-rated USE
conductors shall not be subject to the ampacity limitations of
Part II of Article 340.


338.12 Uses Not Permitted.


of the circuit conductors of the cable are of the thermoset ог A (A) Service-Entrance Cable. Type SE cable shall not be used


thermoplastic type.


(2) Use of Uninsulated Conductor. Type SE service-entrance
cable shall be permitted for use where the insulated conductors
are used for circuit wiring and the uninsulated conductor is used
only for equipment grounding purposes.

Exception: In existing installations, uninsulated conductors
Shall be permitted as a grounded conductor in accordance
with250.32 and 250.140, where the uninsulated grounded con-
ductor of the cable originates in service equipment,and with
225.30 through 225.40.


(3) Temperature Limitations. Type SE service-entrance
cable used to supply appliances shall not be subject to conduc-
tor temperatures in excess of the temperature specified for the
type of insulation involved.


(4) Installation Methods for Branch Circuits and Feeders.


(a) Interior Installations. Interior installations shall comply
with the following:


(1) In addition to the provisions of this article, Type SE
service-entrance cable used for interior wiring shall com-
ply with the installation requirements of Part II of Article
334, excluding 334.80.

(2) Where more than two Type SE cables containing two
or more current-carrying conductors in each cable are
installed in contact with thermal insulation, caulk, or seal-
ing foam without maintaining spacing between cables, the
ampacity of each conductor shall be adjusted in accordance
with Table 310.15(C)(1).

(3) For Type SE cable with ungrounded conductor sizes
10 AWG and smaller, where installed in contact with ther-
mal insulation, the ampacity shall be in accordance with
60°C (140°F) conductor temperature rating. The maxi-
mum conductor temperature rating shall be permitted to be
used for ampacity adjustment and correction purposes, if
the final ampacity does not exceed that for a 60°C (140°F)
rated conductor.


(b) Exterior Installations. Exterior installations shall com-
ply with the following:


a (1) In addition to the provisions of this article, service-entrance


cable used for feeders or branch circuits, where installed as


2025 California Electrical Code


under the following conditions or in the following locations:


(1) Where subject to physical damage unless protected in
accordance with 230.50(B)

(2) Underground with or without a raceway

(3) For exterior branch circuits and feeder wiring unless the
installation complies with Part I of Article 225 and is sup-
ported in accordance with 334.30 or is used as messenger-
supported wiring as permitted in Part II of Article 396


(B) Underground Service-Entrance Cable. Type USE cable
shall not be used under the following conditions or in the fol-
lowing locations:


(1) For interior wiring

(2) For aboveground installations except where USE cable
emerges from the ground and is terminated in an enclosure
at an outdoor location and the cable is protected in accor-
dance with 300.5(D)

(3) Asaerial cable unless it is a multiconductor cable identified
for use aboveground and installed as messenger-supported
wiring in accordance with 225.10 and Part II of Article 396


338.24 Bending Radius. Bends in Types USE and SE cable
shall be so made that the cable will not be damaged. The radius
of the curve of the inner edge of any bend, during or after instal-
lation, shall not be less than five times the diameter of the cable.
For flat cables, the major diameter dimension of the cable shall
be used to determine the bending radius.


Part III. Construction Specifications
338.100 Construction.


(A) Assemblies. Cabled assemblies of multiple single-
conductor Type USE conductors shall be permitted for direct
burial. All conductors shall be insulated.


Informational Note: The term "cabled" refers to a manu-
facturing process of twisting single conductors together
and may also be referred to as “plexed.”
(B) Uninsulated Conductor. Type SE or USE cable with an
overall covering containing two or more conductors shall be
permitted to have one conductor uninsulated.
338.120 Marking. Service-entrance cable shall be marked as
required in 310.8. Cable with the neutral conductor smaller than
the ungrounded conductors shall be so marked.


70-275


ARTICLE 340
Underground Feeder and Branch-Circuit
Cable: Type UF


Part I. General


340.1 Scope. This article covers the use, installation, and
construction specifications for underground feeder and branch-
circuit cable, Type UF.


340.6 Listing Requirements, Type UF cable and associated
fittings shall be listed.


Part П. Installation


340.10 Uses Permitted. Type UF cable shall be permitted as
follows:


(1) For use underground, including direct burial in the earth.

(2) As single-conductor cables. Where installed as single-
conductor cables, all conductors of the feeder or branch
circuit, including the grounded conductor and equipment
grounding conductor, if any, shall be installed in accor-
dance with 300.3.

(3) For wiring in wet, dry, or corrosive locations.

(4) Installed as nonmetallic-sheathed cable. Where so installed,
the installation and conductor requirements shall comply
with Parts II and Ш of Article 334,except for 334.12(B),
and shall be of the multiconductor type.

(5) As single-conductor cables as the nonheating leads for
heating cables as provided in 424.43.

(6) Supported by cable trays. Type UF cable supported by
cable trays shall be of the multiconductor type.


Informational Note: See 310.14(A)(3) for temperature
limitation of conductors.


340.12 Uses Not Permitted. Type UF cable shall not be used
as follows:


(1) As service-entrance cable

(2) In commercial garages

(3) In theaters and similar locations

(4) In motion picture studios

(5) In storage battery rooms

(6) In hoistways or on elevators or escalators

(7) In hazardous (classified) locations, except as specifically
permitted by other articles in this Code

(8) Embedded in poured cement, concrete, or aggregate,
except where embedded in plaster as nonheating leads
where permitted in 424.43

(9) Where exposed to direct rays of the sun, unless identified
as sunlight resistant


Informational Note: The sunlight-resistant marking on
the jacket does not apply to the individual conductors.


70-276


ARTICLE 342 — INTERMEDIATE METAL CONDUIT (IMC)


(10) Where subject to physical damage
(11) As overhead cable, except where installed as messenger-
supported wiring in accordance with Part II of Article 396
340.24 Bending Radius. Bends in Type UF cable shall be so
made that the cable is not damaged. The radius of the curve
of the inner edge of any bend shall not be less than five times
the diameter of the cable. For flat cables, the major diameter
dimension of the cable shall be used to determine the bending
radius.


340.80 Ampacity. The ampacity of Type UF cable shall be
that of 60°C (140°F) conductors in accordance with 310.14.


Part Ш. Construction Specifications


340.104 Conductors. The conductors shall be sizes 14 AWG
copper or 12 AWG aluminum or copper-clad aluminum through
4/0 AWG.

340.108 Equipment Grounding Conductor. In addition to
the insulated conductors, the cable shall be permitted to have an
insulated or bare equipment grounding conductor.

340.112 Insulation. The conductors of Type UF shall be one
of the moisture-resistant types listed in Table 310.4(1) that is
suitable for branch-circuit wiring or one that is identified for
such use. Where installed as a substitute wiring method for NM
cable, the conductor insulation shall be rated 90°C (194°F),
340.116 Sheath. The overall covering shall be flame retar-
dant; moisture, fungus, and corrosion resistant; and suitable for
direct burial in the earth.


ARTICLE 342
Intermediate Metal Conduit (IMC)


Part I, General


342.1 Scope. This article covers the use, installation, and con-
struction specifications for intermediate metal conduit (IMC)
and associated fittings.

342.6 Listing Requirements. IMC, factory elbows and cou-
plings, and associated fittings shall be listed.


Part П. Installation
342.10 Uses Permitted.


(A) All Atmospheric Conditions and Occupancies. Use of
IMC shall be permitted under all atmospheric conditions and
occupancies.

(B) Corrosion Environments. IMC, elbows, couplings, and
fittings shall be permitted to be installed in concrete, in direct
contact with the earth, in direct burial applications, or in areas
subject to severe corrosive influences where protected by cor-
rosion protection approved for the condition.


2025 California Electrical Code


О


A


ARTICLE 342 — INTERMEDIATE METAL CONDUIT (IMC)


(C) Cinder Fill. IMC shal! be permitted to be installed in or
under cinder fill where subject to permanent moisture where
protected on all sides by a layer of noncinder concrete not less
than 50 mm (2 in.) thick; where the conduit is not less than
450 mm (18 in.) under the fill; or where protected by corrosion
protection approved for the condition.


(D) Wet Locations. All supports, bolts, straps, screws, and
so forth, shall be of corrosion-resistant materials or protected
against corrosion by corrosion-resistant materials.


Informational Note: See 300.6 for protection against
corrosion.


(E) Severe Physical Damage. IMC shall be permitted to be
installed where subject to severe physical damage.


342.14 Dissimilar Metals. Where practicable, dissimilar met-
als in contact anywhere in the system shall be avoided to elimi-
nate the possibility of galvanic action.


Stainless steel and aluminum fittings and enclosures shall
be permitted to be used with galvanized steel IMC where not
subject to severe corrosive influences.


Stainless steel IMC shall only be used with the following:


(1) Stainless steel fittings

(2) Stainless steel boxes and enclosures

(3) Steel (galvanized, painted, powder or PVC coated, and so
forth) boxes and enclosures when not subject to severe cor-
rosive influences

(4) Stainless steel, nonmetallic, or approved accessories


342.20 Size.


(A) Minimum. IMC smaller than metric designator 16 (trade
size V2) shall not be used.


(B) Maximum. IMC larger than metric designator 155 (trade
size 6) shall not be used.


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


342.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


A 34224 Bends.


N (A) How Made. Bends of IMC shall be so made that the con-
duit will not be damaged and the internal diameter of the con-
duit will not be effectively reduced. The radius of the curve of
any field bend to the centerline of the conduit shall not be less
than indicated in Table 2, Chapter 9.


2025 California Electrical Code


342.42


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


34228 Reaming and Threading. All cut ends shall be reamed
or otherwise finished to remove rough edges. Where conduit is
threaded in the field, a standard cutting die with a taper of 1 in
16 (44 in. taper per foot) shall be used.


Informational Note: See ANSI/ASME B1.20.1-2013,
Standard for Pipe Threads, General Purpose (Inch).


342.30 Securing and Supporting. IMC shall be installed
as a complete system in accordance with 300.18 and shall be
securely fastened in place and supported in accordance with
342.30(A) and (B).


(A) Securely Fastened. IMC shall be secured in accordance
with one of the following:


(1) IMC shall be securely fastened within 900 mm (3 ft) of
each outlet box, junction box, device box, cabinet, conduit
body, or other conduit termination.

Where structural members do not readily permit fastening
within 900 mm (3 ft), fastening shall be permitted to be
increased to a distance of 1.5 m (5 ft).

Where approved, conduit shall not be required to be
securely fastened within 900 mm (3 ft) of the service head
for above-the-roof termination of a mast.


Exception: For concealed work in finished buildings or prefin-
ished wall panels where such securing is impracticable, unbro-
ken lengths (without coupling) of IMC shall be permitted to be
fished.


A (B) Supports. IMC shall be supported in accordance with one
of the following:


(1) Conduit shall be supported at intervals not exceeding 3 m
(10 ft).

The distance between supports for straight runs of conduit
shall be permitted in accordance with Table 344.30(B),
provided the conduit is made up with threaded couplings
and supports that prevent transmission of stresses to termi-
nation where conduit is deflected between supports.
Exposed vertical risers from industrial machinery or fixed
equipment shall be permitted to be supported at intervals
not exceeding 6 m (20 ft) if the conduit is made up with
threaded couplings, the conduit is supported and securely
fastened at the top and bottom of the riser, and no other
means of intermediate support is readily available.
Horizontal runs of IMC supported by openings through
framing members at intervals not exceeding 3 m (10 ft)
and securely fastened within 900 mm (3 ft) of termination
points shall be permitted.


342.42 Couplings and Connectors.


(A) Threadless. Threadless couplings and connectors used
with conduit shall be made tight. Where buried in masonry or
concrete, they shall be the concretetight type. Where installed in


Q)


[9]


(2


(3)


@


70-277


342.46


wet locations, they shall comply with 314.15. Threadless cou-
plings and connectors shall not be used on threaded conduit
ends unless listed for the purpose.


(B) Running Threads. Running threads shall not be used on
conduit for connection at couplings.
342.46 Bushings. Where a conduit enters a box, fitting, or
other enclosure, a bushing shall be provided to protect the wires
from abrasion unless the box, fitting, or enclosure is designed
to provide such protection.
Informational Note: See 300.4(G) for the protection of
conductors 4 AWG and larger at bushings.
342.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


342.60 Grounding. IMC shall be permitted as an equipment
grounding conductor,
Part III. Construction Specifications


342.100 Construction. IMC shall be made of one of the
following:

(1) Steel, with protective coatings

(2) Stainless steel

342.120 Marking, Each length shall be clearly and durably
marked at least every 1.5 m (5 ft) with the letters IMC. Each length
shall be marked as required in the first sentence of 110.21(A).


ARTICLE 344
Rigid Metal Conduit (RMC)


Part 1. General


344.1 Scope. This article covers the use, installation, and
construction specifications for rigid metal conduit (RMC) and
associated fittings.


344.6 Listing Requirements. RMC, factory elbows and cou-
plings, and associated fittings shall be listed.

Part II. Installation

344.10 Uses Permitted.

(A) Atmospheric Conditions and Occupancies.


(1) Galvanized Steel, Stainless Steel, and Red Brass RMC.
Galvanized steel, stainless steel, and red brass RMC shall be
permitted under all atmospheric conditions and occupancies.

^ (2) Aluminum RMC. Aluminum RMC shall be permitted to
be installed where approved for the environment.


(3) Ferrous Raceways and Fittings. Ferrous raceways and
fittings protected from corrosion solely by enamel shall be per-
mitted only indoors and in occupancies not subject to severe
corrosive influences.


70-278


ARTICLE 344 — RIGID METAL CONDUIT (RMC)


(B) Corrosive Environments.


(1) Galvanized Steel, Stainless Steel, and Red Brass RMC,
Elbows, Couplings, and Fittings. Galvanized steel, stainless
steel, and red brass RMC, elbows, couplings, and fittings shall
be permitted to be installed in concrete, in direct contact with
the earth, in direct burial applications, or in areas subject to
severe corrosive influences where protected by corrosion pro-
tection approved for the condition.


(2) Supplementary Protection of Aluminum RMC. Alumi-
num RMC shall be provided with approved supplementary cor-
rosion protection where encased in concrete or in direct contact
with the earth, or in direct burial applications where identified
for the application.

(C) Cinder Fill. Galvanized steel, stainless steel, and red
brass RMC shall be permitted to be installed in or under cinder
fill where subject to permanent moisture where protected on
all sides by a layer of noncinder concrete not less than 50 mm
(2 in.) thick; where the conduit is not less than 450 mm (18 in.)
under the fill; or where protected by corrosion protection
approved for the condition.


(D) Wet Locations. All supports, bolts, straps, screws, and
so forth, shall be of corrosion-resistant materials or protected
against corrosion by corrosion-resistant materials.


Informational Note: See 300.6 for protection against
corrosion.


(E) Severe Physical Damage. RMC shall be permitted to be
installed where subject to severe physical damage.


344.14 Dissimilar Metals. Where practicable, dissimilar
metals in contact anywhere in the system shall be avoided to
eliminate the possibility of galvanic action. Stainless steel and
aluminum fittings and enclosures shall be permitted to be used
with galvanized steel RMC, and galvanized steel fittings and
enclosures shall be permitted to be used with aluminum RMC
where not subject to severe corrosive influences. Stainless steel
rigid conduit shall only be used with the following:


(1) Stainless steel fittings

(2) Stainless steel boxes and enclosures

(3) Steel (galvanized, painted, powder or PVC coated, and so
forth) boxes and enclosures when not subject to severe cor-
тоѕіуе influences

(4) Stainless steel, nonmetallic, or approved accessories


344.20 Size.


(A) Minimum. RMC smaller than metric designator 16 (trade
size V2) shall not be used.


Exception: Metric designator 12 (trade size 38) shall be permit-
ted for enclosing the leads of motors as permitted in 430.245(B).


(B) Maximum. RMC larger than metric designator 155 (trade
size 6) shall not be used.


2025 California Electrical Code


б


ARTICLE 344 — RIGID METAL CONDUIT (RMC)


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


344.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


А 344.24 Bends.


N (A) How Made. Bends of RMC shall be so made that the con-
duit will not be damaged and so that the internal diameter of the
conduit will not be effectively reduced. The radius of the curve
of any field bend to the centerline of the conduit shall not be
less than indicated in Table 2, Chapter 9


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.
.


344.28 Reaming and Threading. All cut ends shall be reamed
or otherwise finished to remove rough edges. Where conduit is
threaded in the field, a standard cutting die with a 1 in 16 taper
(% in, taper per foot) shall be used. PVC-coated RMC shall be
threaded in accordance with manufacturer’s instructions to pre-
vent damage to the exterior coating.


Informational Note No. 1: See АМЅ/АЅМЕ B1.20.1-
2013, Standard for Pipe Threads, General Purpose (Inch).
Informational Note No. 2: See NECA 101-2013, Stan-
dard for Installing Steel Conduits (RMC, IMC, EMT),
for information on threading and clamping methods for
RMC and PVC-coated RMC.


344,30 Securing and Supporting. RMC shall be installed
as a complete system in accordance with 300.18 and shall be
securely fastened in place and supported in accordance with
344.30(A) and (B).


(A) Securely Fastened. RMC shall be secured in accordance
with one of the following:


(1) RMC shall be securely fastened within 900 mm (3 ft) of
each outlet box, junction box, device box, cabinet, conduit
body, or other conduit termination.

(2) Fastening shall be permitted to be increased to a distance of
1.5 m (5 ft) where structural members do not readily permit
fastening within 900 mm (3 ft).

(3) Where approved, conduit shall not be required to be
securely fastened within 900 mm (3 ft) of the service head
for above-the-roof termination of a mast.


Exception: For concealed work in finished buildings or prefin-
ished wall panels where such securing is impracticable, unbro-
ken lengths (without coupling) of RMC shall be permitted to
be fished.


2025 California Electrical Code


344.56
Table 344.30(B) Supports for Rigid Metal Conduit
Maximum Distance
Between Rigid Metal
Conduit Size Conduit Supports
Metric
Designator "Trade Size m ft
16-21 и 3.0 10
27 1 3.7 12
35-41 14-15 43 14
53-63 2-224 49 16
78 and larger 3 and larger. 61 20


A (B) Supports. RMC shall be supported in accordance with
one of the following:


(1) Conduit shall be supported at intervals not exceeding 3 m
(10 ft).

The distance between supports for straight runs of conduit
shall be permitted in accordance with Table 344.30(B),
provided the conduit is made up with threaded couplings
and supports that prevent transmission of stresses to termi-
nation where conduit is deflected between supports.
Exposed vertical risers from industrial machinery or fixed
equipment shall be permitted to be supported at intervals
not exceeding 6 m (20 ft) if the conduit is made up with
threaded couplings, the conduit is supported and securely
fastened at the top and bottom of the riser, and no other
means of intermediate support is readily available.
Horizontal runs of RMC supported by openings through
framing members at intervals not exceeding 3 m (10 ft)
and securely fastened within 900 mm (3 ft) of termination
points shall be permitted.


344.42. Couplings and Connectors.


(A) Threadless. Threadless couplings and connectors used
with conduit shall be made tight. Where buried in masonry or
concrete, they shall be the concrete tight type. Where installed
in wet locations, they shall comply with 314.15. Threadless
couplings and connectors shall not be used on threaded conduit
ends unless listed for the purpose.

(B) Running Threads. Running threads shall not be used on
conduit for connection at couplings.

344.46 Bushings. Where a conduit enters a box, fitting, or
other enclosure, a bushing shall be provided to protect the wires
from abrasion unless the box, fitting, or enclosure is designed
to provide such protection.


Informational Note: See 300.4(G) for the protection of
conductors sizes 4 AWG and larger at bushings.


344.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


(2)


(3)


Фф


70-279


344.60


344.60 Grounding, RMC shall be permitted as an equipment
grounding conductor.


Part III. Construction Specifications


344.100 Construction. RMC shall be made of one of the
following:

(1) Steel with protective coatings

(2) Aluminum

(3) Red brass

(4) Stainless steel

344.120 Marking. Each length shall be clearly and durably
identified in every 3 m (10 ft) as required in the first sentence of
110.21(A). Nonferrous conduit of corrosion-resistant material
shall have suitable markings.


ARTICLE 348
Flexible Metal Conduit (FMC)


Part I. General


348.1 Scope. This article covers the use, installation, and con-
struction specifications for flexible metal conduit (FMC) and
associated fittings.


.
N 348.2 Reconditioned Equipment. FMC shall not be
reconditioned.


348.6 Listing Requirements. FMC and associated fittings
shall be listed.
Part П. Installation


348.10 Uses Permitted. FMC shall be permitted to be used in
exposed and concealed locations.

348.12 Uses Not Permitted. FMC shall not be used in the
following:


(1) In wet locations
(2) In hoistways, other than as permitted in 620.21(A)(1)


ARTICLE 348 — FLEXIBLE METAL CONDUIT (FMC)


(3) In storage battery rooms

(4) In any hazardous (classified) location except as permitted
by other articles in this Code

(5) Where exposed to materials having a deteriorating effect
on the installed conductors, such as oil or gasoline

(6) Underground or embedded in poured concrete or aggregate

(7) Where subject to physical damage


348.20 Size.


(A) Minimum. FMC less than metric designator 16 (trade
size V2) shall not be used unless permitted in 348.20(A)(1)
through (A)(5) for metric designator 12 (trade size 3).


(1) Forenclosing the leads of motors as permitted in 430.245(B)
(2) In lengths not in excess of 1.8 m (6 ft) for any of the follow-
ing uses:


a. For utilization equipment

b. As part of a listed assembly

c. For tap connections to luminaires as permitted in
410.117(C)


(3) For manufactured wiring systems as permitted in
604.100(A)

(4) In hoistways as permitted in 620.21(A)(1)

(5) As part of a listed assembly to connect wired luminaire
sections as permitted in 410.137(C)


(B) Maximum. FMC larger than metric designator 103 (trade
size 4) shall not be used.


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


348.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9, or as permitted in Table 348.22, or for
metric designator 12 (trade size 3%).


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


Table 348.22 Maximum Number of Insulated Conductors in Metric Designator 12 (Trade Size %) Flexible Metal Conduit (FMC)*


Types TFN, THAN, Types FEP, FEBP, PF,
‘Types RFH-2, SF-2 Types TF, XHHW, TW THWN PGF
Fittings Fittings Fittings Fittings Fittings Fittings Fittings Fittings
Inside Outside Inside Outside Inside Outside Inside Outside
Size (AWG) Conduit ^ Conduit Conduit Conduit Conduit Conduit Conduit Conduit
18 2 3 3 5 5 8 5 8
16 1 2 3 4 4 6 4 6
14 1 2 2 3 3 4 3 4
12 Бы — 1 2 2 3 2 3
10 — — 1 1 1 1 1 2


*In addition, one insulated, covered, or bare equipment grounding conductor of the same size shall be permitted.


70-280


2025 California Electrical Code


ARTICLE 350 — LIQUIDTIGHT FLEXIBLE METAL CONDUIT (LFMC)


348.24 Bends.


(A) How Made. Bends in conduit shall be made so that the
conduit is not damaged and the internal diameter of the conduit
is not effectively reduced. Bends shall be permitted to be made
manually without auxiliary equipment. The radius of the curve
to the centerline of any bend shall not be less than shown in
Table 2, Chapter 9 using the column “Other Bends.”


М (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


348.28 Trimming. All cut ends shall be trimmed or other-
wise finished to remove rough edges, except where fittings that
thread into the convolutions are used.


348.30 Securing and Supporting. FMC shall be securely fas-
tened in place and supported in accordance with 348.30(A) and
(B).

(A) Securely Fastened. FMC shall be securely fastened in
place by an approved means within 300 mm (12 in.) of each
box, cabinet, conduit body, or other conduit termination and
shall be supported and secured at intervals not to exceed 1.4 m
(4% ft). Where used, cable ties shall be listed and be identified
for securement and support.


e


Exception No. 1; Where FMC is fished between access points
through concealed spaces in finished buildings or structures and
supporting is impracticable.

Exception No. 2: Where flexibility is necessary after installa-
tion, lengths from the last point where the raceway is securely
fastened shall not exceed the following:


(1) 900 mm (3 ft) for metric designators 16 through 35 (trade
sizes ¥2 through 1!4)

(2) 1200 mm (4 ft) for metric designators 41 through 53 (trade

sizes 1% through 2)

1500 mm (5 ft) for metric designators 63 (trade size 2%)

and larger

Exception No. 3: Lengths not exceeding 1.8 m (6 ft) from a


luminaire terminal connection for tap connections to luminaires
as permitted in 410.117(C).


Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from the
last point where the raceway is securely fastened for connec-
tions within an accessible ceiling to a luminaire(s) or other
equipment. For the purposes of the exceptions, listed FMC fit-
tings shall be permitted as a means of securement and support.
(B) Supports. Horizontal runs of FMC supported by openings
through framing members at intervals not greater than 1.4 m
(4% ft) and securely fastened within 300 mm (12 in.) of termi-
nation points shall be permitted.


348.42 Couplings and Connectors. Angle connectors shall
not be concealed.


348.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


(3)


2025 California Electrical Code


350.20


A 348.60 Grounding and Bonding,


N (A) Fixed Installation. FMC shall be permitted to be used
as an equipment grounding conductor when installed in accor-
dance with 250.118(A)(5) where flexibility is not required after
installation.


N (B) Flexible Installation. An equipment grounding conductor
shall be installed where flexibility is necessary to minimize the
transmission of vibration from equipment or to provide flex-
ibility for equipment that requires movement after installation.


N (C) Equipment Grounding Conductors. Where required or
installed, equipment grounding conductors shall be installed in
accordance with 250.134.


N (D) Equipment Bonding Jumpers. Where required or
installed, equipment bonding jumpers shall be installed in
accordance with 250.102.


ARTICLE 350
Liquidtight Flexible Metal Conduit
(LFMC)


Part 1. General


350.1 Scope. This article covers the use, installation, and con-
struction specifications for liquidtight flexible metal conduit
(LFMC) and associated fittings,


D
N 350.2 Reconditioned Equipment. LFMC shall not be
reconditioned,


350.6 Listing Requirements. LFMC and associated fittings
shall be listed.


Part II. Installation


A 350.10 Uses Permitted. LFMC shall be permitted to be used
in exposed or concealed locations as follows:


(1) Where conditions of installation, operation, or mainte-
nance require flexibility or protection from machine oils,
liquids, vapors, or solids.

In hazardous (classified) locations where specifically per-
mitted by Chapter 5.

For direct burial where listed and marked for the purpose.
Conductors or cables rated at a temperature higher than the
listed temperature rating of LFMC shall be permitted to be
installed in LFMC, provided the conductors or cables are
not operated at a temperature higher than the listed tem-
perature rating of the LFMC.


350.12 Uses Not Permitted. LFMC shall not be used where
subject to physical damage.

350.20 Size,

(A) Minimum. LFMC smaller than metric designator 16
(trade size 1⁄2) shall not be used.


(2)


[9]
(4)


70-281


350.22


Exception: LFMC of metric designator 12 (trade size 3%) shall
be permitted as covered in 348.20(A).


(B) Maximum. The maximum size of LFMC shall be metric
designator 103 (trade size 4).


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


350.22 Number of Conductors or Cables.


(A) Metric Designators 16 through 103 (Trade Sizes 1⁄2
through 4). The number of conductors shall not exceed that
permitted by the percentage fill specified in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


(B) Metric Designator 12 (Trade Size 3). The number of
conductors shall not exceed that permitted in Table 348.22,
"Fittings Outside Conduit" columns.


A 350.24 Bends.


N (A) How Made. Bends in conduit shall be so made that the
conduit will not be damaged and the internal diameter of the
conduit will not be effectively reduced. Bends shall be permitted
to be made manually without auxiliary equipment. The radius
of the curve to the centerline of any bend shall not be less than
required in Table 2, Chapter 9 using the column “Other Bends.”


М (B) Number in One Run. The total degrees of bends in а con-
duit run shall not exceed 360 degrees between pull points.
.


350.28 Trimming. All cut ends of conduit shall be trimmed
inside and outside to remove rough edges.


350.30 Securing and Supporting. LFMC shall be securely
fastened in place and supported in accordance with 350.30(A)
and (B).

(A) Securely Fastened. LFMC shall be securely fastened in
place by an approved means within 300 mm (12 in.) of each
box, cabinet, conduit body, or other conduit termination and
shall be supported and secured at intervals not to exceed 1.4 m
(4% ft). Where used, cable ties shall be listed and be identified
for securement and support.


Exception No. 1: Where LFMC is fished between access points
through concealed spaces in finished buildings or structures and
supporting is impractical.

Exception No. 2: Where flexibility is necessary after installa-
tion, lengths from the last point where the raceway is securely
fastened shall not exceed the following:


(1) 900 mm (3 ft) for metric designators 16 through 35 (trade
sizes М through 1!4)


70-282


ARTICLE 350 — LIQUIDTIGHT FLEXIBLE METAL CONDUIT (LFMC)


(2) 1200 mm (4 ft) for metric designators 41 through 53 (trade
sizes 1% through 2)
(3) 1500 mm (5 ft) for metric designators 63 (trade size 22)
and larger
Exception No. 3: Lengths not exceeding 1.8 m (6 ft) from a
luminaire terminal connection for tap conductors to luminaires,
as permitted in 410.117(C).
Exception No. 4: Lengths not exceeding 1.8 m (6 ft) from
the last point where the raceway is securely fastened for con-
nections within an accessible ceiling to luminaire(s) or other
equipment.
For the purposes of the exceptions, listed LFMC fittings
shall be permitted as a means of securement and support.


(B) Supports. Horizontal runs of LFMC supported by open-
ings through framing members at intervals not greater than
1.4 m (4% ft) and securely fastened within 300 mm (12 in.) of
termination points shall be permitted.

350.42 Couplings and Connectors. Only fittings listed for
use with LFMC shall be used. Angle connectors shall not be
concealed. Straight LFMC fittings shall be permitted for direct
burial where marked.


350.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


А 350.60 Grounding and Bonding.


N (A) Fixed Installation. LFMC shall be permitted to be used
as an equipment grounding conductor when installed in accor-
dance with 250,118(A)(6) where flexibility is not required after
installation.


N (B) Flexible Installation. An equipment grounding conductor
shall be installed where flexibility is necessary to minimize the
transmission of vibration from equipment or to provide flex-
ibility for equipment that requires movement after installation.


N (C) Equipment Grounding Conductor. Where required or
installed, equipment grounding conductors shall be installed in
accordance with 250.134.

N (D) Equipment Bonding Jumpers. Where required or
installed, equipment bonding jumpers shall be installed in
accordance with 250.102.

Informational Note: See 501.30(B)(2), 502.30(B)(2),
503.30(B)(2), 505.30(B)(2), and 506.30(B)(2) for types
of equipment grounding conductors.


Part III. Construction Specifications


350.120 Marking. LFMC shall be marked according to
110.21. The trade size and other information required by the
listing shall also be marked on the conduit. Conduit suitable for
direct burial shall be so marked.


2025 California Electrical Code


О


е


ARTICLE 352 — RIGID POLYVINYL CHLORIDE CONDUIT (PVC)


ARTICLE 352
Rigid Polyvinyl Chloride Conduit (PVC)


Part I. General


А 352.1 Scope. This article covers the use, installation, and
construction specifications for rigid polyvinyl chloride conduit
(PVC) and associated fittings.


352.6 Listing Requirements. PVC conduit, factory elbows,
and associated fittings shall be listed.


Part II. Installation


352.10 Uses Permitted. The use of PVC conduit shall be per-
mitted in accordance with 352.10(A) through (K).


Informational Note: Extreme cold may cause some non-
metallic conduits to become brittle and, therefore, more
susceptible to damage from physical contact.


(A) Concealed. PVC conduit shall be permitted in walls,
floors, and ceilings.


N (B) Encased in Concrete. PVC conduit shall be permitted to
be encased in concrete.


(C) Corrosive Influences. PVC conduit shall be permitted in
locations subject to severe corrosive influences as covered in
300.6 and where subject to chemicals for which the materials
are specifically approved.


(D) Cinders, PVC conduit shall be permitted in cinder fill.


(E) Wet Locations. PVC conduit shall be permitted in por-
tions of dairies, laundries, canneries, or other wet locations, and
in locations where walls are frequently washed, the entire con-
duit system, including boxes and fittings used therewith, shall
be installed and equipped so as to prevent water from enter-
ing the conduit. All supports, bolts, straps, screws, and so forth,
shall be of corrosion-resistant materials or be protected against
corrosion by approved corrosion-resistant materials.


(F) Dry and Damp Locations. PVC conduit shall be permit-
ted for use in dry and damp locations not prohibited by 352.12.


А (С) Exposed. PVC conduit shall be permitted for exposed
work,


(H) Underground Installations. For underground installa-
tions, PVC shall be permitted for direct burial and underground
encased in concrete, See 300.5 and 305.15.


(D Support of Conduit Bodies. PVC conduit shall be permit-
ted to support nonmetallic conduit bodies not larger than the
largest trade size of an entering raceway. These conduit bod-
ies shall not support luminaires or other equipment and shall
not contain devices other than splicing devices as permitted by
110.14(B) and 314.16(С)(2).


2025 California Electrical Code


352.24


(J) Insulation Temperature Limitations. Conductors or
cables rated at a temperature higher than the listed temperature
rating of PVC conduit shall be permitted to be installed in PVC
conduit, provided the conductors or cables are not operated at
à temperature higher than the listed temperature rating of the
PVC conduit.

N (K) Physical Damage. Where subject to physical damage,
Schedule 80 PVC conduit, Schedule 80 PVC elbows, and listed
fittings for PVC conduit shall be used.


Informational Note: All listed PVC conduit fittings are
suitable for connection to both Schedule 40 and Schedule
80 PVC conduit.


352.12 Uses Not Permitted. PVC conduit shall not be used
under the conditions specified in 352.12(A) through (E).

(A) Hazardous (Classified) Locations. In any hazardous
(classified) location, except as permitted by other articles of
this Code.


(B) Support of Luminaires. For the support of luminaires or
other equipment not described in 352.10(T).


(C) Physical Damage. Where subject to physical damage,
except as permitted in 352.10(K).

(D) Ambient Temperatures. Where subject to ambient tem-
peratures in excess of 50°С (122°F) unless listed otherwise.


(E) Theaters and Similar Locations. In theaters and similar
locations, except as provided in 518.4 and 520.5.


352.20 Size.


(A) Minimum. PVC conduit smaller than metric designator
16 (trade size V4) shall not be used.


А (B) Maximum. PVC conduit larger than metric designator
155 (trade size 6) shall not be used.


Informational Note: See 300.1(C) for the trade sizes and
metric designators that are for identification purposes
only and do not relate to actual dimensions.


352.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.

A 352.24 Bends.


М (A) How Made. Bends shall be so made that the conduit will
not be damaged and the internal diameter of the conduit will
not be effectively reduced. Field bends shall be made only with
identified bending equipment. The radius of the curve to the
centerline of such bends shall not be less than shown in Table 2,


Chapter 9.


70-283


35228


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


352.28 Trimming. All cut ends shall be trimmed inside and
outside to remove rough edges.


352.30 Securing and Supporting. PVC conduit shall be
installed as a complete system as provided in 300.18 and shall
be fastened so that movement from thermal expansion or con-
traction is permitted. PVC conduit shall be securely fastened
and supported in accordance with 352.30(A) and (B).


(A) Securely Fastened. PVC conduit shall be securely fas-
tened within 900 mm (3 ft) of each outlet box, junction box,
device box, conduit body, or other conduit termination. Conduit
listed for securing at other than 900 mm (3 ft) shall be permitted
to be installed in accordance with the listing.


(B) Supports. PVC conduit shall be supported as required in
Table 352.30(B). Conduit listed for support at spacings other
than as shown in Table 352.30(B) shall be permitted to be
installed in accordance with the listing. Horizontal runs of PVC
conduit supported by openings through framing members at
intervals not exceeding those in Table 352.30(B) and securely
fastened within 900 mm (3 ft) of termination points shall be
permitted.
А 352.44 Expansion Fittings.


N (A) Thermal Expansion and Contraction. Expansion fit-
tings for PVC conduit shall be provided to compensate for
thermal expansion and contraction where the length change, in
accordance with Table 352.44(A), is expected to be 6 mm (М
in.) or greater in a straight run between securely mounted items
such as boxes, cabinets, elbows, or other conduit terminations.


N (B) Earth Movement. Expansion fittings for underground
runs of direct buried PVC conduit emerging from the ground
shall be provided above grade when required to compensate for
earth settling or movement, including frost heave.


Informational Note: See 300.5(7).


Table 352.30(B) Support of Rigid Polyvinyl Chloride
Conduit (PVC)


Maximum Spacing Between
Conduit Size Supports

Metric

Designator Trade Size mmorm ft

16-27 Yel 900 mm 3

35-53 14-2 15m 5

63-78 24-3 18m 6

91-129 354-5 21m T

155 6 25m 8


70-284


ARTICLE 352 — RIGID POLYVINYL CHLORIDE CONDUIT (PVC)


352.46 Bushings. Where a conduit enters a box, fitting, or
other enclosure, a bushing or adapter shall be provided to pro-
tect the wire from abrasion unless the box, fitting, or enclosure
design provides equivalent protection.


Informational Note: See 300.4(G) for the protection of
conductors 4 AWG and larger at bushings.


352.48 Joints. All joints between lengths of conduit, and
between conduit and couplings, fittings, and boxes, shall be
made by an approved method.


352.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


A 352.60 Grounding. Where equipment grounding is required,
separate grounding conductor shall be installed in the conduit.


Exception No. 1: The equipment grounding conductor shall
be permitted to be run separately from the circuit conduc-
tors as permitted in 250.134, Exception No. 2, for dc circuits
and 250.134, Exception No. 1, for separately run equipment
grounding conductors.


Exception No. 2: The equipment grounding conductor shall
not be required where the grounded conductor is used to ground
equipment as permitted in 250.142.


Part III. Construction Specifications


352.100 Construction. PVC conduit shall be made of rigid
(nonplasticized) polyvinyl chloride (PVC). PVC conduit and
fittings shall be composed of suitable nonmetallic material
that is resistant to moisture and chemical atmospheres. For use
aboveground, it shall also be flame retardant, resistant to impact
and crushing, resistant to distortion from heat under conditions
likely to be encountered in service, and resistant to low tem-
perature and sunlight effects. For use underground, the material
shall be acceptably resistant to moisture and corrosive agents
and shall be of sufficient strength to withstand abuse, such as by
impact and crushing, in handling and during installation. Where
intended for direct burial, without encasement in concrete, the
material shall also be capable of withstanding continued load-
ing that is likely to be encountered after installation.


352.120 Marking. Each length of PVC conduit shall be
clearly and durably marked at least every 3 m (10 ft) as required
in the first sentence of 110.21(A). The type of material shall
also be included in the marking unless it is visually identifi-
able. For conduit recognized for use aboveground, these mark-
ings shall be permanent. For conduit limited to underground
use only, these markings shall be sufficiently durable to remain
legible until the material is installed. Conduit shall be permitted
to be surface marked to indicate special characteristics of the
material.


Informational Note: Examples of these markings include
but are not limited to "limited smoke" and "sunlight
resistant."


2025 California Electrical Code


ARTICLE 353 — HIGH DENSITY POLYETHYLENE CONDUIT (HDPE CONDUIT)


A Table 352.44(A) Expansion Characteristics of PVC Rigid Nonmetallic Conduit Coefficient of Thermal Expansion —


6.084 10-5 mm/mm/°C (3.38 x 10-5 in/in/°F)


Temperature Length Change of PVC Temperature Length Change of PVC Temperature Length Change of PVC
Change (°C) Conduit (mm/m) Change (°F) Conduit (in/100 ft) Change (°F) Conduit (in/100 ft)
5 0.30 5 0.20 105 4.26
10 0.61 10 041 110 446
15 0.91 15 0.61 115 4.66
20 1.22 20 0.81 120 487
25 1.52 25 1.01 125 5.07
30 1.83 30 1.22 130 5.27
35 2.13 35 1.42 135 5.48
40 2.43 40 1.62 140 5.68
45 2.74 45 1.83 145 5.88
50 3.04 50 2.03 150 6.08
55 3.35 55 223 155 629
60 3.65 60 243 160 6.49
65 3.95 65 2.64 165 6.69
70 426 70 2.84 170 6.90
75 4.56 75 3.04 175 7.10
80 4.87 80 324 180 7.30
85 517 85 345 185 7.50
90 5.48 90 3.65 190 тт
95 5.78 95 3.85 195 7.91
100 6.08 100 4.06 200 8.11
(5) Above ground, except as prohibited in 353.12, where
ARTICLE 353 encased in not less than 50 mm (2 in.) of concrete.
High Density Polyethylene Conduit (6) Conductors or cables rated at a temperature higher than the
(HDPE Conduit) listed temperature rating of HDPE conduit shall be permit-
ted to be installed in HDPE conduit, provided the conduc-
tors or cables are not operated at a temperature higher than
Part I. General the listed temperature rating of the HDPE conduit.


A 353.1 Scope. This article covers the use, installation, and con-
struction specifications for high density polyethylene (HDPE)
conduit and associated fittings.


353.6 Listing Requirements. HDPE conduit and associated
fittings shall be listed.


Part II. Installation


353.10 Uses Permitted. The use of HDPE conduit shall be
permitted under the following conditions:


(1) In discrete lengths or in continuous lengths from a reel

(2) In locations subject to severe corrosive influences as cov-
ered in 300.6 and where subject to chemicals for which the
conduit is listed

(3) In cinder fill

(4) In direct burial installations in earth or concrete


Informational Note to (4): See 300.5 and 305.15 for
underground installations.


@


2025 California Electrical Code


353.12 Uses Not Permitted. HDPE conduit shall not be used

under the following conditions:

(1) Where exposed

(2) Within a building

(3) In any hazardous (classified) location, except as permitted
by other articles in this Code

(4) Where subject to ambient temperatures in excess of 50°C
(122°F) unless listed otherwise


353.20 Size.


(A) Minimum. HDPE conduit smaller than metric designator
16 (trade size V2) shall not be used.

A (B) Maximum. HDPE conduit larger than metric designator
155 (trade size 6) shall not be used.


Informational Note: See 300.1(C) for the trade sizes and
metric designators that are for identification purposes
only and do not relate to actual dimensions.


70-285


35322


353.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


A 353.24 Bends.


N (A) How Made. Bends shall be so made that the conduit
will not be damaged and the internal diameter of the conduit
will not be effectively reduced, Bends shall be permitted to be
made manually without auxiliary equipment, and the radius
of the curve to the centerline of such bends shall not be less
than shown in Table 354.24(A). For conduits of metric designa-
tors 129 and 155 (trade sizes 5 and 6), the allowable radii of
bends shall be in accordance with specifications provided by
the manufacturer.


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


353.28 Trimming. All cut ends shall be trimmed inside and
outside to remove rough edges.


353.46 Bushings. Where a conduit enters a box, fitting, or
other enclosure, a bushing or adapter shall be provided to pro-
tect the wire from abrasion unless the box, fitting, or enclosure
design provides equivalent protection.


Informational Note: See 300.4(G) for the protection of
conductors 4 AWG and larger at bushings.


A 353,48 Joints. All joints between lengths of conduit and
between conduit and couplings, fittings, and boxes shall be
made by an approved method.


Informational Note: HDPE conduit can be joined using
either heat fusion, electrofusion, or mechanical fittings.


353,56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


А 353.60 Grounding. Where equipment grounding is required,
a separate grounding conductor shall be installed in the conduit.


Exception No. 1: The equipment grounding conductor shall be
permitted to be run separately from the conduit where used for
grounding dc circuits as permitted in 250.134, Exception No. 2.


Exception No. 2: The equipment grounding conductor shall
not be required where the grounded conductor is used to ground
equipment as permitted in 250.142.


Part Ш, Construction Specifications


353.100 Construction. HDPE conduit shall be composed
of high density polyethylene that is resistant to moisture and
chemical atmospheres. The material shall be resistant to mois-
ture and corrosive agents and shall be of sufficient strength to


70-286


ARTICLE 354 — NONMETALLIC UNDERGROUND CONDUIT WITH CONDUCTORS (NUCC)


withstand abuse, such as by impact and crushing, in handling
and during installation. Where intended for direct burial, with-
out encasement in concrete, the material shall also be capable of
withstanding continued loading that is likely to be encountered
after installation.


353.120 Marking. Each length of HDPE shall be clearly and


durably marked at least every 3 m (10 ft) as required in 110.21.
The type of material shall also be included in the marking.


ARTICLE 354
Nonmetallic Underground Conduit
with Conductors (NUCC)


Part I. General


354.1 Scope. This article covers the use, installation, and con-
struction specifications for nonmetallic underground conduit
with conductors (NUCC).


354.6 Listing Requirements. NUCC and associated fittings
shall be listed.


Part II. Installation


А 354.10 Uses Permitted. The use of МОСС and fittings shall
be permitted in the following:


(1) For direct burial underground installation (For mini-
mum cover requirements, see Table 300.5(A) and
Table 305.15(A).)

Encased or embedded in concrete

In cinder fill

In underground locations subject to severe corrosive influ-
ences as covered in 300.6 and where subject to chemicals
for which the assembly is specifically approved

Above ground, except as prohibited in 354.12, where
encased in not less than 50 mm (2 in.) of concrete


354.12 Uses Not Permitted. NUCC shall not be used in the
following:


2)
(3)
(4)


(5


(1) In exposed locations
(2) Inside buildings


Exception: The conductor or the cable portion of the assembly,
where suitable, shall be permitted to extend within the building
for termination purposes in accordance with 300.3.


(3) In any hazardous (classified) location, except as permitted
by other articles of this Code


354.20 Size.


(A) Minimum. NUCC smaller than metric designator 16
(trade size 1⁄4) shall not be used.


(B) Maximum. NUCC larger than metric designator 103
(trade size 4) shall not be used.


2025 California Electrical Code


ARTICLE 355 — REINFORCED THERMOSETTING RESIN CONDUIT (RTRC)


Table 354.24(A) Minimum Bending Radius for Nonmetallic
Underground Conduit with Conductors (NUCC)


Conduit Size Minimum Bending Radius
Metric

Designator Trade Size mm in.
16 и 250 10

21 м 300 12

27 1 350 14

35 1% 450 18

41 1и 500 20

53 2 650 26

63 Ma 900 36

18 3 1200 48
103 4 1500 60


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


354.22 Number of Conductors. The number of conductors
or cables shall not exceed that permitted by the percentage fill
in Table 1, Chapter 9.


A 354.24 Bends.


PN (A) How Made. Bends shall be manually made so that the

conduit will not be damaged and the internal diameter of the
conduit will not be effectively reduced. The radius of the curve
of the centerline of such bends shall not be less than shown in
Table 354.24(A).


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


354.28 Trimming. For termination, the conduit shall be

trimmed away from the conductors or cables using an approved

method that will not damage the conductor or cable insulation

or jacket. All conduit ends shall be trimmed inside and out to

remove rough edges.

354.46 Bushings. Where the NUCC enters a box, fitting, or

other enclosure, a bushing or adapter shall be provided to pro-

tect the conductor or cable from abrasion unless the design of

the box, fitting, or enclosure provides equivalent protection.
Informational Note: See 300.4(G) for the protection of
conductors size 4 AWG or larger.

354.48 Joints. All joints between conduit, fittings, and boxes

shall be made by an approved method.

354.50 Conductor Terminations. All terminations between

the conductors or cables and equipment shall be made by an

approved method for that type of conductor or cable.

354.56 Splices and Taps. Splices and taps shall be made in

junction boxes or other enclosures.


O


2025 California Electrical Code


355.6


A 354.60 Grounding. Where equipment grounding is required,

an assembly containing a separate grounding conductor shall
be used.
Exception No. 1: The equipment grounding conductor shall be
permitted to be run separately from the conduit where used for
grounding dc circuits as permitted in 250.134, Exception No. 2.
Exception No. 2: The equipment grounding conductor shall
not be required where the grounded conductor is used to ground
equipment as permitted in 250.142.


Part Ш. Construction Specifications
354.100 Construction.


(A) General. NUCC is an assembly that is provided in con-
tinuous lengths shipped in a coil, reel, or carton.


(B) Nonmetallic Underground Conduit. The nonmetallic
underground conduit shall be listed and composed of a material
that is resistant to moisture and corrosive agents. It shall also be
capable of being supplied on reels without damage or distortion
and shall be of sufficient strength to withstand abuse, such as
impact or crushing, in handling and during installation without
damage to conduit or conductors.
(C) Conductors and Cables, Conductors and cables used in
NUCC shall be listed and shall comply with 310.10(C). Con-
ductors of different systems shall be installed in accordance
with 300.3(C).
(D) Conductor Fill. The maximum number of conductors or
cables in NUCC shall not exceed that permitted by the percent-
age fill in Table 1, Chapter 9.
354.120 Marking. NUCC shall be clearly and durably marked
at least every 3.05 m (10 ft) as required by 110.21. The type of
conduit material shall also be included in the marking.
Identification of conductors or cables used in the assembly
shall be provided on a tag attached to each end of the assembly
or to the side of a reel. Enclosed conductors or cables shall be
marked in accordance with 310.8.


ARTICLE 355
Reinforced Thermosetting Resin Conduit
(RTRC)


Part I. General


A 355.1 Scope. This article covers the use, installation, and con-
struction specification for reinforced thermosetting resin con-
duit (RTRC) and associated fittings.

355.6 Listing Requirements. RTRC, factory elbows, and
associated fittings shall be listed.


70-287


355.10


Part II. Installation


355.10 Uses Permitted. The use of RTRC shall be permitted
in accordance with 355.10(A) through (T).


(A) Concealed. RTRC shall be permitted in walls, floors, and
ceilings.

(B) Corrosive Influences. RTRC shall be permitted in loca-
tions subject to severe corrosive influences as covered in 300.6
and where subject to chemicals for which the materials are spe-
cifically approved.


(C) Cinders. RTRC shall be permitted in cinder fill.


(D) Wet Locations. RTRC shall be permitted in portions of
dairies, laundries, canneries, or other wet locations, and in loca-
tions where walls are frequently washed, the entire conduit
system, including boxes and fittings used therewith, shall be
installed and equipped so as to prevent water from entering the
conduit. All supports, bolts, straps, screws, and so forth, shall
be of corrosion-resistant materials or be protected against cor-
rosion by approved corrosion-resistant materials.


(E) Dry and Damp Locations. RTRC shall be permitted for
use in dry and damp locations not prohibited by 355.12.


(F) Exposed. RTRC shall be permitted for exposed work if
identified for such use.


Informational Note: RTRC, Type XW, is identified for
areas of physical damage.


(G) Underground Installations. For underground installa-
tions, see 300.5 and 305.15.


(H) Support of Conduit Bodies. RTRC shall be permitted to
support nonmetallic conduit bodies not larger than the largest
trade size of an entering raceway. These conduit bodies shall
not support luminaires or other equipment and shall not contain
devices other than splicing devices as permitted by 110.14(B)
and 314.16(C)(2).

(I) Insulation Temperature Limitations. Conductors or
cables rated at a temperature higher than the listed temperature
rating of RTRC conduit shall be permitted to be installed in
RTRC conduit, if the conductors or cables are not operated at
a temperature higher than the listed temperature rating of the
RTRC conduit.

355.12 Uses Not Permitted. RTRC shall not be used under
the following conditions.


(A) Hazardous (Classified) Locations.


(1) In any hazardous (classified) location, except as permitted
by other articles in this Code

(2) In Class I, Division 2 locations, except as permitted in
501.10(B)(1)(6)


(B) Support of Luminaires. For the support of luminaires or
other equipment not described in 355.10(H).


70-288


ARTICLE 355 — REINFORCED THERMOSETTING RESIN CONDUIT (RTRC)


(C) Physical Damage. Where subject to physical damage
unless identified for such use.

(D) Ambient Temperatures. Where subject to ambient tem-
peratures in excess of 50°C (122°F) unless listed otherwise.


(E) Theaters and Similar Locations. In theaters and similar
locations, except as provided in 518.4 and 520.5.


355.20 Size.


(A) Minimum. RTRC smaller than metric designator 16
(trade size 2) shall not be used.


А (В) Maximum. RTRC larger than metric designator 155
(trade size 6) shall not be used.


Informational Note: See 300.1(C) for the trade sizes and
metric designators that are for identification purposes
only and do not relate to actual dimensions,


355.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9. Cables shall be permitted to be installed
where such use is not prohibited by the respective cable articles.
The number of cables shall not exceed the allowable percentage
fill specified in Table 1, Chapter 9.


A 355.24 Bends.


N (A) How Made. Bends shall be so made that the conduit will
not be damaged and the internal diameter of the conduit will
not be effectively reduced. Field bends shall be made only with
identified bending equipment. The radius of the curve to the
centerline of such bends shall not be less than shown in Table 2,
Chapter 9,


N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.


355.28 Trimming. All cut ends shall be trimmed inside and
outside to remove rough edges.


355.30 Securing and Supporting. RTRC shall be installed
as a complete system in accordance with 300.18 and shall be
securely fastened in place and supported in accordance with
355.30(A) and (B).


(A) Securely Fastened. RTRC shall be securely fastened
within 900 mm (3 ft) of each outlet box, junction box, device
box, conduit body, or other conduit termination. Conduit listed
for securing at other than 900 mm (3 ft) shall be permitted to be
installed in accordance with the listing.


(B) Supports. RTRC shall be supported as required in
Table 355.30(B). Conduit listed for support at spacing other than
as shown in Table 355.30(B) shall be permitted to be installed
in accordance with the listing. Horizontal runs of RTRC sup-
ported by openings through framing members at intervals not
exceeding those in Table 355.30(B) and securely fastened
within 900 mm (3 ft) of termination points shall be permitted.


2025 California Electrical Code


A


ARTICLE 355 — REINFORCED THERMOSETTING RESIN CONDUIT (RTRC)


355.44 Expansion Fittings. Expansion fittings for RTRC
shall be provided to compensate for thermal expansion and
contraction where the length change, in accordance with
Table 355.44, is expected to be 6 mm (% in.) or greater in a
straight run between securely mounted items such as boxes,
cabinets, elbows, or other conduit terminations.
355.46 Bushings. Where a conduit enters a box, fitting, or
other enclosure, a bushing or adapter shall be provided to pro-
tect the wire from abrasion unless the box, fitting, or enclosure
design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of
conductors 4 AWG and larger at bushings.
355.48 Joints. All joints between lengths of conduit, and
between conduit and couplings, fitting, and boxes, shall be
made by an approved method.


Table 355.30(B) Support of Reinforced Thermosetting Resin
Conduit (RTRC)


Maximum Spacing Between
Condult Size Supports

Metric

Designator Trade Size mm orm ft

16-27 Yal 900 mm 3

35-53 14-2 1.5m 5

63-78 24-3 18m 6

91-129 35-5 21m 7

155 6 25m 8


355.100


355.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


A 355.60 Grounding. Where equipment grounding is required,
a separate grounding conductor shall be installed in the conduit.


Exception No. 1: The equipment grounding conductor shall
be permitted to be run separately from the circuit conductors
as permitted in 250.134, Exception No. 2, for dc circuits and
250.134, Exception No. 1, for separately run equipment ground-
ing conductors.


Exception No. 2: An equipment grounding conductor shall not
be required where the grounded conductor is used to ground
equipment as in 250.142(A).


Part III. Construction Specifications


355.100 Construction. RTRC and fittings shall be composed
of suitable nonmetallic material that is resistant to moisture and
chemical atmospheres. For use aboveground, it shall also be
flame retardant, resistant to impact and crushing, resistant to
distortion from heat under conditions likely to be encountered
in service, and resistant to low temperature and sunlight effects,
For use underground, the material shall be acceptably resis-
tant to moisture and corrosive agents and shall be of sufficient
strength to withstand abuse, such as by impact and crushing,
in handling and during installation. Where intended for direct
burial, without encasement in concrete, the material shall also
be capable of withstanding continued loading that is likely to be
encountered after installation.


A Table 35544 Expansion Characteristics of Reinforced Thermosetting Resin Conduit (RTRC) Coefficient of Thermal


Expansion = 2.7 x 10-5 mm/mm/°C (1.5 x 105 In/inJ/°F)


‘Temperature Length Change of RTRC Temperature Length Change of RTRC | Temperature Length Change of RTRC
Change (°C) Conduit (mm/m) Change (°F) Conduit (in/100ft) | Change (F) Conduit (in/100 ft)
TT

5 0.14 5 0.09 105 1.89

10 0.27 10 0.18 110 1.98

15 0.41 15 0.27 115 2.07

20 0.54 20 0.36 120 2.16

25 0.68 25 0.45 125 225

30 0.81 30 0.54 130 2.34

35 0.95 35 0.63 135 243

40 1.08 40 072 140 252

45 122 45 0.81 145 2.61

50 1.35 50 0.90 150 2.70

55 1.49 55 0.99 155 2.79

60 1.62 60 1.08 160 2.88

65 1.76 65 1.17 165 297

70 1.89 70 1.26 170 3.06

75 2.03 75 135 175 3.15

80 2.16 80 144 180 324

85 2.30 85 1.53 185 3.33

90 243 90 1.62 190 342

95 257 95 171 195 351
100 2.70 100 180 200 3.60

2025 California Electrical Code 70-289


355.120


355.120 Marking. Each length of RTRC shall be clearly and
durably marked at least every 3 m (10 ft) as required in the
first sentence of 110.21(A). The type of material shall also be
included in the marking unless it is visually identifiable. For
conduit recognized for use aboveground, these markings shall
be permanent. For conduit limited to underground use only,
these markings shall be sufficiently durable to remain leg-
ible until the material is installed. Conduit shall be permitted
to be surface marked to indicate special characteristics of the
material,


Informational Note: Examples of these markings include
but are not limited to "limited smoke" and "sunlight
resistant."


ARTICLE 356
Liquidtight Flexible Nonmetallic Conduit
(LENC)


Part I. General


356.1 Scope. This article covers the use, installation, and con-
struction specifications for liquidtight flexible nonmetallic con-
duit (LFNC) and associated fittings.


356.6 Listing Requirements. LFNC and associated fittings
shall be listed.


Part II. Installation


А 356.10 Uses Permitted. LFNC shall be permitted to be used
in exposed or concealed locations for the following purposes:


(1) Where flexibility is required for installation, operation, or
maintenance.

Where protection of the contained conductors is required
from vapors, machine oils, liquids, or solids.

For outdoor locations where listed and marked as suitable
for the purpose.

For direct burial where listed and marked for the purpose.
Installed in lengths longer than 1.8 m (6 ft) where secured
in accordance with 356.30.

LFNC-B as a listed manufactured prewired assembly,
metric designator 16 through 27 (trade size Y2 through 1)
conduit.

For encasement in concrete where listed for direct burial
and installed in compliance with 356.42.

In locations subject to severe corrosive influences as cov-
ered in 300.6 and where subject to chemicals for which the
materials are specifically approved.

Conductors or cables rated at a temperature higher than the
listed temperature rating of LFNC shall be permitted to be
installed in LFNC, provided the conductors or cables are
not operated at a temperature higher than the listed tem-
perature rating of the LFNC.


(2)
G


(4)
(5)


(6)


0
(8)


(9


70-290


ARTICLE 356 — LIQUIDTIGHT FLEXIBLE NONMETALLIC CONDUIT (LFNC)


Informational Note: Extreme cold can cause some types
of nonmetallic conduits to become brittle and therefore
more susceptible to damage from physical contact.


356.12 Uses Not Permitted. LFNC shall not be used as

follows:

(1) Where subject to physical damage

(2) Where any combination of ambient and conductor temper-
atures is in excess of that for which it is listed

(3) In lengths longer than 1.8 m (6 ft), except as permitted by
356.10(5) or where a longer length is approved as essential
for a required degree of flexibility

(4) In any hazardous (classified) location, except as permitted
by other articles in this Code

356.20 Size.

A (A) Minimum. LFNC smaller than metric designator 16
(trade size 1⁄2) shall not be used unless permitted for metric des-
ignator 12 (trade size %) as follows:

(1) Forenclosing the leads of motors as permitted in 430.245(B)
(2) In lengths not exceeding 1.8 m (6 ft) as part of a listed


assembly for tap connections to luminaires as required in
410.117(C), or for utilization equipment


(B) Maximum. LFNC larger than metric designator 103
(trade size 4) shall not be used.


Informational Note: See 300, 1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.
356.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.

Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.

A 356.24 Bends.


N (A) How Made. Bends in conduit shall be so made that the
conduit is not damaged and the internal diameter of the conduit
is not effectively reduced. Bends shall be permitted to be made
manually without auxiliary equipment. The radius of the curve
to the centerline of any bend shall not be less than shown in
Table 2, Chapter 9 using the column “Other Bends.”

N (B) Number in One Run. The total degrees of bends in a con-
duit run shall not exceed 360 degrees between pull points.
356.28 Trimming. All cut ends of conduit shall be trimmed
inside and outside to remove rough edges.

A 356.30 Securing and Supporting. ЕМС shall be securely
fastened and supported in accordance with one of the following:
(1) Where installed in lengths exceeding 1.8 m (6 ft), the con-

duit shall be securely fastened at intervals not exceeding


2025 California Electrical Code


ARTICLE 358 — ELECTRICAL METALLIC TUBING (EMT)


900 mm (3 ft) and within 300 mm (12 in.) on each side of
every outlet box, junction box, cabinet, or fitting. Where
used, cable ties shall be listed for the application and for
securing and supporting.

(2) Securing or supporting of the conduit shall not be required
where it is fished, installed in lengths not exceeding
900 mm (3 ft) at terminals where flexibility is required, or
installed in lengths not exceeding 1.8 m (6 ft) from a lumi-
naire terminal connection for tap conductors to luminaires
permitted in 410.117(C).

(3) Horizontal runs of LFNC supported by openings through
framing members at intervals not exceeding 900 mm (3 ft)
and securely fastened within 300 mm (12 in.) of termina-
tion points shall be permitted.

(4) Securing or supporting of LFNC shall not be required
where installed in lengths not exceeding 1.8 m (6 ft) from
the last point where the raceway is securely fastened for
connections within an accessible ceiling to a luminaire(s)
or other equipment. For the purpose of 356.30, listed liq-
uidtight flexible nonmetallic conduit fittings shall be per-
mitted as a means of support.


356.42 Couplings and Connectors. Only fittings listed for
use with LFNC shall be used. Angle connectors shall not be
used for concealed raceway installations. Straight LFNC fit-
tings are permitted for direct burial or encasement in concrete.


356.56 Splices and Taps. Splices and taps shall be made in


& accordance with 300.15.


A 356.60 Grounding. Where equipment grounding is required,
a separate grounding conductor shall be installed in the conduit.


Exception No. 1: The equipment grounding conductor shall
be permitted to be run separately from the circuit conduc-
tors as permitted in 250.134, Exception No. 2, for dc circuits
and 250.134, Exception No. 1, for separately run equipment
grounding conductors.


Exception No. 2: The equipment grounding conductor shall
not be required where the grounded conductor is used to ground
equipment as permitted in 250.142.


Part III. Construction Specifications


356.100 Construction. LFNC-B as a prewired manufactured
assembly shall be provided in continuous lengths capable of
being shipped in a coil, reel, or carton without damage.


356.120 Marking. LFNC shall be marked at least every
600 mm (2 ft) in accordance with 110.21. The marking shall
include a type designation in accordance with the definition of
Conduit, Liquidtight Flexible Nonmetallic (LFNC) in Article
100 and the trade size. Conduit that is intended for outdoor use
or direct burial shall be marked.


The type, size, and quantity of conductors used in prewired
manufactured assemblies shall be identified by means of a
Printed tag or label attached to each end of the manufactured


2025 California Electrical Code


358.10


assembly and either the carton, coil, or reel. The enclosed con-
ductors shall be marked in accordance with 310.8.


ARTICLE 358
Electrical Metallic Tubing (EMT)


Part I. General


358.1 Scope. This article covers the use, installation, and con-
struction specifications for electrical metallic tubing (EMT)
and associated fittings.


358.6 Listing Requirements. EMT, factory elbows, and asso-
ciated fittings shall be listed.


Part П. Installation
358.10 Uses Permitted.


(A) Exposed and Concealed. The use of EMT shall be per-
mitted for both exposed and concealed work for the following:


(1) Inconcrete, in direct contact with the earth, in direct burial
applications with fittings identified for direct burial, or in
areas subject to severe corrosive influences where installed
in accordance with 358.10(B)

(2) In dry, damp, and wet locations

(3) Inany hazardous (classified) location as permitted by other
articles in this Code

(4) For manufactured wiring systems as permitted in
604.100(A)(2)


(B) Corrosive Environments.


(1) Galvanized Steel and Stainless Steel EMT, Elbows, and
Fittings. Galvanized steel and stainless steel EMT, elbows,
and fittings shall be permitted to be installed in concrete, in
direct contact with the earth, or in areas subject to severe cor-
rosive influences where protected by corrosion protection and
approved as suitable for the condition.


(2) Supplementary Protection of Aluminum EMT. Alumi-
num EMT shall be provided with approved supplementary cor-
rosion protection where encased in concrete or in direct contact
with the earth.


(C) Cinder Fill. Galvanized steel and stainless steel EMT shall
be permitted to be installed in cinder concrete or cinder fill where
subject to permanent moisture when protected on all sides by a
layer of noncinder concrete at least 50 mm (2 in.) thick or when
the tubing is installed at least 450 mm (18 in.) under the fill.


(D) Wet Locations. All supports, bolts, straps, screws, and
so forth shall be of corrosion-resistant materials or protected
against corrosion by corrosion-resistant materials.


Informational Note: See 300.6 for protection against
corrosion.


70-291


358.12


ARTICLE 358 — ELECTRICAL METALLIC TUBING (EMT)


(E) Physical Damage. Steel and stainless steel EMT shall be № (B) Number in One Run. The total degrees of bends in a tub-


permitted to be installed where subject to physical damage.


358.12 Uses Not Permitted. EMT shall not be used under the
following conditions:


(1) Where subject to severe physical damage

(2) For the support of luminaires or other equipment except
conduit bodies no larger than the largest trade size of the
tubing


358.14 Dissimilar Metals. Where practicable, dissimilar met-
als in contact anywhere in the system shall be avoided to elimi-
nate the possibility of galvanic action.


Stainless steel and aluminum fittings and enclosures shall
be permitted to be used with galvanized steel EMT, and gal-
vanized steel fittings and enclosures shall be permitted to be
used with aluminum EMT where not subject to severe corrosive
influences.


Stainless steel EMT shall only be used with the following:


(1) Stainless steel fittings

(2) Stainless steel boxes and enclosures

(3) Steel (galvanized, painted, powder or PVC coated, and so
forth) boxes and enclosures when not subject to severe cor-
rosive influences


(4) Stainless steel, nonmetallic, or approved accessories


358.20 Size.


(A) Minimum. EMT smaller than metric designator 16 (trade
size Уз) shall not be used.


Exception: Metric designator 12 (trade size 36) shall be permit-
ted for enclosing the leads of motors as permitted in 430.245(B).


(B) Maximum. The maximum size of EMT shall be metric
designator 155 (trade size 6).


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


358.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill specified
in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


A 358.24. Bends.


N (A) How Made. Bends shall be made so that the tubing is not
damaged and the internal diameter of the tubing is not effec-
tively reduced. The radius of the curve of any field bend to the
centerline of the tubing shall not be less than shown in Table 2,
Chapter 9 for one-shot and full shoe benders.


70-292


ing run shall not exceed 360 degrees between pull points.


358.28 Reaming and Threading.


(A) Reaming. All cut ends of EMT shall be reamed or other-
wise finished to remove rough edges.


(B) Threading. EMT shall not be threaded.

Exception: EMT with factory threaded integral couplings com-
plying with 358.100 shall be permitied.

358.30 Securing and Supporting. EMT shall be installed
as a complete system in accordance with 300.18 and shall be
securely fastened in place and supported in accordance with
358.30(A) and (B).

(A) Securely Fastened. EMT shall be securely fastened in
place in accordance with the following:


(1) At intervals not to exceed 3 m (10 ft)

(2) Within 900 mm (3 ft) of each outlet box, junction box, device
box, cabinet, conduit body, or other tubing termination
Exception No. 1: Fastening of unbroken lengths shall be permit-
ted to be increased to a distance of 1.5 m (5 ft) where structural

members do not readily permit fastening within 900 mm (3 ft).


Exception No. 2: For concealed work in finished buildings or
prefinished wall panels where such securing is impracticable,
unbroken lengths (without coupling) of EMT shall be permitted
to be fished.


(B) Supports. Horizontal runs of EMT supported by open-
ings through framing members at intervals not greater than 3 m
(10 ft) and securely fastened within 900 mm (3 ft) of termina-
tion points shall be permitted.

358.42 Couplings and Connectors. Couplings and connec-
tors used with EMT shall be made up tight. Where buried in
masonry or concrete, they shall be concretetight type. Where
installed in wet locations, they shall comply with 314.15.
358.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.

358.60 Grounding. EMT shall be permitted as an equipment
grounding conductor.


Part III. Construction Specifications


358.100 Construction. EMT shall be made of one of the
following:

(1) Steel with protective coatings

Q) Aluminum

(3) Stainless steel

358.120 Marking. EMT shall be clearly and durably marked
at least every 3 m (10 ft) as required in the first sentence of
110.21(A).


2025 California Electrical Code


A


ARTICLE 362 — ELECTRICAL NONMETALLIC TUBING (ENT)


ARTICLE 360
Flexible Metallic Tubing (FMT)


Part I. General


360.1 Scope. This article covers the use, installation, and con-
struction specifications for flexible metallic tubing (FMT) and
associated fittings.

360.6 Listing Requirements. FMT and associated fittings
shall be listed.


Part II. Installation


360.10 Uses Permitted. FMT shall be permitted to be used
for branch circuits as follows:

(1) In dry locations

(2) Where concealed

(3) In accessible locations

(4) For system voltages of 1000 volts maximum


360.12 Uses Not Permitted. FMT shall not be used as follows:


(1) In hoistways

(2) In storage battery rooms

(3) In hazardous (classified) locations unless otherwise per-
mitted under other articles in this Code

(4) Underground for direct earth burial, or embedded in poured
concrete or aggregate

(5) Where subject to physical damage

(6) In lengths over 1.8 m (6 ft)


360.20 Size.


(A) Minimum. FMT smaller than metric designator 16 (trade
size Уз) shall not be used.


Exception No. 1: FMT of metric designator 12 (trade size %)
shall be permitted to be installed in accordance with 300.22(B)
and (C).

Exception No. 2: FMT of metric designator 12 (trade size %)
shall be permitted in lengths not in excess of 1.8 m (6 ft) as part
of a listed assembly or for luminaires. See 410.117(C).


(B) Maximum. The maximum size of FMT shall be metric
designator 21 (trade size 34).


Informational Note: See 300.1(C) for the metric designa-
tors and trade sizes, These are for identification purposes
only and do not relate to actual dimensions.


360.22 Number of Conductors.

(A) FMT — Metric Designators 16 and 21 (Trade Sizes 2
and 3). The number of conductors in metric designators 16
(trade size V4) and 21 (trade size 34) shall not exceed that permit-
ted by the percentage fill specified in Table 1, Chapter 9.


Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of


2025 California Electrical Code


Table 360.24(A) Minimum Radii for Flexing Use


Minimum Radii for Flexing Use
Metric rn
Designator Trade Size mm in.
12 » 2540 10
16 и 317.5 12%
21 м 444.5 174


Table 360.24(B) Minimum Radii for Fixed Bends


Minimum Radii for Fixed Bends
Metric OEC E EE E
Designator Trade Size mm in.
12 % 88.9 зи
16 и 101.6 4
21 м 127.0


cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.

(B) FMT — Metric Designator 12 (Trade Size 3). The
number of conductors in metric designator 12 (trade size %)
shall not exceed that permitted in Table 348.22.


360.24 Bends.

(A) Infrequent Flexing Use. When FMT is infrequently
flexed in service after installation, the radii of bends measured
to the inside of the bend shall not be less than specified in
Table 360.24(A).


(B) Fixed Bends. Where FMT is bent for installation pur-
poses and is not flexed or bent as required by use after installa-
tion, the radii of bends measured to the inside of the bend shall
not be less than specified in Table 360.24(B).


360.56 Splices and Taps. Splices and taps shall be made in
accordance with 300.15.


360.60 Grounding. FMT shall be permitted as an equip-
ment grounding conductor where installed in accordance with
250.118(A)(7).

Part III. Construction Specifications

360.120 Marking. FMT shall be marked according to 110.21.


ARTICLE 362
Electrical Nonmetallic Tubing (ENT)


Part I. General


362.1 Scope. This article covers the use, installation, and con-
struction specifications for electrical nonmetallic tubing (ENT)
and associated fittings.


70-293


3622


.
N 362.2 Reconditioned Equipment. ENT shall not be
reconditioned.


362.6 Listing Requirements. ENT and associated fittings
shall be listed.


Part II. Installation


А 362.10 Uses Permitted. For the purpose of this article, the
first floor of a building shall be that floor that has 50 percent
or more of the exterior wall surface area level with or above
finished grade. One additional level that is the first level and not
designed for human habitation and used only for vehicle park-
ing, storage, or similar use shall be permitted. The use of ENT
and fittings shall be permitted in the following:


(1) In any building not exceeding three floors above grade as
follows:


a, For exposed work, where not prohibited by 362.12
b. Concealed within walls, floors, and ceilings


(2) In any building exceeding three floors above grade con-
cealed within combustible or noncombustible walls,
floors, and ceilings where the walls, floors, and ceilings
provide a thermal barrier of material that has at least a
15-minute finish rating as identified in listings of fire-
rated assemblies.


Exception to (2): Where an approved automatic fire protective
system(s) is installed on all floors, ENT shall be permitted to be
used within walls, floors, and ceilings, exposed or concealed, in
buildings exceeding three floors above grade.


Informational Note No. 1: A finish rating is established
for assemblies containing combustible (wood) supports.
The finish rating is defined as the time at which the wood
Stud or wood joist reaches an average temperature rise
of 121°C (250°F) or an individual temperature of 163°C
(325°F) as measured on the plane of the wood nearest the
fire. A finish rating is not intended to represent a rating
for a membrane ceiling.


Informational Note No. 2: See NFPA 13-2022, Standard
for the Installation of Sprinkler Systems, a recognized fire
sprinkler system(s) standard.


(3) In locations subject to severe corrosive influences as cov-
ered in 300.6 and where subject to chemicals for which
the materials are specifically approved.

(4) In concealed, dry, and damp locations not prohibited by
362.12.

(5) Above suspended ceilings where the suspended ceilings
provide a thermal barrier of material that has at least a
15-minute finish rating as identified in listings of fire-
rated assemblies, except as permitted in 362.10(1)a.

Exception to (5): ENT shall be permitted to be used above sus-
pended ceilings in buildings exceeding three floors above grade
where the building is protected throughout by an approved
automatic fire protective system.


70-294


ARTICLE 362 — ELECTRICAL NONMETALLIC TUBING (ENT)


Informational Note No. 3: See NFPA 13-2022, Standard
for the Installation of Sprinkler Systems, a recognized fire
sprinkler system(s) standard.


(6) Encased in poured concrete floors, ceilings, walls, and
slabs.


(7) Embedded in a concrete slab on grade where ENT is
placed on sand or approved screenings, provided fittings
identified for this purpose are used for connections.

(8) For wet locations as permitted in this section or in a con-
crete slab on or belowgrade, with fittings listed for the
purpose.

(9) Metric designator 16 through 27 (trade size 4 through 1)
as listed manufactured prewired assembly.

(10) With conductors or cables rated at a temperature higher
than the listed temperature rating of ENT if the conduc-
tors or cables are not operated at a temperature higher than
the listed temperature rating of the ENT.


362.12 Uses Not Permitted. ENT shall not be used in the
following:


(1) In any hazardous (classified) location, except as permitted
by other articles in this Code

(2) For the support of luminaires and other equipment

(3) Where subject to ambient temperatures in excess of 50°C
(122°F) unless listed otherwise

(4) For direct earth burial

(5) In exposed locations, except as permitted by 362.10(1),
362.10(5), and 362.10(8)

(6) In theaters and similar locations, except as provided in
518.4 and 520.5

(7) Where exposed to the direct rays of the sun, unless identi-
fied as sunlight resistant.

(8) Where subject to physical damage


Informational Note: Extreme cold may cause some types
of nonmetallic conduits to become brittle and therefore
more susceptible to damage from physical contact.


362.20 Size.


(A) Minimum. ENT smaller than metric designator 16 (trade
size 1⁄4) shall not be used.


(B) Maximum. ENT larger than metric designator 63 (trade
size 2V2) shall not be used.


Informational Note: See 300. 1(C) for the metric designa-
tors and trade sizes. These are for identification purposes
only and do not relate to actual dimensions.


362.22 Number of Conductors. The number of conductors
shall not exceed that permitted by the percentage fill in Table 1,
Chapter 9.

Cables shall be permitted to be installed where such use is
not prohibited by the respective cable articles. The number of
cables shall not exceed the allowable percentage fill specified
in Table 1, Chapter 9.


2025 California Electrical Code


о


ARTICLE 366 — AUXILIARY GUTTERS


А 362.24 Bends.


N (A) How Made. Bends shall be so made that the tubing will
not be damaged and the internal diameter of the tubing will not
be effectively reduced. Bends shall be permitted to be made
manually without auxiliary equipment, and the radius of the
curve to the centerline of such bends shall not be less than
shown in Table 2, Chapter 9 using the column “Other Bends.”


N (B) Number in One Run. The total degrees of bends in a tub-
ing run shall not exceed 360 degrees between pull points.
.


362.28 Trimming. All cut ends shall be trimmed inside and
outside to remove rough edges.


362.30 Securing and Supporting. ENT shall be installed
as a complete system in accordance with 300.18 and shall be
securely fastened in place by an approved means and supported
in accordance with 362.30(A) and (B).


(A) Securely Fastened. ENT shall be securely fastened at
intervals not exceeding 900 mm (3 ft). In addition, ENT shall be
securely fastened in place within 900 mm (3 ft) of each outlet
box, device box, junction box, cabinet, or fitting where it termi-
nates. Where used, cable ties shall be listed for the application
and for securing and supporting.


Exception No. 1: Lengths not exceeding a distance of 1.8 m
(6 ft) from a luminaire terminal connection for tap connections
to lighting luminaires shall be permitted without being secured.


Exception No. 2: Lengths not exceeding 1.8 m (6 ft) from the
last point where the raceway is securely fastened for connections
within an accessible ceiling to luminaire(s) or other equipment.


Exception No. 3: For concealed work in finished buildings or
prefinished wall panels where such securing is impracticable,
unbroken lengths (without coupling) of ENT shall be permitted
to be fished.


(B) Supports. Horizontal runs of ENT supported by open-
ings in framing members at intervals not exceeding 900 mm
(3 ft) and securely fastened within 900 mm (3 ft) of termination
points shall be permitted.
362.46 Bushings. Where a tubing enters a box, fitting, or
other enclosure, a bushing or adapter shall be provided to pro-
tect the wire from abrasion unless the box, fitting, or enclosure
design provides equivalent protection.
Informational Note: See 300.4(G) for the protection of
conductors size 4 AWG or larger.
362.48 Joints. All joints between lengths of tubing and
between tubing and couplings, fittings, and boxes shall be by
an approved method.
А 362.56 Splices and Taps. Splices and taps shall be made only
in accordance with 300.15.
А 362.60 Grounding. Where equipment grounding is required,
a separate grounding conductor shall be installed in the raceway
in compliance with Article 250, Part VI.


2025 California Electrical Code


366.10


Exception No. 1: The equipment grounding conductor shall be
permitted to be run separately from the raceway where used for
grounding dc circuits as permitted in 250.134, Exception No. 2.
Exception No. 2: The equipment grounding conductor shall
not be required where the grounded conductor is used as part of
the effective ground-fault path as permitted in 250.142.


Part III. Construction Specifications

362.100 Construction. ENT shall be made of material that
does not exceed the ignitibility, flammability, smoke genera-
tion, and toxicity characteristics of rigid (nonplasticized) poly-
vinyl chloride.

ENT, as a prewired manufactured assembly, shall be pro-

vided in continuous lengths capable of being shipped in a coil,
reel, or carton without damage.
362.120 Marking. ENT shall be clearly and durably marked
at least every 3 m (10 ft) as required in the first sentence of
110.21(A). The type of material shall also be included in the
marking. Marking for limited smoke shall be permitted on the
tubing that has limited smoke-producing characteristics.

The type, size, and quantity of conductors used in prewired
manufactured assemblies shall be identified by means of a
printed tag or label attached to each end of the manufactured
assembly and either the carton, coil, or reel. The enclosed con-
ductors shall be marked in accordance with 310.8.


ARTICLE 366
Auxiliary Gutters


Part I. General


366.1 Scope. This article covers the use, installation, and con-
struction requirements of metal auxiliary gutters and nonmetal-
lic auxiliary gutters and associated fittings.


366.6 Listing Requirements.


(A) Outdoors. Nonmetallic auxiliary gutters installed out-
doors shall be listed for all of the following conditions:


(1) Exposure to sunlight
(2) Use in wet locations
(3) Maximum ambient temperature of the installation


(B) Indoors. Nonmetallic auxiliary gutters installed indoors shall
be listed for the maximum ambient temperature of the installation.
Part II. Installation

366.10 Uses Permitted.

(A) Sheet Metal Auxiliary Gutters.


(1) Indoor and Outdoor Use. Sheet metal auxiliary gutters
shall be permitted for indoor and outdoor use.


70-295


366.12


(2) Wet Locations. Sheet metal auxiliary gutters installed in
wet locations shall be suitable for such locations.


(B) Nonmetallic Auxiliary Gutters, Nonmetallic auxiliary
gutters shall be listed for the maximum ambient temperature of
the installation and marked for the installed conductor insula-
tion temperature rating.


Informational Note: Extreme cold may cause nonmetal-
lic auxiliary gutters to become brittle and therefore more
susceptible to damage from physical contact.


(1) Outdoors, Nonmetallic auxiliary gutters shall be permit-
ted to be installed outdoors where listed and marked as suitable
for the purpose.


(2) Indoors, Nonmetallic auxiliary gutters shall be permitted
to be installed indoors.


N (C) Extended Distance of Auxiliary Gutters. Auxiliary gut-
ters shall be permitted to extend a distance not greater than 9 m
(30 ft) beyond the equipment that it supplements.


Exception: Where used in accordance with 620.35 for eleva-
tors, an auxiliary gutter shall be permitted to extend a distance
greater than 9 m (30 ft) beyond the equipment it supplements.


A 366.12 Uses Not Permitted. Auxiliary gutters shall not be

used to enclose switches, overcurrent devices, appliances, or
other similar equipment.
366.20 Conductors Connected in Parallel. Where single
conductor cables comprising each phase, neutral, or grounded
conductor of an alternating-current circuit are connected in par-
allel as permitted in 310.10(G), the conductors shall be installed
in groups consisting of not more than one conductor per phase,
neutral, or grounded conductor to prevent current imbalance in
the paralleled conductors due to inductive reactance.


366.22 Number of Conductors.


(A) Sheet Metal Auxiliary Gutters. The sum of the cross-
sectional areas of all contained conductors and cables at any
cross section of a sheet metal auxiliary gutter shall not exceed
20 percent of the interior cross-sectional area of the sheet metal
auxiliary gutter.


(B) Nonmetallic Auxiliary Gutters. The sum of cross-sectional
areas of all contained conductors and cables at any cross section
of the nonmetallic auxiliary gutter shall not exceed 20 percent of
the interior cross-sectional area of the nonmetallic auxiliary gutter.


366.23 Ampacity of Conductors.


(A) Sheet Metal Auxiliary Gutters. The adjustment factors
in 310.15(C)(1) shall be applied only where the number of
current-carrying conductors, including neutral conductors
classified as current-carrying under 310.15(E), exceeds 30 at
any cross section of the sheet metal auxiliary gutter. Conduc-
tors for signaling circuits or controller conductors between a
motor and its starter and used only for starting duty shall not
be considered as current-carrying conductors. The current car-
ried continuously in bare copper bars in sheet metal auxiliary


70-296


ARTICLE 366 — AUXILIARY GUTTERS


gutters shall not exceed 1.55 amperes/mm? (1000 amperes/in.?)
of cross section of the conductor. For aluminum bars, the cur-
rent carried continuously shall not exceed 1.09 amperes/mm?
(700 amperes/in.2) of cross section of the conductor.


(B) Nonmetallic Auxiliary Gutters. The adjustment factors
specified in 310.15(C)(1) shall be applicable to the current-
carrying conductors up to and including the 20 percent fill
specified in 366.22(B).

366.30 Securing and Supporting.


(A) Sheet Metal Auxiliary Gutters. Sheet metal auxiliary
gutters shall be supported and secured throughout their entire
length at intervals not exceeding 1.5 m (5 ft).


(B) Nonmetallic Auxiliary Gutters. Nonmetallic auxiliary
gutters shall be supported and secured at intervals not to exceed
900 mm (3 ft) and at each end or joint, unless listed for other
support intervals. In no case shall the distance between supports
exceed 3 m (10 ft).


366.44 Expansion Fittings. Expansion fittings shall be installed
where expected length change, due to expansion and contraction
due to temperature change, is more than 6 mm (0.25 in.).


366.56 Splices and Taps. Splices and taps shall comply with
366.56(A) through (D).

(A) Within Gutters. Splices or taps shall be permitted within
gutters where they are accessible by means of removable covers
or doors. The conductors, including splices and taps, shall not
fill the gutter to more than 75 percent of its area.


(B) Bare Conductors. Taps from bare conductors shall leave
the gutter opposite their terminal connections, and conduc-
tors shall not be brought in contact with uninsulated current-
carrying parts of different voltages.


(C) Suitably Identified. All taps shall be suitably identified at
the gutter as to the circuit or equipment that they supply.

(D) Overcurrent Protection. Tap connections from conduc-
tors in auxiliary gutters shall be provided with overcurrent pro-
tection as required in 240.21.


366.58 Insulated Conductors.


(A) Deflected Insulated Conductors. Where insulated con-
ductors are deflected within an auxiliary gutter, either at the
ends or where conduits, fittings, or other raceways or cables
enter or leave the gutter, or where the direction of the gutter is
deflected greater than 30 degrees, dimensions corresponding to
one wire per terminal in Table 312.6(A) shall apply.

(B) Auxiliary Gutters Used as Pull Boxes. Where insulated
conductors 4 AWG or larger are pulled through an auxiliary
gutter, the distance between raceway and cable entries enclos-
ing the same conductor shall not be less than that required in
314.28(A)(1) for straight pulls and 314.28(A)(2) for angle pulls.
366.60 Grounding. Metal auxiliary gutters shall be connected
to an equipment grounding conductor(s) to an equipment


2025 California Electrical Code


ARTICLE 368 — BUSWAYS


bonding jumper, or to the grounded conductor where permitted.
or required by 250.92(B(1) or 250.142.


Part III. Construction Specifications
366.100 Construction.


(A) Electrical and Mechanical Continuity. Gutters shall
be constructed and installed so that adequate electrical and
mechanical continuity of the complete system is secured.


(B) Substantial Construction. Gutters shall be of substan-
tial construction and shall provide a complete enclosure for the
contained conductors. All surfaces, both interior and exterior,
shall be suitably protected from corrosion. Corner joints shall
be made tight, and where the assembly is held together by riv-
ets, bolts, or screws, such fasteners shall be spaced not more
than 300 mm (12 in.) apart.

(C) Smooth Rounded Edges. Suitable bushings, shields, or
fittings having smooth, rounded edges shall be provided where
conductors pass between gutters, through partitions, around
bends, between gutters and cabinets or junction boxes, and at
other locations where necessary to prevent abrasion of the insu-
lation of the conductors.

(D) Covers. Covers shall be securely fastened to the gutter.
(E) Clearance of Bare Live Parts. Bare conductors shall be
securely and rigidly supported so that the minimum clearance
between bare current-carrying metal parts of different volt-
ages mounted on the same surface will not be less than 50 mm
(2 in.), nor less than 25 mm (1 in.) for parts that are held free in
the air. A clearance not less than 25 mm (1 in.) shall be secured
between bare current-carrying metal parts and any metal sur-
face. Adequate provisions shall be made for the expansion and
contraction of busbars.

366.120 Marking.


(A) Outdoors. Nonmetallic auxiliary gutters installed out-
doors shall have the following markings:


(1) Suitable for exposure to sunlight
(2) Suitable for use in wet locations
(3) Installed conductor insulation temperature rating


(B) Indoors. Nonmetallic auxiliary gutters installed indoors
shall be marked with the installed conductor insulation tem-
perature rating.


ARTICLE 368
Busways


A Part I. General


368.1 Scope. This article covers service-entrance, feeder, and
branch-circuit busways and associated fittings.


2025 California Electrical Code


368.12


Part II. Installation


368.10 Uses Permitted. Busways shall be permitted to be
installed where they are located in accordance with 368.10(A)
through (C).


Informational Note: See 300.21 for information concern-
ing the spread of fire or products of combustion.


(A) Exposed. Busways shall be permitted to be located in the
open where visible, except as permitted in 368.10(C).


(B) Behind Access Panels. Busways shall be permitted to be
installed behind access panels, provided the busways are totally
enclosed, of nonventilating-type construction, and installed so
that the joints between sections and at fittings are accessible for
maintenance purposes. Where installed behind access panels,
means of access shall be provided, and either of the following
conditions shall be met:


(1) The space behind the access panels shall not be used for
air-handling purposes.

(2) Where the space behind the access panels is used for envi-
ronmental air, other than ducts and plenums, there shall be
no provisions for plug-in connections, and the conductors
shall be insulated.


(C) Through Walls and Floors, Busways shall be permit-
ted to be installed through walls or floors in accordance with
368.10(C)(1) and (C)(2).

(1) Walls. Unbroken lengths of busway shall be permitted to
be extended through dry walls.


(2) Floors. Floor penetrations shall comply with 368.10(C)(2)
(a) and (CX(2)(b).

(a) Busways shall be permitted to be extended vertically
through dry floors if totally enclosed (unventilated) where pass-
ing through and for a minimum distance of 1.8 m (6 ft) above
the floor to provide adequate protection from physical damage.

(b) In other than industrial establishments, where a vertical
riser penetrates two or more dry floors, a minimum 100-mm
(4-in.) high curb shall be installed around all floor openings for
riser busways to prevent liquids from entering the opening. The
curb shall be installed within 300 mm (12 in.) of the floor open-
ing. Electrical equipment shall be located so that it will not be
damaged by liquids that are retained by the curb.


368.12 Uses Not Permitted.


(A) Physical Damage. Busways shall not be installed where
subject to severe physical damage or corrosive vapors.


(B) Hoistways. Busways shall not be installed in hoistways.


(C) Hazardous Locations. Busways shall not be installed in
any hazardous (classified) location, unless specifically approved
for such use.


Informational Note: See 501.10(B).


(D) Wet Locations. Busways shall not be installed outdoors
or in wet or damp locations unless identified for such use.


70-297


368.17


ARTICLE 368 — BUSWAYS


(E) Working Platform. Lighting busway and trolley busway A (A) General. Branches from busways shall be permitted to


shall not be installed less than 2.5 m (8 ft) above the floor or
working platform unless provided with an identified cover.


368.17 Overcurrent Protection. Overcurrent protection shall
be provided in accordance with 368.17(A) through (D).


(A) Rating of Overcurrent Protection — Feeders. A bus-
way shall be protected against overcurrent in accordance with
the current rating of the busway.


Exception No. 1: The applicable provisions of 240.4 shall be
permitted.


Exception No. 2: Where used as transformer secondary ties,
450.6(A)(3) shall be permitted.


(B) Reduction in Ampacity Size of Busway. Overcurrent pro-
tection shall be required where busways are reduced in ampacity.


Exception: For industrial establishments only, omission of over-
current protection shall be permitted at points where busways are
reduced in ampacity, provided that the length of the busway hav-
ing the smaller ampacity does not exceed 15 m (50 ft) and has
an ampacity at least equal to one-third the rating or setting of the
overcurrent device next back on the line, and provided that such
busway is free from contact with combustible material.


(C) Feeder or Branch Circuits. Where a busway is used as
a feeder, devices or plug-in connections for tapping off feeder
or branch circuits from the busway shall contain the overcurrent
devices required for the protection of the feeder or branch cir-
cuits. The plug-in device shall consist of an externally operable
circuit breaker or an externally operable fusible switch. Where
such devices are mounted out of reach and contain disconnecting
means, suitable means such as ropes, chains, or sticks shall be
provided for operating the disconnecting means from the floor.


Exception No. 1: As permitted in 240.21.


Exception No. 2: For fixed or semifixed luminaires, where the
branch-circuit overcurrent device is part of the luminaire cord
plug on cord-connected luminaires.


Exception No. 3: Where luminaires without cords are plugged
directly into the busway and the overcurrent device is mounted
on the luminaire.


Exception No. 4: Where the branch-circuit overcurrent plug-in
device is directly supplying a readily accessible disconnect, a
method of floor operation shall not be required.


(D) Rating of Overcurrent Protection — Branch Circuits.
A busway used as a branch circuit shall be protected against
overcurrent in accordance with 210.20.

368.30 Support. Busways shall be securely supported at
intervals not exceeding 1.5 m (5 ft) unless otherwise designed
and marked.

368.56 Branches from Busways. Branches from busways
shall be permitted to be made in accordance with 368.56(A), (B),
and (C).


70-298


use any of the following wiring methods:


(1) Type AC armored cable
(2) Type MC metal-clad cable
(3) Type MI mineral-insulated, metal-sheathed cable
(4) IMC intermediate metal conduit
(5) RMC rigid metal conduit
(6) FMC flexible metal conduit
(7) LFMC liquidtight flexible metal conduit
(8) PVC rigid polyvinyl chloride conduit
(9) RTRC reinforced thermosetting resin conduit
(10) LFNC liquidtight flexible nonmetallic conduit
(11) EMT electrical metallic tubing
(12) ENT electrical nonmetallic tubing
(13) Busways
(14) Strut-type channel raceway
(15) Surface metal raceway
(16) Surface nonmetallic raceway


Where a separate equipment grounding conductor is used,
connection of the equipment grounding conductor to the bus-
way shall comply with 250.8 and 250.12.


(B) Cord and Cable Assemblies. Suitable cord and cable
assemblies identified for extra-hard usage or hard usage and
listed bus drop cable shall be permitted as branches from bus-
ways for the connection of portable equipment or the connection
of stationary equipment to facilitate their interchange in accor-
dance with 400.10 and 400.12 and the following conditions:


(1) The cord or cable shall be attached to the building by an
approved means.

(2) The length of the cord or cable from a busway plug-in
device to a suitable tension take-up support device shall
not exceed 1.8 m (6 ft).

(3) The cord and cable shall be installed as a vertical riser from
the tension take-up support device to the equipment served.

(4) Strain relief cable grips shall be provided for the cord
or cable at the busway plug-in device and equipment
terminations.


Exception to (B)(2): In industrial establishments only, where
the conditions of maintenance and supervision ensure that
only qualified persons service the installation, lengths exceed-
ing 1.8 m (6 ft) shall be permitted between the busway plug-in
device and the tension take-up support device where the cord or
cable is supported at intervals not exceeding 2.5 m (8 ft).


(C) Branches from Trolley-Type Busways. Suitable cord
and cable assemblies identified for extra-hard usage or hard
usage and listed bus drop cable shall be permitted as branches
from trolley-type busways for the connection of movable equip-
ment in accordance with 400.10 and 400.12.

368.58 Dead Ends. A dead end of a busway shall be closed.


368.60 Grounding. Busway shall be connected to an equip-
ment grounding conductor(s), to an equipment bonding jumper,


2025 California Electrical Code


О


е


ARTICLE 369 — INSULATED BUS PIPE (IBP/TUBULAR COVERED CONDUCTORS (ТСС) SYSTEMS


or to the grounded conductor where permitted or required by
250.92(B)(1) or 250.142.


Part III. Construction


368.120 Marking. Busways shall be marked with the voltage
and current rating for which they are designed, and with the
manufacturer's name or trademark in such a manner as to be
visible after installation.


Part IV. Requirements for Over 1000 Volts, Nominal


368.214 Adjacent and Supporting Structures. Metal-
enclosed busways shall be installed so that temperature rise
from induced circulating currents in adjacent ferrous metal parts
will not be hazardous to personnel or constitute a fire hazard.


368.234 Barriers and Seals.


(A) Vapor Seals. Busway runs that have sections located both
inside and outside of buildings shall have a vapor seal at the
building wall to prevent interchange of air between indoor and
outdoor sections.


Exception: Vapor seals shall not be required in forced-cooled
bus.


(B) Fire Barriers. Fire barriers shall be provided where fire
walls, floors, or ceilings are penetrated.


Informational Note: See 300.21 for information concern-
ing the spread of fire or products of combustion.


368.236 Drain Facilities. Drain plugs, filter drains, or similar
methods shall be provided to remove condensed moisture from
low points in busway run.


368.237 Ventilated Bus Enclosures. Ventilated busway
enclosures shall be installed in accordance with Article 110,
Part III, and 495.24.


368.238 Terminations and Connections. Where bus enclo-
sures terminate at machines cooled by flammable gas, seal-off
bushings, baffles, or other means shall be provided to prevent
accumulation of flammable gas in the busway enclosures.


All conductor termination and connection hardware shall be
accessible for installation, connection, and maintenance.


368.239 Switches. Switching devices or disconnecting links
provided in the busway run shall have the same momentary rat-
ing as the busway. Disconnecting links shall be plainly marked
to be removable only when bus is de-energized. Switching
devices that are not load-break shall be interlocked to prevent
operation under load, and disconnecting link enclosures shall
be interlocked to prevent access to energized parts.

368.240 Wiring 1000 Volts or Less, Nominal. Secondary
control devices and wiring that are provided as part of the metal-
enclosed bus run shall be insulated by fire-retardant barriers
from all primary circuit elements with the exception of short
lengths of wire, such as at instrument transformer terminals.


2025 California Electrical Code


369.10


368.244 Expansion Fittings. Flexible or expansion connec-
tions shall be provided in long, straight runs of bus to allow for
temperature expansion or contraction, or where the busway run
crosses building vibration insulation joints.


368.258 Neutral Conductor. Neutral bus, where required,
shall be sized to carry all neutral load current, including har-
monic currents, and shall have adequate momentary and short-
circuit current rating consistent with system requirements.


368.260 Grounding. Metal-enclosed busway shall be grounded.


368.320 Marking. Each busway run shall be provided with a
permanent nameplate on which the following information shall
be provided:

(1) Rated voltage.

(2) Rated continuous current; if bus is forced-cooled, both the
normal forced-cooled rating and the self-cooled (not forced-
cooled) rating for the same temperature rise shall be given.
Rated frequency.

Rated impulse withstand voltage.

Rated 60-Hz withstand voltage (dry).

Rated momentary current.

Manufacturer's name or trademark.


Informational Note: See IEEE C37.23-2015, IEEE Stan-
dard for Metal-Enclosed Bus, for construction and testing
requirements for metal-enclosed bus assemblies.


(3)
(4)
(5)
(6)
[0]


ARTICLE 369
Insulated Bus Pipe (IBP)/Tubular Covered
Conductors (TCC) Systems


N Part I. General


N 369.1 Scope. This article covers the use, installation, and con-
struction specifications for insulated bus pipe (IBP)systems.


N 369.2 Reconditioned Equipment. IBP and IBP systems shall
not be reconditioned.


N 369.6 Listing Requirements. IBP and IBP systems shall be
listed.


N Part II. Installation


N 369.10 Uses Permitted. IBP systems shall be permitted for
use on power systems in accordance with the following:


(1) As exposed runs in accordance with 305.3.

(2) In wet or damp locations only when listed for such use.
(3) Installed through walls, in unbroken lengths. Where IBP
penetrates an exterior wall, the entire length that penetrates
the wall shall be listed for outdoor use, and the opening in
the wall shall be sealed by an approved method.

Extended vertically through dry floors if totally enclosed in
metal where passing through the floor and for a minimum


(4)


70-299


369.12


distance of 1.8 m (6 ft) above the floor to provide protec-
tion from physical damage.
(5) For voltages up to and including 35,000 volts ac nominal.


N 369.12 Uses Not Permitted. IBP systems shall not be used
under the following conditions:


(1) In any hazardous (classified) location except as permitted
by other articles in this Code

(2) For the support of luminaires or other equipment

(3) Where concealed by the building structure

(4) Where accessible to other than qualified person(s)


N 369.14 Installation. IBP systems shall be installed by quali-
fied persons. All documentation shall be available to the author-
ity having jurisdiction.

N 369.20 Termination or Connections. Manufacturer's sup-
plied terminating means shall be used for IBP system connec-
tions or terminations. Connections employing dissimilar metals
shall be avoided to eliminate the possibility of galvanic action.


Informational Note No. 1: See 110.14(C) for conductor
temperature limitations due to termination provisions for
installations up to and including 2000 volts.
Informational Note No. 2: See 110.40 for conductor
temperature limitations due to termination provisions for
installations 2001 volts to 35,000 volts.


N 369.80 Ampacity. IBP systems shall be used within the marked
ampacity of the IBP.


N 369.90 Temperature Rating. IBP systems shall be used
within the maximum rated conductor temperature.


N Part III. Construction Specifications


N 369.100 Construction. The IBP conductor shall be aluminum
or copper. The bus pipe shall be permitted to be solid or hollow.


N 369.110 Barriers. Fire barriers shall be provided where fire
walls, floors, or ceilings are penetrated.


Informational Note: See 300.21 for information concern-
ing the spread of fire or products of combustion.


N 369.120 Marking. All IBP shall be marked to indicate the fol-
lowing information:
(1) The maximum

phase-to-ground
(2) The maximum rated ampacity
(3) The manufacturer's name, trademark, or other distinctive
marking by which the organization responsible for the prod-
uct can be readily identified

The equivalent AWG size or circular mil area of the

conductor

The maximum rated conductor temperature

The rated peak withstand current rating in rms symmetrical

amperes or kA

Enclosure type designation, if other than Type 1


rated voltage phase-to-phase ог


a)


(5)
©


0o


70-300


ARTICLE 370 — CABLEBUS


(8) Rated short-time withstand current and duration if greater
than 2 seconds


ARTICLE 370
Cablebus


Part I. General


370.1 Scope. This article covers the use and installation
requirements of cablebus and associated fittings.


.
Part II. Installation


А 370.10 Uses Permitted. Cablebus shall be permitted as
follows:


(1) At any voltage or current for which spaced conductors are
rated and where installed only for exposed work, except as
permitted in 370.18

(2) For branch circuits, feeders, and services

(3) To be installed indoors, outdoors, or in corrosive, wet, or
damp locations where identified for the use


370.12 Uses Not Permitted. Cablebus shall not be permitted

to be installed in the following:

(1) Hoistways

(2) Hazardous (classified) locations, unless specifically per-
mitted in Chapter 5

370.18 Cablebus Installation. Cablebus shall be permitted to

extend transversely through partitions and walls or vertically

through platforms and floors in wet or dry locations where

the installation, complete with the installed cables, is made in

accordance with 300.21.

370.20 Conductor Size and Termination.


А (A) Conductors, The current-carrying conductors in cablebus
shall comply with the following:
(1) Have an insulation rating of 75°C (167°F) or higher and be
of an approved type suitable for the application
(2) Be sized in accordance with the design of the cablebus but
in no case be smaller than 1/0


(B) Termination. Approved terminating means shall be used
for connections to cablebus conductors.


Informational Note No. 1: See 110.14(C) for conductor
temperature limitations due to termination provisions for
installations up to and including 2000 volts.
Informational Note No. 2: See 110.40 for conductor
temperature limitations due to termination provisions for
installations 2001 volts to 35,000 volts.
370.22 Number of Conductors. The number of conductors
shall be that for which the cablebus is designed.


2025 California Electrical Code


ARTICLE 371 — FLEXIBLE BUS SYSTEMS


370.23 Overcurrent Protection. Cablebus shall be protected
against overcurrent in accordance with the ampacity of the
cablebus conductors in accordance with 240.4.


Exception: Overcurrent protection shall be permitted in accor-
dance with 245.26 and 245.27.


370.30 Securing and Supporting.


(A) Cablebus Supports. Cablebus shall be securely sup-
ported at intervals not exceeding 3.7 m (12 ft). Where spans
longer than 3.7 m (12 ft) are required, the structure shall be
specifically designed for the required span length.


(B) Conductor Supports. The insulated conductors shall be
supported on blocks or other identified mounting means.


The individual conductors in a cablebus shall be supported
at intervals not greater than 900 mm (3 ft) for horizontal runs
and 450 mm (1% ft) for vertical runs. Vertical and horizontal
spacing between supported conductors shall be not less than
one conductor diameter at the points of support.


A 370.42 Fittings. A cablebus system shall include fittings for
the following:


(1) Changes in horizontal or vertical direction of the run

(2) Terminations in or on connected apparatus or equipment or
the enclosures for such equipment

(3) Additional physical protection where required, such as
guards where subject to severe physical damage


370.60 Grounding. A cablebus system shall be grounded
and/or bonded as applicable:


(1) Cablebus framework, where bonded, shall be permitted to
be used as the equipment grounding conductor for branch
circuits and feeders.

(2) A cablebus installation shall be grounded and bonded in
accordance with Part V and Part VI of Article 250, exclud-
ing 250.86, Exception No. 2.


370.80 Ampacity of Conductors. The ampacity of con-
ductors in cablebus shall be in accordance with 310.17 and
310.19 for installations up to and including 2000 volts, or with
Table 315.60(C)(3) and Table 315.60(C)(4) for installations
2001 volts to 35,000 volts.


Part III. Construction Specifications
A 370.120 Marking.


N (A) Nameplates. Each cablebus system shall include a name-
plate at each terminating end of the system with the manufac-
turer's name or trade designation and the maximum diameter,
number, voltage rating, and ampacity of the conductors to be
installed. Nameplates shall be visible after installation.


N (B) Identification. Each section and fitting of a cablebus sys-
tem shall be identified with a marking that corresponds to the
manufacturer's installation instructions.


2025 California Electrical Code


371.17


N


ARTICLE 371
Flexible Bus Systems


N Part I. General
N 371.1 Scope. This article covers the use and installation
requirements of flexible bus systems and associated fittings.


М 371.6 Listing Requirements. Flexible bus systems shall be
listed.


N Part П. Installation


М 371.10 Uses Permitted. Flexible bus systems shall be permit-
ted for the following:


а)
Q
(3)
(4)


Services, feeders, and branch circuits

Indoors

Outdoors where identified for outdoor use

Installed in corrosive, wet, or damp locations where identi-
fied for use

Exposed

Behind access panels where the space behind the access
panel is not used for air-handling purposes

To penetrate through walls and floors in accordance with
371.18


М 371.12 Uses Not Permitted. Flexible bus systems shall not be
permitted to be installed in the following:
(1) Hoistways
(2) Where exposed to severe physical damage
(3) Hazardous (classified) locations, unless specifically per-
mitted in Chapter 5
(4) Air-handling spaces


N 371.14 Installation Design. Flexible bus systems shall be
designed and specified for specific installation site applications
by aqualified engineer within the limits of the listing and man-
ufacturer’s installation instructions. All documentation shall be
available to the authority having jurisdiction.

N 371.17 Overcurrent Protection. Overcurrent protection shall
be provided in accordance with 371.17(A) through (G).

N (A) Rating of Overcurrent Protection — Services. Flex-
ible bus systems installed for services shall be protected against
overcurrent in accordance with 230.90.

N (B) Rating of Overcurrent Protection — Feeders. Flexible
bus systems installed as feeders shall be protected against over-
current in accordance with 215.3.


(5)
(6)


0


Exception: The applicable requirements of 240.4 shall be
permitted.

N (C) Rating of Overcurrent Protection — Branch Circuits.
Flexible bus systems installed as branch circuits shall be pro-
tected against overcurrent in accordance with 210.20.


70-301


371.18


Exception; The applicable requirements of 240.4 shall be
permitted.

N (D) Transformer Secondary Flexible Bus Systems. Flexible
bus systems installed on a transformer secondary to the discon-
nect and overcurrent protection device shall be protected from
overcurrent in accordance with 240.21(C).


N (E) Flexible Bus Systems from Generator Terminals. Flex-
ible bus systems installed from generator terminals that meet
the size requirement in 445.13 shall be permitted to be protected
against overload by the generator overload protective device(s)
required by 445.12.


М (F) Flexible Bus Systems from Battery Terminals. Flex-
ible bus systems installed for battery systems shall be protected
from overcurrent in accordance with 240.21(H).


N (G) Reduction in Size of Flexible Bus Systems. Overcurrent
protection shall be required at the point where flexible bus sys-
tems are reduced in size.


Exception: For industrial establishments only, omission of
overcurrent protection shall be permitted at points where a flex-
ible bus system is reduced in size, provided that the length of
the flexible bus system having a reduced size does not exceed
15 m (50 ft) and has a current rating at least equal to one-third
the rating or setting of the overcurrent device ahead of the point
of connection and provided that such a flexible bus system is
free from contact with combustible material.


N 371.18 Flexible Bus Systems Installation. Installation of
flexible bus systems shall comply with 371.18(A) through (E).


М (A) Manufacturer's Installation Instructions. Flexible bus
systems shall be installed under design engineering supervision
and in accordance with the manufacturer's instructions, includ-
ing supporting and securing. All documentation shall be avail-
able to the authority having jurisdiction.


N (B) Physical Damage. Flexible bus systems subject to physi-
cal damage shall have approved protective means installed.


Informational Note: Typical methods of protecting flex-
ible bus systems from physical damage include suitable
barriers, guards, or elevation.


N (C) Transversely Routed. Flexible bus systems shall be per-
mitted to extend transversely through partitions or walls if the
section within the wall is continuous and protected against
physical damage. Where the flexible bus systems penetrate a
fire-resistant-rated wall or partition, the installation shall be
made in accordance with 300.21.


N (D) Through Dry Floors and Platforms. Flexible bus sys-
tems shall be permitted to extend vertically through dry floors
and platforms. Where the flexible bus systems penetrate a fire-
resistant-rated floor or ceiling, the installation shall be made in
accordance with 300.21.


70-302


ARTICLE 371 — FLEXIBLE BUS SYSTEMS


N (E) Through Floors and Platforms in Wet Locations. Flex-
ible bus systems shall be permitted to extend vertically through
floors and platforms in wet locations as follows:


(1) Where there are curbs or other suitable means to prevent
waterflow through the floor or platform opening

(2) Where the flexible bus system provides a means to seal the
floor penetration


Where the flexible bus systems penetrate a fire-resistant-
rated floor or ceiling, the installation shall be made in accor-
dance with 300.21.


М 371.20 Terminations. Flexible bus system terminations shall
comply with 371.20(A) and (B).

N (A) Termination Fittings or Connectors. Flexible bus sys-
tems shall be terminated with fittings or connectors listed for
flexible bus systems.


Informational Note: See 110.14(C) for conductor tem-
perature limitations due to termination provisions.


N (B) Connection to Equipment. The connection of a flexible
bus system to the distribution equipment shall comply with one
of the following:


(1) Be listed and marked by the specific distribution equip-
ment as an acceptable means of termination

(2) Be listed and identified for the specific distribution equip-
ment as an acceptable means of termination

(3) Incorporate, as part of the listed flexible bus system, a tran-
sition box to interface between the flexible bus system and
the distribution equipment


N 371.30 Securing and Supporting. Flexible insulated bus
conductors shall be supported on identified mounting means at
intervals not greater than 900 mm (3 ft) for horizontal runs and
450 mm (1% ft) for vertical runs unless otherwise permitted by
the product listing. Flexible bus systems shall be secured and sup-
ported by listed associated fittings in accordance with 371.30(A)
through (C).

М (A) Associated Fittings. Associated fittings shall be part of a
listed flexible bus system.

N (B) Support Brackets. The support brackets for flexible bus
systems shall be secured to the building structure or to other
associated fittings that are secured to the building structure.

N (C) Support Tray. Flexible bus systems shall be permitted
to be installed in support trays supplied as associated fittings
for the listed flexible bus system. Support trays shall not be
required to be continuous.

N 371.40 Short Circuit Current Rating. Flexible bus systems
shall have a short circuit current rating sufficient for the avail-
able fault current.


N 371.60 Grounding. Conductive associated fitting supports for
flexible bus systems shall be bonded together and grounded.


2025 California Electrical Code


A


ARTICLE 374 — CELLULAR METAL FLOOR RACEWAYS


Part Ш. Construction Specifications


N
o 371.120 Marking. Each section of flexible bus systems shall
be marked with the manufacturer's name or trade designation,
voltage rating, and current rating. Markings shall be located so
as to be visible after installation.


N (A) System Nameplate. A system nameplate shall contain the
manufacturer's name or trademark and the flexible bus system
ratings. The ratings shall include the voltage, phase, current rat-
ing, short circuit current rating, and applicable environmental
ratings. The nameplate shall be installed at each end of the flex-
ible bus system. The nameplate shall be visible after installation.

N (B) Associated Fittings. Associated fittings shall be marked
as suitable for flexible bus systems.

N (C) Flexible Insulated Bus. The flexible insulated bus shall
be marked along the insulation with the manufacturer's name
or trademark, voltage, manufacturer's part identification, and
insulation temperature ratings.


ARTICLE 372
Cellular Concrete Floor Raceways


Part I. General


372.1 Scope. This article covers cellular concrete floor race-
ways, the hollow spaces in floors constructed of precast cellular
concrete slabs, together with suitable metal fittings designed to
provide access to the floor cells.


Part II. Installations


372.12 Uses Not Permitted. Conductors shall not be installed
in precast cellular concrete floor raceways as follows:


(1) Where subject to corrosive vapor

(2) In any hazardous (classified) location, except as permitted
by other articles in this Code

(3) In commercial garages, other than for supplying ceiling out-
lets or extensions to the area below the floor but not above


Informational Note: See 300.8 for installation of conduc-
tors with other systems.


372.18 Cellular Concrete Floor Raceways Installation.
Installation of cellular concrete floor raceways shall comply
with 372.18(A) through (E).


(A) Hender. The header shall be installed in a straight line
at right angles to the cells. The header shall be mechanically
secured to the top of the precast cellular concrete floor. The
end joints shall be closed by a metal closure fitting and sealed
against the entrance of concrete. The header shall be electrically
continuous throughout its entire length and shall be electrically
bonded to the enclosure of the distribution center.


2025 California Electrical Code


3746


(B) Connection to Cabinets and Other Enclosures. Con-
nections from headers to cabinets and other enclosures shall be
made by means of listed metal raceways and listed fittings.


(C) Junction Boxes. Junction boxes shall be leveled to the
floor grade and sealed against the free entrance of water or con-
crete, Junction boxes shall be of metal and shall be mechani-
cally and electrically continuous with the header,


(D) Inserts. Inserts shall be leveled and sealed against the
entrance of concrete. Inserts shall be of metal and shall be fitted
with grounded-type receptacles. An equipment grounding con-
ductor or bonding jumper shall connect the insert receptacles
to a positive ground connection provided on the header. Where
cutting through the cell wall for setting inserts or other purposes
(such as providing access openings between header and cells),
chips and other dirt shall not be allowed to remain in the race-
way, and the tool used shall be designed so as to prevent the tool
from entering the cell and damaging the conductors.

(E) Markers. A suitable number of markers shall be installed
for the future location of cells.

372.20 Size of Conductors. No conductor larger than
1/0 AWG shall be installed, except by special permission.
372.22 Maximum Number of Conductors. The combined
cross-sectional area of all conductors or cables shall not exceed
40 percent of the cross-sectional area of the cell or header.
372.23 Ampacity of Conductors. The ampacity adjustment
factors as provided in 310.15(C) shall apply to conductors
installed in cellular concrete floor raceways.

372.56 Splices and Taps. Splices and taps shall be made only
in header access units or junction boxes, A continuous unbroken
conductor connecting the individual outlets is not a splice or tap.
372.58 Discontinued Outlets. When an outlet is abandoned,
discontinued, or removed, the sections of circuit conductors
supplying the outlet shall be removed from the raceway. No
splices or reinsulated conductors, such as would be the case of
abandoned outlets on loop wiring, shall be allowed in raceways.


ARTICLE 374
Cellular Metal Floor Raceways


Part I. General


374.1 Scope. This article covers the use and installation
requirements for cellular metal floor raceways.


374.6 Listing Requirements. Cellular metal floor raceways
and associated fittings shall be listed.


70-303


37412


ARTICLE 376 — METAL WIREWAYS


Part II. Installation


374.12 Uses Not Permitted. Conductors shall not be installed
in cellular metal floor raceways as follows:


(1) Where subject to corrosive vapor

(2) In any hazardous (classified) location, except as permitted
by other articles in this Code

(3) In commercial garages, other than for supplying ceiling out-
lets or extensions to the area below the floor but not above


Informational Note: See 300.8 for installation of conduc-
tors with other systems.


374.18 Cellular Metal Floor Raceways Installations. Instal-
lation of cellular metal floor raceways shall comply with
374.18(A) through (D).


(A) Connection to Cabinets and Extensions from Cells.
Connections between raceways and distribution centers and
wall outlets shall be made by means of liquidtight flexible
metal conduit, flexible metal conduit where not installed in con-
crete, rigid metal conduit, intermediate metal conduit, electrical
metallic tubing, or approved fittings. Where there are provi-
sions for the termination of an equipment grounding conductor,
rigid polyvinyl chloride conduit, reinforced thermosetting resin
conduit, electrical nonmetallic tubing, or liquidtight flexible
nonmetallic conduit shall be permitted. Where installed in con-
crete, liquidtight flexible metal conduit and liquidtight flexible
nonmetallic conduit shall be listed and marked for direct burial.


(B) Junction Boxes. Junction boxes shall be leveled to the
floor grade and sealed against the free entrance of water or con-
crete. Junction boxes used with these raceways shall be of metal
and shall be electrically continuous with the raceway.


(C) Inserts. Inserts shall be leveled to the floor grade and
sealed against the entrance of concrete. Inserts shall be of metal
and shall be electrically continuous with the raceway. In cutting
through the cell wall and setting inserts, chips and other dirt
shall not be allowed to remain in the raceway, and tools shall be
used that are designed to prevent the tool from entering the cell
and damaging the conductors.

(D) Markers. A suitable number of markers shall be installed
for locating cells in the future.

374.20 Size of Conductors. No conductor larger than
1/0 AWG shall be installed, except by special permission.
374.22 Maximum Number of Conductors in Raceway. The
combined cross-sectional area of all conductors or cables shall
not exceed 40 percent of the interior cross-sectional area of the
cell or header.

374.23 Ampacity of Conductors. The ampacity adjustment
factors in 310.15(C) shall apply to conductors installed in cel-
lular metal floor raceways.

374.56 Splices and Taps. Splices and taps shall be made only
in header access units or junction boxes.


70-304


For the purposes of this section, so-called loop wiring (con-
tinuous unbroken conductor connecting the individual outlets)
Shall not be considered to be a splice or tap.


374.58 Discontinued Outlets. When an outlet is abandoned,
discontinued, or removed, the sections of circuit conductors sup-
plying the outlet shall be removed from the raceway. No splices
or reinsulated conductors, such as would be the case with aban-
doned outlets on loop wiring, shall be allowed in raceways.


Part III. Construction Specifications


374.100 General. Cellular metal floor raceways shall be con-
structed so that adequate electrical and mechanical continuity
of the complete system will be secured. They shall provide a
complete enclosure for the conductors. The interior surfaces
shall be free from burrs and sharp edges, and surfaces over
which conductors are drawn shall be smooth. Suitable bush-
ings or fittings having smooth rounded edges shall be provided
where conductors pass.


ARTICLE 376
Metal Wireways


Part I. General


376.1 Scope. This article covers the use, installation, and con-
struction specifications for metal wireways and associated fittings.


Part II. Installation


376.10 Uses Permitted. The use of metal wireways shall be
permitted as follows:


(1) For exposed work.

(2) In any hazardous (classified) location, as permitted by
other articles in this Code.

(3) In wet locations where wireways are listed for the purpose.

(4) In concealed spaces as an extension that passes transversely
through walls, if the length passing through the wall is
unbroken. Access to the conductors shall be maintained on
both sides of the wall.


376.12 Uses Not Permitted. Metal wireways shall not be
used in the following:


(1) Where subject to severe physical damage
(2) Where subject to severe corrosive environments


376.20 Conductors Connected in Parallel. Where single
conductor cables comprising each phase, neutral, or grounded
conductor of an alternating-current circuit are connected in par-
allel as permitted in 310.10(G), the conductors shall be installed
in groups consisting of not more than one conductor per phase,
neutral, or grounded conductor.


Informational Note: The purpose of having all parallel
conductor sets within the same group is to prevent current


2025 California Electrical Code


e


ARTICLE 376 — METAL WIREWAYS


imbalance in the paralleled conductors due to inductive
reactance.


376.21 Size of Conductors. No conductor larger than that for
which the wireway is designed shall be installed in any wireway.


376.22 Number of Conductors and Ampacity. The number
of conductors or cables and their ampacity shall comply with
376.22(A) and (B).


(A) Cross-Sectional Areas of Wireway. The sum of the
cross-sectional areas of all contained conductors and cables at
any cross section of a wireway shall not exceed 20 percent of
the interior cross-sectional area of the wireway.


(B) Adjustment Factors. The adjustment factors in 310.15(C)
(1) shall be applied only where the number of current-carrying
conductors, including neutral conductors classified as current-
carrying under 310. 15(E), exceeds 30 at any cross section of ће
wireway. Conductors for signaling circuits or controller con-
ductors between a motor and its starter and used only for start-
ing duty shall not be considered as current-carrying conductors.


376.23 Insulated Conductors. Insulated conductors installed
in a metal wireway shall comply with 376.23(A) and (B).


(A) Deflected Insulated Conductors, Where insulated con-
ductors are deflected within a metal wireway, either at the ends
or where conduits, fittings, or other raceways or cables enter
or leave the metal wireway, or where the direction of the metal
wireway is deflected greater than 30 degrees, dimensions corre-
sponding to one wire per terminal in Table 312.6(A) shall apply.


(B) Metal Wireways Used as Pull Boxes. Where insulated
conductors 4 AWG or larger are pulled through a wireway, the
distance between raceway and cable entries enclosing the same
conductor shall not be less than that required by 314.28(A)(1)
for straight pulls and 314.28(A)(2) for angle pulls. When trans-
posing cable size into raceway size, the minimum metric desig-
nator (trade size) raceway required for the number and size of
conductors in the cable shall be used.


376.30 Securing and Supporting. Metal wireways shall be
supported in accordance with 376.30(A) and (B).


(A) Horizontal Support. Wireways shall be supported where
run horizontally at each end and at intervals not to exceed 1.5 m
(5 ft) or for individual lengths longer than 1.5 m (5 ft) at each
end or joint, unless listed for other support intervals. The dis-
tance between supports shall not exceed 3 m (10 ft).


(B) Vertical Support. Vertical runs of wireways shall be
securely supported at intervals not exceeding 4.5 m (15 ft) and
shall not have more than one joint between supports. Adjoining
wireway sections shall be securely fastened together to provide
a rigid joint.

376.56 Splices, Taps, and Power Distribution Blocks.

(A) Splices and Taps. Splices and taps shall be permitted
within a wireway, provided they are accessible. The conductors,


2025 California Electrical Code


376.100


including splices and taps, shall not fill the wireway to more
than 75 percent of its area at that point.


(B) Power Distribution Blocks.


(1) Installation. Power distribution blocks installed in metal
wireways shall be listed. Power distribution blocks installed on
the line side of the service equipment shall be marked "suitable
for use on the line side of service equipment" or equivalent.

(2) Size of Enclosure. In addition to the wiring space require-
ment in 376.56(A), the power distribution block shall be installed
in a wireway with dimensions not smaller than specified in the
installation instructions of the power distribution block.


(3) Wire Bending Space. Wire bending space at the terminals
of power distribution blocks shall comply with 312.6(B).


(4) Live Parts. Power distribution blocks shall not have unin-
sulated live parts exposed within a wireway, whether or not the
wireway cover is installed.


(5) Conductors. Conductors shall be arranged so the power dis-
tribution block terminals are unobstructed following installation,


376.58 Dead Ends. Dead ends of metal wireways shall be
closed.


N 376.60 Grounding. Listed metal wireway shall be permit-
ted as an equipment grounding conductor in accordance with
250.118(A)(13).


376.70 Extensions from Metal Wireways. Extensions from
wireways shall be made with cord pendants installed in accor-
dance with 400.14 or with any wiring method in Chapter 3 that
includes a means for equipment grounding. Where a separate
equipment grounding conductor is employed, connection of the
equipment grounding conductors in the wiring method to the
wireway shall comply with 250.8 and 250.12.


Part Ш. Construction Specifications
376.100 Construction.


(A) Electrical and Mechanical Continuity. Wireways shall
be constructed and installed so that electrical and mechanical
continuity of the complete system are assured.


(B) Substantial Construction. Wireways shall be of substan-
tial construction and shall provide a complete enclosure for the
contained conductors. All surfaces, both interior and exterior,
shall be suitably protected from corrosion. Corner joints shall
be made tight, and where the assembly is held together by riv-
ets, bolts, or screws, such fasteners shall be spaced not more
than 300 mm (12 in.) apart.


(C) Smooth Rounded Edges. Suitable bushings, shields, or
fittings having smooth, rounded edges shall be provided where
conductors pass between wireways, through partitions, around
bends, between wireways and cabinets or junction boxes, and
at other locations where necessary to prevent abrasion of the
insulation of the conductors.


70-305


376.120


(D) Covers. Covers shall be securely fastened to the wireway.


376.120 Marking. Metal wireways shall be so marked that
their manufacturer's name or trademark will be visible after
installation.


ARTICLE 378
Nonmetallic Wireways


Part I. General


378.1 Scope. This article covers the use, installation, and con-
struction specifications for nonmetallic wireways and associ-
ated fittings.


378.6 Listing Requirements. Nonmetallic wireways and
associated fittings shall be listed.


Part II. Installation


378.10 Uses Permitted. The use of nonmetallic wireways
shall be permitted in the following:


(1) Only for exposed work, except as permitted in 378.10(4).

(2) Where subject to corrosive environments where identified
for the use.

(3) In wet locations where listed for the purpose.


Informational Note: Extreme cold may cause nonmetal-
lic wireways to become brittle and therefore more suscep-
tible to damage from physical contact.


(4) As extensions to pass transversely through walls if the
length passing through the wall is unbroken. Access to the
conductors shall be maintained on both sides of the wall.


378.12 Uses Not Permitted. Nonmetallic wireways shall not
be used in the following:


(1) Where subject to physical damage

(2) In any hazardous (classified) location, except as permitted
by other articles in this Code

(3) Where exposed to sunlight unless listed and marked as
suitable for the purpose

(4) Where subject to ambient temperatures other than those for
which nonmetallic wireway is listed

(5) For conductors whose insulation temperature limitations
would exceed those for which the nonmetallic wireway is
listed


378.20 Conductors Connected in Parallel. Where single
conductor cables comprising each phase, neutral, or grounded
conductor of an alternating-current circuit are connected in par-
allel as permitted in 310.10(G), the conductors shall be installed
in groups consisting of not more than one conductor per phase,
neutral, or grounded conductor to prevent current imbalance in
the paralleled conductors due to inductive reactance.


70-306


ARTICLE 378 — NONMETALLIC WIREWAYS


378.21 Size of Conductors. No conductor larger than that for
which the nonmetallic wireway is designed shall be installed in
any nonmetallic wireway.


378.22 Number of Conductors. The sum of cross-sectional
areas of all contained conductors or cables at any cross section
of the nonmetallic wireway shall not exceed 20 percent of the
interior cross-sectional area of the nonmetallic wireway. Con-
ductors for signaling circuits or controller conductors between
a motor and its starter and used only for starting duty shall not
be considered as current-carrying conductors.


The adjustment factors specified in 310.15(C)(1) shall be
applicable to the current-carrying conductors up to and including
the 20 percent fill specified in the first paragraph of this section.


378.23 Insulated Conductors. Insulated conductors installed
in a nonmetallic wireway shall comply with 378.23(A) and (B).


(A) Deflected Insulated Conductors. Where insulated con-
ductors are deflected within a nonmetallic wireway, either at
the ends or where conduits, fittings, or other raceways or cables
enter or leave the nonmetallic wireway, or where the direc-
tion of the nonmetallic wireway is deflected greater than 30
degrees, dimensions corresponding to one wire per terminal in
Table 312.6(A) shall apply.


(B) Nonmetallic Wireways Used as Pull Boxes. Where insu-
lated conductors 4 AWG or larger are pulled through a wire-
way, the distance between raceway and cable entries enclosing
the same conductor shall not be less than that required in
314.28(A)(1) for straight pulls and in 314.28(A)(2) for angle
pulls. When transposing cable size into raceway size, the mini-
mum metric designator (trade size) raceway required for the
number and size of conductors in the cable shall be used.


378.30 Securing and Supporting. Nonmetallic wireway
shall be supported in accordance with 378.30(A) and (B).


(A) Horizontal Support. Nonmetallic wireways shall be sup-
ported where run horizontally at intervals not to exceed 900 mm
(3 ft), and at each end or joint, unless listed for other support
intervals. In no case shall the distance between supports exceed
3m (10 ft).


(B) Vertical Support. Vertical runs of nonmetallic wireway
Shall be securely supported at intervals not exceeding 1.2 m
(4 ft), unless listed for other support intervals, and shall not
have more than one joint between supports. Adjoining nonme-
tallic wireway sections shall be securely fastened together to
provide a rigid joint.

378.44 Expansion Fittings. Expansion fittings for nonmetal-
lic wireway shall be provided to compensate for thermal expan-
sion and contraction where the length change is expected to be
6 mm (0.25 in.) or greater in a straight run.


Informational Note: SeeTable 352.44(A) for expansion
characteristics of PVC conduit. The expansion character-
istics of PVC nonmetallic wireway are identical.


2025 California Electrical Code


e


ARTICLE 382 — NONMETALLIC EXTENSIONS


378.56 Splices and Taps. Splices and taps shall be permitted
within a nonmetallic wireway, provided they are accessible. The
conductors, including splices and taps, shall not fill the nonme-
tallic wireway to more than 75 percent of its area at that point.


378.58 Dead Ends. Dead ends of nonmetallic wireway shall
be closed using listed fittings.

A 378.60 Grounding. Where equipment grounding is required,
а separate grounding conductor shall be installed in the nonme-
tallic wireway. A separate equipment grounding conductor shall
not be required where the grounded conductor is used to ground
equipment as permitted in 250.142.


378.70 Extensions from Nonmetallic Wireways. Extensions
from nonmetallic wireway shall be made with cord pendants or
any wiring method of Chapter 3. A separate equipment ground-
ing conductor shall be installed in, or an equipment grounding
connection shall be made to, any of the wiring methods used
for the extension.


Part III. Construction Specifications


378.120 Marking. Nonmetallic wireways shall be marked so
that the manufacturer's name or trademark and interior cross-
sectional area in square inches shall be visible after installation.
Marking for limited smoke shall be permitted on the nonmetal-
lic wireways that have limited smoke-producing characteristics.


ARTICLE 380
Multioutlet Assembly


Part I. General


А 380.1 Scope. This article covers the use and installation
requirements for multioutlet assemblies.


Informational Note: See Article 100 for the definition of
multioutlet assembly.


Part II. Installation


380.10 Uses Permitted. The use of a multioutlet assembly
shall be permitted in dry locations.


380.12 Uses Not Permitted. A multioutlet assembly shall not
be installed as follows:


(1) Where concealed, except that it shall be permissible to sur-
round the back and sides of a metal multioutlet assembly
by the building finish or recess a nonmetallic multioutlet
assembly in a baseboard

(2) Where subject to severe physical damage

(3): Where the voltage is 300 volts or more between conductors
unless the assembly is of metal having a thickness of not
less than 1.02 mm (0.040 in.)

(4) Where subject to corrosive vapors

(5) In hoistways


2025 California Electrical Code


382.10


(6) In any hazardous (classified) location, except as permitted
by other articles in this Code
(7) Where cord and plug connected


380.23 Insulated Conductors. For field-assembled multioutlet
assemblies, insulated conductors shall comply with 380.23(A)
and (B), as applicable.


(A) Deflected Insulated Conductors. Where insulated con-
ductors are deflected within a multioutlet assembly, either
at the ends or where conduits, fittings, or other raceways or
cables enter or leave the multioutlet assembly, or where the
direction of the multioutlet assembly is deflected greater than
30 degrees, dimensions corresponding to one wire per terminal
in Table 312,6(A) shall apply.


(B) Multioutlet Assemblies Used as Pull Boxes. Where
insulated conductors 4 AWG or larger are pulled through a
multioutlet assembly, the distance between raceway and cable
entries enclosing the same conductor shall not be less than that
required by 314.28(A)(1) for straight pulls and 314.28(A)(2)
for angle pulls. When transposing cable size into raceway size,
the minimum metric designator (trade size) raceway required
for the number and size of conductors in the cable shall be used.
380.76 Metal Multioutlet Assembly Through Dry Parti-
tions. It shall be permissible to extend a metal multioutlet
assembly through (not run within) dry partitions if arrange-
ments are made for removing the cap or cover on all exposed
portions and no outlet is located within the partitions.


ARTICLE 382
Nonmetallic Extensions


Part I. General


382.1 Scope. This article covers the use, installation, and con-
struction specifications for nonmetallic extensions.

382.6 Listing Requirements. Concealable nonmetallic exten-
sions and associated fittings and devices shall be listed. The start-
ing/source tap device for the extension shall contain and provide
the following protection for all load-side extensions and devices:
(1) Supplementary overcurrent protection

(2) Level of protection equivalent to a Class A GFCI

(3) Level of protection equivalent to a portable GFCI

(4) Line and load-side miswire protection

(5) Provide protection from the effects of arc faults


Part II. Installation


382.10 Uses Permitted. Nonmetallic extensions shall be per-
mitted only in accordance with 382.10(A), (B), and (C).


(A) From an Existing Outlet. The extension shall be from
an existing outlet on a 15- or 20-ampere branch circuit. Where


70-307


382.12


a concealable nonmetallic extension originates from a non—
grounding-type receptacle, the installation shall comply with
250.130(C), 406.4(D)(2)(b), ог 406.4(D)(2)(c).


(B) Exposed and in a Dry Location. The extension shall be
run exposed, or concealed as permitted in 382.15, and in a dry
location.


(C) Residential or Offices. For nonmetallic surface exten-
sions mounted directly on the surface of walls or ceilings, the
building shall be occupied for residential or office purposes and
shall not exceed three floors above grade. Where identified for
the use, concealable nonmetallic extensions shall be permitted
more than three floors above grade.


Informational Note No. 1: See 310.14(A)(3) for temper-
ature limitation of conductors.


Informational Note No. 2: See 362.10 for definition of
First Floor.


382.12 Uses Not Permitted. Nonmetallic extensions shall not
be used as follows:


(1) In unfinished basements, attics, or roof spaces

(2) Where the voltage between conductors exceeds 150 volts
for nonmetallic surface extensions and 300 volts for aerial
cable

(3) Where subject to corrosive vapors

(4) Where run through a floor or partition, or outside the room
in which it originates


382.15 Exposed.


(A) Nonmetallic Extensions. One or more extensions shall
be permitted to be run in any direction from an existing outlet,
but not on the floor or within 50 mm (2 in.) from the floor.


(B) Concealable Nonmetallic Extensions. Where identi-
fied for the use, nonmetallic extensions shall be permitted to
be concealed with paint, texture, concealing compound, plas-
ter, wallpaper, tile, wall paneling, or other similar materials and
installed in accordance with 382.15(A).


382.24 Bends.


(A) Nonmetallic Extensions, A bend that reduces the normal
spacing between the conductors shall be covered with a cap to
protect the assembly from physical damage.

(B) Concealable Nonmetallic Extensions. Concealable


extensions shall be permitted to be folded back over themselves
and flattened as required for installation.


382.30 Securing and Supporting,


(A) Nonmetallic Extensions. Nonmetallic surface exten-
sions shall be secured in place by approved means at intervals
not exceeding 200 mm (8 in.), with an allowance for 300 mm
(12 in.) to the first fastening where the connection to the supply-
ing outlet is by means of an attachment plug. There shall be at
least one fastening between cach two adjacent outlets supplied.
An extension shall be attached to only woodwork or plaster


70-308


ARTICLE 382 — NONMETALLIC EXTENSIONS


finish and shall not be in contact with any metal work or other
conductive material other than with metal plates on receptacles.


(B) Concealable Nonmetallic Extensions. All surface-
mounted concealable nonmetallic extension components shall
be firmly anchored to the wall or ceiling using an adhesive or
mechanical anchoring system identified for this use.


382.40 Boxes and Fittings. Each run shall terminate in a fitting,
connector, or box that covers the end of the assembly. АП fittings,
connectors, and devices shall be of a type identified for the use.


382.42 Devices.


(A) Receptacles, All receptacles, receptacle housings, and
self-contained devices used with concealable nonmetallic
extensions shall be identified for this use.


A (B) Receptacles and Housings. Receptacle housings and self-
contained devices designed either for surface or for recessed
mounting shall be permitted for use with concealable nonmetal-
lic extensions. Receptacle housings and self-contained devices
shall incorporate means for facilitating entry and termination
of concealable nonmetallic extensions and for electrically con-
necting the housing or device. Receptacle and self-contained
devices shall comply with 406.4. Power and communications
outlets installed together in common housing shall be permitted
in accordance with 800.133(A)(3), Exception No. 2.


382.56 Splices and Taps. Extensions shall consist of a continu-
ous unbroken length of the assembly, without splices, and without
exposed conductors between fittings, connectors, or devices. Taps
shall be permitted where approved fittings completely covering
the tap connections are used. Aerial cable and its tap connec-
tors shall be provided with an approved means for polarization.
Receptacle-type tap connectors shall be of the locking type.


Part III. Construction Specifications (Concealable
Nonmetallic Extensions Only)


382.100 Construction. Concealable nonmetallic extensions
shall be of a multilayer flat conductor design consisting of a cen-
ter ungrounded conductor enclosed by a sectioned grounded con-
ductor and an overall sectioned equipment grounding conductor.


382.104 Flat Conductors. Concealable nonmetallic exten-
sions shall be constructed, using flat copper conductors equiva-
lent to 14 AWG or 12 AWG conductor sizes, and constructed
per 382.104(A), (B), and (C).


(A) Ungrounded Conductor (Center Layer). The
ungrounded conductor shall consist of one or more ungrounded
flat conductor(s) enclosed in accordance with 382.104(B) and
(C) and identified in accordance with 310.6(C).


(B) Grounded Conductor (Inner Sectioned Layers). The
grounded conductor shall consist of two sectioned inner flat
conductors that enclose the center ungrounded conductor(s).
The sectioned grounded conductor shall be enclosed by the sec-
tioned equipment grounding conductor and identified in accor-
dance with 200.6.


2025 California Electrical Code


em (6)


ARTICLE 384 — STRUT-TYPE CHANNEL RACEWAY


(C) Equipment Grounding Conductor (Outer Sectioned
Layers) The equipment grounding conductor shall consist
of two overall sectioned conductors that enclose the grounded
conductor and ungrounded conductor(s) and shall comply with
250.4(А)(5). The equipment grounding conductor layers shall
be identified by any one of the following methods:


(1) As permitted in 250.119

(2) A clear covering

(3) One or more continuous green stripes or hash marks

(4) The term "Equipment Grounding Conductor" printed at
regular intervals throughout the cable


382.112 Insulation. The ungrounded and grounded flat con-
ductor layers shall be individually insulated and comply with
310.14(A)(3). The equipment grounding conductor shall be
covered or insulated.


382.120 Marking.


(A) Cable. Concealable nonmetallic extensions shall be
clearly and durably marked on both sides at intervals of not
more than 610 mm (24 in.) with the information required by
310.8(A) and with the following additional information:


(1) Material of conductors

(2) Maximum temperature rating

(3) Ampacity

(B) Conductor Identification. Conductors shall be clearly
and durably identified on both sides throughout their length as
specified in 382.104.


ARTICLE 384
Strut-Type Channel Raceway


Part I. General


384.1 Scope. This article covers the use, installation, and con-
struction specifications of strut-type channel raceway.


384.6 Listing Requirements. Strut-type channel raceways
and accessories shall be listed and identified for such use.


Part II. Installation


384.10 Uses Permitted. The use of strut-type channel race-
ways shall be permitted in the following:


(1) Where exposed.

(2) In dry locations.

(3) In locations subject to corrosive vapors where protected by

finishes approved for the condition.

(4) As power poles.

(5) In hazardous (classified) locations as permitted in
Chapter 5.

As extensions of unbroken lengths through walls, parti-
tions, and floors where closure strips are removable from


2025 California Electrical Code


384.30


either side and the portion within the wall, partition, or
floor remains covered.

(7) Ferrous channel raceways and fittings protected from cor-
rosion solely by enamel shall be permitted only indoors.


384.12 Uses Not Permitted. Strut-type channel raceways
shall not be used as follows:


(1) Where concealed.

(2) Ferrous channel raceways and fittings protected from cor-
rosion solely by enamel shall not be permitted where sub-
ject to severe corrosive influences.


384.21 Size of Conductors. No conductor larger than that for
which the raceway is listed shall be installed in strut-type chan-
nel raceways.


384,22 Number of Conductors. The number of conductors
or cables permitted in strut-type channel raceways shall not
exceed the percentage fill using Table 384.22 and applicable
cross-sectional area of specific types and sizes of wire given in
the tables in Chapter 9.


The adjustment factors of 310.15(C)(1) shall not apply to
conductors installed in strut-type channel raceways where all of
the following conditions are met:


(1) The cross-sectional area of the raceway exceeds 2500 mm?
(4 in2).

(2) Thecurrent-carrying conductors do not exceed 30 in number.

(3) The sum of the cross-sectional areas of all contained con-
ductors does not exceed 20 percent of the interior cross-
sectional area of the strut-type channel raceways.


384.30 Securing and Supporting.


(A) Surface Mount. A surface mount strut-type channel race-
way shall be secured to the mounting surface with retention straps
external to the channel at intervals not exceeding 3 m (10 ft) and


Table 384.22 Channel Size and Inside Cross-Sectional Area


Area 40% Area* 25% Areat
Size OO

Channel in? mm? in? шш? in? mm
16 x 9% 0887 572 0355 229 0222 143
1x1 1151 743 0460 297 0288 186
PAx1* — 1,677 1076 0,671 433 0419 270
Pax 1% 2.008 1308 0.811 523 0.507 327
1%x 2s — 3169 2045 1.267 87 0792 51
1% x 3% 4308 2780 1723 1112 1077 695
14x% 0.849 548 0340 219 0212 137
1йх1й 1828 1179 071 472 0457 295
1йх1% — 23001 1485 09200 594 0.575 371
14x3 3.854 2487 1.540 995 0964 622


*Raceways with external joiners shall use a 40 percent wire fill calculation to
determine the number of conductors permitted.

"Raceways with internal joiners shall use a 25 percent wire fill calculation to
determine the number of conductors permitted.


70-309


384.56


within 900 mm (3 ft) of each outlet box, cabinet, junction box, or
other channel raceway termination.


(B) Suspension Mount. Strut-type channel raceways shall be
permitted to be suspension mounted in air with identified meth-
ods at intervals not to exceed 3 m (10 ft) and within 900 mm
(3 ft) of channel raceway terminations and ends.


384.56 Splices and Taps. Splices and taps shall be permitted in
raceways that are accessible after installation by having a remov-
able cover. The conductors, including splices and taps, shall not
fill the raceway to more than 75 percent of its area at that point.
Ай splices and taps shall be made by approved methods.


384.60 Grounding. Strut-type channel raceway enclosures
providing a transition to or from other wiring methods shall
have a means for connecting an equipment grounding conduc-
tor, Strut-type channel raceways shall be permitted as an equip-
ment grounding conductor in accordance with 250.118(A(13).
Where a snap-fit metal cover for strut-type channel raceways is
used to achieve electrical continuity in accordance with the list-
ing, this cover shall not be permitted as the means for providing
electrical continuity for a receptacle mounted in the cover.


Part III. Construction Specifications


384.100 Construction. Strut-type channel raceways and their
accessories shall be of a construction that distinguishes them
from other raceways. Raceways and their elbows, couplings,
and other fittings shall be designed such that the sections can
be electrically and mechanically coupled together and installed
without subjecting the wires to abrasion. They shall comply
with 384.100(A), (B), and (C).


(A) Material. Raceways and accessories shall be formed of
steel, stainless steel, or aluminum.


(B) Corrosion Protection. Steel raceways and accessories
shall be protected against corrosion by galvanizing or by an
organic coating.
Informational Note: Enamel and PVC coatings are exam-
ples of organic coatings that provide corrosion protection.


(C) Cover. Covers of strut-type channel raceways shall be
either metal or nonmetallic.


384.120 Marking. Each length of strut-type channel raceway
shall be clearly and durably identified as required in the first
sentence of 110.21(A).


ARTICLE 386
Surface Metal Raceways


Part I. General


386.1 Scope. This article covers the use, installation, and con-
struction specifications for surface metal raceways and associ-
ated fittings.


70-310


ARTICLE 386 — SURFACE METAL RACEWAYS


386.6 Listing Requirements. Surface metal raceway and


associated fittings shall be listed.


Part II. Installation


386.10 Uses Permitted. The use of surface metal raceways
shall be permitted in the following:


(1) In dry locations.

(2) In Class I, Division 2 hazardous (classified) locations as
permitted in 501.10(B)(3).

(3) Under raised floors, as permitted in 645.5(E)(2).

(4) Extension through walls and floors, Surface metal raceway
shall be permitted to pass transversely through dry walls,
dry partitions, and dry floors if the length passing through
is unbroken. Access to the conductors shall be maintained
on both sides of the wall, partition, or floor.


386.12 Uses Not Permitted. Surface metal raceways shall not
be used in the following:


(1) Where subject to severe physical damage, unless otherwise
approved

(2) Where the voltage is 300 volts or more between conductors,
unless the metal has a thickness of not less than 1.02 mm
(0.040 in.) nominal

(3) Where subject to corrosive vapors

(4) In hoistways

(5) Where concealed, except as permitted in 386.10


386.21 Size of Conductors. No conductor larger than that
for which the raceway is designed shall be installed in surface
metal raceway.


386.22 Number of Conductors or Cables. The number of
conductors or cables installed in surface metal raceway shall not
be greater than the number for which the raceway is designed.
Cables shall be permitted to be installed where such use is not
prohibited by the respective cable articles.


The adjustment factors of 310.15(C)(1) shall not apply to
conductors installed in surface metal raceways where all of the
following conditions are met:


(1) The cross-sectional area of the raceway exceeds 2500 mm?
(4 in.2).

(2) The current-carrying conductors do not exceed 30 in
number.

(3) The sum of the cross-sectional areas of all contained con-
ductors does not exceed 20 percent of the interior cross-
sectional area of the surface metal raceway.

386.30 Securing and Supporting. Surface metal raceways

and associated fittings shall be supported in accordance with

the manufacturer's installation instructions.

386.56 Splices and Taps. Splices and taps shall be permit-

ted in surface metal raceways having a removable cover that is

accessible after installation. The conductors, including splices
and taps, shall not fill the raceway to more than 75 percent of


2025 California Electrical Code


©


e


ARTICLE 388 — SURFACE NONMETALLIC RACEWAYS


its arca at that point. Splices and taps in surface metal race-
ways without removable covers shall be made only in boxes.
All splices and taps shall be made by approved methods.


Taps of Type FC cable installed in surface metal raceway
shall be made in accordance with 322.56(B).


386.60 Grounding. Surface metal raceway enclosures provid-
ing a transition from other wiring methods shall have a means
for connecting an equipment grounding conductor.


386.70 Combination Raceways. When combination surface
metal raceways are used for both signaling and for lighting and
power circuits, the different systems shall be run in separate
compartments identified by stamping, imprinting, or color cod-
ing of the interior finish.


Part III. Construction Specifications


386.100 Construction. Surface metal raceways shall be of
such construction as will distinguish them from other raceways.
Surface metal raceways and their elbows, couplings, and simi-
lar fittings shall be designed so that the sections can be electri-
cally and mechanically coupled together and installed without
subjecting the wires to abrasion.

Where covers and accessories of nonmetallic materials are
used on surface metal raceways, they shall be identified for
such usc.

386.120 Marking. Each length of surface metal raceway shall
be clearly and durably identified as required in the first sentence.
of 110.21 (A).


ARTICLE 388
Surface Nonmetallic Raceways


Part I. General


388.1 Scope. This article covers the use, installation, and con-
struction specifications for surface nonmetallic raceways and
associated fittings.


388.6 Listing Requirements. Surface nonmetallic raceway
and associated fittings shall be listed.


Part II. Installation


388.10 Uses Permitted. Surface nonmetallic raceways shall
be permitted as follows:


(1) The use of surface nonmetallic raceways shall be permitted
in dry locations.

Extension through walls and floors shall be permitted. Sur-
face nonmetallic raceway shall be permitted to pass trans-
versely through dry walls, dry partitions, and dry floors
if the length passing through is unbroken. Access to the
conductors shall be maintained on both sides of the wall,
partition, or floor.


(2


2025 California Electrical Code


388.100


388.12 Uses Not Permitted. Surface nonmetallic raceways
shall not be used in the following:


(1) Where concealed, except as permitted in 388.10(2)

(2) Where subject to severe physical damage

(3) Where the voltage is 300 volts or more between conduc-
tors, unless listed for higher voltage

(4) In hoistways

(5) In any hazardous (classified) location, except as permitted

by other articles in this Code

Where subject to ambient temperatures exceeding those for

which the nonmetallic raceway is listed

For conductors whose insulation temperature limitations

would exceed those for which the nonmetallic raceway is

listed


388.21 Size of Conductors. No conductor larger than that for
which the raceway is designed shall be installed in surface non-
metallic raceway.


388.22 Number of Conductors or Cables. The number of
conductors or cables installed in surface nonmetallic raceway
shall not be greater than the number for which the raceway is
designed. Cables shall be permitted to be installed where such
use is not prohibited by the respective cable articles.


388.30 Securing and Supporting. Surface nonmetallic race-
ways and associated fittings shall be supported in accordance
with the manufacturer’s installation instructions.


388.56 Splices and Taps. Splices and taps shall be permit-
ted in surface nonmetallic raceways having a cover capable of
being opened in place that is accessible after installation. The
conductors, including splices and taps, shall not fill the raceway
to more than 75 percent of its area at that point. Splices and
taps in surface nonmetallic raceways without covers capable of
being opened in place shall be made only in boxes. All splices
and taps shall be made by approved methods.

А 388.60 Grounding. Where equipment grounding is required,
a separate grounding conductor shall be installed in the raceway.
388.70 Combination Raceways. When combination surface
nonmetallic raceways are used both for signaling and for light-
ing and power circuits, the different systems shall be run in
separate compartments identified by stamping, imprinting, or
color coding of the interior finish.


(6
0


Part Ш. Construction Specifications


388.100 Construction. Surface nonmetallic raceways shall
be of such construction as will distinguish them from other
raceways. Surface nonmetallic raceways and their elbows, cou-
plings, and similar fittings shall be designed so that the sections
can be mechanically coupled together and installed without
subjecting the wires to abrasion.

Surface nonmetallic raceways and fittings are made of
suitable nonmetallic material that is resistant to moisture and
chemical atmospheres. It shall also be flame retardant, resistant


70-311


388.120


to impact and crushing, resistant to distortion from heat under
conditions likely to be encountered in service, and resistant to
low-temperature effects.


388.120 Marking. Surface nonmetallic raceways that have
limited smoke-producing characteristics shall be permitted to
be so identified. Each length of surface nonmetallic raceway
shall be clearly and durably identified as required in the first
sentence of 110.21(A).


ARTICLE 390
Underfloor Raceways


Part I. General


390.1 Scope. This article covers the use and installation
requirements for underfloor raceways.


Part II. Installation


390.10 Uses Permitted. The installation of underfloor race-
ways shall be permitted beneath the surface of concrete or other
flooring material or in office occupancies where laid flush with
the concrete floor and covered with linoleum or equivalent floor
covering.


390.12 Uses Not Permitted. Underfloor raceways shall not
be installed (1) where subject to corrosive vapors or (2) in any
hazardous (classified) locations, except as permitted by 504.20
and in Class I, Division 2 locations as permitted in 501.10(B)(3).
Unless made of a material approved for the condition or unless
corrosion protection approved for the condition is provided,
metal underfloor raceways, junction boxes, and fittings shall
not be installed in concrete or in areas subject to severe cor-
rosive influences,


390.15 Covering. Raceway coverings shall comply with
390.15(A) through (D).

(A) Raceways Not over 100 mm (4 in.) Wide. Half-round
and flat-top raceways not over 100 mm (4 in.) in width shall
have not less than 20 mm (% in.) of concrete or wood above
the raceway.

Exception: As permitted in 390.15(C) and (D) for flat-top
raceways.

(B) Raceways over 100 mm (4 in.) Wide But Not over
200 mm (8 in.) Wide. Flat-top raceways over 100 mm (4 in.)
but not over 200 mm (8 in.) wide with a minimum of 25 mm
(1 in.) spacing between raceways shall be covered with concrete
to a depth of not less than 25 mm (1 in.). Raceways spaced less
than 25 mm (1 in.) apart shall be covered with concrete to a
depth of 38 mm (1% in.).


(C) Trench-Type Raceways Flush with Concrete. Trench-
type flush raceways with removable covers shall be permitted
to be laid flush with the floor surface. Such approved raceways


70-312


ARTICLE 390 — UNDERFLOOR RACEWAYS


shall be designed so that the cover plates provide adequate
mechanical protection and rigidity equivalent to junction box
covers.


(D) Other Raceways Flush with Concrete. In office occu-
pancies, approved metal flat-top raceways, if not over 100 mm
(4 in.) in width, shall be permitted to be laid flush with the
concrete floor surface, provided they are covered with substan-
tial linoleum that is not less than 1.6 mm (Vs in.) thick or with
equivalent floor covering. Where more than one and not more
than three single raceways are each installed flush with the con-
crete, they shall be contiguous with each other and joined to
form a rigid assembly.


390.20 Size of Conductors. No conductor larger than that for
which the raceway is designed shall be installed in underfloor
raceways.


390.22 Maximum Number of Conductors in Raceway. The
combined cross-sectional area of all conductors or cables shall
not exceed 40 percent of the interior cross-sectional area of the
raceway.


390.23 Ampacity of Conductors. The ampacity adjustment
factors in 310.15(C) shall apply to conductors installed in
underfloor raceways.


390.56 Splices and Taps. Splices and taps shall be made only
in junction boxes.


For the purposes of this section, so-called loop wiring (con-
tinuous, unbroken conductor connecting the individual outlets)
shall not be considered to be a splice or tap.


Exception: Splices and taps shall be permitted in trench-type
flush raceway having a removable cover that is accessible after
installation. The conductors, including splices and taps, shall
not fill more than 75 percent of the raceway area at that point.


390.57 Discontinued Outlets. When an outlet is abandoned,
discontinued, or removed, the sections of circuit conductors
supplying the outlet shall be removed from the raceway. No
splices or reinsulated conductors, such as would be the case
with abandoned outlets on loop wiring, shall be allowed in
raceways.


390.70 Laid in Straight Lines. Underfloor raceways shall be
laid so that a straight line from the center of one junction box to
the center of the next junction box coincides with the centerline
of the raceway system. Raceways shall be firmly held in place
to prevent disturbing this alignment during construction.


390.71 Markers at Ends. A suitable marker shall be installed
at or near each end of each straight run of raceways to locate
the last insert.


390.73 Dead Ends. Dead ends of raceways shall be closed.


390.74 Junction Boxes. Junction boxes shall be leveled to
the floor grade and sealed to prevent the free entrance of water
or concrete. Junction boxes used with metal raceways shall be
metal and shall be electrically continuous with the raceways.


2025 California Electrical Code


ARTICLE 392 — CABLE TRAYS


390.75 Inserts. Inserts shall be leveled and sealed to prevent
the entrance of concrete. Inserts used with metal raceways shall
be metal and shall be electrically continuous with the raceway.
Inserts set in or on fiber raceways before the floor is laid shall
be mechanically secured to the raceway. Inserts set in fiber
raceways after the floor is laid shall be screwed into the race-
way. When cutting through the raceway wall and setting inserts,
chips and other dirt shall not be allowed to remain in the race-
way, and tools shall be used that are designed so as to prevent
the tool from entering the raceway and damaging conductors
that may be in place.


390.76 Connections to Cabinets and Wall Outlets. Connec-
tions from underfloor raceways to distribution centers and wall
outlets shall be made by approved fittings or by any of the wir-
ing methods in Chapter 3, where installed in accordance with
the respective articles.


ARTICLE 392
Cable Trays


Part I. General


392.1 Scope. This article covers cable tray systems, including
ladder, ventilated trough, ventilated channel, solid bottom, and
other similar structures,


Informational Note: See ANSUNEMA-VE 1-2017,
Metal Cable Tray Systems, and NECA/NEMA 105-2015,
Standard for Installing Metal Cable Tray Systems, for
further information on cable trays.


Part II. Installation


392.10 Uses Permitted. Cable tray shall be permitted to be
used as a support system for wiring methods containing service
conductors, feeders, branch circuits, communications circuits,
control circuits, and signaling circuits. Single insulated cables
and single insulated conductors shall be permitted in cable tray
only when installed in accordance with 392.10(B)(1). Cable
tray installations shall not be limited to industrial establish-
ments. Where exposed to direct rays of the sun, insulated con-
ductors and jacketed cables shall be identified as being sunlight
resistant. Cable trays and their associated fittings shall be iden-
tified for the intended use.


(A) Wiring Methods. The wiring methods in Table 392.10(A)
shall be permitted to be installed in cable tray systems under the
conditions described in their respective articles and sections.


(B) In Industrial Establishments. The wiring methods in
Table 392.10(A) shall be permitted to be used in any industrial
establishment under the conditions described in their respec-
tive articles. In industrial establishments only, where conditions
of maintenance and supervision ensure that only qualified per-
sons service the installed cable tray system, any of the cables


2025 California Electrical Code


392.10


A Table 392.10(A) Wiring Methods


Wiring Method Article

Armored cable: Type AC 320
CATV cables 800 and 820
Class 2 and Class 3 cables 722 and 725
Communications cables 800 and 805
Communications raceways 800
Electrical metallic tubing: EMT 358
Electrical nonmetallic tubing: ENT 362
Fire alarm cables 722 and 760
Flexible metal conduit: FMC 348
Flexible metallic tubing: FMT 360
Instrumentation tray cable: Type ITC 341
Intermediate metal conduit: IMC 342
Liquidtight flexible metal conduit: LFMC 350
Liquidtight flexible nonmetallic conduit: LFNC 356
Metal-clad cable: Type MC 330
Mineral-insulated, metal-sheathed cable: Type MI 332
Network-powered broadband communications 800 and 830

cables
Nonmetallic-sheathed cable: Types NM, NMC, 334

and NMS
Non-power-limited fire alarm cable 722 and 760
Optical fiber cables 722 and 770
Other factory-assembled, multiconductor control,

signal, or power cables that are specifically

approved for installation in cable trays
Power and control tray cable: Type TC 336
Power-limited fire alarm cable 722 and 760
Power-limited tray cable 725
Rigid metal conduit: RMC 344
Rigid polyvinyl chloride conduit: PVC 352
Reinforced thermosetting resin conduit: RTRC 355
Service-entrance cable: Types SE and USE. 338
Underground feeder and branch-circuit cable: 340


‘Type UF


in 392.10(B)(1) and (B)(2) shall be permitted to be installed
in ladder, ventilated trough, solid bottom, or ventilated channel
cable trays.


A (1) Single-Conductor Cables and Single Insulated Con-
ductors. Single-conductor cables and single insulated con-
ductors shall be permitted to be installed in accordance with
392.10(BX1)(a) through (B)(1)(c).

(a) Single-conductor cables and single insulated conductors
shall be 1/0 AWG or larger and shall be of a type listed and
marked on the surface for use in cable trays. Where 1/0 AWG
through 4/0 AWG single-conductor cables and single insu-
lated conductors are installed in ladder cable tray, the maxi-
mum allowable rung spacing for the ladder cable tray shall be
225 mm (9 іп.).

(b) Welding cables shall comply with Article 630, Part IV.

(c) Single conductors used as equipment grounding con-
ductors shall be insulated, covered, or bare, and they shall be
4 AWG or larger.


70-313


39212


(2) Single- and Multiconductor Medium Voltage Cables.
Single- and multiconductor medium voltage cables shall be
Type MV cable. Single conductors shall be installed in accor-
dance with 392.10(B)(1).


(C) Hazardous (Classified) Locations. Cable trays in haz-
ardous (classified) locations shall contain only the cable types
and raceways permitted by other articles in this Code.


(D) Nonmetallic Cable Tray. In addition to the uses permit-
ted elsewhere in 392.10, nonmetallic cable tray shall be permit-
ted in corrosive areas and in areas requiring voltage isolation.


(E) Airfield Lighting Cable Tray. In airports where main-
tenance and supervision conditions ensure that only qualified
persons can access, install, or service the cable, airfield lighting
cable used in series circuits that are rated up to 5000 volts and
are powered by constant current regulators shall be permitted to
be installed in cable trays.


Informational Note: Federal Aviation Administration
(FAA) Advisory Circulars (ACs) provide additional prac-
tices and methods for airport lighting.


392.12 Uses Not Permitted. Cable tray systems shall not be
used in hoistways or where subject to severe physical damage.


392.18 Cable Tray Installation.


(A) Complete System. Cable trays shall be installed as a com-
plete system. Field bends or modifications shall be so made that
the electrical continuity of the cable tray system and support for
the cables is maintained. Cable tray systems shall be permitted
to have mechanically discontinuous segments between cable
tray runs or between cable tray runs and equipment.


(B) Completed Before Installation. Each run of cable tray
shall be completed before the installation of cables.


(C) Covers. In portions of runs where additional protection is
required, covers or enclosures providing the required protection
shall be of a material that is compatible with the cable tray.


A (D) Through Partitions and Walls. Cable trays shall be
permitted to extend transversely through partitions and walls
or vertically through platforms and floors in wet or dry loca-
tions where the installations, complete with installed cables, are
made in accordance with 300.21.


(E) Exposed and Accessible. Cable trays shall be exposed
and accessible, except as permitted by 392.18(D).


(F) Adequate Access. Sufficient space shall be provided and
maintained about cable trays to permit adequate access for
installing and maintaining the cables.


А (С) Raceways, Cables, Boxes, and Conduit Bodies Sup-
ported from Cable Tray Systems. In industrial facilities
where conditions of maintenance and supervision ensure that
only qualified persons service the installation and where the
cable tray systems are designed and installed to support the
load, such systems shall be permitted to support raceways and


70-314


ARTICLE 392 — CABLE TRAYS


cables, and boxes and conduit bodies covered in 314.1. For
raceways terminating at the tray, a listed cable tray clamp or
adapter shall be used to securely fasten the raceway to the cable
tray system. Additional supporting and securing of the raceway
shall be in accordance with the appropriate raceway article. For
raceways or cables running parallel to and attached to the bot-
tom or side of a cable tray system, fastening and supporting
shall be in accordance with the appropriate raceway or cable
article.


For boxes and conduit bodies attached to the bottom or side
of a cable tray system, fastening and supporting shall be in
accordance with 314.23.


(H) Marking. Cable trays containing conductors operating
over 600 volts shall have a permanent, legible warning notice
carrying the wording "DANGER — HIGH VOLTAGE — KEEP
AWAY” placed in a readily visible position on all cable trays,
with the spacing of warning notices not to exceed 3 m (10 ft).
The danger marking(s) or labels shall comply with 110.21(B).


Exception: Where not accessible (as applied to equipment), in
industrial establishments where the conditions of maintenance
and supervision ensure that only qualified persons service the
installation, cable tray system warning notices shall be located
where necessary for the installation to ensure safe maintenance
and operation.


392.20 Cable and Conductor Installation.


(A) Multiconductor Cables Operating at 1000 Volts or
Less. Multiconductor cables operating at 1000 volts or less
shall be permitted to be installed in the same tray.


(B) Cables Operating at Over 1000 Volts. Cables operat-
ing at over 1000 volts and those operating at 1000 volts or less
installed in the same cable tray shall comply with either of the
following:


(1) The cables operating at over 1000 volts are Type MC.

(2) The cables operating at over 1000 volts are separated from
the cables operating at 1000 volts or less by a solid fixed
barrier of a material compatible with the cable tray,


(C) Connected in Parallel. Where single conductor cables
comprising each phase, neutral, or grounded conductor of an
alternating-current circuit are connected in parallel as permit-
ted in 310.10(G), the conductors shall be installed in groups
consisting of not more than one conductor per phase, neutral, or
grounded conductor to prevent current imbalance in the paral-
leled conductors due to inductive reactance.


Single conductors shall be securely bound in circuit groups
to prevent excessive movement due to fault-current magnetic
forces unless single conductors are cabled together, such as tri-
plexed assemblies.


(D) Single Conductors. Where any of the single conduc-
tors installed in ladder or ventilated trough cable trays are 1/0
through 4/0 AWG, all single conductors shall be installed in a


2025 California Electrical Code


ARTICLE 392 — CABLE TRAYS


single layer. Conductors that are bound together to comprise
each circuit group shall be permitted to be installed in other
than a single layer.


392.22 Number of Conductors or Cables.


(A) Number of Multiconductor Cables, Rated 2000 Volts or
Less, in Cable Trays. The number of multiconductor cables,
rated 2000 volts or less, permitted in a single cable tray shall
not exceed the requirements of this section. The conductor sizes
shall apply to both aluminum and copper conductors. Where
dividers are used, fill calculations shall apply to each divided
section of the cable tray.


^^ (1) Ladder or Ventilated Trough Cable Trays Containing
Any Mixture of Cables. Where ladder or ventilated trough
cable trays contain multiconductor power or lighting cables,
or any mixture of multiconductor power, lighting, control, and
signal cables, the maximum number of cables shall conform to
392.22(A 1 (a) through (AX(1)(c).

(a) Where all of the cables are 4/0 AWG or larger, the sum of
the diameters of all cables shall not exceed the cable tray width,
and the cables shall be installed in a single layer. Where the cable
ampacity is determined according to 392.80(А(1)(с), the
cable tray width shall not be less than the sum of the diameters of
the cables and the sum of the required spacing widths between the
cables.


A


392.22


(b) Where all of the cables are smaller than 4/0 AWG,
the sum of the cross-sectional areas of all cables shall not
exceed the maximum allowable cable fill area in Column 1 of
Table 392.22(A)(1) for the appropriate cable tray width.

(c) Where 4/0 AWG or larger cables are installed in the
same cable tray with cables smaller than 4/0 AWG, the sum
of the cross-sectional areas of all cables smaller than 4/0 AWG
shall not exceed the maximum allowable fill area resulting
from the calculation in Column 2 of Table 392.22(A (1) for the
appropriate cable tray width. The 4/0 AWG and larger cables
shall be installed in a single layer, and no other cables shall be
placed on them.


(2) Ladder or Ventilated Trough Cable Trays Containing
Multiconductor Control and/or Signal Cables Only. Where
a ladder or ventilated trough cable tray having a usable inside
depth of 150 mm (6 in.) or less contains multiconductor control
and/or signal cables only, the sum of the cross-sectional areas
of all cables at any cross section shall not exceed 50 percent
of the interior cross-sectional area of the cable tray. A depth of
150 mm (6 in.) shall be used to calculate the allowable interior
cross-sectional area of any cable tray that has a usable inside
depth of more than 150 mm (6 in.).


A (3) Solid Bottom Cable Trays Containing Any Mixture of
Cables. Where solid bottom cable trays contain multiconductor


^ Table 392.22(A)(1) Allowable Cable Fill Area for Multiconductor Cables in Ladder, Ventilated Trough, or Solid Bottom Cable Trays for


Cables Rated 2000 Volts or Less
Maximum Allowable Fill Area for Multiconductor Cables
Ladder or Ventilated Trough or Wire Mesh Cable Trays,
392.22(А)(1) Solid Bottom Cable Trays, 392.22(А)(3)
Column 1 Column 2* Column 3 Column 4°
Inside Width Applicable for Applicable for Applicable for Applicable for
of Cable Tray | 392.22(A)(1)(b) Only 392.22(A)(1)(c) Only 392.22(A)(3)(b) Only 392.22(A)(3)(c) Only
mm in, mm? in? mm? in? mm? in? mm? in?
50 2.0 1,500 25 1,500 - (30 Sd)? 2.5- (1.2 Sd)? 1,200 2.0 1,200 - (25 Sd) 2.0-Sd>
100 4.0 3,000 45 3,000 - (30 Sd)? 45 - (1.2 Sd) 2,300 35 2,300 — (25 Sd) 3.5- Sd
150 60 4,500 70 4,500 – (30 Sd)? 7-(128d) 3,500 55 3,500 – (25 590 5.5- Sd
200 8.0 6,000 9.5 6,000 – (30 Sd)? 9.5 - (1.2 Sd) 4,500 70 4,500 - (25 Sd) 7.0- Sd
225 90 6,800 10.5 6,800 – (305) 10.5-(1.254) 5,100 80 5,100 (2559 ^ 80-Sd
300 12.0 9,000 14.0 9,000 - (30 Sd) 14- (1.2 Sd) 7,100 110 7,00-(25Sd)  11.0-Sd
400 160 12,000 18.5 12000-(30Sd) 18.5—(1.2 Sd) 9,400 14.5 9,00-(25Sd) 145-54
450 18.0 13,500 21.0 13,500 - (30 Sd) 21- (1.2 Sd) 10,600 16.5 10,600 – (25 Sd) 165-54
500 20.0 | 15,000 23.5 15000-(30Sd) 23.5-(12Sd) | 11800 1&5 11,800 – (25 50) 18.5 -Sd
600 240 18,000 28.0 18,000 — (30 Sd) 28 - (1.2 Sd) : 14200-(25Sd) 220-54
T T 22,500-(30Sd)  35-(12Sd) 17,700 – (25 59)  27.5-Sd
27,000 – (30 Sd) 42 - (1.2 Sd) 21,300-(25Sd) 33.0 -Sd


*The maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm? for a 150-mm wide cable tray in
Column 2 shall be 4500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 7 minus

(12 multiplied by Sd)].
"The term Sd in Columns 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables
in the same cable tray with smaller cables.


2025 California Electrical Code


70-315


392.22


power or lighting cables, ог any mixture of multiconductor
power, lighting, control, and signal cables, the maximum number
of cables shall conform to 392.22(A)(3)(a) through (A)(3)(c).

(a) Where all of the cables are 4/0 AWG or larger, the sum
of the diameters of all cables shall not exceed 90 percent of the
cable tray width, and the cables shall be installed in a single
layer.

(b) Where all of the cables are smaller than 4/0 AWG,
the sum of the cross-sectional areas of all cables shall not
exceed the maximum allowable cable fill area in Column 3 of
Table 392.22(AX(1) for the appropriate cable tray width.

(c) Where 4/0 AWG or larger cables are installed in the
same cable tray with cables smaller than 4/0 AWG, the sum
of the cross-sectional areas of all cables smaller than 4/0 AWG
Shall not exceed the maximum allowable fill area resulting from
the computation in Column 4 of Table 392.22(A){4) for the
appropriate cable tray width. The 4/0 AWG and larger cables
shall be installed in a single layer, and no other cables shall be
placed on them.


(4) Solid Bottom Cable Tray Containing Multiconductor
Control and/or Signal Cables Only. Where a solid bottom
cable tray having a usable inside depth of 150 mm (6 in.) or less
contains multiconductor control and/or signal cables only, the
sum of the cross sectional areas of all cables at any cross sec-
tion shall not exceed 40 percent of the interior cross-sectional
area of the cable tray. A depth of 150 mm (6 in.) shall be used to
calculate the allowable interior cross-sectional area of any cable
tray that has a usable inside depth of more than 150 mm (6 in.).


A (5) Ventilated Channel Cable Trays Containing Multicon-
ductor Cables of Any Type. Where ventilated channel cable
trays contain multiconductor cables of any type, 392.22(А)(5)(а)
and (A)(5)(b) shall apply.

(a) Where only one multiconductor cable is installed, the
cross-sectional area shall not exceed the value specified in Col-
umn 1 of Table 392.22(A)(5).

(b) Where more than one multiconductor cable is installed,
the sum of the cross-sectional area of all cables shall not exceed
the value specified in Column 2 of Table 392.22(A)(5).


Table 392.22(A)(5) Allowable Cable Fill Area for Multiconductor
Cables in Ventilated Channel Cable Trays for Cables Rated
2000 Volts or Less


Maximum Allowable Fill Area for
Multiconductor Cables

Column 2

Inside Width Column 1 More Than

of Cable Tray One Cable One Cable
mm in, mm? in? mm? in?
75 3 1500 23 850 13
100 4 2900 45 1600 25
150 6 4500 70 2450 3.8

70-316


ARTICLE 392 — CABLE TRAYS


Table 392.22(A)(6) Allowable Cable Fill Area for Multiconductor
Cables in Solid Channel Cable Trays for Cables Rated 2000 Volts
or Less


Inside Width of Column 1 Column 2 More
Cable Tray One Cable Than One Cable
mm in. mm? in? mm? in?
50 2 850 13 500 0.
75 3 1300 20 700 11
100 4 2400 3.7 1400 21
150 6 3600 5.5 2100 3.2


A (6) Solid Channel Cable Trays Containing Multiconductor
Cables of Any Type. Where solid channel cable trays contain
multiconductor cables of any type, 392.22(A)(6)(a) and (A)(6)(b)
shall apply.

(a) Where only one multiconductor cable is installed, the
cross-sectional area of the cable shall not exceed the value spec-
ified in Column 1 of Table 392.22(A)(6).

(b) Where more than one multiconductor cable is installed,
the sum of the cross-sectional area of all cable shall not exceed
the value specified in Column 2 of Table 392.22(A)(6).


(B) Number of Single-Conductor Cables, Rated 2000 Volts
or Less, in Cable Trays. The number of single conductor
cables, rated 2000 volts or less, permitted in a single cable tray
section shall not exceed the requirements of this section. The
single conductors, or conductor assemblies, shall be evenly dis-
tributed across the cable tray. The conductor sizes shall apply to
both aluminum and copper conductors.


A (1) Ladder or Ventilated Trough Cable Trays. Where lad-
der or ventilated trough cable trays contain single-conductor
cables, the maximum number of single conductors shall con-
form to 392.22(B)(1)(8) through (B)(1)(d).

(a) Where all of the cables are 1000 kcmil or larger, the sum
of the diameters of all single-conductor cables shall not exceed
the cable tray width, and the cables shall be installed in a sin-
gle layer. Conductors that are bound together to comprise each
circuit group shall be permitted to be installed in other than a
single layer.

(b) Where all of the cables are from 250 kemil through
900 kcmil, the sum of the cross-sectional areas of all single-
conductor cables shall not exceed the maximum allowable
cable fill area in Column 1 of Table 392.22(B)(1) for the appro-
priate cable tray width.

(c) Where 1000 kcmil or larger single-conductor cables are
installed in the same cable tray with single-conductor cables
smaller than 1000 kcmil, the sum of the cross sectional areas
of all cables smaller than 1000 kcmil shall not exceed the
maximum allowable fill area resulting from the computation in
Column 2 of Table 392.22(B)(1) for the appropriate cable tray
width.


2025 California Electrical Code


ARTICLE 392 — CABLE TRAYS


392.46


Table 392.22(B)(1) Allowable Cable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays for


Cables Rated 2000 Volts or Less
Maximum Allowable Fill Area for SIngle-Conductor Cables
In Ladder, Ventilated Trough, or Wire Mesh Cable Trays
Column 1 Column 2*
Inside Wldth of Cable Tray Applicable for 392.22(B)(1)(b) Only Applicable for 392.22(B)(1)(c) Only
mm in. mm? in? mm? in?

50 2 1,400 2.0 1,400 — (28 Sd)» 2.0 - (1.1 Sd)
100 4 2,800 45 2,800 — (28 Sd) 4.5 - (1.1 Sd)
150 6 4,200 65 4,200 — (28 Sd)^ 6.5 ~(1.1 Sd)"
200 8 5,600 8.5 5,600 – (28 Sd) 8.5 – (1.1 Sd)
225 9 6,100 95 6,100 — (28 Sd) 9.5 ~ (1.1 Sd)
300 12 8,400 13.0 8,400 (28 Sd) 13.0 - (1.1 Sd)
400 16 11,200 17.5 11,200- (28 Sd) 17.5 - (1.1 Sd)
450 18 12,600 19.5 12,600 - (28 Sd) 19.5 - (1.1 Sd)
500 20 14,000 215 14,000 – (28 Sd) 21.5 - (1.1 Sd)
600 24 16,800 260 16,800 — (28 Sd) 26.0 - (1.1 Sd)
750 30 21,000 325 21,000 — (28 Sd) 32.5 - (1.1 Sd)
900 36 25,200 39.0 25,200 - (28 Sd) 394 Sd)


"Тһе maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm?, for a 150-mm wide cable tray in Column 2
shall be 4200 minus (28 multiplied by Sd) (the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied


by S).


"The term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm? (in inches, of all 1000 kcmil) and larger single-conductor cables in


the same cable tray with small cables.


(d) Where any of the single conductor cables are 1/0 through
4/0 AWG, the sum of the diameters of all single conductor
cables shall not exceed the cable tray width.


(2) Ventilated Channel Cable Trays. Where 50 mm (2 in.),
75 mm (3 in.), 100 mm (4 in.), or 150 mm (6 in.) wide venti-
lated channel cable trays contain single-conductor cables, the
sum of the diameters of all single conductors shall not exceed
the inside width of the channel.


(C) Number of Type MV and Type MC Cables (2001 Volts
or Over) in Cable Trays. The number of cables rated
2001 volts or over permitted in a single cable tray shall not
exceed the requirements of this section.

The sum of the diameters of single-conductor and multi-
conductor cables shall not exceed the cable tray width, and the
cables shall be installed in a single layer. Where single conduc-
tor cables are triplexed, quadruplexed, or bound together in cir-
cuit groups, the sum of the diameters of the single conductors
shall not exceed the cable tray width, and these groups shall be
installed in single layer arrangement.

392.30 Securing and Supporting.


(A) Cable Trays. Cable trays shall be supported at intervals in

accordance with the installation instructions.

(B) Cables and Conductors. Cables and conductors shall be

secured to and supported by the cable tray system in accordance

with the following, as applicable:

(1) In other than horizontal runs, the cables shall be fastened
securely to transverse members of the cable tray.


2025 California Electrical Code


(2) Supports shall be provided to prevent stress on cables
where they enter raceways from cable tray systems.

(3) The system shall provide for the support of cables and
raceway wiring methods in accordance with their corre-
sponding articles. Where cable trays support individual
conductors or multiconductor cables and where the con-
ductors or multiconductor cables pass from one cable tray
to another, or from a cable tray to raceway(s) or from a
cable tray to equipment where the conductors are termi-
nated, the distance between the cable trays or between the
cable tray and the raceway(s) or the equipment shall not
exceed 1.8 m (6 ft). The conductors shall be secured to the
cable tray(s) at the transition, and they shall be protected,
by guarding or by location, from physical damage.

(4) Cable ties shall be listed and identified for the application
and for securement and support.


392.44 Expansion Splice Plates. Expansion splice plates for
cable trays shall be provided where necessary to compensate
for thermal expansion and contraction.


392.46 Bushed Conduit and Tubing. A box shall not be
required where cables or conductors are installed in bushed
conduit and tubing used for support or for protection against
physical damage or where conductors or cables transition to a
raceway wiring method from the cable tray. Conductors shall
be permitted to enter equipment in accordance with 392.46(A)
or (B).

(A) Through Bushed Conduit or Tubing. Individual conduc-
tors or multiconductor cables with entirely nonmetallic sheaths


70-317


392.56


shall be permitted to enter enclosures where they are terminated
through nonflexible bushed conduit or tubing installed for their
protection provided they are secured at the point of transition
from the cable tray and the conduit or tubing is sealed at the
outer end using an approved means so as to prevent debris from
entering the equipment through the conduit or tubing.


(B) Flanged Connections. Individual conductors or multi-
conductor cables with entirely nonmetallic sheaths shall be
permitted to enter enclosures through openings associated with
flanges from cable trays where the cable tray is attached to the
flange and the flange is mounted directly to the equipment. The
openings shall be made such that the conductors are protected
from abrasion and the opening shall be sealed or covered to
prevent debris from entering the enclosure through the opening.


Informational Note: One method of preventing debris
from entering the enclosure is to seal the outer end of the
raceway or the opening with duct seal.


392.56 Cable Splices and Type MV Cable Joints. Cable
splices and Type MV cable joints made and insulated by
approved methods shall be permitted to be located within a
cable tray, provided they are accessible. Splices and Type MV
cable joints shall be permitted to project above the side rails
where not subject to physical damage.


392.60 Grounding and Bonding.


(A) Metal Cable Trays. Metal cable trays shall be permitted
to be used as equipment grounding conductors where continu-
ous maintenance and supervision ensure that qualified persons
service the installed cable tray system and the cable tray com-
plies with this section. Metal cable trays that support electrical
conductors shall be grounded as required for conductor enclo-
sures in accordance with 250.96 and Part IV of Article 250.
Metal cable trays containing only non-power conductors shall
be electrically continuous through approved connections or the
use of a bonding jumper.


Informational Note: Examples of non-power conductors
include nonconductive optical fiber cables and Class 2
and Class 3 remote-control, signaling, and power-limited
circuits.
(B) Steel or Aluminum Cable Tray Systems. Steel or alu-
minum cable tray systems shall be permitted to be used as
equipment grounding conductors, provided all the following
requirements are met:


(1) The cable tray sections and fittings are identified as an
equipment grounding conductor.

(2) The minimum cross-sectional area of cable trays conform
to the requirements in Table 392.60(B).

(3) All cable tray sections and fittings are legibly and durably
marked to show the cross-sectional area of metal in chan-
nel cable trays, or cable trays of one-piece construction,
and the total cross-sectional area of both side rails for lad-
der or trough cable trays.


70-318


ARTICLE 392 — CABLE TRAYS


Table 392.60(B) Metal Area Requirements for Cable Trays Used
as Equipment Grounding Conductor


Maximum Fuse Ampere Minimum Cross-Sectional
Rating, Circuit Breaker Area of Metal*
Ampere Trip Setting, or
Circuit Breaker Protective Steel Cable Aluminum
Relay Ampere Trip Setting Trays Cable Trays
for Ground-Fault Protection ————
of Any Cable Circuit in the
Cable Tray System mm? in? mm? in?
60 129 0.20 129 0.20
100 258 040 129 020
200 451.5 0.70 129 0.20
400 645 1.00 258 040
600 967.5 1.501 258 0.40
1000 —- d 387 060
1200 = = 645 1.00
1600 — — 967.5 1.50
2000 — — 1290 2.00!


*Total cross-sectional area of both side rails for ladder or trough cable trays;
or the minimum cross-sectional area of metal in channel cable trays or cable
trays of one-piece construction.

"Steel cable trays shall not be used as equipment grounding conductors for
circuits with ground-fault protection above 600 amperes. Aluminum cable
trays shall not be used as equipment grounding conductors for circuits with
ground-fault protection above 2000 amperes.


(4) Cable tray sections, fittings, and connected raceways are
bonded in accordance with 250,96, using bolted mechani-
cal connectors or bonding jumpers sized and installed in
accordance with 250.102.


(C) Transitions. Where metal cable tray systems are mechan-
ically discontinuous, as permitted in 392.18(A), a bonding
jumper sized in accordance with 250.102 shall connect the two
sections of the cable tray, or the cable tray and the raceway or
equipment. Bonding shall be in accordance with 250.96.


392.80 Ampacity of Conductors.


A (A) Ampacity of Cables, Rated 2000 Volts or Less, in Cable
Trays. Informational Note: See 110.14(C) for conductor tem-
perature limitations due to termination provisions.


(1) Multiconductor Cables. The ampacity of multiconductor
cables, nominally rated 2000 volts or less, installed according to
the requirements of 392.22(A) shall be as given in Table 310.16
and Table 310.18, subject to 392.80(A)(1)(a), (A)(1)(b), (A1)
(c), and 310.14(A)(2).

(a) The adjustment factors of 310.15(C)(1) shall apply only
to multiconductor cables with more than three current-carrying
conductors. Adjustment factors shall be limited to the number
of current-carrying conductors in the cable and not to the num-
ber of conductors in the cable tray.

(b) Where cable trays are continuously covered for more
than 1.8 m (6 ft) with solid unventilated covers, not over
95 percent of the ampacities of Table 310.16 and Table 310.18
shall be permitted for multiconductor cables.


2025 California Electrical Code


©


©


ARTICLE 392 — CABLE TRAYS


(c) Where multiconductor cables are installed in a single
layer in uncovered trays, with a maintained spacing of not less
than one cable diameter between cables, the ampacity shall not
exceed the ambient temperature-corrected ampacities of multi-
conductor cables, with not more than three insulated conduc-
tors rated 0 through 2000 volts in free air, in accordance with
310.14(B).


Informational Note: See
Table B.2(3).


A (2) Single-Conductor Cables. The ampacity of single-
conductor cables shall be as permitted by 310.14(A)(2). The
adjustment factors of 310,15(C)(1) shall not apply to the ampac-
ity of cables in cable trays. The ampacity of single-conductor
cables, or single conductors cabled together (triplexed, quadru-
plexed, and so forth), nominally rated 2000 volts or less, shall
comply with 392.80(A)(2X(a) through (A)(2)(d).

(a) Where installed according to the requirements of
392.22(B), the ampacities for 600 kcmil and larger single-
conductor cables in uncovered cable trays shall not exceed
75 percent of the ampacities in Table 310.17 and Table 310.19.
Where cable trays are continuously covered for more than
1.8 m (6 ft) with solid unventilated covers, the ampacities for
600 kcmil and larger cables shall not exceed 70 percent of the
ampacities in Table 310.17 and Table 310.19.

(b) Where installed according to the requirements of
392.22(B), the ampacities for 1/0 AWG through 500 kcmil
single-conductor cables in uncovered cable trays shall not
exceed 65 percent of the ampacities in Table 310.17 and
Table 310.19. Where cable trays are continuously covered for
more than 1.8 m (6 ft) with solid unventilated covers, the ampac-
ities for 1/0 AWG through 500 kcmil cables shall not exceed
60 percent of the ampacities in Table 310.17 and Table 310.19.

(c) Where single conductors are installed in a single layer in
uncovered cable trays, with a maintained space of not less than
one cable diameter between individual conductors, the ampac-
ity of 1/0 AWG and larger cables shall not exceed the ampaci-
ties in Table 310.17 and Table 310.19.


Exception to (c): For solid bottom cable trays, the ampacity of
single conductor cables shall be determined by 310.14(B).


(d) Where single conductors are installed in a triangular or
square configuration in uncovered cable trays, with a main-
tained free airspace of not less than 2.15 times one conduc-
tor diameter (2.15 x O.D.) of the largest conductor contained
within the configuration and adjacent conductor configurations
or cables, the ampacity of 1/0 AWG and larger cables shall not
exceed the ampacities of two or three single insulated conduc-
tors rated 0 through 2000 volts supported on a messenger in
accordance with 310.15.


Informational Note: See Table 310.20.


(3) Combinations of Multiconductor and Single-Conductor
Cables. Where a cable tray contains a combination of multi-
conductor and single-conductor cables, the ampacities shall


Informative Annex B,


2025 California Electrical Code


392.80


be as given in 392.80(A)(1) for multiconductor cables and
392.80(A)(2) for single-conductor cables, provided that the fol-
lowing conditions apply:


(1) The sum of the multiconductor cable fill area as a per-
centage of the allowable fill area for the tray calculated in
accordance with 392.22(A), and the single-conductor cable
fill area as a percentage of the allowable fill area for the
tray calculated in accordance with 392.22(B), totals not
more than 100 percent.

Multiconductorcables are installed according to 392.22(A),
and single-conductor cables are installed according to
392.22(B) and 392.2X(C).


(B) Ampacity of Type MV and Type MC Cables (2001 Volts
or Over) in Cable Trays. The ampacity of cables, rated
2001 volts, nominal, or over, installed according to 392.22(C)
shall not exceed the requirements of this section.


@


Informational Note: See 110.40 for conductor tempera-
ture limitations due to termination provisions.


(1) Multiconductor Cables (2001 Volts or Over). The ampac-
ity of multiconductor cables shall be as given in Table 315.60(C)
(9) and Table 315.60(C)(10), subject to the following:


(1) Where cable trays are continuously covered for more than
1.8 m (6 ft) with solid unventilated covers, not more than
95 percent of the ampacities of Table 315.60(С)(9) and
Table 315.60(C)(10) shall be permitted for multiconductor
cables.

(2) Where multiconductor cables are installed in a single
layer in uncovered cable trays, with maintained spacing
of not less than one cable diameter between cables, the
ampacity shall not exceed the allowable ampacities of
Table 315,60(C)(S) and Table 315.60(C)(ff).


(2) Single-Conductor Cables (2001 Volts or Over). The
ampacity of single-conductor cables, or single conductors
cabled together (triplexed, quadruplexed, and so forth), shall
comply with the following:


(1) The ampacities for 1/0 AWG and larger single-conductor
cables in uncovered cable trays shall not exceed 75 percent of
the ampacities in Table 315.60(C)(3) and Table 315.60(C)
(4). Where the cable trays are covered for more than 1.8 m
(6 ft) with solid unventilated covers, the ampacities for
1/0 AWG and larger single-conductor „cables shall not
exceed 70 percent of the ampacities in Table 315.60(C)(3)
and Table 315.60(C)(4).
Where single-conductor cables are installed in a single
layer in uncovered cable trays, with a maintained space
of not less than one cable diameter between individual
conductors, the ampacity of 1/0 AWG and larger cables
shall not exceed the ampacities in Table 315.60(C)(3) and
Table 315.60(C)(4).
(3) Where single conductors are installed in a triangular
or square configuration in uncovered cable trays, with a


(02)


70-319


392.100


maintained free air space of not less than 2.15 times the
diameter (2.15 x О.Р.) of the largest conductor contained
within the configuration and adjacent conductor configura-
tions or cables, the ampacity of 1/0 AWG and larger cables
shall not exceed the ampacities in Table 315.60(C)(1) and
Table 315.60(C)2).


Part Ш. Construction Specifications
392.100 Construction.


(A) Strength and Rigidity. Cable trays shall have suitable
strength and rigidity to provide adequate support for all con-
tained wiring.

(B) Smooth Edges. Cable trays shall not have sharp edges,
burrs, or projections that could damage the insulation or jackets
of the wiring.

(C) Corrosion Protection. Cable tray systems shall be corro-
sion resistant. If made of ferrous material, the system shall be
protected from corrosion as required by 300.6.


(D) Side Rails. Cable trays shall have side rails or equivalent
Structural members.


(E) Fittings. Cable trays shall include fittings or other suitable
means for changes in direction and elevation of runs.


(F) Nonmetallic Cable Tray. Nonmetallic cable trays shall be
made of flame-retardant material.


ARTICLE 393
Low-Voltage Suspended Ceiling Power
Distribution Systems


Part I. General


393.1 Scope. This article covers the installation of low-voltage
suspended ceiling power distribution systems.


393.6 Listing Requirements. Suspended ceiling power dis-
tribution systems and associated fittings shall be listed as in
393.6(A) or (B).


(A) Listed System. Low-voltage suspended ceiling distribu-
tion systems operating at 30 volts ac or less or 60 volts de or
less shall be listed as a complete system, with the utilization
equipment, power supply, and fittings as part of the same identi-
fied system.


(B) Assembly of Listed Parts. A low-voltage suspended ceil-

ing power distribution system assembled from the following parts,

listed according to the appropriate function, shall be permitted:

(1) Listed low-voltage utilization equipment

(2) Listed Class 2 power supply

(3) Listed or identified fittings, including connectors and grid
rails with bare conductors


70-320


ARTICLE 393 — LOW-VOLTAGE SUSPENDED CEILING POWER DISTRIBUTION SYSTEMS


(4) Listed low-voltage cables in accordance with 722.179,
conductors in raceways, or other fixed wiring methods for
the secondary circuit


Part II. Installation


393.10 Uses Permitted. Low-voltage suspended ceiling
power distribution systems shall be permanently connected and
shall be permitted as follows:


(1) For listed utilization equipment capable of operation at a
maximum of 30 volts ac (42.4 volts peak) or 60 volts de
(24.8 volts peak for dc interrupted at a rate of 10 Hz to
200 Hz) and limited to Class 2 power levels in Chapter 9,
Table 11(A) and Table 11(B) for lighting, control, and sig-
naling circuits.

(2) In indoor dry locations.

(3) For residential, commercial, and industrial installations.

(4) In other spaces used for environmental air in accordance
with 300.22(C), electrical equipment having a metal enclo-
sure, or with a nonmetallic enclosure and fittings, shall be
listed for use within an air-handling space and shall have
adequate fire-resistant and low-smoke-producing char-
acteristics and associated wiring material suitable for the
ambient temperature.


Informational Note: See ANSI/UL 2043-2018, Fire Test
for Heat and Visible Smoke Release for Discrete Products
and Their Accessories Installed in Air-Handling Spaces,
for one method of defining adequate fire-resistant and
low-smoke-producing characteristics for electrical equip-
ment with a nonmetallic enclosure.

393.12 Uses Not Permitted. Suspended ceiling power distri-

bution systems shall not be installed in the following:


(1) In damp or wet locations

(2) Where subject to corrosive fumes or vapors, such as stor-
age battery rooms

(3) Where subject to physical damage

(4) In concealed locations

(5) In hazardous (classified) locations

(6) As part of a fire-rated floor-ceiling or roof-ceiling assem-
bly, unless specifically listed as part of the assembly

(7) For lighting in general or critical patient care areas


393.14 Installation.


(A) General Requirements. Support wiring shall be installed
in a neat and workmanlike manner. Cables and conductors
installed exposed on the surface of ceilings and sidewalls shall
be supported by the building structure in such a manner that
the cable is not damaged by normal building use. Such cables
shall be supported by straps, staples, hangers, cable ties listed
and identified for securement and support, or similar fittings
designed and installed so as not to damage the cable.


Informational Note: Suspended ceiling low-voltage power
grid distribution systems should be installed by qualified


2025 California Electrical Code


ARTICLE 393 — LOW-VOLTAGE SUSPENDED CEILING POWER DISTRIBUTION SYSTEMS


persons in accordance with the manufacturer's installa-
tion instructions.


(B) Insulated Conductors. Exposed insulated secondary
circuit conductors shall be listed, of the type, and installed as
described as follows:


(1) Class 2 cable supplied by a listed Class 2 power source
and installed in accordance with Part I of Article 722 and
Parts I and П of Article 725

(2) Wiring methods described in Chapter 3


393.21 Disconnecting Means.


(A) Location. A disconnecting means for the Class 2 supply
to the power grid system shall be located so as to be accessible
and within sight of the Class 2 power source for servicing or
maintenance of the grid system.


(B) Multiwire Branch Circuits. Where connected to a mul-
tiwire branch circuit, the disconnecting means shall simulta-
neously disconnect all the supply conductors, including the
grounded conductors.


393.30 Securing and Supporting.


(A) Attached to Building Structure. A suspended ceiling
low-voltage power distribution system shall be secured to the
mounting surface of the building structure by hanging wires,
screws, or bolts in accordance with the installation and opera-
tion instructions. Mounting hardware, such as screws or bolts,
shall be either packaged with the suspended ceiling low-voltage
lighting power distribution system, or the installation instruc-
tions shall specify the types of mounting fasteners to be used.


(B) Attachment of Power Grid Rails. The individual power
grid rails shall be mechanically secured to the overall ceiling
grid assembly.


393.40 Connectors and Enclosures.


(A) Connectors. Connections to busbar grid rails, cables,
and conductors shall be made with listed insulating devices,
and these connections shall be accessible after installation. A
soldered connection shall be made mechanically secure before
being soldered. Other means of securing leads, such as push-
on terminals and spade-type connectors, shall provide a secure
mechanical connection. The following connectors shall be per-
mitted to be used as connection or interconnection devices:


(1) Load connectors shall be used for power from the busbar to
listed utilization equipment.

(2) A pendant connector shall be permitted to suspend low-
voltage luminaires or utilization equipment below the grid
rail and to supply power from the busbar to the utilization
equipment.

(3) A power feed connector shall be permitted to connect the
power supply directly to a power distribution cable and to
the busbar.

(4) Rail-to-rail connectors shall be permitted to interconnect
busbars from one ceiling grid rail to another grid rail.


2025 California Electrical Code


393.100


Informational Note: See UL 310, Standard for Electrical
Quick-Connect Terminals, for quick-connect terminals.
See UL 486A-486B, Standard for Wire Connectors, for
mechanical splicing devices.
(B) Enclosures. Where made in a wall, connections shall be
installed in an enclosure in accordance with Parts I, II, and III
of Article 314.


393.45 Overcurrent and Reverse Polarity (Backfeed)
Protection.


(A) Overcurrent Protection. The listed Class 2 power supply
or transformer primary shall be protected at not greater than 20
amperes,

(B) Interconnection of Power Sources. Listed Class 2
sources shall not have the output connections paralleled or
otherwise interconnected unless listed for such interconnection.


(C) Reverse Polarity (Backfeed) Protection of Direct-Current
Systems. A suspended ceiling low-voltage power distribution
system shall be permitted to have reverse polarity (backfeed)
protection of dc circuits by one of the following means:


(1) If the power supply is provided as part of the system, the
power supply is provided with reverse polarity (backfeed)
protection; or

(2) If the power supply is not provided as part of the system,
reverse polarity or backfeed protection can be provided as
part of the grid rail busbar or as a part of the power feed
connector.


393.56 Splices. A busbar splice shall be provided with insula-
tion and mechanical protection equivalent to that of the grid rail
busbars involved.


393.57 Connections. Connections in busbar grid rails, cables,
and conductors shall be made with listed insulating devices and
be accessible after installation. Where made in a wall, connec-
tions shall be installed in an enclosure in accordance with Parts
1, II, and III of Article 314, as applicable.


393.60 Equipment Grounding Conductor. The supply side
of the Class 2 power source shall be connected to an equipment
grounding conductor in accordance with the applicable require-
ments in Part IV of Article 250.

393.61 Grounding of Load Side of Class 2 Power Source.
Class 2 load side circuits for suspended ceiling low-voltage power
grid distribution systems shall be permitted to be grounded.


Part III. Construction Specifications


393.100 Sizes and Types of Conductors.


(A) Load Side Utilization Conductor Size. Current-carrying
conductors for load side utilization equipment shall be copper
and shall be 18 AWG minimum.


Exception: Conductors of a size smaller than 18 AWG, but not
smaller than 24 AWG, shall be permitted to be used for Class 2
circuits. Where used, these conductors shall be installed using


70-321


O»O0»0»0»0»0»0»0»0»0»0


394.1


a Chapter 3 wiring method, shall be totally enclosed, shall not
be subject to movement or strain, and shall comply with the
ampacity requirements in Table 522.22.


(B) Power Feed Bus Rail Conductor Size. The power feed
bus rail shall be 16 AWG minimum or equivalent. For a bus-
bar with a circular cross section, the diameter shall be 1.29 mm
(0.051 in.) minimum, and, for other than circular busbars, the
arca shall be 1.32 mm? (0.002 in.?) minimum.


ARTICLE 394
Concealed Knob-and-Tube Wiring


Part I, General


394.1 Scope. This article covers the use, installation, and con-
struction specifications of concealed knob-and-tube wiring.


Part II. Installation


394.10 Uses Permitted. Concealed knob-and-tube wiring
shall be permitted to be installed in the hollow spaces of walls
and ceilings, or in unfinished attics and roof spaces as provided
by 394.23, only as follows:


(1) For extensions of existing installations
(2) Elsewhere by special permission


394.12 Uses Not Permitted. Concealed knob-and-tube wir-
ing shall not be used in the following:


(1) Commercial garages

(2) Theaters and similar locations

(3) Motion picture studios

(4) Hazardous (classified) locations

(5) Hollow spaces of walls, ceilings, and attics where such
spaces are insulated by loose, rolled, or foamed-in-place
insulating material that envelops the conductors


Exception: [HCD 1 & HCD 2] This article is not intended to
prohibit the installation of insulation where knob-and-tube wir-
ing is present, provided the following are complied with:


(1) The wiring shall be surveyed by an electrical contractor
licensed by the State of California. Certification shall be pro-
vided by the electrical contractor that the existing wiring is in
good condition with no evidence of deterioration or improper
over-current protection, and no improper connections or
splices. Repairs, alterations, or extensions to the electrical sys-
tem will require permits and inspections by the authority having
jurisdiction for the enforcement of this code.


(2) The certification form shall be filed with the authority hav-
ing jurisdiction for the enforcement of this code, and a copy
furnished to the property owner.


(3) All accessible areas in the building where insulation has
been installed around knob-and-tube wiring shall be posted by


70-322


ARTICLE 394 — CONCEALED KNOB-AND-TUBE WIRING


the insulation contractor with a notice, clearly visible, stating C
that caution is required when entering these areas. The notice
shall be printed in both English and Spanish.


(4) The insulation shall be noncombustible as defined in the
California Building Code.

(5) The insulation shall not have any electrical conductive
material as part of or supporting the insulation material.


(6) Nothing in this exception will prohibit the authority having
jurisdiction for the enforcement of this code from requiring per-
mits and inspections for the installations of thermal insulation.


394.17 Through or Parallel to Framing Members. Conduc-
tors shall comply with 398.17 where passing through holes in
structural members. Where passing through wood cross mem-
bers in plastered partitions, conductors shall be protected by
noncombustible, nonabsorbent, insulating tubes extending not
less than 75 mm (3 in.) beyond the wood member.


394.19 Clearances.


(A) General. A clearance of not less than 75 mm (3 in.) shall
be maintained between conductors and a clearance of not less
than 25 mm (1 in.) between the conductor and the surface over
which it passes.


m


(B) Limited Conductor Space. Where space is too limited
to provide these minimum clearances, such as at meters, pan-
elboards, outlets, and switch points, the individual conductors
shall be enclosed in flexible nonmetallic tubing, which shall be
continuous in length between the last support and the enclosure
or terminal point.


(C) Clearance from Piping, Exposed Conductors, and So
Forth. Conductors shall comply with 398.19 for clearances
from other exposed conductors, piping, and so forth.


394.23 In Accessible Attics. Conductors in unfinished attics
and roof spaces shall comply with 394.23(A) or (B).


Informational Note: See 310.14(A)(3) for temperature
limitation of conductors.


(A) Accessible by Stairway or Permanent Ladder. Conduc-
tors shall be installed along the side of or through bored holes
in floor joists, studs, or rafters. Where run through bored holes,
conductors in the joists and in studs or rafters to a height of
not less than 2.1 m (7 ft) above the floor or floor joists shall be
protected by substantial running boards extending not less than
25 mm (1 in.) on each side of the conductors. Running boards
shall be securely fastened in place. Running boards and guard
strips shall not be required where conductors are installed along
the sides of joists, studs, or rafters.


(B) Not Accessible by Stairway or Permanent Ladder. Con-
ductors shall be installed along the sides of or through bored
holes in floor joists, studs, or rafters.


Exception: In buildings completed before the wiring is
installed, attic and roof spaces that are not accessible by stairway


2025 California Electrical Code


^


ARTICLE 396 — MESSENGER-SUPPORTED WIRING


or permanent ladder and have headroom at all points less than
900 mm (3 ft), the wiring shall be permitted to be installed on
the edges of rafters or joists facing the attic or roof space.
394.30 Securing and Supporting.

(A) Supporting. Conductors shall be rigidly supported on non-
combustible, nonabsorbent insulating materials and shall not
contact any other objects. Supports shall be installed as follows:
(1) Within 150 mm (6 in.) of each side of each tap or splice, and
(2) At intervals not exceeding 1.4 m (4% ft).

Where it is impracticable to provide supports, conductors
shall be permitted to be fished through hollow spaces in dry
locations, provided each conductor is individually enclosed in
flexible nonmetallic tubing that is in continuous lengths between
supports, between boxes, or between a support and a box.

(B) Securing. Where solid knobs are used, conductors shall
be securely tied thereto by tie wires having insulation equiva-
lent to that of the conductor.

394.42 Devices. Switches shall comply with 404.4 and
404.10(B).

394.56 Splices and Taps. Splices shall be soldered unless
approved splicing devices are used. In-line or strain splices
shall not be used.


Part Ш, Construction Specifications


394.104 Conductors. Conductors shall be of a type identified
in Table 310,4(1).


ARTICLE 395
Outdoor Overhead Conductors over 1000 Volts


395.1 Scope. This article covers the use and installation for


outdoor overhead conductors over 1000 volts, nominal.
.


395.10 Uses Permitted. Outdoor overhead conductors over
1000 volts, nominal, shall be permitted only for systems rated
over 1000 volts, nominal, as follows:


(1) Outdoors in free air
(2) For service conductors, feeders, or branch circuits


Informational Note: See IEEE C2, National Electrical
Safety Code, and АМЅІЛЕЕЕ 3001.2, Recommended
Practice for Evaluating the Electrical Service Require-
ments of Industrial and Commercial Power Systems, for
additional information on outdoor overhead conductors
over 1000 volts.

395.30 Support.


(A) Conductors. Documentation of the engineered design
by a licensed professional engineer engaged primarily in the
design of such systems for the spacing between conductors


2025 California Electrical Code


396.10


shall be available upon request of the authority having jurisdic-
tion and shall include consideration of the following:


(1) Applied voltage

(2) Conductor size

(3) Distance between support structures
(4) Type of structure.

(5) Wind/ice loading

(6) Surge protection


(B) Structures. Structures of wood, metal, or concrete, or
combinations of those materials, shall be provided for support
of overhead conductors over 1000 volts, nominal. Documenta-
tion of the engineered design by a licensed professional engi-
neer engaged primarily in the design of such systems and the
installation of each support structure shall be available upon
request of the authority having jurisdiction and shall include
consideration of the following:


(1) Soil conditions
(2) Foundations and structure settings
(3) Weight of all supported conductors and equipment
(4) Weather loading and other conditions such as, but not
limited to, ice, wind, temperature, and lightning
(5) Angle where change of direction occurs
(6) Spans between adjacent structures
(7) Effect of dead-end structures
(8) Strength of guy wires and guy anchors
(9) Structure size and material(s)
(10) Hardware
(C) Insulators. Insulators used to support conductors shall be
rated for all of the following:
(1) Applied phase-to-phase voltage
(2) Mechanical strength required for each
installation
(3) Impulse withstand BIL in accordance with Table 495.24


Informational Note: See 395.30(A), (B), and (C), which
are not all-inclusive lists.


individual


ARTICLE 396
Messenger-Supported Wiring


Part I. General

396.1 Scope. This article covers the use, installation, and con-
struction specifications for messenger-supported wiring.

Part П. Installation

396.10 Uses Permitted.


(A) Cable Types. The cable types in Table 396.10(A) shall be
permitted to be installed in messenger-supported wiring under
the conditions described in the article or section referenced for
each.


70-323


396.12


А Table 396.10(A) Cable Types


Cable Type Section Article
Medium-voltage cable 315
Metal-clad cable 330
Mineral-insulated, metal- 332

sheathed cable
Multiconductor service- 338
entrance cable
Multiconductor underground 340
feeder and branch-circuit
cable
Other factory-assembled,
multiconductor control,
signal, or power cables that
are identified for the use
Power and control tray cable 336


Power-limited tray cable Table 722.135(B), 722.135(C),


and 722.179 (A6)


(B) In Industrial Establishments. In industrial establish-
ments only, where conditions of maintenance and supervi-
sion ensure that only qualified persons service the installed
messenger-supported wiring, the following shall be permitted:


(1) Any of the conductor types shown in Table 310.4(1) or
Table 310.4(2)
(2) MV cable


Where exposed to weather, conductors shall be listed for use
in wet locations. Where exposed to direct rays of the sun, con-
ductors or cables shall be sunlight resistant.


(C) Hazardous (Classified) Locations. Messenger-supported
wiring shall be permitted to be used in hazardous (classified)
locations where the contained cables and messenger-supported
wiring are specifically permitted by other articles in this Code.
396.12 Uses Not Permitted. Messenger-supported wiring shall
not be used in hoistways or where subject to physical damage.


396.30 Messenger.


(A) Support. The messenger shall be supported at dead ends
and at intermediate locations so as to eliminate tension on the
conductors. The conductors shall not be permitted to come into
contact with the messenger supports or any structural members,
walls, or pipes.

(B) Neutral Conductor. Where the messenger is used as
a neutral conductor, it shall comply with the requirements of
225.4, 250.184(A), 250.184(B)(7), and 250.187(B).


(C) Equipment Grounding Conductor. Where the messen-
ger is used as an equipment grounding conductor, it shall com-
ply with the requirements of 250.32(B), 250.118, 250.184(B)
(8), and 250.187(D).


396.56 Conductor Splices and Taps. Conductor splices and
taps made and insulated by approved methods shall be permit-
ted in messenger-supported wiring.


70-324


ARTICLE 398 — OPEN WIRING ON INSULATORS


396.60 Grounding. The messenger shall be grounded as
required by 250.80 and 250.86 for enclosure grounding.


ARTICLE 398
Open Wiring on Insulators


Part I. General


398.1 Scope. This article covers the use, installation, and con-
struction specifications of open wiring on insulators.


Part IL Installation


398.10 Uses Permitted. Open wiring on insulators shall be
permitted only for industrial or agricultural establishments on
systems of 1000 volts, nominal, or less, as follows:


(1) Indoors or outdoors

(2) In wet or dry locations

(3) Where subject to corrosive vapors
(4) For services


398.12 Uses Not Permitted. Open wiring on insulators shall
not be installed where concealed by the building structure.


398.15 Exposed Work.


(A) Dry Locations. In dry locations, where not exposed to
physical damage, conductors shall be permitted to be separately
enclosed in flexible nonmetallic tubing. The tubing shall be in
continuous lengths not exceeding 4.5 m (15 ft) and secured to
the surface by straps at intervals not exceeding 1.4 m (4% ft).


(B) Entering Spaces Subject to Dampness, Wetness, or Cor-
rosive Vapors. Conductors entering or leaving locations subject
to dampness, wetness, or corrosive vapors shall have drip loops
formed on them and shall then pass upward and inward from the
outside of the buildings, or from the damp, wet, or corrosive loca-
tion, through noncombustible, nonabsorbent insulating tubes.


Informational Note: See 230.52 for individual conduc-
tors entering buildings or other structures.


(C) Exposed to Physical Damage. Conductors within 2.1 m
(7 ft) from the floor shall be considered exposed to physical
damage. Where open conductors cross ceiling joists and wall
studs and are exposed to physical damage, they shall be pro-
tected by one of the following methods:


(1) Guard strips shall not be less than 25 mm (1 in.) nominal
in thickness and at least as high as the insulating supports,
placed on each side of and close to the wiring.

(2) A substantial running board at least 13 mm (V in.) thick
in back of the conductors with side protections. Running
boards shall extend at least 25 mm (1 in.) outside the con-
ductors, but not more than 50 mm (2 in.), and the protect-
ing sides shall be at least 50 mm (2 in.) high and at least
25 mm (1 in.), nominal, in thickness.


2025 California Electrical Code


ARTICLE 398 — OPEN WIRING ON INSULATORS


(3) Boxing made in accordance with 398.15(C)(1) or (C)(2)
and furnished with a cover kept at least 25 mm (1 in.) away
from the conductors within. Where protecting vertical con-
ductors on side walls, the boxing shall be closed at the top
and the holes through which the conductors pass shall be
bushed.

Rigid metal conduit (RMC), intermediate metal conduit
(IMC), rigid polyvinyl chloride conduit (PVC), reinforced
thermosetting resin conduit (RTRC), or electrical metallic
tubing (EMT). When installed in metal piping, the conduc-
tors shall be encased in continuous lengths of approved
flexible tubing.


398.17 Through or Parallel to Framing Members. Open
conductors shall be separated from contact with walls, floors,
wood cross members, or partitions through which they pass by
tubes or bushings of noncombustible, nonabsorbent insulating
material. Where the bushing is shorter than the hole, a water-
proof sleeve of noninductive material shall be inserted in the
hole and an insulating bushing slipped into the sleeve at each
end in such a manner as to keep the conductors absolutely out of
contact with the sleeve. Each conductor shall be carried through
a separate tube or sleeve.


Informational Note: See 310.14(A)(3) for temperature
limitation of conductors.


398.19 Clearances. Open conductors shall be separated
at least 50 mm (2 in.) from metal raceways, piping, or other
conducting material, and from any exposed lighting, power, or
signaling conductor, or shall be separated therefrom by a con-
tinuous and firmly fixed nonconductor in addition to the insula-
tion of the conductor. Where any insulating tube is used, it shall
be secured at the ends. Where practicable, conductors shall pass
over rather than under any piping subject to leakage or accumu-
lations of moisture.


398.23 In Accessible Attics. Conductors in unfinished attics
and roof spaces shall comply with 398.23(A) or (B).


(A) Accessible by Stairway or Permanent Ladder. Conduc-
tors shall be installed along the side of or through bored holes
in floor joists, studs, or rafters. Where run through bored holes,
conductors in the joists and in studs or rafters to a height of
not less than 2.1 m (7 ft) above the floor or floor joists shall be
protected by substantial running boards extending not less than
25 mm (1 in.) on each side of the conductors. Running boards
shall be securely fastened in place. Running boards and guard
strips shall not be required for conductors installed along the
sides of joists, studs, or rafters.


(B) Not Accessible by Stairway or Permanent Ladder. Con-
ductors shall be installed along the sides of or through bored
holes in floor joists, studs, or rafters.


(4)


Exception: In buildings completed before the wiring is
installed, in attic and roof spaces that are not accessible by


2025 California Electrical Code


398.104


stairway or permanent ladder and have headroom at all points
less than 900 mm (3 ft), the wiring shall be permitted to be
installed on the edges of rafters or joists facing the attic or roof
space.


398.30 Securing and Supporting.


(A) Conductor Sizes Smaller Than 8 AWG. Conductors
smaller than 8 AWG shall be rigidly supported on noncombus-
tible, nonabsorbent insulating materials and shall not contact
any other objects. Supports shall be installed as follows:


(1) Within 150 mm (6 in.) from a tap or splice

(2) Within 300 mm (12 in.) of a dead-end connection to a lam-
pholder or receptacle

At intervals not exceeding 1.4 m (4% ft) and at closer inter-
vals sufficient to provide adequate support where likely to
be disturbed


(B) Conductor Sizes 8 AWG and Larger. Supports for con-
ductors 8 AWG or larger installed across open spaces shall be
permitted up to 4.5 m (15 ft) apart if noncombustible, nonabsor-
bent insulating spacers are used at least every 1.4 m (4% ft) to
maintain at least 65 mm (2% in.) between conductors.


Where not likely to be disturbed in buildings of mill con-
struction, 8 AWG and larger conductors shall be permitted to
be run across open spaces if supported from each wood cross
member on approved insulators maintaining 150 mm (6 in.)
between conductors.


(C) Industrial Establishments. In industrial establishments
only, where conditions of maintenance and supervision ensure
that only qualified persons service the system, conductors of
sizes 250 kcmil and larger shall be permitted to be run across
open spaces where supported at intervals up to 9.0 m (30 ft)
apart.


(D) Mounting of Conductor Supports. Where nails are used
to mount knobs, they shall not be smaller than tenpenny. Where
screws are used to mount knobs, or where nails or screws are
used to mount cleats, they shall be of a length sufficient to pen-
etrate the wood to a depth equal to at least one-half the height
of the knob and the full thickness of the cleat. Cushion washers
shall be used with nails.


(E) Tie Wires. Conductors 8 AWG or larger and supported on
solid knobs shall be securely tied thereto by tie wires having an
insulation equivalent to that of the conductor.


398.42 Devices. Surface-type snap switches shall be mounted


in accordance with 404.10(A), and boxes shall not be required.
Other type switches shall be installed in accordance with 404.4,


(3)


Part Ш, Construction Specifications


A 398.104 Conductors. Conductors shall be of a type identified
in Table 310.4(1).


70-325


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD DPH
1[2| 4c | Ac [ss |sscc| 1 | tn] 2| | 4|s]e
x[x| x| x x [x|x|x|x|x


Adopting Agency BSC| CG |SFM
Adopt Entire Article x x


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC} CG |ЅЕМ| 1 |2 | t-AC | АС | SS | SS/CC 1R[2|3]|4[5|6
Adopt Entire Article x X |X|X x x X |X|XIX|X|X
Adopt entire Article as amended
(amended sections listed below) Ё
Adopt only those sections that аге
listed below
Article/Section
ARTICLE 404 — SWITCHES
BSC- HCD DSA OSHPD DPH
Adopting Agency вес | ce |ѕғм( 1[2| tac | ac [ss |sscc| 1| tn] 2  4| 5] 6
Adopt Entire Article x X |X|x x x x x
biss
Adopt entire Article as amended x ххх
(amended sections listed below)
EPET KE eae a
Adopt only those sections that are x ү
listed below
= Article/Section En
404 Note x
404.4(C) Exceptions x ххх
ARTICLE 406 — RECEPTACLES, СОНО CONNECTORS, AND ATTACHMENT PLUGS (CAPS)
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC} CG | ЅЕМ | 1 | 2 | ТАС | АС | SS | SS/CC 1R|2|3|4/|5 5.
Adopt Entire Article x x xj x x |X|X|X|X]x
Adopt entire Article as amended хх
(amended sections listed below)
Adopt only those sections that are x
listed below
Article/Section
406 Note x
406.12 хіх
2025 California Electrical Code 70-327


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 408 — SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS


BSC- | "o [ DSA OSHPD ОРН | CEC

Adopting Agency вѕс | CG | ѕғм [112 [tac |ac[ss [sscc| 1: [1а [2 | 8 [4 [5 [6
Adopt Entire Article x x [x|x | [x] x [x] x [x[x[x]x[x
Adopt entire Article as amended | | | | |
(amended sections listed below)
Adopt only those sections that x
are listed below

Article/Section

408.2(A) & (B) H


Adopting Agency


ARTICLE 409 — INDUSTRIAL CONTROL PANELS


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS
BSC- HCD DSA _OSHPD DPH
Adopting Agency BSC | CG | SFM| 1 | 2 | 1-AC | АС | 55 | 55/СС | 1| 1R |2 |3 |4 6
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended |
(amended sections listed below) A
Adopt only those sections that
are listed below
Article/Section |
ARTICLE 411 — LOW-VOLTAGE LIGHTING
BSC- HCD DSA OSHPD - DPH
Adopting Agency BSC| CG |SFM| 1 | 2 | 1-AC | AC SS [SS/CC | 1 18[2/|3|4|5|6| |
Adopt Entire Article x ххх x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that
are listed below
Article/Section


fae


70-328


2025 California Electrical Code


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 422 — APPLIANCES


Adopting Agency
Adopt Entire Article


BSC-


BSC| CG | SFM SS/CC | 1


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


CEC


422.3(A) & (B)


ARTICLE 424 — FIXED ELECT:


RIC SPACE-HEATING EQUIPMENT


Adopting Agency


HCD DSA


BSC| CG |SFM| 1


ТАС | AC | SS | SS/CC | 1


OSHPD


DPH


1R[2 [s


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


RODE INDUSTRIAL PROCESS HEATING EQUIPMENT


Adopting Agency


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


ARTICLE 426 — FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT


Adopting Agency


BSC- HcD | DSA


OSHPD


DPH


aud] ca Ё 1]2][+АС | Ac | ss | ssicc


1R[2|9 516


|


[Adopt Entire Article


ех


X |X|X|X|X|X


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


2025 California Electrical Code


70-329


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 427 — FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS


DSA OSHPD DPH
Adopting Agency АС | ss [| ss/cc iR[2|s[4[s]e
Adopt Entire Article. x X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS
DSA OSHPD DPH
Adopting Agency IE AC | SS | SS/CC 213141516
Adopt Entire Article x X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section | |


Adopting Agency


ARTICLE 440 — AIR-CONDITIO|


NING AND REFRIGERATING EQUIPMENT


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section


440.3(A) AND (B)


ARTICLE 445 — GENERATORS
DSA OSHPD DPH

Adopting Agency АС | ss | ss/cc 1R[2]s[4|s]e
Adopt Entire Article x|x|x|x]x

Adopt entire Article as amended

(amended sections listed below)

Adopt only those sections that

are listed below

Article/Section
|

70-330 2025 California Electrical Code


о


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


б ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


BSC- HCD DSA OSHPD | DPH
Adopting Agency BSC| CG | ЅЕМ | 1 | 2 | 1-АС [АС | SS|SS/CC| 1] 8| 2|3|4|5]6
Adopt Entire Article x i x x x X| X|X|X|X|X|X
Adopt entire Article as amended хх
(amended sections listed below). i =
Adopt only those sections that are |
listed below
Article/Section
450.23 Note x|x Ld]
ARTICLE 455 — SE CONVERTERS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC | CG | SFM] 1 |2 | 1-AC | AC| 55 | 55/СС |1 | 1А |2 |34 |5 |6
Adopt Entire Article x X |X|X x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section | bed |
O ARTICLE 460 — CAPACITORS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ | 1 |2 | 1-АС | AC} SS |SS/CC| 1| 1R[2|3/4|5]6
Adopt Entire Article x X |X|X x x X| X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) | A
Adopt only those sections that are
listed below
Article/Section |
а S КЕШЕ ЧЕ ЕР ГР P P —
ARTICLE 470 — RESISTORS AND REACTORS
Гвзс- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM|1/2| tAC | AC| SS|SS/CC | 1| o] 2| 3| 4| 5| 6
Adopt Entire Article x x |х|х ] x| x [x[|x|x|x|x|x
Adopt entire Article as amended
(amended sections listed below) |
‘Adopt only those sections that are im
listed below
Article/Section
P


2025 Califomia Electrical Code 70-331


CHAPTER 4 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 480 — STATIONARY STANDBY BATTERIES


tai iria Qiii sica cte eire
BSC- HCD DSA OSHPD DPH

Adopting Agency BSC| CG |SFM 2 | ТАС | AC | SS | SS/CC | 1| 1R[2|3|4|5|6

Adopt Entire Article x X хіх x X |X| X [| X|xX/xX/x/x

Adopt entire Article as amended

(amended sections listed below)

Adopt only those sections that are

listed below

Article/Section
4 | +
>
ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 1
BSC- HCD DSA OSHPD DPH

Adopting Agency BSC| CG |SFM| 1 |2 | 1-AC | АС | SS|SS/CC} 1| 1R[ 2|3[|4|5 | 6 |

Adopt Entire Article x X хх x x X| X|X|X|X|X|X

Adopt entire Article as amended

(amended sections listed below)

Adopt only those sections that are

listed below

Article/Section

70-332


2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


400.6


Chapter4 Equipment for General Use


ARTICLE 400
Flexible Cords and Flexible Cables


Part I. General


400.1 Scope. This article covers general requirements, appli-
cations, and construction specifications for flexible cords and
flexible cables.


400.2 Other Articles. Flexible cords and flexible cables shall
comply with this article and with the applicable provisions of
other articles of this Code.


400.3 Suitability. Flexible cords and flexible cables and their
associated fittings shall be suitable for the conditions of use and
location.


400.4 Types. Flexible cords and flexible cables shall conform
to the description in Table 400.4. The use of flexible cords and
flexible cables other than those in Table 400.4 shall require per-
mission by the authority having jurisdiction.

400.5 Ampacities for Flexible Cords and Flexible Cables.


(A) Ampacity Tables. Table 400.5(A)(1) provides the ampac-
ities for flexible cords and flexible cables, and Table 400.5(A)
(2) provides the ampacities for flexible cords and flexible
cables with not more than three current-carrying conductors.
These tables shall be used in conjunction with applicable end-
use product standards to ensure selection of the proper size and
type. Where cords and cables are used in ambient temperatures
other than 30°C (86°F), the temperature correction factors
from Table 310.15(B)(1)(1) that correspond to the temperature
rating of the cord or cable shall be applied to the ampacity in
Table 400.5(A)(1) and Table 400.5(A)(2). Cords and cables
rated 105°C shall use correction factors in the 90°C column
of Table 310.15(BX1X1) for temperature correction. Where
the number of current-carrying conductors exceeds three, the
ampacity of each conductor shall be reduced from the three-
conductor rating as shown in Table 400.5(A)(3).


Informational Note: See Informative Annex B, Table B.

2(11), for adjustment factors for more than three current-

carrying conductors in a raceway or cable with load

diversity.

A neutral conductor that carries only the unbalanced current
from other conductors of the same circuit shall not be required
to meet the requirements of a current-carrying conductor.


2025 California Electrical Code


In a 3-wire circuit consisting of two phase conductors and
the neutral conductor of a 4-wire, 3-phase, wye-connected sys-
tem, a common conductor carries approximately the same cur-
rent as the line-to-neutral currents of the other conductors and
shall be considered to be a current-carrying conductor.


Ona4-wire, 3-phase, wye circuit where more than 50 percent
of the load consists of nonlinear loads, there are harmonic cur-
rents present in the neutral conductor and the neutral conductor
shall be considered to be a current-carrying conductor.


An equipment grounding conductor shall not be considered
a current-carrying conductor.


Where a single conductor is used for both equipment
grounding and to carry unbalanced current from other conduc-
tors, as provided for in 250.140 for electric ranges and electric
clothes dryers, it shall not be considered as a current-carrying
conductor.


(B) Ultimate Insulation Temperature. In no case shall con-
ductors be associated together in such a way with respect to
the kind of circuit, the wiring method used, or the number of
conductors such that the limiting temperature of the conductors
is exceeded,


(C) Engineering Supervision. Under engineering supervi-
sion, conductor ampacities shall be permitted to be calculated
in accordance with 310.14(B).


400.6 Markings.


(A) Standard Markings. Flexible cords and flexible cables
shall be marked by means of a printed tag attached to the coil
reel or carton. The tag shall contain the information required in
310.8(A). Types S, SC, SCE, SCT, SE, SEO, SEOO, SJ, SJE,
SJEO, SJEOO, SJO, SJT, SJTO, SJTOO, SO, SOO, ST, STO,
STOO, SEW, SEOW, SEOOW, SJEW, SJEOW, SJEOOW, SJOW,
SITW, SJTOW, SITOOW, SOW, SOOW, STW, STOW, and
STOOW flexible cords and G, G-GC, PPE, and W flexible
cables shall be durably marked on the surface at intervals not
exceeding 610 mm (24 in.) with the type designation, size, and
number of conductors. Required markings on tags, cords, and
cables shall also include the maximum operating temperature
of the flexible cord or flexible cable.


(B) Optional Markings. Flexible cords and cable types listed
in Table 400.4 shall be permitted to be surface marked to indi-
cate special characteristics of the cable materials. These mark-
ings include, but are not limited to, markings for limited smoke,
sunlight resistance, and so forth.


70-333


400.6


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


A Table 400.4 Flexible Cords and Flexible Cables


EVIE


300


LILLIEEEÉLIEE EI


[Elevator lighting | Unclassified locations.


18-500 [2 or more plus


70-334


(continues)


о


2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES 400.6


A Table 400.4 Continued


‘Type AWGor| Number of AWG Outer
Letter |Voltage| kemi | Conductors Insulation | or kemit Covering Use
|_| - LES
1000 | 18-500 |2crmore plus — |Themmophsic | 18-15 lOiLresistamt | Electric vehicle [Wet locations [Extra-
equipment with optional thermoplastic | charging hard
grounding. nylon [1&1 ] usage
conductors),
Ha utt 22
hybrid data, signal
communications,
and optical fiber 1-40
cables
250-500
Булт“. эю | 1812 18-12 Had
— — usage
Portable power |G 2000 | 12-500 |2-6 plus Thermoset 122 fOitresistant | Portable and extra-hand usage
cable equipment 1-40 thermoset
grounding 250-500
sonductor(s)
Goe | 2000 | 12-500 |3-6 plus Thermoset ma [152 | 6 ЕТ
equipment 140 | 203 | 80 thermoset
grounding 250-500 | 241 | 95
conductors and
1 ground check
conductor
Dry Not
locations | had
usage


Parallel heater cord


300
ноз” | 300 | 1812 [Damp — |
msi | эю | 18-12 locations
Hsioow? | 300 | 18-12 Damp
and wet
locations
Non-integral [казр | 300 | 20-18 |2or3 Themnoset 20-18 [memet [Pendant or [Damp [Nothard
Parallel cords [NISP.2 300_| 18-16 18-16 Portable locations | usage
Nispe" | 30 | 20-18 ‘Thermoplastic | 20-18 Thermoplastic
300
300
300
300
60
2000


Hard service cord |57 600 18-2 |20r more Thermoset 18-15 Thermoset Pendant or Damp Extra-
Mao | 1. portable locations | hard

8-2 usage

(continues)


e


2025 California Electrical Code 70-335


400.6


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


A Table 400.4 Continued


‘Trade Name


Flexible stage and


lighting power
cable


Hard service cord


Junior hard service
cord


70-336


2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES 400.6


A Table 400.4 Continued


Hard service cord [807


All thermoset 203
parallel cord
All elastomer 203 N
(thermoplastic) elastomer eT a portable locations | had
parallel cord ша v -| usage
Refrigerators.
room air
conditioners,
andas
permitted in
422160)
All thermoplastic. 20-18 076 30 |None None Pendant or Damp Not
n parallel cord portable locations
Damp and | usage
wet
locations
SPT2 3 | 1816 |20r3 1816 [114 | 45 Damp
raw | 300 z
srs | 30 | 1810 |2903 mae [18 | e No
15-14 203 в hard.
n 241 95 usage


422.168)
‘Range, dryer cable [SRD 300 em Thermoset 104 [114 | 45 [None Thermoset. Portable Damp Ranges,
Б» aae | locations | dryers


SRDE 300 104 |304 Thermoplastic Thermoplastic
elastomer elastomer
SRDT 300 104 [Bord Thermoplastic None Thermoplastic
Hard service cord |517 60 18-2 |2ormore ‘Thermoplastic 18-15 | 076 | 30 [None Thermoplastic — | Pendant or Damp Extra-
14-9 144 | 45 portable locations. hard
[SIWs $00 82 |152 | 0 Damp and usage
wet
locations.
STO” 600 /Oil-resistant Damp
каш 30
stow’? | 600 [Damp and.
wet
locations.
STOO? 600 |Oil-resistant. Damp
thermoplastic locations.
|jSTOOW^ 600 Damp and


rn
dL | Lo1me€l] |
© (continues)


2025 Califomia Electrical Code 70-337


400.6 ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


A Table 400.4 Continued


‘Nominal
Insulation
Thickness | Braid
Type AWGor| Number of AWG Е оп Each Outer
‘Trade Name | Letter | Voltage | kemit Conductors Insulation | or kemil | mm | mils | Conductor | Use


18-16 | 038


Notes:

All types listed in Table 400.4 shall have individual conductors twisted together, except for Types HPN, SP-1, SP-2, SP-3, SPE-1, SPE-2, SPE-3, SPT-1, SPT-2, SPT-
3, SPT-1W, SPT-2W, TPT, NISP-1, NISP-2, NISPT-1, NISPT-2, NISPE-1, NISPE-2, and three-conductor parallel versions of SRD, SRDE, and SRDT.

‘The individual conductors of all cords, except those of heat-resistant cords, shall have a thermoset or thermoplastic insulation, except that the equipment grounding
conductor, where used, shall be in accordance with 400.23(B).

"Rubber-filled or varnished cambric tapes shall be permitted as a substitute for the inner braids.

Elevator traveling cables for operating control and signal circuits shall contain nonmetallic fillers as necessary to maintain concentricity. Cables shall have steel
supporting members as required for suspension by 620.41. In locations subject to excessive moisture or corrosive vapors or gases, supporting members of other
materials shall be permitted. Where steel supporting members arc used, they shall run straight through the center of the cable assembly and shall not be cabled with
the copper strands of any conductor.

In addition to conductors used for control and signaling circuits, Types E, EO, ETP, and ETT elevator cables shall be permitted to incorporate in the construction one
or more of the following: optical fibers; 24 AWG or larger telephone conductor pairs, coaxial cables, or communications cables. The 24 AWG or larger conductor
pairs shall be permitted to be covered with suitable shielding for telephone, audio, data transfer, or higher frequency communications circuits; the coaxial cables shall
consist of a center conductor, insulation, and a shield for use in video or other radio frequency communications circuits. The optical fiber shall be suitably covered
with flame-retardant thermoplastic. The insulation of the conductors shall be rubber or thermoplastic of a thickness not less than specified for the other conductors
of the particular type of cable. Metallic shields shall have their own protective covering. Where used, these components shall be permitted to be incorporated in any
layer of the cable assembly but shall not run straight through the center.

?Insulations and outer coverings that meet the requirements as flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke
after the Code type designation,

“levator cables in sizes 20 AWG through 14 AWG are rated 300 volts, and sizes 10 AWG through 2 AWG are rated 600 volts. 12 AWG is rated 300 volts with a
0.76 mm (30 mil) insulation thickness and 600 volts with a 1.14 mm (45 mil) insulation thickness.

‘Conductor size for Types EV, EVJ, EVE, EVJE, EVT, and EVJT cables apply to nonpower-limited circuits only. Conductors of power-limited (data, signal, or
communications) circuits may extend beyond the stated AWG size range. All conductors shall be insulated for the same cable voltage rating.

Insulation thickness for Types EV, EVJ, EVEJE, EVT, and EVJT cables of nylon construction is indicated in parentheses.

"Types G, G-GC, S, SC, SCE, SCT, SE, SEO, SEOO, SEW, SEOW, SEOOW, SO, SOO, SOW, SOOW, ST, STO, STOO, STW, STOW, STOOW, PPE, and W shall
be permitted for use on theater stages, in garages, and elsewhere where flexible cords are permitted by this Code.

®The third conductor in Type HPN shall be used as an equipment grounding conductor only. The insulation of the equipment grounding conductor for Types SPE-1,
SPE-2, SPE-3, SPT-1, SPT-2, SPT-3, NISPT-1, NISPT-2, NISPE-1, and NISPE-2 shall be permitted to be thermoset polymer.

°Cords that comply with the requirements for outdoor cords and are so listed shall be permitted to be designated as weather and water resistant with the suffix “W”
after the Code type designation. Cords with the “W” suffix are suitable for use in wet locations and are sunlight resistant.

‘©The required outer covering on some single-conductor cables may be integral with the insulation.

‘Types ТРТ and TST shall be permitted in lengths not exceeding 2.5 m (8 ft) where attached directly, or by means of a special type of plug, to a portable appliance
rated at 50 watts or less and of such nature that extreme flexibility of the cord is essential.


70-338 2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES 400.10


А Table 400.5(A)(1) Ampacity for Flexible Cords and Flexible Cables
[Based on Ambient Temperature of 30°C (86°F). See 400.13 and Table 400.4.]


Thermoset Types C, E, EO, PD, S, SJ, SJO, SJOW,
SJOO, SJOOW, SO, SOW, SOO, SOOW, SP-1,
SP-2, SP-3, SRD, SV, SVO, SVOO, NISP-1, NISP-2
Thermoplastic Types ETP, ETT, NISPE-1, NISPE-2,
NISPT-1, NISPT-2, SE, SEW, SEO, SEOO, SEOW,
SEOOW, SJE, SJEW, SJEO, SJEOO, SJEOW,
SJEOOW, SJT, SJTW, SJTO, SJTOW, SJTOO,
SJTOOW, SPE-1, SPE-2, SPE-3, SPT-1, SPT-1W,
SPT-2, SPT-2W, SPT-3, ST, STW, SRDE, SRDT, STO, Types HPD, HPN, HSJ,
Copper Conductor Thermoplastic Types STOW, STOO, STOOW, SVE, SVEO, SVEOO, SVT, | HSJO, HSJOW, HSJOO,
Size (AWG) TPT, TST SVTO, SVTOO HSJOOW
Column A! Column B?
275 0.5 — — —
20 x 5 5 m
18 — 7 10 10
17 — 9 12 13
16 — 10 13 15
15 — 12 16 17
4 — 15 18 20
13 — 17 21 —
12 — 20 25 30
11 — 23 27 -—
10 — 25 30 35

9 — 29 34 —

8 = 35 40 =

7 — 40 47 —

$ ә 45 55 =

5 — 52 62 —

4 — 60 70 —

3 — 70 82 —

2 амд 80 95 —
—
"The currents under Column A apply to three-conductor cords and other multiconductor cords connected to utilization equipment so that only three-conductors are
current-carrying.

?The currents under Column B apply to two-conductor cords and other multiconductor cords connected to utilization equipment so that only two conductors are
current-carrying.

Tinsel cord.

^Elevator cables only.


57 amperes for elevator cables only; 2 amperes for other types.


400.10 Uses Permitted.


(A) Uses. Flexible cords and flexible cables shall be used only
for the following:


(1) Pendants.


removal for maintenance and repair, and the appliance is
intended or identified for flexible cord connection.

(9) Connection of moving parts.

(10) Where specifically permitted elsewhere in this Code.

(11) Between an existing receptacle outlet and an inlet, where the


(2)
[9]


(4)
(5)
(6)


Wiring of luminaires.

Connection of portable luminaires, portable and mobile
signs, or appliances.

Elevator cables.

Wiring of cranes and hoists.

Connection of utilization equipment to facilitate frequent
interchange.


inlet provides power to an additional single receptacle outlet.
The wiring interconnecting the inlet to the single receptacle
outlet shall be a Chapter 3 wiring method. The inlet, recepta-
cle outlet, and Chapter 3 wiring method, including the flex-
ible cord and fittings, shall be a listed assembly specific for
this application.


(B) Attachment Plugs. Where used as permitted in 400.10(A)
(3), (A)(6), and (A)(8), each flexible cord shall be equipped
with an attachment plug and shall be energized from a recep-
tacle outlet or cord connector body.


(7) Prevention of the transmission of noise or vibration.
( ) (8) Appliances where the fastening means and mechani-
cal connections are specifically designed to permit ready


70-339


2025 California Electrical Code


400.12


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


Table 400.5(A)(2) Ampacity of Cable Types SC, SCE, SCT, PPE, С, G-GC, and W


[Based on Ambient Temperature of 30°C (86°F). See Table 400.4.]


Copper Temperature Rating of Cable
Conductor ^ "

Perrera 60°C (140°F) 75°С (167°F) 90°C (194°F)
or Кеп) р! Е? Lud р! Е? ю р! Е? P
12 d 31 26 — 37 31 — 42 35
10 — 44 37 = 52 43 — 59 49
8 60 55 48 70 65 57 80 74 65
6 80 72 63 95 88 T 105 99 87
4 105 96 84 125 115 101 140 130 114
3 120 113 99 145 135 118 165 152 133
2 140 128 112 170 152 133 190 174 152
1 165 150 131 195 178 156 220 202 177
10 195 173 151 230 207 181 260 234 205
2/0 225 199 174 265 238 208 300 271 237
3/0 260 230 201 310 275 241 350 313 274
4/0 300 265 232 360 317 277 405 361 316
250 340 296 259 405 354 310 455 402 352
300 375 330 289 445 395 346 505 449 393
350 420 363 318 505 435 381 570 495 433
400 455 392 343 545 469 410 615 535 468
500 515 448 392 620 537 470 700 613 536
600 575 — — 690 — -— 780 Бы —
700 630 — — 755 — — 855 — —
750 655 - = 785 - — 885 Бы -—
800 680 - — 815 =- = 920 — =
900 730 — - 870 — — 985 — —
1000 780 — — 935 ма = 1055 — —


‘The ampacities under subheading D shall be permitted for single-conductor Types SC, SCE, SCT, PPE, and W cable only where the individual conductors are not
installed in raceways and are not in physical contact with each other except in lengths not to exceed 600 mm (24 in.) where passing through the wall of an enclosure,
?The ampacities under subheading E apply to two-conductor cables and other multiconductor cables connected to utilization equipment so that only two


conductors are current-carrying.


The ampacities under subheading F apply to three-conductor cables and other multiconductor cables connected to utilization equipment so that only three


conductors are current-carrying.


‘Table 400.5(A)(3) Adjustment Factors for More Than Three Current-Carrying Conductors In a


Flexible Cord or Flexible Cable
Percent of Value In
Table 400,5(A)(1) and
Number of Conductors Table 400.5(A)(2)

4-6 80

7-9 70

10-20 50

21-30 45

31-40 40

41 and above 35


Exception: As permitted in 368.56.


400.12 Uses Not Permitted. Unless specifically permitted
in 400.10, flexible cords, flexible cables, cord sets, and power
supply cords shall not be used for the following:


(1) Asa substitute for the fixed wiring of a structure

(2) Where run through holes in walls, structural ceilings, sus-
pended ceilings, dropped ceilings, or floors

(3) Where run through doorways, windows, or similar openings

(4) Where attached to building surfaces


70-340


Exception to (4): Flexible cord and flexible cable shall be per-
mitted to be attached to building surfaces in accordance with
368.56(B) and 590.4.

(5) Where concealed by walls, floors, or ceilings or located

above suspended or dropped ceilings

Exception to (5): Flexible cords, flexible cables, and power sup-
ply cords shall be permitted if contained within an enclosure for
use in other spaces used for environmental air as permitted by
300.22(C)(3).


2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


(6) Where installed in raceways, except as otherwise permitted
in this Code
(7) Where subject to physical damage


Informational Note: See UL 817, Cord Sets and Power-

Supply Cords, and UL 62, Flexible Cords and Cables, for

proper application.
400.13 Splices. Flexible cord shall be used only in continu-
ous lengths without splice or tap where initially installed in
applications permitted by 400.10(A). The repair of hard-service
cord and junior hard-service cord (see Trade Name column in
Table 400.4) 14 AWG and larger shall be permitted if conduc-
tors are spliced in accordance with 110.14(B) and the com-
pleted splice retains the insulation, outer sheath properties, and
usage characteristics of the cord being spliced.


400.14 Pull at Joints and Terminals. Flexible cords and flex-
ible cables shall be connected to devices and to fittings so that
tension is not transmitted to joints or terminals.


Exception: Listed portable single-pole devices that are intended
to accommodate such tension at their terminals shall be permit-
ted to be used with single-conductor flexible cable.


Informational Note: Some methods of preventing pull
on a cord from being transmitted to joints or terminals
include knotting the cord, winding with tape, and using
support or strain-relief fittings.


400.15 In Show Windows and Showcases. Flexible cords used
in show windows and showcases shall be Types S, SE, SEO,
SEOO, SJ, SJE, SJEO, SIEOO, SJO, SJOO, SJT, SJTO, SJTOO,
SO, SOO, ST, STO, STOO, SEW, SEOW, SEOOW, SJEW,
SJEOW, SJEOOW, SJOW, SJOOW, SJTW, SJTOW, SJTOOW,
SOW, SOOW, STW, STOW, or STOOW.


Exception No. 1: For the wiring of chain-supported luminaires.


Exception No. 2: As supply cords for portable luminaires and
other merchandise being displayed or exhibited.


400.16 Overcurrent Protection. Flexible cords not smaller
than 18 AWG, and tinsel cords or cords having equivalent char-
acteristics of smaller size approved for use with specific appli-
ances, shall be considered as protected against overcurrent in
accordance with 240.5.


400.17 Protection from Damage. Flexible cords and flexible
cables shall be protected by bushings or fittings where passing
through holes in covers, outlet boxes, or similar enclosures.


In industrial establishments where the conditions of mainte-
nance and supervision ensure that only qualified persons service
the installation, flexible cords and flexible cables shall be per-
mitted to be installed in aboveground raceways that are no lon-
ger than 15 m (50 ft) to protect the flexible cord or flexible cable
from physical damage. Where more than three current-carrying
conductors are installed within the raceway, the ampacity shall
be adjusted in accordance with Table 400.5(A)(3).


2025 California Electrical Code


Part II. Construction Specifications


400.20 Labels. Flexible cords shall be examined and tested at
the factory and labeled before shipment.


400.21 Construction.


(A) Conductors. The individual conductors of a flexible cord
or flexible cable shall have copper flexible stranding and shall
not be smaller than the sizes specified in Table 400.4,


(B) Nominal Insulation Thickness, The nominal thickness
of insulation for conductors of flexible cords and flexible cables
shall not be less than specified in Table 400.4.


400.22 Grounded-Conductor Identification. One conduc-
tor of flexible cords that is intended to be used as a grounded
circuit conductor shall have a continuous marker that readily
distinguishes it from the other conductor or conductors. The
identification shall consist of one of the methods indicated in
400.22(A) through (F).


(A) Colored Braid. A braid finished to show a white or gray
color and the braid on the other conductor or conductors fin-
ished to show a readily distinguishable solid color or colors.


(B) Tracer in Braid. A tracer in a braid of any color contrast-
ing with that of the braid and no tracer in the braid of the other
conductor or conductors. No tracer shall be used in the braid of
any conductor of a flexible cord that contains a conductor hav-
ing a braid finished to show white or gray.


Exception: In the case of Types C and PD and cords having the
braids on the individual conductors finished to show white or gray.
In such cords, the identifying marker shall be permitted to consist
of the solid white or gray finish on one conductor, provided there
is a colored tracer in the braid of each other conductor.


(C) Colored Insulation. A white or gray insulation on one
conductor and insulation of a readily distinguishable color or
colors on the other conductor or conductors for cords having no
braids on the individual conductors,


For jacketed cords furnished with appliances, one conductor
having its insulation colored light blue, with the other conduc-
tors having their insulation of a readily distinguishable color
other than white or gray.


Exception: Cords that have insulation on the individual conduc-
tors integral with the jacket.


The insulation shall be permitted to be covered with an outer
finish to provide the desired color.
(D) Colored Separator. A white or gray separator on one con-
ductor and a separator of a readily distinguishable solid color
on the other conductor or conductors of cords having insulation
on the individual conductors integral with the jacket.
(E) Tinned Conductors. One conductor having the individ-
ual strands tinned and the other conductor or conductors having
the individual strands untinned for cords having insulation on
the individual conductors integral with the jacket.


70-341


400.23


(F) Surface Marking. One or more ridges, grooves, or white
stripes located on the exterior of the cord so as to identify one
conductor for cords having insulation on the individual conduc-
tors integral with the jacket.

400.23 Equipment Grounding Conductor Identification. A
conductor intended to be used as an equipment grounding con-
ductor shall have a continuous identifying marker readily distin-
guishing it from the other conductor or conductors. Conductors
having a continuous green color or a continuous green color with
one or more yellow stripes shall not be used for other than equip-
ment grounding conductors. Cords or cables consisting of integral
insulation and a jacket without a nonintegral equipment grounding
conductor shall be permitted to be green. The identifying marker
shall consist of one of the methods in 400.23(A) or (B).

(A) Colored Braid. A braid finished to show a continuous
green color or a continuous green color with one or more yel-
low stripes.

(B) Colored Insulation or Covering. For cords having no
braids on the individual conductors, an insulation of a continu-
ous green color or a continuous green color with one or more
yellow stripes.

400.24 Attachment Plugs. Where a flexible cord is provided
with an equipment grounding conductor and equipped with
an attachment plug, the attachment plug shall comply with
250.138(A) and (B).


Part III. Portable Cables Over 600 Volts, up to 2000 Volts,
Nominal

400.30 General. Part III applies to single and multiconduc-

tor portable cables used to connect mobile equipment and

machinery.

400.31 Construction.

(A) Conductors, The conductors shall be 12 AWG copper or

larger and shall employ flexible stranding.

(B) Equipment Grounding Conductor(s) An equipment

grounding conductor(s) shall be provided in cables with three or

more conductors. The total area shall not be less than that of the

size of the equipment grounding conductor required in 250.122.

400.32 Shielding. All shields shall be connected to an equip-

ment grounding conductor.

400.33 Equipment Grounding Conductors, Equipment

grounding conductors shall be connected in accordance with

Parts VI and VII of Article 250.

400.34 Minimum Bending Radii. The minimum bending

radii for portable cables during installation and handling in

service shall be adequate to prevent damage to the cable.

400.35 Fittings. Connectors used to connect lengths of cable

in a run shall be of a type that locks or latches firmly together.

Provisions shall be made to prevent opening or closing these


70-342


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


connectors while energized. Suitable means shall be used to
eliminate tension at connectors and terminations.


400.36 Splices and Terminations. Portable cables shall not
contain splices unless the splices are of the permanent molded,
vulcanized types in accordance with 110.14(B). Terminations
on portable cables rated over 600 volts, nominal, shall be acces-
sible only to authorized and qualified personnel.


N Part IV. Portable Power Feeder Cables Over
2000 Volts, Nominal


М 400.40 General. Part IV applies to single and multiconductor
portable power feeder cables over 2000 volts nominal used to
connect portable equipment and machinery.


N 400.41 Portable Power Feeder Cables. Portable power
feeder cables rated greater than 2000 volts shall comply with
400.14, 400.17, and 400.23 and with the following sections.


Informational Note: See ANSUNEMA WC 58/ ICEA
S-75-381, Portable and Power Feeder Cables for Use in
Mines and Similar Applications, for information on con-
struction, testing, and marking of portable power feeder
cables.


N 400.42 Uses Permitted. Portable power feeder cables over
2000 volts shall be used for the following:


(1) Connection of portable equipment and machinery or for
wiring of cranes and hoists
(2) Temporary services and installations


М 400.43 Uses Not Permitted. Portable power feeder cables
over 2000 volts shall not be used for the following:


а)
(2)
(3)


(4)
(5)
6)


As a substitute for the fixed wiring of a structure

Where run through holes in walls, ceilings, or floors
Where run through doorways, windows, or similar
openings

Where attached to building surfaces

Where concealed by walls, floors, or ceilings

Where installed in raceways, except as otherwise permitted
in this Code

(7) Where subject to physical damage
N 400.44 Construction.


N (A) Conductors. The conductors shall be 6 AWG copper or
larger and shall employ flexible stranding.

N (B) Nominal Insulation Thickness. The nominal thickness of
insulation for portable power feeder cables shall not be less than
specified in Table 400.44(B)(1) through Table 400.44(B)(4).

N (C) Equipment Grounding Conductor(s) An equipment
grounding conductor(s) shall be provided in cables with three or
more conductors. The total area shall not be less than that of the
size of the equipment grounding conductor required in 250.122.

N 400.45 Shielding. All shields shall be grounded at least at one
end.


2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


N Table 400.44(B)(1) Thickness of Insulation for Three-Conductor
еб Туре С Portable Power Feeder Cables Rated 2000 Volts to
5000 Volts and Equipment Grounding Conductor Size


Equipment
Copper Nominal Insulation Thick- Grounding
Conductor ness of Power Conductors Conductor
Size (AWG)
or kemil mils mm Size AWG
6 110 2.79 10
42 110 2.79 8
1 110 2.79 7
1⁄0 110 2.79 6
2/0 110 2.79 5
3/0 110 2.79 4
40 110 2.79 3


N Table 400.44(B)(2) ‘Thickness of Insulation for Single Conductor
Type SH Portable Power Feeder Cables Rated 2000 Volts to
25,000 Volts for 100 Percent Insulation Level


Nominal Insulation Thickness of
Copper Conductor Power Conductors
Size (AWG) or kemil mils mm
2001 to 5000 volts
6-4/0 110 2.79
су 250-500 120 3.05
t 5001 to 8000 volts
4-500 150 3.81
8001 to 15,000 volts
2-500 210 5.33
15,001 to 25,000 volts
1-500 295 7.49


N 400.46 Equipment Grounding Conductors, Equipment
grounding conductors shall be connected in accordance with
Parts VI and VII of Article 250.


T 400.47 Conductor Bending Radius. Portable power feeder
cables rated from 2000 volts to 5000 volts shall not be bent to a
radius less than six times the overall cable outer diameter. Portable
power feeder cables rated from 5001 volts to 25,000 volts shall
not be bent to a radius less than eight times the overall cable outer
diameter.

М 400.48 Fittings. The use of connectors and couplers to con-
nect lengths of cable together in a run shall not be permitted.


N 400.49 Splices and Terminations. Portable power feeder
cables shall not contain splices. Connectors, couplers, lugs,
elbows, and terminations for portable power feeder cables
rated over 2000 volts, nominal, shall be accessible only to
authorized and qualified personnel. Suitable means shall be
used to eliminate tension at connectors, couplers, lugs, elbows,
and terminations.


2025 California Electrical Code


400.51


N Table 400.44(B)(3) Thickness of Insulation for Three-Conductor
Type SHD and SHD-GC Portable Power Feeder Cables Rated
2000 Volts to 25,000 Volts for 100 Percent Insulation Level and
Grounding Conductor Size


Copper Nominal Insulation Thickness of Grounding
Conductor Power Conductors Conductor
Size (AWG) or
kemil mils mm Size AWG
2000 to 5000 volts
64/0 110 2.79 8
250-500 120 3.05 8
5001 to 8000 volts
4-500 150 3.81 8
8001 to 15,000 volts
2-40 210 5.33 8
15,001 to 25,000 volts
1-4/0 295 749 8


N Table 400,44(B)(4) Thickness of Insulation for Three-Conductor
Type SHD-CGC Portable Power Feeder Cables Rated 2000 Volts
to 5000 Volts for 100 Percent Insulation Level and Grounding
Conductor Size


Equipment
Nominal Insulation Thickness Grounding
Conductor Size of Power Conductors Conductor
(AWG) ог kemil mils mm Size AWG
6 110 2.79 10
42 110 2.79 8
1 110 2.79 7
10 по 2.79 6
2/0 110 2.79 5
3/0 110 2.79 4
4/0 110 2.79 3
250 120 3.05 2
300-350 120 3.05 1
500 120 3.05 2/0


N 400.50 Types. Portable power feeder cables rated greater than
2000 volts shall conform to the description in Table 400.50.
Types G, SHD-PCG, and SHD-CGC shall be used only from
2000 volts to 5000 volts. Types SH, SHD, and SHD-GC shall
be used from 2000 volts to 25,000 volts. Where a Type designa-
tion for portable power feeder cables over 2000 volts conflicts
with a designation description in Table 400.4, the description
in Table 400.50 shall apply. The use of portable power feeder
cables other than those in Table 400.50 shall require permission
by the authority having jurisdiction.


N 400.51 Ampacities for Portable Power Feeder Cables
Rated Greater Than 2000 Volts.


М (A) Ampacity Tables. Table 400.51(A)(1) provides the ampac-
ities for single and threc-conductor portable power feeder cables


70-343


400.51


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES


N Table 400.50 Portable Power Feeder Cables


AWG Ground
Trade Type or Outer Check Grounding Multiconductor
Name Letter Voltage kcmil Insulation Covering Conductor Conductor Shielded Configuration
Portable G 2001-5000 8-4/0 Thermoset Heavy duty No Yes Yes ‘Two parallel
Power or extra power
Feeder heavy duty conductors
Cables Thermoset with a single
grounding
conductor
SHD-PCG 2001-5000 3-40 Thermoset Heavy duty No Yes Individually Round three power
or extra shielded conductors that
heavy duty power are separately
Thermoset conductors covered with
insulation, a
tape, and a
metallic shield,
grounding
conductor,
and one or
more control
conductors under
a unit jacket.
SH 02001-25000 6-500 Thermoset Heavy duty No No Yes N/A
or extra
heavy duty
Thermoset
SHD 2001-25000 6-500 Thermoset Heavy duty No Yes Individually Round three power
or extra shielded conductors that
heavy duty power are separately
Thermoset conductors covered with
and insulation, a
grounding tape, and a
conductors shield, and
three grounding
conductors,
one in each
interstice.
SHD-OC 2001-25000 6-500 Thermoset Heavy duty Yes Yes Individually Round three power
orextra shielded conductors that
heavy duty power and are separately
Thermoset grounding covered with
conductors. insulation, a
tape, and a
shield, and
two grounding
conductors and
one ground-
check conductor
(continues)
70-344 2025 California Electrical Code


ARTICLE 400 — FLEXIBLE CORDS AND FLEXIBLE CABLES 400.51


N Table 400.50 Continued


e


AWG Ground


Trade Type or Outer Check ^ Grounding Multiconductor
Name Letter Voltage kemil Insulation Covering Conductor Conductor Shielded Configuration
SHD-CGC 2001-5000 8-500 Thermoset Heavy duty Yes Yes Individually Round three power
or extra shielded conductors that
heavy duty power are separately
Thermoset conductors, covered with
grounding insulation, a
conductors, tape, and metal
and one shield, three
ground- grounding
check conductors,
conductor and one center
in center ground-check
conductor,


N Table 400.51(A)(1) Ampacity for Portable Power Feeder Cables Over 2000 Volts [Based on Ambient Temperature of 30°C (86°F)]


Single Conductor* Three Conductor
Copper Copper
Conductor 2001- 8001- 15,001- 2001- 8001- 8001- Conductor
Size (AWG) 8000 Volts 15,000 Volts 25,000 Volts 8000 Volts 15,000 Volts 15,000 Volts Size (AWG)
or kemil Shielded Shielded Shielded Shielded Shielded Shielded or kemil
6 123 — — 102 — — 6
( у 4 163 — — 134 — — 4
3 188 — — 154 — — 3
2 214 214 — 175 180 196 2
1 247 247 244 202 205 210 1
1/0 286 285 280 232 236 240 1/0
2/0 329 328 322 267 270 274
3/0 379 377 371 307 anu 315 3/0
40 440 437 428 353 357 360 4/0
250 488 484 473 390 395 396 250
300 545 540 528 438 = == 300
350 604 597 582 478 — — 350
400 656 649 629 470 = = 400
450 704 696 676 503 — — 450
757 746 725 536 — — 500


Note: Ampacities are based on a conductor temperature of 90°C (194°F) and an ambient air temperature of 30°C (86°F).
*Ampacities are based on single isolated cable in air operated with open-circuited shield.


N Table 400.51(A)(2) Adjustment Factors for Different Ambient N Table 400.51(A)(3) Adjustment Factors for Number of Layers of


Temperatures Cable Wound on a Reel
Ambient Temperature, Degrees Multiplying Number of Layers Multiplying Correction Factor
°c °F Correctlon Factor na
10 50 1.26 3 0.45
20 68 1.18 4* 0.35
a in m "If more than four layers of cable are wound on the reel, ampacity derating
50 122 0:90 should be calculated using engineering supervision.


(7


2025 California Electrical Code 70-345


400.52


rated greater than 2000 volts. Where portable power feeder cables
are used in ambient temperatures other than 30°C (86°F), the
temperature correction factors from Table 400.51(A)(2) that
correspond to the differing ambient temperature shall be
applied to the ampacity in Table 400.51(A)(1). Where the
cable will not be completely unwound from the cord reel,
the ampacity correction factor based on the number of lay-
ers remaining wound on a reel shall be applied as shown in
Table 400.51(A)(3).


N (B) Engineering Supervision. Under engineering supervi-
sion, conductor ampacities shall be permitted to be calculated
in accordance with 310.14(B).


N 400.52 Markings


М (A) Required Markings. Portable power feeder cables shall
be marked by means of a printed tag attached to the coil reel
or carton. The tag shall contain the information required in
310.8(A). Types G, SHD-PCG, SH, SHD, SHD-GC, and SHD-
CGC portable power feeder cables shall be durably marked on
the surface at intervals not exceeding 610 mm (24 in.) with the
following:


(1) The maximum rated voltage

(2) The proper type letter or letters for the type of portable
power feeder cable as specified elsewhere in this Code

(3) The manufacturer's name, trademark, or other distinctive
marking by which the organization responsible for the
product can be readily identified

(4) The AWG size or circular mil area

(5) Maximum operating temperature

N (B) Optional Markings. Portable power feeder cables

listed in Table 400.50 shall be permitted to be surface marked

to indicate special characteristics of the cable materials.

These markings shall be permitted to include, but are not

limited to, markings for limited smoke, sunlight resistance,

and so forth.


ARTICLE 402
Fixture Wires


402.1 Scope. This article covers general requirements and
construction specifications for fixture wires.

402.2 Other Articles. Fixture wires shall comply with this
article and also with the applicable provisions of other articles
of this Code.


Informational Note: See Part VI of Article 410 for appli-
cation in luminaires.


70-346


ARTICLE 402 — FIXTURE WIRES


402.3 Types. Fixture wires shall be of a type listed in
Table 402.3, and they shall comply with all requirements of that
table. The fixture wires listed in Table 402.3 are all suitable for
service at 600 volts, nominal, unless otherwise specified.


Informational Note: Thermoplastic insulation may
stiffen at temperatures lower than -10°C (+14°F). Ther-
moplastic insulation may also be deformed at normal
temperatures where subjected to pressure, such as at
points of support.
402.5 Ampacities for Fixture Wires. The ampacity of fixture
wire shall be as specified in Table 402.5.


No conductor shall be used under such conditions that its
operating temperature exceeds the temperature specified in
Table 402.3 for the type of insulation involved.


Informational Note: See 310.14(A)(3) for temperature
limitation of conductors.


402.6 Minimum Size. Fixture wires shall not be smaller than
18 AWG,


402.7 Number of Conductors in Conduit or Tubing. The
number of fixture wires permitted in a single conduit or tub-
ing shall not exceed the percentage fill specified in Table 1,
Chapter 9.


402.8 Grounded Conductor Identification. Fixture wires
that are intended to be used as grounded conductors shall be
identified by one or more continuous white stripes on other
than green insulation or by the means described in 400.22(A)
through (E).


402.9 Marking.


(A) Method of Marking. Thermoplastic insulated fixture wire
shall be durably marked on the surface at intervals not exceed-
ing 610 mm (24 in.). All other fixture wire shall be marked by
means of a printed tag attached to the coil, reel, or carton.


(B) Optional Marking. Fixture wire types listed іп
Table 402.3 shall be permitted to be surface marked to indicate
special characteristics of the cable materials. These markings
include, but are not limited to, markings for limited smoke, sun-
light resistance, and so forth.


402.10 Uses Permitted. Fixture wires shall be permitted
(1) for installation in luminaires and in similar equipment where
enclosed or protected and not subject to bending or twisting in
use, or (2) for connecting luminaires to the branch-circuit con-
ductors supplying the luminaires.

402.12 Uses Not Permitted. Fixture wires shall not be used
as branch-circuit conductors except as permitted elsewhere in
this Code.


402.14 Overcurrent Protection. Overcurrent protection for
fixture wires shall be as specified in 240.5.


2025 California Electrical Code


ARTICLE 402 — FIXTURE WIRES 402.14


Table 402.3 Fixture Wires


Thickness of
Insulation Maximum
Type Outer Operating Application
Name Letter | Insulation | AWG | mm | mils | Covering | Temperature | Provisions

Heat-resistant rubber- FFH-2 | Heat-resistant rubber | 18-16 0.76 30 Nonmetallic 75*C Fixture wiring
covered fixture wire — or cross-linked covering. (167°F)
flexible stranding FFHH-2 synthetic polymer 90°C

(194°F)
ECTFE — solid or 7-strand HF Ethylene 18-14 0.38 15 None 150°C Fixture wiring
chlorotri- (302*F)
fluoroethylene

ECTFE — flexible HFF | Ethylene 18-14 0.38 15 None 150°C Fixture wiring.
stranding chlorotriflu- (302°F)

oroethylene

Tape insulated fixture KF-1 | Aromatic polyimide 18-10 0.14 55 None 200°C Fixture wiring —
wire — solid or 7-strand tape (392°F) limited to

300 volts
КЕ2 | Aromatic polyimide | 18-10 | 021 | 84  |None 200°C Fixture wiring
tape 92°F)
|2 a qc o

‘Tape insulated fixture KFF-1 | Aromatic polyimide 18-10 0.14 55 None 200°C Fixture wiring —
wire — flexible tape 92°F) limited to
stranding 300 volts

KFF-2 | Aromatic polyimide 18-10 0.21 84 None 200°C Fixture wiring.
tape 92°F)

Perfluoro-alkoxy — solid PAF Perfluoro-alkoxy 18-14 0.51 20 None 250°C Fixture wiring (nickel
or 7-strand (nickel or (482°F) or nickel-coated
nickel-coated copper)

Perfluoro-alkoxy — PAFF | Perfluoro-alkoxy 18-14 0.51 20 None 150°C
flexible stranding (02°F)

m Fluorinated ethylene propylene | PF | Fiuorinated ethylene | 18-14 | 051 | 20  |None 200°C
х fixture wire — solid ог propylene [227
Tstrand

Fluorinated ethylene propylene | PFF | Fluorinated ethylene | 18-14 | 051 | 20 [None 150°C Fixture wiring
fixture wire —flexible propylene 02°F)
stranding

Fluorinated ethylene propylene PGF | Fluorinated ethylene 18-14 0.36 14 Glass braid 200°C Fixture wiring
fixture wire — solid or propylene (392°Е)

-strand

Fluorinated ethylene propylene PGFF |Fiuorinated ethylene 18-14 0.36 14 Glass braid 150°C Fixture wiring
fixture wire — flexible propylene (302°Е)
stranding

Extruded PTF | Extruded 18-14 0.51 20 None 250°C Fixture wiring
polytetrafluoroethylene — polytetraflu- (482°F) (nickel or
solid or 7-strand oroethylene nickel-coated
(nickel or nickel- copper)
Coated copper)

Extruded PTFF | Extruded 18-14 051 20 None 150°C (302°F) | Fixture wiring
polytetrafluoroethylene — polytetraflu- silver or
flexible stranding 26-36 oroethylene nickel-coated
(AWG silver or nickel-coated copper)
copper)

Heat-resistant rubber- RFH-i | Heat-resistant rubber 18 0.38 15 Nonmetallic 75°С (167°F) Fixture wiring —
covered fixture wire — covering limited to
solid or 7-strand 300 volts

RFH-2 | Heat-resistant 18-16 0.76 30 None or 75°С (167°F) Fixture wiring.
rubber
Cross-linked
thetic
Heat-resistant cross-linked RFHH-2* | Cross-linked 18-16 0.76 30 Fixture wiring
synthetic polymer- synthetic polymer
n insulated fixture wire —
solid or 7-strand RFHH-3* 18-16 114 45
(continues)


2025 California Electrical Code 70-347


402.14 ARTICLE 402 — FIXTURE WIRES


Table 402.3 Continued


Thickness of o
Insulation Maximum
Type Outer Operating Application
Name Letter Covering Temperature Provisions
Silicone insulated fixture Silicone rubber 15 Nonmetallic 200°C (392°F) | Fixture wiring —
wire — solid or 7-strand covering limited to
300 volts


88-2 | Silicone rubber 200°C (392°F) | Fixture wiring


Silicone insulated fixture
wire — flexible stranding


Silicone rubber 150°C (302°F) | Fixture wiring —
limited to


300 volts.
150°C (302°F) | Fixture wiring


Thermoplastic covered fixture
wire — solid or 7-strand

‘Thermoplastic covered fixture
wire — flexible stranding


60°C (140°F) | Fixture wiring


Thermoplastic 60°С (140°F) | Fixture wiring


Eee =
Heat-resistant thermoplast TFN* | Thermoplastic 18-16 15 Nylon-jacketed 90°С (194°F) | Fixture wiring
‘covered fixture wire — solid or equivalent
or 7-strand
Heat-resistant thermoplastic TFFN* | Thermoplastic 18-16 15  |Nylon-jacketcd 90°C (194°F) | Fixture wiring
covered fixture wire — or equivalent
flexible stranded
Cross-linked polyolefin XF* |Cross-linked 18-14 | 076 30 None 150°C (302°F) |Fixture wiring —
insulated fixture wire — polyolefin 12-10 1.14 45 limited to
solid or 7-strand 300 volts
Cross-linked polyolefin XFF* |Cross-linked 18-14 | 076 30 | None 150°C (302°F) | Fixture wiring —
insulated fixture wire — polyolefin 12-10 | 114 | 45 limited to
flexible stranded 300 volts
Modified ETFE — solid or ZF | Modified ethylene 18-14 | 0.38 15 | None 150°C (302°F) | Fixture wiring oO
T-strand tetrafluoro-
ethylene.
Modified ETFE — 18-14 | 0.38 15 None 150°C (300*F) | Fixture wiring
flexible stranding
High temp. modified ETFE—
solid or 7-strand


*Insulations and outer coverings that meet the requirements of flame retardant, limited smoke, and are so listed, shall be permitted to be marked for limited smoke
