after the Code type designation.


‘Table 402.5 Ampacity for Fixture Wires


Size (AWG) Ampaclty
18 6
16 8
14 17
12 23
10 28


©


70-348 2025 California Electrical Code


D


ARTICLE 404 — SWITCHES


ARTICLE 404
Switches


Note: For applications listed in Section 1.9.1 of the California
Building Code, regulated by the Division of the State Architect —
Access Compliance see California Code of Regulations, Title
24, Part 2 (California Building Code), California Chapter 1
(Division 1 California Administration) under authority cited by
Government Code Section 4450 and in reference cited by Gov-
ernment Code Sections 4450, through 4461, 12955.1 and Health
and Safety Code Sections 18949.1, 19952 through 19959.


O»O00»0»0»0


Part I. General


404.1 Scope. This article covers all switches, switching
devices, and circuit breakers used as switches operating at
1000 volts and below, unless specifically referenced elsewhere
in this Code for higher voltages.


This article does not cover wireless control equipment to
which circuit conductors are not connected.


Informational Note: See 210.70 for additional informa-
tion related to branch circuits that include switches or
listed wall-mounted control devices.


404.2 Switch Connections.


(A) Three-Way and Four-Way Switches. Three-way and
four-way switches shall be wired so that all switching is done
only in the ungrounded circuit conductor. Where in metal race-
ways or metal-armored cables, wiring between switches and
outlets shall be in accordance with 300.20(A).


Exception: Switch loops shall not require a grounded conductor.


(B) Grounded Conductors. Switches or circuit breakers shall
not disconnect the grounded conductor of a circuit.


Exception: A switch or circuit breaker shall be permitted to
disconnect a grounded circuit conductor where all circuit con-
ductors are disconnected simultaneously, or where the device
is arranged so that the grounded conductor cannot be discon-
nected until all the ungrounded conductors of the circuit have
been disconnected.


N (C) Switches Controlling Lighting Loads. The grounded
circuit conductor for the controlled lighting circuit shall be
installed at the location where switches control lighting loads
that are supplied by a grounded general-purpose branch circuit
serving bathrooms, hallways, stairways, and habitable rooms or
occupiable spaces as defined in the applicable building code.
Where multiple switch locations control the same lighting load
such that the entire floor area of the room or space is visible from
the single or combined switch locations, the grounded circuit
conductor shall only be required at one location. A grounded
conductor shall not be required to be installed at lighting switch
locations under any of the following conditions:


2025 California Electrical Code


404.4


(1) Where conductors enter the box enclosing the switch
through a raceway, provided that the raceway is large
enough for all contained conductors, including a grounded
conductor

(2) Where snap switches with integral enclosures comply with
300.15(E)

(3) Where lighting in the area is controlled by automatic means

(4) Where a switch controls a receptacle load


The grounded conductor shall be extended to any switch
location as necessary and shall be connected to switching
devices that require line-to-neutral voltage to operate the elec-
tronics of the switch in the standby mode and shall meet the
requirements of 404.22.


Exception: The connection requirement shall not apply to
replacement or retrofit switches installed in locations prior to
local adoption of 404.2(C) and where the grounded conduc-
tor cannot be extended without removing finish materials. The
number of electronic control switches on a branch circuit shall
not exceed five, and the number connected to any feeder on the
load side of a system or main bonding jumper shall not exceed
25. For the purpose of this exception, a neutral busbar, in com-
pliance with 200.2(B) and to which a main or system bonding
jumper is connected shall not be limited as to the number of
electronic lighting control switches connected.


Informational Note: The provision for a grounded con-
ductor is to complete a circuit path for electronic lighting
control devices.


404.3 Enclosure.


(A) General. Switches and circuit breakers shall be of the
externally operable type mounted in an enclosure listed for the
intended use. The minimum wire-bending space at terminals
and minimum gutter space provided in switch enclosures shall
be as required in 312.6.

Exception No. 1; Pendant- and surface-type snap switches and
knife switches mounted on an open-face switchboard or panel-
board shall be permitted without enclosures.

Exception No. 2: Switches and circuit breakers installed in
accordance with 110.27(A)(1), (A)(2), (A)(3), or (A)(4) shall
be permitted without enclosures.

(B) Used as a Raceway. Enclosures shall not be used as
junction boxes, auxiliary gutters, or raceways for conductors
feeding through or tapping off to other switches or overcurrent
devices, unless the enclosure complies with 312.8.

404.4 Damp or Wet Locations.

(A) Surface-Mounted Switch or Circuit Breaker. A surface-
mounted switch or circuit breaker shall be enclosed in a weath-
erproof enclosure or cabinet that complies with 312.2.

(B) Flush-Mounted Switch or Circuit Breaker, A flush-
mounted switch or circuit breaker shall be equipped with a
weatherproof cover.


70-349


O»O0»0»0»0»0»0


404.5


(C) Switches in Tub or Shower Spaces. Switches shall not
be installed within tub or shower spaces unless installed as part
of a listed tub or shower assembly.


[OSHPD 1, 2, 4, 5 & 6] Switches that are not part of a listed tub
or shower assembly shall not be installed within shower rooms
or stalls, or be accessible from within those areas. Switches
shall not be installed within 900 mm (3 ft) of the perimeter of
bathtubs or shower stalls.


Exception 1: Bath station devices for Call Systems meeting the
requirements of 517.123(C)(4) shall be permitted to be installed
outside the perimeter of bathtubs or shower stalls.


Exception 2: Bath station devices for Call Systems meeting the
requirements of 517.123(C)(3) shall be permitted to be installed
within the tub or shower spaces.


404.5 Time Switches, Flashers, and Similar Devices. Time
switches, flashers, and similar devices shall be of the enclosed
type or shall be mounted in cabinets or boxes or equipment
enclosures. Energized parts shall be barriered to prevent opera-
tor exposure when making manual adjustments or switching.


Exception: Devices mounted so they are accessible only to
qualified persons shall be permitted without barriers, provided
they are located within an enclosure such that any energized
parts within 152 mm (6.0 in.) of the manual adjustment or
Switch are covered by suitable barriers.


404.6 Position and Connection of Switches.


(A) Single-Throw Knife Switches. Single-throw knife
switches shall be placed so that gravity will not tend to close
them. Single-throw knife switches, approved for use in the
inverted position, shall be provided with an integral mechanical
means that ensures that the blades remain in the open position
when so set.


(B) Double-Throw Knife Switches. Double-throw knife
switches shall be permitted to be mounted so that the throw is
either vertical or horizontal. Where the throw is vertical, inte-
gral mechanical means shall be provided to hold the blades in
the open position when so set.


(C) Connection of Switches. Single-throw knife switches
and switches with butt contacts shall be connected such that
their blades are de-energized when the switch is in the open
position. Bolted pressure contact switches shall have barriers
that prevent inadvertent contact with energized blades. Single-
throw knife switches, bolted pressure contact switches, molded
case switches, switches with butt contacts, and circuit breakers
used as switches shall be connected so that the terminals sup-
plying the load are de-energized when the switch is in the open
position.

Exception: The blades and terminals supplying the load of
a switch shall be permitted to be energized when the switch
is in the open position where the switch is connected to cir-
cuits or equipment inherently capable of providing a backfeed


70-350


ARTICLE 404 — SWITCHES


source of power. For such installations, a permanent sign shall
be installed on the switch enclosure or immediately adjacent
to open switches with the following words or equivalent:
WARNING — LOAD SIDE TERMINALS MAY BE ENER-
GIZED BY BACKFEED. The warning sign or label shall com-
ply with 110.21(B).


404.7 Indicating. General-use and motor-circuit switches,
circuit breakers, and molded case switches, where mounted in
an enclosure as described in 404.3, shall indicate, in a loca-
tion that is visible when accessing the external operating means,
whether they are in the open (off) or closed (on) position.


Where these switch or circuit breaker handles are operated
vertically rather than rotationally or horizontally, the up posi-
tion of the handle shall be the closed (on) position.


Exception No. 1: Vertically operated double-throw switches
shall be permitted to be in the closed (on) position with the
handle in either the up or down position.


Exception No. 2: On busway installations, tap switches employ-
ing a center-pivoting handle shall be permitted to be open or
closed with either end of the handle in the up or down position.
The switch position shall be clearly indicating and shall be visi-
ble from the floor or from the usual point of operation.


404.8 Accessibility and Grouping.


А (A) Location. All switches and circuit breakers used as
switches shall be located so that they can be operated from a
teadily accessible place. They shall be installed such that the
center of the grip of the operating handle of the switch or circuit
breaker, when in its highest position, is not more than 2.0 m (6 ft
7 in.) above the floor or working platform, except as follows:


(1) On busway installations, fused switches and circuit break-
ers shall be permitted to be located at the same level as the
busway. Suitable means shall be provided to operate the
handle of the device from the floor.

(2) Switches and circuit breakers installed adjacent to motors,
appliances, or other equipment that they supply shall be
permitted to be located higher than 2.0 m (6 ft 7 in.) and to
be accessible by portable means.

(3) Hookstick operable isolating switches shall be permitted at
greater heights.


(B) Voltage Between Adjacent Devices. A snap switch shall
not be grouped or ganged in enclosures with other snap switches,
receptacles, or similar devices, unless they are arranged so that
the voltage between adjacent devices does not exceed 300 volts,
or unless they are installed in enclosures equipped with identi-
fied, securely installed barriers between adjacent devices.


A (C) Multipole Snap Switches. A multipole, general-use snap
switch shall not be fed from more than a single circuit unless
it is listed and marked as a two-circuit or three-circuit switch.


Informational Note: See 210.7 for disconnect require-
ments where more than one circuit supplies a switch.


2025 California Electrical Code


ARTICLE 404 — SWITCHES


404.9 General-Use Snap Switches, Dimmers, and Control
Switches.


(A) Faceplates. Faceplates provided for snap switches, dim-
mers, and control switches mounted in boxes and other enclo-
sures shall be installed so as to completely cover the opening
and, where the switch is flush mounted, seat against the finished
surface.


(B) Grounding. Snap switches, dimmers, and control
Switches shall be connected to an equipment grounding con-
ductor and shall provide a means to connect metal faceplates
to the equipment grounding conductor, whether or not a metal
faceplate is installed. Metal faceplates shall be bonded to the
equipment grounding conductor. Snap switches, dimmers, con-
trol switches, and metal faceplates shall be connected to an
equipment grounding conductor using either of the following
methods:


(1) The switch is mounted with metal screws to a metal box or
metal cover that is connected to an equipment grounding
conductor or to a nonmetallic box with integral means for
connecting to an equipment grounding conductor.

(2) An equipment grounding conductor or equipment bonding
jumper is connected to an equipment grounding termina-
tion of the snap switch.

Exception No. 1: Where no means exists within the enclosure

for bonding to the equipment grounding conductor, or where

the wiring method does not include or provide an equipment
grounding conductor, a snap switch without a connection to an
equipment grounding conductor shall be permitted for replace-
ment purposes only. A snap switch wired under the provisions
of this exception and located within 2.5 m (8 ft) vertically, or

1.5 m (5 ft) horizontally, of ground or exposed grounded metal

Objects shall be provided with a faceplate of nonconducting

noncombustible material with nonmetallic attachment screws,

unless the switch mounting strap or yoke is nonmetallic or the
circuit is protected by a ground-fault circuit interrupter.


Exception No, 2: Listed kits or listed assemblies shall not be
required to be bonded to an equipment grounding conductor if
all of the following conditions are met:


(1) The device is provided with a nonmetallic faceplate, and
the device is designed such that no metallic faceplate
replaces the one provided.

(2) The device does not have mounting means to accept other
configurations of faceplates.

(3) The device is equipped with a nonmetallic yoke.

(4) All parts of the device that are accessible after installation
of the faceplate are manufactured of nonmetallic materials.


Exception No, 3: A snap switch with integral nonmetallic
enclosure complying with 300.15(E) shall be permitted without
a bonding connection to an equipment grounding conductor.

(C) Construction. Metal faceplates shall be of ferrous metal
not less than 0.76 mm (0.030 in.) in thickness or of nonferrous


2025 California Electrical Code


404.13


metal not less than 1.02 mm (0.040 in.) in thickness. Faceplates
of insulating material shall be noncombustible and not less than
2.54 mm (0.100 in.) in thickness, but they shall be permitted to
be less than 2.54 mm (0.100 in.) in thickness if formed or rein-
forced to provide adequate mechanical strength.


404.10 Mounting of General-Use Snap Switches, Dimmers,
and Control Switches.


(A) Surface Type. General-use snap switches, dimmers, and
control switches used with open wiring on insulators shall be
mounted on insulating material that separates the conductors at
least 13 mm (1% in.) from the surface wired over.


(B) Box Mounted. Flush-type general-use snap switches, dim-
mers, and control switches mounted in boxes that are set back
of the finished surface as permitted in 314.20 shall be installed
so that the extension plaster ears are seated against the surface.
Flush-type devices mounted in boxes that are flush with the
finished surface or project from it shall be installed so that the
mounting yoke or strap of the device is seated against the box.
Screws used for the purpose of attaching a device to a box shall
be of the type provided with a listed device, or shall be machine
screws having 32 threads per inch or part of listed assemblies
or systems, in accordance with the manufacturer's instructions.


A 404.11 Circuit Breakers as Switches. A hand-operable
circuit breaker equipped with a lever or handle, or a power-
operated circuit breaker capable of being opened by hand in the
event of a power failure, shall be permitted to serve as a switch
if it has the required number of poles.


Informational Note: See 240.81 and 240.83 for require-
ments for circuit breakers relative to indication of state
404.12 Grounding of Enclosures. Metal enclosures for
switches or circuit breakers shall be connected to an equipment
grounding conductor as specified in Part IV of Article 250.
Metal enclosures for switches or circuit breakers used as service
equipment shall comply with the provisions of Part V of Article
250. Where nonmetallic enclosures are used with metal race-
ways or metal-armored cables, they shall comply with 314.3,

Exception No. 1 or No. 2.


Except as covered in 404.9(B), Exception No. 1, nonmetallic
boxes for switches shall be installed with a wiring method that
provides or includes an equipment grounding conductor.


404.13 Knife Switches.


(A) Isolating Switches. Knife switches rated at over
1200 amperes at 250 volts or less, and at over 1000 amperes at
251 to 1000 volts, shall be used only as isolating switches and
shall not be opened under load.


(B) To Interrupt Currents. To interrupt currents over
1200 amperes at 250 volts, nominal, or less, or over 600 amperes
at 251 to 1000 volts, nominal, a circuit breaker or a switch listed
for such purpose shall be used.


70-351


404.14


ARTICLE 404 — SWITCHES.


(C) General-Use Switches. Knife switches of ratings less
than specified in 404. 13(A) and (B) shall be considered general-
use switches.


Informational Note: See Article 100 for the definition of
general-use switch.


А (D) Motor-Circuit Switches. Motor-circuit switches shall be
permitted to be of the knife-switch type.


Informational Note: See Article 100 for the definition of
motor-circuit switch.


A 404.14 Rating and Use of Switches. Switches shall be listed
and marked with their ratings. Switches of the types covered in
404.14(A) through (F) shall be limited to the control of loads as
specified accordingly. Switches used to control cord-and-plug-
connected loads shall be limited as covered in 404.14(G).


Informational Note No. 1: See 600.6 for switches for
signs and outline lighting.

Informational Note No. 2: See 430.83, 430.109, and
430.110 for switches controlling motors.


(A) Alternating-Current General-Use Snap Switch. This
form of switch shall only be used on ac circuits and used for
controlling the following:


(1) Resistive and inductive loads not exceeding the ampere rat-
ing of the switch at the voltage applied

(2) Tungsten-filament lamp loads not exceeding the ampere

rating of the switch at 120 volts

Electric discharge lamp loads not exceeding the marked

ampere and voltage rating of the switch

Motor loads not exceeding 80 percent of the ampere rating

of the switch at its rated voltage

Electronic ballasts, self-ballasted lamps, compact fluo-

rescent lamps, and LED lamp loads with their associated

drivers, not exceeding 20 amperes and not exceeding the

ampere rating of the switch at the voltage applied


(B) Alternating-Current or Direct-Current General-Use
Snap Switch. This form of switch shall be permitted on either
ac or dc circuits and used only for controlling the following:


(3)
(4)
(5)


(1) Resistive loads not exceeding the ampere rating of the
Switch at the voltage applied.

Inductive loads not exceeding 50 percent of the ampere rat-
ing of the switch at the applied voltage. Switches rated in
horsepower are suitable for controlling motor loads within
their rating at the voltage applied.

Tungsten-filament lamp loads not exceeding the ampere
rating of the switch at the applied voltage if T-rated.
Electronic ballasts, self-ballasted lamps, compact fluo-
rescent lamps, and LED lamp loads with their associated
drivers, not exceeding the ampere rating of the switch at
the voltage applied.

(C) CO/ALR Snap Switches. Snap switches directly con-


nected to aluminum conductors and rated 20 amperes or less
shall be marked CO/ALR.


(2)


(3)
[2]


70-352


N (D) Snap Switch Terminations. Snap switch terminations
shall be in accordance with the following:


(1) Terminals of 15-ampere and 20-ampere snap switches not
marked CO/ALR shall be used with copper and copper-
clad aluminum conductors only.

(2) Terminals marked CO/ALR shall be permitted to be

used with copper, aluminum, and copper-clad aluminum

conductors.

Snap switches connected using screwless terminals of the

conductor push-in type construction (also known as con-

ductor push-in terminals) shall be installed on not greater
than 15-ampere branch circuits and shall be connected with

14 AWG solid copper wire only unless listed and marked

for other types of conductors.


(E) Alternating-Current General-Use Snap Switches Rated
for 347 Volts. This form of switch shall not be rated less than
15 amperes at a voltage of 347 volts ac, and they shall not be
readily interchangeable in box mounting with switches covered
in 404.14(A) and (B). These switches shall be used only for
controlling any of the following:


(1) Noninductive loads other than tungsten-filament lamps not
exceeding the ampere and voltage ratings of the switch.
Inductive loads not exceeding the ampere and voltage rat-
ings of the switch. Where particular load characteristics or
limitations are specified as a condition of the listing, those
restrictions shall be observed regardless of the ampere rat-
ing of the load.

Electronic ballasts, self-ballasted lamps, compact fluo-
rescent lamps, and LED lamp loads with their associated
drivers, not exceeding 20 amperes and not exceeding the
ampere rating of the switch at the voltage applied.


A (F) Dimmer and Electronic Control Switches. General-use
dimmer switches and electronic control switches, such as timing
Switches and occupancy sensors, shall be used only to control
permanently connected loads, such as incandescent luminaires,
unless listed for the control of other loads and installed accord-
ingly. They shall be marked by their manufacturer with their
current and voltage ratings and used for loads that do not exceed
their ampere rating at the voltage applied.


(G) Cord- and-Plug-Connected Loads. Where a snap switch
or control device is used to control cord-and-plug-connected
equipment on a general-purpose branch circuit, each snap switch
or control device controlling receptacle outlets or cord connec-
tors that are supplied by permanently connected cord pendants
shall be rated at not less than the rating of the maximum permit-
ted ampere rating or setting of the overcurrent device protecting
the receptacles or cord connectors, as provided in 210.21(B).


Informational Note: See 210.50(A) and 400.10(A)(1) for
equivalency to a receptacle outlet of a cord connector that
is supplied by a permanently connected cord pendant.


[9]


Q


(3)


Exception: Where a snap switch or contro] device is used to
control not more than one receptacle on a branch circuit, the


2025 California Electrical Code


A


ө


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


switch or control device shall be permitted to be rated at not less
than the rating of the receptacle.


N 404.16 Reconditioned Equipment.


N (A) Lighting, Dimmer, and Electronic Control Switches.
Reconditioned lighting, dimmer, and electronic control switches
shall not be permitted.


N (B) Snap Switches. Reconditioned snap switches of any type
shall not be permitted.


N (C) Knife Switches, Switches with Butt Contacts, and
Bolted Pressure Contact Switches. Reconditioned knife
switches, switches with butt contacts, and bolted pressure con-
tact switches shall be permitted. If equipment has been dam-
aged by fire, products of combustion, corrosive influences, or
water, it shall be specifically evaluated by its manufacturer or
a qualified testing laboratory prior to being returned to service.


N (D) Molded-Case Switches. Reconditioned — molded-case
Switches shall not be permitted.


Part II. Construction Specifications
404.20 Marking.


(A) Ratings. Switches shall be marked with the current, volt-
age, and, if horsepower rated, the maximum rating for which
they are designed.


(B) Off Indication. Where in the off position, a switching
device with a marked OFF position shall completely disconnect
all ungrounded conductors to the load it controls.


А 404.22 Electronic Control Switches. Electronic control
Switches shall be listed. Electronic control switches shall not
introduce current on the equipment grounding conductor during
normal operation.


Exception: Electronic control switches that introduce current
on the equipment grounding conductor shall be permitted for
applications covered by 404.2(C), Exception. Electronic con-
trol switches that introduce current on the equipment grounding
conductor shall be listed and marked for use in replacement or
retrofit applications only.

404.26 Knife Switches Rated 600 to 1000 Volts. Auxiliary
contacts of a renewable or quick-break type or the equivalent
shall be provided on all knife switches rated 600 to 1000 volts
and designed for use in breaking current over 200 amperes.


404.27 Fused Switches. A fused switch shall not have fuses
in parallel except as permitted in 240.8.


404.28 Wire-Bending Space. The  wire-bending space
required by 404.3 shall meet Table 312.6(B)(2) spacings to the
enclosure wall opposite the line and load terminals.


N 404.30 Switch Enclosures with Doors. Switch mechanisms


©) mounted within enclosures with doors that, when opened,


expose uninsulated live parts shall be constructed so that when


2025 California Electrical Code


406.3


the switch is in the closed position access to the switch interior
is restricted. Access to the interior with the switch in the closed
position shall require the use of a tool or an approved design
that provides equivalent protection from access by unqualified
persons.


ARTICLE 406
Receptacles, Cord Connectors,
and Attachment Plugs (Caps)


Note: For applications listed in Section 1.9.1 of the California
Building Code, regulated by the Division of the State Architect —
Access Compliance see California Code of Regulations, Title 24,
Part 2 (California Building Code), Chapter 1 (Division 1 Cali-
fornia Administration) under authority cited by Government
Code Section 4450 and in reference cited by Government Code
Sections 4450 through 4461, 12955.1 and Health and Safety
Code Sections 18949.1, 19952 through 19959,


406.1 Scope. This article covers the rating, type, and installa-
tion of receptacles, cord connectors, and attachment plugs (cord
caps).

A 406.2 Reconditioned Equipment. Reconditioned recep-
tacles, attachment plugs, cord connectors, and flanged surface
devices shall not be permitted.


406.3 Receptacle Rating and Type.


A (A) Receptacles. Receptacles shall be listed and marked
with the manufacturer’s name or identification and voltage and
ampere ratings.


(B) Rating. Receptacles and cord connectors shall be rated
not less than 15 amperes, 125 volts, or 15 amperes, 250 volts,
and shall be of a type not suitable for use as lampholders.


Informational Note: See 210.21(B) for receptacle ratings
where installed on branch circuits.


(C) CO/ALR Receptacles. Receptacles rated 20 amperes or
less and designed for the direct connection of aluminum con-
ductors shall be marked CO/ALR.


N (D) Receptacle Terminations, Receptacle terminations shall
be in accordance with the following:


(1) Terminals of 15-ampere and 20-ampere receptacles not
marked CO/ALR shall be used with copper and copper-
clad aluminum conductors only.

Terminals marked CO/ALR shall be permitted to be
used with aluminum, copper, and copper-clad aluminum
conductors.

Receptacles installed using screwless terminals of the con-
ductor push-in type construction (also known as push-in-
terminals) shall be installed on not greater than 15-ampere
branch circuits and shall be connected with 14 AWG solid


0)


(3)


70-353


»O0»0»0»0»0


406.4


copper wire only unless listed and marked for other types
of conductors,


Informational Note: See UL 498, Attachment Plugs and
Receptacles, for information regarding screwless terminals
of various type constructions employed on receptacles.
Screwless terminals of the separable-terminal assembly,
spring-action clamp, and insulation-displacement type
constructions are not classified in UL 498 as screwless
terminals of the conductor push-in type construction (also
known as push-in terminals).
(E) Isolated Ground Receptacles. Receptacles incorporat-
ing an isolated equipment grounding conductor connection
intended for the reduction of electromagnetic interference as
permitted in 250.146(D) shall be identified by an orange tri-
angle located on the face of the receptacle.


(1) Isolated Equipment Grounding Conductor Required.
Receptacles so identified shall be used only with equipment
grounding conductors that are isolated in accordance with
250.146(D).


(2) Installation in Nonmetallic Boxes. Isolated ground
receptacles installed in nonmetallic boxes shall be covered with
a nonmetallic faceplate.


Exception: Where an isolated ground receptacle is installed in a
nonmetallic box, a metal faceplate shall be permitted if the box
contains a feature or accessory that permits the connection of
the faceplate to the equipment grounding conductor.


(F) Controlled Receptacle Marking. All nonlocking-type,
125-volt, 15- and 20-ampere receptacles that are controlled by
an automatic control device, or that incorporate control fea-
tures that remove power from the receptacle for the purpose
of energy management or building automation, shall be perma-
nently marked with the symbol shown in Figure 406.3(F) and
the word “controlled.”


For receptacles controlled by an automatic control device,
the marking shall be located on the receptacle face and visible
after installation.


In both cases where a multiple receptacle device is used, the
required marking of the word “controlled” and symbol shall
denote which contact device(s) are controlled.


Exception: The marking shall not be required for receptacles
controlled by a wall switch that provide the required room light-
ing outlets as permitted by 210.70.


(G) Receptacle with USB Charger. A 125-volt 15- or
20-ampere receptacle that additionally provides Class 2 power


©
Controlled


Figure 406.3(F) Controlled Receptacle Marking Symbol.


70-354


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


shall be listed and constructed such that the Class 2 circuitry is
integral with the receptacle.


406.4 General Installation Requirements. Receptacle
outlets shall be located in branch circuits in accordance with
Part III of Article 210. General installation requirements shall
be in accordance with 406.4(A) through (G).


(A) Grounding Type. Except as provided in 406.4(D), recep-
tacles installed on 15- and 20-ampere branch circuits shall be
of the grounding type. Grounding-type receptacles shall be
installed only on circuits of the voltage class and current for
which they are rated, except as provided in 210.21(B)(1) for
single receptacles or Table 210.21(B)(2) and Table 210.21(B)
(3) for two or more receptacles.


(B) Connection to Equipment Grounding Conductor.
Receptacles and cord connectors that have equipment ground-
ing conductor contacts shall have those contacts connected to
an equipment grounding conductor.


Exception No. 1: Receptacles mounted on portable and
vehicle-mounted generator sets and generators in accordance
with 250.34.


Exception No. 2: Replacement receptacles as permitted by
406.4(D).


А (С) Methods of Connection to Equipment Grounding
Conductor. The equipment grounding conductor contacts
of receptacles shall be connected to an equipment grounding
conductor of the circuit supplying the receptacle in accordance
with 250.146.


Cord connectors shall be connected to the equipment ground-
ing conductor of the circuit supplying the cord connector.


Informational Note No. 1: See 250.118 for acceptable
grounding means.

Informational Note No. 2: See 250.130 for extensions of
existing branch circuits.


(D) Replacements. Replacement of receptacles shall com-
ply with 406.4(D)(1) through (D)(8), as applicable. Arc-fault
circuit-interrupter type and ground-fault circuit-interrupter type
receptacles shall be installed in a readily accessible location.
(1) Grounding-Type Receptacles. Where a grounding means
exists in the receptacle enclosure or an equipment ground-
ing conductor is installed in accordance with 250.130(C),
grounding-type receptacles shall be used and shall be con-
nected to the equipment grounding conductor in accordance
with 406.4(C) or 250.130(C).


(2) Non-Grounding-Type Receptacles, Where attachment to
an equipment grounding conductor does not exist in the recep-
tacle enclosure, the installation shall comply with 406.4(D)(2)
(a), (D)(2)(b), or (D)2Xc).

(a) A non-grounding-type receptacle(s) shall be permitted
to be replaced with another non-grounding-type receptacle(s).


2025 California Electrical Code


О


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


(b) A non-grounding-type receptacle(s) shall be permit-
ted to be replaced with a ground-fault circuit interrupter-type
of receptacle(s). These receptacles or their cover plates shall
be marked “No Equipment Ground.” An equipment ground-
ing conductor shall not be connected from the ground-fault
circuit-interrupter-type receptacle to any outlet supplied from
the ground-fault circuit-interrupter receptacle.


(c) А non-grounding-type receptacle(s) shall be per-
mitted to be replaced with a grounding-type receptacle(s)
where supplied through a ground-fault circuit interrupter.
Where grounding-type receptacles are supplied through the

- ground-fault circuit interrupter, grounding-type receptacles
or their cover plates shall be marked "GFCI Protected" and
“No Equipment Ground,” visible after installation. An equip-
ment grounding conductor shall not be connected between the
grounding-type receptacles.


Informational Note No. 1: Some equipment or appli-
ance manufacturers require that the branch circuit to the
equipment or appliance includes an equipment grounding
conductor.

Informational Note No. 2: See 250.114 for a list of a
cord-and-plug-connected equipment or appliances that
require an equipment grounding conductor.


(3) Ground-Fault Circuit-Interrupter Protection. Ground-
fault circuit-interrupter protection for receptacles shall be pro-
vided where replacements are made at receptacle outlets that
are required to be so protected elsewhere in this Code. Ground-
fault circuit interrupters shall be listed.


Exception: Where the outlet box size will not permit the instal-
lation of the GFCI receptacle, the receptacle shall be permit-
ted to be replaced with a new receptacle of the existing type,
where GFCI protection is provided and the receptacle is marked
“GFCI Protected” and “No Equipment Ground,” in accordance
with 406.4(D)(2)(a), (D)(2)(b), or (D)(2)(c), as applicable.


A (4) Arc-Fault Circuit-Interrupter Protection. If a recep-
tacle located in any areas specified in 210.12(A), (B), or (C) is
replaced, a replacement receptacle at this outlet shall be one of
the following:


(1) A listed outlet branch-circuit type AFCI receptacle

(2) Areceptacle protected by a listed outlet branch-circuit type
AFCI type receptacle

(3) A receptacle protected by a listed combination type AFCI
circuit breaker

Exception: Section 210.12(E), Exception, shall not apply to

replacement of receptacles.

(5) Tamper-Resistant Receptacles. Listed tamper-resistant

receptacles shall be provided where replacements are made at

receptacle outlets that are required to be tamper-resistant else-

where in this Code, except in one of the following cases:


2025 California Electrical Code


406.5


[09] Where а nongrounding receptacle is replaced with another


nongrounding receptacle
(2) Where aluminum branch-circuit conductors are directly ter-
minated on a CO/ALR receptacle, installed as replacement
(6) Weather-Resistant Receptacles. Weather-resistant recep-
tacles shall be provided where replacements are made at recep-
tacle outlets that are required to be so protected elsewhere in
this Code.


(7) Controlled Receptacles. Automatically controlled recep-
tacles shall be replaced with equivalently controlled receptacles.
If automatic control is no longer required, the receptacle and
any associated receptacles marked in accordance with 406.3(F)
shall be replaced with a receptacle and faceplate not marked in
accordance with 406.3(F).


М (8) Ground-Fault Protection of Equipment (СЕРЕ).
Receptacles shall be provided with GFPE where replacements
are made at receptacle outlets that are required to be so pro-
tected elsewhere in this Code.


(E) Cord- and Plug-Connected Equipment. The installation
of grounding-type receptacles shall not be used as a require-
ment that all cord-and plug-connected equipment be of the
grounded type.


Informational Note: See 250.114 for types of cord-and
plug-connected equipment to be grounded.


(F) Noninterchangeable Types. Receptacles connected to
circuits that have different voltages, frequencies, or types of
current (ac or dc) on the same premises shall be of such
design that the attachment plugs used on these circuits are not
interchangeable.


М (С) Protection of Floor Receptacles. Protection for floor
receptacles shall be in accordance with the following:


(1) Physical protection of floor receptacles shall allow floor-
cleaning equipment to be operated without damage to
receptacles.

(2) All 125-volt, single-phase, 15- and 20-ampere floor recep-
tacles installed in food courts and waiting spaces of pas-
senger transportation facilities where food or drinks are
allowed shall be GFCI protected.


406.5 Receptacle Mounting. Receptacles shall be mounted
in identified boxes or assemblies. The boxes or assemblies shall
be securely fastened in place unless otherwise permitted else-
where in this Code. Screws used for the purpose of attaching
receptacles to a box shall be of the type provided with a listed
receptacle, or shall be machine screws having 32 threads per
inch or part of listed assemblies or systems, in accordance with
the manufacturer's instructions.

(A) Boxes That Are Set Back. Receptacles mounted in boxes
that are set back from the finished surface as permitted in
314.20 shall be installed such that the mounting yoke or strap
of the receptacle is held rigidly at the finished surface.


70-355


406.6


(B) Boxes That Are Flush. Receptacles mounted in boxes
that are flush with the finished surface or project therefrom
shall be installed such that the mounting yoke or strap of the
receptacle is held rigidly against the box or box cover.


(C) Receptacles Mounted on Covers. Receptacles mounted
to and supported by a cover shall be held rigidly against the
cover by more than one screw or shall be a device assembly or
box cover listed and identified for securing by a single screw.


(D) Position of Receptacle Faces. After installation, recep-
tacle faces shall be flush with or project from faceplates of
insulating material and shall project a minimum of 0.4 mm
(0.015 in.) from metal faceplates.


Exception: Listed kits or assemblies encompassing receptacles
and nonmetallic faceplates that cover the receptacle face, where
the plate cannot be installed on any other receptacle, shall be
permitted.

(E) Receptacles in Countertops. Receptacle assemblies for
installation in countertop surfaces shall be listed for countertop
applications. Where receptacle assemblies for countertop appli-
cations are required to provide ground-fault circuit-interrupter
protection for personnel in accordance with 210.8, such assem-
blies shall be permitted to be listed as GFCI receptacle assem-
blies for countertop applications.


(F) Receptacles in Work Surfaces. Receptacle assemblies
and GFCI receptacle assemblies listed for work surface or
countertop applications shall be permitted to be installed in
work surfaces.


(G) Receptacle Orientation.


(1) Countertop and Work Surfaces. Receptacles shall not be
installed in a face-up position in or on countertop surfaces or work
surfaces unless listed for countertop or work surface applications.


(2) Under Sinks. Receptacles shall not be installed in a face-
up position in the area below a sink.


(H) Receptacles in Seating Areas and Other Similar Sur-
faces. In seating areas or similar surfaces, receptacles shall not
be installed in a face-up position unless the receptacle is any of
the following:


(1) Part of an assembly listed as a furniture power distribution
unit

(2) Part of an assembly listed either as household furnishings
or as commercial furnishings

(3) Listed either as a receptacle assembly for countertop appli-
cations or as a GFCI receptacle assembly for countertop
applications

(4) Installed in a listed floor box

(0) Exposed Terminals. Receptacles shall be enclosed so that

live wiring terminals are not exposed to contact.


(J) Voltage Between Adjacent Devices. A receptacle shall not
be grouped or ganged in enclosures with other receptacles, snap


70-356


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


switches, or similar devices, unless they are arranged so that the
voltage between adjacent devices does not exceed 300 volts, or
unless they are installed in enclosures equipped with identified,
securely installed barriers between adjacent devices.


406.6 Receptacle Faceplates (Cover Plates). Receptacle
faceplates shall be installed so as to completely cover the open-
ing and seat against the mounting surface.


Receptacle faceplates mounted inside a box having a recess-
mounted receptacle shall effectively close the opening and seat
against the mounting surface.


(A) Thickness of Metal Faceplates. Metal faceplates shall
be of ferrous metal not less than 0.76 mm (0.030 in.) in thick-
ness or of nonferrous metal not less than 1.02 mm (0.040 in.)
in thickness,


(B) Grounding. Metal faceplates shall be grounded,


(C) Faceplates of Insulating Material. Faceplates of insulat-
ing material shall be noncombustible and not less than 2.54 mm
(0.10 in.) in thickness but shall be permitted to be less than
2.54 mm (0.10 in.) in thickness if formed or reinforced to pro-
vide adequate mechanical strength.


(D) Receptacle Faceplate (Cover Plates) with Integral
Night Light and/or USB Charger. A flush device cover plate
that additionally provides a night light and/or Class 2 output
connector(s) shall be listed and constructed such that the night
light and/or Class 2 circuitry is integral with the flush device
cover plate.


Listed receptacle faceplates with integral night light, USB
charger, or both, that rely solely on spring-tensioned contacts
shall be connected to only brass or copper alloy receptacle ter-
minal screws and shall be rated 1 watt or less,


Exception: Effective January 1, 2026, spring-tensioned contact
connections to steel receptacle terminal screws shall be permit-
ted if the receptacle faceplate is specifically listed and identified
for connection to steel receptacle terminal screws.

А 406.7 Attachment Plugs, Cord Connectors, and Flanged
Surface Devices. All attachment plugs, cord connectors, and
flanged surface devices (inlets and outlets) shall be listed and
marked with the manufacturer’s name or identification and
voltage and ampere ratings.


(A) Construction of Attachment Plugs and Cord Connec-
tors. Attachment plugs and cord connectors shall be con-
structed so that there are no exposed current-carrying parts
except the prongs, blades, or pins. The cover for wire termi-
nations shall be a part that is essential for the operation of an
attachment plug or connector (dead-front construction).


(B) Connection of Attachment Plugs. Attachment plugs shall
be installed so that their prongs, blades, or pins are not energized
unless inserted into an energized receptacle or cord connectors,
No receptacle shall be installed so as to require the insertion of
an energized attachment plug as its source of supply.


2025 California Electrical Code


A


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


(B) Attachment Plug Ejector Mechanisms. Attachment
plug ejector mechanisms shall not adversely affect engagement
of the blades of the attachment plug with the contacts of the
receptacle.


(D) Flanged Surface Inlet. A flanged surface inlet shall be
installed such that the prongs, blades, or pins are not energized
unless an energized cord connector is inserted into it.


406.8 Noninterchangeability. Receptacles, cord connectors,
and attachment plugs shall be constructed such that receptacle
or cord connectors do not accept an attachment plug with a dif-
ferent voltage or current rating from that for which the device
is intended. However, a 20-ampere T-slot receptacle or cord
connector shall be permitted to accept a 15-ampere attachment
plug of the same voltage rating. Non-grounding-type recep-
tacles and connectors shall not accept grounding-type attach-
ment plugs.


406.9 Receptacles in Damp or Wet Locations.


A (A) Damp Locations. A receptacle installed outdoors in
a location protected from the weather or in other damp loca-
tions shall have an enclosure for the receptacle that is weather-
proof when the receptacle is covered (attachment plug cap not
inserted and receptacle covers closed).


An installation suitable for wet locations shall also be con-
sidered suitable for damp locations.


A receptacle shall be considered to be in a location protected
from the weather where located under roofed open porches,
canopies, marquees, and the like, and will not be subjected to a
beating rain or water runoff. All 125- and 250-volt nonlocking
receptacles shall be a listed weather-resistant type. Hinged cov-
ers of outlet box hoods shall be able to open at least 90 degrees,
or fully open if the cover is not designed to open 90 degrees
from the closed to open position, after installation.

Informational Note: See ANSI/NEMA WD 6-2016, Wir-

ing Devices — Dimensional Specifications, for the types

of receptacles covered by this requirement.


(B) Wet Locations.


A (1) Receptacles of 15 Amperes and 20 Amperes in a Wet
Location. Receptacles of 15 amperes and 20 amperes,
125 volts and 250 volts installed in a wet location shall have an
enclosure that is weatherproof whether or not the attachment
plug cap is inserted. An outlet box hood installed for this pur-
pose shall be listed and shall be identified as extra-duty. Other
listed products, enclosures, or assemblies providing weather-
proof protection that do not utilize an outlet box hood need not
be identified extra duty. Hinged covers of outlet box hoods shall
be able to open at least 90 degrees, or fully open if the cover is
not designed to open 90 degrees from the closed to open posi-
tion, after installation.


Informational Note No. 1: See ANSI/UL 514D-2016,
Cover Plates for Flush-Mounted Wiring Devices, for


2025 California Electrical Code


406.9


extra-duty outlet box hoods. Extra duty identification
and requirements are not applicable to listed receptacles,
faceplates, outlet boxes, enclosures, or assemblies that
are identified as either being suitable for wet locations
or rated as one of the outdoor enclosure-type numbers
of Table 110.28 that does not utilize an outlet box hood.


Exception: 15- and 20-ampere, 125- through 250-volt recep-
tacles installed in a wet location and subject to routine high-
pressure spray washing shall be permitted to have an enclosure
that is weatherproof when the attachment plug is removed.


All 15- and 20-ampere, 125- and 250-volt nonlocking-type
receptacles shall be listed and so identified as the weather-
resistant type.


Informational Note No. 2: See ANSUNEMA WD
6-2016, Wiring Devices — Dimensional Specifications,
for receptacle configurations. The configuration of
weather-resistant receptacles covered by this requirement
are identified as 5-15, 5-20, 6-15, and 6-20.


A (2) Other Receptacles. All other receptacles installed in a wet
location shall be listed weather-resistant type, and installation
shall comply with 406.9(B)(2)(a) or (B)(2)(b).


(a) A receptacle installed in a wet location where the prod-
uct intended to be plugged into it is not attended while in use
shall have an enclosure that is weatherproof with the attach-
ment plug cap inserted or removed.


(b) A receptacle installed in a wet location where the prod-
uct intended to be plugged into it will be attended while in use
(e.g., portable tools) shall have an enclosure that is weather-
proof when the attachment plug is removed.


А (С) Bathtub and Shower Space. Receptacles shall not be
installed inside of the tub or shower or within a zone measured
900 mm (3 ft) horizontally from any outside edge of the bath-
tub or shower stall, including the space outside the bathtub or
shower stall space below the zone.


The zone also includes the space measured vertically from
the floor to 2.5 m (8 ft) above the top of the bathtub rim or
shower stall threshold. The identified zone is all-encompassing
and shall include the space directly over the bathtub or shower
stall and the space below this zone, but not the space separated
by a floor, wall, ceiling, room door, window, or fixed barrier.


Exception No. 1: Receptacles installed in accordance with
680.73 shall be permitted.

Exception No.2: In bathrooms with less than the required zone,
the receptacle(s) required by 210.52(D) shall be permitted to be
installed opposite the bathtub rim or shower stall threshold on
the farthest wall within the room.

Exception No. 3; Weight supporting ceiling receptacles
(WSCR) shall be permitted to be installed for listed luminaires
that employ a weight supporting attachment fitting (WSAF) in
damp locations complying with 410.10(D).


70-357


406.10


Exception No. 4: In a dwelling unit, a single receptacle shall
be permitted for an electronic toilet or personal hygiene device
such as an electronic bidet seat. The receptacle shall be readily
accessible and not located in the space between the toilet and
the bathtub or shower.


Informational Note No. 1: See 210.8(A)(1) for GFCI
requirements in a bathroom.

Informational Note No. 2: See 210.11(C) for bathroom
branch circuits.

Informational Note No. 3: See 210.21(BX1) for single
receptacle on an individual branch.


(D) Flush Mounting with Faceplate. The enclosure for a
receptacle installed in an outlet box flush-mounted in a finished
surface shall be made weatherproof by means of a weather-
proof faceplate assembly that provides a watertight connection
between the plate and the finished surface.


406.10 Grounding-Type Receptacles, Adapters, Cord
Connectors, and Attachment Plugs.


(A) Grounding Poles (Connections). Grounding-type recep-
tacles, cord connectors, and attachment plugs shall be provided
with one fixed grounding pole in addition to the circuit poles. The
grounding contacting pole of grounding-type plug-in ground-
fault circuit interrupters shall be permitted to be of the movable,
self-restoring type on circuits operating at not over 150 volts
between any two conductors or any conductor and ground.


A (B) Grounding-Pole (Connection) Identification. Grounding-
type receptacles, adapters, cord connections, and attachment
plugs shall have a means for connection of an equipment ground-
ing conductor to the grounding pole.


A terminal for connection to the grounding pole shall be des-
ignated by one of the following:


(1) A green-colored hexagonal-headed or -shaped terminal
Screw or nut, not readily removable.

A green-colored pressure wire connector body (a wire
barrel).

A similar green-colored connection device, in the case of
adapters. The grounding terminal of a grounding adapter
shall be a green-colored rigid ear, lug, or similar device. The
equipment grounding connection shall be so designed that
it cannot make contact with current-carrying parts of the
receptacle, adapter, or attachment plug. The adapter shall be
polarized.

If the terminal for the equipment grounding conductor is
not visible, the conductor entrance hole shall be marked
with the word green or ground, the letters G or GR, a
grounding symbol, or otherwise identified by a distinctive
green color. If the terminal for the equipment grounding
conductor is readily removable, the area adjacent to the ter-
minal shall be similarly marked.


0)
(3)


(4


Informational
Figure 406.10(B).


Note: See Informational Мое


70-358


ARTICLE 406 — RECEPTACLES, CORD CONNECTORS, AND ATTACHMENT PLUGS (CAPS)


©


Informational Note Figure 406.10(B) One Example of a Symbol
Used to Identify the Termination Point for an Equipment
Grounding Conductor.


(C) Grounding Terminal Use. A grounding terminal shall
not be used for purposes other than connection to the equip-
ment grounding conductor.


(D) Grounding-Pole (Connection) Requirements. Grounding-
type attachment plugs and mating cord connectors and receptacles
shall be designed such that the equipment grounding connection
is made before the current-carrying connections. Grounding-type
devices shall be so designed that grounding poles of attachment
plugs cannot be brought into contact with current-carrying parts
of receptacles or cord connectors.


(E) Use. Grounding-type attachment plugs shall be used only
with a cord having an equipment grounding conductor.


Informational Note: See 250.126 for identification of
equipment grounding conductor terminals.


406.11 Connecting Receptacle Grounding Terminal to Box.
The connection of the receptacle grounding terminal shall com-
ply with 250.146.


A 406.12 Tamper-Resistant Receptacles. All 15- and 20-ampere,
125- and 250-volt nonlocking-type receptacles in the following
locations shall be listed tamper-resistant receptacles;


(1) All dwelling units and boathouses, including their attached

and detached garages, accessory buildings, and common

areas.

Guest rooms and guest suites of hotels, motels, and their

common areas

Child care facilities

Preschools and education facilities

Within clinics, medical and dental offices, and outpatient

facilities, the following spaces:

a. Business offices accessible to the general public

b. Lobbies, and waiting spaces

€. Spaces of nursing homes and limited care facilities cov-

ered in 517.10(B)2)

Places of awaiting transportation, gymnasiums, skating

rinks, fitness centers, and auditoriums

(7) Dormitory units

(8) Residential care/assisted living facilities, social and sub-
stance abuse rehabilitation facilities, and group homes

(9) Foster care facilities, nursing homes, and psychiatric
hospitals

(10) Areas of agricultural buildings accessible to the general
public and any common areas


Informational Note No. 1: See ANSUNEMA WD
6-2016, Wiring Devices — Dimensional Specifications.


0)


(3)
(4)
(5)


[2]


2025 California Electrical Code


ARTICLE 408 — SWITCHBOARDS,


This requirement would include receptacles identified as
5-15, 5-20, 6-15, and 6-20.

Informational Note No. 2: See NFPA 5000-2021, Build-
ing Construction and Safety Code, and the International
Building Code (IBC)-2021 for more information on occu-
pancy classifications for the types of facilities covered by
this requirement.

Informational Note No. 3: Areas of agricultural building
are frequently converted to hospitality areas. These areas
can include petting zoos, stables, and buildings used for
recreation or educational purposes where receptacles are
installed.


Exception to (1) through (10): Receptacles in the following
locations shall not be required to be tamper resistant:


(1) Receptacles located more than 1.7 m (54 ft) above the
floor

(2) Receptacles that are part of a luminaire or appliance

(3) Where the receptacle outlet is installed within the space
occupied by or designated for each appliance that, in nor-
mal use, is not easily moved from one place to another and
is cord-and-plug-connected in accordance with 400.10(A)
(6), (AY(7), or (A)(8) the following are permitted:


a. A single receptacle that is not readily accessible and
supplies one appliance

b. A duplex receptacle that is not readily accessible and
supplies two appliances


(4) Nongrounding receptacles used for replacements as per-
mitted in 406.4(D)(2)(a)


406.13 Single-Pole Separable-Connector Type. Single-pole
separable connectors shall be listed and labeled and shall com-
ply with 406.13(A) through (D).


(A) Locking or Latching Type. Single-pole separable con-
nectors shall be of either the locking or latching type and
marked with the manufacturer's name or identification and
voltage and ampere ratings.


(B) Identification. Connectors designated for connection to
the grounded circuit conductor shall be identified by a white-
colored housing; connectors designated for connection to the
grounding circuit conductor shall be identified by a green-
colored housing.

(C) Interchangeability. Single-pole separable connectors shall
be permitted to be interchangeable for ac or de use or for differ-
ent current ratings or voltages on the same premises, provided
they are listed for ac/dc use and marked in a suitable manner to
identify the system to which they are intended to be connected.
(D) Connecting and Disconnecting. The use of single-pole
separable connectors shall be performed by a qualified person
and shall comply with at least one of the following conditions:


T (1) Connection and disconnection of connectors are only pos-
sible where the supply connectors are interlocked to the


2025 California Electrical Code


SWITCHGEAR, AND PANELBOARDS 408.2
source, and it is not possible to connect or disconnect con-
nectors when the supply is energized.

Line connectors are of the listed sequential-interlocking
type so that load connectors are connected in the following
sequence and that disconnection is in the reverse sequence:


Q


a. Equipment grounding conductor connection
b. Grounded circuit conductor connection, if provided
c. Ungrounded conductor connection


(3) A caution notice that complies with 110.21(B) is provided
on the equipment employing single-pole separable connec-
tors, adjacent to the line connectors, indicating that con-
nections are to be performed in the following sequence and


that disconnection is in the reverse sequence:


a. Equipment grounding conductor connectors
b. Grounded circuit-conductor connectors, if provided
c. Ungrounded conductor connectors


Informational Note: See ANSI-UL 1691-2014, Single
Pole Locking-Type Separable Connectors, for more infor-
mation on single-pole locking-type separable connectors.


ARTICLE 408
Switchboards, Switchgear, and Panelboards


Part I. General


408.1 Scope. This article covers switchboards, switchgear,
and panelboards. It does not apply to equipment operating at
over 1000 volts, except as specifically referenced elsewhere in
the Code.


A 408.2 Reconditioned Equipment. The use of reconditioned
equipment within the scope of this article shall be limited as
described in 408.2(A) and (B). If equipment has been damaged
by fire, products of combustion, corrosive influences, or water,
it shall be specifically evaluated by its manufacturer or a quali-
fied testing laboratory prior to being returned to service.


(A) Panelboards. Reconditioned panelboards shall not be
permitted,

(B) California Energy Code Requirements for Panelboards
in Single-Family Buildings [CEC]. In single-family residen-
tial buildings that include one or two dwellings, panelboards
serving the individual dwelling unit shall be provided with cir-
cuit breaker spaces for heat pump water heaters, heat pump
space heaters, electric cooktops and electric clothes dryers as
specified in California Energy Code Section 150.0(n), (t), (u)
and (v).

(C) California Energy Code Requirements for Panelboards
in Multifamily Buildings [CEC]. In multifamily buildings,
panelboards serving the individual dwelling unit shall be pro-
vided with circuit breaker spaces for heat pump space heaters,


70-359


O»0»0»0»0»50»0»0


C electric cooktops and electric clothes dryers as specified in
A California Energy Code Section 160.9(a), (b) and (c).


(D) Switchboards and Switchgear. Reconditioned switch-
boards and switchgear, or sections of switchboards or switch-
gear, shall be permitted,


408.3 Support and Arrangement of Busbars and
Conductors.


(A) Conductors and Busbars on a Switchboard, Switch-
gear, or Panelboard. Conductors and busbars on a switch-
board, switchgear, or panelboard shall comply with 408.3(A)
(1) and (A)(2) as applicable.


(1) Location. Conductors and busbars shall be located so as to
be free from physical damage and shall be held firmly in place.


(2) Same Vertical Section. Other than the required intercon-
nections and control wiring, only those conductors that are
intended for termination in a vertical section of a switchboard
or switchgear shall be located in that section.


Exception: Conductors shall be permitted to travel horizontally
through vertical sections of switchboards and switchgear where
such conductors are isolated from busbars by a barrier.


(B) Overheating and Inductive Effects. The arrangement of
busbars and conductors shall be such as to avoid overheating
due to inductive effects.


(C) Used as Service Equipment. Each switchboard, switch-
gear, or panelboard, if used as service equipment, shall be pro-
vided with a main bonding jumper sized in accordance with
250.28(D) or the equivalent placed within the panelboard or
one of the sections of the switchboard or switchgear for con-
necting the grounded service conductor on its supply side to
the switchboard, switchgear, or panelboard frame. All sec-
tions of a switchboard or switchgear shall be bonded together
using an equipment-bonding jumper or a supply-side bonding
jumper sized in accordance with 250.122 or 250.102(C)(1) as
applicable.


Exception: Switchboards, switchgear, and panelboards used as
service equipment on high-impedance grounded neutral sys-
tems in accordance with 250.36 shall not be required to be pro-
vided with a main bonding jumper.


(D) Terminals. In switchboards and switchgear, load termi-
nals for field wiring shall comply with 408.18(C).


(E) Bus Arrangement.


(1) AC Phase Arrangement. Alternating-current phase arrange-
ment on 3-phase buses shall be A, B, C from front to back,
top to bottom, or left to right, as viewed from the front of the
switchboard, switchgear, or panelboard. The B phase shall be
that phase having the higher voltage to ground on 3-phase,
4-wire, delta-connected systems. Other busbar arrangements
shall be permitted for additions to existing installations and
shall be marked.


70-360


ARTICLE 408 — SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS


Exception: Equipment within the same single section or multi-
section switchboard, switchgear, or panelboard as the meter on
3-phase, 4-wire, delta-connected systems shall be permitted to
have the same phase configuration as the metering equipment.


Informational Note: See 110.15 for requirements on
marking the busbar or phase conductor having the higher
voltage to ground where supplied from a 4-wire, delta-
connected system.


(2) DC Bus Arrangement. Direct-current ungrounded buses
shall be permitted to be in any order. Arrangement of dc buses
shall be field marked as to polarity, grounding system, and
nominal voltage.


(F) Switchboard, Switchgear, or Panelboard Identification.
A caution sign(s) or a label(s) provided in accordance with
408.3(F)(1) through (F)(5) shall comply with 110.21(B).


(1) High-Leg Identification. A switchboard, switchgear, or
panelboard containing a 4-wire, delta-connected system where
the midpoint of one phase winding is grounded shall be legibly
and permanently field marked as follows:


CAUTION PHASE HAS VOLTS
TO GROUND


(2) Ungrounded AC Systems. A switchboard, switchgear,
or panelboard containing an ungrounded ac electrical system
as permitted in 250.21 shall be legibly and permanently field
marked as follows:


CAUTION UNGROUNDED SYSTEM OPERATING —
— — VOLTS BETWEEN CONDUCTORS


(3) High-Impedance Grounded Neutral AC System. A
switchboard, switchgear, or panelboard containing a high-
impedance grounded neutral ac system in accordance with
250.36 shall be legibly and permanently field marked as follows:


CAUTION: HIGH-IMPEDANCE GROUNDED NEUTRAL
AC SYSTEM OPERATING — VOLTS BETWEEN
CONDUCTORS AND MAY OPERATE —. .. VOLTS TO
GROUND FOR INDEFINITE PERIODS UNDER FAULT
CONDITIONS


(4) Ungrounded DC Systems. A switchboard, switchgear, or
panelboard containing an ungrounded dc electrical system in
accordance with 250.169 shall be legibly and permanently field
marked as follows:


CAUTION: UNGROUNDED DC SYSTEM OPERATING —
VOLTS BETWEEN CONDUCTORS


(5) Resistively Grounded DC Systems. A switchboard,
switchgear, or panelboard containing a resistive connection
between current-carrying conductors and the grounding system
to stabilize voltage to ground shall be legibly and permanently
field marked as follows:


2025 California Electrical Code


A


ARTICLE 408 — SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS


CAUTION: DC SYSTEM OPERATING — VOLTS
BETWEEN CONDUCTORS AND MAY OPERATE —
VOLTS TO GROUND FOR INDEFINITE
PERIODS UNDER FAULT CONDITIONS


(G) Minimum Wire-Bending Space. The minimum wire-
bending space at terminals and minimum gutter space pro-
vided in switchboards, switchgear, and panelboards shall be as
required in 312.6.


408.4 Descriptions Required.

(A) Circuit Directory or Circuit Description. Every circuit

and circuit modification shall be provided with a legible and

permanent description that complies with all of the following

conditions as applicable:

(1) Located at each switch or circuit breaker in a switchboard
or switchgear

(2) Included in a circuit directory that is located on the face of,
inside of, or in an approved location adjacent to the panel
door in the case of a panelboard

(3) Clear, evident, and specific to the purpose or use of each
circuit including spare positions with an unused overcur-
rent device

(4) Described with a degree of detail and clarity that is unlikely
to result in confusion between circuits

(5) Not dependent on transient conditions of occupancy

(6) Clear in explaining abbreviations and symbols when used


(B) Source of Supply. All switchboards, switchgear, and
panelboards supplied by a feeder(s) in other than one- or two-
family dwellings shall be permanently marked in accordance
with the following:


(1) With the identification and physical location of where the


power originates

(2) With a label that is permanently affixed and of sufficient
durability to withstand the environment involved

(3) Using a method that is not handwritten


408.5 Clearance for Conductor Entering Bus Enclosures.
Where conduits or other raceways enter a switchboard, switch-
gear, floor-standing panelboard, or similar enclosure at the bot-
tom, approved space shall be provided to permit installation
of conductors in the enclosure. The wiring space shall not be
less than shown in Table 408.5 where the conduit or raceways
enter or leave the enclosure below the busbars, their supports,
or other obstructions. The conduit or raceways, including their
end fittings, shall not rise more than 75 mm (3 in.) above the
bottom of the enclosure.


408.6 Short-Circuit Current Rating. Switchboards, switch-
gear, and panelboards shall have a short-circuit current rating
not less than the available fault current. In other than one- and
two-family dwelling units, the available fault current and the
date the calculation was performed shall be field marked on the
enclosure at the point of supply. The marking shall be of suf-
ficient durability to withstand the environment involved.


2025 California Electrical Code


408.18


Table 408.5 Clearance for Conductors Entering Bus Enclosures


Minimum Spacing Between Bottom
of Enclosure and Busbars, Their
Supports, or Other Obstructions
Conductor mm in.
Insulated busbars, their 200 8
supports, or other
obstructions
Noninsulated busbars 250 10


408.7 Unused Openings. Unused openings for circuit break-
ers and switches shall be closed using identified closures, or
other approved means that provide protection substantially
equivalent to the wall of the enclosure.


N 408.9 Replacement Panelboards. Replacement panelboards
shall be permitted to be installed in existing enclosures in
accordance with 408.9(A) or (B).


М (A) Panelboards Listed for the Specific Enclosure. If the
replacement panelboard is listed for the specific enclosure iden-
tified by either catalog number or dimensional information, the
panelboard shall be permitted to maintain its short-circuit cur-
rent rating.


М (B) Panelboards Not Listed for the Specific Enclosure. If
the available fault current is greater than 10,000 amperes, the
completed work shall be field labeled. If the available fault cur-
rent is 10,000 amperes or less, the replacement panelboard shall
be identified for the application. Any previously applied list-
ing marks on the cabinet that pertain to the panelboard shall be
removed.


Part II. Switchboards and Switchgear


408.16 Switchboards and Switchgear in Damp or Wet
Locations. Switchboards and switchgear in damp or wet loca-
tions shall be installed in accordance with 312.2.


408.17 Location Relative to Easily Ignitible Material.
Switchboards and switchgear shall be placed so as to reduce
to a minimum the probability of communicating fire to adja-
cent combustible materials. Where installed over a combustible
floor, suitable protection thereto shall be provided.


408.18 Clearances.


(A) From Ceiling. For other than a totally enclosed switch-
board or switchgear, a space not less than 900 mm (3 ft) shall be
provided between the top of the switchboard or switchgear and
any combustible ceiling, unless a noncombustible shield is pro-
vided between the switchboard or switchgear and the ceiling.


(B) Around Switchboards and Switchgear. Clearances
around switchboards and switchgear shall comply with the pro-
visions of 110.26.


70-361


408.19


(C) Connections. Each section of equipment that requires rear
or side access to make field connections shall be so marked by the
manufacturer on the front. Section openings requiring rear or side
access shall comply with 110.26. Load terminals for field wiring
shall comply with 408.18(C)(1), (C)(2), or (C)(3) as applicable.


(1) Equipment Grounding Conductors. Load terminals
for field wiring shall be so located that it is not necessary to
reach across uninsulated ungrounded bus in order to make
connections.


(2) Grounded Circuit Conductors. Where multiple branch or
feeder grounded circuit conductor load terminals for field wiring
are grouped together in one location, they shall be so located that
it is not necessary to reach across uninsulated ungrounded bus,
whether or not energized, in order to make connections.


Where only one branch or feeder set of load terminals for
field wiring are grouped with its associated ungrounded load
terminals, they shall be so located that it is not necessary to
reach across energized uninsulated bus including other branch
or feeder bus in order to make connections. Bus on the line side
of service, branch, or feeder disconnects is considered ener-
gized with respect to its associated load side circuits.


(3) Ungrounded Conductors. Load terminals for ungrounded
conductors shall be so located that it is not necessary to reach
across energized uninsulated bus in order to make connections.
Bus on the line side of service, branch, or feeder disconnects
is considered energized with respect to its associated load side
circuits.


408.19 Conductor Insulation. An insulated conductor used
within a switchboard or switchgear shall be listed, shall be
flame retardant, and shall be rated not less than the voltage
applied to it and not less than the voltage applied to other con-
ductors or busbars with which it may come into contact.


408.20 Location of Switchboards and Switchgear. Switch-
boards and switchgear that have any exposed live parts shall
be located in permanently dry locations and then only where
under competent supervision and accessible only to qualified
persons. Switchboards and switchgear shall be located such
that the probability of damage from equipment or processes is
reduced to a minimum.

408.22 Grounding of Instruments, Relays, Meters, and
Instrument Transformers on Switchboards and Switch-
gear. Instruments, relays, meters, and instrument transformers
located on switchboards and switchgear shall be grounded as
specified in 250.170 through 250.178.


408.23 Power Monitoring and Energy Management Equip-
ment. The requirements of 312.8(B) shall apply.


Part III. Panelboards


408.30 General. All panelboards shall have a rating not
less than the minimum feeder capacity required for the load


70-362


ARTICLE 408 — SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS


calculated in accordance with Part III, IV, or V of Article 220,
as applicable.


408.36 Overcurrent Protection. In addition to the require-
ment of 408.30, a panelboard shall be protected by an overcur-
rent protective device having a rating not greater than that of the
panelboard. This overcurrent protective device shall be located
within or at any point on the supply side of the panelboard.


Exception No. 1: Individual protection shall not be required for a
panelboard protected by two main circuit breakers or two sets of
fuses in other than service equipment, having a combined rating
not greater than that of the panelboard. A panelboard constructed
or wired under this exception shall not contain more than 42 over-
current devices. For the purposes of determining the maximum of
42 overcurrent devices, a 2-pole or a 3-pole circuit breaker shall
be considered as two or three overcurrent devices, respectively.


Exception No. 2: For existing panelboards, individual pro-
tection shall not be required for a panelboard used as service
equipment for an individual residential occupancy.


(A) Snap Switches Rated at 30 Amperes or Less. Panel-
boards equipped with snap switches rated at 30 amperes or less
shall have overcurrent protection of 200 amperes or le$s.


(B) Supplied Through a Transformer. Where a pahelboard
is supplied through a transformer, the overcurrent pfotection
required by 408.36 shall be located on the secondary side of
the transformer. [


Exception: A panelboard supplied by the secondary side of a
transformer shall be considered as protected by the overcur-
rent protection provided on the primary side of the transformer
where that protection is in accordance with 240.21(C)(1).


(C) Delta Breakers. A 3-phase disconnect or overcurrent
device shall not be connected to the bus of any panelboard that
has less than 3-phase buses. Delta breakers shall not be installed
in panelboards.


(D) Back-Fed Devices. Plug-in-type overcurrent protection
devices or plug-in type main lug assemblies that are backfed
and used to terminate field-installed ungrounded supply con-
ductors shall be secured in place by an additional fastener that
requires other than a pull to release the device from the mount-
ing means on the panelboard.


408.37 Panelboards in Damp or Wet Locations. Panel-
boards in damp or wet locations shall be installed to comply
with 312.2.


408.38 Enclosure. Panelboards shall be mounted in cabi-
nets, cutout boxes, or identified enclosures and shall be dead-
front. Where the available fault current is greater than 10,000
amperes, the panelboard and enclosure combination shall be
evaluated for the application.

Exception: Panelboards other than of the dead-front, externally
operable type shall be permitted where accessible only to quali-
fied persons.


2025 California Electrical Code


ARTICLE 408 — SWITCHBOARDS, SWITCHGEAR, AND PANELBOARDS


408.39 Relative Arrangement of Switches and Fuses. In
panelboards, fuses of any type shall be installed on the load
side of any switches.


Exception: Fuses installed as part of service equipment in
accordance with the provisions of 230.94 shall be permitted on
the line side of the service switch.


408.40 Grounding of Panelboards. Panelboard cabinets and
panelboard frames, if of metal, shall be in physical contact with
each other and shall be connected to an equipment grounding
conductor. Where the panelboard is used with nonmetallic race-
way or cable or where separate equipment grounding conduc-
tors are provided, a terminal bar for the equipment grounding
conductors shall be secured inside the cabinet. The terminal bar
Shall be bonded to the cabinet and panelboard frame, if of metal;
otherwise it shall be connected to the equipment grounding con-
ductor that is run with the conductors feeding the panelboard.


Exception: Where an isolated equipment grounding conduc-
tor for a branch circuit or a feeder is provided as permitted by
250.146(D), the insulated equipment grounding conductor that
is run with the circuit conductors shall be permitted to pass
through the panelboard without being connected to the panel-
board's equipment grounding terminal bar.

Equipment grounding conductors shall not be connected to a
terminal bar provided for grounded conductors or neutral con-
ductors unless the bar is identified forthe purpose and is located
where interconnection between equipment grounding conduc-
tors and grounded circuit conductors is permitted or required by
Part II and Part VII of Article 250.


408.41 Grounded Conductor Terminations. Each grounded


conductor shall terminate within the panelboard in an individ-
ual terminal that is not also used for another conductor.


Exception: Grounded conductors of circuits with parallel con-
ductors shall be permitted to terminate in a single terminal if the
terminal is identified for connection of more than one conductor.
408.43 Panelboard Orientation. Panelboards shall not be
installed in the face-up or face-down position.


Part IV. Construction Specifications


408.50 Panels. The panels of switchboards and switchgear
shall be made of moisture-resistant, noncombustible material.
408.51 Busbars. Insulated or bare busbars shall be rigidly
mounted.

408.52 Protection of Instrument Circuits. Instruments, pilot
lights, voltage (potential) transformers, and other switchboard
or switchgear devices with potential coils shall be supplied by
a circuit that is protected by standard overcurrent devices rated
15 amperes or less.

Exception No. 1: Overcurrent devices rated more than 15
amperes shall be permitted where the interruption of the circuit
could create a hazard. Short-circuit protection shall be provided.


2025 California Electrical Code


408.56


Exception No. 2: For ratings of 2 amperes or less, special types


of enclosed fuses shall be permitted.


408.54 Maximum Number of Overcurrent Devices. A pan-
elboard shall be provided with physical means to prevent the
installation of more overcurrent devices than that number for
which the panelboard was designed, rated, and listed.


For the purposes of this section, a 2-pole circuit breaker or
fusible switch shall be considered two overcurrent devices;
a 3-pole circuit breaker or fusible switch shall be considered
three overcurrent devices.


408.55 Wire-Bending Space Within an Enclosure
Containing a Panelboard.


(A) Top and Bottom Wire-Bending Space. The enclosure
for a panelboard shall have the top and bottom wire-bending
space sized in accordance with Table 312.6(B)(2) for the largest
conductor entering or leaving the enclosure.


Exception No. 1: Either the top or bottom wire-bending space
shall be permitted to be sized in accordance with Table 312.6(A)
for a panelboard rated 225 amperes or less and designed to con-
tain not over 42 overcurrent devices. For the purposes of this
exception, a 2-pole or a 3-pole circuit breaker shall be consid-
ered as two or three overcurrent devices, respectively.


Exception No. 2: Either the top or bottom wire-bending space
for any panelboard shall be permitted to be sized in accordance
with Table 312.6(A) where at least one side wire-bending space
is sized in accordance with Table 312.6(B)(2) for the largest
conductor to be terminated in any side wire-bending space.


Exception No. 3: The top and bottom wire-bending space shall
be permitted to be sized in accordance with Table 312.6(A) spac-
ings if the panelboard is designed and constructed for wiring
using only a single 90-degree bend for each conductor, including
the grounded circuit conductor, and the wiring diagram shows
and specifies the method of wiring that shall be used.


Exception No. 4: Either the top or the bottom wire-bending
space, but not both, shall be permitted to be sized in accordance
with Table 312.6(A) where there are no conductors terminated
in that space.

(B) Side Wire-Bending Space. Side wire-bending space shall
be in accordance with Table 312.6(A) for the largest conductor
to be terminated in that space.

(C) Back Wire-Bending Space. Where a raceway or cable
entry is in the wall of the enclosure opposite a removable cover,
the distance from that wall to the cover shall be permitted to
comply with the distance required for one wire per terminal
in Table 312.6(A). The distance between the center of the rear
entry and the nearest termination for the entering conductors
shall not be less than the distance given in Table 312.6(B)(2).


408.56 Minimum Spacings. The distance between uninsu-
lated metal parts, busbars, and other uninsulated live parts shall
not be less than specified in Table 408.56.


70-363


408.58


А Table 408.56 Minimum Spacings Between Bare Metal Parts


Opposite Opposite


Polarity Where | Polarity Where
Mounted оп ће | Held Free | Live Parts to
Same Surface in Air Ground*


AC or DC


Not over 19.1
125 volts,
nominal

Not over
250 volts,
nominal

Not over

1000 volts,

nominal


*For spacing between live parts and doors of cabinets, the dimensions in
312.101(A) shall apply.


Where close proximity does not cause excessive heating,
parts of the same polarity at switches, enclosed fuses, and
so forth shall be permitted to be placed as close together as
convenience in handling will allow.


Exception: The distance shall be permitted to be less than that
specified in Table 408.56 at circuit breakers and switches and
in listed components installed in switchboards, switchgear, and
panelboards,


408.58 Panelboard Marking. Panelboards shall be durably
marked by the manufacturer with the voltage and the current
rating and the number of ac phases or de buses for which they
are designed and with the manufacturer's name or trademark
in such a manner so as to be visible after installation, without
disturbing the interior parts or wiring.


ARTICLE 409
Industrial Control Panels


Part I, General


A 409.1 Scope. This article covers industrial control panels
intended for general use and operating at 1000 volts or less.


Informational Note: See ANSI/UL 508A, Standard for
Industrial Control Panels, a safety standard for industrial
control panels.


A 409.3 Other Articles. In addition to the requirements of this
article, industrial control panels that contain branch circuits
for specific loads or components, or are for control of specific
types of equipment addressed in other articles of this Code,
shall be constructed and installed in accordance with the appli-
cable requirements from those articles.


70-364


ARTICLE 409 — INDUSTRIAL CONTROL PANELS


Part II. Installation


409.20 Conductor — Minimum Size and Ampacity. The K


size of the industrial control panel supply conductor shall have
an ampacity not less than 125 percent of the full-load current
rating of all heating loads plus 125 percent of the full-load cur-
rent rating of the highest rated motor plus the sum of the full-
load current ratings of all other connected motors and apparatus
based on their duty cycle that may be in operation at the same
time.


409.21 Overcurrent Protection.


(A) General. Industrial control panels shall be provided with
overcurrent protection in accordance with Parts I and II of Arti-
cle 240.


(B) Location. This protection shall be provided for each
incoming supply circuit by either of the following:


(1) An overcurrent protective device located ahead of the
industrial control panel.

(2) A single main overcurrent protective device located within
the industrial control panel. Where overcurrent protection
is provided as part of the industrial control panel, the sup-
ply conductors shall be considered as either feeders or taps
as covered by 240.21.


(C) Rating. The rating or setting of the overcurrent protective
device for the circuit supplying the industrial control panel shall
not be greater than the sum of the largest rating or setting of the
branch-circuit short-circuit and ground-fault protective device
provided with the industrial control panel, plus 125 percent of
the full-load current rating of all resistance heating loads, plus
the sum of the full-load currents of all other motors and appara-
tus that could be in operation at the same time.


Exception: Where one or more instantaneous trip circuit break-
ers Or motor short-circuit protectors are used for motor branch-
circuit short-circuit and ground-fault protection as permitted by
430.52(C), the procedure specified above for determining the
maximum rating of the protective device for the circuit supply-
ing the industrial control panel shall apply with the following
provision: For the purpose of the calculation, each instanta-
neous trip circuit breaker or motor short-circuit protector shall
be assumed to have a rating not exceeding the maximum percent-
age of motor full-load current permitted by Table 430.52(CX1)
for the type of control panel supply circuit protective device
employed.

Where no branch-circuit short-circuit and ground-fault pro-
tective device is provided with the industrial control panel for
motor or combination of motor and non-motor loads, the rating
or setting of the overcurrent protective device shall be based on
430.52 and 430.53, as applicable.


409.22 Short-Circuit Current Rating.


(A) Installation. An industrial control panel shall not
be installed where the available fault current exceeds its


2025 California Electrical Code


б


ARTICLE 409 — INDUSTRIAL CONTROL PANELS


Short-circuit current rating as marked in accordance with
409.110(4).


(B) Documentation. If an industrial control panel is required
to be marked with a short-circuit current rating in accordance
with 409.110(4), the available fault current at the industrial
control panel and the date the available fault current calcula-
tion was performed shall be documented and made available to
those authorized to inspect, install, or maintain the installation.


409.30 Disconnecting Means. Disconnecting means that sup-
ply motor loads shall comply with Part IX of Article 430.


409.60 Bonding. Industrial control panels shall be grounded
and bonded in accordance with 409,60(A) and (B).


N (A) Grounding. An equipment grounding conductor sized in
accordance with 250.122 shall be connected to an equipment
grounding bus or to an equipment grounding termination point
provided in a single-section industrial control panel.


N (B) Bonding. Multisection industrial control panels shall be
bonded together using an equipment bonding jumper sized in
accordance with 250.102(D).


N 409.70 Surge Protection. Safety circuits for personnel pro-
tection that are subject to damage from surge events shall have
surge protection installed within or immediately adjacent to the
control panel.


Part III. Construction Specifications


409.100 Enclosures. Table 110.28 shall be used as the basis
for selecting industrial control panel enclosures for use in spe-
cific locations other than hazardous (classified) locations. The
enclosures are not intended to protect against conditions such as
condensation, icing, corrosion, or contamination that may occur
within the enclosure or enter via the conduit or unsealed openings.


A 409.102 Busbars. Industrial control panels utilizing busbars
shall comply with 409,102(A) and (B).


(A) Support and Arrangement. Busbars shall be protected
from physical damage and be held firmly in place.


(B) Phase Arrangement. The phase arrangement on 3-phase
horizontal common power and vertical buses shall be A, B, C
from front to back, top to bottom, or left to right, as viewed
from the front of the industrial control panel. The B phase shall
be that phase having the higher voltage to ground on 3-phase,
4-wire, delta-connected systems. Other busbar arrangements
Shall be permitted for additions to existing installations, and the
phases shall be permanently marked.


409.104 Wiring Space.


(A) General. Industrial control panel enclosures shall not
be used as junction boxes, auxiliary gutters, or raceways for
conductors feeding through or tapping off to other switches or
overcurrent devices or other equipment, unless the conductors
fill less than 40 percent of the cross-sectional area of the wiring


2025 California Electrical Code


409.110


space. In addition, the conductors, splices, and taps shall not fill
the wiring space at any cross section to more than 75 percent of
the cross-sectional area of that space.

(B) Wire Bending Space. Wire bending space within indus-
trial control panels for field wiring terminals shall be in accor-
dance with the requirements in 430.10(B).


409.106 Spacings. Spacings in feeder circuits between unin-
sulated live parts of adjacent components, between uninsulated
live parts of components and grounded or accessible non—
current-carrying metal parts, between uninsulated live parts of
components and the enclosure, and at field wiring terminals
shall be as shown in Table 430.97(D).


Exception: Spacings shall be permitted to be less than those
specified in Table 430.97(D) at circuit breakers and switches
and in listed components installed in industrial control panels.


409.108 Service Equipment. Where used as service equip-
ment, each industrial control panel shall be of the type that is
suitable for use as service equipment.


Where a grounded conductor is provided, the industrial con-
trol panel shall be provided with a main bonding jumper, sized
in accordance with 250.28(D), for connecting the grounded
conductor, on its supply side, to the industrial control panel
equipment ground bus or equipment ground terminal.


А 409.110 Marking. An industrial control panel shall have per-
manent markings that are visible after installation, The mark-
ings in 409.110(2) and (3) shall be attached to the outside of
the enclosure. The markings in 409.110(1), (4), (5), (6), and (7)
shall be attached to either the inside or outside of the enclosure.
The following markings shall be included:


(1) Manufacturer's name, trademark, or other descriptive
marking by which the organization responsible for the
product can be identified.

Supply voltage, number of phases, frequency, and full-load
current for each incoming supply circuit.

Where the industrial control panel is supplied by more than
one electrical source and where more than one disconnect-
ing means is required to disconnect all circuits 50-volts or
more within the control panel, marked to indicate that more
than one disconnecting means is required to de-energize
the equipment. The location of the means necessary to dis-
connect all circuits 50-volts or more shall be documented
and available.

Short-circuit current rating of the industrial control panel
based on one of the following:


a. Short-circuit current rating of a listed and labeled
assembly
b. Short-circuit current rating established utilizing an
approved method
Informational Note: See ANSI/UL 508A, Standard for


Industrial Control Panels, Supplement SB, for an exam-
ple of an approved method.


(2)


(3)


(4)


70-365


410.1


Exception to (4): Short-circuit current rating markings are not
required for industrial control panels containing only control
circuit components.


(5) If the industrial control panel is intended as service equip-
ment, marked to identify it as being suitable for use as
Service equipment.

(6) Electrical wiring diagram, the identification number of a
separate electrical wiring diagram, or a designation refer-
enced in a separate wiring diagram.

(7) Anenclosure type number.


ARTICLE 410
Luminaires, Lampholders, and Lamps


Part I. General


410.1 Scope. This article covers luminaires, portable lumi-
naires, lampholders, pendants, incandescent filament lamps,
arc lamps, electric-discharge lamps, decorative lighting prod-
ucts, lighting accessories for temporary seasonal and holi-
day use, portable flexible lighting products, and the wiring
and equipment forming part of such products and lighting
installations.


"

A 410.2 Reconditioned Equipment. Reconditioned luminaires,
lampholders, ballasts, LED drivers, lamps, and retrofit kits shall
not be permitted. If a retrofit kit is installed in a luminaire in
accordance with the installation instructions, the retrofitted
luminaire shall not be considered reconditioned.


410.5 Live Parts, Luminaires, portable luminaires, lamphold-
ers, and lamps shall have no live parts normally exposed to con-
tact, Exposed accessible terminals in lampholders and switches
shall not be installed in metal luminaire canopies or in open
bases of portable table or floor luminaires.


Exception: Cleat-type lampholders located at least 2.5 m (8 ft)
above the floor shall be permitted to have exposed terminals.
410.6 Listing Required. All luminaires, lampholders, and
retrofit kits shall be listed.

410.8 Inspection. Luminaires shall be installed such that the
connections between the luminaire conductors and the circuit
conductors can be inspected without requiring the disconnec-
tion of any part of the wiring unless the luminaires are con-
nected by attachment plugs and receptacles.


Part П. Luminaire Locations
410.10 Luminaires in Specific Locations.


(A) Wet and Damp Locations. Luminaires installed in wet or
damp locations shall be installed such that water cannot enter
or accumulate in wiring compartments, lampholders, or other
electrical parts, All luminaires installed in wet locations shall


70-366


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


be marked as suitable for wet locations, All luminaires installed
in damp locations shall be marked as suitable for wet locations
or suitable for damp locations.


(B) Corrosive Locations. Luminaires installed in corrosive
locations shall be of a type suitable for such locations.


(C) In Ducts or Hoods. Luminaires shall be permitted to be
installed in commercial cooking hoods where all of the follow-
ing conditions are met:


(1) The luminaire shall be identified for use within commer-
cial cooking hoods and installed such that the temperature
limits of the materials used are not exceeded.

(2) The luminaire shall be constructed so that all exhaust

vapors, grease, oil, or cooking vapors are excluded from

the lamp and wiring compartment. Diffusers shall be resis-
tant to thermal shock.

Parts of the luminaire exposed within the hood shall be

corrosion resistant or protected against corrosion, and the

surface shall be smooth so as not to collect deposits and to
facilitate cleaning.

(4) Wiring methods and materials supplying the luminaire(s)
shall not be exposed within the cooking hood.


@;


Informational Note: See 110.11 for conductors and
equipment exposed to deteriorating agents.


(D) Bathtub and Shower Areas. A luminaire installed
in a bathtub or shower area shall meet all of the following
requirements:


(1) No parts of cord-connected luminaires, chain-, cable-, or
cord-suspended luminaires, lighting track, pendants, or
ceiling-suspended (paddle) fans with luminaire (light kit)
shall be located within a zone measured 900 mm (3 ft)
horizontally and 2.5 m (8 ft) vertically from the top of
the bathtub rim or shower stall threshold. This zone is all-
encompassing and includes the space directly over the tub
or shower stall.

(2) Luminaires located within the actual outside dimension
of the bathtub or shower to a height of 2.5 m (8 ft) verti-
cally from the top of the bathtub rim or shower threshold
shall be marked suitable for damp locations or marked
suitable for wet locations. Luminaires located where
subject to shower spray shall be marked suitable for wet
locations.

(E) Luminaires in Indoor Sports, Mixed-Use, and All-
Purpose Facilities. Luminaires subject to physical dam-
age, using a mercury vapor or metal halide lamp, installed
in playing and spectator seating areas of indoor sports,
mixed-use, or all-purpose facilities shall be of the type that
protects the lamp with a glass or plastic lens. Such lumi-
naires shall be permitted to have an additional guard.


(F) Luminaires Installed in or Under Roof Decking. Lumi-
naires installed in exposed or concealed locations under
roof decking where subject to physical damage shall be


2025 California Electrical Code


е


е


A


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


installed and supported so there is not less than 38 mm
(1% in.) measured from the lowest surface of the roof deck-
ing to the top of the luminaire.


Exception: The 38 mm (1% in.) spacing is not required where
metal-corrugated sheet roof decking is covered with a mini-
mum thickness 50 mm (2 in.) concrete slab, measured from the
top of the corrugated roofing.

410.11 Luminaires Near Combustible Material. Lumi-
naires shall be constructed, installed, or equipped with shades
or guards so that combustible material is not subjected to tem-
peratures in excess of 90°C (194°F).


410.12 Luminaires over Combustible Material. Lamphold-
ers installed over highly combustible material shall be of the
unswitched type. Unless an individual switch is provided for
each luminaire, lampholders shall be located at least 2.5 m (8 ft)
above the floor or shall be located or guarded so that the lamps
cannot be readily removed or damaged.


410.14 Luminaires in Show Windows. Chain-supported
luminaires used in a show window shall be permitted to be
externally wired. No other externally wired luminaires shall be
used.


410.16 Luminaires in Clothes Closets.


N (A) Clothes Closet Storage Space. The clothes closet stor-
age space shall be the volume bounded by the sides and back
closet walls and planes extending from the closet floor ver-
tically to a height of 1.8 m (6 ft) or to the highest clothes-
hanging rod and parallel to the walls at a horizontal distance
of 600 mm (24 in.) from the sides and back of the closet walls,
respectively. The volume extends vertically to the closet ceil-
ing parallel to the walls at a horizontal distance of 300 mm
(12 in.) or the width of the shelf, whichever is greater. For a
closet that permits access to both sides of a hanging rod, the
clothes closet storage space includes the volume below the
highest rod extending 300 mm (12 in.) on either side of the rod
on a plane horizontal to the floor extending the entire length of
the rod. See Figure 410.16(A).


(B) Luminaire Types Permitted. Only luminaires of the fol-
lowing types shall be permitted in a clothes closet:


(1) Surface-mounted or recessed incandescent or LED lumi-
naires with completely enclosed light sources
Surface-mounted or recessed fluorescent luminaires
Surface-mounted fluorescent or LED luminaires identified
as suitable for installation within the clothes closet storage


space
(C) Luminaire Types Not Permitted. Incandescent lumi-


naires with open or partially enclosed lamps and pendant lumi-
naires or lampholders shall not be permitted.


А (D) Location. The minimum clearance between luminaires
installed in clothes closets and the nearest point of a clothes
closet storage space shall be as follows:


(2)
6)


2025 Califomia Electrical Code


410.21


300 mm (12 in.)
or shelf width


300 mm (12 in.)
or shelf width


1.8m(6ft)
or
rod height


N Figure 410.16(A) Clothes Closet Storage Space.


(1) 300 mm (12 in.) for surface-mounted incandescent or
LED luminaires with a completely enclosed light source
installed on the wall above the door or on the ceiling.

150 mm (6 in.) for surface-mounted fluorescent luminaires
installed on the wall above the door or on the ceiling.

150 mm (6 in.) for recessed incandescent or LED lumi-
naires with a completely enclosed light source installed in
the wall or the ceiling.

150 mm (6 in.) for recessed fluorescent luminaires installed
in the wall or the ceiling.

Exception; Surface-mounted fluorescent or LED luminaires
shall be permitted to be installed within the clothes closet stor-
age space where identified for this use.

410.18 Space for Cove Lighting. Coves shall have adequate
space and shall be located so that lamps and equipment can be
properly installed and maintained.


2)
(3)


4)


A Part Ш. Luminaire Outlet Boxes, Canopies, and Pans


410.20 Space for Conductors. Canopies and outlet boxes
taken together shall provide sufficient space so that luminaire
conductors and their connecting devices are capable of being
installed in accordance with 314.16.


410.21 Temperature Limit of Conductors in Outlet Boxes.
Luminaires shall be of such construction or installed so that the
conductors in outlet boxes shall not be subjected to tempera-
tures greater than that for which the conductors are rated.


Branch-circuit wiring, other than 2-wire or multiwire branch
circuits supplying power to luminaires connected together, shall
not be passed through an outlet box that is an integral part of a
luminaire unless the luminaire is identified for through-wiring.


70-367


410.22


Informational Note: See 410.64(C) for wiring supplying
power to luminaires connected together.


410.22 Outlet Boxes to Be Covered. In a completed installa-
tion, each outlet box shall be provided with a cover unless cov-
ered by means of a luminaire canopy, lampholder, receptacle that
covers the box or is provided with a faceplate, or similar device.


410.23 Covering of Combustible Material at Outlet Boxes.
Any combustible wall or ceiling finish exposed between the
edge of a luminaire canopy or pan and an outlet box having a
surface area of 1160 mm? (180 in.?) or more shall be covered
with noncombustible material.


410.24 Connection of Electric-Discharge and LED
Luminaires.


(A) Independent of the Outlet Box. Electric-discharge and
LED luminaires supported independently of the outlet box
shall be connected to the branch circuit through metal raceway,
nonmetallic raceway, Type MC cable, Type AC cable, Type MI
cable, nonmetallic sheathed cable, or by flexible cord as permit-
ted in 410.62(B) or 410.62(C).


(B) Access to Boxes. Electric-discharge and LED luminaires
surface mounted over concealed outlet, pull, or junction boxes
and designed not to be supported solely by the outlet box shall
be provided with suitable openings in the back of the luminaire
to provide access to the wiring in the box.


Part IV. Luminaire Supports
410.30 Supports.


(A) General. Luminaires and lampholders shall be securely
supported. A luminaire that weighs more than 3 kg (6 Ib) or
exceeds 400 mm (16 in.) in any dimension shall not be sup-
ported by the screw shell of a lampholder.


(B) Metal or Nonmetallic Poles Supporting Luminaires.
Metal or nonmetallic poles shall be permitted to be used to sup-
port luminaires and as a raceway to enclose supply conductors,
provided the following conditions are met:


(1) A pole shall have a handhole not less than 50 mm x 100 mm
(2 іп. х4 in.) with a cover suitable for use in wet locations
to provide access to the supply terminations within the pole
or pole base.

Exception No. 1: No handhole shall be required in a pole 2.5 m

(8 ft) or less in height abovegrade where the supply wiring method

continues without splice or pull point, and where the interior of

the pole and any splices are accessible by removing the luminaire.

Exception No. 2: No handhole shall be required in a pole

6.0 m (20 ft) or less in height abovegrade that is provided with

a hinged base.

(2) Where raceway risers or cable is not installed within the
pole, a threaded fitting or nipple shall be brazed, welded,
or attached to the pole opposite the handhole for the supply
connection.


70-368


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


(3) A metal pole shall be provided with an equipment ground-
ing terminal as follows:


a. A pole with a handhole shall have the equipment
grounding terminal accessible from the handhole.

b. A pole with a hinged base shall have the equipment
grounding terminal accessible within the base.


Exception to (3): No grounding terminal shall be required in a
pole 2.5 m (8 ft) or less in height abovegrade where the supply
wiring method continues without splice or pull, and where the
interior of the pole and any splices are accessible by removing
the luminaire.


(4) A metal pole with a hinged base shall have the hinged base
and pole bonded together.

(5) Metal raceways or other equipment grounding conduc-
tors shall be bonded to the metal pole with an equipment
grounding conductor recognized by 250.118 and sized in
accordance with 250.122.

(6) Conductors in vertical poles used as raceway shall be sup-
ported as provided in 300.19.


410.36 Means of Support.


(A) Luminaires Supported By Outlet Boxes. Luminaires
shall be permitted to be supported by outlet boxes or fittings
installed as required by 314.23. The installation shall comply
with the following requirements:


(1) The outlet boxes or fittings shall comply with 314.27(A)(1)
and 314.27(A)(2).

(2) Luminaires shall be permitted to be supported in accor-
dance with 314.27(E).

(3) Outlet boxes complying with 314.27(E) shall be considered
lighting outlets as required by 210.70(A), (B), and (C).


(B) Suspended Ceilings. Framing members of suspended
ceiling systems used to support luminaires shall be securely fas-
tened to each other and shall be securely attached to the building
structure at appropriate intervals. Luminaires shall be securely
fastened to the ceiling framing member by mechanical means
such as bolts, screws, or rivets. Listed clips identified for use
with the type of ceiling framing member(s) and luminaire(s)
shall also be permitted.

(C) Luminaire Studs. Luminaire studs that are not a part of
outlet boxes, hickeys, tripods, and crowfeet shall be made of steel,
malleable iron, or other material suitable for the application.
(D) Insulating Joints. Insulating joints that are not designed
to be mounted with screws or bolts shall have an exterior metal
casing, insulated from both screw connections.

(E) Raceway Fittings. Raceway fittings used to support a
luminaire(s) shall be capable of supporting the weight of the
complete fixture assembly and lamp(s).

(F) Busways. Luminaires shall be permitted to be connected
to busways in accordance with 368.17(C).


2025 California Electrical Code


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


(G) Trees. Outdoor luminaires and associated equipment shall
be permitted to be supported by trees.


Informational Note No. 1: See 225.26 for restrictions for
support of overhead conductors.

Informational Note No. 2: See 300.5(D) for protection
of conductors.


Part V. Grounding


A 410.40 Equipment Grounding Conductor. Luminaires and
lighting equipment shall be connected to an equipment ground-
ing conductor as required by Part V of this article.


A 410.42 Luminaire(s) with Exposed Conductive Surfaces.
Exposed conductive surfaces shall be connected to an equip-
ment grounding conductor.


Exception: Exposed conductive surfaces that comply with any

of the following shall not be required to be connected to an

equipment grounding conductor:

(1) Surfaces separated from all live parts by a listed system of
double insulation

(2) Surfaces on small isolated parts, such as mounting screws,
clips, and decorative bands on glass spaced at least 38 mm
(1% in.) from lamp terminals

(3) Surfaces on portable luminaires with a polarized attach-
ment plug


410.44 Connection to the Equipment Grounding Conduc-
tor. Luminaires and equipment that require connection to an
equipment grounding conductor in accordance with 410.42
shall be mechanically connected to an equipment grounding
conductor.


Exception No. 1: Replacement luminaires shall be permitted to
connect an equipment grounding conductor in the same manner
as replacement receptacles in compliance with 250.130(C). The
luminaire shall then comply with 410.42.


Exception No. 2: Where no equipment grounding conduc-
tor exists at the outlet, replacement luminaires that are GFCI
protected or do not have exposed conductive parts shall not be
required to be connected to an equipment grounding conductor.


Part VI. Wiring of Luminaires


410.50 Luminaire Wiring — General. Wiring on or within
luminaires shall be neatly arranged and shall not be exposed to
physical damage. Excess wiring shall be avoided. Conductors
shall be arranged so that they are not subjected to temperatures
above those for which they are rated.


410.51 Polarization of Luminaires. Luminaires shall be
wired so that the screw shells of lampholders are connected
to the same luminaire or circuit conductor or terminal. The
grounded conductor, where connected to a screw shell lamp-
holder, shall be connected to the screw shell.


2025 California Electrical Code


410.59


A 410.52 Conductor Insulation. Luminaires shall be wired
with conductors having insulation suitable for the environmen-
tal conditions, current, voltage, and temperature to which the
conductors will be subjected.


Informational Note: See 402.3, 402.5, and 402.6 for
ampacity of fixture wire, maximum operating tempera-
ture, voltage limitations, and minimum wire size.
410.54 Pendant Conductors for Incandescent Filament
Lamps.
(A) Support. Pendant lampholders with permanently attached
leads, where used for other than festoon wiring, shall be hung
from separate stranded rubber-covered conductors that are sol-
dered directly to the circuit conductors but supported indepen-
dently thereof.
(B) Size. Unless part of listed decorative lighting assemblies,
pendant conductors shall not be smaller than 14 AWG for
mogul-base or medium-base screw shell lampholders or smaller
than 18 AWG for intermediate or candelabra-base lampholders.
(C) Twisted or Cabled. Pendant conductors longer than
900 mm (3 ft) shall be twisted together where not cabled in a
listed assembly.


410.56 Protection of Conductors and Insulation.


(A) Properly Secured. Conductors shall be secured in a man-
ner that does not tend to cut or abrade the insulation.


(B) Protection Through Metal. Conductor insulation shall
be protected from abrasion where it passes through metal.


(C) Luminaire Stems. Splices and taps shall not be located
within luminaire arms or stems.


A (D) Splices and Taps. No unnecessary splices or taps shall be
made within or on a luminaire.


Informational Note: See 110.14 for approved means of
making connections.


(E) Stranding. Stranded conductors shall be used for wiring
on luminaire chains and on other movable or flexible parts.


(F) Tension. Conductors shall be arranged so that the weight
of the luminaire or movable parts does not put tension on the
conductors.


410.59 Cord-Connected Showcases. Individual showcases,
other than fixed, shall be permitted to be connected by flexible
cord to permanently installed receptacles, and groups of not
more than six such showcases shall be permitted to be coupled
together by flexible cord and separable locking-type connectors
with one of the group connected by flexible cord to a perma-
nently installed receptacle.


The installation shall comply with 410.59(A) through (E).


(A) Cord Requirements. Flexible cord shall be of the hard-
service type, having conductors not smaller than the branch-
circuit conductors, having ampacity at least equal to the


70-369


410.62


branch-circuit overcurrent device, and having an equipment
grounding conductor.


Informational Note: See Table 250.122 for size of equip-
ment grounding conductor.


(B) Receptacles, Connectors, and Attachment Plugs.
Receptacles, connectors, and attachment plugs shall be of a
listed grounding type rated 15 or 20 amperes.


(C) Support, Flexible cords shall be secured to the under-
sides of showcases such that all of the following conditions are
ensured:


(1) The wiring is not exposed to physical damage.

(2) The separation between cases is not in excess of 50 mm
(2 in.), or more than 300 mm (12 in.) between the first case
and the supply receptacle.

(3) The free lead at the end of a group of showcases has a
female fitting not extending beyond the case.


(D) No Other Equipment. Equipment other than showcases
shall not be electrically connected to showcases.


(E) Secondary Circuit(s). Where showcases are cord-
connected, the secondary circuit(s) of each electric-discharge
lighting ballast shall be limited to one showcase.


410.62 Cord-Connected Lampholders and Luminaires.


А (A) Lampholders. Where a metal lampholder is attached to
a flexible cord, the inlet shall be equipped with an insulating
bushing that, if threaded, is not smaller than metric designator
12 (trade size У). The cord hole shall be of a size appropriate
for the cord, and all burrs and fins shall be removed in order to
provide a smooth bearing surface for the cord.


Bushing having holes 7 mm (% in.) in diameter shall be per-
mitted for use with plain pendant cord and holes 11 mm ('¥x іп.)
in diameter with reinforced cord.


(B) Adjustable Luminaires. Luminaires that require adjust-
ing or aiming after installation shall not be required to be
equipped with an attachment plug or cord connector, provided
the exposed cord is suitable for hard-usage or extra-hard-usage
and is not longer than that required for maximum adjustment.
The cord shall not be subject to strain or physical damage.


Informational Note: See Table 400.4, “Use” column for
application provisions.
(C) Electric-Discharge and LED Luminaires. Electric-
discharge and LED luminaires shall comply with 410.62(C)(1),
(C)(2), and (C)(3), as applicable.


(1) Cord-Connected Installation. A luminaire or a listed
assembly in compliance with any of the conditions in
410.62(C)(1)(a) through (C)(1)(c) shall be permitted to be
cord connected provided the luminaire is located directly
below the outlet or busway, the cord is not subject to strain or
physical damage, and the cord is visible over its entire length
except at terminations.


70-370


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


Informational Note: See 400.10, Uses Permitted, and
400.12, Uses Not Permitted.


(a) A luminaire shall be permitted to be connected with a
cord terminating in a grounding-type attachment plug or bus-
way plug. If grounding is not required in accordance with
410.42, a polarized-type plug shall be permitted.


(b) A luminaire assembly equipped with a strain relief and
canopy shall be permitted to use a cord connection between the
luminaire assembly and the canopy. The canopy shall be per-
mitted to include a section of raceway not over 150 mm (6 in.)
in length and intended to facilitate the connection to an outlet
box mounted above a suspended ceiling.


(c) Listed luminaires connected using listed assemblies
that incorporate manufactured wiring system connectors in
accordance with 604.100(C) shall be permitted to be cord
connected.


(2) Provided with Mogul-Base, Screw Shell Lampholders.
Electric-discharge luminaires provided with mogul-base, screw
shell lampholders shall be permitted to be connected to branch
circuits of 50 amperes or less by cords complying with 240.5.
Receptacles and attachment plugs shall be permitted to be of
a lower ampere rating than the branch circuit but not less than
125 percent of the luminaire full-load current.


(3) Equipped with Flanged Surface Inlet. Electric-discharge
luminaires equipped with a flanged surface inlet shall be per-
mitted to be supplied by cord pendants equipped with cord
connectors. Inlets and connectors shall be permitted to be of
a lower ampere rating than the branch circuit but not less than
125 percent of the luminaire load current.


410.64 Luminaires as Raceways. Luminaires shall not be
used as a raceway for circuit conductors unless they comply
with 410.64(A), (B), or (C).


(A) Listed. Luminaires listed and marked for use as a raceway
shall be permitted to be used as a raceway.


(B) Through-Wiring. Luminaires identified for through-
wiring, as permitted by 410.21, shall be permitted to be used
as a raceway.


(C) Luminaires Connected Together. Luminaires designed
for end-to-end connection to form a continuous assembly, or
luminaires connected together by recognized wiring methods,
shall be permitted to contain the conductors of a 2-wire branch
circuit, or one multiwire branch circuit, supplying the connected
luminaires and shall not be required to be listed as a raceway.
One additional 2-wire branch circuit separately supplying one
or more of the connected luminaires shall also be permitted.
Informational Note: See Article 100 for the definition of
Multiwire Branch Circuit.


410.68 Feeder and Branch-Circuit Conductors and Bal-
lasts. Feeder and branch-circuit conductors within 75 mm
(3 in.) of a ballast, LED driver, power supply, or transformer


2025 California Electrical Code


e


e


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


shall have an insulation temperature rating not lower than 90°C
(194°F), unless supplying a luminaire marked as suitable for a
different insulation temperature.


А 410.69 Identification of Control Conductor Insulation.
Where control conductors are spliced, terminated, or connected
in the same luminaire or enclosure as the branch-circuit con-
ductors, the field-connected control conductor shall not be of a
color reserved for the grounded branch-circuit conductor or the
equipment grounding conductor,


Informational Note: See 200.6 for identification of
grounded conductor and 250.119 for identification of
equipment grounding conductor.


Exception: A field-connected gray-colored control conductor
shall be permitted if the insulation is permanently re-identified
by marking tape, painting, or other effective means at its termi-
nation and at each location where the conductor is visible and
accessible. Identification shall encircle the insulation and shall
be a color other than white, gray, or green.


410.70 Combustible Shades and Enclosures. Air space shall
be provided between lamps and shades or other enclosures of
combustible material.


N 410.71 Disconnecting Means for Fluorescent or LED
Luminaires that Utilize Double-Ended Lamps.


(1) General. In indoor locations other than dwellings and
associated accessory structures, fluorescent or LED luminaires
that utilize double-ended lamps and contain ballast(s) or LED
driver(s) that can be serviced in place shall have a disconnecting
means either internal or external to each luminaire. For existing
installed luminaires without disconnecting means, at the time
a ballast or LED driver is added or replaced a disconnecting
means shall be installed. The line side terminals of the discon-
necting means shall be guarded.


Exception No. 1: A disconnecting means shall not be required
for luminaires installed in hazardous (classified) location(s).


Exception No. 2: A disconnecting means shall not be required
for luminaires that provide emergency illumination required in
700.16.


Exception No. 3: For cord-and-plug-connected luminaires,
an accessible separable connector or an accessible plug and
receptacle shall be permitted to serve as the disconnecting
means.


Exception No. 4: Disconnecting means shall not be required

for every luminaire in a building area if all of the following

conditions apply:

(1) More than one luminaire is installed in the building area

(2) The luminaires are not connected to a multiwire branch
circuit

(3) The design of the installation includes disconnecting means

(4) The building area will not be left in total darkness should
only one disconnect be opened


2025 California Electrical Code


410.97


N (2) Multiwire Branch Circuits. When connected to multi-
wire branch circuits, the disconnecting means shall simulta-
neously break all the supply conductors to the ballast, including
the grounded conductor.


N (3) Location. The disconnecting means shall be located so as
to be accessible to qualified persons before servicing or main-
taining the ballast. Where the disconnecting means is external to
the luminaire, it shall be a single device, and it shall be attached
to the luminaire or the luminaire shall be located within sight of
the disconnecting means.


Part VII. Construction of Luminaires
410.80 Luminaire Rating.


(A) Marking. All luminaires shall be marked with the maxi-
mum lamp wattage or electrical rating, manufacturer's name,
trademark, or other suitable means of identification. A lumi-
naire requiring supply wire rated higher than 60°C (140°F)
shall be marked with the minimum supply wire temperature
rating on the luminaire and shipping carton or equivalent.


(B) Electrical Rating. The electrical rating shall include the
voltage and frequency and shall indicate the current rating of
the unit, including the ballast, transformer, LED driver, power
supply, or autotransformer,


410.82 Portable Luminaires. Portable luminaires shall be wired
with flexible cord recognized by 400.4 and an attachment plug of
the polarized or grounding type. If used with Edison-base lamp-
holders, the grounded conductor shall be identified and attached
to the screw shell and the identified blade of the attachment plug.


410.84 Cord Bushings. A bushing or the equivalent shall be
provided where flexible cord enters the base or stem of a porta-
ble luminaire. The bushing shall be of insulating material unless
a jacketed type of cord is used.


Part VIII. Installation of Lampholders


410.90 Screw Shell Type. Lampholders of the screw shell
type shall be installed for use as lampholders only. Where sup-
plied by a circuit having a grounded conductor, the grounded
conductor shall be connected to the screw shell.


410.93 Double-Pole Switched Lampholders. Where sup-
plied by the ungrounded conductors of a circuit, the switching
device of lampholders of the switched type shall simultaneously
disconnect both conductors of the circuit.


410.96 Lampholders in Wet or Damp Locations. Lamp-
holders installed in wet locations shall be listed for use in wet
locations. Lampholders installed in damp locations shall be
listed for damp locations or shall be listed for wet locations.


410.97 Lampholders Near Combustible Material. Lamp-
holders shall be constructed, installed, or equipped with shades
or guards so that combustible material is not subjected to tem-
peratures in excess of 90°C (194°F).


70-371


410.100


Part IX. Lamps and Auxiliary Equipment


410.100 Bases, Incandescent Lamps. An incandescent lamp
for general use on lighting branch circuits shall not be equipped
with a medium base if rated over 300 watts, or with a mogul
base if rated over 1500 watts. Special bases or other devices
shall be used for over 1500 watts.


410.104 Electric-Discharge Lamp Auxiliary Equipment.


(A) Enclosures. Auxiliary equipment for electric-discharge
lamps shall be enclosed in noncombustible cases and treated as
sources of heat.


(B) Switching. Where supplied by the ungrounded conduc-
tors of a circuit, the switching device of auxiliary equipment
shall simultaneously disconnect all conductors.


Part X. Special Provisions for Flush and Recessed
Luminaires


410.110 General. Luminaires installed in recessed cavities in
walls or ceilings, including suspended ceilings, shall comply
with 410.115 through 410.126.


410.115 Temperature.


(A) Combustible Material. Luminaires shall be installed so
that adjacent combustible material will not be subjected to tem-
peratures in excess of 90°C (194°F).


(B) Recessed Incandescent Luminaires. Incandescent lumi-
naires shall have thermal protection and shall be identified as
thermally protected.


Exception No. 1: Thermal protection shall not be required in
а recessed luminaire identified for use and installed in poured
concrete.


Exception No, 2: Thermal protection shall not be required in
a recessed luminaire whose design, construction, and thermal
performance characteristics are equivalent to a thermally pro-
tected luminaire and are identified as inherently protected.
410.116 Clearance and Installation.

(A) Clearance from Combustible Material.

(1) Non-Type IC. A recessed luminaire that is not identified
for contact with insulation shall have all recessed parts spaced
not less than 13 mm (% in.) from combustible materials. The
points of support and the trim finishing off the openings in the
ceiling, wall, or other finished surface shall be permitted to be
in contact with combustible materials.


(2) Type IC. A recessed luminaire that is identified for con-
tact with insulation, Type IC, shall be permitted to be in contact
with combustible materials at recessed parts, points of support,
and portions passing through or finishing off the opening in the
building structure.

(B) Clearance from Thermal Insulation. Thermal insula-
tion shall not be installed above a recessed luminaire or within


70-372


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


75 mm (3 in.) of the recessed luminaire's enclosure, wiring
compartment, ballast, transformer, LED driver, or power sup-
ply unless the luminaire is identified as Type IC for insulation
contact.


(C) Installation in Fire-Resistant Construction. Lumi-
naires marked “FOR USE IN NON-FIRE-RATED INSTAL-
LATIONS" shall not be used in fire-rated installations. Where
a luminaire is recessed in fire-resistant material in a building of
fire-resistant construction, the recessed luminaire shall satisfy
one of the following:


(1) The recessed luminaire shall be listed for use in a fire
resistance-rated construction.

(2) The recessed luminaire shall be installed in or used
with a luminaire enclosure that is listed for use in a fire
resistance-rated construction.

(3) The recessed luminaire shall be listed and shall be installed in
accordance with a tested fire resistance-rated assembly. When
a tested бге resistance-rated assembly allows the installation
of a recessed fluorescent luminaire, a recessed LED lumi-
naire of comparable construction shall be permitted.


410.117 Wiring.


(A) General. Conductors that have insulation suitable for the
temperature encountered shall be used.


(B) Circuit Conductors. Branch-circuit conductors that have
an insulation suitable for the temperature encountered shall be
permitted to terminate in the luminaire.


(C) Tap Conductors. Tap conductors of a type suitable for
the temperature encountered shall be permitted to run from the
luminaire terminal connection to an outlet box placed at least
300 mm (1 ft) from the luminaire. Such tap conductors shall be
in suitable raceway or Type AC or MC cable of at least 450 mm
(18 in.) but not more than 1.8 m (6 ft) in length.

410.118 Access to Other Boxes. Luminaires recessed in ceil-
ings, floors, or walls shall not be used to access outlet, pull,
or junction boxes or conduit bodies, unless the box or conduit
body is an integral part of the listed luminaire.


Part XI. Construction of Flush and Recessed Luminaires


410.120 Temperature. Luminaires shall be constructed such
that adjacent combustible material is not subject to tempera-
tures in excess of 90°C (194°F).

410.122 Lamp Wattage Marking. Incandescent lamp lumi-
naires shall be marked to indicate the maximum allowable watt-
age of lamps. The markings shall be permanently installed, in
letters at least 6 mm (М in.) high, and shall be located where
visible during relamping.

410.124 Solder Prohibited. No solder shall be used in the
construction of a luminaire recessed housing.

410.126 Lampholders. Lampholders of the screw shell type
shall be of porcelain or other suitable insulating materials.


2025 California Electrical Code


e


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


Part XII. Special Provisions for Electric-Discharge
Lighting Systems of 1000 Volts or Less


410.130 General.


(A) Open-Circuit Voltage of 1000 Volts or Less. Equipment
for use with electric-discharge lighting systems and designed
for an open-circuit voltage of 1000 volts or less shall be of a
type identified for such service.

(B) Considered as Energized. The terminals of an electric-
discharge lamp shall be considered as energized where any
lamp terminal is connected to a circuit of over 300 volts.

(C) Transformers of the Oil-Filled Type. Transformers of
the oil-filled type shall not be used.

(D) Additional Requirements. In addition to complying with
the general requirements for luminaires, such equipment shall
comply with Part XII of this article.

(E) Thermal Protection — Fluorescent Luminaires.


(1) Integral Thermal Protection. The ballast of a fluorescent
luminaire installed indoors shall have integral thermal protec-
tion. Replacement ballasts shall also have thermal protection
integral with the ballast.

(2) Simple Reactance Ballasts. A simple reactance ballast in
à fluorescent luminaire with straight tubular lamps shall not be
required to be thermally protected.

(3) Exit Luminaires. A ballast in a fluorescent exit luminaire
shall not have thermal protection.


(4) Egress Luminaires. A ballast in a fluorescent luminaire
that is used for egress lighting and energized only during a fail-
ure of the normal supply shall not have thermal protection.


(F) High-Intensity Discharge Luminaires.
(1) Recessed. Recessed high-intensity luminaires designed to
be installed in wall or ceiling cavities shall have thermal protec-
tion and be identified as thermally protected.


(2) Inherently Protected. Thermal protection shall not be
required in a recessed high-intensity luminaire whose design,
construction, and thermal performance characteristics are
equivalent to a thermally protected luminaire and are identified
as inherently protected,

(3) Installed in Poured Concrete. Thermal protection shall
not be required in a recessed high-intensity discharge luminaire
identified for use and installed in poured concrete.

(4) Recessed Remote Ballasts. A recessed remote ballast for
a high-intensity discharge luminaire shall have thermal protec-
tion that is integral with the ballast and shall be identified as
thermally protected.


A (5) Metal Halide Lamp Containment. Luminaires that use
a metal halide lamp other than a thick-glass parabolic reflector
lamp (PAR) shall be provided with a containment barrier that
encloses the lamp, or shall be provided with a physical means
that only allows the use of a lamp that is Type O.


2025 California Electrical Code


410.137


Informational Note: See ANSI C78.389, American
National Standard for Electric Lamps — High Intensity
Discharge, Methods of Measuring Characteristics.


410.134 Direct-Current Equipment. Luminaires installed
on dc circuits shall be equipped with auxiliary equipment and
resistors designed for dc operation. The luminaires shall be
marked for dc operation.


410.135 Open-Circuit Voltage Exceeding 300 Volts. Equip-
ment having an open-circuit voltage exceeding 300 volts shall
not be installed in dwelling occupancies unless such equipment
is designed so that there will be no exposed live parts when
lamps are being inserted, are in place, or are being removed.


410.136 Luminaire Mounting.


(A) Exposed Components. Luminaires that have exposed
ballasts, transformers, LED drivers, or power supplies shall
be installed such that ballasts, transformers, LED drivers, or
power supplies shall not be in contact with combustible mate-
rial unless listed for such condition.


A (B) Combustible Low-Density Cellulose Fiberboard. Where
a surface-mounted luminaire containing a ballast, transformer,
LED driver, or power supply is to be installed on combustible
low-density cellulose fiberboard, it shall be marked for this con-
dition or shall be spaced not less than 38 mm (1% in.) from the
surface of the fiberboard. Where such luminaires are partially or
wholly recessed, 410.110 through 410.126 shall apply.


Informational Note: See ASTM E84-20, Standard Test
Method for Surface Burning Characteristics of Building
Materials, or ANSVUL 723-2018, Standard for Test for
Surface Burning Characteristics of Building Materials.
Combustible low-density cellulose fiberboard includes
sheets, panels, and tiles that have a density of 320 kg/m?
(20 Ib/ft5) or less and that are formed of bonded plant fiber
material but does not include solid or laminated wood
or fiberboard that has a density in excess of 320 kg/m?
(20 lb/ft) or is a material that has been integrally treated
with fire-retarding chemicals to the degree that the flame
spread index in any plane of the material will not exceed
25, determined in accordance with tests for surface burn-
ing characteristics of building materials.


410.137 Equipment Not Integral with Luminaire.


(A) Metal Cabinets. Auxiliary equipment, including reactors,
capacitors, resistors, and similar equipment, where not installed
as part of a luminaire assembly, shall be enclosed in accessible,
permanently installed metal cabinets.


(B) Separate Mounting. Separately mounted ballasts, trans-
formers, LED drivers, or power supplies that are listed for
direct connection to a wiring system shall not be required to be
additionally enclosed.


(C) Wired Luminaire Sections. Wired luminaire sections
are paired, with a ballast(s) or LED driver(s) supplying a light


70-373


410.138


source or light sources in both. For interconnection between
paired units, it shall be permissible to use metric designator 12
(trade size %) flexible metal conduit in lengths not exceeding
7.5 m (25 ft), installed in accordance with Part II of Article 348.
Luminaire wire operating at line voltage, supplying only the
ballast(s) or LED driver(s) of one of the paired luminaires, shall
be permitted in the same raceway as the light source supply
wires of the paired luminaires where the voltage rating of the
light source supply wires is greater than the line voltage.
410.138 Autotransformers. An autotransformer that is used
to raise the voltage to more than 300 volts, as part of a bal-
last for supplying lighting units, shall be supplied only by a
grounded system.


410.139 Switches. Snap switches shall comply with 404.14.


Part XIII. Special Provisions for Electric-Discharge
Lighting Systems of More Than 1000 Volts


410.140 General.

(A) Listing. Electric-discharge lighting systems with an open-
circuit voltage exceeding 1000 volts shall be listed and installed
in conformance with that listing.


(B) Dwelling Occupancies. Equipment that has an open-
circuit voltage exceeding 1000 volts shall not be installed in or
on dwelling occupancies,

(C) Live Parts. The terminal of an electric-discharge lamp
shall be considered as a live part.

A (D) Additional Requirements. In addition to complying with
the general requirements for luminaires, such equipment shall
comply with Part XIII of this article.

410.141 Control.


(A) Disconnection. Luminaires or lamp installation shall be
controlled either singly or in groups by an externally operable
switch or circuit breaker that opens all ungrounded primary
conductors.

(B) Within Sight or Locked Type. The switch or circuit
breaker shall be located within sight from the luminaires or
lamps, or it shall be permitted to be located elsewhere if it is
lockable open in accordance with 110.25.

410.142 Lamp Terminals and Lampholders. Parts that must
be removed for lamp replacement shall be hinged or held cap-
tive, Lamps or lampholders shall be designed so that there are
no exposed live parts when lamps are being inserted or removed.
410.143 Transformers.


(A) Type. Transformers shall be enclosed, identified for the
use, and listed.

(B) Voltage. The secondary circuit voltage shall not exceed
15,000 volts, nominal, under any load condition. The voltage
to ground of any output terminals of the secondary circuit shall
not exceed 7500 volts under any load conditions.


70-374


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


(C) Rating. Transformers shall have a secondary short-circuit
current rating of not more than 150 mA if the open-circuit volt-
age is over 7500 volts, and not more than 300 mA if the open-
circuit voltage rating is 7500 volts or less.


(D) Secondary Connections. Secondary circuit outputs shall
not be connected in parallel or in series.


410.144 Transformer Locations.


(A) Accessible. Transformers shall be accessible after


installation.


(B) Secondary Conductors. Transformers shall be installed
as near to the lamps as practicable to keep the secondary con-
ductors as short as possible.


(C) Adjacent to Combustible Materials. Transformers shall
be located so that adjacent combustible materials are not sub-
jected to temperatures in excess of 90°C (194^F).


410.145 Exposure to Damage. Lamps shall not be located
where normally exposed to physical damage.


410.146 Marking. Each luminaire or each secondary circuit
of tubing having an open-circuit voltage of over 1000 volts
shall have a clearly legible marking in letters not less than 6 mm
(М in.) high reading “Caution ____ volts.” The voltage indi-
cated shall be the rated open-circuit voltage. The caution sign(s)
or label(s) shall comply with 110.21(B).


Part XIV. Lighting Track

410.150 Installation.

(A) LightingTrack. Lighting track shall be permanently installed
and permanently connected to a branch circuit. Only lighting track
fittings shall be installed on lighting track. Lighting track fittings
shall not be equipped with general-purpose receptacles.

(B) Connected Load. The connected load on lighting track shall
not exceed the rating of the track. Lighting track shall be supplied
by a branch circuit having a rating not more than that of the track.
The load calculation in 220.46(B) shall not be required to limit
the length of track on a single branch circuit, and it shall not be
required to limit the number of luminaires on a single track.


(C) Locations Not Permitted. Lighting track shall not be
installed in the following locations:


(1) Where likely to be subjected to physical damage

(2) In wet or damp locations

(3) Where subject to corrosive vapors

(4) In storage battery rooms

(5) In hazardous (classified) locations

(6) Where concealed

(7) Where extended through walls or partitions

(8) Lessthan 1.5 m (5 ft) above the finished floor except where
protected from physical damage or track operating at less
than 30 volts rms open-circuit voltage

(9) Where prohibited by 410.10(D)


2025 California Electrical Code


ARTICLE 410 — LUMINAIRES, LAMPHOLDERS, AND LAMPS


(D) Support. Fittings identified for use on lighting track
shall be designed specifically for the track on which they are
to be installed. They shall be securely fastened to the track,
shall maintain polarization and connections to the equipment
grounding conductor, and shall be designed to be suspended
directly from the track.


410.153 Heavy-Duty Lighting Track. Heavy-duty lighting
track is lighting track identified for use exceeding 20 amperes.
Each fitting attached to a heavy-duty lighting track shall have
individual overcurrent protection.


410.154 Fastening. Lighting track shall be securely mounted
so that each fastening is suitable for supporting the maximum
weight of luminaires that can be installed. Unless identified for
supports at greater intervals, a single section 1.2 m (4 ft) or
shorter in length shall have two supports, and, where installed
in a continuous row, each individual section of not more than
1.2 m (4 ft) in length shall have one additional support.


410.155 Construction Requirements.


(A) Construction. The housing for the lighting track system
shall be of substantial construction to maintain rigidity. The
conductors shall be installed within the track housing, permit-
ting insertion of a luminaire, and designed to prevent tampering
and accidental contact with live parts. Components of lighting
track systems of different voltages shall not be interchangeable.
The track conductors shall be a minimum 12 AWG or equal
and shall be copper. The track system ends shall be insulated
and capped.


(B) Equipment Grounding Conductor. Lighting track shall
be connected to the equipment grounding conductor in accor-
dance with Part V of this article, and the track sections shall be
securely coupled to maintain continuity of the circuitry, polar-
ization, and grounding throughout.


Part XV. Decorative Lighting and Similar Accessories


410.160 Listing of Decorative Lighting. Decorative lighting
and similar accessories used for holiday lighting and similar
purposes, in accordance with 590.3(B), shall be listed.


Part XVI. Special Provisions for Horticultural Lighting
Equipment


410.170 General. Luminaires complying with Parts, I. II, Ш,
IV, V, VI, VII, IX, X, XI, and XII of this article shall be permit-
ted to be used for horticultural lighting. Part XVI shall addi-
tionally apply to lighting equipment specifically identified for
horticultural use.


Informational Note: Lighting equipment identified for
horticultural use is designed to provide a spectral char-
acteristic needed for the growth of plants and can also
provide supplemental general illumination within the
growing environment.


2025 California Electrical Code


410.186


410.172 Listing. Lighting equipment identified for horticul-
tural use shall be listed.


410.174 Installation and Use. Lighting equipment identified
for horticultural use shall be installed and used in accordance
with the manufacturer's installation instructions and installation
markings on the equipment as required by that listing.


410.176 Locations Not Permitted.


(A) General Lighting. Lighting equipment identified for
horticultural use shall not be installed as lighting for general
illumination unless such use is indicated in the manufacturer's
instructions.


(B) Installed Location. Lighting equipment identified for
horticultural use shall not be installed where it is likely to be
subject to physical damage or where concealed.


410.178 Flexible Cord. Flexible cord shall only be permitted
when provided as part of listed lighting equipment identified
for horticultural use for any of the following uses:


(1) Connecting a horticultural lighting luminaire directly to a
branch circuit outlet

(2) Interconnecting horticultural lighting luminaires

(3) Connecting a horticultural lighting luminaire to a remote
power source


Informational Note: Remote power sources include LED
drivers, fluorescent ballasts, or HID ballasts.


410.180 Fittings and Connectors. Fittings and connectors
attached to flexible cords shall be provided as part of a listed
horticultural lighting equipment device or system and installed
in accordance with the instructions provided as part of that
listing.
410.182 Equipment Grounding Conductor. Lighting equip-
ment identified for horticultural use shall be connected to the
equipment grounding conductor in accordance with Part V of
this article.
410.184 Ground-Fault Circuit-Interrupter (GFCI) Protec-
tion and Special Purpose Ground-Fault Circuit-Interrupter
(SPGFCI) Protection. Lighting equipment identified for hor-
ticultural use and employing flexible cord(s) with one or more
separable connector(s) or attachment plug(s) shall be supplied
by lighting outlets protected by a listed GFCI.
Exception: Circuits exceeding 150 volts to ground shall be pro-
tected by a listed SPGFCI.
Informational Note: See UL 943C, Outline of Inves-
tigation for Special Purpose Ground-Fault Circuit-
Interrupters, for information on special purpose
ground-fault circuit interrupters.

A 410.186 Support. Fittings identified for support of horti-
cultural lighting equipment shall be used in accordance with
the installation instructions provided and shall be securely
fastened.


70-375


410.190


N Part XVII. Special Provisions for Germicidal Irradiation
Luminaires


N 410.190 General.


N 410.191 Listing. Luminaires intended to emit germicidal irra-
diation shall be listed and identified as germicidal equipment.

М 410.193 Installation. Luminaires shall be installed in accor-
dance with the manufacturer's instructions and equipment
markings.

N 410.195 Locations Not Permitted.

N (A) General Lighting. Luminaires shall not be installed as
lighting for general illumination unless such use is indicated in
the manufacturer's instructions.


N (B) Installed Location. Luminaires shall not be installed
where likely to be subject to physical damage.


N (C) Dwellings. Luminaires shall not be installed in a dwelling
unless listed and identified for use in dwellings.


М (D) Mounting Height. Luminaires installed in a building
space that will be occupied during luminaire operation shall not
be mounted below the minimum height specified by its listing
and installation instructions.


N 410.197 Germicidal Irradiation Systems.
N (A) Listing. A germicidal irradiation system intended to pro-
vide a safeguard against UV exposure by ensuring that a build-


ing space will not be occupied during luminaire operation shall
be listed and identified as a germicidal system.

М (B) System Components. All system components shall be
provided by the system manufacturer or clearly specified in
the installation instructions as a component that the installer is
required to source separately.


N (C) Installation. A germicidal irradiation system shall be
installed in accordance with the manufacturer's installation
instructions and installation markings.


N (D) Dwellings. A germicidal irradiation system shall not be
installed in a dwelling unless listed and identified for use in
dwellings.


ARTICLE 411
Low-Voltage Lighting


A 411.1 Scope. This article covers low voltage lighting systems
and their associated components.

A 411.2 Reconditioned Equipment. Listed low-voltage light-
ing systems or a lighting system assembled from listed parts
Shall not be reconditioned.


А (A) Listed System. The luminaires, power supply, and lumi-
naire fittings (including the exposed bare conductors) of a


70-376


ARTICLE 411 — LOW-VOLTAGE LIGHTING


low-voltage lighting system shall be listed for use as part of the
same identified lighting system.

(B) Assembly of Listed Parts. A lighting system assembled
from the following listed parts shall be permitted:


(1) Low-voltage luminaires identified for the use

(2) Power supply identified for the use

(3) Low-voltage luminaire fittings identified for the use

(4) Suitably rated cord or cable, or amy Chapter 3 wiring
method for the secondary circuit


N 41L3 Voltage Limitations. The operating voltage of low-
voltage lighting systems and their associated components shall not
exceed 30 volts ac or 60 volts dc. If wet contact is likely to occur,
the operating voltage of low-voltage lighting systems and their
associated components shall not exceed 15 volts ac or 30 volts dc.


Informational Note: See 680.1for swimming pools,
fountains, and similar installations.


411.4 Low-Voltage Lighting Systems. Low voltage lighting
systems shall consist of an isolating power supply, low-voltage
luminaires, and associated equipment that are all identified for
the use. The output circuits of the power supply shall be rated
for 25 amperes maximum under all load conditions.


411.6 Specific Location Requirements.


(A) Walls, Floors, and Ceilings. Conductors concealed or

extended through a wall, floor, or ceiling shall be in accordance

with one of the following:

(1) Installed using any of the wiring methods specified in
Chapter 3

(2) Installed using wiring supplied by a listed Class 2 power
source and installed in accordance with 725.130

(B) Pools, Spas, Fountains, and Similar Locations. Light-

ing systems shall be installed not less than 3 m (10 ft) hori-


zontally from the nearest edge of the water, unless permitted
elsewhere in this Code.

411.7 Secondary Circuits.

(A) Grounding. Secondary circuits shall not be grounded.
Exception: Secondary circuits supplied by a Class 2 power
source listed and identified as suitable for secondary grounding
shall be permitted to be grounded.

(B) Isolation. The secondary circuit shall be insulated from
the branch circuit by an isolating transformer.

(C) Bare Conductors. Exposed bare conductors and current-
carrying parts shall be permitted for indoor installations only.
Bare conductors shall not be installed less than 2.1 m (7 ft)
above the finished floor, unless specifically listed for a lower
installation height.

411.8 Branch Circuit. Lighting systems covered by this
article shall be supplied from a maximum 20-ampere branch
circuit.


2025 California Electrical Code


ARTICLE 422 — APPLIANCES.


ARTICLE 422
Appliances


Part I. General


422.1 Scope. This article covers electrical appliances used in

any occupancy.

422,3[CEC] California Energy Code Requirements for Heat

Pump Water Heaters, Electric Cooktops, Electric Clothes

Dryers and their Readiness in Single-Family Buildings.

(A) Single-Family Buildings. In single family residential build-

ings that include one or two dwellings, each dwelling unit shall

be provided with:

(1) designated spaces, receptacles, branch circuits and circuit
identifications as specified for heat pump water heaters in
California Energy Code Section 150.0(n); and

(2) dedicated circuits and circuit identifications as speci-
fied for electric cooktops in California Energy Code Sec-
tion 150.0(u); and

(3) dedicated circuits and circuit identifications as speci-
fied for electric clothes dryers in California Energy Code
Section 150.0(v).

(B) Multifamily Buildings. In multifamily buildings, each

dwelling unit shall be provided with:


(1) dedicated circuits and circuit identifications as specified
for electric cooktops in California Energy Code Sec-
tion 160.9(b); and

(2) dedicated circuits and circuit identifications as specified
for electric clothes dryers in California Energy Code
Section 160.9(c).


422.5 GFCI Protection.


A (A) General. Appliances identified in 422.5(A)(1) through
(A)(7) 150 volts or less to ground and 60 amperes or less, sin-
gle- or 3-phase, shall be provided with Class A protection for
personnel. Multiple Class A protective devices shall be permit-
ted but shall not be required.


(1) Automotive vacuum machines

(2) Drinking water coolers and bottle fill stations

(3) Cord-and-plug-connected high-pressure spray washing
machines

(4) Tire inflation machines

(5) Vending machines

(6) Sump pumps

(7) Dishwashers
Informational Note: Section 210.8 specifies require-


ments for GFCI protection for the branch-circuit outlet
where the covered location warrants such protection.


(В) Type and Location. The GFCI shall be readily accessible,
listed, and located in one or more of the following locations:


pw EEE A I ИИ


2025 California Electrical Code


422.11


(1) Within the branch-circuit overcurrent device

(2) A device or outlet within the supply circuit

(3) An integral part of the attachment plug

(4) Within the supply cord not more than 300 mm (12 in.) from
the attachment plug

(5) Factory installed within the appliance


422.6 Listing Required. All appliances supplied by 50 volts
or higher shall be listed.


Part II. Installation


422.10 Branch Circuits. Branch circuits supplying appli-
ances shall comply with 422. 10(A) or (B).


(A) Individual Branch Circuits. Individual branch çir-
cuits supplying appliances shall comply with the following as
applicable:


(1) The ampacities of branch-circuit conductors shall not be
less than the marked rating of the appliance or the marked
rating of an appliance having combined loads.

(2) The ampacities of branch-circuit conductors for motor-
operated appliances not having a marked rating shall be in
accordance with Part II of Article 430.

(3) The branch-circuit rating for an appliance that is a continu-
ous load, other than a motor-operated appliance, shall not
be less than 125 percent of the marked rating, or not less
than 100 percent of the marked rating if the branch-circuit
device and its assembly are listed for continuous loading at
100 percent of its rating.

(4) Branch circuits and branch-circuit conductors for household
ranges and cooking appliances shall be permitted to be in
accordance with Table 220.55 and shall be sized in accor-
dance with 210.19(C).


(B) Branch Circuits Supplying Two or More Loads. For
branch circuits supplying appliances and other loads, the rating
shall be determined in accordance with 210.23.

422.11 Overcurrent Protection. Appliances shall be pro-
tected against overcurrent in accordance with 422.11(A)
through (G) and 422.10.


(A) Branch-Circuit Overcurrent Protection. Branch cir-
cuits shall be protected in accordance with 240.4.


If a protective device rating is marked on an appliance, the

branch-circuit overcurrent device rating shall not exceed the
protective device rating marked on the appliance.
(B) Household-Type Appliances with Surface Heating Ele-
ments. Household-type appliances with surface heating elements
having a maximum demand of more than 60 amperes calculated
in accordance with Table 220.55 shall have their power supply
subdivided into two or more circuits, each of which shall be pro-
vided with overcurrent protection rated at not over 50 amperes.


(C) Infrared Lamp Commercial and Industrial Heating
Appliances. Infrared lamp commercial and industrial heating


70-377


42212


ARTICLE 422


appliances shall have overcurrent protection not exceeding
50 amperes.


(D) Open-Coil or Exposed Sheathed-Coil Types of Surface
Heating Elements in Commercial-Type Heating Appliances.
Open-coil or exposed sheathed-coil types of surface heating ele-
ments in commercial-type heating appliances shall be protected
by overcurrent protective devices rated at not over 50 amperes.


(E) Single Non-Motor-Operated Appliance. If the branch
circuit supplies a single non-motor-operated appliance, the rat-
ing of overcurrent protection shall comply with the following:


(1) Not exceed the overcurrent protection rating marked on the
appliance.

Not exceed 20 amperes if the overcurrent protection rating
is not marked and the appliance is rated 13.3 amperes or
less.

Not exceed 150 percent of the appliance rated current if the
overcurrent protection rating is not marked and the appli-
ance is rated over 13.3 amperes. Where 150 percent of the
appliance rating does not correspond to a standard overcur-
rent device ampere rating, the next higher standard rating
shall be permitted.


(F) Electric Heating Appliances Employing Resistance-
Type Heating Elements Rated More Than 48 Amperes.


(1) Electric Heating Appliances. Electric heating appli-
ances employing resistance-type heating elements rated more
than 48 amperes, other than household appliances with surface
heating elements covered by 422.11(B), and commercial-type
heating appliances covered by 422.11(D), shall have the heat-
ing elements subdivided. Each subdivided load shall not exceed
48 amperes, and each subdivided load shall be protected at not
more than 60 amperes.


Q


G


These supplementary overcurrent protective devices shall
be (1) factory-installed within or on the heater enclosure or
provided as a separate assembly by the heater manufacturer;
(2) accessible; and (3) suitable for branch-circuit protection.


The main conductors supplying these overcurrent protective
devices shall be considered branch-circuit conductors.


(2) Commercial Kitchen and Cooking Appliances. Com-

mercial kitchen and cooking appliances using sheathed-type

heating elements not covered in 422.11(D) shall be permitted

to be subdivided into circuits not exceeding 120 amperes and

protected at not more than 150 amperes where one of the fol-

lowing is met:

(1) Elements are integral with and enclosed within a cooking
surface.

(2) Elements are completely contained within an enclosure
identified as suitable for this use.

(3) Elements are contained within an ASME-rated and stamped
vessel.


70-378


— APPLIANCES


(3) Water Heaters and Steam Boilers, Resistance-type
immersion electric heating elements shall be permitted to be
subdivided into circuits not exceeding 120 amperes and pro-
tected at not more than 150 amperes as follows:


(1) Where contained in ASME-rated and stamped vessels

(2) Where included in listed instantaneous water heaters

(3) Where installed in low-pressure water heater tanks or
open-outlet water heater vessels


Informational Note: See IEC 60335-2-21, Household
and similar electrical appliances—Safety—Particular
requirements for storage water heaters, for information
on low-pressure and open-outlet heaters are atmospheric
pressure water heaters
(G) Motor-Operated Appliances. Motors of motor-operated
appliances shall be provided with overload protection in accor-
dance with Part III of Article 430. Hermetic refrigerant motor-
compressors in air-conditioning or refrigerating equipment shall
be provided with overload protection in accordance with Part VI
of Article 440. Where appliance overcurrent protective devices
that are separate from the appliance are required, data for
selection of these devices shall be marked on the appliance. The
minimum marking shall be that specified in 430.7 and 440.4.


422.12 Central Heating Equipment. Central heating equip-
ment other than fixed electric space-heating equipment shall be
supplied by an individual branch circuit.


Exception No. 1: Auxiliary equipment, such as a pump, valve,
humidifier, or electrostatic air cleaner directly associated with
the heating equipment, shall be permitted to be connected to the
same branch circuit.


Exception No. 2: Permanently connected air-conditioning
equipment shall be permitted to be connected to the same
branch circuit.


A 422.13 Storage-Type Water Heaters, The branch-circuit
overcurrent device and conductors for fixed storage-type water
heaters that have a capacity of 450 L (120 gal) or less shall have
an ampere rating of not less than 125 percent of the ampere rat-
ing of the water heater.


Informational Note: See 422,10 for branch-circuit rating.
422.16 Flexible Cords.
(A) General. Flexible cord shall be permitted as follows:


(1) To connect appliances to facilitate their frequent inter-
change or to prevent the transmission of noise or vibration,
To facilitate the removal or disconnection of appliances
that are fastened in place, where the fastening means and
mechanical connections are specifically designed to permit
ready removal for maintenance or repair and the appliance
is intended or identified for flexible cord connection.

All cord-and-plug-connected electrically heated appliances
that produce temperatures in excess of 121°C (250°F) on
surfaces with which the cord is likely to be in contact shall


(2)


[9]


2025 California Electrical Code


ARTICLE 422


be provided with one of the types of heater cords listed in
Table 4004.
(B) Specific Appliances.
^ (1) Electrically Operated In-Sink Waste Disposers. Electri-
cally operated in-sink waste disposers shall be permitted to be
cord-and-plug-connected with a flexible cord identified as suit-
able in the installation instructions of the appliance manufac-
turer where all of the following conditions are met:


(1) The length of the cord is not less than 450 mm (18 in.) and
not exceeding 900 mm (36 in.).

(2) Receptacles are located to protect against physical damage
to the flexible cord.

(3) The receptacle is accessible.

(4) The flexible cord has an equipment grounding conductor
and ig terminated with a grounding-type attachment plug.


Exception: A listed appliance distinctly marked to identify it as
protected by a system of double insulation shall not be required
to be terminated with a grounding-type attachment plug.


(2) Built-in Dishwashers and Trash Compactors. Built-in
dishwashers and trash compactors shall be permitted to be cord-
and-plug-connected with a flexible cord identified as suitable
for the purpose in the installation instructions of the appliance
manufacturer where all of the following conditions are met:


(1) Foratrash compactor, the length of the cord is not less than
0.9 m (3 ft) and not exceeding 1.2 m (4 ft) measured from
the face of the attachment plug to the plane of the rear of
the appliance.

For a built-in dishwasher, the length of the cord is not less
than 0.9 m (3 ft) and not exceeding 2.0 m (6.5 ft) measured
from the face of the attachment plug to the plane of the rear
of the appliance.

Receptacles are located to protect against physical damage
to the flexible cord.

The receptacle for a trash compactor is located in the space
occupied by the appliance or adjacent thereto. If a flex-
ible cord passes through an opening, it shall be protected
against damage by a bushing, grommet, smoothed edge, or
other approved means.

The receptacle for a built-in dishwasher is located in the
space adjacent to the space occupied by the dishwasher. If
a flexible cord passes through an opening, it shall be pro-
tected against damage by a bushing, grommet, smoothed
edge, or other approved means.

The receptacle is accessible.

The flexible cord has an equipment grounding conductor
that is terminated with a grounding-type attachment plug.


(2


(3)
(4)


(5)


(6)
О)


Exception: A listed appliance distinctly marked to identify it as
protected by a system of double insulation shall not be required
to be terminated with a grounding-type attachment plug.


(3) Wall-Mounted Ovens and Counter-Mounted Cooking
Units. Wall-mounted ovens and counter-mounted cooking


2025 California Electrical Code


— APPLIANCES


422.19


units complete with provisions for mounting and for making
electrical connections shall be permitted to be permanently
connected or cord-and-plug-connected with a flexible cord
identified as suitable for the purpose in the installation instruc-
tions of the appliance manufacturer.


A separable connector or a plug and receptacle combination
in the supply line to an oven or cooking unit shall be identified
for the temperature of the space in which it is located.


(4) Range Hoods and Microwave Oven/Range Hood Com-
binations. Range hoods and over-the-range microwave ovens
with integral range hoods shall be permitted to be cord-and-
plug-connected with a flexible cord identified as suitable for
use on range hoods in the installation instructions of the appli-
ance manufacturer, where all of the following conditions are
met:


(1) The length of the cord is not less than 450 mm (18 in.) and
not exceeding 1.2 m (4 ft).

Receptacles are located to protect against physical damage
to the flexible cord.

The receptacle is supplied by an individual branch circuit.
The receptacle is accessible.

The flexible cord has an equipment grounding conductor
and is terminated with a grounding-type attachment plug.


(2)


(3)
(4)
(5)


Exception: A listed appliance distinctly marked to identify it as
protected by a system of double insulation shall not be required
to be terminated with a grounding-type attachment plug.


422.17 Protection of Combustible Material. Each electri-
cally heated appliance that is intended by size, weight, and
service to be located in a fixed position shall be placed so as to
provide protection between the appliance and adjacent combus-
tible material.


A 422.18 Ceiling-Suspended (Paddle) Fans.


N (A) Support. Ceiling-suspended (paddle) fans shall be sup-
ported independently of an outlet box or by one of the following:


(1) Alisted outlet box or listed outlet box system identified for
fan support installed in accordance with 314.27(C)

(2) A listed outlet box system, a listed weight-supporting ceil-
ing receptacle, and a compatible factory-installed weight-
supporting attachment fitting that is installed in accordance
with 314.27(E)


N (B) Location. No metal parts of ceiling-suspended (paddle)
fans in bathrooms and shower spaces shall be located within
a zone measured 900 mm (3 ft) horizontally and 2.5 m (8 ft)
vertically from the top of the bathtub rim or shower stall thresh-
old. This zone is all-encompassing and shall include the space
directly over the tub or shower stall.
422.19 Space for Conductors. The combined volume of the
canopy of ceiling-suspended (paddle) fans and outlet box shall
provide sufficient space so that conductors and their connecting
devices are capable of being installed in accordance with 314.16.


70-379


422.20


422.20 Outlet Boxes to Be Covered. In a completed instal-
lation, each outlet box shall be provided with a cover unless
covered by means of a ceiling-suspended (paddle) fan canopy.


422.21 Covering of Combustible Material at Outlet Boxes.
Any combustible ceiling finish that is exposed between the
edge of a ceiling-suspended (paddle) fan canopy or pan and an
outlet box and that has a surface area of 1160 mm? (180 іп.2) or
more shall be covered with noncombustible material.


422.22 Utilizing Separable Attachment Fittings. Appli-
ances shall be permitted to use listed weight-supporting ceiling
receptacles in combination with compatible weight-supporting
attachment fittings used within their ratings and used in accor
dance with 314.27(E).


Part Ш. Disconnecting Means


422.30 General. A means shall be provided to simultaneously
disconnect each appliance from all ungrounded conductors in
accordance with the following sections of Part III. If an appli-
ance is supplied by more than one branch circuit or feeder,
these disconnecting means shall be grouped and identified
as being the multiple disconnecting means for the appliance.
Each disconnecting means shall simultaneously disconnect all
ungrounded conductors that it controls.


422.31 Disconnection of Permanently Connected Appli-
ances. For appliances that do not have a disconnecting means
in accordance with 422.33 or 422.34, a disconnecting means
shall be provided in accordance with 422.31(A), (B), or (C).


(A) Rated at Not over 300 Volt-Amperes ог % Horsepower.
For permanently connected appliances rated at not over 300 volt-
amperes or % hp, the branch-circuit overcurrent device shall be
permitted to serve as the disconnecting means where the switch
or circuit breaker is within sight from the appliance or be capable
of being locked in the open position in compliance with 110.25.


^ (B) Appliances Rated over 300 Volt-Amperes. For perma-
nently connected appliances rated over 300 volt-amperes, the
branch-circuit switch or circuit breaker shall be permitted to
serve as the disconnecting means where the switch or circuit
breaker is within sight from the appliance or be capable of
being locked in the open position in compliance with 110.25.


Informational Note: See 422.34 for appliances employ-
ing unit switches.

А (C) Motor-Operated Appliances Rated over % Horse-
power. The disconnecting means shall comply with 430.109
and 430.110. For permanently connected motor-operated appli-
ances with motors rated over % hp, the disconnecting means
shall be within sight from the appliance or be capable of being
locked in the open position in compliance with 110.25.


Exception: If an appliance is provided with a unit switch that
complies with 422.34(A), (B), or (C), the switch or circuit
breaker serving as the other disconnecting means shall be per-
mitted to be out of sight from the appliance.


70-380


ARTICLE 422 — APPLIANCES.


422.33 Disconnection of Cord-and-Plug-Connected or
Attachment Fitting-Connected Appliances.


(A) Separable Connector or an Attachment Plug (or
Attachment Fitting) and Receptacle. For cord-and-plug- (or
attachment fitting-) connected appliances, an accessible sepa-
rable connector or an accessible plug (or attachment fitting)
and receptacle combination shall be permitted to serve as the
disconnecting means. The attachment fitting shall be a factory
installed part of the appliance and suitable for disconnection
of the appliance. Where the separable connector or plug (or
attachment fitting) and receptacle combination are not acces-
sible, cord-and-plug-connected or attachment fitting-and-plug-
connected appliances shall be provided with disconnecting
means in accordance with 422.31.


A (B) Connection at the Rear Base of a Range. For cord-and-
plug-connected household electric ranges, an attachment plug
and receptacle connection at the rear base of a range, accessible
from the front by removal of a drawer, shall be permitted.


(C) Rating. The rating of a receptacle or of a separable con-
nector shall not be less than the rating of any appliance con-
nected thereto.


Exception: Demand factors authorized elsewhere in this Code
shall be permitted to be applied to the rating of a receptacle or
of a separable connector.


422.34 Unit Switch(es) as Disconnecting Means. A unit
switch(es) with a marked-off position that is a part of an appli-
ance and disconnects all ungrounded conductors shall be
permitted as the disconnecting means required by this article
where other means for disconnection are provided in occupan-
cies specified in 422.34(A) through (D).

(A) Multifamily Dwellings. In multifamily dwellings, the other
disconnecting means shall be within the dwelling unit, or on the
same floor as the dwelling unit in which the appliance is installed,
and shall be permitted to control lamps and other appliances,

(B) Two-Family Dwellings. In two-family dwellings, the
other disconnecting means shall be permitted either inside or
outside of the dwelling unit in which the appliance is installed.
In this case, an individual switch or circuit breaker for the
dwelling unit shall be permitted and shall also be permitted to
control lamps and other appliances.

(C) One-Family Dwellings. In one-family dwellings, the
service disconnecting means shall be permitted to be the other
disconnecting means.

(D) Other Occupancies. In other occupancies, the branch-
circuit switch or circuit breaker, where readily accessible for
servicing of the appliance, shall be permitted as the other dis-
connecting means.

422.35 Switch and Circuit Breaker to Be Indicating.
Switches and circuit breakers used as disconnecting means
shall be of the indicating type.


2025 California Electrical Code


©


ARTICLE 422 — APPLIANCES


Part IV. Construction


o. 422.40 Polarity in Cord-and-Plug-Connected Appliances.
If the appliance is provided with a manually operated, line-
connected, single-pole switch for appliance on-off operation,
an Edison-base lampholder, or a 15- or 20-ampere receptacle,
the attachment plug shall be of the polarized or grounding type.


A 2-wire, nonpolarized attachment plug shall be permitted
to be used on a listed double-insulated shaver.


Informational Note: See 410.82 for polarity of Edison-
base lampholders.


А 422,41 Cord-and-Plug-Connected Appliances Subject to
Immersion. Cord-and-plug-connected portable, freestanding
hydromassage units and hand-held hair dryers shall be con-
structed to provide protection for personnel against electrocu-
tion when immersed.


422.42 Signals for Heated Appliances. In other than
dwelling-type occupancies, each electrically heated appli-
ance or group of appliances intended to be applied to com-
bustible material shall be provided with a signal or an integral
temperature-limiting device.

422.44 Cord-and-Plug-Connected Immersion Heaters.
Electric heaters of the cord-and-plug-connected immersion
type shall be constructed and installed so that current-carrying
parts are effectively insulated from electrical contact with the
substance in which they are immersed.


422.45 Stands for Cord-and-Plug-Connected Appliances.
Each smoothing iron and other cord-and-plug-connected elec-
trically heated appliance intended to be applied to combustible
material shall be equipped with an approved stand, which shall
be permitted to be a separate piece of equipment or a part of the
appliance.

A 422.47 Water Heater Controls. All storage or instantaneous-
type water heaters shall be equipped with a temperature-limiting
means in addition to its control thermostat to disconnect all
ungrounded conductors. Such means shall comply with both of
the following:


(1) Installed to sense maximum water temperature.

(2) Be either a trip-free, manually reset type or a type having a
replacement element.

Exception No. 1: Storage water heaters that are identified as

being suitable for use with a supply water temperature of 82°C

(180°F) or above and a capacity of 60 kW or above.


Exception No. 2: Instantaneous-type water heaters that are
identified as being suitable for such use, with a capacity of 4 L
(1 gal) or less.

422.48 Infrared Lamp Industrial Heating Appliances.


(A) 300 Watts or Less. Infrared heating lamps rated at
& 300 watts or less shall be permitted with lampholders of the
medium-base, unswitched porcelain type or other types


2025 California Electrical Code


422.62


identified as suitable for use with infrared heating lamps rated
300 watts or less.

(B) Over 300 Watts. Screw shell lampholders shall not be
used with infrared lamps rated over 300 watts, unless the lam-
pholders are identified as being suitable for use with infrared


, heating lamps rated over 300 watts.


Part V. Marking
422.60 Nameplate.


(A) Nameplate Marking. Each electrical appliance shall be
provided with a nameplate giving the identifying name and the
rating in volts and amperes, or in volts and watts. If the appli-
ance is to be used on a specific frequency or frequencies, it shall
be so marked.


Where motor overload protection external to the appliance is
required, the appliance shall be so marked.


Informational Note: See 422.11 for overcurrent protec-
tion requirements,


(B) To Be Visible. Marking shall be located so as to be visible
or easily accessible after installation.


422.61 Marking of Heating Elements. All heating elements
that are rated over one ampere, replaceable in the field, and a
part of an appliance shall be legibly marked with the ratings in
volts and amperes, or in volts and watts, or with the manufac-
turer’s part number.


422.62 Appliances Consisting of Motors and Other Loads.


(A) Nameplate Horsepower Markings. Where a motor-
operated appliance nameplate includes a horsepower rating,
that rating shall not be less than the horsepower rating on the
motor nameplate. Where an appliance consists of multiple
motors, or one or more motors and other loads, the nameplate
value shall not be less than the equivalent horsepower of the
combined loads, calculated in accordance with 430.110(C)(1).


(B) Additional Nameplate Markings. Appliances, other than
those factory-equipped with cords and attachment plugs and
with nameplates in compliance with 422.60, shall be marked in
accordance with 422.62(B)(1) or (B)(2).


(1) Marking. In addition to the marking required in 422.60,
the marking on an appliance consisting of a motor with other
load(s) or motors with or without other load(s) shall specify
the minimum supply circuit conductor ampacity and the maxi-
mum rating of the circuit overcurrent protective device. This
requirement shall not apply to an appliance with a nameplate
in compliance with 422.60 where both the minimum supply
circuit conductor ampacity and maximum rating of the circuit
overcurrent protective device are not more than 15 amperes.


(2) Alternate Marking Method. An alternate marking
method shall be permitted to specify the rating of the largest
motor in volts and amperes, and the additional load(s) in volts


70-381


424.1


and amperes, or volts and watts in addition to the marking
required in 422.60. The ampere rating of a motor / horsepower
or less or a nonmotor load 1 ampere or less shall be permitted
to be omitted unless such loads constitute the principal load.


ARTICLE 424
Fixed Electric Space-Heating Equipment


Part I. General


424.1 Scope. This article covers fixed electric equipment used
for space heating. For the purpose of this article, heating equip-
ment includes heating cables, unit heaters, boilers, central heat-
ing systems, or other fixed electric space-heating equipment.


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


that is required by 210.52. Such receptacle outlets shall not be
connected to the baseboard heater circuits.


Informational Note: Listed baseboard heaters include
instructions that may not permit their installation below
receptacle outlets.
424.11 Supply Conductors. Fixed electric space-heating
equipment requiring supply conductors with an insulation rat-
ing greater than 60°C shall be clearly and permanently marked.
This marking shall be plainly visible after installation and shall
be permitted to be adjacent to the field connection box.
424.12 Locations.
(A) Exposed to Physical Damage. Where subject to physical
damage, fixed electric space-heating equipment shall be pro-
tected in an approved manner.


This article does not apply to process heating and room air A (B) Damp or Wet Locations. Heaters and related equip-


conditioning.

À 424.3 Other Articles. Fixed electric space-heating equipment
incorporating a hermetic refrigerant motor-compressor shall addi-
tionally comply with Table 424.3 unless amended by this article.
424.4 Branch Circuits,


(A) Branch-Circuit Requirements. An individual branch
circuit shall be permitted to supply any volt-ampere or wattage
rating of fixed electric space-heating equipment for which the
branch circuit is rated.


Branch circuits supplying two or more outlets for fixed elec-
tric space-heating equipment shall be rated not over 30 amperes.
In other than a dwelling unit, fixed infrared heating equipment
shall be permitted to be supplied from branch circuits rated not
over 50 amperes.


(B) Branch-Circuit Conductor Sizing. The branch-circuit
conductor(s) ampacity shall not be less than 125 percent of the
load of the fixed electric space-heating equipment and any asso-
ciated motor(s).

424.6 Listed Equipment. Electric baseboard heaters, heating
cables, duct heaters, and radiant heating systems shall be listed
and labeled.


Part II. Installation


424.10 General. Factory-installed receptacle outlets that are
part of a permanently installed electric baseboard heater, or out-
lets provided as a separate listed assembly of an electric base-
board heater, shall be permitted in lieu of a receptacle outlet(s)


N Table 424.3 Other Articles


Equipment Article
Air-conditioning and 440 (Parts I, II, III, IV, V, VI)
tefrigerating equipment
70-382


ment installed in damp or wet locations shall be listed for such
locations.


Informational Note No. 1: See 110.11 for equipment
exposed to deteriorating agents.

Informational Note No. 2: See 680.27(C) for pool deck
areas.


424.13 Spacing from Combustible Materials. Fixed elec-
tric space-heating equipment shall be installed to provide the
required spacing between the equipment and adjacent combus-
tible material, unless it is listed to be installed in direct contact
with combustible material.


Part Ш. Control and Protection of Fixed Electric
Space-Heating Equipment


424.19 Disconnecting Means. Means shall be provided to
simultaneously disconnect the heater, motor controller(s), and
supplementary overcurrent protective device(s) of all fixed
electric space-heating equipment from all ungrounded conduc-
tors. Where heating equipment is supplied by more than one
source, feeder, or branch circuit, the disconnecting means shall
be grouped and identified as having multiple disconnecting
means. Each disconnecting means shall simultaneously discon-
nect all ungrounded conductors that it controls. The disconnect-
ing means specified in 424.19(A) and (B) shall have an ampere
rating not less than 125 percent of the total load of the motors
and the heaters and shall be capable of being locked in the open
position in compliance with 110.25.


(A) Heating Equipment with Supplementary Overcurrent
Protection. The disconnecting means for fixed electric space-
heating equipment with supplementary overcurrent protection
shall be within sight from the supplementary overcurrent protec-
tive device(s), on the supply side of these devices, if fuses, and,
in addition, shall comply with either 424.19(A)(1) or (A)(2).

(1) Heater Containing No Motor Rated over % Horsepower.
The disconnecting means provided shall be within sight from


2025 Califomia Electrical Code


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


the motor controller(s) and the heater, or shall be lockable as
specified in 424.19, or shall be a unit switch complying with
424.19(C).


(2) Heater Containing a Motor(s) Rated over И Horsepower.
The disconnecting means required by 424.19 shall be permitted
to serve as the required disconnecting means for both the motor
controller(s) and heater under either of the following conditions:


(1) Where the disconnecting means is in sight from the motor
controller(s) and the heater and complies with Part IX of
Article 430.

(2) Where a motor(s) of more than И hp and the heater are
provided with a single unit switch that complies with
422.34(A), (B), (C), or (D), the disconnecting means shall
be permitted to be out of sight from the motor controller.


(B) Heating Equipment Without Supplementary Overcur-
rent Protection.


(1) Without Motor or with Motor Not over % Horsepower.
For fixed electric space-heating equipment without a motor
rated over % hp, the branch-circuit switch or circuit breaker
shall be permitted to serve as the disconnecting means where
the switch or circuit breaker is within sight from the heater or
is capable of being locked in the open position in compliance
with 110.25.


(2) Over % Horsepower. For motor-driven electric space-
heating equipment with a motor rated over % hp, a discon-
necting means shall be located within sight from the motor
controller or shall be permitted to comply with the requirements
іп 424.19(А)(2).


(C) Unit Switch(es) as Disconnecting Means. A unit
switch(es) with a marked “off” position that is part of a fixed
heater and disconnects all ungrounded conductors shall be
permitted as the disconnecting means required by this article
where other means for disconnection are provided in the types
of occupancies in 424,19(C)(1) through (C)(4).


(1) Multifamily Dwellings. In multifamily dwellings, the
other disconnecting means shall be within the dwelling unit, or
on the same floor as the dwelling unit in which the fixed heater
is installed, and shall also be permitted to control general-
purpose circuits and appliance circuits.


(2) Two-Family Dwellings. In two-family dwellings, the other
disconnecting means shall be permitted either inside or outside
of the dwelling unit in which the fixed heater is installed. In this
case, an individual switch or circuit breaker for the dwelling
unit shall be permitted and shall also be permitted to control
general-purpose circuits and appliance circuits.


(3) One-Family Dwellings. In one-family dwellings, the
service disconnecting means shall be permitted to be the other
disconnecting means.


Г т (4) Other Occupancies. In other occupancies, the branch-


circuit switch or circuit breaker, where readily accessible for


2025 California Electrical Code


42422


servicing of the fixed heater, shall be permitted as the other dis-
connecting means.


424.20 Thermostatically Controlled Switching Devices.


(A) Serving as Both Controllers and Disconnecting Means.
Thermostatically controlled switching devices and combination
thermostats and manually controlled switches shall be permit-
ted to serve as both controllers and disconnecting means, pro-
vided they meet all of the following conditions:

(1) Provided with a marked “off” position

(2) Directly open all ungrounded conductors when manually
placed in the "off" position

Designed so that the circuit cannot be energized automati-
cally after the device has been manually placed in the “off”
position

Located as specified in 424.19

Located in an accessible location


(3)


(4)
6
(B) Thermostats That Do Not Directly Interrupt All
Ungrounded Conductors. Thermostats that do not directly
interrupt all ungrounded conductors and thermostats that oper-
ate remote-control circuits shall not be required to meet the
requirements of 424.20(A). These devices shall not be permit-
ted as the disconnecting means.


424.21 Switch and Circuit Breaker to Be Indicating.
Switches and circuit breakers used as disconnecting means
shall be of the indicating type.


424.22 Overcurrent Protection.


(A) Branch-Circuit Devices. Electric space-heating equip-
ment, other than motor-operated equipment required to have
additional overcurrent protection by Parts III and IV of Article
430 or Parts III and VI of Article 440, shall be permitted to
be protected against overcurrent where supplied by one of the
branch circuits in Part II of Article 210.


(B) Resistance Elements. Resistance-type heating elements
in electric space-heating equipment shall be protected at not
more than 60 amperes. Equipment rated more than 48 amperes
and employing such elements shall have the heating elements
subdivided, and each subdivided load shall not exceed 48
amperes. Where a subdivided load is less than 48 amperes,
the rating of the supplementary overcurrent protective device
shall comply with 424.4(B). A boiler employing resistance-type
immersion heating elements contained in an ASME-rated and
stamped vessel shall be permitted to comply with 424.72(A).
А (C) Overcurrent Protective Devices. The supplementary
overcurrent protective devices for the subdivided loads speci-
fied in 424.22(B) shall meet all of the following conditions:


(1) Be factory-installed within or on the heater enclosure or
supplied for use with the heater as a separate assembly by
the heater manufacturer

(2) Be accessible

(3) Be suitable for branch-circuit protection


70-383


42428


Where cartridge fuses are used to provide overcurrent pro-
tection for the subdivided loads, a single disconnecting means
shall be permitted to be used as the disconnecting means for all
of the subdivided loads.


Informational Note No. 1: See 240.10.


Informational Note No. 2: See 240.10 for supplementary
overcurrent protection.


Informational Note No. 3: See 240.40 for disconnecting
means for cartridge fuses in circuits of any voltage.


(D) Branch-Circuit Conductors. The conductors supplying
the supplementary overcurrent protective devices shall be con-
sidered branch-circuit conductors.


Where the heaters are rated 50 kW or more, the conductors
supplying the supplementary overcurrent protective devices
specified in 424.22(C) shall be permitted to be sized at not less
than 100 percent of the nameplate rating of the heater, provided
all of the following conditions are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-actuated device controls the cyclic opera-
tion of the equipment.


(E) Conductors for Subdivided Loads. Field-wired conduc-
tors between the heater and the supplementary overcurrent pro-
tective devices shall be sized at not less than 125 percent of the
load served. The supplementary overcurrent protective devices
specified in 424.22(C) shall protect these conductors in accor-
dance with 240.4.


Where the heaters are rated 50 kW or more, the ampacity
of field-wired conductors between the heater and the supple-
mentary overcurrent protective devices shall be permitted to
be not less than 100 percent of the load of their respective
subdivided circuits, provided all of the following conditions
are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-activated device controls the cyclic opera-
tion of the equipment.


Part IV. Marking of Heating Equipment

424.28 Nameplate,

(A) Marking Required. Each unit of fixed electric space-
heating equipment shall be provided with a nameplate giving
the identifying name and the normal rating in volts and watts or
in volts and amperes.


Electric space-heating equipment intended for use on alter-
nating current only, direct current only, or both shall be marked
to so indicate. The marking of equipment consisting of motors
over % hp and other loads shall specify the rating of the motor


70-384


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


in volts, amperes, and frequency, and the heating load in volts
and watts or in volts and amperes.


(B) Location. This nameplate shall be located so as to be vis-
ible or accessible after installation.


424.29 Marking of Heating Elements. All heating elements
that are replaceable in the field and are part of an electric heater
shall be legibly marked with the ratings in volts and watts or in
volts and amperes.


Part V. Electric Space-Heating Cables


424.34 Heating Cable Construction. Factory-assembled
nonheating leads of heating cables, if any, shall be at least 2.1 m
(7 ft) in length.


424.35 Marking of Heating Cables, Each unit shall be marked
with the identifying name or identification symbol, catalog num-
ber, and ratings in volts and watts or in volts and amperes.


424.36 Clearances of Wiring in Ceilings. Wiring located
above heated ceilings shall be spaced not less than 50 mm
(2 in.) above the heated ceiling. The ampacity of conductors
shall be calculated on the basis of an assumed ambient tem-
perature of not less than 50°C (122°F), applying the correc-
tion factors in accordance with 310. 15(B)(1). If this wiring is
located above thermal insulation having a minimum thickness
of 50 mm (2 in.), it shall be subject to the ambient correction in
accordance with 310.15(B)(1).


424.38 Area Restrictions.


(A) Extending Beyond the Room or Area. Heating cables
shall be permitted to extend beyond the room or area in which
they originate unless prohibited by 424.38(B).


(B) Uses Not Permitted. Heating cables shall not be installed
as follows:


(1) In closets, other than as noted in 424.38(C)

(2) Over the top of walls where the wall intersects the ceiling

(3) Over partitions that extend to the ceiling, unless they are
isolated single runs of embedded cable

(4) Under or through walls

(5) Over cabinets whose clearance from the ceiling is less than
the minimum horizontal dimension of the cabinet to the
nearest cabinet edge that is open to the room or area

(6) In tub and shower walls

(7) Under cabinets or similar built-ins having no clearance to
the floor


(C) In Closet Ceilings as Low-Temperature Heat Sources
to Control Relative Humidity. The provisions of 424.38(B)
shall not prevent the use of cable in closet ceilings as low-
temperature heat sources to control relative humidity, provided
they are used only in those portions of the ceiling that are unob-
structed to the floor.


424.39 Clearance from Other Objects and Openings. Heat-
ing elements of cables installed in ceilings shall be separated at


2025 California Electrical Code


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


least 200 mm (8 in.) from the edge of outlet boxes and junction
boxes that are to be used for mounting surface luminaires. A
clearance of not less than 50 mm (2 in.) shall be provided from
recessed luminaires and their trims, ventilating openings, and
other such openings in room surfaces. No heating cable shall be
covered by any ceiling surface-mounted equipment.


424.40 Splices. The length of heating cable shall only be altered
using splices identified in the manufacturer's instructions.


424.41 Ceiling Installation of Heating Cables on Dry
Board, in Plaster, and on Concrete.


(A) In Walls. Heating cables identified only for use in ceiling
installations shall not be installed in walls unless it is necessary
for an isolated single run of cable to be installed down a vertical
surface to reach a dropped ceiling.


(B) Adjacent Runs. Adjacent runs of heating cable shall be
installed in accordance with the manufacturer's instructions.


A (C) Surfaces to Be Applied. Heating cables shall be applied
only to gypsum board, plaster lath, or other fire-resistant mate-
rial. With metal lath or other electrically conductive surfaces,
a coat of plaster or other means employed in accordance with
the heating cable manufacturer's instructions shall be applied to
completely separate the metal lath or conductive surface from
the cable.


Informational Note: See 424.41(F).


(D) Splices. All heating cables, the splice between the heating
cable and nonheating leads, and 75-mm (3-in.) minimum of the
nonheating lead at the splice shall be embedded in plaster or dry
board in the same manner as the heating cable.


(E) Ceiling Surface. The entire ceiling surface shall have a
finish of thermally noninsulating sand plaster that has a nomi-
nal thickness of 13 mm (V in.), or other noninsulating material
identified as suitable for this use and applied according to speci-
fied thickness and directions.


(F) Secured. Cables shall be secured by means of approved
stapling, tape, plaster, nonmetallic spreaders, or other approved
means either at intervals not exceeding 400 mm (16 in.) or at
intervals not exceeding 1.8 m (6 ft) for cables identified for such
use. Staples or metal fasteners that straddle the cable shall not
be used with metal lath or other electrically conductive surfaces.


(G) Dry Board Installations. In dry board installations, the
entire ceiling below the heating cable shall be covered with gyp-
sum board not exceeding 13 mm (% in.) thickness. The void
between the upper layer of gypsum board, plaster lath, or other
fire-resistant material and the surface layer of gypsum board
shall be completely filled with thermally conductive, nonshrink-
ing plaster or other approved material or equivalent thermal
conductivity.


(H) Free from Contact with Conductive Surfaces. Cables
shall be kept free from contact with metal or other electrically
conductive surfaces.


2025 California Electrical Code


424.45


(0) Joists. In dry board applications, cable shall be installed
parallel to the joist, leaving a clear space centered under the
joist of 65 mm (2% in.) (width) between centers of adjacent runs
of cable. A surface layer of gypsum board shall be mounted so
that the nails or other fasteners do not pierce the heating cable.


(J) Crossing Joists. Cables shall cross joists only at the ends
of the room unless the cable is required to cross joists elsewhere
in order to satisfy the manufacturer's instructions regarding
clearance from ceiling penetrations and luminaires.


424.42 Finished Ceilings. Finished ceilings shall not be cov-
ered with decorative panels or beams constructed of materials
that have thermal insulating properties, such as wood, fiber, or
plastic. Finished ceilings shall be permitted to be covered with
paint, wallpaper, or other approved surface finishes.

424.43 Installation of Nonheating Leads of Cables.

(A) Free Nonheating Leads. Free nonheating leads of cables
shall be installed in accordance with Chapter 3 wiring methods,
or other listed means, from the junction box to a location within
the ceiling.

(B) Leads in Junction Box. Not less than 150 mm (6 in.)
of free nonheating lead shall be within the junction box. The
marking of the leads shall be visible in the junction box.

(C) Excess Leads. Excess leads of heating cables shall not
be cut but shall be secured to the underside of the ceiling and
embedded in plaster or other approved material, leaving only
a length sufficient to reach the junction box with not less than
150 mm (6 in.) of free lead within the box.

424.44 Installation of Cables in Concrete or Poured
Masonry Floors.

(A) Adjacent Runs. Adjacent runs of heating cable shall be
installed in accordance with the manufacturer's instructions.
(B) Secured in Place. Cables shall be secured in place by
nonmetallic frames or spreaders or other approved means while
the concrete or other finish is applied.

(C) Leads Protected. Leads shall be protected where they
leave the floor by rigid metal conduit, intermediate metal con-
duit, rigid polyvinyl chloride conduit, electrical metallic tubing,
or by other approved means.

(D) Bushings or Approved Fittings. Bushings or approved fit-
tings shall be used where the leads emerge within the floor slab.
(E) Ground-Fault Circuit-Interrupter Protection. In addition
to the requirements in 210.8, ground-fault circuit-interrupter
protection for personnel shall be provided for cables installed in
electrically heated floors of bathrooms, kitchens, and in hydro-
massage bathtub locations.

424.45 Installation of Cables Under Floor Coverings.

(A) Identification. Heating cables for installation under floor
covering shall be identified as suitable for installation under
floor covering.


70-385


424.46


(B) Expansion Joints. Heating cables shall not be installed
where they bridge expansion joints unless provided with expan-
Sion and contraction fittings applicable to the manufacture of
the cable.


(C) Connection to Conductors. Heating cables shall be con-
nected to branch-circuit and supply wiring by wiring methods
described in the installation instructions.


(D) Anchoring. Heating cables shall be positioned and
secured in place under the floor covering, in accordance with
the manufacturer's instructions.


(E) Ground-Fault ^ Circuit-Interrupter ^ Protection. In
addition to the requirements in 210.8, ground-fault circuit-
interrupter protection for personnel shall be provided.


(F) Grounding Braid or Sheath. Grounding means, such as
copper braid, metal sheath, or other approved means, shall be
provided as part of the heated length.


424.46 Inspection. Cable installations shall be made with
due care to prevent damage to the cable assembly and shall be
inspected and approved before cables are covered or concealed.


424.47 Label Provided by Manufacturer. The manufac-
turers of electric space-heating cables shall provide marking
labels that indicate that the space-heating installation incor-
porates electric space-heating cables and instructions that the
labels shall be affixed to the panelboards to identify which
branch circuits supply the circuits to those space-heating
installations. If the electric space-heating cable installa-
tions are visible and distinguishable after installation, the
labels shall not be required to be provided and affixed to the
panelboards.


N 424.48 Installation of Cables in Walls. Unless prohibited by
424.38(B), heating cables and cable sets shall be permitted to
be installed in, on, or behind walls provided all of the following
are met:


(1) Heating cables and cable sets shall be identified as suitable
for installation in, on, or behind walls.

(2) Heating cables and cable sets shall be GFCI protected.

(3) Grounding means, such as copper braid, metal sheath, or
other approved means, shall be provided.

(4)

(5)


Heating cables and cable sets shall be AFCI protected.
Heating cables and cable sets shall be permitted to be
installed no more than 1.2 m (4 ft) above the floor.


This requirement shall become effective January 1, 2026.


Part VI. Duct Heaters


424.57 General. Part VI shall apply to any heater mounted in
the airstream of a forced-air system where the air-moving unit
is not provided as an integral part of the equipment.


424.58 Identification. Heaters installed in an air duct shall be
identified as suitable for the installation.


70-386


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


424.59 Airflow. Means shall be provided to ensure uniform
airflow over the face of the heater in accordance with the manu-
facturer’s instructions.


Informational Note: Heaters installed within 1.2 m (4 ft)
of the outlet of an air-moving device, heat pump, air con-
ditioner, elbows, baffle plates, or other obstructions in
ductwork may require turning vanes, pressure plates, or
other devices on the inlet side of the duct heater to ensure
an even distribution of air over the face of the heater.


424.60 Elevated Inlet Temperature. Duct heaters intended
for use with elevated inlet air temperature shall be identified as
suitable for use at the elevated temperatures.


424.61 Installation of Duct Heaters with Heat Pumps and
Air Conditioners. Heat pumps and air conditioners having
duct heaters closer than 1.2 m (4 ft) to the heat pump or air
conditioner shall have both the duct heater and heat pump or
air conditioner identified as suitable for such installation and
so marked.


424.62 Condensation. Duct heaters used with air condition-
ers or other air-cooling equipment that could result in conden-
sation of moisture shall be identified as suitable for use with air
conditioners.


424.63 Fan Circuit Interlock. Means shall be provided to
ensure that the fan circuit is energized when any heater circuit
is energized. However, time- or temperature-controlled delay in
energizing the fan motor shall be permitted.


424.64 Limit Controls. Each duct heater shall be provided
with an approved, integral, automatic-reset temperature-limiting
control or controllers to de-energize the circuit or circuits.


In addition, an integral independent supplementary control
or controllers shall be provided in each duct heater that dis-
connects a sufficient number of conductors to interrupt current
flow. This device shall be manually resettable or replaceable.


424.65 Location of Disconnecting Means, Duct heater con-
troller equipment shall be accessible with the disconnecting
means installed within sight from the controller or as permitted
by 424.19(A).


A 424.66 Installation. Duct heaters shall be installed in accor-
dance with the manufacturer's instructions in such a manner
that the operation of the duct heater does not create a hazard to
persons or property. Furthermore, duct heaters shall be located
with respect to building construction and other equipment so as
to permit access to the heater and the heater control. Working
space shall be maintained in accordance with 110.26(A)(4) and
shall permit replacement of controls and heating elements and
for adjusting and cleaning of controls and other parts requiring
such attention.


Informational Note: See NFPA 90A, Standard for the
Installation of Air-Conditioning and Ventilating Systems,
and NFPA 90B, Standard for the Installation of Warm


2025 California Electrical Code


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


Air Heating and Air-Conditioning Systems, for additional
installation information.


Part VII. Resistance-Type Boilers


424.70 Scope. The provisions in Part VII of this article shall
apply to boilers employing resistance-type heating elements.
See Part VIII of this article for electrode-type boilers.


424.71 Identification. Resistance-type boilers shall be identi-
fied as suitable for the installation.


424.72 Overcurrent Protection.


(A) Boiler Employing Resistance-Type Immersion Heat-
ing Elements in an ASME-Rated and Stamped Vessel. A
boiler employing resistance-type immersion heating elements
contained in an ASME-rated and stamped vessel shall have
the heating elements protected at not more than 150 amperes.
Such a boiler rated more than 120 amperes shall have the
heating elements subdivided into loads not exceeding 120
amperes.


Where a subdivided load is less than 120 amperes, the rating
of the overcurrent protective device shall comply with 424.4(B).


(B) Boiler Employing Resistance-Type Heating Elements
Rated More Than 48 Amperes and Not Contained in an
ASME-Rated and Stamped Vessel. A boiler employing
resistance-type heating elements not contained in an ASME-
rated and stamped vessel shall have the heating elements pro-
tected at not more than 60 amperes. Such a boiler rated more
than 48 amperes shall have the heating elements subdivided
into loads not exceeding 48 amperes.


Where a subdivided load is less than 48 amperes, the rating
of the overcurrent protective device shall comply with 424.4(B).


(C) Supplementary Overcurrent Protective Devices. The
supplementary overcurrent protective devices for the subdivided
loads as required by 424.72(A) and (B) shall be as follows:


(1) Factory-installed within or on the boiler enclosure or pro-
vided as a separate assembly by the boiler manufacturer

(2) Accessible, but need not be readily accessible

(3) Suitable for branch-circuit protection


Where cartridge fuses are used to provide this overcurrent
protection, a single disconnecting means shall be permitted for
the several subdivided circuits. See 240.40.


(D) Conductors Supplying Supplementary Overcurrent
Protective Devices. The conductors supplying these supple-
mentary overcurrent protective devices shall be considered
branch-circuit conductors.

Where the heaters are rated 50 kW or more, the conduc-
tors supplying the overcurrent protective device specified
in 424.72(C) shall be permitted to be sized at not less than
100 percent of the nameplate rating of the heater, provided all
of the following conditions are met:


2025 California Electrical Code


424.82


(1) The heater is marked with a minimum conductor size and
conductor insulation temperature rating.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature- or pressure-actuated device controls the
cyclic operation of the equipment.

(Е) Conductors for Subdivided Loads. Field-wired conduc-

tors between the heater and the supplementary overcurrent pro-

tective devices shall be sized at not less than 125 percent of the

load served. The supplementary overcurrent protective devices

specified in 424.72(C) shall protect these conductors in accor-

dance with 240.4.


Where the heaters are rated 50 kW or more, the ampacity of
field-wired conductors between the heater and the supplemen-
tary overcurrent protective devices shall be permitted to be not
less than 100 percent of the load of their respective subdivided
circuits, provided all of the following conditions are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-activated device controls the cyclic opera-
tion of the equipment.


424.73 Overtemperature Limit Control Each boiler
designed so that in normal operation there is no change in state of
the heat transfer medium shall be equipped with a temperature-
sensitive limiting means. It shall be installed to limit maximum
liquid temperature and shall directly or indirectly disconnect all
ungrounded conductors to the heating elements. Such means
Shall be in addition to a temperature-regulating system and
other devices protecting the tank against excessive pressure.


424.74 Overpressure Limit Control. Each boiler designed
so that in normal operation there is a change in state of the heat
transfer medium from liquid to vapor shall be equipped with a
pressure-sensitive limiting means. It shall be installed to limit
maximum pressure and shall directly or indirectly disconnect
all ungrounded conductors to the heating elements. Such means
shall be in addition to a pressure-regulating system and other
devices protecting the tank against excessive pressure.


Part VIII. Electrode-Type Boilers


424.80 Scope. The provisions in Part VIII of this article shall
apply to boilers for operation at 600 volts, nominal, or less, in
which heat is generated by the passage of current between elec-
trodes through the liquid being heated.


Informational Note: See Part V of Article 495 for over
1000 volts.


424,81 Identification. Electrode-type boilers shall be identi-
fied as suitable for the installation.


424.82 Branch-Circuit Requirements. The size of branch-
circuit conductors and overcurrent protective devices shall be


70-387


42483


calculated on the basis of 125 percent of the total load (motors
not included). A contactor, relay, or other device, approved for
continuous operation at 100 percent of its rating, shall be per-
mitted to supply its full-rated load. See 210.19(A), Exception to
(1). The provisions of this section shall not apply to conductors
that form an integral part of an approved boiler.


Where an electrode boiler is rated 50 kW or more, the con-
ductors supplying the boiler electrode(s) shall be permitted to
be sized at not less than 100 percent of the nameplate rating of
the electrode boiler, provided all the following conditions are
met:


(1) The electrode boiler is marked with a minimum conductor
size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature- or pressure-actuated device controls the
cyclic operation of the equipment.


424.83 Overtemperature Limit Control. Each boiler,
designed so that in normal operation there is no change in state of
the heat transfer medium, shall be equipped with a temperature-
sensitive limiting means. It shall be installed to limit maximum
liquid temperature and shall directly or indirectly interrupt all
current flow through the electrodes. Such means shall be in
addition to the temperature-regulating system and other devices
protecting the tank against excessive pressure.


424.84 Overpressure Limit Control. Each boiler, designed
so that in normal operation there is a change in state of the heat
transfer medium from liquid to vapor, shall be equipped with a
pressure-sensitive limiting means. It shall be installed to limit
maximum pressure and shall directly or indirectly interrupt
all current flow through the electrodes. Such means shall be
in addition to a pressure-regulating system and other devices
protecting the tank against excessive pressure.


424.85 Grounding. Boilers designed such that fault currents
do not pass through the pressure vessel, and the pressure ves-
sel is electrically isolated from the electrodes, all exposed non-
current-carrying metal parts, including the pressure vessel,
supply, and return connecting piping, shall be connected to an
equipment grounding conductor.


For all other designs, the pressure vessel containing the elec-
trodes shall be isolated and electrically insulated from ground.


424.86 Markings. All electrode-type boilers shall be marked
to show the following:


(1) The manufacturer's name.

(2) The rating in volts, amperes, and kilowatts.

(3) The electrical supply required specifying frequency, num-
ber of phases, and number of wires.

(4) The marking “Electrode-Type Boiler.”

(5) A warning marking, “All Power Supplies Shall Be Discon-
nected Before Servicing, Including Servicing the Pressure
Vessel."


70-388


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


A field-applied warning marking or label shall comply with
110.21(B). The nameplate shall be located so as to be visible
after installation.


Part IX. Electric Radiant Heating Panels and
Heating Panel Sets


424.90 Scope. The provisions of Part IX of this article shall
apply to radiant heating panels and heating panel sets.


424.92 Markings.


(A) Location. Markings shall be permanent and in a location
that is visible prior to application of panel trim cover.


(B) Identified as Suitable. Each unit shall be identified as
suitable for the installation.


(C) Required Markings. Each unit shall be marked with the
identifying name or identification symbol, catalog number, and
rating in volts and watts or in volts and amperes.


424.93 Installation.
(A) General.


(1) Manufacturer's Instructions. Heating panels and heat-
ing panel sets shall be installed in accordance with the manu-
facturer's instructions.


(2) Locations Not Permitted. The heating portion shall not
be installed as follows:


(1) In or behind surfaces where subject to physical damage

(2) Run through or above walls, partitions, cupboards, or simi-
lar portions of structures that extend to the ceiling

(3) Runin orthrough thermal insulation, but shall be permitted
to be in contact with the surface of thermal insulation

(4) In walls, except as permitted by 424.93(C)


(3) Separation from Outlets for Luminaires. Edges of pan-
els and panel sets shall be separated by not less than 200 mm
(8 in.) from the edges of any outlet boxes and junction boxes
that are to be used for mounting surface luminaires. A clearance
of not less than 50 mm (2 in.) shall be provided from recessed
luminaires and their trims, ventilating openings, and other such
openings in room surfaces, unless the heating panels and panel
sets are listed and marked for lesser clearances, in which case
they shall be permitted to be installed at the marked clearances.
Sufficient area shall be provided to ensure that no heating panel
or heating panel set is to be covered by any surface-mounted
equipment.

(4) Surfaces Covering Heating Panels. After the heating
panels or heating panel sets are installed and inspected, it shall
be permitted to install a surface that has been identified by the
manufacturer's instructions as being suitable for the installa-
tion. The surface shall be secured so that the nails or other fas-
tenings do not pierce the heating panels or heating panel sets.
(5) Surface Coverings. Surfaces permitted by 424.93(A)(4)
shall be permitted to be covered with paint, wallpaper, or other


2025 California Electrical Code


ARTICLE 424 — FIXED ELECTRIC SPACE-HEATING EQUIPMENT


approved surfaces identified in the manufacturer's instructions
as being suitable.

(B) Heating Panel Sets.

(1) Mounting Location. Heating panel sets shall be permitted
to be secured to the lower face of joists or mounted in between
joists, headers, or nailing strips.

(2) Parallel to Joists or Nailing Strips. Heating panel sets
shall be installed parallel to joists or nailing strips.


(3) Installation of Nails, Staples, or Other Fasteners. Nail-
ing or stapling of heating panel sets shall be done only through
the unheated portions provided for this purpose. Heating panel
sets shall not be cut through or nailed through any point closer
than 6 mm (М in.) to the element. Nails, staples, or other fas-
teners shall not be used where they penetrate current-carrying
parts.

(4) Installed as Complete Unit. Heating panel sets shall be
installed as complete units unless identified as suitable for field
cutting in an approved manner.

N (C) Installation of Heating Panels in Walls. Unless prohib-
ited by 424,93(A)(2), heating panels shall be permitted to be
installed in, on, or behind walls provided all of the following
are met:

(1) Heating panels shall be identified as suitable for installa-
tion in, on, or behind walls.


) (2) Heating panels shall be installed per the manufacturer's


instructions and in accordance with the product listing.

(3) Heating panels shall be GFCI protected.

(4) Grounding means, such as copper braid, metal sheath, or
other approved means, shall be provided.

(5) Heating panels shall be AFCI protected.

(6) Heating panels shall be permitted to be installed no more
than 1.2 m (4 ft) above the floor.


Exception: Low-voltage heating panels shall not be required to
be GFCI protected.


This requirement shall become effective January 1, 2026.


424.94 Clearances of Wiring in Ceilings. Wiring located
above heated ceilings shall be spaced not less than 50 mm (2 in.)
above the heated ceiling. The ampacity shall be calculated on the
basis of an assumed ambient temperature of not less than 50°C
(122?F), applying the correction factors in accordance with
310.15(B)(1). If this wiring is located above thermal insulation
having a minimum thickness of 50 mm (2 in.), it shall be subject
to the ambient correction in accordance with 310.15(B)(1).


424.95 Location of Branch-Circuit and Feeder Wiring in
Walls.

(A) Exterior Walls. Wiring methods shall comply with
310.14(A)(3).


(B) Interior Walls. The ampacity of any wiring behind
heating panels or heating panel sets located in interior walls


2025 California Electrical Code


424.99


or partitions shall be calculated on the basis of an assumed
ambient temperature of 40°C (104°F), applying the correction
factors in accordance with 310.15(B)(1).


424.96 Connection to Branch-Circuit Conductors.


(A) General. Heating panels or heating panel sets assembled
together in the field to form a heating installation in one room
or area shall be connected in accordance with the manufactur-
er's instructions.


(B) Heating Panels. Heating panels shall be connected to
branch-circuit wiring by an approved wiring method.


(C) Heating Panel Sets.


(1) Connection to Branch-Circuit Wiring. Heating panel
sets shall be connected to branch-circuit wiring by a method
identified as being suitable for the purpose.


(2) Panel Sets with Terminal Junction Assembly. A heat-
ing panel set provided with terminal junction assembly shall be
permitted to have the nonheating leads attached at the time of
installation in accordance with the manufacturer's instructions.


424.97 Nonheating Leads. Excess nonheating leads of heat-
ing panels or heating panel sets shall be permitted to be cut to
the required length as indicated in the manufacturer's installa-
tion instructions. Nonheating leads that are an integral part of a
heating panel or heating panel set, either attached or provided
by the manufacturer as part of a terminal junction assembly,
shall not be subjected to the ampacity requirements of 424.4(B)
for branch circuits.


424.98 Installation in Concrete or Poured Masonry.


(A) Secured in Place and Identified as Suitable. Heating
panels or heating panel sets shall be secured in place by means
specified in the manufacturer's instructions and identified as
suitable for the installation.


(B) Expansion Joints. Heating panels or heating panel sets
shall not be installed where they bridge expansion joints unless
provision is made for expansion and contraction.

(C) Spacings. Spacings shall be maintained between heating
panels or heating panel sets and metal embedded in the floor.


Grounded metal-clad heating panels shall be permitted to be in
contact with metal embedded in the floor.


(D) Protection of Leads. Leads shall be protected where they
leave the floor by rigid metal conduit, intermediate metal con-
duit, rigid polyvinyl chloride conduit, or electrical metallic tub-
ing, or by other approved means.


(E) Bushings or Fittings Required. Bushings or approved fit-
tings shall be used where the leads emerge within the floor slabs.
424.99 Installation Under Floor Covering.


(A) Identification. Heating panels or heating panel sets for
installation under floor covering shall be identified as suitable
for installation under floor covering.


424.100


(B) Installation. Listed heating panels or panel sets, if
installed under floor covering, shall be installed on surfaces
that are smooth and flat in accordance with the manufacturer's
instructions and shall also comply with 424.99(B)(1) through
(В)(6).


(1) Expansion Joints. Heating panels or heating panel sets
shall not be installed where they bridge expansion joints unless
protected from expansion and contraction.


(2) Connection to Conductors. Heating panels and heating
panel sets shall be connected to branch-circuit and supply wir-
ing by wiring methods recognized in Chapter 3.


(3) Anchoring. Heating panels and heating panel sets shall be
firmly anchored to the floor using an adhesive or anchoring sys-
tem identified for this use.


(4) Coverings. After heating panels or heating panel sets are
installed and inspected, they shall be permitted to be covered by
a floor covering that has been identified by the heater manufac-
turer as being suitable for the installation.


(5) GFCI Protection, In addition to the requirements in
210.8, branch circuits supplying the heating panel or heating
panel sets shall have ground-fault circuit-interrupter protection
for personnel.


(6) Grounding Braid or Sheath. Excluding nonheating
leads, grounding means, such as copper braid, metal sheath, or
other approved means, shall be provided with or as an integral
part of the heating panel or heating panel set.


Part X. Low-Voltage Fixed Electric Space-Heating
Equipment


424.100 Scope. Low-voltage fixed electric space-heating
equipment shall consist of an isolating power supply, low-
voltage heaters, and associated equipment that are all identified
for use in dry locations.


424.101 Energy Source.


(A) Power Unit. The power unit shall be an isolating type with
a rated output not exceeding 25 amperes, 30 volts (42.4 volts
peak) ac, or 60 volts de under all load conditions.


(B) Alternate Energy Sources. Listed low-voltage fixed
electric space-heating equipment shall be permitted to be sup-
plied directly from an alternate energy source such as solar
photovoltaic (PV) or wind power. When supplied from such
a source, the source and any power conversion equipment
between the source and the heating equipment and its supply
shall be listed and comply with the applicable section of the
NEC for the source used. The output of the source shall meet
the limits of 424.101(A).


424.102 Listed Equipment. Low-voltage fixed electric
space-heating equipment shall be listed as a complete system.


424.103 Installation.


70-390


ARTICLE 425 — FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT


(A) General. Equipment shall be installed per the manufac-
turer's installation instructions.


(B) Ground. Secondary circuits shall not be grounded.

(C) Ground-Fault Protection. Ground-fault protection shall
not be required.

424.104 Branch Circuit.


(A) Equipment shall be permitted to be supplied from branch
circuits rated not over 30 amperes.


(B) The equipment shall be considered a continuous duty
load.


ARTICLE 425
Fixed Resistance and Electrode Industrial
Process Heating Equipment


Part 1. General


A 425.1 Scope. This article covers fixed industrial process heat-
ing employing electric resistance or electrode heating technol-
ogy. For the purpose of this article, heating equipment includes
boilers, electrode boilers, duct heaters, strip heaters, immersion
heaters, process air heaters, or other fixed electric equipment
used for industrial process heating.


A 425.3 Other Articles. Fixed industrial process heating equip-


ment incorporating a hermetic refrigerant motor-compressor
shall additionally comply with Table 425.3.


425.4 Branch Circuits.


(A) Branch-Circuit Requirements. An individual branch
circuit shall be permitted to supply any volt-ampere or wattage
rating of fixed industrial process heating equipment for which
the branch circuit is rated.


(B) Branch-Circuit Sizing. Fixed industrial process heat-
ing equipment and motors shall be considered continuous
loads.


425.6 Listed Equipment. Fixed industrial process heating
equipment shall be listed.


N Table 425.3 Other Articles


Equipment Article
Motors, motor circuits, and 430
controllers
Air-conditioning and refrigerating 440 (Parts I through IV)
equipment


2025 California Electrical Code


о


ARTICLE 425 — FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT


Part П. Installation
425.10 General.


(A) Location. Fixed industrial process heating equipment
shall be accessible.


(B) Working Space. Working space about electrical enclo-
sures for fixed industrial process heating equipment that require
examination, adjustment, servicing, or maintenance while ener-
gized shall be accessible, and the work space for personnel shall
comply with 110.26 and 110.34, based upon the utilization volt-
age to ground.

Exception: With special permission, in industrial establish-
ments only, where conditions of maintenance and supervision
ensure that only qualified persons will service the installation,
working space less than that required in 110.26 or 110.34 shall
be permitted.

(C) Above Grade Level, Floor, or Work Platform. Where
the enclosure is located above grade, the floor, or a work plat-
form, all of the following shall apply:


(1) The enclosure shall be accessible.

(2) The width of the working space shall be the width of the
enclosure or a minimum of 762 mm (30 in.), whichever is
greater.

(3) The depth of the workspace shall comply with 110.26(A)
or 110.34 based upon the voltage to ground.

(4) All doors or hinged panels shall open to at least 90 degrees.


425.11 Supply Conductors. Fixed industrial process heating
equipment requiring supply conductors with over 60?C insu-
lation shall be clearly and permanently marked. This marking
shall be plainly visible after installation and shall be permitted
to be adjacent to the field connection box.


425.12 Locations.

(A) Exposed to Physical Damage. Where subject to physi-
cal damage, fixed industrial process heating equipment shall be
protected in an approved manner.


(B) Damp or Wet Locations. Fixed industrial process heat-
ing equipment installed in damp or wet locations shall be listed
for such locations and shall be constructed and installed so that
water or other liquids cannot enter or accumulate in or on wired
sections, electrical components, or ductwork.


Informational Note: See 110.11 for equipment exposed

to deteriorating agents.
425.13 Spacing from Combustible Materials. Fixed indus-
trial process heating equipment shall be installed to provide the
required spacing between the equipment and adjacent combus-
tible material, unless it is listed to be installed in direct contact
with combustible material.


425.14 Infrared Lamp Industrial Heating Equipment. In
industrial occupancies, infrared industrial process heating equip-
ment lampholders shall be permitted to be operated in series on


2025 California Electrical Code


425.19


circuits of over 150 volts to ground, provided the voltage rating
of the lampholders is not less than the circuit voltage.


Each section, panel, or strip carrying a number of infrared
lampholders, including the terminal wiring of such section,
panel, or strip, shall be considered as infrared industrial heating
equipment. The terminal connection block of each assembly
shall be considered an individual outlet.


Part III. Control and Protection of Fixed Industrial
Process Heating Equipment


425.19 Disconnecting Means. Means shall be provided to
simultaneously disconnect the heater, motor controller(s), and
supplementary overcurrent protective device(s) of all fixed
industrial process heating equipment from all ungrounded con-
ductors. Where heating equipment is supplied by more than one
source, feeder, or branch circuit, the disconnecting means shall
be grouped and identified as having multiple disconnecting
means. Each disconnecting means shall simultaneously discon-
nect all ungrounded conductors that it controls. The disconnect-
ing means specified in 425.19(A) and (B) shall have an ampere
rating not less than 125 percent of the total load of the motors
and the heaters and shall be capable of being locked in the open
position in compliance with 110.25.


(A) Heating Equipment with Supplementary Overcur-
rent Protection. The disconnecting means for fixed industrial
process heating equipment with supplementary overcurrent pro-
tection shall be within sight from the supplementary overcurrent
protective device(s), on the supply side of these devices, if fuses,
and, in addition, shall comply with either 425. 19(A)(1) or (A)(2).


(1) Heater Containing No Motor Rated over % Horsepower.
The disconnecting means specified in 425.19 or unit switches
complying with 425.19(C) shall be permitted to serve as the
required disconnecting means for both the motor controller(s)
and heater under either of the following conditions:


(1) The disconnecting means provided is also within sight
from the motor controller(s) and the heater.

(2) The disconnecting means is capable of being locked in the
open position in compliance with 110.25.


(2) Heater Containing a Motor(s) Rated over % Horse-
power. The disconnecting means required by 425.19(A)(1)
shall be permitted to serve as the required disconnecting means
for both the motor controller(s) and heater under either of the
following conditions:


(1) The disconnecting means is in sight from the motor
controller(s) and the heater and complies with Part IX of
Article 430.

(2) Motor(s) of more than / hp and the heater are provided
with disconnecting means. The disconnecting means shall
be permitted to be out of sight from the motor controller
and shall be capable of being locked in the open position in
compliance with 110.25.


70-391


42521


(B) Heating Equipment Without Supplementary Overcur-
rent Protection.


(1) Without Motor or with Motor Not over % Horsepower.
For fixed industrial process heating equipment without a motor
rated over hp, the branch-circuit switch or circuit breaker shall
be permitted to serve as the disconnecting means where the
Switch or circuit breaker is within sight from the heater, shall be
permitted to be out of sight from the motor controller, and shall
be capable of being locked in the open position in compliance
with 110.25.


(2) Over '4 Horsepower. For motor-driven fixed industrial
process heating equipment with a motor rated over % hp, a dis-
connecting means shall be located within sight from the motor
controller or shall be permitted to be out of sight from the motor
controller and shall be capable of being locked in the open posi-
tion in compliance with 110.25.


(C) Unit Switch(es) as Disconnecting Means. A unit
Switch(es) with a marked “off” position that is part of a fixed
heater and disconnects all ungrounded conductors shall be per-
mitted as the disconnecting means required by this article. The
branch circuit switch or circuit breaker, where readily acces-
sible for servicing of the fixed heater, shall be permitted as the
other disconnecting means.


425.21 Switch and Circuit Breaker to Be Indicating.
Switches and circuit breakers used as disconnecting means
shall be of the indicating type.


425.22 Overcurrent Protection.


A (A) Branch-Circuit Devices. Fixed industrial process heat-
ing equipment, other than motor-operated equipment required
to have additional overcurrent protection by Parts III and IV
of Article430 or Part Ш of Article440, shall be permitted to
be protected against overcurrent where supplied by one of the
branch circuits in Part II of Article 210.


(B) Resistance Elements. Resistance-type heating elements
in fixed industrial process heating equipment shall be pro-
tected at not more than 60 amperes. Equipment rated more than
48 amperes and employing such elements shall have the heating
elements subdivided, and each subdivided load shall not exceed
48 amperes,


Resistance-type heating elements in fixed industrial process
heating equipment shall be permitted to be subdivided into cir-
cuits not exceeding 120 amperes and protected at not more than
150 amperes where one of the following is met:

(1) Elements are integral with and enclosed within a process
heating surface.

(2) Elements are completely contained within an enclosure
identified as suitable for this use.

(3) Elements are contained within an ASME-rated and stamped
vessel.

Where a subdivided load is less than 48 amperes, the rat-
ing of the supplementary overcurrent protective device shall


70-392


ARTICLE 425 — FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT


comply with 425.4(B). A boiler employing resistance-type
immersion heating elements contained in an ASME-rated and
stamped vessel shall be permitted to comply with 425.72(A).


A (C) Overcurrent Protective Devices. The supplementary
overcurrent protective devices for the subdivided loads speci-
fied in 425.22(B) shall comply with the following:


(1) Be factory installed within or on the heater enclosure or
supplied for use with the heater as a separate assembly by
the heater manufacturer

(2) Be accessible but not be required to be readily accessible

(3) Be suitable for branch-circuit protection

Informational Note No. 1: See 240.10. Where cartridge
fuses are used to provide this overcurrent protection, a
single disconnecting means shall be permitted to be used
for the several subdivided loads.


Informational Note No. 2: See 240.10 for supplementary
overcurrent protection.

Informational Note No. 3: See 240.40 for disconnecting
means for cartridge fuses in circuits of any voltage.


(D) Supplying Supplementary Overcurrent Protective
Devices. The conductors supplying the supplementary over-
current protective devices shall be considered branch-circuit
conductors.


Where the heaters are rated 50 kW or more, the conductors
supplying the supplementary overcurrent protective devices
specified in 425.22(C) shall be permitted to be sized at not less
than 100 percent of the nameplate rating of the heater, provided
all of the following conditions are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-actuated device controls the cyclic opera-
tion of the equipment.


(E) Conductors for Subdivided Loads. Field-wired conduc-
tors between the heater and the supplementary overcurrent pro-
tective devices for fixed industrial process heating equipment
Shall be sized at not less than 125 percent of the load served.
The supplementary overcurrent protective devices specified in
425.22(C) shall protect these conductors in accordance with
240.4. Where the heaters are rated 50 kW or more, the ampac-
ity of field-wired conductors between the heater and the sup-
plementary overcurrent protective devices shall be permitted
to be not less than 100 percent of the load of their respective
subdivided circuits, provided all of the following conditions
are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-activated device controls the cyclic opera-
tion of the equipment.


2025 California Electrical Code


ARTICLE 425 — FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT


Part IV. Marking of Heating Equipment

425.28 Nameplate.

(A) Marking Required. Fixed industrial process heating equip-
ment shall be provided with a nameplate identifying the manu-
facturer and the rating in volts and watts or in volts and amperes.


Fixed industrial process heating equipment intended for use
on alternating current only, direct current only, or both shall be
marked to so indicate. The marking of equipment consisting of
motors over И hp and other loads shall specify the rating of the
motor in volts, amperes, and frequency and the heating load in
volts and watts or in volts and amperes.


(B) Location. This nameplate shall be located so as to be per-
manent and shall be visible or accessible after installation.


425.29 Marking of Heating Elements. All heating elements
that are replaceable in the field and are part of industrial process
heating equipment shall be legibly marked with the ratings in
volts and watts or in volts and amperes.


425.45 Concealed Fixed Industrial Heating Equipment—
Inspection. Concealed fixed industrial heating equipment
installations shall be made with due care to prevent damage
to the heating equipment and shall be inspected and approved
before heating equipment is covered or concealed.


Part V. Fixed Industrial Process Duct Heaters


425.57 General. Part V shall apply to any heater mounted in
the airstream of a forced-air system where the air-moving unit
is not provided as an integral part of the equipment.


425.58 Identification. Heaters installed in an air duct shall be
identified as suitable for the installation.


425.59 Airflow. Means shall be provided to ensure uniform
airflow over the face of the heater in accordance with the manu-
facturer’s instructions.


Informational Note: Some heaters installed within 1.2 m
(4 ft) of the outlet of an air-moving device, elbows, baf-
fle plates, or other obstructions in ductwork use turning
vanes, pressure plates, or other devices on the inlet side of
the duct heater to ensure an even distribution of air over
the face of the heater.


425.60 Elevated Inlet Temperature. Duct heaters intended
for use with elevated inlet air temperature shall be identified as
suitable for use at the elevated temperatures.


425.63 Fan Circuit Interlock. Means shall be provided to
ensure that the fan circuit, where present, is energized when
any heater circuit is energized. However, time- or temperature-
controlled delay in energizing the fan motor shall be permitted.
425.64 Limit Controls. Each duct heater shall be provided
with an integral, automatic-reset temperature-limiting control
or controllers to de-energize the circuit or circuits. In addition,
an integral independent supplementary control or controllers


2025 California Electrical Code


42572


shall be provided in each duct heater that disconnects a suffi-
cient number of conductors to interrupt heating element current
flow. This device shall be manually resettable or replaceable,


425.65 Location of Disconnecting Means. Duct heater con-
troller equipment shall be either accessible with the disconnect-
ing means installed at or within sight from the controller or as
permitted by 425.19(A).


Part VI. Fixed Industrial Process Resistance-Type Boilers


425.70 Scope. The provisions in Part VI of this article shall
apply to boilers employing resistance-type heating elements.
Electrode-type boilers shall not be considered as employing
resistance-type heating elements. See Part VII of this article.


425.71 Identification. Resistance-type boilers shall be identi-
fied as suitable for the installation.


425.72 Overcurrent Protection.


(A) Boiler Employing Resistance-Type Immersion Heat-
ing Elements in an ASME-Rated and Stamped Vessel. A
boiler employing resistance-type immersion heating elements
contained in an ASME-rated and stamped vessel shall have the
heating elements protected at not more than 150 amperes. Such
a boiler rated more than 120 amperes shall have the heating ele-
ments subdivided into loads not exceeding 120 amperes, Where
a subdivided load is less than 120 amperes, the rating of the
overcurrent protective device shall comply with 425.4(B).


(B) Boiler Employing Resistance-Type Heating Elements
Rated More Than 48 Amperes and Not Contained in an
ASME-Rated and Stamped Vessel. A boiler employing
resistance-type heating elements not contained in an ASME-
rated and stamped vessel shall have the heating elements pro-
tected at not more than 60 amperes. Such a boiler rated more
than 48 amperes shall have the heating elements subdivided
into loads not exceeding 48 amperes. Where a subdivided load
is less than 48 amperes, the rating of the overcurrent protective
device shall comply with 425.4(B).


(C) Supplementary Overcurrent Protective Devices. The
supplementary overcurrent protective devices for the subdivided
loads as required by 425.72(A) and (B) shall be as follows:


(1) Factory-installed within or on the boiler enclosure or pro-
vided as a separate assembly by the boiler manufacturer.

(2) Accessible, but need not be readily accessible.

(D) Suitable for Branch-Circuit Protection. Where car-
tridge fuses are used to provide this overcurrent protection, a
single disconnecting means shall be permitted for the several
subdivided circuits. See 240.40.

(E) Conductors Supplying Supplementary Overcurrent
Protective Devices. The conductors supplying these supple-
mentary overcurrent protective devices shall be considered
branch-circuit conductors. Where the heaters are rated 50 kW
or more, the conductors supplying the overcurrent protective


70-393


42573


device specified in 424.72(C) shall be permitted to be sized at
not less than 100 percent of the nameplate rating of the heater,
provided all of the following conditions are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature- or pressure-actuated device controls the
cyclic operation of the equipment.


(F) Conductors for Subdivided Loads. Field-wired conduc-
tors between the heater and the supplementary overcurrent pro-
tective devices shall be sized at not less than 125 percent of the
load served. The supplementary overcurrent protective devices
specified in 425.72(C) shall protect these conductors in accor-
dance with 240.4. Where the heaters are rated 50 kW or more, the
ampacity of field-wired conductors between the heater and the
supplementary overcurrent protective devices shall be permitted
to be not less than 100 percent of the load of their respective sub-
divided circuits, provided all of the following conditions are met:


(1) The heater is marked with a minimum conductor size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature-activated device controls the cyclic opera-
tion of the equipment.


425.73 Overtemperature Limit Control Each boiler
designed so that in normal operation there is no change in state of
the heat transfer medium shall be equipped with a temperature-
sensitive limiting means. It shall be installed to limit maximum
liquid temperature and shall directly or indirectly disconnect all
ungrounded conductors to the heating elements. Such means
shall be in addition to a temperature-regulating system and
other devices protecting the tank against excessive pressure.


425.74 Overpressure Limit Control. Each boiler designed
80 that in normal operation there is a change in state of the heat
transfer medium from liquid to vapor shall be equipped with a
pressure-sensitive limiting means. It shall be installed to limit
maximum pressure and shall directly or indirectly disconnect
all ungrounded conductors to the heating elements. Such means
shall be in addition to a pressure-regulating system and other
devices protecting the tank against excessive pressure.


Part VII. Fixed Industrial Process Electrode-Type Boilers
425.80 Scope. The provisions in Part VII of this article shall
apply to boilers for operation at 600 volts, nominal, or less, in
which heat is generated by the passage of current between elec-
trodes through the liquid being heated.

425.81 Identification. Electrode-type boilers shall be identi-
fied as suitable for the installation.

А 425.82 Branch-Circuit Requirements. The size of branch-
circuit conductors and overcurrent protective devices shall be
calculated on the basis of 125 percent of the total load (motors
not included). A contactor, relay, or other device, listed for


70-394


ARTICLE 425 — FIXED RESISTANCE AND ELECTRODE INDUSTRIAL PROCESS HEATING EQUIPMENT


continuous operation at 100 percent of its rating, shall be per-
mitted to supply its full-rated load. See 210.19(A)(1), Excep-
tion No. 1. This section shall not apply to conductors that form
an integral part of an approved boiler.


Where an electrode boiler is rated 50 kW or more, the con-
ductors supplying the boiler electrode(s) shall be permitted to be
sized at not less than 100 percent of the nameplate rating of the
electrode boiler, provided all the following conditions are met:


(1) The electrode boiler is marked with a minimum conductor
size.

(2) The conductors are not smaller than the marked minimum
size.

(3) A temperature- or pressure-actuated switch controls the
cyclic operation of the equipment.


425.83 Overtemperature Limit Control. Each boiler,
designed so that in normal operation there is no change in state of
the heat transfer medium, shall be equipped with a temperature-
sensitive limiting means. It shall be installed to limit maximum
liquid temperature and shall directly or indirectly interrupt all
current flow through the electrodes. Such means shall be in
addition to the temperature regulating system and other devices
protecting the tank against excessive pressure.


425.84 Overpressure Limit Control. Each boiler, designed
so that in normal operation there is a change in state of the heat
transfer medium from liquid to vapor, shall be equipped with a
pressure-sensitive limiting means. It shall be installed to limit
maximum pressure and shall directly or indirectly interrupt
all current flow through the electrodes. Such means shall be
in addition to a pressure-regulating system and other devices
protecting the tank against excessive pressure.


425.85 Grounding. Boilers designed such that fault cur-
rents do not pass through the pressure vessel, and the pressure
vessel is electrically isolated from the electrodes, all exposed
non-current-carrying metal parts, including the pressure ves-
sel, supply, and return connecting piping, shall be connected to
the equipment grounding conductor. For all other designs, the
pressure vessel containing the electrodes shall be isolated and
electrically insulated from ground.


425.86 Markings. All electrode-type boilers shall be marked
to show the following:


(1) The manufacturer's name.

(2) The rating in volts, amperes, and kilowatts.

(3) The electrical supply required specifying frequency, num-
ber of phases, and number of wires.

(4) The marking “Electrode-Type Process Heating Boiler.”

(5) A warning marking, “All Power Supplies Shall Be Discon-
nected Before Servicing, Including Servicing the Pressure
Vessel.”


A field-applied warning marking or label shall comply with
110.21(B). The markings shall be permanent and located so as
to be visible after installation.


2025 California Electrical Code


ARTICLE 426 — FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT


ARTICLE 426
Fixed Outdoor Electric Deicing


and Snow-Melting Equipment


Part I. General
426.1 Scope. This article covers fixed outdoor electric deic-
ing and snow-melting equipment and the installation of these
systems.
(A) Embedded. Embedded in driveways, walks, steps, and
other areas.
(B) Exposed. Exposed on drainage systems, bridge structures,
roofs, and other structures.
Informational Note: See ANSI/IEEE 515.1-2012, Stan-
dard for the Testing, Design, Installation and Main-
tenance of Electrical Resistance Trace Heating for
Commercial Applications, for further information. See
IEEE 844/CSA 293 series of standards for fixed outdoor

, electric deicing and snow-melting equipment.

A 426.3 Other Articles. Cord-and-plug-connected fixed out-
door electric deicing and snow-melting equipment shall addi-
tionally comply with Table 426.3.

426.4 Continuous Load. Fixed outdoor electric deicing and

) snow-melting equipment shall be considered a continuous load.


N Table 426.3 Other Articles


Article
422 (Parts I, II, III, IV, V)


Equipment
Appliances


Part П. Installation


426.10 General. Equipment for outdoor electric deicing and
snow melting shall be identified as suitable for the environment
and installed in accordance with the manufacturer's instructions.


426.11 Use. Electric heating equipment shall be installed in
such a manner as to be afforded protection from physical damage.


426.12 Thermal Protection. External surfaces of outdoor
electric deicing and snow-melting equipment that operate
at temperatures exceeding 60°C (140°F) shall be physically
guarded, isolated, or thermally insulated to protect against con-
tact by personnel in the area.


426.13 Identification. The presence of outdoor electric deic-

ing and snow-melting equipment shall be evident by the posting

of appropriate caution signs or markings where clearly visible.
.


e»


2025 California Electrical Code


426.22


Part Ш. Resistance Heating Elements
426.20 Embedded Deicing and Snow-Melting Equipment.


(A) Watt Density. Panels or units shall not exceed 1300 watts/m2
(120 watts/ft?) of heated area.


(B) Spacing. The spacing between adjacent cable runs is
dependent upon the rating of the cable and shall be not less than
25 mm (1 in.) on centers.


(C) Cover. Units, panels, or cables shall be installed as follows:


(1) On a substantial concrete, masonry, or asphalt base at least
50 mm (2 in.) thick and have at least 38 mm (1% in.) of
concrete, masonry, or asphalt applied over the units, pan-
els, or cables; or

(2) They shall be permitted to be installed over other identified

bases and embedded within 90 mm (3% in.) of concrete,

masonry, or asphalt but not less than 38 mm (1% in.) from
the top surface; or

Equipment that has been listed for other forms of installa-

tion shall be installed only in the manner for which it has

been identified.


(D) Secured. Cables, units, and panels shall be secured in
place by frames or spreaders or other approved means while the
concrete, masonry, or asphalt finish is applied.


(E) Expansion and Contraction. Cables, units, and panels
shall not be installed where they bridge expansion joints unless
provision is made for expansion and contraction.


426.21 Exposed Deicing and Snow-Melting Equipment.


(A) Secured. Heating element assemblies shall be secured to
the surface being heated by identified means.


(B) Overtemperature. Where the heating element is not in
direct contact with the surface being heated, the design of the
heater assembly shall be such that its temperature limitations
shall not be exceeded.


(C) Expansion and Contraction. Heating elements and
assemblies shall not be installed where they bridge expansion
joints unless provision is made for expansion and contraction.


(D) Flexural Capability. Where installed on flexible struc-
tures, the heating elements and assemblies shall have a flexural
capability that is compatible with the structure.


426.22 Installation of Nonheating Leads for Embedded
Equipment.

(A) Grounding Sheath or Braid. Except as permitted under
426.22(B), nonheating leads installed in concrete, masonry, or
asphalt shall be provided with a grounding sheath or braid in
accordance with 426.27 or shall be enclosed in rigid metal con-
duit, electrical metallic tubing, intermediate metal conduit, or
other metal raceways.


(B) Splice Connections. The splice connection between
the nonheating lead and heating clement, within concrete,


(3)


70-395


426.23


masonry, or asphalt, shall be located no less than 25 mm (1 in.)
and no more than 150 mm (6 in.) from the metal raceway.
The length of the nonheating lead from the metal raceway to
the splice assembly shall be permitted to be provided without
a grounding sheath or braid. Grounding continuity shall be
maintained.


(C) Bushings. Insulating bushings shall be used in the con-
crete, masonry, or asphalt where the leads enter a metal raceway.


(D) Expansion and Contraction. Leads shall be protected
in expansion joints in accordance with 300.4(H) or installed in
accordance with the manufacturer's instructions.


(E) Emerging from Grade. Exposed nonheating leads shall
be protected by raceways or other identified means.


(F) Leads in Junction Boxes. Not less than 150 mm (6 in.) of
free nonheating lead shall be within the junction box.


426.23 Installation of Nonheating Leads for Exposed
Equipment.


(A) Nonheating Leads. Power supply nonheating leads (cold
leads) for resistance elements shall be identified for the temper-
ature encountered. Not less than 150 mm (6 in.) of nonheating
leads shall be provided within the junction box. Preassembled
factory-supplied and field-assembled nonheating leads on
approved heaters shall be permitted to be shortened if the mark-
ings specified in 426.25 are retained.


(B) Protection. Nonheating power supply leads shall be
enclosed in a rigid conduit, intermediate metal conduit, electri-
cal metallic tubing, or other approved means.


426.24 Electrical Connection.


(A) Heating Element Connections. Electrical connections,
other than factory connections of heating elements to nonheat-
ing elements embedded in concrete, masonry, or asphalt or on
exposed surfaces, shall be made with insulated connectors iden-
tified for the use.


(B) Circuit Connections. Splices and terminations at the end
of the nonheating leads, other than the heating element end, shall
be installed in a box or fitting in accordance with 110.14 and
300.15.


426.25 Marking. Each factory-assembled heating unit shall
be legibly marked within 75 mm (3 in.) of each end of the
nonheating leads with the permanent identification symbol,
catalog number, and ratings in volts and watts or in volts and
amperes.

426.26 Corrosion Protection. Ferrous and nonferrous metal
raceways, cable armor, cable sheaths, boxes, fittings, supports,
and support hardware shall be permitted to be installed in con-
crete or in direct contact with the earth, or in areas subject to
severe corrosive influences, where made of material suitable
for the condition, or where provided with corrosion protection
identified as suitable for the condition.


70-396


ARTICLE 426 — FIXED OUTDOOR ELECTRIC DEICING AND SNOW-MELTING EQUIPMENT


426.27 Grounding Braid or Sheath. Grounding means, such
as copper braid, metal sheath, or other approved means, shall be
provided as part of the heated section of the cable, panel, or unit.


A 426.28 Ground-Fault Protection. Ground-fault protection
shall be provided for fixed outdoor electric deicing and snow-
melting equipment. The trip level of ground-fault protection
shall be as specified by the manufacturer.


Part IV. Impedance Heating

426.30 Personnel Protection. Exposed elements of imped-
ance heating systems shall be physically guarded, isolated,
or thermally insulated with a weatherproof jacket to protect
against contact by personnel in the area.


426.31 Isolation Transformer. An isolation transformer with
a grounded shield between the primary and secondary windings
shall be used to isolate the distribution system from the heating
system.


426.32 Voltage Limitations. The secondary winding of the
isolation transformer connected to the impedance heating ele-
ments shall not have an output voltage greater than 30 volts ac.


426.33 Induced Currents. All current-carrying components
shall be installed in accordance with 300.20.


Part V. Skin-Effect Heating


426.40 Conductor Ampacity. The current through the elec-
trically insulated conductor inside the ferromagnetic enve-
lope shall be permitted to exceed the ampacity values shown
in Table 310.16, provided it is identified as suitable for this
use.


426.41 Pull Boxes. Where pull boxes are used, they shall be
accessible without excavation by location in suitable vaults
or above grade. Outdoor pull boxes shall be of watertight
construction.


426.42 Single Conductor in Enclosure. The provisions of
300.20 shall not apply to the installation of a single conductor
in a ferromagnetic envelope (metal enclosure).


426.43 Corrosion Protection. Ferromagnetic envelopes, fer-
rous or nonferrous metal raceways, boxes, fittings, supports,
and support hardware shall be permitted to be installed in con-
crete or in direct contact with the earth, or in areas subjected
to severe corrosive influences, where made of material suitable
for the condition, or where provided with corrosion protection
identified as suitable for the condition. Corrosion protection
shall maintain the original wall thickness of the ferromagnetic
envelope.


426.44 Equipment Grounding Conductor. The ferromag-
netic envelope shall be connected to an equipment grounding
conductor at both ends; and, in addition, it shall be permitted to д
be connected to an equipment grounding conductor at interme-
diate points as required by its design.


2025 California Electrical Code


ARTICLE 427 — FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS


Section 250.30 shall not apply to the installation of skin-
effect heating systems.


Part VI. Control and Protection
426.50 Disconnecting Means.


(A) Disconnection. All fixed outdoor deicing and snow-
melting equipment shall be provided with a means for simul-
taneous disconnection from all ungrounded conductors. Where
readily accessible to the user of the equipment, the branch-
circuit switch or circuit breaker shall be permitted to serve as
the disconnecting means. The disconnecting means shall be of
the indicating type and be capable of being locked in the open
(off) position.

(B) Cord-and-Plug-Connected Equipment. The factory-
installed attachment plug of cord-and-plug-connected equip-
ment rated 20 amperes or less and 150 volts or less to ground
shall be permitted to be the disconnecting means.


426.51 Controllers.


(A) Temperature Controller with “Off” Position. Temperature-
controlled switching devices that indicate an "off" position and that
interrupt line current shall open all ungrounded conductors when
the control device is in the "off" position. These devices shall not
be permitted to serve as the disconnecting means unless they are
capable of being locked in the open position in compliance with
11025.

(B) Temperature Controller Without “Off” Position. Tem-
perature controlled switching devices that do not have an "off"
position shall not be required to open all ungrounded conduc-
tors and shall not be permitted to serve as the disconnecting
means.


(C) Remote Temperature Controller. Remote controlled
temperature-actuated devices shall not be required to meet the
requirements of 426.51(A). These devices shall not be permit-
ted to serve as the disconnecting means.


(D) Combined Switching Devices. Switching devices con-

sisting of combined temperature-actuated devices and manu-

ally controlled switches that serve both as the controller and

the disconnecting means shall comply with all of the following

conditions:

(1) Open all ungrounded conductors when manually placed in
the “off” position

(2) Be so designed that the circuit cannot be energized auto-
matically if the device has been manually placed in the
“off” position

(3) Be capable of being locked in the open position in compli-
ance with 110.25

426.54 Cord-and-Plug-Connected Deicing and Snow-Melting

Equipment. Cord-and-plug-connected deicing and snow-

melting equipment shall be listed.


2025 California Electrical Code


427.13


ARTICLE 427
Fixed Electric Heating Equipment
for Pipelines and Vessels


Part I. General


427.1 Scope. This article covers electrically energized heating
systems and the installation of these systems used with pipe-
lines and vessels.


Informational Note: See IEEE 515-2017, Standard for

the Testing, Design, Installation and Maintenance of

Electrical Resistance Trace Heating for Industrial Appli-

cations, for further information.

Also see applicable sections of the IEEE 844/CSA 293 series
of standards for alternate technologies for fixed electric heating
equipment for pipelines and vessels.

А 427.3 Other Articles. Cord-connected pipe heating assem-
blies shall additionally comply with Table 427.3.


427.4 Continuous Load. Fixed electric heating equipment
for pipelines and vessels shall be considered continuous load.


N Table 427.3 Other Articles


Article
422 (Parts I, II, Ш, IV, V)


Equipment
Appliances


Part II. Installation


427.10 General. Equipment for pipeline and vessel elec-
tric heating shall be identified as being suitable for (1) the
chemical, thermal, and physical environment and (2) instal-
lation in accordance with the manufacturer's drawings and
instructions.


427.11 Use. Electric heating equipment shall be installed
in such a manner as to be afforded protection from physical
damage.


427.12 Thermal Protection. External surfaces of pipeline
and vessel heating equipment that operate at temperatures
exceeding 60°C (140°F) shall be physically guarded, isolated,
or thermally insulated to protect against contact by personnel
in the area.

427.13 Identification. The presence of electrically heated
pipelines, vessels, or both, shall be evident by the posting of
appropriate caution signs or markings at intervals not exceed-
ing 6 m (20 ft) along the pipeline or vessel and on or adja-
cent to equipment in the piping system that requires periodic
servicing.


70-397


427.14


Part III. Resistance Heating Elements


427.14 Secured. Heating element assemblies shall be secured
to the surface being heated by means other than the thermal
insulation.


427.15 Not in Direct Contact. Where the heating clement is
not in direct contact with the pipeline or vessel being heated,
means shall be provided to prevent overtemperature of the heat-
ing element unless the design of the heating assembly is such
that its temperature limitations will not be exceeded.


427.16 Expansion and Contraction. Heating elements and
assemblies shall not be installed where they bridge expansion
joints unless provisions are made for expansion and contraction.


427.17 Flexural Capability. Where installed on flexible pipe-
lines, the heating elements and assemblies shall have a flexural
capability that is compatible with the pipeline.

427.18 Power Supply Leads.


(A) Nonheating Leads. Power supply nonheating leads (cold
leads) for resistance elements shall be suitable for the tempera-
ture encountered. Not less than 150 mm (6 in.) of nonheating
leads shall be provided within the junction box. Preassembled
factory-supplied and field-assembled nonheating leads on
approved heaters shall be permitted to be shortened if the mark-
ings specified in 427.20 are retained.


(B) Power Supply Leads Protection. Nonheating power sup-
ply leads shall be protected where they emerge from electrically
heated pipeline or vessel heating units by rigid metal conduit,
intermediate metal conduit, electrical metallic tubing, or other
raceways identified as suitable for the application.


(C) Interconnecting Leads. Interconnecting — nonheating
leads connecting portions of the heating system shall be permit-
ted to be covered by thermal insulation in the same manner as
the heaters.


427.19 Electrical Connections.


(A) Nonheating Interconnections. Nonheating interconnec-
tions, where required under thermal insulation, shall be made
with insulated connectors identified as suitable for this use.


(B) Circuit Connections. Splices and terminations outside
the thermal insulation shall be installed in a box or fitting in
accordance with 110.14 and 300.15.


427.20 Marking. Each factory-assembled heating unit shall
be legibly marked within 75 mm (3 in.) of the termination end
of all nonheating leads with the permanent identification sym-
bol, catalog number, and ratings in volts and watts or in volts
and amperes.


427.22 Ground-Fault Protection of Equipment. Ground-
fault protection of equipment shall be provided for electric heat
tracing and heating panels. This requirement shall not apply
in industrial establishments where there is alarm indication of
ground faults and the following conditions apply:


70-398


ARTICLE 427 — FIXED ELECTRIC HEATING EQUIPMENT FOR PIPELINES AND VESSELS


(1) Conditions of maintenance and supervision ensure that
only qualified persons service the installed systems.

(2) Continued circuit operation is necessary for safe operation
of equipment or processes.


427.23 Grounded Conductive Covering. Electric heating
equipment shall be listed and have a grounded conductive cov-
ering in accordance with 427.23(A) or (B). The conductive cov-
ering shall provide an effective ground-fault current path for
operation of ground-fault protection equipment.


(A) Heating Wires or Cables. Heating wires or cables shall
have a grounded conductive covering that surrounds the heating
element and bus wires, if any, and their electrical insulation.


(B) Heating Panels. Heating panels shall have a grounded
conductive covering over the heating element and its electrical
insulation on the side opposite the side attached to the surface
to be heated.


Part IV. Impedance Heating


427.25 Personnel Protection. All accessible external surfaces
of the pipeline, vessel, or both, being heated shall be physically
guarded, isolated, or thermally insulated (with a weatherproof
jacket for outside installations) to protect against contact by
personnel in the area.


427.26 Isolation Transformer. A dual-winding transformer
with a grounded shield between the primary and secondary
windings shall be used to isolate the distribution system from
the heating system.


427.27 Voltage Limitations. The secondary winding of the
isolation transformer connected to the pipeline or vessel being
heated shall not have an output voltage greater than 30 volts ac.


Exception No. 1: In industrial establishments, the isolation

transformer connected to the pipeline or vessel being heated

shall be permitted to have an output voltage greater than 30 but
not more than 80 volts ac to ground where all of the following
conditions apply:

(1) Conditions of guarding, maintenance, and supervision
ensure that only qualified persons have access to the
installed systems.

(2) Ground-fault protection of equipment is provided.


Exception No. 2: In industrial establishments, the isolation

transformer connected to the pipeline or vessel being heated

shall be permitted to have an output voltage not greater than

132 volts ac to ground where all of the following conditions

apply:

(1) Conditions of guarding, maintenance, and supervision
ensure that only qualified persons service the installed
systems.

(2) Ground-fault protection of equipment is provided.

(3) The pipeline or vessel being heated is completely enclosed
in a grounded metal enclosure.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(4) The transformer secondary connections to the pipeline or
vessel being heated are completely enclosed in a grounded
metal mesh or metal enclosure.


427.28 Induced Currents. All current-carrying components
shall be installed in accordance with 300.20.


427.29 Grounding. The pipeline, vessel, or both, that is being
heated and operating at a voltage greater than 30 but not more
than 80 shall be grounded at designated points.


427.30 Secondary Conductor Sizing. The ampacity of the
conductors connected to the secondary of the transformer shall
be at least 100 percent of the total load of the heater.


, Part V. Induction Heating


427.36 Personnel Protection. Induction coils that operate
or may operate at a voltage greater than 30 volts ac shall be
enclosed in a nonmetallic or split metallic enclosure, isolated,
or made inaccessible by location to protect personnel in the area.


427.37 Induced Current. Induction coils shall be prevented
from inducing circulating currents in surrounding metal-
lic equipment, supports, or structures by shielding, isolation,
or insulation of the current paths. Stray current paths shall be
bonded to prevent arcing.


Part VI. Skin-Effect Heating


427.45 Conductor Ampacity. The ampacity of the electri-
cally insulated conductor inside the ferromagnetic envelope
Shall be permitted to exceed the values given in Table 310.16,
provided it is identified as suitable for this use.


427.46 Pull Boxes. Pull boxes for pulling the electrically
insulated conductor in the ferromagnetic envelope shall be per-
mitted to be buried under the thermal insulation, provided their
locations are indicated by permanent markings on the insula-
tion jacket surface and on drawings. For outdoor installations,
pull boxes shall be of watertight construction.

427.47 Single Conductor in Enclosure. The provisions of


300.20 shall not apply to the installation of a single conductor
in a ferromagnetic envelope (metal enclosure).


A 427.48 Grounding. The ferromagnetic envelope shall be
grounded at both ends, and, in addition, it shall be permitted
to be grounded at intermediate points as required by its design.
The ferromagnetic envelope shall be bonded at all joints to
ensure electrical continuity.

The provisions of 250.30 shall not apply to the installation of
skin-effect heating systems.


Part VII. Control and Protection
427.55 Disconnecting Means.


(A) Switch or Circuit Breaker. Means shall be provided to
simultaneously disconnect all fixed electric pipeline or vessel


2025 California Electrical Code


430.1


heating equipment from all ungrounded conductors. The branch-
circuit switch or circuit breaker, where readily accessible to the
user of the equipment, shall be permitted to serve as the discon-
necting means. The disconnecting means shall be of the indicat-
ing type and shall be capable of being locked in the open (off)
position. The disconnecting means shall be installed in accor-
dance with 110.25.


(B) Cord-and-Plug-Connected Equipment. The factory-
installed attachment plug of cord-and-plug-connected equip-
ment rated 20 amperes or less and 150 volts or less to ground
shall be permitted to be the disconnecting means.


427.56 Controls.


(A) Temperature Control with “Off” Position. Temperature-
controlled switching devices that indicate an “off” position and
that interrupt line current shall open all ungrounded conductors
when the control device is in this "off" position. These devices
Shall not be permitted to serve as the disconnecting means
unless capable of being locked in the open position.


(B) Temperature Control Without “О” Position. Tem-
perature controlled switching devices that do not have an "off"
position shall not be required to open all ungrounded conductors
and shall not be permitted to serve as the disconnecting means.


(C) Remote Temperature Controller. Remote controlled
temperature-actuated devices shall not be required to meet the
requirements of 427.56(A) and (B). These devices shall not be
permitted to serve as the disconnecting means.


(D) Combined Switching Devices. Switching devices con-
sisting of combined temperature-actuated devices and manually
controlled switches that serve both as the controllers and the dis-
connecting means shall comply with all the following conditions:


(1) Open all ungrounded conductors when manually placed in
the “off” position

(2) Be designed so that the circuit cannot be energized auto-
matically if the device has been manually placed in the
“off” position

(3) Be capable of being locked in the open position

427.57 Overcurrent Protection. Heating equipment shall be

considered protected against overcurrent where supplied by a

branch circuit as specified in 210.20 and 210.24.


ARTICLE 430
Motors, Motor Circuits, and Controllers


Part I. General


430.1 Scope. This article covers motors, motor branch-circuit
and feeder conductors and their protection, motor overload pro-
tection, motor control circuits, motor controllers, and motor
control centers.


70-399


430.2


General, 430.1 through 430.18 Part |

Motor Circuit Conductors, 430.21 through 430.29 Part ll

Motor and Branch-Circuit Overload Protection, 430.31 Part lll
through 430.44

Motor Branch-Circult Short-Circuit and Ground-Fault Part IV
Protection, 430.51 through 430.58

Motor Feeder Short-Circuit and Ground-Fault Protection, Part V
430,61 through 430.63

Motor Control Circults, 430.71 through 430.75 Part VI

Motor Controllers, 430.81 through 430.90 Part VII

Motor Control Canters, 430.92 through 430.99 Part VIII


Disconnecting Means, 430.101 through 430.113 Part ІХ


Adjustable-Speed Drive Systems, 430.120 through 430.131 Part X
‘Over 1000 Volts, Nominal, 430.201 through 430.208 Part Xi
Protection of Live Parts — All Voltages, 430.231 Part XII
through 430.233
Grounding — All Voltages, 430.241 through 430.245 Part XIII
Tables, Tables 430.247 through 430.251(B) Part XIV
To Supply
Motor feeder
overcurrent protection PartV


Motor feeder conductors Part Il
Motor controller


disconnecting means Part IX


Motor branch-circuit short-circuit
and ground-fault protection


Motor control circuits
Motor controller
Motor overload protection


Part IV


Part VI
Part VII
Part IIl


Part ll


Motor branch-cirouit conductors.


disconnecingmoans V Рах
Motor Part |
Motor thermal protection Part Ill
Grounding Part XIII
Secondary controller
Secondary conductors.


Secondary resistor C] ВӘТ! 7o


A Informational Note Figure 430.1 Article 430 Contents.


Informational Note No. 1: See Informational Note Fig-
ure 430.1 for the arrangement of this article.
Informational Note No. 2: See 110.26(E) for installation
requirements for motor control centers.

Informational Note No. 3: See 440.1 for air-conditioning
and refrigerating equipment.

Informational Note No. 4: See Part X for additional
requirements for motors utilizing adjustable-speed drive
systems.

Informational Note No. 5: See Part XI for additional
requirements for motors that operate over 1000 volts,
nominal.

A 430.2 Reconditioned Motors. Reconditioned motors shall be
permitted if the reconditioning has been conducted in accor-
dance with the manufacturer’s instructions or, if no instructions
are provided, nationally recognized standards.


70-400


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS.


Reconditioned motors identified for use in hazardous (clas-
sified) locations shall be listed as reconditioned if installed in
hazardous (classified) locations.


Informational Note: See ANS/EASA  AR100-2020,
Recommended Practice for the Repair of Rotating Elec-
trical Apparatus, for information on the rewinding and
repair of motors.


430.4 Part-Winding Motors. Where separate overload
devices are used with a standard part-winding start induction
motor, each half of the motor winding shall be individually pro-
tected in accordance with 430.32 and 430.37 with a trip current
one-half that specified.


Each motor-winding connection shall have branch-circuit
short-circuit and ground-fault protection rated at not more than
one-half that specified by 430.52.


Exception: A short-circuit and ground-fault protective device
shall be permitted for both windings if the device will allow
the motor to start. Where time-delay (dual-element) fuses are
used, they shall be permitted to have a rating not exceeding
150 percent of the motor full-load current.


430.5 Other Articles. Motors and controllers shall also com-
ply with the applicable provisions of Table 430.5.


A 430.6 Conductor Ampacity and Motor Rating Determina-
tion. The size of conductors supplying equipment covered by
this article shall be selected from the ampacity tables in 310.15
or shall be calculated in accordance with 310.14(B). Where
flexible cord is used, the size of the conductor shall be selected
in accordance with 400.5. The required conductor ampacity and
motor ratings shall be determined in accordance with 430.6(A),
(B), (C), and (D).

(A) General Motor Applications. For general motor applica-
tions, current ratings shall be determined based on 430.6(A)(1)
and (A)Q).

A (1) Table Values. Other than for motors built for low speeds
(less than 1200 RPM) or high torques, and for multispeed
motors, the values given in Table 430.247, Table 430.248,
Table 430.249, and Table 430.250 shall be used instead of the
actual current rating marked on the motor nameplate to deter-
mine the following:

(1) Ampacity of conductors
(2) Current ratings of switches
(3) Current ratings of branch-circuit short-circuit and ground-
fault protection

Where a motor is marked in amperes, but not horsepower, the
horsepower rating shall be assumed to be that corresponding to
the value given in Table 430,247, Table 430.248, Table 430.249,
and Table 430.250, interpolated if necessary.
Exception No. 1: Multispeed motors shall be in accordance
with 430.22(B) and 430.52.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Table 430.5 Other Articles


Equipment/Occupancy Article Section
Air-conditioning and 440
refrigerating equipment
Capacitors 460.8, 460.9
Commercial garages; 511, 513, 514,
aircraft hangars; motor 515, 516, and
fuel dispensing facilities; 517 Part IV
bulk storage plants; spray
application, dipping, and
coating processes; and
inhalation anesthetizing
locations
Cranes and hoists 610
Electrically driven or controlled 675
irrigation machines
Elevators, dumbwaiters, 620
escalators, moving walks,
wheelchair lifts, and stairway
chair lifts
Fire pumps 695
Hazardous (classified) locations 500-503, 505,
and 506
Industrial machinery 670
Motion picture projectors 540.11 and
540.20
Motion picture and television 530
studios and similar locations
Resistors and reactors 470
Theaters, audience areas of 520.48
motion picture and television
studios, and similar locations
‘Transformers and transformer 450


vaults


Exception No. 2: For equipment that employs a shaded-pole
or permanent-split capacitor-type fan or blower motor that
is marked with the motor typeand the marking on the equip-
ment nameplate is not less than the current marked on the fan
or blower motor nameplate, the full-load current marked on
the nameplate of the appliance shall be used to determine the
ampacity of branch-circuit conductorsin addition to the current
ratings of the following:


(1) Disconnecting means

(2) Motor controllers

(3) Short-circuit and ground-fault protective devices

(4) Separate overload protective devices

Exception No. 3: For a listed motor-operated appliance that is
marked with both motor horsepower and full-load current, the
motor full-load current marked on the nameplate of the appli-
ance shall be used instead of the horsepower rating on the appli-
ance nameplate to determine the ampacity of branch-circuit
conductorsin addition to the current ratings of the following:
(1) Disconnecting means

(2) Motor controllers

(3) Short-circuit and ground-fault protective devices

(4) Separate overload protective devices


2025 California Electrical Code


430.7


(2) Nameplate Values. The motor nameplate current ratings
shall be used to determine the values for the following:


(1) Separate motor overload protection

(2) For motors built for low speeds (less than 1200 RPM),
high torques, canned pumps, or multispeed motors, the
following:
a, Ampacity of conductors
b. Current ratings of switches
с. Current ratings of branch-circuit short-circuit and

ground-fault protection

(3) Large motors exceeding the values in Part XIV shall use

the nameplate current rating for conductor sizing.


(B) Torque Motors. For torque motors, the rated current shall
be locked-rotor current, and this nameplate current shall be
used to determine the ampacity of the branch-circuit conductors
covered in 430.22 and 430.24, the current rating of the motor
overload protection, and the current rating of motor branch-
circuit short-circuit and ground-fault protection in accordance
with 430.52(B).


Informational Note: See 430.83(D) and 430.110 for infor-
mation on motor controllers and disconnecting means.


(C) Alternating-Current Adjustable Voltage Motors, For
motors used in alternating-current, adjustable voltage, variable
torque drive systems, the ampacity of conductors, or current
ratings of switches, branch-circuit short-circuit and ground-
fault protection, and so forth, shall be based on the maximum
operating current marked on the motor nameplate or the control
nameplate, or both. If the maximum operating current does not
appear on the nameplate, the current rating determination shall
be based on 150 percent of the values given in Table 430.249
and Table 430.250.


(D) Valve Actuator Motor Assemblies, For valve actuator
motor assemblies (VAMs), the rated current shall be the name-
plate full-load current, and this current shall be used to deter-
mine the maximum rating or setting of the motor branch-circuit
short-circuit and ground-fault protective device and the ampac-
ity of the conductors.


430.7 Marking on Motors and Multimotor Equipment.


(A) Usual Motor Applications. A motor shall be marked
with the following information:


(1) Manufacturer's name.

(2) Rated volts and full-load current. For a multispeed motor,
full-load current for each speed, except shaded-pole and
permanent-split capacitor motors where amperes are
required only for maximum speed.

(3) Rated frequency and number of phases if an ac motor.

(4) Rated full-load speed.

(5) Rated temperature rise or the insulation system class and
rated ambient temperature.


430.7


(6) Time rating. The time rating shall be 5, 15, 30, or 60 min-
utes, or continuous.

(7) Rated horsepower if % hp or more. For a multispeed motor
rated % hp or more, rated horsepower for each speed,
except shaded-pole and permanent-split capacitor motors
rated % hp or more where rated horsepower is required
only for maximum speed. Motors of arc welders are not
required to be marked with the horsepower rating.

Code letter or locked-rotor amperes if an alternating-
current motor rated Y hp or more. On polyphase wound-
rotor motors, the code letter shall be omitted.


Informational Note No. 1: See 430.7(B).
(9) Design letter for design A, B, C, or D motors.


Informational Note No. 2: See ANSI/NEMA MG 1-2016,
Motors and Generators, Part 1, Definitions, for informa-
tion on motor design letter definition.


(10) Secondary volts and full-load current if a wound-rotor
induction motor.

(11) Field current and voltage for dc excited synchronous
motors.

(12) Winding—straight shunt, stabilized shunt, compound,
or series, if a dc motor. Fractional horsepower dc motors
175 mm (7 in.) or less in diameter shall not be required to
be marked.

(13) A motor provided with a thermal protector complying

with 430.32(A)(2) or (B)(2) shall be marked “thermally

protected." Thermally protected motors rated 100 watts or

less and complying with 430.32(B)(2) shall be permitted

to use the abbreviated marking “T.P.”

A motor complying with 430.32(B)(4) shall be marked

“impedance protected.” Impedance-protected motors

rated 100 watts or less and complying with 430.32(B)(4)

shall be permitted to use the abbreviated marking “Z.P.”

(15) Motors equipped with electrically powered condensation
prevention heaters shall be marked with the rated heater
voltage, number of phases, and the rated power in watts.

(16) Motors that are electronically protected from overloads in
accordance with 430.32(A)(2) and (B)(2) shall be marked
“electronically protected” or “Е.Р.”

(B) Locked-Rotor Indicating Code Letters. Code letters

marked on motor nameplates to show motor input with locked

rotor shall be in accordance with Table 430.7(B).

The code letter indicating motor input with locked rotor shall
be in an individual block on the nameplate, properly designated.
(1) Multispeed Motors. Multispeed motors shall be marked
with the code letter designating the locked-rotor kilovolt-
ampere (kVA) per horsepower (hp) for the highest speed at
which the motor can be started.


(8,


(14)


Exception: Constant horsepower multispeed motors shall be
marked with the code letter giving the highest locked-rotor
kilovolt-ampere (kVA) per horsepower (hp).


70-402


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Table 430.7(B) Locked-Rotor Indicating Code Letters


Kilovolt-Amperes per


Code Letter Horsepower with Locked Rotor


0-3.14
3.15-3.54
3.55-3.99

4.04.49
4.5-4.99
5.0-5.59
5.6-6.29
6.3-7.09
7.1-7.99
8.08.99
9.0-9,99
10.0-11.19
11.2-12.49
12.5-13.99
14.0-15.99
16.0-17.99
18.0-19.99
20.0-22.39
22.4 and up


«calexvz|zrcxzx-[rommiomuw»


(2) Single-Speed Motors. Single-speed motors starting
on wye connection and running on delta connections shall
be marked with a code letter corresponding to the locked-
rotor kilovolt-ampere (kVA) per horsepower (hp) for the wye
connection.


(3) Dual-Voltage Motors. Dual-voltage motors that have a
different locked-rotor kilovolt-ampere (kVA) per horsepower
(hp) on the two voltages shall be marked with the code letter
for the voltage giving the highest locked-rotor kilovolt-ampere
(KVA) per horsepower (hp).

(4) 50/60 Hz Motors. Motors with 50- and 60-Hz ratings
shall be marked with a code letter designating the locked-rotor
kilovolt-ampere (kVA) per horsepower (hp) on 60 Hz.


(5) Part-Winding Motors. Part-winding start motors shall be
marked with a code letter designating the locked-rotor kilovolt-
ampere (kVA) per horsepower (hp) that is based on the locked-
rotor current for the full winding of the motor.

(C) Torque Motors. Torque motors are rated for operation
at standstill and shall be marked in accordance with 430.7(A),
except that locked-rotor torque shall replace horsepower.


(D) Multimotor and Combination-Load Equipment.


(1) Factory-Wired. Multimotor and combination-load equip-
ment shall be provided with a visible nameplate marked with
the manufacturer's name, the rating in volts, frequency, num-
ber of phases, minimum supply circuit conductor ampacity,
and the maximum ampere rating of the circuit short-circuit and
ground-fault protective device. The conductor ampacity shall
be calculated in accordance with 430.24 and counting all of


2025 California Electrical Code


D


о


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


430.11


the motors and other loads that will be operated at the same A Table 430.10(B) Minimum Wire-Bending Space at the Terminals


time. The short-circuit and ground-fault protective device rating
shall not exceed the value calculated in accordance with 430.53.
Multimotor equipment for use on two or more circuits shall be
marked with the preceding information for each circuit.


(2) Not Factory-Wired. Where the equipment is not factory-
wired and the individual nameplates of motors and other loads
are visible after assembly of the equipment, the individual
nameplates shall be permitted to serve as the required marking.


430.8 Marking on Motor Controllers. A motor controller
shall be marked with the manufacturer's name or identification,
the voltage, the current or horsepower rating, the short-circuit
current rating, and other necessary data to properly indicate the
applications for which it is suitable.


Exception No. 1: The short-circuit current rating is not required
for motor controllers applied in accordance with 430.81(A) or
(B).

Exception No. 2: The short-circuit current rating is not required
to be marked on the motor controller when the short-circuit cur-
rent rating of the motor controller is marked elsewhere on the
assembly.


Exception No.3: The short-circuit current rating is not required
to be marked on the motor controller when the assembly into
which it is installed has a marked short-circuit current rating.


Exception No. 4: Short-circuit current ratings are not required
for motor controllers rated less than 2 hp at 300 V or less and
listed exclusively for general-purpose branch circuits.


A motor controller that includes motor overload protection
suitable for group motor application shall be marked with the
motor overload protection and the maximum branch-circuit
Short-circuit and ground-fault protection for such applications.


Combination motor controllers that employ adjustable
instantaneous trip circuit breakers shall be clearly marked to
indicate the ampere settings of the adjustable trip element.


Where a motor controller is built in as an integral part of a
motor or of a motor-generator set, individual marking of the
motor controller shall not be required if the necessary data are
on the nameplate. For motor controllers that are an integral part
of equipment approved as a unit, the above marking shall be
permitted on the equipment nameplate.


Informational Note: See 110.10 for information on cir-
cuit impedance and other characteristics.
430.9 Terminals.


(A) Markings. Terminals of motors and controllers shall be
suitably marked or colored where necessary to indicate the
proper connections.


(B) Conductors, Motor controllers and terminals of con-
trol circuit devices shall be connected with copper conductors
unless identified for use with a different conductor.


2025 California Electrical Code


of Enclosed Motor Controllers
Wires per Terminal*
Size of Wire 1 2
(AWG or

kemil) mm in. mm In.
10 and smaller Not specified — —
8-6 38 1^ — ==
43 50 2 — —
2 65 24 — —
1 75 3 — —
1/0 125 5 125 5
2/0 150 6 150 6
3/0-4/0 175 7 175 7
250 200 8 200 8
300 250 10 250 10
350-500 300 12 300 12
600-700 350 14 400 16
750-900 450 18 475 19


*Where provision for three or more wires per terminal exists, the
minimum wire-bending space shall be in accordance with the requirements of
312.6(B).


(C) Torque Requirements. Control circuit devices with
screw-lype pressure terminals used with 14 AWG or smaller
copper conductors shall be torqued to a minimum of 0.8 N'm
(7 Ib-in.) unless identified for a different torque value.


430.10 Wiring Space in Enclosures.


(A) General. Enclosures for motor controllers and discon-
necting means shall not be used as junction boxes, auxiliary
gutters, or raceways for conductors feeding through or tapping
off to the other apparatus unless designs are employed that pro-
vide adequate space for this purpose.


Informational Note: See 312.8 for
overcurrent-device enclosures.


(B) Wire-Bending Space in Enclosures. Minimum wire-
bending space within the enclosures for motor controllers
shall be in accordance with Table 430.10(B) where measured
in a straight line from the end of the lug or wire connector (in
the direction the wire leaves the terminal) to the wall or bar-
tier, Where alternate wire termination means are substituted for
that supplied by the manufacturer of the motor controller, they
shall be of a type identified by the manufacturer for use with
the motor controller and shall not reduce the minimum wire-
bending space.

430.11 Protection Against Liquids. Suitable guards or
enclosures shall be provided to protect exposed current-
carrying parts of motors and the insulation of motor leads
where installed directly under equipment, or in other locations
where dripping or spraying oil, water, or other liquid is capa-
ble of occurring, unless the motor is designed for the existing
conditions.


switch and


70-403


430.12


430.12 Motor Terminal Housings.


(A) Material. Where motors are provided with terminal
housings, the housings shall be of metal and of substantial
construction.


Table 430.12(B) Terminal Housings — Wire-to- Wire Connections


Motors 275 mm (11 in.) in Diameter or Less


Cover Opening Usable Volume
Minimum Dimension Minimum
Horsepower mm in. cem? in?
1 and smaller* 4l IT 170 10.5
14, 2, and 35 45 1% 275 168
5 and 74 50 2 365 22.4
10 and 15 65 24 595 364
Motors Over 275 mm (11 in.) in Diameter —
Alternating-Current Motors
Maximum ‘Terminal
FullLoad Box Cover Typical
Current Opening Maximum
for 3-Phase Minimum Usable Volume Horsepower
Motors with Dimension Minimum 3-Phase
Maximum
of 12 Leads 230 460
(Amperes) mm in. em? in? Volt Volt
45 65 235 595 364 15 30
70 84 33 1265 7 25 50
по 100 40 2,295 140 40 75
160 125 $50 4,135 252 60 125
250 150 60 7,380 450 100 200
400 175 70 13,775 840 150 300
600 200 80 25255 1540 250 500
Direct-Current Motors
Terminal Box
pace ded Minimum Usable Volume
with Maximum of Dimensions Minimum
6 Leads (Amperes) mm in. cm? in?
68 65 25 425 26
105 84 3.3 900 55
165 100 40 1,640 100
240 125 5.0 2,950 180
375 150 6.0 5,410 330
600 175 70 9,840 600
900 200 8.0 18,040 1,100


Note: Auxiliary leads for such items as brakes, thermostats, space heaters, and


exciting fields shall be permitted to be neglected if their current-carrying area
does not exceed 25 percent of the current-carrying area of the machine power
leads.

*For motors rated 1 hp and smaller, and with the terminal housing partially
or wholly integral with the frame or end shield, the volume of the terminal
housing shall not be less than 18.0 cm} (1.1 in.) per wire-to-wire connection.
The minimum cover opening dimension is not specified.

"For motors rated 174, 2, and 3 hp, and with the terminal housing partially

or wholly integral with the frame or end shield, the volume of the terminal
housing shall not be less than 23.0 cm (1.4 in.) per wire-to-wire connection.
‘The minimum cover opening dimension is not specified.


70-404


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Exception: In other than hazardous (classified) locations, sub-
stantial, nonmetallic, noncombustible housings shall be permit-
ted, provided an internal grounding means between the motor
frame and the equipment grounding connection is incorporated
within the housing.

(B) Dimensions and Space—Wire-to-Wire Connections.
Where these terminal housings enclose wire-to-wire connec-
tions, they shall have minimum dimensions and usable volumes
in accordance with Table 430.12(B).


(C) Dimensions and Space—Fixed Terminal Connections.
Where these terminal housings enclose rigidly mounted motor
terminals, the terminal housing shall be of sufficient size to pro-
vide minimum terminal spacings and usable volumes in accor-
dance with Table 430.12(C)(1) and Table 430.12(C)(2).


(D) Large Wire or Factory Connections. For motors with
larger ratings, greater number of leads, or larger wire sizes, or
where motors are installed as a part of factory-wired equipment,
without additional connection being required at the motor ter-
minal housing during equipment installation, the terminal
housing shall be of ample size to make connections, but the
foregoing provisions for the volumes of terminal housings shall
not be considered applicable.


(E) Equipment Grounding Connections. A means for
attachment of an equipment grounding conductor termination
in accordance with 250.8 shall be provided at motor termi-
nal housings for wire-to-wire connections or fixed terminal
connections. The means for such connections shall be permit-
ted to be located either inside or outside the motor terminal
housing.


‘Table 430.12(C)(1) Terminal Spacings — Fixed Terminals


Minimum Spacing
Between Line
Terminals and
Between Line Other Uninsulated
Terminals Metal Parts
Nominal Volts mm in. mm In.
250 or less 6 % 6 и
Over 250 – 1000 10 » 10 ^


Table 430.12(C)(2) Usable Volumes — Fixed Terminals


Minimum Usable Volume
Power-Supply per Power-Supply Conductor
Conductor Size
(AWG) em? in?
14 16 1
12 and 10 20 1⁄4
8апіб 37 24
2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Exception: Where a motor is installed as a part of factory-
wired equipment that is required to be grounded and without
additional connection being required at the motor terminal
housing during equipment installation, a separate means for
motor grounding at the motor terminal housing shall not be
required.

430.13 Bushing. Where wires pass through an opening in
an enclosure, conduit box, or barrier, a bushing shall be used
to protect the conductors from the edges of openings having
sharp edges. The bushing shall have smooth, well-rounded
surfaces where it may be in contact with the conductors. If
used where oils, greases, or other contaminants may be pre-
sent, the bushing shall be made of material not deleteriously
affected.


Informational Note: See 310.10(F) for conductors
exposed to deteriorating agents.


430.14 Location of Motors.


(A) Ventilation and Maintenance. Motors shall be located so
that adequate ventilation is provided and so that maintenance,
such as lubrication of bearings and replacing of brushes, can be
readily accomplished.


Exception: Ventilation shall not be required for submersible
types of motors.


(B) Open Motors. Open motors that have commutators or
collector rings shall be located or protected so that sparks can-
not reach adjacent combustible material.


Exception: Installation of these motors on wooden floors or
supports shall be permitted.


430.16 Exposure to Dust Accumulations. In locations where
dust or flying material collects on or in motors in such quan-
tities as to seriously interfere with the ventilation or cooling
of motors and thereby cause dangerous temperatures, suitable
types of enclosed motors that do not overheat under the prevail-
ing conditions shall be used.


Informational Note: Especially severe conditions may
require the use of enclosed pipe-ventilated motors, or
enclosure in separate dusttight rooms, properly ventilated
from a source of clean air.


430.17 Highest Rated or Smallest Rated Motor. In deter-
mining compliance with 430.24, 430.53(B), and 430.53(C), the
highest rated or smallest rated motor shall be based on the rated
full-load current as selected from Table 430.247, Table 430.248,
Table 430.249, and Table 430.250.


430.18 Nominal Voltage of Rectifier Systems. The nominal
value of the ac voltage being rectified shall be used to determine
the voltage of a rectifier derived system.


Exception: The nominal dc voltage of the rectifier shall be
used if it exceeds the peak value of the ac voltage being
rectified.


2025 California Electrical Code


430.22


Part II. Motor Circuit Conductors


А 430.21 General. Part II specifies ampacities of conductors
that are capable of carrying the motor current without overheat-
ing under the conditions specified.


Part II shall not apply to motor circuits rated over 1000 volts,
nominal.


Informational Note No. 1: See Part XI for motor circuits
rated over 1000 volts, nominal.


Informational Note No. 2: See 110.14(C) and 430.9(B)
for equipment device terminal requirements.


430.22 Single Motor. Conductors that supply a single motor
used in a continuous duty application shall have an ampacity
of not less than 125 percent of the motor full-load current rat-
ing, as determined by 430.6(A)(1), or not less than specified in
430.22(A) through (G).


(A) Direct-Current Motor-Rectifier Supplied. For dc
motors operating from a rectified power supply, the conduc-
tor ampacity on the input of the rectifier shall not be less
than 125 percent of the rated input current to the rectifier. For
dc motors operating from a rectified single-phase power supply,
the conductors between the field wiring output terminals of the
rectifier and the motor shall have an ampacity of not less than
the following percentages of the motor full-load current rating:


(1) Where a rectifier bridge of the single-phase, half-wave type
is used, 190 percent.

(2) Where a rectifier bridge of the single-phase, full-wave type
is used, 150 percent.

(B) Multispeed Motor. For a multispeed motor, the selection

of branch-circuit conductors on the line side of the controller

shall be based on the highest of the full-load current ratings

shown on the motor nameplate, The ampacity of the branch-

circuit conductors between the controller and the motor shall not

be less than 125 percent of the current rating of the winding(s)

that the conductors energize.


(C) Wye-Start, Delta-Run Motor. For a wye-start, delta-
run connected motor, the ampacity of the branch-circuit con-
ductors on the line side of the controller shall not be less than
125 percent of the motor full-load current as determined by
430.6(A)(1). The ampacity of the conductors between the con-
troller and the motor shall not be less than 72 percent of the
motor full-load current rating as determined by 430.6(A)(1).


Informational Note: The individual motor circuit con-
ductors of a wye-start, delta-run connected motor carry
58 percent of the rated load current. The multiplier of
72 percent is obtained by multiplying 58 percent by 1.25.
(D) Part-Winding Motor. For a part-winding connected
motor, the ampacity of the branch-circuit conductors on the
line side of the controller shall not be less than 125 percent
of the motor full-load current as determined by 430.6(A)(1).
The ampacity of the conductors between the controller and the


70-405


430.23


motor shall not be less than 62.5 percent of the motor full-load
current rating as determined by 430.6(A)(1).


Informational Note: The multiplier of 62.5 percent is
obtained by multiplying 50 percent by 1.25.


(E) Other Than Continuous Duty. Conductors for a motor
used in a short-time, intermittent, periodic, or varying duty appli-
cation shall have an ampacity of not less than the percentage of
the motor nameplate current rating shown in Table 430.22(E),
unless the authority having jurisdiction grants special permis-
sion for conductors of lower ampacity.


(F) Separate Terminal Enclosure. The conductors between
a stationary motor rated 1 hp or less and the separate termi-
nal enclosure permitted in 430.245(B) shall be permitted to be
smaller than 14 AWG but not smaller than 18 AWG, provided
they have an ampacity as specified in 430.22.


(G) Conductors for Small Motors. Conductors for small
motors shall not be smaller than 14 AWG unless otherwise per-
mitted in 430.22(G)(1) or (G)(2).


(1) 18 AWG Copper. 18 AWG individual copper conductors
installed in a cabinet or enclosure, copper conductors that are
part of a jacketed multiconductor cable assembly, or copper
conductors in a flexible cord shall be permitted, under either of
the following sets of conditions:


Table 430.22(Е) Duty-Cycle Service


Nameplate Current Rating Percentages


30- & 60-
5-Minute 15-Minute Minute
Rated Rated Rated
Motor Motor Motor


Classificatlon
of Service


Continuous
Rated Motor


Short-time duty 110 120
operating
valves, raising
or lowering
tolls, etc.
Intermittent duty 85 85 90 140
freight and
passenger
elevators, tool
heads, pumps,
drawbridges,
turntables,
etc. (for arc.
welders, see
630.11)
Periodic duty 85 90 95 140
rolls, ore- and
coal-handling
machines, etc.
Varying duty 110 120 150 200


150 —


Note: Any motor application shall be considered as continuous duty unless
the nature of the apparatus it drives is such that the motor will not operate.
continuously with load under any condition of use.


70-406


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(1) Thecircuit supplies a motor with a full-load current rating,
as determined by 430.6(A)(1), of greater than 3.5 amperes,
and less than or equal to 5 amperes, and all the following
conditions are met:


a. The circuit is protected in accordance with 430.52.

b. The circuit is provided with maximum Class 10 or
Class 10A overload protection in accordance with
430.32.

C. Overcurrent protection is provided in accordance with


2404(D)(1)Q).


(2) The circuit supplies a motor with a full-load current rating,
as determined by 430.6(A)(1), of 3.5 amperes or less, and
all the following conditions are met:


a. The circuit is protected in accordance with 430.52.

b. The circuit is provided with maximum Class 20 over-
load protection in accordance with 430.32.

C. Overcurrent protection is provided in accordance with
240.4(D)(1)(2).


(2) 16 AWG Copper. 16 AWG individual copper conductors
installed in a cabinet or enclosure, copper conductors that are
part of a jacketed multiconductor cable assembly, or copper
conductors in a flexible cord shall be permitted under either of
the following sets of conditions:


(1) The circuit supplies a motor with a full-load current rating,
as determined by 430.6(A)(1), of greater than 5.5 amperes,
and less than or equal to 8 amperes, and all the following
conditions are met:


a. The circuit is protected in accordance with 430.52.

b. The circuit is provided with maximum Class 10 or
Class 10A overload protection in accordance with
430.32.

C. Overcurrent protection is provided in accordance with
240.4(D)(2)(2).

(2) The circuit supplies a motor with a full-load current rating,
as determined by 430.6(A)(1), of 5.5 amperes or less, and
all the following conditions are met:


a. The circuit is protected in accordance with 430.52.
b. The circuit is provided with maximum Class 20 over-
load protection in accordance with 430.32.
c. Overcurrent protection is provided in accordance with
240.4(D)(2)(2).
430.23 Wound-Rotor Secondary.
(A) Continuous Duty. For continuous duty, the conductors
connecting the secondary of a wound-rotor ac motor to its con-


troller shall have an ampacity not less than 125 percent of the
full-load secondary current of the motor.


(B) Other Than Continuous Duty. For other than continu-
ous duty, these conductors shall have an ampacity, in percent
of full-load secondary current, not less than that specified in
Table 430.22(Е).


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS.


Table 430.23(C) Secondary Conductor


Ampacity of Conductor
in Percent of Full-Load
Resistor Duty Classification Secondary Current
Light starting duty 35
Heavy starting duty 45
Extra-heavy starting duty 55
Light intermittent duty 65
Medium intermittent duty 75
Heavy intermittent duty 85
Continuous duty 110


(C) Resistor Separate from Controller. Where the second-
ary resistor is separate from the controller, the ampacity of the
conductors between controller and resistor shall not be less than
that shown in Table 430.23(C).


430.24 Several Motors or a Motor(s) and Other Load(s).
Conductors supplying several motors, or a motor(s) and other
load(s), shall have an ampacity not less than the sum of each of
the following:


(1) 125 percent of the full-load current rating of the highest
rated motor, as determined by 430.6(A)

(2) Sum of the full-load current ratings of all the other motors
in the group, as determined by 430.6(A)

(3) 100 percent of the noncontinuous non-motor load

(4) 125 percent of the continuous non-motor load.


Informational Note: See Informative Annex D, Example
No. D8.


Exception No. 1: Where one or more of the motors of the group
are used for short-time, intermittent, periodic, or varying duty,
the ampere rating of such motors to be used in the summation
shall be determined in accordance with 430.22(E). For the high-
est rated motor, the greater of either the ampere rating from
430.22(E) or the largest continuous duty motor full-load current
multiplied by 1.25 shall be used in the summation.


Exception No. 2: The ampacity of conductors supplying motor-
operated fixed electric space-heating equipment shall comply
with 424.4(B).


Exception No. 3: Where the circuitry is interlocked so as to pre-
vent simultaneous operation of selected motors or other loads,
the conductor ampacity shall be permitted to be based on the
summation of the currents of the motors and other loads to be
operated simultaneously that results in the highest total current.


430.25 Multimotor and Combination-Load Equipment.
The ampacity of the conductors supplying multimotor and
combination-load equipment shall not be less than the minimum
circuit ampacity marked on the equipment in accordance with
430.7(D). Where the equipment is not factory-wired and the
individual nameplates are visible in accordance with 430.7(D)
(2), the conductor ampacity shall be determined in accordance
with 430.24.


2025 California Electrical Code


430.28


430.26 Feeder Demand Factor. Where reduced heating of
the conductors results from motors operating on duty-cycle,
intermittently, or from all motors not operating at one time, the
authority having jurisdiction may grant permission for feeder
conductors to have an ampacity less than specified in 430.24,
provided the conductors have sufficient ampacity for the maxi-
mum load determined in accordance with the sizes and number
of motors supplied and the character of their loads and duties.


Informational Note: Demand factors determined in the
design of new facilities can often be validated against
actual historical experience from similar installations.


430.27 Capacitors with Motors. Where capacitors are
installed in motor circuits, conductors shall comply with 460.8
and 460.9.


430.28 Feeder Taps. Feeder tap conductors shall have an
ampacity not less than that required by Part II, shall terminate in
a branch-circuit protective device, and, in addition, shall meet
one of the following requirements:


(1) Be enclosed either by an enclosed controller or by a race-
way, be not more than 3.0 m (10 ft) in length, and, for
field installation, be protected by an overcurrent device on
the line side of the tap conductor, the rating or setting of
which shall not exceed 1000 percent of the tap conductor
ampacity

(2) Have an ampacity of at least one-third that of the feeder
conductors, be suitably protected from physical damage or
enclosed in a raceway, and be not more than 7.5 m (25 ft)
in length

(3) Have an ampacity not less than the feeder conductors
Exception: Feeder taps over 7.5 m (25 ft) long. In high-bay
manufacturing buildings [over 11 m (35 ft) high at walls),
where conditions of maintenance and supervision ensure that
only qualified persons service the systems, conductors tapped
to a feeder shall be permitted to be not over 7.5 m (25 ft) long
horizontally and not over 30.0 m (100 ft) in total length where
all of the following conditions are met:


(1) The ampacity of the tap conductors is not less than one-
third that of the feeder conductors.

(2) The tap conductors terminate with a single circuit breaker
or a single set of fuses complying with (1) Part IV, where
the load-side conductors are a branch circuit, or (2) Part V,
where the load-side conductors are a feeder.

(3) The tap conductors are suitably protected from physical
damage and are installed in raceways.

(4) The tap conductors are continuous from end-to-end and
contain no splices.

(5) The tap conductors shall be 6 AWG copper or 4 AWG alu-
minum or larger.

(6) The tap conductors shall not penetrate walls, floors, or
ceilings.

(7) The tap shall not be made less than 9.0 m (30 ft) from the
floor.


43029


Table 430.29 Conductor Rating Factors for Power Resistors


Time in Seconds Ampacity
of Conductor
in Percent of

On Off Full-Load Current
5 75 35
10 70 45
15 75 55
15 45 65
15 30 75
15 15 85
Continuous Duty 110


430.29 Constant Voltage Direct-Current Motors—Power
Resistors. Conductors connecting the motor controller to sepa-
rately mounted power accelerating and dynamic braking resistors
in the armature circuit shall have an ampacity not less than the
value calculated from Table 430.29 using motor full-load cur-
rent. If an armature shunt resistor is used, the power accelerating
resistor conductor ampacity shall be calculated using the total of
motor full-load current and armature shunt resistor current.


Armature shunt resistor conductors shall have an ampacity


of not less than that calculated from Table 430.29 using rated
shunt resistor current as full-load current.


Part Ш. Motor and Branch-Circuit Overload Protection


A 430.31 General. Part III specifies overload devices intended
to protect motors, motor-control apparatus, and motor branch-
circuit conductors against excessive heating due to motor over-
loads and failure to start.


Informational Note No. 1: See Informative Annex D,
Example D8.

Informational Note No. 2: See Article 100 for the defini-
tion of Overload.

N (A) Where Hazard Exists. These provisions shall not require
overload protection where a power loss would cause a hazard,
such as in the case of fire pumps.

Informational Note: See 695.7 for protection of fire
pump supply conductors.

N (B) Not Over 1000 Volts. Part III shall not apply to motor cir-
cuits rated over 1000 volts, nominal.


Informational Note: See Part XI for over 1000 volts,
nominal.


430.32 Continuous-Duty Motors.


(A) More Than 1 Horsepower. Each motor used in a continu-
ous duty application and rated more than 1 hp shall be protected
against overload by one of the means in 430.32(A)(1) through
(АХФ).


70-408


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


A (1) Separate Overload Device. A separate overload device
that is responsive to motor current. This device shall be selected
to trip or shall be rated at no more than the following percent of
the motor nameplate full-load current rating:


Motors with a marked service factor 1.15 or greater 125%
Motors with a marked temperature rise 40°C or less 125%
All other motors 115%


Modification of this value shall be permitted as provided in
430.32(C). For a multispeed motor, each winding connection
shall be considered separately.


Where a separate motor overload device is connected so
that it does not carry the total current designated on the motor
nameplate, such as for wye-delta starting, the proper percent-
age of nameplate current applying to the selection or setting of
the overload device shall be clearly designated on the equip-
ment, or the manufacturer's selection table shall take this into
account.


Informational Note: See 460.9 for power factor correc-
tion capacitors that are installed on the load side of the
motor overload device.


(2) Thermal Protector or Electronically Protected. A ther-
mal protector integral with the motor shall be approved for
use with the motor it protects on the basis that it will prevent
dangerous overheating of the motor due to overload and failure
to start. An electronically protected motor shall be approved
for use on the basis that it will prevent dangerous overheating
due to the failure of the electronic control, overload, or failure
to start the motor. The ultimate trip current of a thermally or
electronically protected motor shall not exceed the following
percentage of motor full-load current given in Table 430.248,
Table 430.249, and Table 430.250:


Motor full-load current 9 amperes or less 17096

Motor full-load current from 9.1 to, and including, 156%
20 amperes

Motor full-load current greater than 20 amperes 140%


If the motor current-interrupting device is separate from the
motor and its control circuit is operated by a protective device
integral with the motor, it shall be arranged so that the opening
of the control circuit will result in interruption of current to the
motor.


(3) Integral with Motor. A protective device integral with
a motor that will protect the motor against damage due to
failure to start shall be permitted if the motor is part of an
approved assembly that does not normally subject the motor
to overloads.


(4) Larger Than 1500 Horsepower. For motors larger than
1500 hp, a protective device having embedded temperature
detectors that cause current to the motor to be interrupted when
the motor attains a temperature rise greater than marked on the
nameplate in an ambient temperature of 40°C.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(B) One Horsepower or Less, Automatically Started. Any
motor of 1 hp or less that is started automatically shall be pro-
tected against overload by one of the following means.


(1) Separate Overload Device. By a separate overload device
following the requirements of 430.32(A)(1).


For a multispeed motor, each winding connection shall be
considered separately. Modification of this value shall be per-
mitted as provided in 430.32(C).


(2) Thermal Protector or Electronically Protected. A ther-
mal protector integral with the motor shall be approved for use
with the motor that it protects on the basis that it will prevent
dangerous overheating of the motor due to overload and failure
to start. An electronically protected motor shall be approved for
use on the basis that it will prevent dangerous overheating due
to the failure of the electronic control, overload, or failure to
start the motor. Where the motor current-interrupting device is
separate from the motor and its control circuit is operated by a
protective device integral with the motor, it shall be arranged so
that the opening of the control circuit results in interruption of
current to the motor.


(3) Integral with Motor. A protective device integral with a
motor that protects the motor against damage due to failure to
start shall be permitted (1) if the motor is part of an approved
assembly that does not subject the motor to overloads, or (2) if
the assembly is also equipped with other safety controls (such
as the safety combustion controls on a domestic oil burner) that
protect the motor against damage due to failure to start. Where
the assembly has safety controls that protect the motor, it shall
be so indicated on the nameplate of the assembly where it will
be visible after installation.


(4) Impedance-Protected. If the impedance of the motor
windings is sufficient to prevent overheating due to failure to
start, the motor shall be permitted to be protected as specified in
430.32(D)(2)a. for manually started motors if the motor is part
of an approved assembly in which the motor will limit itself so
that it will not be dangerously overheated.


Informational Note: Many ac motors of less than Jo hp,
such as clock motors, series motors, and so forth, and also
some larger motors such as torque motors, come within
this classification. It does not include split-phase motors
having automatic switches that disconnect the starting
windings.
(C) Selection of Overload Device. Where the sensing ele-
ment or setting or sizing of the overload device selected in
accordance with 430.32(A)(1) and 430.32(B)(1) is not suffi-
cient to start the motor or to carry the load, higher size sensing
elements or incremental settings or sizing shall be permitted to
be used, provided the trip current of the overload device does
not exceed the following percentage of motor nameplate full-
load current rating:


2025 California Electrical Code


430.35


Motors with marked service factor 1.15 or greater 140%
Motors with a marked temperature rise 40°C or less 140%
All other motors 130%


If not shunted during the starting period of the motor as pro-
vided in 430.35, the overload device shall have sufficient time
delay to permit the motor to start and accelerate its load.


Informational Note: A Class 20 overload relay will pro-
vide a longer motor acceleration time than a Class 10 or
Class 10A overload relay. A Class 30 overload relay will
provide a longer motor acceleration time than a Class 20
overload relay. Use of a higher class overload relay may
preclude the need for selection of a higher trip current.


(D) One Horsepower or Less, Nonautomatically Started.


(1) Permanently Installed. Overload protection shall be in
accordance with 430.32(B).


(2) Not Permanently Installed.


a. Within Sight from Controller. Overload protection shall be
permitted to be furnished by the branch-circuit short-circuit and
ground-fault protective device; such device, however, shall not
be larger than that specified in Part IV of Article 430.


Exception: Any such motor shall be permitted on a nominal
120-volt branch circuit protected at not over 20 amperes.


b. Not Within Sight from Controller. Overload protection shall
be in accordance with 430.32(B).


(E) Wound-Rotor Secondaries. The secondary circuits of
wound-rotor ac motors, including conductors, controllers,
resistors, and so forth, shall be permitted to be protected against
overload by the motor-overload device.


430.33 Intermittent and Similar Duty. A motor used for a
condition of service that is inherently short-time, intermittent,
periodic, or varying duty, as illustrated by Table 430.22(E),
shall be permitted to be protected against overload by the
branch-circuit short-circuit and ground-fault protective device,
provided the protective device rating or setting does not exceed
that specified in Table 430.52(CY(1).


Any motor application shall be considered to be for continu-
ous duty unless the nature of the apparatus it drives is such that
the motor cannot operate continuously with load under any con-
dition of use.

430.35 Shunting During Starting Period.

(A) Nonautomatically Started. For a  nonautomatically
started motor, the overload protection shall be permitted to be
shunted or cut out of the circuit during the starting period of the
motor if the device by which the overload protection is shunted
or cut out cannot be left in the starting position and if fuses or
inverse time circuit breakers rated or set at not over 400 percent
of the full-load current of the motor are located in the circuit so
as to be operative during the starting period of the motor.


70-409


430.36


(B) Automatically Started. The motor overload protection
shall not be shunted or cut out during the starting period if the
motor is automatically started.


Exception: The motor overload protection shall be permitted to
be shunted or cut out during the starting period on an automati-
cally started motor where the following apply:


(1) The motor starting period exceeds the time delay of avail-
able motor overload protective devices, and
(2) Listed means are provided to perform the following:


a. Sense motor rotation and automatically prevent the
shunting or cutout in the event that the motor fails to
start, and

b. Limit the time of overload protection shunting or cutout
to less than the locked rotor time rating of the protected
motor, and

c. Provide for shutdown and manual restart if motor
running condition is not reached.


430.36 Fuses—In Which Conductor. Where fuses are used
for motor overload protection, a fuse shall be inserted in each
ungrounded conductor and also in the grounded conductor if
the supply system is 3-wire, 3-phase ac with one conductor
grounded.


430.37 Devices Other Than Fuses—In Which Conductor.
Where devices other than fuses are used for motor overload pro-
tection, Table 430.37 shall govern the minimum allowable num-
ber and location of overload units such as trip coils or relays.


430.38 Number of Conductors Opened by Overload Device.
Motor overload devices, other than fuses or thermal protectors,
shall simultaneously open a sufficient number of ungrounded
conductors to interrupt current flow to the motor.


430.39 Motor Controller as Overload Protection. A motor
controller shall also be permitted to serve as an overload device
if the number of overload units complies with Table 430.37 and
if these units are operative in both the starting and running posi-
tion in the case of a dc motor, and in the running position in the
case of an ac motor.


430.40 Overload Relays. Overload relays and other devices
for motor overload protection that are not capable of opening
short circuits or ground faults shall be protected by fuses or cir-
cuit breakers with ratings or settings in accordance with 430.52
or by a motor short-circuit protector in accordance with 430.52.


Exception: Where approved for group installation and marked
to indicate the maximum size of fuse or inverse time circuit
breaker by which they must be protected, the overload devices
Shall be protected in accordance with this marking.

А 430.42 Motors on General-Purpose Branch Circuits. Over-
load protection for motors used on general-purpose branch cir-
cuits shall be provided as specified in 430.42(A), (B), (C), or (D).
(A) Not Over 1 Horsepower. One or more motors with-
out individual overload protection shall be permitted to be


70-410


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Table 430.37 Overload Units


Number and Location
of Overload Units,
Such as Trip Coils
KindofMotor Supply System or Relays
l-phaseacordc 2-ҹіге, 1-рһаѕе асог 1 in either conductor
dc ungrounded
l-phaseacordc  2-wire, 1-рһаѕе ac or 1 in ungrounded
dc, one conductor conductor
grounded
l-phase acordc  3-wire,l-phaseacor 1 in either ungrounded
dc, grounded neutral conductor
conductor
1-phase ас Any 3-phase 1 in ungrounded
conductor
2-phase ac 3-wire, 2-phase ac, 2, one in each phase
ungrounded
2-phase ac 3-wire, 2-phase ac, 2 in ungrounded
one conductor conductors
Z-phase ас 4-wire, 2-phase 2, one for each phase
ac, grounded or in ungrounded
ungrounded conductors
2-phase ac Grounded neutralor 2, one for each phase in
5-wire, 2-phase ac, any ungrounded phase
ungrounded wire
3-phase ac Any 3-phase 3, one in each phase*


"Exception: An overload unit in each phase shall not be required where
overload protection is provided by other approved means.


connected to a general-purpose branch circuit only where the
installation complies with the limiting conditions specified in
430.32(B), 430.32(D), and 430.53(A)(1) and (A)(2).


(B) Over 1 Horsepower. Motors of ratings larger than speci-
fied in 430.53(A) shall be permitted to be connected to general-
purpose branch circuits only where each motor is protected by
overload protection selected to protect the motor as specified
in 430.32. Both the motor controller and the motor overload
device shall be approved for group installation with the short-
circuit and ground-fault protective device selected in accor-
dance with 430.53.


(C) Cord-and-Plug-Connected. Where a motor is connected
to a branch circuit by means of an attachment plug and a recep-
tacle or cord connector, and individual overload protection is
omitted in accordance with 430.42(A), the rating of the attach-
ment plug and receptacle or cord connector shall not exceed
15 amperes at 125 volts or 250 volts. Where individual overload
protection is required in accordance with 430.42(B) for a motor
or motor-operated appliance that is attached to the branch circuit
through an attachment plug and a receptacle or cord connector,
the overload device shall be an integral part of the motor or appli-
ance. The rating of the attachment plug and receptacle or cord
connector shall determine the rating of the circuit to which the
motor can be connected, in accordance with 210.21(B).


2025 California Electrical Code


=


©


о


A


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(D) Time Delay. The branch-circuit short-circuit and
ground-fault protective device protecting a circuit to which
a motor or motor-operated appliance is connected shall have
sufficient time delay to permit the motor to start and acceler-
ate its load.


430.43 Automatic Restarting. A motor overload device that
can restart a motor automatically after overload tripping shall
not be installed unless approved for use with the motor it pro-
tects. A motor overload device that can restart a motor automat-
ically after overload tripping shall not be installed if automatic
restarting of the motor can result in injury to persons.


430.44 Orderly Shutdown. If immediate automatic shut-
down of a motor by a motor overload protective device(s)
would introduce additional or increased hazard(s) to a person(s)
and continued motor operation is necessary for safe shutdown
of equipment or process, a motor overload sensing device(s)
complying with Part III of this article shall be permitted to be
connected to a supervised alarm instead of causing immediate
interruption of the motor circuit, so that corrective action or an
orderly shutdown can be initiated.


Part IV. Motor Branch-Circuit Short-Circuit and
Ground-Fault Protection


A 430.51 General. Part IV specifies devices intended to pro-
tect the motor branch-circuit conductors, the motor control
apparatus, and the motors against overcurrent due to short cir-
cuits or ground faults. The devices specified in Part IV do not
include the types of devices required by 210.8, 230.95, and
590.6.


430.52


Informational Note No. 1: See Informative Annex D,

Example D8, for an example of motor branch-circuit

short-circuit and ground-fault protection selection.

Part IV shall not apply to motor circuits rated over 1000 volts,
nominal.


Informational Note No. 2: See Part XI for over 1000 volts,
nominal.


430.52 Rating or Setting for Individual Motor Circuit.


(A) General. The motor branch-circuit short-circuit and
ground-fault protective device shall comply with 430.52(B) and
either 430.52(C) or (D), as applicable.


(B) All Motors. The motor branch-circuit short-circuit and
ground-fault protective device shall be capable of carrying the
starting current of the motor.


(C) Rating or Setting.


A (1) In Accordance with Table 430.52(C)(1). A protective
device that has a rating or setting not exceeding the value calcu-
lated according to the values given in Table 430.52(CX(1) shall
be used unless otherwise permitted in 430,52(C)(1)(a) or (C)
[O01

(a) Where the values as determined by Table 430.52(C)(1)
do not correspond to the standard ampere ratings and settings
provided in 240.6, the next higher standard rating or setting
shall be permitted.

(b) Where the rating specified in Table 430.52(C)(1), or
the rating modified by 430.52(C)(1)(a), is not sufficient for the
starting current of the motor, any of the following shall apply:


A Table 430.52(C)(1) Maximum Rating or Setting of Motor Branch-Circuit Short-Circuit and Ground-Fault


Protective Devices
Percentage of Full-Load Current
Nontime Dual Element Instantaneous Inverse
Delay (Time-Delay) Trip Time
‘Type of Motor Fuse! Fuse! Breaker Breaker?

Single-phase motors 300 175 800 250
AC polyphase motors other than wound-rotor 300 175 800 250
Squirrel cage — other than Design B energy- 300 175 800 250

efficient — and Design B premium efficiency
Design B energy-efficient and Design B 300 175 1100 250

premium efficiency
Synchronous? 300 175 800 250
Wound-rotor 150 150 800 150
DC (constant voltage) 150 150 250 150


Note: Sec 430.54 for certain exceptions to the values specified.


JThe values in the Nontime Delay Fuse column apply to time-delay Class CC fuses.


430.52(C) (D) and (СУПЫ).


?The values given in the last column also cover the ratings of nonadjustable inverse time types of circuit breakers that can be modified as in


3Synchronous motors of the low-torque, low-speed type (usually 450 rpm or lower), such as those used to drive reciprocating cot
pumps, and so forth, that start unloaded, do not require a fuse rating or circuit-breaker setting in excess of 200 percent of full- -load current.


2025 California Electrical Code


70-411


430.52


(1) The rating of a nontime-delay fuse not exceeding
600 amperes or a time-delay Class CC fuse shall be permit-
ted to be increased but shall in no case exceed 400 percent
of the full-load current.

(2) The rating of a time-delay (dual-element) fuse shall be
permitted to be increased but shall in no case exceed
225 percent of the full-load current.

(3) The rating of an inverse time circuit breaker shall be permit-
ted to be increased but shall in no case exceed 400 percent
for full-load currents of 100 amperes or less or 300 percent
for full-load currents greater than 100 amperes,

(4) The rating of a fuse of 601-6000 ampere classification
shall be permitted to be increased but shall in no case
exceed 300 percent of the full-load current.


Informational Note: See Informative Annex D, Example
D8, for an example of motor branch-circuit short-circuit
and ground-fault rating and setting and Informational
Note Figure 430.1 for an example location.


(2) Overload Relay Table. Where maximum branch-circuit
short-circuit and ground-fault protective device ratings are shown
in the manufacturer's overload relay table for use with a motor
controller or are otherwise marked on the equipment, they shall
not be exceeded even if higher values are allowed as shown above.


A (3) Instantaneous-Trip Circuit Breaker. An instantaneous-
trip circuit breaker shall be permitted if the conditions of
430,52(C)(3)(a) and (C)(3)(b) are met.


(a) Application, Instantaneous-trip circuit breakers shall
be adjustable and part of a listed combination motor control-
ler having coordinated motor overload and short-circuit and
ground-fault protection in each conductor.

Informational Note No. 1: Instantaneous-trip circuit break-
ers are also known as motor-circuit protectors (MCPs).

Informational Note No. 2: For the purpose of this article,
instantaneous-trip circuit breakers could include a damping
means to accommodate a transient motor inrush current without
nuisance tripping of the circuit breaker.

(b) Setting. The instantaneous-trip circuit breaker shall be
adjusted to a setting in accordance with one of the following:


(1) No greater than the value specified in Table 430.52(C)(1)

(2) Where the value specified in Table 430.52(C)(1) is not suf-
ficient for the starting current of the motor, one of the fol-
lowing settings shall be permitted:

a. Motors other than design B energy-efficient and Design
B premium efficiency motors shall be permitted to be
increased but shall in no case exceed 1300 percent of
the motor full-load current.

b. Design B energy-efficient and Design B premium effi-
ciency motors shall be permitted to be increased but
shall in no case exceed 1700 percent of the motor full-
load current.

с. Where an engineering analysis determines the value
is not sufficient for the starting current of the motor, it


70-412


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


shall not be necessary to first apply the value specified
in Table 430.52(C)(1).


Informational Note No. 3: See NEMA MG 1-2016,
Motors and Generators, Part 12.59 for additional infor-
mation on the requirements for a motor to be classified
"energy efficient."

(3) Where the motor full-load current is 8 amperes or less, the
setting of the instantaneous-trip circuit breaker with a con-
tinuous current rating of 15 amperes or less in a listed com-
bination motor controller that provides coordinated motor
branch-circuit overload and short-circuit and ground-fault
protection shall be permitted to be increased to the value
marked on the motor controller.


(4) Multispeed Motor. Fora multispeed motor, a single short-
circuit and ground-fault protective device shall be permitted for
two or more windings of the motor if the rating of the protective
device does not exceed the above applicable percentage of the
nameplate rating of the smallest winding protected.


Exception: For a multispeed motor, a single short-circuit and
ground-fault protective device shall be permitted to be used and
sized according to the full-load current of the highest current
winding, where all of the following conditions are met:


(1) Each winding is equipped with individual overload protec-
tion sized according to its full-load current.

(2) The branch-circuit conductors supplying each winding are
sized according to the full-load current of the highest full-
load current winding.

(3) The motor controller for each winding has a horsepower
rating not less than that required for the winding having the
highest horsepower rating.


(5) Power Electronic Devices. Semiconductor fuses intended
for the protection of electronic devices shall be permitted in
lieu of devices listed in Table 430.52(CX(1) for power electronic
devices, associated electromechanical devices (such as bypass
contactors and isolation contactors), and conductors in a solid-
state motor controller system if the marking for replacement
fuses is provided adjacent to the fuses.


(© Self-Protected Combination Motor Controller. A listed
self-protected combination motor controller shall be permitted
in lieu of the devices specified in Table 430.52(CY(1). Adjust-
able instantaneous-trip settings shall not exceed 1300 percent
of the full-load motor current for other than Design B energy-
efficient and Design B premium efficiency motors and not more
than 1700 percent of the full-load motor current for Design B
energy-efficient and Design B premium efficiency motors.


Informational Note: Proper application of self-protected
combination motor controllers on 3-phase systems,
other than solidly grounded wye, particularly on corner
grounded delta systems, considers the self-protected com-
bination motor controllers’ individual pole-interrupting
capability.


2025 California Electrical Code


с


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


A (7) Motor Short-Circuit Protector, A motor short-circuit


( b protector shall be permitted in lieu of devices listed in


Table 430.52(CX(1) if the motor short-circuit protector is part of
a listed combination motor controller having coordinated motor
overload protection and short-circuit and ground-fault protec-
tion in each conductor and it will open the circuit at currents
exceeding 1300 percent of the motor full-load current for other
than Design B energy-efficient and Design B premium effi-
ciency motors and 1700 percent of the motor full-load current
for Design B energy-efficient and Design B premium efficiency
motors.


Informational Note: A motor short-circuit protector,
as used in this section, is a fused device and is not an
instantaneous-trip circuit breaker.


(D) Torque Motors. Torque motor branch circuits shall be
protected at the motor nameplate current rating in accordance
with 240.4(B).


430.53 Several Motors or Loads on One Branch Circuit.
Two or more motors or one or more motors and other loads
shall be permitted to be connected to the same branch circuit
under conditions specified in 430.53(D) and in 430.53(A), (B),
or (C), The branch-circuit protective device shall be fuses or
inverse time circuit breakers.


(A) Not Over 1 Horsepower. Several motors, each not
exceeding 1 hp in rating, shall be permitted on a nominal
120-volt branch circuit protected at not over 20 amperes or a
branch circuit of 1000 volts, nominal, or less, protected at not
over 15 amperes, if all of the following conditions are met:


(1) The full-load rating of each motor does not exceed
6 amperes.

(2) The rating of the branch-circuit short-circuit and ground-
fault protective device marked on any of the motor control-
lers is not exceeded.

(3) Individual overload protection conforms to 430.32.


А (B) If Smallest Rated Motor Protected. Two or more motors
or one or more motors and other loads shall be permitted to be
connected to a branch circuit where all of the following condi-
tions are met:


(1) The branch-circuit short-circuit and ground-fault protec-
tive device is selected not to exceed that allowed by 430.52
for the smallest rated motor supplied by the branch circuit.

(2) Each motor is provided with separate overload protection.

(3) It can be determined that the branch-circuit short-circuit
and ground-fault protective device will not open under the
most severe normal conditions of service that might be
encountered.


A (C) Other Group Installations. Two or more motors of any
size or one or more motors and other loads, with each motor
having individual overload protection, shall be permitted to be
connected to a branch circuit where the motor controller(s) and
overload device(s) comply with 430.53(C)(1) through (C)(5).


2025 California Electrical Code


430.53


N (1) Types of Assemblies. The assembly type shall meet one of
the following conditions:


(1) A listed factory assembly, with the motor branch-circuit
short-circuit and ground-fault protective device either pro-
vided as part of the assembly or specified by a marking on
the assembly

Field installation of the motor branch-circuit short-circuit
and ground-fault protective device, motor controller(s),
and overload device(s) as separate assemblies listed for
such use and provided with manufacturers' instructions for
use with each other


N (2) Motor Overload Devices. Each motor overload device
shall meet one of the following conditions:


Q


(1) Listed for group installation with a specified maximum rat-
ing of fuse, inverse time circuit breaker, or both

(2) Selected such that the ampere rating of the motor-branch
short-circuit and ground-fault protective device does not
exceed that permitted by 430.52 for that individual motor
overload device and corresponding motor load


М (3) Motor Controllers. Each motor controller shall meet one
of the following conditions:


(1) Listed for group installation with a specified maximum rat-
ing of fuse, circuit breaker, or both

(2) Selected such that the ampere rating of the motor-branch
short-circuit and ground-fault protective device does not
exceed that permitted by 430.52 for that individual motor
controller and corresponding motor load


N (4) Short-Circuit & Ground-Fault Protection. The branch
circuit shall be protected by fuses or listed inverse time circuit
breakers having a rating not exceeding the sum of all of the
following:


(1) The value specified in 430.52 for the highest rated motor
connected to the branch circuit
(2) The sum of the full-load current ratings of all other motors
(3) The sum of the current ratings of other loads connected to
the circuit
Where this calculation results in a rating less than the
ampacity of the branch-circuit conductors, it shall be permitted
to increase the maximum rating of the fuses or circuit breaker to
a value not exceeding that permitted by 240.4(B). Additionally,
this rating shall not be larger than allowed by 430.40 for the
overload relay protecting the smallest rated motor of the group.
N (5) Overcurrent Protection. Loads other than motor loads
shall be protected in accordance with Part I through Part VII
of Article 240.
Informational Note: See 110.10 for circuit impedance
and other characteristics.
А (D) Single Motor Taps. For group installations described
in 430.53(A), (B), or (C), the conductors of any tap supply-
ing a single motor shall not be required to have an individual


70-413


430.54


branch-circuit short-circuit and ground-fault protective device
if they comply with 430,53(D)(1) or (D)(2).


N (1) Conductors to the Motor. Conductors to the motor shall
have an ampacity that is not less than the ampacity of the branch-
circuit conductors unless all of the following conditions are met:


(1) The conductors from the point of the tap to the motor over-
load device shall not be longer than 7.5 m (25 ft).

The conductor ampacity is not less than one-third the
ampacity of the branch-circuit conductors. The minimum
ampacity shall not be less than required in 430.22.

The conductors from the point of the tap to the motor
controller(s) shall be protected from physical damage by
being enclosed in an approved raceway or other approved
means.


N (2) Tap Conductors Between the Branch Circuit and Listed
Manual Motor Controllers. Conductors from the point of the
tap from the branch circuit to a listed manual motor controller
additionally marked “Suitable for Tap Conductor Protection in
Group Installations,” or to a branch-circuit protective device,
shall meet one of the following conditions:


(2)


(3)


(1) The length of the motor tap conductors does not exceed
3 m (10 ft) and the tap conductors comply with all of the
following:


a, The ampacity of the tap conductors is not less than one-
tenth of the rating or setting of the branch-circuit short-
circuit ground-fault protective device.

b. The conductors from the motor controller to the motor
Shall have an ampacity in accordance with 430.22.

с. The conductors from the point of the tap to the motor
controller(s) shall be suitably protected from physical
damage and enclosed either by an enclosed motor con-
troller or by a raceway.

Exception to (1): Physical protection of the conductors

from the point of the tap to the motor controllers shall not

be required if the conductors have an ampacity not less than
that of the branch-circuit conductors.


(2)


The length of the motor tap conductors does not exceed
7.5 m (25 ft) and the tap conductors comply with all of the
following:


a. The ampacity of the tap conductors is not less than one-
third of the branch-circuit conductor ampacity.

b. The conductors from the motor controller to the motor
shall have an ampacity in accordance with 430.22.

c. The conductors from the point of the tap to the motor
controller(s) shall be suitably protected from physical
damage and enclosed either by an enclosed motor con-
troller or by a raceway.


Exception to (2): Physical protection of the conductors from the
point of the tap to the motor controllers shall not be required
if the conductors have an ampacity not less than that of the
branch-circuit conductors.


70-414


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS.


430.54 Multimotor and Combination-Load Equipment.
The rating of the branch-circuit short-circuit and ground-fault
protective device for multimotor and combination-load equip-
ment shall not exceed the rating marked on the equipment in
accordance with 430.7(D).


430.55 Combined Overcurrent Protection. Motor branch-
circuit short-circuit and ground-fault protection and motor
overload protection shall be permitted to be combined in a sin-
gle protective device where the rating or setting of the device
provides the overload protection specified in 430.32.


430.56 Branch-Circuit Protective Devices—In Which Con-
ductor. Branch-circuit protective devices shall comply with
240.15.


430.57 Size of Fuseholder. Where fuses are used for motor
branch-circuit short-circuit and ground-fault protection, the
fuseholders shall not be of a smaller size than required to
accommodate the fuses specified by Table 430.52(CY(1).


Exception: Where fuses having time delay appropriate for the
starting characteristics of the motor are used, it shall be permit-
ted to use fuseholders sized to fit the fuses that are used.


430.58 Rating of Circuit Breaker. A circuit breaker for motor
branch-circuit short-circuit and ground-fault protection shall
have a current rating in accordance with 430.52 and 430.110.


Part V. Motor Feeder Short-Circuit and Ground-Fault
Protection


430.61 General. Part V specifies protective devices intended
to protect feeder conductors supplying motors against overcur-
rents due to short circuits or ground-faults.


Informational Note: See Informative Annex D, Example
D8, for an example of motor feeder circuit short-circuit
and ground-fault protection rating and setting.

430.62 Rating or Setting—Motor Load.


А (A) Specific Load. A feeder supplying a specific fixed motor
load(s) and consisting of conductor sizes in accordance with
430.24 shall be provided with a protective device having a rat-
ing or setting not greater than the largest rating or setting of the
branch-circuit short-circuit and ground-fault protective device
for any motor supplied by the feeder [based on the maximum
permitted value for the specific type of protective device in
accordance with 430.52, or 440.22(A) for hermetic refrigerant
motor-compressors], plus the sum of the full-load currents of
the other motors of the group.


Where the same rating or setting of the branch-circuit short-
circuit and ground-fault protective device is used on two or more
of the branch circuits supplied by the feeder, one of the protective
devices shall be considered the largest for the above calculations.


Exception No. 1: Where one or more instantaneous-trip cir-
cuit breakers or motor short-circuit protectors are used for
motor branch-circuit short-circuit and ground-fault protection as


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


permittedin430.52(C), themaximumrating ofeachinstantaneous-
trip circuit breaker or motor short-circuit protector shall be
assumed to have a rating not exceeding the maximum percentage
of motor full-load current permitted by Table 430.52(C)(1) for
the type of feeder protective device employed.


Exception No. 2: Where the feeder overcurrent protective
device also provides overcurrent protection for a motor control
center, the provisions of 430.94 shall apply.


Informational Note: See Informative Annex D, Example
D8, for an example of motor feeder circuit short-circuit
and ground-fault protection rating and setting.
(B) Other Installations. Where feeder conductors have an
ampacity greater than required by 430.24, the rating or setting
of the feeder overcurrent protective device shall be permitted to
be based on the ampacity of the feeder conductors.


430.63 Rating or Setting—Motor Load and Other Load(s).
Where a feeder supplies a motor load and other load(s), the
feeder protective device shall have a rating not less than that
required for the sum of the other load(s) plus the following:


(1) Fora single motor, the rating permitted by 430.52

(2) For a single hermetic refrigerant motor-compressor, the
rating permitted by 440.22

(3) For two or more motors, the rating permitted by 430.62


Exception: Where the feeder overcurrent device provides the
overcurrent protection for a motor control center, the provisions
of 430.94 shall apply.


Part VI. Motor Control Circuits


430.71 General. Part VI contains modifications of the general
requirements and applies to the particular conditions of motor
control circuits.


430.72 Overcurrent Protection.


(A) General. A motor control circuit tapped from the load side
of a motor branch-circuit short-circuit and ground-fault protec-
tive device(s) and functioning to control the motor(s) connected
to that branch circuit shall be protected against overcurrent in
accordance with 430.72. Such a tapped control circuit shall not
be considered to be a branch circuit and shall be permitted to
be protected by either a supplementary or branch-circuit over-
current protective device(s). A motor control circuit other than
such a tapped control circuit shall be protected against overcur-
rent in accordance with 724.43 or the notes to Table 11(A) and
Table 11(B) in Chapter 9, as applicable.


(B) Conductor Protection. The overcurrent protection for
conductors shall be provided as specified in 430.72(B)(1) or
(B)(2).


Exception No. 1: Where the opening of the control circuit
would create a hazard as, for example, the control circuit of
a fire pump motor, and the like, conductors of control circuits
Shall require only short-circuit and ground-fault protection and
shall be permitted to be protected by the motor branch-circuit
short-circuit and ground-fault protective device(s).


Exception No. 2: Conductors supplied by the secondary side
of a single-phase transformer having only a two-wire (single-
voltage) secondary shall be permitted to be protected by over-
current protection provided on the primary (supply) side of
the transformer, provided this protection does not exceed the
value determined by multiplying the appropriate maximum rat-
ing of the overcurrent device for the secondary conductor from
Table 430.72(B)(2) by the secondary-to-primary voltage ratio.
Transformer secondary conductors (other than two-wire) shall
not be considered to be protected by the primary overcurrent
protection.


Table 430.72(B)(2) Maximum Rating of Overcurrent Protective Device іп Amperes


Protection Provided by Motor Branch-Circuit Protective Device(s)


Column A Column B Column C
Separate Protection Conductors Within Conductors Extend Beyond
Provided Enclosure Enclosure
Controi Circuit Aluminum or Aluminum or Aluminum or
Conductor Size Copper-Clad Copper-Clad Copper-Ciad
(AWG) Copper Aluminum Copper Aluminum Copper Aluminum
18 3 = 25 = 1 =
16 10 — 40 — 10 bad
14 (Note 1) = 100 — 45 —
12 (Note 1) (Note 1) 120 100 60 45
10 (Note 1) (Note 1) 160 140 90 75
Larger than 10 (Note 1) (Note 1) (Note 2) (Note 2) (Note 3) (Note 3)
Notes:
1. Value specified in 310.15 as applicable.


2. 400 percent of value specified in Table 310.17 for 60°C conductors.
3. 300 percent of value specified in Table 310.16 for 60*C conductors.


2025 California Electrical Code


70-415


430.73


(1) Separate Overcurrent Protection. Where the motor
branch-circuit short-circuit and ground-fault protective device
does not provide protection in accordance with 430.72(B)(2),
separate overcurrent protection shall be provided. The overcur-
rent protection shall not exceed the values specified in Column A
of Table 430.72(B)(2).


(2) Branch-Circuit Overcurrent Protective Device. Con-
ductors shall be permitted to be protected by the motor branch-
circuit short-circuit and ground-fault protective device and shall
require only short-circuit and ground-fault protection, Where
the conductors do not extend beyond the motor control equip-
ment enclosure, the rating of the protective device(s) shall not
exceed the value specified in Column B of Table 430.72(B)(2).
Where the conductors extend beyond the motor control equip-
ment enclosure, the rating of the protective device(s) shall not
exceed the value specified in Column C of Table 430.72(B)(2).


(C) Control Circuit Transformer. Where a motor control
circuit transformer is provided, the transformer shall be pro-
tected in accordance with 430,72(C)(1), (C)(2), (C)(3), (С)(4),
or (С)(5).


Exception: Overcurrent protection shall be omitted where the
opening of the control circuit would create a hazard as, for
example, the control circuit of a fire pump motor and the like.


А (1) Class 1 Power-Limited, Class 2, or Class 3 Circuits.
Where the transformer supplies a Class 1 power-limited circuit,
the circuit shall comply with 724.30 through 724.52. Where the
transformer supplies a Class 2 or Class 3 remote-control cir-
cuit, the circuit shall comply with the requirements of Part II
of Article 725.


(2) "Transformers. Protection shall be permitted to be pro-
vided in accordance with 450.3.


(3) Less Than 50 Volt-Amperes. Control circuit transformers
rated less than 50 volt-amperes (VA) and that are an integral
part of the motor controller and located within the motor con-
troller enclosure shall be permitted to be protected by primary
overcurrent devices, impedance limiting means, or other inher-
ent protective means.

(4) Primary Less Than 2 Amperes. Where the control circuit
transformer rated primary current is less than 2 amperes, an over-
current device rated or set at not more than 500 percent of the
rated primary current shall be permitted in the primary circuit.
(5) Other Means. Protection shall be permitted to be pro-
vided by other approved means.

430.73 Protection of Conductors from Physical Damage.
Where damage to a motor control circuit would constitute a
hazard, all conductors of such a remote motor control circuit
that are outside the control device itself shall be installed in a
raceway or be otherwise protected from physical damage.
430.74 Electrical Arrangement of Control Circuits. Where
one conductor of the motor control circuit is grounded, the


70-416


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


motor control circuit shall be arranged so that a ground fault in
the control circuit remote from the motor controller will (1) not
start the motor and (2) not bypass manually operated shutdown
devices or automatic safety shutdown devices.


430.75 Disconnection.


(A) General. Motor control circuits shall be arranged so that
they will be disconnected from all sources of supply when the
disconnecting means is in the open position. The disconnecting
means shall be permitted to consist of two or more separate
devices, one of which disconnects the motor and the motor con-
troller from the source(s) of power supply for the motor, and
the other(s), the motor control circuit(s) from its power supply.
Where separate devices are used, they shall be located immedi-
ately adjacent to each other.


Exception No. 1: Where more than 12 motor control circuit con-
ductors are required to be disconnected, the disconnecting means
Shall be permitted to be located other than immediately adjacent
to each other where all of the following conditions are met:


(1) Access to energized parts is limited to qualified persons in
accordance with Part XII of this article.

(2) A warning sign is permanently located on the outside of each
equipment enclosure door or cover permitting access to the
live parts in the motor control circuit(s), warning that motor
control circuit disconnecting means are remotely located and
specifying the location and identification of each disconnect.
Where energized parts are not in an equipment enclosure as
permitted by 430.232 and 430.233, an additional warning
sign(s) shall be located where visible to persons who may be
working in the area of the energized parts.


Exception No. 2: The motor control circuit disconnecting means
shall be permitted to be remote from the motor controller power
supply disconnecting means where the opening of one or more
motor control circuit disconnecting means is capable of resulting
in potentially unsafe conditions for personnel or property and the
conditions of items (1) and (2) of Exception No. 1 are met.


(B) Control Transformer in Motor Controller Enclosure.
Where a transformer or other device is used to obtain a reduced
voltage for the motor control circuit and is located in the motor
controller enclosure, such transformer or other device shall be
connected to the load side of the disconnecting means for the
motor control circuit.


Part VII. Motor Controllers


430.81 General. Part VII is intended to require suitable motor
controllers for all motors.


(A) Stationary Motor of % Horsepower or Less. For а sta-
tionary motor rated at 14 hp or less that is normally left running
and is constructed so that it cannot be damaged by overload or
failure to start, such as clock motors and the like, the branch-
circuit disconnecting means shall be permitted to serve as the
motor controller.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(B) Portable Motor of ^ Horsepower or Less. For a portable
motor rated at /^ hp or less, the motor controller shall be permit-
ted to be an attachment plug and receptacle or cord connector.


430.82 Motor Controller Design.


(A) Starting and Stopping. Each motor controller shall be
capable of starting and stopping the motor it controls and shall
be capable of interrupting the locked-rotor current of the motor.


(B) Autotransformer. An autotransformer starter shall pro-
vide an “off” position, a running position, and at least one start-
ing position. It shall be designed so that it cannot rest in the
starting position or in any position that will render the overload
device in the circuit inoperative.

(C) Rheostats. Rheostats shall be in compliance with the
following:


(1) Motor-starting rheostats shall be designed so that the con-
tact arm cannot be left on intermediate segments. The point
or plate on which the arm rests when in the starting posi-
tion shall have no electrical connection with the resistor.
Motor-starting rheostats for dc motors operated from a
constant voltage supply shall be equipped with automatic
devices that will interrupt the supply before the speed of
the motor has fallen to less than one-third its normal rate.


430.83 Ratings. The motor controller shall have a rating in
accordance with 430.83(A), unless otherwise permitted in
430.83(B) or (C), or in accordance with (D), under the condi-
tions specified.

(A) General.

(1) Horsepower Ratings. Motor controllers, other than
inverse time circuit breakers and molded case switches, shall


have horsepower ratings at the application voltage not lower
than the horsepower rating of the motor.


(2


(2) Circuit Breaker. A branch-circuit inverse time circuit
breaker rated in amperes shall be permitted as a motor control-
ler for all motors. Where this circuit breaker is also used for
overload protection, it shall conform to the appropriate provi-
sions of this article governing overload protection.

(3) Molded Case Switch. A molded case switch rated in
amperes shall be permitted as a motor controller for all motors.
(B) Small Motors. Devices in accordance with 430.81(A) and
(B) shall be permitted as a motor controller.

(C) Stationary Motors of 2 Horsepower or Less. For sta-


tionary motors rated at 2 hp or less and 300 volts or less, the
motorcontroller shall be permitted to be either of the following:


(1) А general-use switch having an ampere rating not less than
twice the full-load current rating of the motor

(2) On ac circuits, a general-use snap switch suitable only for
use on ac (not general-use ac-dc snap switches) where the
motor full-load current rating is not more than 80 percent
of the ampere rating of the switch


430.87


(D) Torque Motors. For torque motors, the motor controller
shall have a continuous-duty, full-load current rating not less
than the nameplate current rating of the motor. For a motor
controller rated in horsepower but not marked with the forego-
ing current rating, the equivalent current rating shall be deter-
mined from the horsepower rating by using Table 430.247,
Table 430.248, Table 430.249, or Table 430.250.


(E) Voltage Rating. A motor controller with a straight voltage
rating, for example, 240 volts or 480 volts, shall be permitted
to be applied in a circuit in which the nominal voltage between
any two conductors does not exceed the motor controller's volt-
age rating. A motor controller with a slash rating, for example,
120/240 volts or 480Y/277 volts, shall only be applied in a sol-
idly grounded circuit in which the nominal voltage to ground
from any conductor does not exceed the lower of the two values
of the motor controller's voltage rating and the nominal voltage
between any two conductors does not exceed the higher value
of the motor controller's voltage rating.


N (F) Short-Circuit Current Rating. A motor controller shall
not be installed where the available fault current exceeds the
motor controller's short-circuit current rating.


Informational Note: The short-circuit current rating
might be marked on the device or might be a rating for
a tested combination specified in the motor controller's
technical manual or instruction sheet.


430.84 Need Not Open All Conductors. The motor control-
ler shall not be required to open all conductors to the motor.


Exception: Where the motor controller serves also as a discon-
necting means, it shall open all ungrounded conductors to the
motor in accordance with 430.111.


430.85 In Grounded Conductors. One pole of the motor
controller shall be permitted to be placed in a permanently
grounded conductor if the motor controller is designed so that
the pole in the grounded conductor cannot be opened without
simultaneously opening all conductors of the circuit.


430.87 Number of Motors Served by Each Motor Control-
ler. Each motor shall be provided with an individual motor
controller.


Exception No. 1: For motors rated 1000 volts or less, a single
motor controller rated at not less than the equivalent horsepower,
as determined in accordance with 430.110(C)(1), of all the
motors in the group shall be permitted to serve the group under
any of the following conditions:


(1) Where a number of motors drive several parts of a single
machine or piece of apparatus, such as metal and wood-
working machines, cranes, hoists, and similar apparatus

(2) Where a group of motors is under the protection of one
overcurrent device in accordance with 430.53(A)

(3) Where a group of motors is located in a single room within
sight from the motor controller location


Exception No. 2: A branch-circuit disconnecting means serving
as the motor controller in accordance with 430.81(A) shall be
permitted to serve more than one motor.


430.88 Adjustable-Speed Motors. Adjustable-speed motors
that are controlled by means of field regulation shall be
equipped and connected so that they cannot be started under a
weakened field.


Exception: Starting under a weakened field shall be permitted
where the motor is designed for such starting.


430.89 Speed Limitation. Machines of the following types

shall be provided with speed-limiting devices or other speed-

limiting means:

(1) Separately excited dc motors

(2) Series motors

(3) Motor-generators and converters that can be driven at
excessive speed from the dc end, as by a reversal of current
or decrease in load


Exception: Separate speed-limiting devices or means shall not
be required under either of the following conditions:


(1) Where the inherent characteristics of the machines, the sys-
tem, or the load and the mechanical connection thereto are
such as to safely limit the speed

(2) Where the machine is always under the manual control of
a qualified operator


430.90 Combination Fuseholder and Switch as Motor Con-
troller. The rating of a combination fuseholder and switch
used as a motor controller shall be such that the fuseholder will
accommodate the size of the fuse specified in Part III of this
article for motor overload protection.


Exception: Where fuses having time delay appropriate for
the starting characteristics of the motor are used, fuseholders
of smaller size than specified in Part III of this article shall be
permitted.


Part VIII. Motor Control Centers


430.92 General. Part VIII covers motor control centers
installed for the control of motors, lighting, and power circuits.


430.94 Overcurrent Protection. Motor control centers shall
be provided with overcurrent protection in accordance with
Parts I, II, and VIII of Article 240. The ampere rating or setting
of the overcurrent protective device shall not exceed the rating
of the common power bus. This protection shall be provided
by (1) an overcurrent protective device located ahead of the
motor control center or (2) a main overcurrent protective device
located within the motor control center.

430.95 Service Equipment. Where used as service equip-
ment, each motor control center shall be provided with a single


main disconnecting means to disconnect all ungrounded service
conductors.


70-418


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Exception No. 1: A second service disconnect shall be permit-
ted to supply additional equipment.

Where a grounded conductor is provided, the motor control
center shall be provided with a main bonding jumper, sized in
accordance with 250.28(D), within one of the sections for con-
necting the grounded conductor, on its supply side, to the motor
control center equipment ground bus.


Exception No. 2: High-impedance grounded neutral systems
shall be permitted to be connected as provided in 250.36.


430.96 Grounding. Multisection motor control centers shall
be connected together with an equipment grounding conductor
or an equivalent equipment grounding bus sized in accordance
with Table 250.122. Equipment grounding conductors shall be
connected to this equipment grounding bus or to a grounding ter-
mination point provided in a single-section motor control center.
430.97 Busbars and Conductors.


(A) Support and Arrangement. Busbars shall be protected
from physical damage and be held firmly in place. Other than
for required interconnections and control wiring, only those
conductors that are intended for termination in a vertical sec-
tion shall be located in that section.


Exception: Conductors shall be permitted to travel horizontally
through vertical sections where such conductors are isolated
from the busbars by a barrier.


(B) Phase Arrangement. The phase arrangement on 3-phase
horizontal common power and vertical buses shall be A, B, C
from front to back, top to bottom, or left to right, as viewed from
the front of the motor control center. The B phase shall be that
phase having the higher voltage to ground on 3-phase, 4-wire,
delta-connected systems. Other busbar arrangements shall be per-
mitted for additions to existing installations and shall be marked.


Exception: Rear-mounted units connected to a vertical bus that
is common to front-mounted units shall be permitted to have a
C, B, A phase arrangement where properly identified.


(C) Minimum Wire-Bending Space. The minimum wire-
bending space at the motor control center terminals and mini-
mum gutter space shall be in accordance with 312.6.


(D) Spacings. Spacings between motor control center bus ter-
minals and other bare metal parts shall not be less than specified
in Table 430.97(D).


(E) Barriers. Barriers shall be placed in all service-entrance


motor control centers to isolate service busbars and terminals
from the remainder of the motor control center.


430.98 Marking.

(A) Motor Control Centers. Motor control centers shall be
marked according to 110.21, and the marking shall be plainly
visible after installation. Marking shall also include common
power bus current rating and motor control center short-circuit
current rating.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Table 430.97(D) Minimum Spacing Between Bare Metal Parts


Opposite Polarity Where Opposite Polarity Where
Mounted on the Same Surface Held Free in Air Live Parts to Ground
Nominal Voltage mm in. mm in. mm in.
Not over 125 volts, nominal 19.1 % 12.7 и 127 и
Not over 250 volts, nominal 31.8 14 19.1 n 12.7 и
Not over 600 volts, nominal 50.8 2 25.4 1 25.4 1


(B) Motor Control Units. Motor control units in a motor control
center shall comply with 430.8.


430.99 Available Fault Current. The available fault current
at the motor control center and the date the available fault cur-
rent calculation was performed shall be documented and made
available to those authorized to inspect, install, or maintain the
installation.


Part IX. Disconnecting Means


430.101 General. Part IX is intended to require disconnecting
means capable of disconnecting motors and motor controllers
from the circuit.


430.102 Location.


(A) Motor Controller. An individual disconnecting means
shall be provided for each motor controller and shall disconnect
the motor controller. The disconnecting means shall be located
in sight from the motor controller location.


Exception No. 1: For motor circuits over 1000 volts, nominal,
a motor controller disconnecting means lockable in accordance
with 110.25 shall be permitted to be out of sight of the motor
controller if the motor controller is marked with a label giving
the location of the disconnecting means.


Exception No. 2: A single disconnecting means shall be permit-
ted fora group of coordinated motor controllers that drive several
parts of a single machine or piece of apparatus. The disconnect-
ing means shall be located in sight from the motor controllers,
and both the disconnecting means and the motor controllers
shall be located in sight from the machine or apparatus.


Exception No. 3: The disconnecting means shall not be required
to be in sight from valve actuator motor (VAM) assemblies con-
taining the motor controller where such a location introduces
additional or increased hazards to persons or property and the
following conditions are met:


(1) The valve actuator motor assembly is marked with a label
giving the location of the disconnecting means.

(2) The disconnecting means is lockable in accordance with
110.25.


(B) Motor. A disconnecting means shall be provided for a
motor in accordance with 430.102(B)(1) or (B)(2).


2025 California Electrical Code


(1) Separate Motor Disconnect. A disconnecting means for
the motor shall be located in sight from the motor location and
the driven machinery location.


A (2) Motor Controller Disconnect, The motor controller discon-
necting means required in accordance with 430.102(A) shall be
permitted to serve as the disconnecting means for the motor if it is
in sight from the motor location and the driven machinery location.


Exception to (1) and (2): The disconnecting means for the
motor shall not be required under either of the following condi-
tions if the motor controller disconnecting means required in
430.102(A) is lockable in accordance with 110.25:


(1) Where such a location of the disconnecting means for the
motor is impracticable or introduces additional or increased
hazards to persons or property


Informational Note No. 1: Some examples of increased
or additional hazards include, but are not limited to,
motors rated in excess of 100 hp, multimotor equipment,
submersible motors, motors associated with adjustable-
speed drives, and motors located in hazardous (classified)
locations.


(2) In industrial installations, with written safety procedures,
where conditions of maintenance and supervision ensure
that only qualified persons service the equipment


Informational Note No. 2: See NFPA 70E-2021, Stan-

dard for Electrical Safety in the Workplace, for informa-

tion on lockout/tagout procedures.
430.103 Operation. The disconnecting means shall open all
ungrounded supply conductors and shall be designed so that no
pole can be operated independently. The disconnecting means
shall be permitted in the same enclosure with the motor control-
ler. The disconnecting means shall be designed so that it cannot
be closed automatically.


Informational Note: See 430.113 for equipment receiv-
ing energy from more than one source.
430.104 To Be Indicating. The disconnecting means shall plainly
indicate whether it is in the open (off) or closed (on) position.


430.105 Grounded Conductors. One pole of the discon-
necting means shall be permitted to disconnect a permanently
grounded conductor, provided the disconnecting means is


70-419


430.107


designed so that the pole in the grounded conductor cannot be
opened without simultaneously disconnecting all conductors of
the circuit.


430.107 Readily Accessible. At least one of the disconnect-
ing means shall be readily accessible.


430.108 Every Disconnecting Means. Every disconnecting
means in the motor circuit between the point of attachment
to the feeder or branch circuit and the point of connection to
the motor shall comply with the requirements of 430.109 and
430.110.


А 430.109 Type. The disconnecting means shall be a type in
accordance with 430.109(A), unless otherwise permitted in
430.109(B) through (G), under the conditions specified.


(A) General.


(1) Motor-Circuit Switch. A listed motor-circuit switch rated
in horsepower.


(2) Molded Case Circuit Breaker. A listed molded case cir-
cuit breaker.


(3) Molded Case Switch. A listed molded case switch.


(4) Instantaneous-Trip Circuit Breaker, An instantaneous-
trip circuit breaker that is part of a listed combination motor
controller.


(5) Self-Protected Combination Motor Controller. Listed
self-protected combination motor controller.


А (6) Manual Motor Controller. Listed manual motor control-
lers additionally marked "Suitable as Motor Disconnect" shall
be permitted as a disconnecting means where installed between
the final motor branch-circuit short-circuit protective device and
the motor. Listed manual motor controllers additionally marked
"Suitable as Motor Disconnect" shall be permitted as discon-
necting means on the line side of the fuses in accordance with
430.52(C)(5). In this case, the fuses permitted in 430.52(C)(5)
shall be considered supplementary fuses, and suitable branch-
circuit short-circuit and ground-fault protective devices shall be
installed on the line side of the manual motor controller addi-
tionally marked "Suitable as Motor Disconnect.”


(7) System Isolation Equipment. System isolation equip-
ment shall be listed for disconnection purposes. System isolation
equipment shall be installed on the load side of the overcur-
rent protection and its disconnecting means. The disconnecting
means shall be one of the types permitted by 430.109(A)(1)
through (A)(3).

(B) Stationary Motors of % Horsepower or Less. For sta-


tionary motors of 4 hp or less, the branch-circuit overcurrent
device shall be permitted to serve as the disconnecting means.


(C) Stationary Motors of 2 Horsepower or Less. For sta-
tionary motors rated at 2 hp or less and 300 volts or less, the
disconnecting means shall be permitted to be one of the follow-
ing devices:


70-420


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(1) A general-use switch having an ampere rating not less than
twice the full-load current rating of the motor

(2) On ac circuits, a general-use snap switch suitable only for
use on ac (not general-use ac-dc snap switches) where the
motor full-load current rating is not more than 80 percent
of the ampere rating of the switch

A listed manual motor controller having a horsepower rat-
ing not less than the rating of the motor and marked “Suit-
able as Motor Disconnect”


(D) Autotransformer-Type Controlled Motors. For motors
of over 2 hp up to and including 100 hp, the separate discon-
necting means required for a motor with an autotransformer-
type motor controller shall be permitted to be a general-use
switch where all of the following provisions are met:


(3)


(1) The motor drives a generator that is provided with overload
protection.

(2) The motor controller is capable of interrupting the locked-
rotor current of the motors, is provided with a no voltage
release, and is provided with running overload protection
not exceeding 125 percent of the motor full-load current
rating.

(3) Separate fuses or an inverse time circuit breaker rated or set
at not more than 150 percent of the motor full-load current
is provided in the motor branch circuit.


(E) Isolating Switches. For stationary motors rated at more
than 40 hp dc or 100 hp ac, the disconnecting means shall be
permitted to be a general-use or isolating switch where plainly
marked “Do not operate under load.”


(F) Cord-and-Plug-Connected Motors. For a cord-and-
plug-connected motor, a horsepower-rated attachment plug and
receptacle, flanged surface inlet and cord connector, or attach-
ment plug and cord connector having ratings not less than the
motor ratings shall be permitted to serve as the disconnecting
means. Horsepower-rated attachment plugs, flanged surface
inlets, receptacles, or cord connectors shall not be required
for cord-and-plug-connected appliances in accordance with
422.33, room air conditioners in accordance with 440.63, or
portable motors rated ' hp or less.


(G) Torque Motors. For torque motors, the disconnecting
means shall be permitted to be a general-use switch.


430.110 Current Rating and Interrupting Capacity.


(A) General. The disconnecting means for motor circuits
rated 1000 volts, nominal, or less shall have a current rating not
less than 115 percent of the full-load current rating of the motor.


Exception: A listed unfused motor-circuit switch having a
horsepower rating not less than the motor horsepower shall be
permitted to have a current rating less than 115 percent of the
full-load current rating of the motor.


(B) For Torque Motors. Disconnecting means for a torque
motor shall have a current rating of at least 115 percent of the
motor nameplate current.


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(C) For Combination Loads. Where two or more motors are
used together or where one or more motors are used in combi-
nation with other loads, such as resistance heaters, and where
the combined load can be simultaneous on a single disconnect-
ing means, the current and horsepower ratings of the combined
load shall be determined in accordance with 430.110(CY(1)
through (CY3).


A (1) Horsepower Rating. The rating of the disconnecting
means shall be determined from the sum of all currents, includ-
ing resistance loads, at the full-load condition and also at the
locked-rotor condition. The combined full-load current and the
combined locked-rotor current so obtained shall be considered
as a single motor for the purpose of this requirement.


The full-load current equivalent to the horsepower rating of
each motor shall be selected from Table 430.247, Table 430.248,
Table 430.249, or Table 430.250. These full-load currents shall
be added to the rating in amperes of other loads to obtain an
equivalent full-load current for the combined load.


The locked-rotor current equivalent to the horsepower rat-
ing of each motor shall be selected from Table 430.251(A) or
Table 430.251(B). The locked-rotor currents shall be added to the
rating in amperes of other loads to obtain an equivalent locked-
rotor current for the combined load. Where two or more motors
or other loads cannot be started simultaneously, the largest sum
of locked-rotor currents of a motor or group of motors that can be
started simultaneously and the full-load currents of other concur-
rent loads shall be permitted to be used to determine the equiva-
lent locked-rotor current for the simultaneous combined loads. In
cases where different current ratings are obtained when applying
these tables, the largest value obtained shall be used.


Exception No. 1: The locked-rotor current equivalent to the

horsepower rating of each polyphase motor with design letter A

shall be one of following:

(1) Ifavailable, the motor's marked value of locked-rotor amperes

(2) In the absence of a marked value of locked-rotor amperes
for the motor, the value calculated from Equation


430.110(C)(1)a:
[430.110(C)(1)a]
(1000 x motor's marked
KVA ү value of rated horsepower )
^j w) (motor’s marked value
of rated volts )x (45)
where:


kVA/hp = maximum range value of kilovolt-amperes per
horsepower with locked rotor in Table 430.7(B)
associated with the motor's marked locked-rotor
indicating code letter


Informational Note: Equation 430.110(C)(1)a is obtained
by solving for locked-rotor amperes in the formula for


2025 California Electrical Code


430.111


“Kilovolt-amperes per horsepower with locked rotor,” as
follows:


[430.110(C)(1)b]
(3)x (motor’s marked value of rated volts )
kVA X (locked — rotor amperes )
Ap (1000x motor's marked value of rated horsepower )


The numerator of Equation 430.110(C)(1)b for kilovolt-

amperes per horsepower is the apparent power input to a
three-phase motor with locked rotor in units of volt-amperes.
The factor of 1000 VA/kVA in the denominator converts this
value to units of kilovolt-amperes and "(marked value of rated
horsepower)" in the denominator converts this to kilovolt-
amperes per horsepower, Note that “motor’s marked value of
rated volts” is a line-to-line value and “locked-rotor amperes”
is a line value as opposed to a phase value.
Exception No. 2: Where part of the concurrent load is resistance
load, and where the disconnecting means is a switch rated in
horsepower and current, the switch used shall be permitted to
have a horsepower rating not less than the combined load of the
motor(s) if the current rating of the switch is not less than the
locked-rotor current of the motor(s) plus the resistance load.


(2) Current Rating. The current rating of the disconnecting
means shall not be less than 115 percent of the sum of all cur-
rents at the full-load condition determined in accordance with
430.110(C)(1).


Exception: A listed nonfused motor-circuit switch having
a horsepower rating equal to or greater than the equivalent
horsepower of the combined loads, determined in accordance
with 430.110(C)(1), shall be permitted to have a current rating
less than 115 percent of the sum of all currents at the full-load
condition.


(3) Small Motors. For small motors not covered by
Table 430.247, Table 430.248, Table 430.249, or Table 430.250,
the locked-rotor current shall be assumed to be six times the
full-load current.


430.111 Switch or Circuit Breaker as Both Motor Control-
ler and Disconnecting Means. A switch or circuit breaker
shall be permitted to be used as both the motor controller and
disconnecting means if it complies with 430.111(A) and is one
of the types specified in 430.111(B).


(A) General. The switch or circuit breaker complies with the
requirements for motor controllers specified in 430.83, opens
all ungrounded conductors to the motor, and is protected by an
overcurrent device in each ungrounded conductor (which shall
be permitted to be the branch-circuit fuses). The overcurrent
device protecting the motor controller shall be permitted to be
part of the motor controller assembly or shall be permitted to
be separate. An autotransformer-type motor controller shall be
provided with a separate disconnecting means.


70-421


430.112


(B) Type. The device shall be one of the types specified in
430.111(B)(1), (B)Q), or (B3).


(1) Air-Break Switch. An air-break switch, operable directly
by applying the hand to a lever or handle.


(2) Inverse Time Circuit Breaker. An inverse time circuit
breaker operable directly by applying the hand to a lever or
handle. The circuit breaker shall be permitted to be both power-
operable and manually operable.


(3) Oil Switch. An oil switch used on a circuit whose rating
does not exceed 1000 volts or 100 amperes, or by special per-
mission on a circuit exceeding this capacity where under expert
supervision. The oil switch shall be permitted to be both power-
operable and manually operable.


430.112 MotorsServed by Single Disconnecting Means. Each
motor shall be provided with an individual disconnecting means.


Exception: A single disconnecting means shall be permitted to
serve a group of motors under any one of the conditions of (1),
(2), and (3). The single disconnecting means shall be rated in
accordance with 430.110(C).


(1) Where a number of motors drive several parts of a single
machine or piece of apparatus, such as metal- and wood-
working machines, cranes, and hoists.

(2) Where a group of motors is under the protection of one
set of branch-circuit protective devices as permitted by
430.53(A).

(3) Where a group of motors is in a single room within sight
from the location of the disconnecting means.


430.113 Energy from More Than One Source. Motor and
motor-operated equipment receiving electric energy from more
than one source shall be provided with disconnecting means from
each source of electric energy immediately adjacent to the equip-
ment served. Each source shall be permitted to have a separate
disconnecting means, Where multiple disconnecting means are
provided, a permanent warning sign shall be provided on or adja-
cent to each disconnecting means indicating that multiple sources
must be shut off to remove all power to the equipment. The sign
at each disconnect shall identify the other specific circuits.
Exception No. 1: Where a motor receives electric energy from
more than one source, the disconnecting means for the main
power supply to the motor shall not be required to be immedi-
ately adjacent to the motor if the motor controller disconnecting
means is lockable in accordance with 110.25.


Exception No. 2: A separate disconnecting means shall not be
required for a Class 2 remote-control circuit complying with
Parts I and П of Article 725, rated not more than 30 volts, and
isolated and ungrounded.


Part X. Adjustable-Speed Drive Systems


430.120 General. The installation requirements for Part I
through Part IX are applicable unless modified or supplemented
by Part X.


70-422


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


Power conversion equipment used in adjustable-speed drive
systems shall comply with Part X for an input or output rated
1000 volts or lower and with Part XI for an input or output rated
over 1000 volts.


430.122 Conductors—Minimum Size and Ampacity.


A (A) Branch/Feeder Circuit Conductors. Circuit conductors
supplying power conversion equipment included as part of an
adjustable-speed drive system shall have an ampacity not less
than 125 percent of the rated input current to the power conver-
sion equipment.


Informational Note: Power conversion equipment can
have multiple power ratings and corresponding input
currents.


A (B) Output Conductors. The conductors between the power
conversion equipment and the motor shall have an ampacity
equal to or larger than 125 percent of the motor full-load cur-
rent as determined by 430.6(A) or (B).


Exception: If the power conversion equipment is listed and
marked as "Suitable for Output Motor Conductor Protection,"
the conductor between the power conversion equipment and the
motor shall have an ampacity equal to or greater than the larger


of the following:


(1) 125 percent of the motor full-load current as determined by
430.6(A) or (B)

(2) The ampacity of the minimum conductor size marked on
the power conversion equipment


Informational Note No. 1: See 430.130 and 430.131 for
branch circuit protection requirements. The minimum
ampacity required of output conductors is often different
than that of the conductors supplying the power conver-
sion equipment.

Informational Note No. 2: Circuit conductors on the out-
put of an adjustable-speed drive system are susceptible to
breakdown under certain conditions due to the characteris-
tics of the output waveform of the drive. Factors affecting
the conductors include, but are not limited to, the output
voltage, frequency, and current; the length of the conduc-
tors; the spacing between the conductors; and the dielectric
strength of the conductor insulation. Methods to mitigate
breakdown include consideration of one or more of these
factors.


А (C) Bypass Device. The ampacity of circuit conductors sup-
plying power conversion equipment included as part of an
adjustable-speed drive system that utilizes a bypass device shall
be the larger of either of the following:

(1) 125 percent of the rated input current to the power conver-
sion equipment

(2) 125 percent of the motor full-load current rating deter-
mined in accordance with 430.6


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS.


(D) Several Motorsor a Motor and Other Loads. Conductors
supplying several motors or a motor and other loads, including
power conversion equipment, shall have ampacity in accordance
with 430.24, using the rated input current of the power conver-
sion equipment for purposes of calculating ampacity.


430.124 Overload Protection. Overload protection of the
motor shall be provided.


(A) Included in Power Conversion Equipment. Where the
power conversion equipment is marked to indicate that motor
overload protection is included, additional overload protection
shall not be required.


(B) Bypass Circuits. For adjustable-speed drive systems that
utilize a bypass device to allow motor operation at rated full-
load speed, motor overload protection as described in Article
430, Part III, shall be provided in the bypass circuit.


(C) Multiple Motor Applications. For multiple motor appli-
cation, individual motor overload protection shall be provided
in accordance with Article 430, Part III.


430.126 Motor Overtemperature Protection.


(A) General. Adjustable-speed drive systems shall protect
against motor overtemperature conditions where the motor is
not rated to operate at the nameplate rated current over the speed
range required by the application. This protection shall be pro-
vided in addition to the conductor protection required in 430.32.
Protection shall be provided by one of the following means:


(1) Motor thermal protector in accordance with 430.32

(2) Adjustable-speed drive system with load and speed-
sensitive overload protection and thermal memory reten-
tion upon shutdown or power loss


Exception to (2): Thermal memory retention upon shutdown or
power loss is not required for continuous duty loads.


(3) Overtemperature protection relay utilizing thermal sensors
embedded in the motor and meeting the requirements of
430.126(A))

(4) Thermal sensor embedded in the motor whose communica-
tions are received and acted upon by an adjustable-speed
drive system


Informational Note: The relationship between motor cur-
rent and motor temperature changes when the motor is
operated by an adjustable-speed drive. In certain applica-
tions, overheating of motors can occur when operated at
reduced speed, even at current levels less than a motor's
rated full-load current. The overheating can be the result
of reduced motor cooling when its shaft-mounted fan is
operating less than rated nameplate RPM. As part of the
analysis to determine whether overheating will occur, it
is necessary to consider the continuous torque capability
curves for the motor given the application requirements.
This will assist in determining whether the motor overload
protection will be able, on its own, to provide protection


2025 California Electrical Code


430.130


against overheating. These overheating protection require-
ments are only intended to apply to applications where an
adjustable-speed drive, as defined in Article 100, is used.


For motors that utilize external forced air or liquid cool-
ing systems, overtemperature can occur if the cooling system
is not operating. Although this issue is not unique to adjust-
able speed applications, externally cooled motors are most
often encountered with such applications. In these instances,
overtemperature protection using direct temperature sensing
is recommended [i.e., 430.126(A)(1), (AY3), or (A)(4)], or
additional means should be provided to ensure that the cooling
system is operating (flow or pressure sensing, interlocking of
adjustable-speed drive system and cooling system, etc.).


(B) Multiple Motor Applications. For multiple motor appli-
cations, individual motor overtemperature protection shall be
provided as required in 430.126(A).


(C) Automatic Restarting and Orderly Shutdown. 430.43
and 430.44 shall apply to the motor overtemperature protection
means.


430.128 Disconnecting Means. The disconnecting means
shall be permitted to be in the incoming line to the conversion
equipment and shall have a rating not less than 115 percent of
the rated input current of the conversion unit.


430.130 Branch-Circuit Short-Circuit and Ground-Fault
Protection for Single Motor Circuits Containing Power
Conversion Equipment.


(A) Circuits Containing Power Conversion Equipment.
Circuits containing power conversion equipment shall be pro-
tected by a branch-circuit short-circuit and ground-fault protec-
tive device in accordance with all of the following:


(1) The rating and type of protection shall be determined by
430.52(C)(1), (C)(3), (С)(5), or (C)(6), using the full-load
current rating of the motor load as determined by 430.6(A)
or (B).


Exception to (1): The rating and type of protection shall be per-
mitted to be determined by Table 430.52(CY(1) using the power
conversion equipment's rated input current where the power
conversion equipment is listed and marked “Suitable for Output
Motor Conductor Protection."


Informational Note No. 1: Motor conductor branch-
circuit short-circuit and ground-fault protection from the
power conversion equipment to the motor is provided by
power conversion equipment that is listed and marked
"Suitable for Output Motor Conductor Protection."
Informational Note No. 2: A motor branch circuit using
power conversion equipment, including equipment listed
and marked "Suitable for Output Motor Conductor Pro-
tection,” includes the input circuit to the power conver-
sion equipment.


70-423


430.131


(2) Where maximum branch-circuit short-circuit and ground-
fault protective ratings are stipulated for specific device
types in the manufacturer's instructions for the power con-
version equipment or are otherwise marked on the equip-
ment, they shall not be exceeded even if higher values are
permitted by 430.130(AY(1).

A self-protected combination motor controller shall only
be permitted where specifically identified in the manufac-
turer's instructions for the power conversion equipment or
if otherwise marked on the equipment.


(3)


Informational Note No. 3: The type of protective device,
its rating, and its setting are often marked on or provided
with the power conversion equipment.


(4) Where an instantaneousetrip circuit breaker or semicon-
ductor fuses are permitted in accordance with the drive
manufacturer's instructions for use as the branchecircuit
short-circuit and ground-fault protective device for listed
power conversion equipment, they shall be provided as an
integral part of a single listed assembly incorporating both
the protective device and power conversion equipment.


(B) Bypass Circuit/Device. Branch-circuit short-circuit and
ground-fault protection shall also be provided for a bypass
circuit/device(s). Where a single branch-circuit short-circuit and
ground-fault protective device is provided for circuits contain-
ing both power conversion equipment and a bypass circuit, the
branch-circuit protective device type and its rating or setting
Shall be in accordance with those determined for the power
conversion equipment and for the bypass circuit/device(s)
equipment.


430.131 Several Motors or Loads on One Branch Circuit
Including Power Conversion Equipment. For installations
meeting all the requirements of 430.53 that include one or more
power converters, the branch-circuit short-circuit and ground-
fault protective fuses or inverse time circuit breakers shall be
of a type and rating or setting permitted for use with the power
conversion equipment using the full-load current rating of the
connected motor load in accordance with 430.53. For the pur-
poses of 430.53 and 430.131, power conversion equipment
shall be considered to be a motor controller.


Part XI. Over 1000 Volts, Nominal

430.201 General. Part XI recognizes the additional hazard
due to the use of higher voltages. It adds to or amends the other
provisions of this article.

430.202 Marking on Motor Controllers. In addition to the
marking required by 430.8, a motor controller shall be marked
with the control voltage.

430.203 Raceway Connection to Motors. Flexible metal
conduit or liquidtight flexible metal conduit not exceeding
1.8 m (6 ft) in length shall be permitted to be employed for
raceway connection to a motor terminal enclosure.


70-424


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


М 430.204 Wire-Bending Space in Enclosures. Motor controllers
rated over 1000 volts shall provide wire-bending space within the
enclosure for conductors installed in accordance with 305.5.


430.205 Size of Conductors. The ampacities of conductors

supplying equipment rated over 1000 volts, nominal, shall be

determined in accordance with 315.60or 430.205(A) and (B).
N (A) General Motor Systems. Conductors supplying motors


shall be sized not less than the current trip setting of the motor
overload protective device(s).


N (B) Adjustable-Speed Drive Systems. For an adjustable-
speed drive system, the conductors supplying the power conver-
sion equipment shall have an ampacity not less than 125 percent
of the rated input current to the power conversion equipment.


430.206 Motor-Circuit Overcurrent Protection.


(A) General Each motor circuit shall include coordinated
protection to automatically interrupt overload and fault cur-
rents in the motor, the motor-circuit conductors, and the motor
control apparatus. Adjustable-speed drive systems with input
or output voltages over 1000 volts, nominal, shall comply
with 430.124 and 430.126. All other motors shall comply with
430.206(B) through (C).


Exception: Where a motor is critical to an operation and the
motor should operate to failure if necessary to prevent a greater
hazard to persons, the sensing device(s) shall be permitted to be
connected to a supervised annunciator or alarm instead of inter-
rupting the motor circuit.

(B) Overload Protection.


(1) Type of Overload Device. Each motor shall be protected
against dangerous heating due to motor overloads and failure
to start by a thermal protector integral with the motor or exter-
nal current-sensing devices, or both. Protective device settings
for each motor circuit shall be determined under engineering
supervision.

(2) Wound-Rotor Alternating-Current Motors. The sec-
ondary circuits of wound-rotor ac motors, including conduc-
tors, motor controllers, and resistors rated for the application,
shall be considered as protected against overcurrent by the
motor overload protection means.

(3) Operation. Operation of the overload interrupting device
shall simultaneously disconnect all ungrounded conductors.
(4) Automatic Reset. Overload sensing devices shall not
automatically reset after trip unless resetting of the overload
sensing device does not cause automatic restarting of the motor
or there is no hazard to persons created by automatic restarting
of the motor and its connected machinery.


(C) Fault-Current Protection.


А (1) Type of Protection. Fault-current protection shall be pro-
vided in each motor circuit as specified by either 430.206(C)(1)
(а) or (С)(1)(Ъ).


2025 California Electrical Code


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


(a) A circuit breaker of suitable type and rating arranged so
that it can be serviced without hazard. The circuit breaker shall
simultaneously disconnect all ungrounded conductors. The
circuit breaker shall be permitted to sense the fault current by
means of integral or external sensing elements.


(b) Fuses of a suitable type and rating placed in each
ungrounded conductor. Fuses shall be used with suitable dis-
connecting means, or they shall be of a type that can also serve
as the disconnecting means. They shall be arranged so that they
cannot be serviced while they are energized.


(2) Reclosing. Fault-current interrupting devices shall not
automatically reclose the circuit.


Exception: Automatic reclosing of a circuit shall be permitted
where the circuit is exposed to transient faults and where such
automatic reclosing does not create a hazard to persons.


(3) Combination Protection. Overload protection and fault-
current protection shall be permitted to be provided by the same
device.


430.207 Rating of Motor Control Apparatus. The ultimate
trip current of overcurrent (overload) relays or other motor-
protective devices used shall not exceed 115 percent of the motor
controller's continuous current rating. Where the motor branch-
circuit disconnecting means is separate from the motor control-
