ler, the disconnecting means current rating shall not be less than
the ultimate trip setting of the overcurrent relays in the circuit.


430.208 Disconnecting Means. The motor controller discon-
necting means shall be a switch or circuit breaker having a volt-
age rating not less than that of the circuit involved, and shall be
lockable in accordance with 110.25. The disconnecting means
Shall have a current rating of not less than 100 percent of the
full-load current rating of the motor. For adjustable-speed drive
systems, the disconnecting means shall have a current rating
not less than 100 percent of the rated input current of the power
conversion equipment.


Part XII. Protection of Live Parts—AIl Voltages


430.231 General. Part XII specifies that live parts shall be
protected in an approved manner for the hazard involved.


430.232 Where Required. Exposed live parts of motors and
motor controllers operating at 50 volts or more between termi-
nals shall be guarded against accidental contact by enclosure or
by location as follows:


(1) By installation in a room or enclosure that is accessible
only to qualified persons

(2) By installation on a suitable balcony, gallery, or platform,
elevated and arranged so as to exclude unqualified persons

(3) By elevation 2.5 m (8 ft) or more above the floor


Exception: Live parts of motors operating at more than 50 volts
between terminals shall not require additional guarding for sta-
tionary motors that have commutators, collectors, and brush


2025 California Electrical Code


430.244


rigging located inside of motor-end brackets and not con-
ductively connected to supply circuits operating at more than
150 volts to ground.


430.233 Guards for Attendants. Where live parts of motors or
motor controllers operating at over 50 volts to ground are guarded
against accidental contact only by location as specified in 430,232,
and where adjustment or other attendance could be necessary dur-
ing the operation of the apparatus, suitable insulating mats or plat-
forms shall be provided so that the attendant cannot readily touch
live parts unless standing on the mats or platforms.


Informational Note: See 110.26 and 110.34 for informa-
tion on working space.


Part ХШ. Grounding—All Voltages


430.241 General. Part XIII specifies the grounding of exposed
non-current-carrying metal parts, likely to become energized,
of motor and motor controller frames to limit voltage to ground
in the event of accidental contact between energized parts and
frames. Insulation, isolation, or guarding are suitable alterna-
tives to grounding of motors under certain conditions.


430.242 Stationary Motors. The frames of stationary motors
shall be grounded under any of the following conditions:


(1) Where supplied by metal-enclosed wiring

(2) Where in a wet location and not isolated or guarded

(3) If in a hazardous (classified) location

(4) If the motor operates with any terminal at over 150 volts to
ground


Where the frame of the motor is not grounded, it shall be
permanently and effectively insulated from the ground.


430.243 Portable Motors. The frames of portable motors that
operate over 150 volts to ground shall be guarded or grounded.


Informational Note No. 1: See 250.114(4) for grounding
of portable appliances in other than residential occupancies.
Informational Note No. 2: See 250.119(D) for color of
equipment grounding conductor in flexible cords.


Exception No. 1: Listed motor-operated tools, listed motor-
operated appliances, and listed motor-operated equipment shall
not be required to be grounded where protected by a system of
double insulation or its equivalent. Double-insulated equipment
shall be distinctively marked.


Exception No. 2: Listed motor-operated tools, listed motor-
operated appliances, and listed motor-operated equipment con-
nected by a cord and attachment plug other than those required
to be grounded in accordance with 250.114.


430.244 Motor Controllers. Motor controller enclosures
Shall be connected to the equipment grounding conductor
regardless of voltage. Motor controller enclosures shall have
means for attachment of an equipment grounding conductor
termination in accordance with 250.8.


70-425


430.245


Exception: Enclosures attached to ungrounded portable equip-
ment shall not be required to be grounded.


430.245 Method of Grounding. Connection to the equipment
grounding conductor shall be done in accordance with Part VI
of Article 250.


(A) Grounding Through Terminal Housings. Where the
wiring to motors is metal-enclosed cable or in metal raceways,
junction boxes to house motor terminals shall be provided, and
the armor of the cable or the metal raceways shall be connected.
to them in accordance with 250.96(A) and 250.97.


A (B) Separation of Junction Box from Motor. The junction
box required by 430.245(A) shall be permitted to be separated
from the motor by not more than 1.8 m (6 ft) if the leads to
the motor are stranded conductors within Type AC cable, inter-
locked metal tape Type MC cable where listed and identified
in accordance with 250.118(A)(10)b., or armored cord or are
stranded leads enclosed in liquidtight flexible metal conduit,
flexible metal conduit, intermediate metal conduit, rigid metal
conduit, or electrical metallic tubing not smaller than metric


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


designator 12 (trade size %), with the armor or raceway being
connected both to the motor and to the box.


Liquidtight flexible nonmetallic conduit and rigid nonmetal-
lic conduit shall be permitted to enclose the leads to the motor
if the leads are stranded and the required equipment grounding
conductor is connected to both the motor and to the box.

Where stranded leads are used, protected as specified
above, each strand within the conductor shall be not larger than
10 AWG and shall comply with other requirements of this Code
for conductors to be used in raceways.


(C) Grounding of Motor Controller-Mounted Devices.
Instrument transformer secondaries and exposed non-current-
carrying metal or other conductive parts or cases of instrument
transformers, meters, instruments, and relays shall be grounded
in accordance with 250.170 through 250.178.


A Part XIV. Tables
(No label)


Table 430.247 Full-Load Current in Amperes, Direct-Current Motors
‘The following values of full-load currents* are for motors running at base speed.


Armature Voltage Rating*
Horsepower 90 Volts 120 Volts 180 Volts 240 Volts 500 Volts 550 Volts
К 40 3.1 20 L6
LI 5.2 41 2.6 2.0 — —
и 6.8 54 34 27 — —
% 9.6 76 48 38 — —
1 12.2 9.5 6.1 47 — —
1A — 132 83 6.6 — -
2 — 17 10.8 8.5 - -
3 — 25 16 122 —
5 — 40 27 20 — —
TA = 58 = 29 13.6 12.2
10 — 76 — 38 18 16
15 55 27 24
20 72 34 31
25 89 43 38
30 106 51 46
40 140 67 61
50 173 83 75
60 206 99 90
75 255 123 111
100 — - = 341 164 148
125 425 205 185
150 — — — 506 246 222
200 -— = — 675 330 294
*These are average dc quantities.
2025 California Electrical Code


70-426


О


О


ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS 430.245


Table 430.248 Full-Load Currents in Amperes, Single-Phase A Table 430.249 Full-Load Current, Two-Phase Alternating-


Alternating-Current Motors Current Motors (4-Wire)
The following values of full-load currents are for motors running The following values of full-load current are for motors running
at usual speeds and motors with normal torque characteristics. The at speeds usual for belted motors and motors with normal torque
voltages listed are rated motor voltages. The currents listed shall characteristics. Current in the common conductor of a 2-phase,
be permitted for system voltage ranges of 110 to 120 and 220 to 3-wire system will be 1.41 times the value given. The voltages listed
240 volts, are rated motor voltages, The currents listed shall be permitted for
system voltage ranges of 110 to 120, 220 to 240, 440 to 480, and
115 200 208 230 550 to 600 volts.
Horsepower Volts Volts Volts Volts
Induction-Type Squirrel Cage
% 44 25 24 22 and Wound Rotor (Amperes)
и 5.8 33 32 29
и 12 4l 40 3.6 115 230 460 575 2300
ГА 98 56 54 49 Horsepower Volts Volts Volts Volts Volts
% 13.8 19 76 6.9 =. eee Ske a Ie аай
i 16 9.2 88 8.0 и 40 20 10 08 —
1% 20 11.5 110 10 А 48 24 12. 10 —
2 24 13.8 13.2 12 1 64 3.2 16 13 —
3 34 19.6 18.7 17 1% 9.0 45 2.3 1.8 —
5 56 322 308 28 2 11.8 59 30 24 —
Th 80 46.0 44.0 40 3 = 8.3 42 33 Бы
10 100 57.5 55.0 50 5 = 132 6.6 53 —
TA — 19 9.0 80 —
10 — 24 12 10 —
15 — 36 18 14 —
20 — 4 23 19 -
25 — 59 29 24
30 — 69 35 28
40 E 90 45 36
50 = 113 56 45 —
60 — 133 67 53 14
75 — 166 83 66 18
100 — 218 109 87 23
125 — 270 135 108 28
150 — 312 156 125 3
200 — 416 208 167 43


2025 California Electrical Code 70-427


430.245 ARTICLE 430 — MOTORS, MOTOR CIRCUITS, AND CONTROLLERS


A Table 430.250 Full-Load Current, Three-Phase Alternating-Current Motors
The following values of full-load currents are typical for motors running at speeds usual for belted motors and motors with normal torque
characteristics. The voltages listed are rated motor voltages. The currents listed shall be permitted for system voltage ranges of 110 to 120, 220
to 240, 440 to 480, and 550 to 600 volts.


Synchronous-Type Unity Power
Inductlon-Type Squirrel Cage and Wound Rotor (Amperes) Factor* (Amperes)
115 200 208 230 460 575 2300 230 460 575 2300
Horsepower Volts Volts Volts Volts Volts Volts Volts Volts Volts Volts Volts

и 44 2.5 24 22 11 09

А 64 3.7 3.5 32 1.6 13 — — — — =

1 84 48 46 42 21 17

14 120 69 6.6 6.0 3.0 24 -— -— _- — —

2 13.6 78 7.5 6.8 34 27 — — — Бн —

3 — 11.0 10.6 9.6 48 39 — — — — —

5 - 17.5 16.7 15.2 76 6.1 — — - — —
TA = 25.3 24.2 22 11 9

10 — 322 30.8 28 14 11

15 — 483 462 42 21 7

20 — 62.1 594 54 27 22

25 — 782 748 68 34 27 — 53 26 21 =
30 — 92 88 80 40 32 — 63 32 26 —
40 =, 120 114 104 52 41 83 41 33

50 — 150 143 130 65 52 — 104 52 42 —
60 — 177 169 154 7 62 16 123 61 49 12
75 — 221 211 192 96 7 20 155 78 62 15
100 — 285 273 248 124 99 26 202 101 81 20
125 = 359 343 312 156 125 31 253 126 101 25
150 — 414 396 360 180 144 37 302 151 121 30
200 552 528 480 240 192 49 400 201 161 40
250 = = = Pes 302 242 60 = — - =
300 = = = = 361 289 n eM = m -
350 = = = = 414 336 83 ie EN = =
400 = = = = m 382 95 = = m =
450 = = = = 515 412 103 m e а am
500 — = — Бы 590 472 118 — — — —


*For 90 and 80 percent power factor, the figures shall be multiplied by 1.1 and 1.25, respectively.


A Table 430.251(A) Conversion Table of Single-Phase Locked-Rotor Currents for Selection of
Disconnecting Means and Controllers as Determined from Horsepower and Voltage Rating
For use only with 430.110, 440.12, 440.41, and 455.8(C).


Maximum Locked-Rotor Current in Amperes, Single Phase


Rated EDU e T OE EDD IH SEI a
Horsepower 115 Volts 208 Volts 230 Volts

и 58.8 32.5 29.4
и 828 45.8 414

1 96 53 48

1% 120 66 60

2 144 80 72

3 204 113 102

5 336 186 168
TÁ 480 265 240

10 1000 332 300


70-428 2025 California Electrical Code


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT 4404
‘Table 430.251(B) Conversion Table of Polyphase Design B, C, and D Maximum Locked-Rotor Currents for Selection of Disconnecting
Means and Controllers as Determined from Horsepower and Voltage Rating and Design Letter

For use only with 430.110, 440.12, 440.41, and 455.8(C).


oO


Maximum Motor Locked-Rotor Current in Amperes, Two- and Three-Phase, Design B, C, and D*


-— 115 Volts 200 Volts 208 Volts 230 Volts 460 Volts 575 Volts
Horsepower B,C,D B,C,D B,C,D B,C,D B,C,D B,C,D
и 40 23 221 20 10 8
% 50 28.8 216 25 12.5 10
1 60 345 33 30 15 12
14 80 46 44 40 20 16
2 100 575 55 50 25 20
3 — 736 71 64 E 256
5 — 105.8 102 92 46 368
1% 146 140 127 63.5 50.8
10 = 186.3 179 162 81 64.8
15 — 267 257 232 116 93
20 -— 334 321 290 145 116
25 — 420 404 365 183 146
30 500 481 435 218 174
40 = 667 641 580 290 232
50 = 834 802 725 363 290
60 — 1001 962 870 435 348
75 = 1248 1200 1085 543 434
100 = 1668 1603 1450 725 580
125 — 2087 2007 1815 908 726
150 — 2496 2400 2170 1085 868
A 200 = 3335 3207 2900 1450 1160
250 = = = = 1825 1460
300 2200 1760
350 2550 2040
400 2900 2320
450 3250 2600
500 — 3625 2900


*Design A motors are not limited to a maximum starting current or locked rotor current.


ARTICLE 440
Air-Conditioning and Refrigerating Equipment


Part I. General


440.1 Scope. This article applies to electric motor-driven air-
conditioning and refrigerating equipment and to the branch
circuits and controllers for such equipment. It provides for the
special considerations necessary for circuits supplying hermetic
refrigerant motor-compressors and for any air-conditioning or
refrigerating equipment that is supplied from a branch circuit
that supplies a hermetic refrigerant motor-compressor.

440.3 [CEC]. California Energy Code Requirements for Heat
Pump Space Heaters and their Readiness

(A) Single-Family Buildings. In single-family residential
buildings that include one or two dwellings, each dwelling unit
Shall be provided with designated spaces, receptacles, branch


2025 California Electrical Code


circuits and circuit identifications as specified for heat pump
space heaters in California Energy Code Section 150.0(t).

(B) Multifamily Buildings. In multifamily buildings, each dwell-
ing unit shall be provided with designated spaces, receptacles,
branch circuits and circuit identifications as specified for heat


, Pump space heaters in California Energy Code Section 160.9(a).


440.4 Marking on Hermetic Refrigerant Motor-
Compressors and Equipment.

(A) Hermetic Refrigerant Motor-Compressor Nameplate.
A hermetic refrigerant motor-compressor shall be provided
with a nameplate that shall indicate the manufacturer's name,
trademark, or symbol; identifying designation; phase; volt-
age; and frequency. The rated-load current in amperes of the
motor-compressor shall be marked by the equipment manufac-
turer on either or both the motor-compressor nameplate and the
nameplate of the equipment in which the motor-compressor
is used. The locked-rotor current of each single-phase motor-
compressor having a rated-load current of more than 9 amperes


70-429


»0»00»0


440.5


at 115 volts, or more than 4.5 amperes at 230 volts, and each
polyphase motor-compressor shall be marked on the motor-
compressor nameplate. Where a thermal protector complying
with 440,52(A)(2) and (B)(2) is used, the motor-compressor
nameplate or the equipment nameplate shall be marked with the
words "thermally protected." Where a protective system com-
plying with 440,52(A)(4) and (B)(4) is used and is furnished
with the equipment, the equipment nameplate shall be marked
with the words, "thermally protected system." Where a protec-
tive system complying with 440.52(A)(4) and (B)(4) is speci-
fied, the equipment nameplate shall be appropriately marked.


(B) Multimotor and Combination-Load Equipment. Mul-
timotor and combination-load equipment shall be provided
with a visible nameplate marked with the maker's name, the rat-
ing in volts, frequency and number of phases, minimum supply
circuit conductor ampacity, the maximum rating of the branch-
circuit short-circuit and ground-fault protective device, and the
short-circuit current rating of the motor controllers or indus-
trial control panel. The ampacity shall be calculated by using
Part IV and counting all the motors and other loads that will be
operated at the same time. The branch-circuit short-circuit and
ground-fault protective device rating shall not exceed the value
calculated by using Part III. Multimotor or combination-load
equipment for use on two or more circuits shall be marked with
the above information for each circuit.


Exception No. 1: Multimotor and combination-load equipment
that is suitable under the provisions of this article for connec-
tion to a single 15- or 20-ampere, 120-volt, or a 15-ampere,
208- or 240-volt, single-phase branch circuit shall be permitted
to be marked as a single load.


Exception No. 2: The minimum supply circuit conductor
ampacity and the maximum rating of the branch-circuit short-
circuit and ground-fault protective device shall not be required to
be marked on a room air conditioner complying with 440.62(A).


Exception No. 3: Multimotor and combination-load equipment
used in one- and two-family dwellings or cord-and-attachment-
plug-connected equipment shall not be required to be marked
with a short-circuit current rating.


(C) Branch-Circuit Selection Current. A hermetic refriger-
ant motor-compressor, or equipment containing such a com-
pressor, having a protection system that is approved for use with
the motor-compressor that it protects and that permits continu-
ous current in excess of the specified percentage of nameplate
rated-load current given in 440.52(B)(2) or (B)(4) shall also be
marked with a branch-circuit selection current that complies
with 440.52(B)(2) or (B)(4). This marking shall be provided by
the equipment manufacturer and shall be on the nameplate(s)
where the rated-load current(s) appears.


440.5 Marking on Controllers. A controller shall be marked
with the manufacturer’s name, trademark, or symbol; identify-
ing designation; voltage; phase; full-load and locked-rotor cur-
rent (or horsepower) rating; and other data as may be needed to
properly indicate the motor-compressor for which it is suitable.


70-430


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT


440.6 Ampacity and Rating. The size of conductors for
equipment covered by this article shall be selected from
Table 310.16 through Table 310.19 or calculated in accordance
with 310.14 as applicable. The required ampacity of conduc-
tors and rating of equipment shall be determined according to
440.6(A) and 440.6(B).


(A) Hermetic Refrigerant Motor-Compressor. For a her-
metic refrigerant motor-compressor, the rated-load current
marked on the nameplate of the equipment in which the motor-
compressor is employed shall be used in determining the rat-
ing or ampacity of the disconnecting means, the branch-circuit
conductors, the controller, the branch-circuit short-circuit and
ground-fault protection, and the separate motor overload pro-
tection. Where no rated-load current is shown on the equipment
nameplate, the rated-load current shown on the compressor
nameplate shall be used.


Exception No. 1: Where so marked, the branch-circuit selection
current shall be used instead of the rated-load current to deter-
mine the rating or ampacity of the disconnecting means, the
branch-circuit conductors, the controller, and the branch-circuit
short-circuit and ground-fault protection.


Exception No. 2: For cord-and-plug-connected equipment, the
nameplate marking shall be used in accordance with 440.22(B),
Exception No. 2.


(B) Multimotor Equipment. For multimotor equipment
employing a shaded-pole or permanent split-capacitor-type fan
or blower motor, the full-load current for such motor marked
on the nameplate of the equipment in which the fan or blower
motor is employed shall be used instead of the horsepower
rating to determine the ampacity or rating of the disconnect-
ing means, the branch-circuit conductors, the controller, the
branch-circuit short-circuit and ground-fault protection, and the
separate overload protection. This marking on the equipment
nameplate shall not be less than the current marked on the fan
or blower motor nameplate.


440.7 Highest Rated (Largest) Motor. In determining
compliance with this article and with 430.24, 430.53(B) and
430.53(C), and 430.62(A), the highest rated (largest) motor
shall be considered to be the motor that has the highest rated-
load current. Where two or more motors have the same highest
rated-load current, only one of them shall be considered as the
highest rated (largest) motor. For other than hermetic refriger-
ant motor-compressors, and fan or blower motors as covered
in 440.6(B), the full-load current used to determine the high-
est rated motor shall be the equivalent value corresponding
to the motor horsepower rating selected from Table 430.248,
Table 430.249, or Table 430.250.


Exception: Where so marked, the branch-circuit selection cur-
rent shall be used instead of the rated-load current in determin-
ing the highest rated (largest) motor-compressor.


440.8 Single Machine and Location. An air-conditioning or
refrigerating system shall be considered to be a single machine


2025 California Electrical Code


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT


under the provisions of 430.87, Exception No. 1, and 430.112,
Exception. The motors shall be permitted to be located
remotely from each other. Air-conditioning and refrigera-
tion equipment shall not be installed within a zone measured
900 mm (3 ft) horizontally and 2.5 m (8 ft) vertically from the
top of a bathtub rim or shower stall threshold. The zone shall
be all-encompassing and include the space directly over the tub
or shower stall.


440.9 Grounding and Bonding. Where equipment is installed
outdoors on a roof, an equipment grounding conductor of the
wire type shall be installed in outdoor portions of metallic race-
way systems that use compression-type fittings.


440.10 Short-Circuit Current Rating.


(A) Installation. Motor controllers or industrial control pan-
els of multimotor and combination-load equipment shall not
be installed where the available fault current exceeds its short-
circuit current rating as marked in accordance with 440.4(B).


(B) Documentation. When motor controllers or industrial
control panels of multimotor and combination-load equipment
are required to be marked with a short circuit current rating, the
available fault current and the date the available fault current cal-
culation was performed shall be documented and made available
to those authorized to inspect, install, or maintain the installation.


Part П. Disconnecting Means
440.11 General. Disconnecting means shall be capable of


disconnecting air-conditioning and refrigerating equipment,
including motor-compressors and controllers, from the circuit
conductors. If the disconnecting means is readily accessible to
unqualified persons, any enclosure door or hinged cover of a dis-
connecting means enclosure that exposes energized parts when
open shall require a tool to open or be capable of being locked.
440.12 Rating and Interrupting Capacity.


(A) Hermetic Refrigerant Motor-Compressor. A discon-
necting means serving a hermetic refrigerant motor-compressor
shall be selected on the basis of the nameplate rated-load cur-
rent or branch-circuit selection current, whichever is greater,
and locked-rotor current, respectively, of the motor-compressor
as follows.


(1) Ampere Rating. The ampere rating shall be at least
115 percent of the nameplate rated-load current or branch-
circuit selection current, whichever is greater.


Exception: A listed unfused motor circuit switch, without fuse-
holders, having a horsepower rating not less than the equivalent
horsepower determined in accordance with 440.12(A)(2) shall
be permitted to have an ampere rating less than 115 percent of
the specified current.


(2) Equivalent Horsepower, To determine the equivalent
horsepower in complying with the requirements of 430.109,
the horsepower rating shall be selected from Table 430.248,


2025 California Electrical Code


440.12


Table 430.249, or Table 430.250 corresponding to the rated-
load current or branch-circuit selection current, whichever is
greater, and also the horsepower rating from Table 430.251(A)
or Table 430.251(B) corresponding to the locked-rotor cur-
rent. In case the nameplate rated-load current or branch-circuit
selection current and locked-rotor current do not correspond
to the currents shown in Table 430.248, Table 430.249,
Table 430.250, Table 430.251(A), or Table 430.251(B), the
horsepower rating corresponding to the next higher value shall
be selected. In case different horsepower ratings are obtained
when applying these tables, a horsepower rating at least equal
to the larger of the values obtained shall be selected.


(B) Combination Loads. Where the combined load of two or
more hermetic refrigerant motor-compressors or one or more
hermetic refrigerant motor-compressor with other motors or
loads may be simultaneous on a single disconnecting means,
the rating for the disconnecting means shall be determined in
accordance with 440.12(B)(1) and (B)(2).


(1) Horsepower Rating. The horsepower rating of the discon-
necting means shall be determined from the sum of all currents,
including resistance loads, at the rated-load condition and also
at the locked-rotor condition. The combined rated-load current
and the combined locked-rotor current so obtained shall be con-
Sidered as a single motor for the purpose of this requirement as
required by 440.12(B)(1)(a) and (B)(1)(b).


(a) The full-load current equivalent to the horsepower rat-
ing of each motor, other than a hermetic refrigerant motor-
compressor, and fan or blower motors as covered in 440.6(B)
shall be selected from Table 430.248, Table 430.249, or
Table 430.250. These full-load currents shall be added to the
motor-compressor rated-load current(s) or branch-circuit
selection current(s), whichever is greater, and to the rating in
amperes of other loads to obtain an equivalent full-load current
for the combined load.


(b) The locked-rotor current equivalent to the horsepower
rating of each motor, other than a hermetic refrigerant motor-
compressor, shall be selected from Table 430.251(A) or
Table 430.251(B), and, for fan and blower motors of the shaded-
pole or permanent split-capacitor type marked with the locked-
rotor current, the marked value shall be used. The locked-rotor
currents shall be added to the motor-compressor locked-rotor
current(s) and to the rating in amperes of other loads to obtain
an equivalent locked-rotor current for the combined load. Where
two or more motors or other loads such as resistance heaters, or
both, cannot be started simultaneously, appropriate combina-
tions of locked-rotor and rated-load current or branch-circuit
selection current, whichever is greater, shall be an acceptable
means of determining the equivalent locked-rotor current for
the simultaneous combined load.


Exception: Where part of the concurrent load is a resistance load
and the disconnecting means is a switch rated in horsepower
and amperes, the switch used shall be permitted to have a


70-431


440.13


horsepower rating not less than the combined load to the motor-
compressor(s) and other motor(s) at the locked-rotor condition,
if the ampere rating of the switch is not less than this locked-
rotor load plus the resistance load.


(2) Full-Load Current Equivalent. The ampere rating of the
disconnecting means shall be at least 115 percent of the sum
of all currents at the rated-load condition determined in accor-
dance with 440.12(B)(1).


Exception: A listed unfused motor circuit switch, without fuse-
holders, having a horsepower rating not less than the equivalent
horsepower determined by 440.12(B)(1) shall be permitted to
have an ampere rating less than 115 percent of the sum of all
currents.


(C) Small Motor-Compressors. For small motor-compressors
not having the locked-rotor current marked on the nameplate, or
for small motors not covered by Table 430.247, Table 430.248,
Table 430.249, or Table 430.250, the locked-rotor current shall
be assumed to be six times the rated-load current.


(D) Disconnecting Means. Every disconnecting means in
the refrigerant motor-compressor circuit between the point
of attachment to the feeder and the point of connection to the
refrigerant motor-compressor shall comply with the require-
ments of 440.12.


(E) Disconnecting Means Rated in Excess of 100 Horse-
power, Where the rated-load or locked-rotor current as deter-
mined above would indicate a disconnecting means rated in
excess of 100 hp, 430.109(E) shall apply.


А 440.13 Cord-Connected Equipment. For cord-connected
equipment such as room air conditioners, household refrigera-
tors and freezers, drinking water coolers, and beverage dispens-
ers, a separable connector or an attachment plug and receptacle
shall be permitted to serve as the disconnecting means.


Informational Note: See 440,63 for room airconditioners.


A 440.14 Location. Disconnecting means shall be located within
sight from, and readily accessible from, the air-conditioning
or refrigerating equipment. The disconnecting means shall be
permitted to be installed on or within the air-conditioning or
refrigerating equipment. Disconnecting means shall meet the
working space requirements of 110.26(A).


The disconnecting means shall not be located on panels that
are designed to allow access to the air-conditioning or refrigera-
tion equipment or where it obscures the equipment nameplate(s).


Exception No. 1: Where the disconnecting means provided
in accordance with 430.102(A) is lockable in accordance with
110.25 and the refrigerating or air-conditioning equipment
is essential to an industrial process in a facility with written
safety procedures, and where the conditions of maintenance
and supervision ensure that only qualified persons service the
equipment, a disconnecting means within sight from the equip-
ment shall not be required.


70-432


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT


Exception No. 2: Where an attachment plug and receptacle
serve as the disconnecting means in accordance with 440.13,
their location shall be accessible but shall not be required to be
readily accessible.


Informational Note: Sec Parts VII and IX of Article 430
for additional requirements.


Part Ш. Branch-Circuit Short-Circuit and
Ground-Fault Protection


440.21 General. Part III specifies devices intended to protect
the branch-circuit conductors, control apparatus, and motors
in circuits supplying hermetic refrigerant motor-compressors
against overcurrent due to short circuits and ground faults. They
are in addition to or amendatory of the overcurrent protection
requirements found elsewhere in this Code.


440.22 Application and Selection.


(A) Rating or Setting for Individual Motor-Compressor.
The motor-compressor branch-circuit short-circuit and ground-
fault protective device shall be capable of carrying the starting
current of the motor. A protective device having a rating or set-
ting not exceeding 175 percent of the motor-compressor rated-
load current or branch-circuit selection current, whichever is
greater, shall be permitted,


Exception No. 1: If the values for branch-circuit short-circuit
and ground-fault protection in accordance with 440.22(A) do
not correspond to the standard sizes or ratings of fuses, nonad-
justable circuit breakers, thermal protective devices, or avail-
able settings of adjustable circuit breakers, a higher size, rating,
or available setting that does not exceed the next higher stan-
dard ampere rating shall be permitted.


Exception No. 2: If the values for branch-circuit short-circuit
and ground-fault protection in accordance with 440.22(A) or
the rating modified by Exception No. 1 is not sufficient for the
starting current of the motor, the rating or setting shall be per-
mitted to be increased but shall not exceed 225 percent of the
motor rated-load current or branch-circuit selection current,
whichever is greater.

Exception No. 3: The rating of the branch-circuit short-circuit
and ground-fault protective device shall not be required to be
less than 15 amperes.


(B) Rating or Setting for Equipment. The equipment
branch-circuit short-circuit and ground-fault protective device
shall be capable of carrying the starting current of the equip-
ment, Where the hermetic refrigerant motor-compressor is
the only load on the circuit, the protection shall comply with
440.22(A). Where the equipment incorporates more than one
hermetic refrigerant motor-compressor or a hermetic refrig-
erant motor-compressor and other motors or other loads, the
equipment short-circuit and ground-fault protection shall com-
ply with 430.53 and 440.22(В)(1) and (B)(2).


2025 California Electrical Code


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT


(1) Motor-Compressor Largest Load. Where a hermetic
refrigerant motor-compressor is the largest load connected
to the circuit, the rating or setting of the branch-circuit short-
circuit and ground-fault protective device shall not exceed the
value specified in 440.22(A) for the largest motor-compressor
plus the sum of the rated-load current or branch-circuit selection
current, whichever is greater, of the other motor-compressor(s)
and the ratings of the other loads supplied.


(2) Motor-Compressor Not Largest Load. Where a her-
metic refrigerant motor-compressor is not the largest load con-
nected to the circuit, the rating or setting of the branch-circuit
short-circuit and ground-fault protective device shall not exceed
a value equal to the sum of the rated-load current or branch-
circuit selection current, whichever is greater, rating(s) for the
motor-compressor(s) plus the value specified in 430.53(C)(4)
where other motor loads are supplied, or the value specified in
240.4 where only nonmotor loads are supplied in addition to the
motor-compressor(s).


Exception No. 1: Equipment that starts and operates on a
15- or 20-ampere 120-volt, or 15-ampere 208- or 240-volt
single-phase branch circuit, shall be permitted to be protected
by the 15- or 20-ampere overcurrent device protecting the
branch circuit, but if the maximum branch-circuit short-circuit
and ground-fault protective device rating marked on the equip-
ment is less than these values, the circuit protective device shall
not exceed the value marked on the equipment nameplate.


Exception No. 2: The nameplate marking of cord-and-plug-
connected equipment rated not greater than 250 volts, single-
phase, such as household refrigerators and freezers, drinking
water coolers, and beverage dispensers, shall be used in deter-
mining the branch-circuit requirements, and each unit shall be
considered as a single motor unless the nameplate is marked
otherwise.


(C) Protective Device Rating Not to Exceed the Manufactur-
er's Values. Where maximum protective device ratings shown
on a manufacturer's overload relay table for use with a motor
controller are less than the rating or setting selected in accor-
dance with 440.22(A) and (B), the protective device rating shall
not exceed the manufacturer's values marked on the equipment.


A Part IV. Circuit Conductors


440.31 General. Part IV and adjustments made in accor-
dance with Part III of Article 310 specify ampacities of con-
ductors required to carry the motor current without overheating
under the conditions specified, except as modified in 440.6(A),
Exception No. 1.

"These articles shall not apply to integral conductors of
motors, to motor controllers and the like, or to conductors that
form an integral part of approved equipment.

440.32 Single Motor-Compressor. Branch-circuit conduc-
tors supplying a single motor-compressor shall have an ampac-
ity not less than the greater of the following:


2025 California Electrical Code


440.41


(1) 125 percent of the motor-compressor rated-load current
(2) 125 percent of the branch-circuit selection current


For a wye-start, delta-run connected motor-compressor, the
selection of branch-circuit conductors between the motor con-
troller and the motor-compressor shall be permitted to be based
on 72 percent of either the motor-compressor rated-load current
or the branch-circuit selection current, whichever is greater.


Informational Note: The multiplier of 72 percent is
obtained by multiplying 58 percent by 1.25 because the
individual motor circuit conductors of wye-start, delta-
run connected motor-compressors carry 58 percent of the
rated-load current.


440.33 Motor-Compressor(s) With or Without Additional
Motor Loads. Conductors supplying one or more motor-
compressor(s) with or without an additional motor load(s) shall
have an ampacity not less than the sum of each of the following:


(1) The sum of the rated-load or branch-circuit selection cur-
rent, whichever is greater, of all motor-compressor(s)

(2) The sum of the full-load current rating of all other motors

(3) 25 percent of the highest motor-compressor or motor full
load current in the group


Exception No. 1: Where the circuitry is interlocked so as to
prevent the starting and running of a second motor-compressor
or group of motor-compressors, the conductor size shall be
determined from the largest motor-compressor or group of
motor-compressors that is to be operated at a given time.


Exception No. 2: The branch-circuit conductors for room air
conditioners shall be in accordance with Part VII of Article 440.


А 440.34 Combination Load. Conductors supplying a motor-
compressor load(s) in addition to other load(s) shall have an
ampacity sufficient for the other load(s) plus the required
ampacity for the motor-compressor load(s),The motor com-
pressor load(s) shall be determined in accordance with 440,32
or 440.33. The other load(s) shall be calculated from branch-
circuit, feeder, and service load calculations.


Exception: Where the circuitry is interlocked to prevent simul-
taneous operation of the motor-compressor(s) and all other
loads connected, the conductor size shall be determined from
the largest size required for the motor-compressor(s) and other
loads to be operated at a given time.


440.35 Multimotor and Combination-Load Equipment.
The ampacity of the conductors supplying multimotor and
combination-load equipment shall not be less than the mini-
mum circuit ampacity marked on the equipment in accordance
with 440.4(B).


Part V. Controllers for Motor-Compressors
440.41 Rating.


(A) Motor-Compressor Controller. A motor-compressor
controller shall have both a continuous-duty full-load current


70-433


440.51


rating and a locked-rotor current rating not less than the name-
plate rated-load current or branch-circuit selection current,
whichever is greater, and locked-rotor current, respectively,
of the compressor. In case the motor controller is rated in
horsepower but is without one or both of the foregoing current
ratings, equivalent currents shall be determined from the ratings
as follows. Table 430.248, Table 430.249, and Table 430.250
shall be used to determine the equivalent full-load current rat-
ing. Table 430.251(A) and Table 430.251(B) shall be used to
determine the equivalent locked-rotor current ratings.


(B) Controller Serving More Than One Load. A controller
serving more than one motor-compressor or a motor-compressor
and other loads shall have a continuous-duty full-load current
rating and a locked-rotor current rating not less than the com-
bined load as determined in accordance with 440. 12(B).


Part VI. Motor-Compressor and Branch-Circuit
Overload Protection


440.51 General. Part VI specifies devices intended to pro-
tect the motor-compressor, the motor-control apparatus, and
the branch-circuit conductors against excessive heating due to
motor overload and failure to start.


Informational Note: See 240.4(G) for application of
Parts III and VI of Article 440.


440.52 Application and Selection.


(A) Protection of Motor-Compressor. Each motor-compressor
shall be protected against overload and failure to start by one of
the following means:


(1) A separate overload relay that is responsive to motor-
compressor current. This device shall be selected to trip at
not more than 140 percent of the motor-compressor rated-
load current.

A thermal protector integral with the motor-compressor,
approved for use with the motor-compressor that it protects
on the basis that it will prevent dangerous overheating of
the motor-compressor due to overload and failure to start. If
the current-interrupting device is separate from the motor-
compressor and its control circuit is operated by a protec-
tive device integral with the motor-compressor, it shall
be arranged so that the opening of the control circuit will
result in interruption of current to the motor-compressor.

A fuse or inverse time circuit breaker responsive to motor
current, which shall also be permitted to serve as the branch-
circuit short-circuit and ground-fault protective device.
This device shall be rated at not more than 125 percent
of the motor-compressor rated-load current. It shall have
sufficient time delay to permit the motor-compressor to
start and accelerate its load. The equipment or the motor-
compressor shall be marked with this maximum branch-
circuit fuse or inverse time circuit breaker rating.

A protective system, furnished or specified and approved
for use with the motor-compressor that it protects on the


[o


(3,


(4)


70-434


ARTICLE 440 — AIR-CONDITIONING AND REFRIGERATING EQUIPMENT


basis that it will prevent dangerous overheating of the
motor-compressor due to overload and failure to start. If
the current-interrupting device is separate from the motor-
compressor and its control circuit is operated by a protec-
tive device that is not integral with the current-interrupting
device, it shall be arranged so that the opening of the
control circuit will result in interruption of current to the
motor-compressor.


(B) Protection of Motor-Compressor Control Apparatus
and Branch-Circuit Conductors. The motor-compressor
controller(s), the disconnecting means, and the branch-circuit
conductors shall be protected against overcurrent due to motor
overload and failure to start by one of the following means,
which shall be permitted to be the same device or system pro-
tecting the motor-compressor in accordance with 440.52(A):


Exception: Overload protection of motor-compressors and
equipment on 15- and 20-ampere, single-phase, branch circuits
shall be permitted to be in accordance with 440.54 and 440,55.


(1) An overload relay selected in accordance with 440.52(A) 1)
(2) A thermal protector applied in accordance with 440.52(А)
(2), that will not permit a continuous current in excess of
156 percent of the marked rated-load current or branch-
circuit selection current

A fuse or inverse time circuit breaker selected in accor-
dance with 440.52(A)(3)

A protective system, in accordance with 440.52(A)(4),
that will not permit a continuous current in excess of
156 percent of the marked rated-load current or branch-
circuit selection current


440.53 Overload Relays. Overload relays and other devices
for motor overload protection that are not capable of opening
short circuits shall be protected by fuses or inverse time cir-
cuit breakers with ratings or settings in accordance with Part III
unless identified for group installation or for part-winding
motors and marked to indicate the maximum size of fuse or
inverse time circuit breaker by which they shall be protected.


(3)
(4)


Exception: The fuse or inverse time circuit breaker size mark-
ing shall be permitted on the nameplate of the equipment in
which the overload relay or other overload device is used.


А 440.54 Motor-Compressors and Equipment on 15- or
20-Ampere Branch Circuits—Not Cord- and Attachment-
Plug-Connected. Overload protection for motor-compressors
and equipment used on 15- or 20-ampere 120-volt, or 15-ampere
208- or 240-volt, single-phase branch circuits shall be permit-
ted in accordance with 440.54(A) and (B).


(A) Overload Protection. The motor-compressor shall be
provided with overload protection selected as specified in
440.52(A). Both the controller and motor overload protective
device shall be identified for installation with the short-circuit
and ground-fault protective device for the branch circuit to
which the equipment is connected.


2025 California Electrical Code


ARTICLE 445 — GENERATORS


(B) Time Delay. The short-circuit and ground-fault protective


е device protecting the branch circuit shall have sufficient time


delay to permit the motor-compressor and other motors to start
and accelerate their loads.


A 440.55 Cord- and Attachment-Plug-Connected Motor-
Compressors and Equipment on 15- or 20-Ampere Branch
Circuits. Overload protection for motor-compressors and
equipment that are cord- and attachment-plug-connected and
used on 15- or 20-ampere 120-volt, or 15-ampere 208- or 240-
volt, single-phase branch circuits shall be permitted in accor-
dance with 440.55(A), (B), and (C).


(A) Overload Protection. The motor-compressor shall be
provided with overload protection as specified in 440.52(A).
Both the controller and the motor overload protective device
Shall be identified for installation with the short-circuit and
ground-fault protective device for the branch circuit to which
the equipment is connected.


(B) Attachment Plug and Receptacle or Cord Connector
Rating. The rating of the attachment plug and receptacle or
cord connector shall not exceed 20 amperes at 125 volts or
15 amperes at 250 volts.


(C) Time Delay. The short-circuit and ground-fault protective
device protecting the branch circuit shall have sufficient time
delay to permit the motor-compressor and other motors to start
and accelerate their loads.


A


A Part УП, Room Air Conditioners


440.60 General. Part VII shall apply to electrically energized
room air conditioners that control temperature and humidity. For
the purpose of Part VII, a room air conditioner (with or without
provisions for heating) shall be considered as an ac appliance of
the air-cooled window, console, or in-wall type that is installed
in the conditioned room and that incorporates a hermetic refrig-
erant motor-compressor(s). Part VII covers equipment rated not
over 250 volts, single phase, and the equipment shall be permit-
ted to be cord- and attachment-plug-connected.


A room air conditioner that is rated 3-phase or rated over
250 volts shall be directly connected to a wiring method recog-
nized in Chapter 3, and Part VII shall not apply.

440.61 Grounding. The enclosures of room air conditioners

shall be connected to the equipment grounding conductor in

accordance with 250.110, 250.112, and 250.114.

440.62 Branch-Circuit Requirements,

(A) Room Air Conditioner as a Single Motor Unit. A room

air conditioner shall be considered as a single motor unit in

determining its branch-circuit requirements where all the fol-

lowing conditions are met:

(1) Itis cord- and attachment-plug-connected.

(2) Its rating is not more than 40 amperes and 250 volts, single
phase.


2025 California Electrical Code


445.6


(3) Totalrated-loadcurrent is shown on the roomair-conditioner
nameplate rather than individual motor currents.

(4) The rating of the branch-circuit short-circuit and ground-
fault protective device does not exceed the ampacity of the
branch-circuit conductors or the rating of the receptacle,
whichever is less.


(B) Where No Other Loads Are Supplied. The total marked
current rating of a cord- and attachment-plug-connected room
air conditioner shall not exceed 80 percent of the current rating
of a branch circuit where no other loads are supplied.


(C) Where Lighting Units or Other Appliances Are Also
Supplied. The total marked current rating of a cord- and
attachment-plug-connected room air conditioner shall not
exceed 50 percent of the current rating of a branch circuit
where lighting outlets, other appliances, or general-use recep-
tacles are also supplied. Where the circuitry is interlocked to
prevent simultaneous operation of the room air conditioner and
energization of other outlets on the same branch circuit, a cord-
and attachment-plug-connected room air conditioner shall not
exceed 80 percent of the branch-circuit current rating.


440.63 Disconnecting Means. An attachment plug and recep-
tacle or cord connector shall be permitted to serve as the dis-
connecting means for a single-phase room air conditioner rated
250 volts or less if (1) the manual controls on the room air con-
ditioner are readily accessible and located within 1.8 m (6 ft) of
the floor, or (2) an approved manually operable disconnecting
means is installed in a readily accessible location within sight
from the room air conditioner.


440.64 Supply Cords, Where a flexible cord is used to supply
aroom air conditioner, the length of such cord shall not exceed
3.0 m (10 ft) for a nominal, 120-volt rating or 1.8 m (6 ft) for a
nominal, 208- or 240-volt rating.
440.65 Protection Devices. Single-phase cord- and plug-
connected room air conditioners shall be provided with one of
the following factory-installed devices:
(1) Leakage-current detector-interrupter (LCDI)
(2) Arc-fault circuit interrupter (AFCI)
(3) Heat detecting circuit interrupter (HDCT)

The protection device shall be an integral part of the attach-
ment plug or be located in the power supply cord within 300 mm
(12 in.) of the attachment plug.


ARTICLE 445
Generators


445.1 Scope. This article contains installation and other
requirements for generators.


A 445.6 Listing. Stationary generators shall be listed.


70-435


445.10


Exception: One of a kind or custom manufactured generators
shall be permitted to be field labeled.


Informational Note: See UL 2200, Standard for Stationary
Engine Generator Assemblies, for additional information.


445.10 Location. Generators shall be of a type suitable for the
locations in which they are installed. They shall also meet the
requirements for motors in 430.14,


Informational Note: See NFPA 37-2021, Standard for the
Installation and Use of Stationary Combustion Engines and
Gas Turbines, for information on the location of generators.


445.11 Marking. Each generator shall be provided with an
accessible nameplate giving the manufacturer's name, the rated
frequency, the number of phases if ac, the rating in kilowatts or
kilovolt-amperes, the power factor, the normal volts and amperes
corresponding to the rating, and the rated ambient temperature.


Nameplates or manufacturer's instructions shall provide the
following information for all stationary generators and portable
generators rated more than 15 kW:


(1) Alternator subtransient, transient, synchronous, and zero
sequence reactances

(2) Generator set power rating category (including but not
limited to prime, standby, or continuous)

(3) Alternator temperature rise at rated load and insulation sys-
tem class

(4) Indication if the generator is protected against overload by
inherent design, an overcurrent protective relay, a circuit
breaker, or a fuse

(5) Available fault current for inverter-based generators, in lieu
of the synchronous, subtransient, and transient reactances


Marking shall be provided by the manufacturer to indicate
whether or not the generator neutral is bonded to its frame. Where
the bonding is modified in the field, additional marking shall be
required to indicate whether the neutral is bonded to the frame.


445.12 Overcurrent Protection.


(A) Constant-Voltage Generators. Constant-voltage gen-
erators, except ac generator exciters, shall be protected from
overload by inherent design, circuit breakers, fuses, protective
relays, or other identified overcurrent protective means suitable
for the conditions of use.


(B) Two-Wire Generators. Two-wire, dc generators shall be
permitted to have overcurrent protection in one conductor only
if the overcurrent device is actuated by the entire current gener-
ated other than the current in the shunt field. The overcurrent
device shall not open the shunt field.


(C) 65 Volts or Less. Generators operating at 65 volts or less
and driven by individual motors shall be considered as protected
by the overcurrent device protecting the motor if these devices
will operate when the generators are delivering not more than
150 percent of their full-load rated current.


70-436


ARTICLE 445 — GENERATORS.


(D) Balancer Sets. Two-wire, dc generators used in conjunction
with balancer sets to obtain neutral points for 3-wire systems shall
be equipped with overcurrent devices that disconnect the 3-wire
system in case of excessive unbalancing of voltages or currents.


(E) Three-Wire, Direct-Current Generators. Three-wire,
dc generators, whether compound or shunt wound, shall be
equipped with overcurrent devices, one in each armature lead,
and connected so as to be actuated by the entire current from
the armature. Such overcurrent devices shall consist either of a
double-pole, double-coil circuit breaker or of a 4-pole circuit
breaker connected in the main and equalizer leads and tripped
by two overcurrent devices, one in each armature lead. Such
protective devices shall be interlocked so that no one pole can
be opened without simultaneously disconnecting both leads of
the armature from the system.


Exception to (A) through (E): Where deemed by the authority
having jurisdiction that a generator is vital to the operation of
an electrical system and the generator should operate to fail-
ure to prevent a greater hazard to persons, the overload sensing
device(s) shall be permitted to be connected to an annunciator
or alarm supervised by authorized personnel instead of inter-
rupting the generator circuit.


445.13 Ampacity of Conductors.


(A) General. The ampacity of the conductors from the gener-
ator output terminals to the first distribution device(s) contain-
ing overcurrent protection shall not be less than 115 percent of
the nameplate current rating of the generator, It shall be permit-
ted to size the neutral conductors in accordance with 220.61.
Conductors that must carry ground-fault currents shall not be
smaller than required by 250.30(A). Neutral conductors of de
generators that must carry ground-fault currents shall not be
smaller than the minimum required size of the largest conductor.


Exception; Where the design and operation of the generator pre-
vent overloading, the ampacity of the conductors shall not be less
than 100 percent of the nameplate current rating of the generator,
(B) Overcurrent Protection Provided. Where the generator
set is equipped with a listed overcurrent protective device or
a combination of a current transformer and overcurrent relay,
conductors shall be permitted to be tapped from the load side of
the protected terminals in accordance with 240.21(B).

Tapped conductors shall not be permitted for portable gen-
erators rated 15 kW or less where field wiring connection ter-
minals are not accessible.

445.14 Protection of Live Parts. Live parts of generators
operated at more than 50 volts ac or 60 volts dc to ground
shall not be exposed to accidental contact where accessible to
unqualified persons.

445.15 Guards for Attendants. Where necessary for the
safety of attendants, the requirements of 430.233 shall apply.


445.16 Bushings. Where field-installed wiring passes through
an opening in an enclosure, a conduit box, or a barrier, a bushing


2025 California Electrical Code


a


СУ


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


shall be used to protect the conductors from the edges of an open-
ing having sharp edges. The bushing shall have smooth, well-
rounded surfaces where it may be in contact with the conductors.
If used where oils, grease, or other contaminants may be present,
the bushing shall be made of a material not deleteriously affected.


445.17 Generator Terminal Housings. Generator terminal
housings shall comply with 430.12. Where a horsepower rating
is required to determine the required minimum size of the gen-
erator terminal housing, the full-load current of the generator
shall be compared with comparable motors in Table 430.247
through Table 430.250. The higher horsepower rating of
Table 430.247 and Table 430.250 shall be used whenever the
generator selection is between two ratings.


Exception: This section shall not apply to generators rated over
600 volts.


A 445.18 Disconnecting Means.


(A) Disconnecting Means. Generators other than cord-and-
plug-connected portable generators shall have one or more discon-
necting means. Each disconnecting means shall simultaneously
open all associated ungrounded conductors. Each disconnecting
means shall be lockable open in accordance with 110.25.


The disconnecting means shall be permitted to be located
within the generator behind a hinged cover, door, or enclosure
panel. Where the generator disconnecting means is located
within the generator, a field applied label meeting the require-
ments of 110.21(B) shall be provided indicating the location of
the generator disconnecting means.


.

N (B) Generators Installed in Parallel. Where a generator is
installed in parallel with other generators, the provisions of
445.18(A) shall be capable of isolating the generator output
terminals from the paralleling system bus. The disconnecting
means shall not be required to be located at the generator.


N 445.19 Emergency Shutdown of Prime Mover.


N (A) General. Generators shall have provisions to shut down
the prime mover. The means of shutdown shall comply with all
of the following:


(1) Be equipped with provisions to disable all prime mover
start control circuits to render the prime mover incapable
of starting

(2) Initiate a shutdown mechanism that requires a mechanical
reset


The provisions to shut down the prime mover shall be permit-
ted to satisfy the requirements of 445.18(A) where it is capable
of being locked in the open position in accordance with 110.25.


N (B) Remote Emergency Shutdown. For other than one- and
two-family dwelling units, generators with greater than 15 kW
rating shall be provided with a remote emergency stop switch
to shut down the prime mover. The remote emergency stop
switch shall be located outside the equipment room or generator


2025 California Electrical Code


450.1


enclosure at a readily accessible location and shall also meet the
requirements of 445.19(A)(1) and (A)(2).

The remote emergency stop switch shall be permitted to be
mounted on the exterior of the generator enclosure. The remote
emergency stop switch shall be labeled Generator Emergency
Shutdown, and the label shall meet the requirements of 110.21(B).


N (C) Emergency Shutdown in One- and Two-Family Dwell-
ing Units. For other than cord-and-plug-connected portable
generators, an emergency shutdown device shall be located out-
side the dwelling unit at a readily accessible location and shall
also meet the requirements of 445.19(A)(1) and (А)(2).


An emergency shutdown device mounted on the exterior of
the generator enclosure shall be permitted to satisfy the require-
ments of this section. The shutdown device shall be marked as
the Generator Emergency Shutdown, and the label shall meet
the requirements of 110.21(B)).


N 445.20 Ground-Fault Circuit-Interrupter Protection for
Receptacles on 15-kW or Smaller Portable Generators.
Receptacle outlets that are a part of a 15-kW or smaller portable
generator shall have listed ground-fault circuit-interrupter pro-
tection (GFCI) for personnel integral to the generator or recep-
tacle as indicated in either 445.20(A) ог (B):

(A) Unbonded (Floating Neutral) Generators, Unbonded
generators with both 125-volt and 125/250-volt receptacle out-
lets shall have listed GFCI protection for personnel integral to
the generator or receptacle on all 125-volt, 15- and 20-ampere
receptacle outlets.
Exception: GFCI protection shall not be required where the 125-
volt receptacle outlets(s) is interlocked such that it is not available
for use when any 125/250-volt receptacle(s) is in use.
(B) Bonded Neutral Generators. Bonded generators shall
be provided with GFCI protection on all 125-volt, 15- and
20-ampere receptacle outlets.
Informational Note: See 590.6(A)(3) for GFCI require-
ments for 15-kW or smaller portable generators used for
temporary electric power and lighting.
Exception to (A) and (B): If the generator was manufactured
or remanufactured prior to January 1, 2015, listed cord sets
or devices incorporating listed GFCI protection for personnel
identified for portable use shall be permitted.


ARTICLE 450
Transformers and Transformer Vaults
(Including Secondary Ties)


A Part I. General
A 450.1 Scope. This article covers the installation of all trans-
formers other than the following:


70-437


450.2


(I) Current transformers
(2) Dry-type transformers that constitute a component part of
other apparatus and comply with the requirements for such


apparatus
(3) Transformers that are an integral part of an X-ray, high-
frequency, or electrostatic-coating apparatus
(4) Transformers used with Class 2 and Class 3 circuits
(5) Transformers for sign and outline lighting
(6) Transformers for electric-discharge lighting
(7) Transformers used for power-limited fire alarm circuits
(8) Transformers used for research, development, or testing,
where effective arrangements are provided to safeguard
f persons from contacting energized parts
N 450.2 Interconnection of Transformers. Transformers shall
individually comply with the requirements of this article unless
specific provisions allow for interconnection and operation as
a single unit.


450.3 Overcurrent Protection. Overcurrent protection of
transformers shall comply with 450.3(A), (B), or (C). As used
in this section, the word transformer shall mean a transformer
or polyphase bank of two or more single-phase transformers
operating as a unit,
Informational Note No. 1: See 240.4, 240.21, 245.26,
and 245.27 for overcurrent protection of conductors.
Informational Note No. 2: Nonlinear loads can increase
heat in a transformer without operating its overcurrent


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


protective device. See IEEE 3002.8, Recommended Prac-
tice for Conducting Harmonic Studies and Analysis of
Industrial and Commercial Power Systems, for additional


(A) Transformers Over 1000 Volts, Nominal. Overcurrent
protection shall be provided in accordance with Table 450.3(A).


A (B) Transformers 1000 Volts, Nominal, or Less. Overcurrent
protection shall be provided in accordance with Table 450.3(B)
unless the transformer is installed as a motor control circuit
transformer in accordance with 430.72(C)(1) through (C)(5).


A (C) Voltage (Potential) Transformers. Voltage (potential)
transformers installed indoors or enclosed shall be protected
with primary fuses.


Informational Note: See 408.52 for protection of instru-
ment circuits, including voltage transformers.


450.4 Autotransformers 1000 Volts, Nominal, or Less.


(A) Overcurrent Protection. Each autotransformer 1000 volts,
nominal, or less shall be protected by an individual overcurrent
device installed in series with each ungrounded input conduc-
tor. Such overcurrent device shall be rated or set at not more
than 125 percent of the rated full-load input current of the auto-
transformer. Where this calculation does not correspond to a
standard rating of a fuse or nonadjustable circuit breaker and
the rated input current is 9 amperes or more, the next higher stan-
dard rating described in 240.6 shall be permitted. An overcurrent


A Table 450.3(A) Maximum Rating or Setting of Overcurrent Protection for Transformers Over 1000 Volts (as a Percentage


of Transformer-Rated Current)


Secondary Protection?
Primary Protection ed
over 1000 Volts Over 1000 Volts 1000 Volts or Less

Location Transformer Rated Circuit Circuit Breaker

Limitations Impedance Breaker* Fuse Rating Circuit Breaker Fuse Rating or Fuse Rating
Not more than 6% 60096! 300%! 300%! 250%! 125%!
Any location More than 6% and not 400%! 300%! 250%! 225%! 125%!

more than 10%
Any 300%! 250%! Notrequired Not required Not required

Supervised Not more than 6% 600% 300% 300925 25095 250955
locations only? ^ More than 6% and not 400% 300% 25095 225%5 250%5


more than 10%


Notes:
1Where the required fuse rating or circuit breaker setting does not correspond to
following shall be permitted:


a standard rating or setting, a higher rating or setting that does not exceed the


(1) The next higher standard rating or setting for fuses and circuit breakers 1000 volts and below, or

(2) The next higher commercially available rating or setting for fuses and circuit breakers above 1000 volts.

"Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets
of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single
overcurrent device. If both circuit breakers and fuses are used as the overcurrent device, the total of the device ratings shall not exceed that allowed for fuses.

ЗА supervised location is a location where conditions of maintenance and supervision ensure that only qualified persons monitor and service the transformer


installation.


‘Electronically actuated fuses that may be set to open at a specific current shall be set in accordance with settings for circuit breakers.
ЗА transformer equipped with a coordinated thermal overload protection by the manufacturer shall be permitted to have separate secondary protection omitted.


70-438


2025 California Electrical Code


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES) 450.5


A Table 450.3(B) Maximum Rating or Setting of Overcurrent Protection for Transformers 1000 Volts and Less (as a Percentage
A of Transformer-Rated Current)


Primary Protection Secondary Protection?
Protection Currents of Currents Less Than Currents Less Than Currents of Currents Less
Method 9 Amperes or More 9 Amperes 2 Amperes 9 Amperesor More Than 9 Amperes
Primary only 125%! 167% 300% Not required Not required
protection
Primary and 25092 250%? 250%? 125%! 167%
secondary
protection
Notes:
1Where 125 percent of this current does not correspond to a standard rating of a fuse or nonadjustable circuit breaker, a higher rating that does not exceed the next
higher standard rating shall be permitted.


2Where secondary overcurrent protection is required, the secondary overcurrent device shall be permitted to consist of not more than six circuit breakers or six sets
of fuses grouped in one location. Where multiple overcurrent devices are utilized, the total of all the device ratings shall not exceed the allowed value of a single
overcurrent device.

3A transformer equipped with coordinated thermal overload protection by the manufacturer and arranged to interrupt the primary current shall be permitted to
have primary overcurrent protection rated or set at a current value that is not more than six times the rated current of the transformer for transformers having not
more than 6 percent impedance and not more than four times the rated current of the transformer for transformers having more than 6 percent but not more than 10


percent impedance.


Shunt winding(s)


B
Figure 450.4(A) Autotransformer.


device shall not be installed in series with the shunt winding
(the winding common to both the input and the output circuits)
of the autotransformer between Points A and B as shown in
Figure 450.4(A).


Exception: Where the rated input current of the autotransformer
is less than 9 amperes, an overcurrent device rated or set at not
more than 167 percent of the input current shall be permitted.


(B) Transformer Field-Connected as an Autotransformer.
A transformer field-connected as an autotransformer shall be
identified for use at elevated voltage.


Informational Note: See 210.9 and 215.11 for informa-
tion on permitted uses of autotransformers.


450.5 Grounding Autotransformers. Grounding autotrans-
formers covered in this section are zigzag or T-connected
transformers connected to 3-phase, 3-wire ungrounded sys-
tems for the purpose of creating a 3-phase, 4-wire distribution
system or providing a neutral point for grounding purposes.
Such transformers shall have a continuous per-phase cur-
rent rating and a continuous neutral current rating. Zigzag-
connected transformers shall not be installed on the load side


2025 California Electrical Code


of any system grounding connection, including those made
in accordance with 250.24(C), 250.30(A)(1), or 250.32(B),
Exception No. 1.


Informational Note: The phase current in a grounding
autotransformer is one-third the neutral current.


(A) Three-Phase, 4-Wire System. A grounding autotrans-
former used to create a 3-phase, 4-wire distribution system
from a 3-phase, 3-wire ungrounded system shall conform to
450.5(A)(1) through (A)(4).


(1) Connections. The transformer shall be directly connected
to the ungrounded phase conductors and shall not be switched
or provided with overcurrent protection that is independent of
the main switch and common-trip overcurrent protection for the
3-phase, 4-wire system.

(2) Overcurrent Protection. An overcurrent sensing device
shall be provided that will cause the main switch or common-
trip overcurrent protection referred to in 450.5(A)(1) to open if
the load on the autotransformer reaches or exceeds 125 percent
of its continuous current per-phase or neutral rating. Delayed
tripping for temporary overcurrents sensed at the autotrans-
former overcurrent device shall be permitted for the purpose
of allowing proper operation of branch or feeder protective
devices on the 4-wire system.


(3) Transformer Fault Sensing. A fault-sensing system that
causes the opening of a main switch or common-trip overcur-
rent device for the 3-phase, 4-wire system shall be provided to
guard against single-phasing or internal faults.


Informational Note: This can be accomplished by the use
of two subtractive-connected donut-type current trans-
formers installed to sense and signal when an unbalance


70-439


450.6


occurs in the line current to the autotransformer of
50 percent or more of rated current.


(4) Rating. The autotransformer shall have a continuous
neutral-current rating that is not less than the maximum possi-
ble neutral unbalanced load current of the 4-wire system.


(B) Ground Reference for Fault Protection Devices. A
grounding autotransformer used to make available a specified
magnitude of ground-fault current for operation of a ground-
responsive protective device on a 3-phase, 3-wire ungrounded
system shall conform to 450.5(B)(1) and (B)(2).


(1) Rating. The autotransformer shall have a continuous neutral-
current rating not less than the specified ground-fault current.


(2) Overcurrent Protection. Overcurrent protection shall
comply with 450.5(B)(2)(a) and (B)(2)(b).


(a) Operation and Interrupting Rating. An overcurrent pro-
tective device having an interrupting rating in compliance with
110.9 and that will open simultancously all ungrounded con-
ductors when it operates shall be applied in the grounding auto-
transformer branch circuit.


(b) Ampere Rating. The overcurrent protection shall be rated
or set at a current not exceeding 125 percent of the autotrans-
former continuous per-phase current rating or 42 percent of
the continuous-current rating of any series-connected devices
in the autotransformer neutral connection. Delayed tripping
for temporary overcurrents to permit the proper operation of
ground-responsive tripping devices on the main system shall be
permitted but shall not exceed values that would be more than
the short-time current rating of the grounding autotransformer or
any series connected devices in the neutral connection thereto.


Exception: For high-impedance grounded systems covered in
250.36, where the maximum ground-fault current is designed
to be not more than 10 amperes, and where the grounding auto-
transformer and the grounding impedance are rated for continu-
ous duty, an overcurrent device rated not more than 20 amperes
that will simultaneously open all ungrounded conductors shall
be permitted to be installed on the line side of the grounding
autotransformer.


(C) Ground Reference for Damping Transitory Over-
voltages. A grounding autotransformer used to limit transitory
overvoltages shall be of suitable rating and connected in accor-
dance with 450.5(A)(1).


450.6 Secondary Ties. As used in this article, a secondary tie
is a circuit operating at 1000 volts, nominal, or less between
phases that connects two power sources or power supply points,
such as the secondaries of two transformers. The tie shall be
permitted to consist of one or more conductors per phase or neu-
tral. Conductors connecting the secondaries of transformers in
accordance with 450.7 shall not be considered secondary ties.


As used in this section, the word transformer means a trans-
former or a bank of transformers operating as a unit.


70-440


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


(A) Tie Circuits. Tie circuits shall be provided with overcur-
rent protection at each end as required in Parts I, II, and VIII of
Article 240.


Under the conditions described in 450.6(A)(1) and 450.6(A)
(2), the overcurrent protection shall be permitted to be in accor-
dance with 450.6(A)(3).


(1) Loads at Transformer Supply Points Only. Where all
loads are connected at the transformer supply points at each end
of the tie and overcurrent protection is not provided in accor-
dance with Parts I, II, and VIII of Article 240, the ampacity of
the tie shall not be less than 67 percent of the rated secondary
current of the highest rated transformer supplying the second-
ary tie system.


(2) Loads Connected Between Transformer Supply Points.
Where load is connected to the tie at any point between trans-
former supply points and overcurrent protection is not pro-
vided in accordance with Parts I, П, and УШ of Article 240, the
ampacity of the tie shall not be less than 100 percent of the rated
secondary current of the highest rated transformer supplying
the secondary tie system.


Exception: Tie circuits comprised of multiple conductors per
phase shall be permitted to be sized and protected in accordance
with 450.6(A)(4).


(3) Tie Circuit Protection. Under the conditions described in
450.6(A)(1) and (A)(2), both supply ends of each ungrounded
tie conductor shall be equipped with a protective device that
opens at a predetermined temperature of the tie conductor under
short-circuit conditions. This protection shall consist of one of
the following: (1) a fusible link cable connector, terminal, or lug,
commonly known asa limiter, each being of a size corresponding
with that of the conductor and of construction and characteris-
tics according to the operating voltage and the type of insulation
on the tie conductors or (2) automatic circuit breakers actuated
by devices having comparable time-current characteristics.


(4) Interconnection of Phase Conductors Between Trans-
former Supply Points. Where the tie consists of more than
one conductor per phase or neutral, the conductors of each
phase or neutral shall comply with 450.6(A)(4)(a) or (A)(4)(b).


(a) Interconnected. The conductors shall be intercon-
nected in order to establish a load supply point, and the protec-
tive device specified in 450.6(A)(3) shall be provided in each
ungrounded tie conductor at this point on both sides of the inter-
connection. The means of interconnection shall have an ampac-
ity not less than the load to be served.


(b) Not Interconnected. The loads shall be connected to
one or more individual conductors of a paralleled conductor tie
without interconnecting the conductors of each phase or neutral
and without the protection specified in 450.6(A)(3) at load con-
nection points. Where this is done, the tie conductors of each
phase or neutral shall have a combined capacity ampacity of
not less than 133 percent of the rated secondary current of the


2025 California Electrical Code


A


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


450.11


highest rated transformer supplying the secondary tie system, A 450.9 Ventilation. The ventilation shall dispose of the trans-


the total load of such taps shall not exceed the rated secondary
current of the highest rated transformer, and the loads shall be
equally divided on each phase and on the individual conductors
of each phase as far as practicable.


(5) Tie Circuit Control. Where the operating voltage exceeds
150 volts to ground, secondary ties provided with limiters shall
have a switch at each end that, when open, de-energizes the asso-
ciated tie conductors and limiters. The current rating of the switch
shall not be less than the rated current ampacity of the conductors
connected to the switch. It shall be capable of interrupting its
rated current, and it shall be constructed so that it will not open
under the magnetic forces resulting from short-circuit current.


(B) Overcurrent Protection for Secondary Connections.
Where secondary ties are used, an overcurrent device rated or
set at not more than 250 percent of the rated secondary current
of the transformers shall be provided in the secondary connec-
tions of each transformer supplying the tie system. In addition,
an automatic circuit breaker actuated by a reverse-current relay
set to open the circuit at not more than the rated secondary cur-
rent of the transformer shall be provided in the secondary con-
nection of each transformer.


A (C) Grounding. Where the secondary tie system is grounded,
each transformer secondary supplying the tie system shall be
grounded in accordance with 250.30 for separately derived
systems.


450.7 Parallel Operation. Transformers shall be permitted to
be operated in parallel and switched as a unit, provided the over-
current protection for each transformer meets the requirements
of 450.3(A) for primary and secondary protective devices over
1000 volts, or 450.3(B) for primary and secondary protective
devices 1000 volts or less.


450.8 Guarding. Transformers shall be guarded as specified
in 450.8(A) through (D).


(A) Mechanical Protection. Appropriate provisions shall
be made to minimize the possibility of damage to transform-
ers from external causes where the transformers are exposed to
physical damage.


(B) Case or Enclosure. Dry-type transformers shall be pro-
vided with a noncombustible moisture-resistant case or enclo-
sure that provides protection against the accidental insertion of
foreign objects.


(C) Exposed Energized Parts. Switches or other equipment
operating at 1000 volts, nominal, or less and serving only equip-
ment within a transformer enclosure shall be permitted to be
installed in the transformer enclosure if accessible to qualified
persons only. All energized parts shall be guarded in accordance
with 110.27 and 110.34.


(D) Voltage Warning. The operating voltage of exposed live
parts of transformer installations shall be indicated by signs or
visible markings on the equipment or structures.


2025 California Electrical Code


former full-load heat losses without creating a temperature rise
that is in excess of the transformer rating.


Informational Note No. 1: See IEEE C57.12.00-2015,
General Requirements for Liquid-Immersed Distribu-
tion, Power, and Regulating Transformers, and IEEE
С57.12.01-2020, General Requirements for Dry-Type
Distribution and Power Transformers, fot additional
information.

Informational Note No. 2: See IEEE C57.110-2018,
Recommended Practice for Establishing Liquid-Filled
and Dry-Type Power and Distribution Transformer
Capability When Supplying Nonsinusoidal Load Cur-
rents, for more information where transformers are used
with nonlinear loads that have nonsinusoidal currents that
can result in additional losses and transformer heating.


Transformers with ventilating openings shall be installed so
that the ventilating openings are not blocked by walls or other
obstructions. The required clearances shall be clearly marked
on the transformer. Transformer top surfaces that are horizontal
and readily accessible shall be marked to prohibit storage.


450.10 Grounding and Bonding.


(A) Dry-Type Transformer Enclosures. Where separate
equipment grounding conductors and supply-side bonding
jumpers are installed, a terminal bar for all grounding and
bonding conductor connections shall be secured inside the
transformer enclosure. The terminal bar shall be bonded to the
enclosure in accordance with 250.12 and shall not be installed
оп or over any vented portion of the enclosure.

Exception: Where a dry-type transformer is equipped with wire-
type connections (leads), the grounding and bonding connec-
tions shall be permitted to be connected together using any of the
methods in 250.8 and shall be bonded to the enclosure if of metal.


(B) Other Metal Parts. Exposed non-current-carrying metal
parts of transformer installations, including fences, guards, and
so forth, shall be grounded and bonded under the conditions
and in the manner specified for electrical equipment and other
exposed metal parts in Parts V, VI, and VII of Article 250.


450.11 Marking.


(A) General. Each transformer shall be provided with a name-
plate giving the following information:


(1) Name of manufacturer

(2) Rated kilovolt-amperes

(3) Frequency

(4) Primary and secondary voltage

(5) Impedance of transformers 25 kVA and larger

(6) Required clearances for transformers with ventilating
openings

(7) Amount and kind of insulating liquid where used

(8) For dry-type transformers, temperature class for the insula-
tion system


70-441


450.12


(B) Source Marking. A transformer shall be permitted to be
supplied at the marked secondary voltage, provided that the
installation is in accordance with the manufacturer's instructions.


450.12 Terminal Wiring Space. The minimum wire-bending
space at fixed, 1000-volt and below terminals of transformer line
and load connections shall be as required in 312.6. Wiring space
for pigtail connections shall conform to Table 314.16(BX1).


450.13 Accessibility. All transformers and transformer vaults
shall be readily accessible to qualified personnel for inspection
and maintenance or shall meet the requirements of 450.13(A)
or 450.13(B).


(A) Open Installations. Dry-type transformers 1000 volts,
nominal, or less, located in the open on walls, columns, or
structures, shall not be required to be readily accessible.


(B) Hollow Space Installations. Dry-type transformers
1000 volts, nominal, or less and not exceeding 50 kVA shall be
permitted in hollow spaces of buildings not permanently closed
in by structure, provided they meet the ventilation requirements
of 450.9 and separation from combustible materials require-
ments of 450.21(A). Transformers so installed shall not be
required to be readily accessible.


450.14 Disconnecting Means. Transformers, other than
Class 2 or Class 3 transformers, shall have a disconnecting
means located either in sight of the transformer or in a remote
location. Where located in a remote location, the disconnecting
means shall be lockable open in accordance with 110.25, and its
location shall be field marked on the transformer.


Part II. Installation
450.21 Dry-Type Transformers Installed Indoors.


(A) Not Over 112% kVA. Dry-type transformers installed
indoors and rated 112% kVA or less shall have a separation of
at least 300 mm (12 in.) from combustible material unless sepa-
rated from the combustible material by a fire-resistant, heat-
insulated barrier.


Exception: This rule shall not apply to transformers rated for
1000 volts, nominal, or less that are completely enclosed,
except for ventilating openings.

(B) Over 112% kVA. Individual dry-type transformers of more
than 112% kVA rating shall be installed in a transformer room of
fire-resistant construction having a minimum fire rating of 1 hour.


Exception No. 1: Transformers with Class 155 or higher insu-
lation systems and separated from combustible material by a
fire-resistant, heat-insulating barrier or by not less than 1.83 m
(6 ft) horizontally and 3.7 m (12 ft) vertically shall not be
required to be installed in a transformer room.


Exception No. 2: Transformers with Class 155 or higher insu-
lation systems and completely enclosed except for ventilating
openings shall not be required to be installed in a transformer
room.


70-442


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


Informational Note: See ASTM E119-18a, Standard
Test Methods for Fire Tests of Building Construction and
Materials, for additional information on fire-resistance
ratings.
(C) Over 35,000 Volts. Dry-type transformers rated over
35,000 volts shall be installed in a vault complying with Part III
of this article.


450.22 Dry-Type Transformers Installed Outdoors. Dry-
type transformers installed outdoors shall have a weatherproof
enclosure.


‘Transformers exceeding 112% КУА shall not be located within
300 mm (12 in.) of combustible materials of buildings unless the
transformer has Class 155 insulation systems or higher and is
completely enclosed except for ventilating openings.


450.23 Less-Flammable Liquid-Insulated Transformers.
Transformers insulated with listed less-flammable liquids that
have a fire point of not less than 300°C shall be permitted to be
installed in accordance with 450.23(A) or 450.23(B).


(A) Indoor Installations. Indoor installations shall be permit-
ted in accordance with one of the following:


(1) In Type I or Type II buildings, in areas where all of the fol-
lowing requirements are met:


a. The transformer is rated 35,000 volts or less.

b. No combustible materials are stored.

c. A liquid confinement area is provided.

d. The installation complies with all the restrictions pro-
vided for in the listing of the liquid.


Informational Note: Such restrictions can include, but
are not limited to, maximum pressure of the tank, use of
a pressure relief valve, appropriate fuse types, and proper
sizing of overcurrent protection.

(2) If an automatic fire extinguishing system and a liquid con-
finement area is present, provided the transformer is rated
35,000 volts or less

(3) If the installation complies with 450.26


A (B) Outdoor Installations. Less-flammable liquid-filled trans-
formers shall be permitted to be installed outdoors, attached to,
adjacent to, or on the roof of buildings, if installed in accordance
with either of the following:

(1) For Type I and Type II buildings, the installation shall com-
ply with all the restrictions provided for in the listing of the
liquid.

Informational Note No. 1: See NFPA 220-2021, Stan-
dard on Types of Building Construction, for definitions of
‘Type I and Type II building construction.

Informational Note No. 2: Such restrictions can include,
but are not limited to, maximum pressure of the tank,
use of a pressure relief valve, appropriate fuse types, and
proper sizing of overcurrent protection.


2025 California Electrical Code


©


б


ARTICLE 450 — TRANSFORMERS AND TRANSFORMER VAULTS (INCLUDING SECONDARY TIES)


(2) In accordance with 450.27.
Informational Note No. 3: See 450.27 for examples of
additional safeguards that can be required for installa-
tions adjacent to combustible material, fire escapes, or
door and window openings.
C Note: [HCD 1 & HCD 2] Types I and II construction as refer-
A enced in Section 450.23(A)(1) and (B)(1) shall be as defined in
C the California Building Code.


450.24 Nonflammable  Fluid-Insulated Transformers.
Transformers insulated with a dielectric fluid identified as non-
flammable shall be permitted to be installed indoors or outdoors.
Such transformers installed indoors and rated over 35,000 volts
shall be installed in a vault. Such transformers installed indoors
shall be furnished with a liquid confinement area and a pressure-
relief vent. The transformers shall be furnished with a means
for absorbing any gases generated by arcing inside the tank, or
the pressure-relief vent shall be connected to a chimney or flue
that will carry such gases to an environmentally safe area.


Informational Note: Safety may be increased if fire hazard
analyses are performed for such transformer installations.


For the purposes of this section, a nonflammable dielectric
fluid is one that does not have a flash point or fire point and is
not flammable in air.


450.25 Askarel-Insulated Transformers Installed Indoors.


f^ Askarel-insulated transformers installed indoors and rated over


25 kVA shall be furnished with a pressure-relief vent. Where
installed in a poorly ventilated place, they shall be furnished
with a means for absorbing any gases generated by arcing inside
the case, or the pressure-relief vent shall be connected to a chim-
ney or flue that carries such gases outside the building. Askarel-
insulated transformers rated over 35,000 volts shall be installed
їп а vault.


450.26 Oil-Insulated Transformers Installed Indoors. Oil-
insulated transformers installed indoors shall be installed in a
vault constructed as specified in Part III of this article.


Exception No. 1: Where the total capacity does not exceed
112% kVA, the vault specified in Part Ш of this article shall be
permitted to be constructed of reinforced concrete that is not
less than 100 mm (4 in.) thick.


Exception No. 2: Where the nominal voltage does not exceed
1000, a vault shall not be required if suitable arrangements
are made to prevent a transformer oil fire from igniting other
materials and the total capacity in one location does not exceed
10 kVA in a section of the building classified as combustible
or 75 kVA where the surrounding structure is classified as fire-
resistant construction.


Exception No. 3: Electric furnace transformers that have a total
rating not exceeding 75 kVA shall be permitted to be installed
A without a vault in a building or room of fire-resistant construc-
tion, provided suitable arrangements are made to prevent a trans-
former oil fire from spreading to other combustible material.


2025 California Electrical Code


450.28


Exception No. 4: A transformer that has a total rating not
exceeding 75 KVA and a supply voltage of 1000 volts or less that
is an integral part of charged-particle-accelerating equipment
shall be permitted to be installed without a vault in a building or
room of noncombustible or fire-resistant construction, provided
suitable arrangements are made to prevent a transformer oil fire
from spreading to other combustible material.


Exception No. 5: Transformers shall be permitted to be installed
in a detached building that does not comply with Part III of
this article if neither the building nor its contents present a fire
hazard to any other building or property, and if the building is
used only in supplying electric service and the interior is acces-
sible only to qualified persons.


Exception No. 6: Oil-insulated transformers shall be permitted
to be used without a vault in portable and mobile surface min-
ing equipment (such as electric excavators) if each of the fol-
lowing conditions is met:


(1) Provision is made for draining leaking fluid to the ground.

(2) Safe egress is provided for personnel.

(3) A minimum 6-mm (М-їп,) steel barrier is provided for per-
sonnel protection.


450.27 Oil-Insulated Transformers Installed Outdoors.
Combustible material, combustible buildings, and parts of
buildings, fire escapes, and door and window openings shall be
safeguarded from fires originating in oil-insulated transform-
ers installed on roofs, attached to or adjacent to a building or
combustible material.


In cases where the transformer installation presents a fire
hazard, one or more of the following safeguards shall be applied
according to the degree of hazard involved:


(1) Space separations

(2) Fire-resistant barriers

(3) Automatic fire suppression systems

(4) Enclosures that confine the oil of a ruptured transformer
tank


Oil enclosures shall be permitted to consist of fire-resistant
dikes, curbed areas or basins, or trenches filled with coarse,
crushed stone. Oil enclosures shall be provided with trapped
drains where the exposure and the quantity of oil involved are
such that removal of oil is important.


Informational Note: See ANSI/IEEE C2-2017, National

Electrical Safety Code, for additional information on trans-

formers installed on poles or structures or underground.
450.28 Modification of Transformers. When modifications
are made to a transformer in an existing installation that change
the type of the transformer with respect to Part II of this article,
such transformer shall be marked to show the type of insulat-
ing liquid installed, and the modified transformer installation
shall comply with the applicable requirements for that type of
transformer.


70-443


450.41


Part III. Transformer Vaults


450.41 Location. Vaults shall be located where they can be
ventilated to the outside air without using flues or ducts wher-
ever such an arrangement is practicable.


450.42 Walls, Roofs, and Floors. The walls and roofs of
vaults shall be constructed of materials that have approved
structural strength for the conditions with a minimum fire
resistance of 3 hours. The floors of vaults in contact with the
earth shall be of concrete that is not less than 100 mm (4 in.)
thick, but, where the vault is constructed with a vacant space
or other stories below it, the floor shall have approved struc-
tural strength for the load imposed thereon and a minimum fire
resistance of 3 hours. For the purposes of this section, studs and
wallboard construction shall not be permitted.


Exception: Where transformers are protected with automatic
sprinkler, water spray, carbon dioxide, or halon, construction of
1-hour rating shall be permitted.


Informational Note No. 1: See ASTM E119-20, Stan-
dard Test Methods for Fire Tests of Building Construction
and Materials, for additional information.

Informational Note No. 2: A typical 3-hour construction
is 150 mm (6 in.) thick reinforced concrete.


450.43 Doorways. Vault doorways shall be protected in
accordance with 450.43(A), (B), and (C).


(A) Type of Door. Each doorway leading into a vault from
the building interior shall be provided with a tight-fitting door
that has a minimum fire rating of 3 hours. The authority hav-
ing jurisdiction shall be permitted to require such a door for an
exterior wall opening where conditions warrant.


Exception: Where transformers are protected with automatic
sprinkler, water spray, carbon dioxide, or halon, construction of
1-hour rating shall be permitted.


Informational Note: See NFPA 80-2019, Standard for
Fire Doors and Other Opening Protectives, for additional
information.
(B) Sills. A door sill or curb that is of an approved height that
will confine the oil from the largest transformer within the vault
shall be provided, and in no case shall the height be less than
100 mm (4 in.).


(C) Accessibility. Doors shall be equipped with locks, and
doors shall be kept locked, with access being allowed only to
qualified persons. Personnel doors shall be capable of open-
ing not less than 90 degrees in the direction of egress and be
equipped with listed fire exit hardware.


450.45 Ventilation Openings. Where required by 450.9,
openings for ventilation shall be provided in accordance with
450.45(A) through (F).

(A) Location. Ventilation openings shall be located as far as
possible from doors, windows, fire escapes, and combustible
material.


70-444


ARTICLE 455 — PHASE CONVERTERS


(B) Arrangement. A vault ventilated by natural circulation of
air shall be permitted to have roughly half of the total area of
openings required for ventilation in one or more openings near
the floor and the remainder in one or more openings in the roof
or in the sidewalls near the roof, or all of the area required for
ventilation shall be permitted in one or more openings in or near
the roof.


(C) Size. For a vault ventilated by natural circulation of air to
an outdoor area, the combined net area of all ventilating open-
ings, after deducting the area occupied by screens, gratings, or
louvers, shall not be less than 1900 mm? (3 in.2) per kVA of
transformer capacity in service, and in no case shall the net area
be less than 0,1 m? (1 #2) for any capacity under 50 kVA.

(D) Covering. Ventilation openings shall be covered with
durable gratings, screens, or louvers, according to the treatment
required in order to avoid unsafe conditions.

(E) Dampers. All ventilation openings to the indoors shall be
provided with automatic closing fire dampers that operate in
response to a vault fire. Such dampers shall possess a standard
fire rating of not less than 1% hours.

Informational Note: See ANSI/UL 555-2020, Standard for
Fire Dampers, for additional information on fire dampers.
(F) Ducts. Ventilating ducts shall be constructed of fire-

resistant material.

450.46 Drainage. Where practicable, vaults containing
more than 100 kVA transformer capacity shall be provided
with a drain or other means that will carry off any accumula-
tion of oil or water in the vault unless local conditions make
this impracticable. The floor shall be pitched to the drain
where provided.

450.47 Water Pipes and Accessories. Any pipe or duct sys-
tem foreign to the electrical installation shall not enter or pass
through a transformer vault. Piping or other facilities provided
for vault fire protection, or for transformer cooling, shall not be
considered foreign to the electrical installation.

450.48 Storage in Vaults. Materials shall not be stored in
transformer vaults.


ARTICLE 455
Phase Converters


Part I. General


455.1 Scope. This article covers the installation and use of
phase converters.

455.3 Other Articles. Phase converters shall comply with this
article and with the applicable provisions of other articles of
this Code.


2025 California Electrical Code


о


б


ARTICLE 455 — PHASE CONVERTERS.


455.4 Marking. Each phase converter shall be provided with
a permanent nameplate indicating the following:


(1) Manufacturer's name

(2) Rated input and output voltages

(3) Frequency

(4) Rated single-phase input full-load amperes

(5) Rated minimum and maximum single load in kilovolt-
amperes (kVA) or horsepower

(6) Maximum total load in kilovolt-amperes (КУА) or
horsepower

(7) For a rotary-phase converter, 3-phase amperes at full load


455.5 Equipment Grounding Connection. A means for
attachment of an equipment grounding conductor termination
in accordance with 250.8 shall be provided.


455.6 Conductors.


(A) Ampacity. The ampacity of the single-phase supply con-
ductors shall be determined by 455.6(A)(1) or (A)(2).


Informational Note: Single-phase conductors sized to
prevent a voltage drop not exceeding 3 percent from the
source of supply to the phase converter may help ensure
proper starting and operation of motor loads.


(1) Variable Loads. Where the loads to be supplied are vari-
able, the conductor ampacity shall not be less than 125 percent
of the phase converter nameplate single-phase input full-load
amperes.


(2) Fixed Loads. Where the phase converter supplies specific
fixed loads, and the conductor ampacity is less than 125 percent
of the phase converter nameplate single-phase input full-load
amperes, the conductors shall have an ampacity not less than
250 percent of the sum of the full-load, 3-phase current rat-
ing of the motors and other loads served where the input and
output voltages of the phase converter are identical. Where the
input and output voltages of the phase converter are different,
the current as determined by this section shall be multiplied by
the ratio of output to input voltage.


(B) Manufactured Phase Marking. The manufactured phase
conductors shall be identified in all accessible locations with a
distinctive marking. The marking shall be consistent through-
out the system and premises.


455.7 Overcurrent Protection. The single-phase supply con-
ductors and phase converter shall be protected from overcurrent
by 455.7(A) or (B). Where the required fuse or nonadjustable
circuit breaker rating or settings of adjustable circuit breakers
do not correspond to a standard rating or setting, a higher rating
or setting that does not exceed the next higher standard rating
shall be permitted.

(A) Variable Loads. Where the loads to be supplied are
variable, overcurrent protection shall be set at not more than
125 percent of the phase converter nameplate single-phase
input full-load amperes.


2025 California Electrical Code


455.20


(B) Fixed Loads. Where the phase converter supplies specific
fixed loads and the conductors are sized in accordance with
455,6(A)(2), the conductors shall be protected in accordance
with their ampacity. The overcurrent protection determined
from this section shall not exceed 125 percent of the phase con-
verter nameplate single-phase input amperes.


455.8 Disconnecting Means. Means shall be provided to dis-
connect simultaneously all ungrounded single-phase supply
conductors to the phase converter,


(A) Location. The disconnecting means shall be readily
accessible and located in sight from the phase converter.


(B) Type. The disconnecting means shall be a switch rated in
horsepower, a circuit breaker, or a molded-case switch. Where
only nonmotor loads are served, an ampere-rated switch shall
be permitted,

(C) Rating. The ampere rating of the disconnecting means
shall not be less than 115 percent of the rated maximum single-
phase input full-load amperes or, for specific fixed loads, shall
be permitted to be selected from 455.8(C)(1) or (C)(2).


(1) Current Rated Disconnect. The disconnecting means
shall be a circuit breaker or molded-case switch with an ampere
rating not less than 250 percent of the sum of the following:


(1) Full-load, 3-phase current ratings of the motors
(2) Other loads served


(2) Horsepower Rated Disconnect. The disconnecting
means shall be a switch with a horsepower rating. The equiva-
lent locked rotor current of the horsepower rating of the switch
shall not be less than 200 percent of the sum of the following:


(1) Nonmotor loads

(2) The 3-phase, locked-rotor current of the largest motor as
determined from Table 430.251(B)

(3) The full-load current of all other 3-phase motors operating
at the same time

(D) Voltage Ratios. The calculations in 455.8(C) shall apply

directly where the input and output voltages of the phase con-

verter are identical. Where the input and output voltages of the

phase converter are different, the current shall be multiplied by

the ratio of the output to input voltage.

455.9 Connection of Single-Phase Loads. Where single-

phase loads are connected on the load side of a phase converter,

they shall not be connected to the manufactured phase.

455.10 Terminal Housings. A terminal housing in accor-

dance with the provisions of 430.12 shall be provided on a

phase converter.


Part II. Specific Provisions Applicable to Different Types
of Phase Converters


455.20 Disconnecting Means. The single-phase disconnecting
means for the input of a static phase converter shall be permitted


70-445


45521


to serve as the disconnecting means for the phase converter and a
single load if the load is within sight of the disconnecting means.


455.21 Start-Up. Power to the utilization equipment shall not
be supplied until the rotary-phase converter has been started.


455.22 Power Interruption. Utilization equipment supplied
by a rotary-phase converter shall be controlled in such a manner
that power to the equipment will be disconnected in the event of
a power interruption.


Informational Note: Magnetic motor starters, magnetic
contactors, and similar devices, with manual or time
delay restarting for the load, provide restarting after
power interruption.


455.23 Capacitors. Capacitors that are not an integral part of
the rotary-phase conversion system but are installed for a motor
load shall be connected to the line side of that motor overload
protective device.


ARTICLE 460
Capacitors


N Part I. General


A 460.1 Scope. This article covers the installation of capacitors
on electrical circuits.


Surge capacitors or capacitors included as a component part
of other apparatus and conforming with the requirements of
such apparatus are excluded from these requirements.


460.3 Enclosing and Guarding.


(A) Containing More Than 11 L (3 gal) of Flammable Liq-
uid. Capacitors containing more than 11 L (3 gal) of flammable
liquid shall be enclosed in vaults or outdoor fenced enclosures
complying with Article 110, Part III. This limit shall apply to
any single unit in an installation of capacitors.


(B) Accidental Contact. Where capacitors are accessible to
unauthorized and unqualified persons, they shall be enclosed,
located, or guarded so that persons cannot come into acci-
dental contact or bring conducting materials into accidental
contact with exposed energized parts, terminals, or buses
associated with them. However, no additional guarding is
required for enclosures accessible only to authorized and
qualified persons.


Part П. 1000 Volts, Nominal, or Less


460.6 Discharge of Stored Energy. Capacitors shall be pro-
vided with a means of discharging stored energy.

(A) Time of Discharge. The residual voltage of a capacitor
shall be reduced to 50 volts, nominal, or less within 1 minute
after the capacitor is disconnected from the source of supply.


70-246


ARTICLE 460 —


CAPACITORS


(B) Means of Discharge. The discharge circuit shall be either
permanently connected to the terminals of the capacitor or
capacitor bank or provided with automatic means of connecting
it to the terminals of the capacitor bank on removal of voltage
from the line. Manual means of switching or connecting the
discharge circuit shall not be used.


460.8 Conductors.


(A) Ampacity. The ampacity of capacitor circuit conductors
shall not be less than 135 percent of the rated current of the
capacitor. The ampacity of conductors that connect a capacitor
to the terminals of a motor or to motor circuit conductors shall
not be less than one-third the ampacity of the motor circuit con-
ductors and in no case less than 135 percent of the rated current
of the capacitor.


(B) Overcurrent Protection. An overcurrent device shall
be provided in each ungrounded conductor for each capacitor
bank. The rating or setting of the overcurrent device shall be as
low as practicable.


Exception: A separate overcurrent device shall not be required
for a capacitor connected on the load side of a motor overload
protective device.


(C) Disconnecting Means. A disconnecting means shall be
provided in each ungrounded conductor for each capacitor bank
and shall meet the following requirements:


(1) The disconnecting means shall open all ungrounded con-
ductors simultaneously.

(2) The disconnecting means shall be permitted to disconnect
the capacitor from the line as a regular operating procedure.

(3) Therating of the disconnecting means shall not be less than
135 percent of the rated current of the capacitor.


Exception: A separate disconnecting means shall not be
required where a capacitor is connected on the load side of a
motor controller.


460.9 Rating or Setting of Motor Overload Device. Where
a motor installation includes a capacitor connected on the load
side of the motor overload device, the rating or setting of the
motor overload device shall be based on the improved power
factor of the motor circuit.


The effect of the capacitor shall be disregarded in determining
the motor circuit conductor rating in accordance with 430.22.


460.10 Grounding. Capacitor cases shall be connected to the
equipment grounding conductor.


Exception: Capacitor cases shall not be connected to the equip-
ment grounding conductor where the capacitor units are sup-
ported on a structure designed to operate at other than ground
potential.

460.12 Marking. Each capacitor shall be provided with a
nameplate giving the name of the manufacturer, rated voltage,
frequency, kilovar or amperes, number of phases, and, if filled
with a combustible liquid, the volume of liquid. Where filled


2025 California Electrical Code


ao


ARTICLE 470 — RESISTORS AND REACTORS


with a nonflammable liquid, the nameplate shall so state. The
nameplate shall also indicate whether a capacitor has a dis-
charge device inside the case.


Part III. Over 1000 Volts, Nominal
460.24 Switching.


(A) Load Current. Switches shall be rated for switching
of capacitive loads. Capacitor switch operation shall open all
ungrounded conductors and the switch shall be capable of the
following:


(1) Carrying continuously not less than 135 percent of the
rated current of the capacitor installation

Interrupting the maximum continuous load current of each
capacitor, capacitor bank, or capacitor installation that will
be switched as a unit

Withstanding the maximum inrush current, including con-
tributions from adjacent capacitor installations

(4) Carrying currents due to faults on capacitor side of switch


(B) Isolation.


(1) General. A means shall be installed to isolate from all
sources of voltage each capacitor, capacitor bank, or capacitor
installation that will be removed from service as a unit. The iso-
lating means shall provide a visible gap in the electrical circuit
adequate for the operating voltage.


(2) Isolating or Disconnecting Switches with No Interrupt-
ing Rating. Isolating or disconnecting switches (with no inter-
rupting rating) shall be interlocked with the load-interrupting
device or be provided with prominently displayed caution signs
in accordance with 495.22 to prevent switching load current.

(C) Additional Requirements for Series Capacitors. The


proper switching sequence shall be ensured by use of one of
the following:


(2)


(3)


(1) Mechanically sequenced isolating and bypass switches

(2) Interlocks

(3) Switching procedure prominently displayed at the switch-
ing location

460.25 Overcurrent Protection.

(A) Provided to Detect and Interrupt Fault Current. A

means shall be provided to detect and interrupt fault cur-

rent likely to cause dangerous pressure within an individual

capacitor.

(B) Single Pole or Multipole Devices. Single-pole or multi-

pole devices shall be permitted for this purpose.

(C) Protected Individually or in Groups. Capacitors shall

be permitted to be protected individually or in groups.

(D) Protective Devices Rated or Adjusted. Protective devices

for capacitors or capacitor equipment shall be rated or adjusted

to operate within the limits of the safe zone for individual

capacitors.


2025 California Electrical Code


470.12


460.26 Identification. Each capacitor shall be provided with
a permanent nameplate giving the manufacturer's name, rated
voltage, frequency, kilovar or amperes, number of phases, and
the volume of liquid identified as flammable, if such is the case.
460.27 Grounding. Capacitor cases shall be connected to the
equipment grounding conductor. If the capacitor neutral point
is connected to a grounding electrode conductor, the connection
shall be made in accordance with Part III of Article 250.
Exception: Capacitor cases shall not be connected to the equip-
ment grounding conductor where the capacitor units are sup-
ported on a structure designed to operate at other than ground
potential.

460.28 Means for Discharge.

(A) Means to Reduce the Residual Voltage. A means shall
be provided to reduce the residual voltage of a capacitor to
50 volts or less within 5 minutes after the capacitor is discon-
nected from the source of supply.

(B) Connection to Terminals. A discharge circuit shall be
either permanently connected to the terminals of the capacitor
or provided with automatic means of connecting it to the termi-
nals of the capacitor bank after disconnection of the capacitor
from the source of supply. The windings of motors, transform-
ers, or other equipment directly connected to capacitors with-
out a switch or overcurrent device interposed shall meet the
requirements of 460.28(A).


ARTICLE 470
Resistors and Reactors


Part I. General


А 470.1 Scope. This article covers the installation of separate
resistors and reactors on electrical circuits.


Exception: This article does not cover resistors and reactors that
are component parts of other apparatus.


N 470.2 Reconditioned Equipment.
N (A) Resistors. Reconditioned resistors shall not be permitted.
N (B) Reactors. Reconditioned reactors shall be permitted.


N Part П. 1000 Volts, Nominal, or Less


470.10 Location. Resistors and reactors shall not be placed
where exposed to physical damage.


470.11 Space Separation. A thermal barrier shall be required
if the space between the resistors or reactors and any combus-
tible material is less than 305 mm (12 in.).


470.12 Conductor Insulation, Insulated conductors used for
connections between resistance elements and controllers shall


70-447


470.20


be suitable for an operating temperature of not less than 90°C
(194*F).

Exception: Other conductor insulations shall be permitted for
the motor starting service.


Part III, Over 1000 Volts, Nominal
470.20 General.


(A) Protected Against Physical Damage. Resistors and reac-
tors shall be protected against physical damage.


(B) Isolated by Enclosure or Elevation. Resistors and reac-
tors shall be isolated by enclosure or elevation to protect per-
sonnel from accidental contact with energized parts.


(C) Combustible Materials. Resistors and reactors shall not
be installed in close enough proximity to combustible materials
to constitute a fire hazard and shall have a clearance of not less
than 305 mm (12 in.) from combustible materials.


(D) Clearances, Clearances from resistors and reactors to
grounded surfaces shall be adequate for the voltage involved.


(E) Temperature Rise from Induced Circulating Currents.
Metallic enclosures of reactors and adjacent metal parts shall be
installed so that the temperature rise from induced circulating
currents is not hazardous to personnel or does not constitute a
fire hazard.


470.21 Grounding. Resistor and reactor cases or enclosures
shall be connected to the equipment grounding conductor.
Exception: Resistor or reactor cases or enclosures supported on
a structure designed to operate at other than ground potential
shall not be connected to the equipment grounding conductor.
470.22 Oil-Filled Reactors. Installation of oil-filled reactors,


in addition to the above requirements, shall comply with appli-
cable requirements of Part II and Part III of Article 450.


ARTICLE 480
Stationary Standby Batteries


А 480.1 Scope. This article applies to all installations of stationary
standby batteries having a capacity greater than 3.6 MJ (1 kWh).
Informational Note No. 1: See Article 706 for installa-
tions that do not meet the definition of stationary standby
batteries.
Informational Note No, 2: The following standards are
frequently referenced for the installation of stationary
batteries:


(1) IEEE 484, Recommended Practice for Installation Design
and Installation of Vented Lead-Acid Batteries for Sta-
tionary Applications


70-448


ARTICLE 480 — STATIONARY STANDBY BATTERIES


(2) IEEE 485, Recommended Practice for Sizing Vented
Lead-Acid Storage Batteries for Stationary Applications
(3) IEEE 1145, Recommended Practice for Installation and
Maintenance of Nickel-Cadmium Batteries for Photovol-
taic (PV) Systems
(4) IEEE 1187, IEEE Recommended Practice for Installation
Design, and Installation of Valve-Regulated Lead-Acid
Batteries for Stationary Applications
(5) IEEE 1375, IEEE Guide for the Protection of Stationary
Battery Systems
(6) IEEE 1578, Recommended Practice for Stationary Bat-
tery Electrolyte Spill Containment and Management
(7) IEEE 1635/ASHRAE 21, Guide for the Ventilation
and Thermal Management of Batteries for Stationary
Applications
(8) UL 1973, Standard for Batteries for Use in Stationary,
Vehicle Auxiliary Power, and Light Electric Rail (LER)
Applications
(9) UL Subject 2436, Outline of Investigation for Spill Con-
tainment for Stationary Lead Acid Battery Systems
(10) UL 1989, Standard for Standby Batteries
(11) UL Subject 1974, Standard for Evaluation of Repurposed
Batteries
(12) NFPA 855-2020, Standard for the Installation of Station-
ary Energy Storage Systems
480.3 Equipment. Storage batteries and battery management
equipment shall be listed. This requirement shall not apply to
lead-acid batteries.


480.4 Battery and Cell Terminations,


A (A) Corrosion Prevention. Where mating dissimilar metals,

antioxidant material suitable for the battery connection shall be
used where recommended by the battery manufacturer’s instal-
lation and instruction manual.
(B) Intercell and Intertier Conductors and Connections.
The ampacity of field-assembled intercell and intertier connec-
tors and conductors shall be of such cross-sectional area that the
temperature rise under maximum load conditions and at maxi-
mum ambient temperature shall not exceed the safe operating
temperature of the conductor insulation or of the material of the
conductor supports.


Informational Note: Conductors sized to prevent a volt-
age drop exceeding 3 percent of maximum anticipated
load, and where the maximum total voltage drop to the
furthest point of connection does not exceed 5 percent,
may not be appropriate for all battery applications. IEEE
1375-2003, Guide for the Protection of Stationary Bat-
tery Systems, provides guidance for overcurrent protec-
tion and associated cable sizing.
(C) Battery Terminals. Electrical connections to the battery,
and the cable(s) between cells on separate levels or racks, shall
not put mechanical strain on the battery terminals. Terminal
plates shall be used where practicable.


2025 California Electrical Code


A


ARTICLE 480 — STATIONARY STANDBY BATTERIES


Informational Note: Conductors are commonly pre-
formed to eliminate stress on battery terminations. Fine
stranded cables may also eliminate the stress on battery
terminations. See the manufacturer’s instructions for
guidance.


(D) Accessibility. The terminals of all cells or multicell
units shall be readily accessible for readings, inspections, and
cleaning where required by the equipment design. One side of
transparent battery containers shall be readily accessible for
inspection of the internal components.


480.5 Wiring and Equipment Supplied from Batteries.
Wiring and equipment supplied from storage batteries shall
be subject to the applicable provisions of this Code applying
to wiring and equipment operating at the same voltage, unless
otherwise permitted by 480.6.


480.6 Overcurrent Protection for Prime Movers. Overcur-
rent protection shall not be required for conductors from a bat-
tery with a voltage of 60 volts dc or less if the battery provides
power for starting, ignition, or control of prime movers. Sec-
tion 300.3 shall not apply to these conductors.


480.7 DC Disconnect Methods.


А (A) Disconnecting Means. A disconnecting means shall be
provided for all ungrounded conductors derived from a station-
ary standby battery with a voltage over 60 volts dc. A discon-
necting means shall be readily accessible and located within
sight of the stationary standby battery.


Informational Note: See 240.21(H) for information on the
location of the overcurrent device for battery conductors.


A (B) Emergency Disconnect. For one-family and two-family
dwellings, a disconnecting means or its remote control for a sta-
tionary standby battery shall be located at a readily accessible
location outside the building for emergency use. The disconnect
shall be labeled as follows:


EMERGENCY DISCONNECT


(C) Disconnection of Series Battery Circuits. Battery cir-
cuits exceeding 240 volts dc nominal between conductors or
to ground and subject to field servicing shall have provisions
to disconnect the series-connected strings into segments not
exceeding 240 volts dc nominal for maintenance by qualified
persons. Non-load-break bolted or plug-in disconnects shall be
permitted.


(D) Remote Actuation. Where a disconnecting means,
located in accordance with 480.7(A), is provided with remote
controls to activate the disconnecting means and the controls
for the disconnecting means are not located within sight of the
stationary standby battery, the disconnecting means shall be
capable of being locked in the open position, in accordance with
110.25, and the location of the controls shall be field marked on
the disconnecting means.


2025 California Electrical Code


480.10


(E) Busway. Where a dc busway system is installed, the dis-
connecting means shall be permitted to be incorporated into the
busway.


(F) Notification. The disconnecting means shall be legibly
marked in the field. A label with the marking shall be placed
in a conspicuous location near the battery if a disconnecting
means is not provided. The marking shall be of sufficient dura-
bility to withstand the environment involved and shall include
the following:


(1) Nominal battery voltage
(2) Available fault current derived from the stationary standby


battery
Informational Note No. 1: Battery equipment suppliers
can provide information about available fault current on
specific battery models.
(3) An arc flash label in accordance with acceptable industry
practice
Informational Note No. 2: See NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace, for assistance
in determining the severity of potential exposure, plan-
ning safe work practices, arc flash labeling, and selecting
personal protective equipment.


(4) Date the calculation was performed


Exception: List items (2), (3), and (4) shall not apply to one-
and two-family dwellings.


(G) Identification of Power Sources, Stationary standby bat-
teries shall be indicated by 480.7(G)(1) and (G)(2).


A (1) Facilities with Utility Services and Stationary Standby
Batteries. Plaques or directories shall be installed in accor-
dance with 705.10.


Exception: This requirement does not apply where a disconnect
in 480.7(A) is not required.


(2) Facilities with Stand-Alone Systems. A permanent
plaque or directory shall be installed in accordance with 710.10.


480.8 Insulation of Batteries. Batteries constructed of an
electrically conductive container shall have insulating support
if a voltage is present between the container and ground.


480.9 Battery Support Systems. For battery chemistries
with corrosive electrolyte, the structure that supports the bat-
tery shall be resistant to deteriorating action by the electrolyte.
Metallic structures shall be provided with nonconducting sup-
port members for the cells, or shall be constructed with a con-
tinuous insulating material. Paint alone shall not be considered
as an insulating material.


480.10 Battery Locations. Battery locations shall conform to
480.10(A) through (G).


(A) Ventilation. Provisions appropriate to the battery tech-
nology shall be made for sufficient diffusion and ventilation of


70-449


480.11


gases from the battery, if present, to prevent the accumulation
of an explosive mixture.


Informational Note No. 1: See NFPA 1-2021, Fire Code,
Chapter 52, for ventilation considerations for specific
battery chemistries.

Informational Note No. 2: Some battery technologies do
not require ventilation.

Informational Note No. 3: See IEEE Std 1635-2012/
ASHRAE Guideline 21-2012, Guide for the Ventilation
and Thermal Management of Batteries for Stationary
Applications, for additional information on the ventila-
tion of stationary battery systems.


(B) Live Parts. Guarding of live parts shall comply with
11027.


(C) Spaces About Stationary Standby Batteries. Spaces
about stationary standby batteries shall comply with 110.26 and
110.34. Working space shall be measured from the edge of the
battery cabinet, racks, or trays.


For battery racks, there shall be a minimum clearance of
25 mm (1 in.) between a cell container and any wall or structure
on the side not requiring access for maintenance. Battery stands
shall be permitted to contact adjacent walls or structures, pro-
vided that the battery shelf has a free air space for not less than
90 percent of its length.


Informational Note: Additional space is often needed to
accommodate battery hoisting equipment, tray removal,
or spill containment.


(D) Top Terminal Batteries. Where top terminal batteries are
installed on tiered racks or on shelves of battery cabinets, work-
ing space in accordance with the battery manufacturer’s instruc-
tions shall be provided between the highest point on a cell and
the row, shelf, or ceiling above that point.


Informational Note: See IEEE 1187-2013, JEEE Recom-
mended Practice for Installation Design and Installation
of Valve-Regulated Lead-Acid Batteries for Stationary
Applications, for guidance for top clearance of valve-
regulated lead-acid batteries, which are commonly used
in battery cabinets.
(E) Egress. Personnel doors intended for entrance to, and
egress from, rooms designated as battery rooms shall open at
least 90 degrees in the direction of egress and shall be equipped
with listed panic or listed fire exit hardware.
(F) Piping in Battery Rooms. Gas piping shall not be permit-
ted in dedicated battery rooms.

A (G) Illumination. Illumination shall be provided for working
spaces containing stationary standby batteries. The lighting out-
lets shall not be controlled by automatic means only. Additional
lighting outlets shall not be required where the work space is
illuminated by an adjacent light source. The location of lumi-
naires shall not result in the following:


70-450


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(1) Expose personnel to energized battery components while
performing maintenance on the luminaires in the battery
space

(2) Create a hazard to the battery upon failure of the luminaire

480.11 Vents.


(A) Vented Cells. Each vented cell shall be equipped with a
flame arrester.


Informational Note: A flame arrester prevents destruc-
tion of the cell due to ignition of gases within the cell by
an external spark or flame.


(B) Sealed Cells. Where the battery is constructed such that
an excessive accumulation of pressure could occur within the
cell during operation, a pressure-release vent shall be provided.


A 480.12 Battery Interconnections. Flexible cables, as identi-

fied in Table 400.4, in sizes 2/0 AWG and larger shall be per-
mitted within the battery enclosure from battery terminals
to a nearby junction box where they shall be connected to an
approved wiring method. Flexible battery cables shall also be
permitted between batteries and cells within the battery enclo-
sure. Such cables shall be listed and identified for the environ-
mental conditions. Flexible, fine-stranded cables shall only be
used with terminals, lugs, devices, or connectors in accordance
with 110.14.
480.13 Ground-Fault Detection. Battery circuits exceeding
100 volts between the conductors or to ground shall be permitted
to operate with ungrounded conductors, provided a ground-fault
detector and indicator is installed to monitor for ground faults.


ARTICLE 495
Equipment Over 1000 Volts ac,
1500 Volts dc, Nominal


N Part I. General


N 495.1 Scope. This article covers the general requirements for
equipment operating at more than 1000 volts ac, 1500 volts dc,
nominal.


Informational Note No. 1: See NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace, for electrical
safety requirements for employee workplaces.
Informational Note No. 2: See ANSI Z535.4-2011,
Product Signs and Safety Labels, for further information
on hazard signs and labels.

Informational Note No. 3: See IEEE 3001.5-2013, Rec-
ommended Practice for the Application of Power Distri-
bution Apparatus in Industrial and Commercial Power
Systems, for information regarding power distribution
apparatus.


2025 California Electrical Code


Өө


О


=


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


N 495.2 Reconditioned Equipment. Except as modified within
this article, reconditioned equipment shall not be permitted.


N 495,3 Other Articles.


N (A) Oil-Filled Equipment. Installation of electrical equip-
ment containing more than 38 L (10 gal) of flammable oil per
unit shall meet the requirements of Parts II and III of Article
450.


N (B) Enclosures in Damp or Wet Locations. Enclosures in
damp or wet locations shall meet the requirements of 312.2.


N Part II. Equipment—Specific Provisions

М 495.22 Isolating Means. Means shall be provided to com-
pletely isolate an item of equipment from all ungrounded con-
ductors. The use of isolating switches shall not be required
where there are other ways of de-energizing the equipment for
inspection and repairs, such as draw-out-type switchgear units
and removable truck panels.

Isolating switches not interlocked with an approved circuit-
interrupting device shall be provided with a sign warning against
opening them under load. The warning sign(s) or label(s) shall
comply with 110.21(B).


An identified fuseholder and fuse shall be permitted as an
isolating switch.


Table 495.24 Minimum Clearance of Live Parts


495,25


N 495.23 Voltage Regulators. Proper switching sequence for
regulators shall be ensured by use of one of the following:


(1) Mechanically sequenced regulator bypass switch(es)
(2) Mechanical interlocks
(3) Switching procedure prominently displayed at the switch-
ing location

N 495.24 Minimum Space Separation. In  field-fabricated
installations, the minimum air separation between bare live con-
ductors and between such conductors and adjacent grounded
surfaces shall not be less than the values given in Table 495.24.
These values shall not apply to interior portions or exterior
terminals of equipment designed, manufactured, and tested in
accordance with accepted national standards.


N 495.25 Backfeed. Installations where the possibility of back-
feed exists shall comply with 495.25(A) and (B).


М (A) Sign. A permanent sign in accordance with 110.21(B)
Shall be installed on the disconnecting means enclosure or
immediately adjacent to open disconnecting means with the
following words or equivalent:


DANGER—CONTACTS ON EITHER SIDE OF THIS
DEVICE MAY BE ENERGIZED BY BACKFEED.


(B) Diagram. A permanent and legible single-line diagram of
the local switching arrangement, clearly identifying each point


Minimum Clearance of Live Parts
Phase-to-Phase Phase-to-Ground
Nominal Impulse Withstand, Basic
a Impulse Level (BIL) (kV) Indoors Outdoors Indoors Outdoors
ating SSS E AMA M C LET SSS
(kV) Indoors Outdoors mm in. mm in, mm in, mm in,
24-4.16 60 95 115 45 180 7 80 3.0 155 6
72 75 95 140 5.5 180 7 105 40 155 6
13.8 95 10 195 75 305 12 130 50 180 7
144 110 110 230 9.0 305 12 170 6.5 180 7
23 125 150 270 10.5 385 15 190 TS 255 10
345 150 150 320 12.5 385 15 245 9.5 255 10
200 200 460 18.0 460 18 335 13.0 335 13
46 — 200 — — 460 18 — — 335 13
- 250 - — 535 21 — — 435 17
69 — 250 — — 535 21 — — 435 17
= 350 — — 790 31 = — 635 25
115 = 550 = ned 1350 53 oe = 1070 42
138 — 550 — — 1350 53 — — 1070 42
- 650 = 1605 63 - E 1270 50
161 650 — — 1605 63 — - 1270 50
750 — — 1830 7 — — 1475 58
230 750 — — 1830 72 = - 1475 58
900 = _ 2265 89 = = 1805 71
1050 — — 2670 105 — — 2110 83


Note: The values given are the minimum clearance for rigid parts and bare conductors under favorable service conditions. They shall be increased for conductor
movement or under unfavorable service conditions or wherever space limitations permit. The selection of the associated impulse withstand voltage for a particular
system voltage is determined by the characteristics of the overvoltage (surge) protective equipment.


2025 California Electrical Code


70-451


495.30


of connection to the high-voltage section, shall be provided
within sight of each point of connection.


N Part III. Equipment—Switchgear and Industrial Control
Assemblies


М 495.30 General. Part III covers assemblies of switchgear
and industrial control equipment, including, but not limited to,
switches and interrupting devices and their control, metering,
protection, and regulating equipment where they are an integral
part of the assembly, with associated interconnections and sup-
porting structures.


N 495,31 Arrangement of Devices in Assemblies. Arrange-
ment of devices in assemblies shall be such that individual
components can safely perform their intended function without
adversely affecting the safe operation of other components in
the assembly.


N 495.32 Guarding of High-Voltage Energized Parts Within a
Compartment. Where access for other than visual inspection is
required to a compartment that contains energized high-voltage
parts, barriers shall be provided to prevent accidental contact by
persons, tools, or other equipment with energized parts. Exposed
live parts shall only be permitted in compartments accessible
to qualified persons. Fuses and fuseholders designed to enable
future replacement without de-energizing the fuseholder shall
only be permitted for use by qualified persons.


N 495.33 Guarding of Energized Parts Operating at 1000 Volts,
Nominal, or Less Within Compartments. Energized bare
parts mounted on doors shall be guarded where the door must
be opened for maintenance of equipment or removal of draw-
out equipment.


N 495,34 Clearance for Cable Conductors Entering Enclosure.
The unobstructed space opposite terminals or opposite raceways
or cables entering a switchgear or control assembly shall be
approved for the type of conductor and method of termination.


N 495.35 Accessibility of Energized Parts.


N (A) High-Voltage Equipment. Doors that would provide
unqualified persons access to high-voltage energized parts shall
be locked. Permanent signs in accordance with 110.21(B) shall
be installed on panels or doors that provide access to live parts
over 1000 volts and shall read DANGER—HIGH VOLTAGE—
KEEP OUT.


N (B) Control Equipment. Where operating at 1000 volts,
nominal, or less, control equipment, relays, motors, and the like
shall not be installed in compartments with high-voltage parts
or high-voltage wiring, unless both of the following apply:


(1) The access means is interlocked with the high-voltage
switch or disconnecting means to prevent the access means
from being opened or removed when the high-voltage
switch is in the closed position or a withdrawable discon-
necting means is in the connected position.


70-452


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


(2) All high-voltage parts or high-voltage wiring in the com-
partment that remains energized when a fixed mounted
high-voltage switch is in the open position or a withdraw-
able disconnecting means is in the isolating (fully with-
drawn) position are protected by insulating or grounded
metal barriers to prevent accidental contact with energized
high-voltage parts or wiring.

N (C) High-Voltage Instruments or Control Transformers and
Space Heaters. High-voltage instrument or control transform-
ers and space heaters shall be permitted to be installed in the
high-voltage compartment without access restrictions beyond
those that apply to the high-voltage compartment generally.


М 495.37 Equipment Grounding Connections. The metal
cases or frames, or both, such as those of instruments, relays,
meters, and instrument and control transformers, located in or
on switchgear or control assemblies, and the frames of switch-
gear and control assemblies shall be connected to an equipment
grounding conductor or, where permitted, the grounded con-
ductor, in accordance with 250.190.


N 495.38 Door Stops and Cover Plates, External hinged doors
or covers shall be provided with stops to hold them in the open
position. Cover plates intended to be removed for inspection of
energized parts or wiring shall be equipped with lifting handles
and shall not exceed 1.1 m? (12 ft?) in area or 27 kg (60 Ib) in
weight, unless they are hinged and bolted or locked.


N 495.39 Gas Discharge from Interrupting Devices. Gas
discharged during operating of interrupting devices shall be
directed so as not to endanger personnel.

N 495.40 Visual Inspection Windows. Windows intended for
visual inspection of disconnecting switches or other devices
shall be of suitable transparent material.


М 495.41 Location of Industrial Control Equipment. Rou-
tinely operated industrial control equipment shall meet the
requirements of 495.41(A) unless infrequently operated, as
covered in 495.41(B).

N (A) Control and Instrument Transfer Switch Handles or
Push Buttons. Control and instrument transfer switch handles
or push buttons shall be in a readily accessible location at an
elevation of not over 2.0 m (6 ft 7 in.).

Exception: Operating handles requiring more than 23 kg (50 Ib)
of force shall be located no higher than 1.7 m (66 in.) in either
the open or closed position.

М (B) Infrequently Operated Devices, Where operating
handles for such devices as draw-out fuses, fused potential or
control transformers and their primary disconnects, and bus
transfer and isolating switches are only operated infrequently,
the handles shall be permitted to be located where they are
safely operable and serviceable from a portable platform.

N 495.42 Interlocks—Interrupter Switches. Interrupter
switches equipped with stored energy mechanisms shall have


2025 California Electrical Code


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


mechanical interlocks to prevent access to the switch compart-
ment unless the stored energy mechanism is in the discharged
or blocked position.


N 495.43 Stored Energy for Opening. The stored energy oper-
ator shall be permitted to be left in the uncharged position after
the switch has been closed if a single movement of the operat-
ing handle charges the operator and opens the switch.


N 495.44 Fused Interrupter Switches.


N (A) Supply Terminals. The supply terminals of fused inter-
rupter switches shall be installed at the top of the switch enclo-
sure or, if the terminals are located elsewhere, the equipment
shall have barriers installed to prevent persons from acciden-
tally contacting energized parts or dropping tools or fuses into
energized parts.

N (B) Backfeed. Where fuses can be energized by backfeed,
a sign shall be placed on the enclosure door identifying this
hazard.


N (C) Switching Mechanism. The switching mechanism shall
be arranged to be operated from a location outside the enclosure
where the operator is not exposed to energized parts and shall
be arranged to open all ungrounded conductors of the circuit
simultaneously with one operation. Switches shall be lockable
open in accordance with 110.25.


N 495.45. Circuit Breakers—Interlocks.


(A) Circuit Breakers. Circuit breakers equipped with stored
energy mechanisms shall be designed to prevent the release of
the stored energy unless the mechanism has been fully charged.


N (B) Mechanical Interlocks. Mechanical interlocks shall be
provided in the housing to prevent the complete withdrawal of
the circuit breaker from the housing when the stored energy
mechanism is in the fully charged position, unless a suitable
device is provided to block the closing function of the circuit
breaker before complete withdrawal.


N 495.46 Circuit Breaker Locking. Circuit breakers shall
be capable of being locked in the open position or, if they are
installed in a draw-out mechanism, that mechanism shall be capa-
ble of being locked in such a position that the mechanism cannot
be moved into the connected position. In either case, the provision
for locking shall be lockable open in accordance with 110.25.


М 495.47 Switchgear Used as Service Equipment. Switch-
gear installed as high-voltage service equipment shall include
a ground bus for the connection of service cable shields and to
facilitate the attachment of safety grounds for personnel protec-
tion. This bus shall be extended into the compartment where
the service conductors are terminated. Where the compartment
door or panel provides access to parts that can only be de-
energized and visibly isolated by the serving utility, the warning
sign required by 495.35(A) shall include a notice that access is
limited to the serving utility or is permitted only following an
authorization of the serving utility.


495.61


N 495.48 Substation Design, Documentation, and Required
Diagram.

N (A) Design and Documentation. Substations shall be designed
by a qualified licensed professional engineer. Where compo-
nents or the entirety of the substation is listed by a qualified
electrical testing laboratory, documentation of internal design
features subject to the listing investigation shall not be required.
The design shall address but not be limited to the following top-
ics, and the documentation of this design shall be made avail-
able to the authority having jurisdiction:


(1) Clearances and exits
(2) Electrical enclosures
(3) Securing and support of electrical equipment
(4) Fire protection
(5) Safety ground connection provisions
(6) Guarding live parts
(7) Transformers and voltage regulation equipment
(8) Conductor insulation, electrical and mechanical protec-
tion, isolation, and terminations
(9) Application, arrangement, and disconnection of circuit
breakers, switches, and fuses
(10) Provisions for oil-filled equipment
(11) Switchgear
(12) Overvoltage (surge) protection equipment
N (B) Diagram. A permanent, single-line diagram of the
switchgear shall be provided in a readily visible location within
the same room or enclosed area with the switchgear and shall
clearly identify the following:
(1) Interlocks
(2) Isolation means
(3) All possible sources of voltage to the installation under
normal or emergency conditions


The marking on the switchgear shall cross-reference the
diagram.
Exception: Where the equipment consists solely of a single
cubicle or metal-enclosed substation containing only one high-
voltage switching device, diagrams shall not be required.


N 495.49 Reconditioned Switchgear. Reconditioned switch-
gear, or sections of switchgear, shall be permitted. If equipment
has been damaged by fire, products of combustion, or water, it
shall be specifically evaluated by its manufacturer or a qualified
testing laboratory prior to being returned to service.


N Part IV. Mobile and Portable Equipment

N 495.61 General.

N (A) Covered. The provisions of this part shall apply to instal-
lations and use of high-voltage power distribution and utiliza-
tion equipment that is portable, mobile, or both, and include but
not be limited to the following:


495.62


(1) Substations and switch houses mounted on skids
(2) Trailers or cars

(3) Mobile shovels

(4) Draglines

(5) Cranes

(6) Hoists

(7) Drills

(8) Dredges

(9) Compressors

(10) Pumps

(11) Conveyors

(12) Underground excavators


N (B) Grounding and Bonding. Grounding and bonding shall
be in accordance with Part X of Article 250.


N (C) Protection. Approved enclosures or guarding, or both,
Shall be provided to protect portable and mobile equipment
from physical damage.


N (D) Disconnecting Means. Disconnecting means shall be
installed for mobile and portable high-voltage equipment
according to the requirements of Part VIII of Article 230 and
shall disconnect all ungrounded conductors.


N 495.62 Overcurrent Protection. Motors driving single or
multiple dc generators supplying a system operating on a cyclic
load basis shall not require overload protection if the thermal
rating of the ac drive motor cannot be exceeded under any oper-
ating condition. The branch-circuit protective device(s) shall
provide short-circuit and locked-rotor protection and shall be
permitted to be external to the equipment.


N 495.63 Enclosures. All energized switching and control parts
shall be enclosed in grounded metal cabinets or enclosures.
These cabinets or enclosures shall be marked DANGER—
HIGH VOLTAGE—KEEP OUT and shall be locked so that
only authorized and qualified persons can enter. The danger
marking(s) or label(s) shall comply with 110.21(B). Circuit
breakers and protective equipment shall have the operating
means projecting through the metal cabinet or enclosure so
these units can be reset without opening locked doors. With
doors closed, safe access for normal operation of these units
Shall be provided.


N 495.64 Collector Rings. The collector ring assemblies on
revolving-type machines (shovels, draglines, etc.) shall be
guarded to prevent accidental contact with energized parts by
personnel on or off the machine.


N 495.65 Power Cable Connections to Mobile Machines. A
metallic enclosure shall be provided on the mobile machine for
enclosing the terminals of the power cable. The enclosure shall
include terminal connections to the machine frame for the equip-
ment grounding conductor. Ungrounded conductors shall be
attached to insulators or be terminated in approved high-voltage
cable couplers (which include equipment grounding conductor
connectors) of proper voltage and ampere rating. The method


70-454


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL


of cable termination used shall prevent any strain or pull on the
cable from stressing the electrical connections. The enclosure
shall have provision for locking so that only authorized and
qualified persons can open it and shall be marked as follows:


DANGER—HIGH VOLTAGE—KEEP OUT.


The danger marking(s) or label(s) shall comply with 110.21(B).


М 495.66 High-Voltage Portable Cable for Main Power Sup-
ply. Flexible high-voltage cable supplying power to portable or
mobile equipment shall comply with the grounding and bond-
ing requirements in Parts V, VI, and X of Article 250 and the
flexible cable requirements in Part III of Article 400.


N Part V. Boilers


М 495.70 General. The provisions of Part V shall apply to boil-
ers operating over 1000 volts, nominal, in which heat is gener-
ated by the passage of current between electrodes through the
liquid being heated.


N 495.71 Electrical Supply System. Boilers shall be supplied
only from a 3-phase, 4-wire solidly grounded wye system, or
from isolating transformers arranged to provide such a system.
Control circuit voltages shall not exceed 150 volts, shall be sup-
plied from a grounded system, and shall have the controls in the
ungrounded conductor.


N 495.72 Branch-Circuit Requirements.


N (A) Rating. Each boiler shall be supplied from an individual
branch circuit rated not less than 100 percent of the total load.


N (B) Common-Trip Fault-Interrupting Device. The circuit
shall be protected by a 3-phase, common-trip fault-interrupting
device, which shall be permitted to automatically reclose the
circuit upon removal of an overload condition but shall not
reclose after a fault condition.


N (C) Phase-Fault Protection. Phase-fault protection shall
be provided in each phase, consisting of a separate phase-
overcurrent relay connected to a separate current transformer
in the phase.


N (D) Ground Current Detection. Means shall be provided
for detection of the sum of the neutral conductor and equip-
ment grounding conductor currents and shall trip the circuit-
interrupting device if the sum of those currents exceeds the
greater of 5 amperes or 7 % percent of the boiler full-load
current for 10 seconds or exceeds an instantaneous value of
25 percent of the boiler full-load current.

М (E) Grounded Neutral Conductor. The grounded neutral
conductor shall be as follows:

(1) Connected to the pressure vessel containing the heating
elements

(2) Insulated for not less than 1000 volts

(3) Have not less than the ampacity of the largest ungrounded
branch-circuit conductor


2025 California Electrical Code


ARTICLE 495 — EQUIPMENT OVER 1000 VOLTS AC, 1500 VOLTS DC, NOMINAL 495,74


(4) Installed with the ungrounded conductors in the same гасе-
way, cable, or cable tray, or, where installed as open con-
ductors, in close proximity to the ungrounded conductors

(5) Not used for any other circuit

N 495.73 Pressure and Temperature Limit Control Each
boiler shall be equipped with a means to limit the maximum
temperature, pressure, or both, by directly or indirectly inter-
rupting all current flow through the heating elements. Such


e


2025 California Electrical Code


means shall be in addition to the temperature, pressure, or both,
regulating systems and pressure relief or safety valves.


М 495.74 Bonding. All exposed non-current-carrying metal
parts of the boiler and associated exposed metal structures or
equipment shall be bonded to the pressure vessel or to the neu-
tral conductor to which the vessel is connected in accordance.
with 250.102, except the ampacity of the bonding jumper shall
not be less than the ampacity of the neutral conductor.


70-455


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


Ө) ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES |, 1, AND Ш, DIVISIONS 1 AND 2
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| св | SFM iR[2]s[4[s]e
Adopt Entire Article x x x [x|x|x|x|x |


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 501 — CLASS | LOCATIONS


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1 |2 | t-AC SS|SS/CC|1| 19 |2 |34 |56
Adopt Entire Article. x x x x X|X|X|X|X|X|X |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section
Ld]
® ARTICLE 502 — CLASS Il LOCATIONS
OSHPD DPH

Adopting Agency


Adopt Entire Article x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are


listed below

Artiole/Section |

ARTICLE 503 — CLASS Ill LOCATIONS
BSC- HCD DSA OSHPD DPH

Adopting Agency BSC} CG | SFM} 1 |2 | +АС |AC| S8|89/CC| 1|1R|2/3/4/5/6
Adopt Entire Article x x x x X|X|X|X|X|X|X |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section


2025 California Electrical Code 70-457


ARTICLE 504 — INTRINSICALLY SAFE SYSTEMS


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


Adopting Agency


BSC


BSC-
ca


SFM


OSHPD DPH


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


LOCATIONS


Adopting Agency


Adopt Entire Article
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


(amended sections listed below)


ARTICLE 506 — ZONE 20, 21, AND


22 LOCATIONS
OR IGNITABLE FIBERS/FLYINGS


FOR COMBUSTIBLE DUSTS


(amended sections listed below)


BSC-
Adopting Agency BSC | CG
Adopt Entire Article x
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


listed below


Article/Section


ARTICLE 511 — COMMERCIAL GARAGES, REPAIR AND STORAGE
BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | са |srM| 1| 2| tAc [АС | 55 |ss/cc | 1| tn| 2| 3| 4 = 6
Adopt Entire Article x x x x |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are


-
|


70-458


2025 California Electrical Code


О


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


e ARTICLE 512 — CANNABIS OIL EQUIPMENT AND CANNABIS OIL SYSTEMS
USING FLAMMABLE MATERIALS |
MU HCD DSA OSHPD DPH
Adopting Agency вѕс | се |srm|1]2| tac [АС [55 [сс | 1 [1а 2 [3 | 4 [5| 6
Adopt Entire Article x x JEME] |


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are zi
listed below


Article/Section


Adopting Agency
Adopt Entire Article x x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


A ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC | CG |SFM|1|2]| 1-AC | AC| SS| SCC | 1] TR[2|3|4|5]6
Adopt Entire Article x x x x


нен 16. |
Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| ca |srm|1] 2] tac | Ac
Adopt Entire Article x x x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code 70-459


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES
USING FLAMMABLE OR COMBUSTIBLE MATERIAL


Adopting Agency


BSC-


OSHPD DPH


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below.


Article/Section
mI
ARTICLE 517 — HEALTH CARE FACILITIES
esc] HCD DSA OSHPD [DPH]
Adopting Agency BSC| CG | SFM| 1 |2 | ТАС | AC| SS [ssicc 1|1R[2|3 [4] 5|6
‘Adopt Entire Article XD
Adopt entire Article as amended x XIX |X|X|X|X|X
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
5171(А) x
5171(B) хх
5171(0)
5174
5178 x X|X|X|X|X
5179 X|X|X|X|X|X
51712(A) x x хх
51713(С) x x хх
51713(D) x x хіх
51718(B) Exception 3 x Tx]
51718(B) Exception 4 X| X
51718(D) x x
51719(B)(1) Exception x x x |x
51720 x x|x
51720(A)(3) x хх
51726 x X|X|X|X
51729(A.1) x X|X|X|X
51730(A.1) x x|x|x|
51730(B)(5) x X|X|X|X
51230(C) X x| |


70-460


(continues)


2025 California Electrical Code


=


1
Ө


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES
ts ARTICLE 517 — HEALTH CARE FACILITIES (Continued)

; BSC- HcD | DSA OSHPD DPH
Adopting Agency вѕс | ca | зем | 1 [2 [тас | ac [ss [scc | 1 [1а [2 |a | 4| s| e I
51730(0) — x x|x

51231(8)(1)(3) x x|X|X]X
51731(8)(3) x x|x[x[x
51731(C)3)(3)(g) | E x X|X|X|X m
51731(H) x |х| x|x [|
517131(Н)(1) x = x x
51731(Н)(2) x 3E:
51732(A) x X|X|x|x
51734(А)(4) X — x x|X|ix|x| | |
51234(AJ7) j.— k. x x|x[x|x
51294(A7Y0) xX
51734(А)(11) x x|xixix| | |]
51735(A)(9) ih a x x[x|Xx|x
51735(Ву(1.1) |I I1 IL LLL dx xxxix
51735(B)(1.2) x х[х|х|х
51740 [| [x] [x[x
51740(A.1) [x| |x[x
51741(A.1) | Ef x x[x >
[3| 51741(C) x| [xx |
51741(0) x| [хіх
51742(B)(3) x| [x
51742(F) | = x [жїк [ 1
51742(б) x x| [хх
51742(G)(1) x x| [хіх
51742(G)(2) x x
51744 x| [хх
51744 (А)(1)(а) x
51744(A)(6),(7) x| |x| ixx] |
51744(A)(6) Exception 2 1 x X
51744(А)(8) x x| [X|X
51744(А)(9) x x|x|x|x 1
51744(A)(10) x x) Жк | |j
51744(B)(1.1) x x| [хх к
51745(E.1) x 1
51745(F) x
51745(G) x Ж
51745(H) x x |
51763(A) | [: x X|x 3
517123 x | | x x|x|x |
e 517124 x хх
517160(B)(4) x x|[x[x[x


2025 California Electrical Code 70-461


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 518 — ASSEMBLY OCCUPANCIES Өө
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC} CG |SFM| 1/2
Adopt Entire Article x X хіх
Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 520 — THEATERS, AUDIENCE AREAS OF MOTION PICTURE AND TELEVISION STUDIOS,
PERFORMANCE AREAS, AND SIMILAR LOCATIONS


BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | ce |ѕғм |1 [2| tac | ac [ss [sscc | 1| 1а | 2 [s [4 [5| |
Adopt Entire Article x xil] [x] x [x] Xx x[x|x|x|x
Adopt entire Article as amended | | | | | | |
(amended sections listed below)
Adopt only those sections that are | |
listed below
Article/Section | О
[| E
ARTICLE 522 — CONTROL SYSTEMS FOR PERMANENT AMUSEMENT ATTRACTIONS
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc | CG 1T2 [С 1
Adopt Entire Article x
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
О


70-462 2025 California Electrical Code


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 525 — CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc | са |SFM|1| 2] ac-1|ac] ss | se/cc 19 [2 [3[4
Adopt Entire Article x x x x
Adopt entire Article as amended


ee ee ER


i


ARTICLE 530 — MOTION PICTURE AND TELEVISION STUDIOS AND SIMILAR LOCATIONS


HCD


DSA


(amended sections listed below)


BSC-
Adopting Agency asc| се |ѕғм |1 [2 [Act | ac | ss [ Se/cc | 1 | 18
Adopt Entire Article X X x| x |
Adopt entire Article as amended


Adopt only those sections that are
listed below


Adopt only those sections that are
listed below


Article/Section


Article/Section Ld
ARTICLE 540 — MOTION PICTURE PROJECTION ROOMS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1| 2 | AC-1 | АС | SS|SS/CC| 1| 8| 2]3 4 [56
Adopt Entire Article x x x x X| X хх ххх
Adopt entire Article as amended
(amended sections listed below) E


ARTICLE 545 — MANUFACTURED BUILDINGS AND RELOCATABLE STRUCTURES


Adopting Agency


BSC


T
BSC-


ca


SFM


HCD


1 |2 | АС-1


AC [ 85 [ ssicc | 1 |


DPH


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code


70-463


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES.


ARTICLE 547 — AGRICULTURAL BUILDINGS


BSC- HCD DSA OSHPD DPH
Adopting Agency ввс | ca | sFM| 1[2[ac-31[|ac[ss [sscc| 1 [1а [2 [3 [4 [5 [6
Adopt Entire Article x x | x] X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section |
pape э
ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS
BSC- HCD DSA OSHPD DPH
Adopting Agency вѕс | са | sFM| 1 | 2! AC-1 AC | ss ssicc| 1 [19 [2[3[4[5[6
Adopt Entire Article x | | x x
Adopt entire Article as amended |


(amended sections listed below)
Adopt only those sections that are | |


listed below
Article/Section |


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


BSC- [HCD DSA OSHPD
Adopting Agency BSC | CG |SFM| 1 | 2 | АС-1 | АС | SS | SS/CC| 1
Adopt Entire Article x | x
Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


í


70-464 2025 California Electrical Code


CHAPTER 5 CALIFORNIA MATRIX ADOPTION TABLES


es ARTICLE 552 — PARK TRAILERS


Adopting Agency
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 555 — MARINAS, BOATYARDS, FLOATING BUILDINGS AND COMMERCIAL
AND NONCOMMERCIAL DOCKING FACILITIES


=


BSC- HCD DSA OSHPD DPH
Adopting Agency asc| ce |зғм [1 [2 [Ac- | ac [ss [sscc | 1 [iR | 2 [3 [4 [5 6] 1
Adopt Entire Article x x x x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section
A Eire жк та т йе кйш


ARTICLE 590 — TEMPORARY INSTALLATIONS


BSC- HCD DSA OSHPD DPH

Adopting Agency BSC | CG |SFM| 1 |2 | АС-1 |AC|ss|ss/cc|1j1R|2|/3|4|5]6
Adopt Entire Article x x |X x x X|X [X|X|X|X|X
Adopt entire Article as amended x
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section

- l
590.3(C.1) x
590.3(C) T


1. This state agency adopts the entire article as amended except for those sections indicated by the following symbol: t


2025 California Electrical Code 70-465


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2 500.4


Chapter 5 Special Occupancies


^ ARTICLE 500
Hazardous (Classified) Locations,
Classes I, II, and III, Divisions 1 and 2
A 500.1 Scope.


N (A) Covered. This article covers area classification and general


requirements for electrical and electronic equipment and wiring
rated at all voltages where fire or explosion hazards might exist
due to flammable gases, flammable liquid-produced vapors,
combustible liquid-produced vapors, combustible dusts, com-
bustible fibers/flyings, or ignitible fibers/flyings in the following:


(1) Class I, Division 1 or Class I, Division 2 hazardous (classi-
fied) locations

(2) Class II, Division 1 or Class II, Division 2 hazardous (clas-
sified) locations

(3) Class III, Division 1 or Class III, Division 2 hazardous
(classified) locations


Informational Note No. 1: See NFPA 497, Recommended
Practice for the Classification of Flammable Liquids,
Gases, or Vapors and of Hazardous ( Classified) Locations
for Electrical Installations in Chemical Process Areas,
and NFPA 499, Recommended Practice for the Classifica-
tion of Combustible Dusts and of Hazardous (Classified)
Locations for Electrical Installations in Chemical Process
Areas, for extracted information referenced in brackets.
Only editorial changes were made to the extracted text to
make it consistent with this Code.

Informational Note No. 2: See Article 100 for the defini-
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].


М (B) Not Covered. This article does not cover electrical and


A


electronic equipment and wiring rated at all voltages for the
following:


(1) Zone 0, Zone 1, or Zone 2 hazardous (classified) locations
(2) Zone 20, Zone 21, or Zone 22 hazardous (classified) locations
(3) Locations subject to the unique risk and explosion hazards
associated with explosives, pyrotechnics, and blasting agents
Locations where pyrophoric materials are the only materi-
als used or handled
(5) Features of equipment that involve nonelectrical potential
sources of ignition (e.g., couplings, pumps, gearboxes, brakes,
hydraulic and pneumatic motors, fans, engines, compressors)


(4)


Informational Note No. 1: Common nonelectrical poten-
tial sources of ignition include hot surfaces and mechani-
cally generated sparks.

Informational Note No. 2: See ANSI/UL 80079-36, Explo-
sive Atmospheres — Part 36: Non-Electrical Equipment


2025 California Electrical Code


for Explosive Atmospheres — Basic Method and Require-
ments, and ANSVUL 80079-37, Explosive Atmospheres —
Part 37: Non-Electrical Equipment for Explosive Atmo-
spheres — Non-Electrical Type of Protection Construc-
tional Safety "c" Control of Ignition Source "b", Liquid
Immersion “k”, for additional information.

А 500.4 Documentation. Areas designated as hazardous (classi-
fied) locations or determined to be unclassified shall be docu-
mented on an area classification drawing and other associated
documentation. This documentation shall be available to the
authority having jurisdiction (AHJ) and those authorized to
design, install, inspect, maintain, or operate electrical equipment
at the location.


Informational Note No. 1: See the following stan-
dards for additional information on the classification of
locations:
(1) NFPA 30, Flammable and Combustible Liquids
Code
(2) МЕРА 32, Standard for Drycleaning Facilities
(3) МЕРА 33, Standard for Spray Application Using
Flammable or Combustible Materials
(4) МЕРА 34, Standard for Dipping, Coating, and
Printing Processes Using Flammable or Com-
bustible Liquids
(5) МЕРА 35, Standard for the Manufacture of
Organic Coatings
(6) NFPA 36, Standard for Solvent Extraction
Plants
(7) МЕРА 45, Standard on Fire Protection for Labo-
ratories Using Chemicals
(8) NEPA 55, Compressed Gases and Cryogenic
Fluids Code
(9) МЕРА 58, Liquefied Petroleum Gas Code
(10) NFPA 59, Utility LP-Gas Plant Code
(11) NFPA 497, Recommended Practice for the
Classification of Flammable Liquids, Gases, or
Vapors and of Hazardous (Classified) Locations
for Electrical Installations in Chemical Process
Areas
(12) NFPA 499, Recommended Practice for the
Classification of Combustible Dusts and of
Hazardous (Classified) Locations for Electrical
Installations in Chemical Process Areas
(13) NFPA 820, Standard for Fire Protection in
Wastewater Treatment and Collection Facilities
(14) ANSI/API RP 500, Recommended Practice for
Classification of Locations for Electrical Instal-
lations at Petroleum Facilities Classified as
Class I, Division 1 and Division 2
(15) ISA-12.10, Area Classification in Hazardous
(Classified) Dust Locations


70-467


500.5


Informational Note No. 2: See NFPA 77, Recommended
Practice on Static Electricity; NFPA 780, Standard for
the Installation of Lightning Protection Systems; and API
RP 2003, Protection Against Ignitions Arising Out of
Static, Lightning, and Stray Currents, for information on
protection against static electricity and lightning hazards
in hazardous (classified) locations.

Informational Note No. 3: See NFPA 30, Flammable and
Combustible Liquids Code; and ANSVAPI RP 500, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classified
as Class I, Division 1 and Division 2, for information on.
ventilation.

Informational Note No. 4: See ANSI/API RP 14F,
Recommended Practice for Design, Installation, and
Maintenance of Electrical Systems for Fixed and Float-
ing Offshore Petroleum Facilities for Unclassified and
Class I, Division 1, and Division 2 Locations, for infor-
mation on electrical systems for hazardous (classified)
locations on offshore oil- and gas-producing platforms,
drilling rigs, and workover rigs.

Informational Note No. 5: See ANSI/UL 121203, Por-
table/Personal Electronic Products Suitable for Use in
Class 1, Division 2, Class I, Zone 2, Class II, Division
2, Class Ш, Division 1, Class III, Division 2, Zone 21
and Zone 22 Hazardous (Classified) Locations, for infor-
mation on portable or transportable equipment having


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2


combustible dusts, or fibers/flyings that could be present, and
the likelihood that a flammable or combustible concentration or
quantity is present. Each room, section, or area shall be consid-
ered individually in determining its classification.


Informational Note: Through the exercise of ingenuity in
the layout of electrical installations for hazardous (clas-
sified) locations, it is frequently possible to locate much
of the equipment in a reduced level of classification or in
an unclassified location to reduce the amount of special
equipment required.


N (2) Refrigerant Machinery Rooms Using Ammonia. Refrig-
erant machinery rooms that contain ammonia refrigeration sys-
tems and are equipped with adequate mechanical ventilation
that operates continuously or is initiated by a detection system
at a concentration not exceeding 150 ppm shall be permitted to


be classified as “unclassific


|” locations.


Informational Note: See ANSVIIAR 2, Standard for
Design of Safe Closed-Circuit Ammonia Refrigeration
Systems, for information on classification and ventilation
of areas involving closed-circuit ammonia refrigeration
systems.


(B) Class I Locations. Class I locations are those in which
flammable gases, flammable liquid-produced vapors, or com-
bustible liquid-produced vapors are or may be present in the air
in quantities sufficient to produce explosive or ignitible mix-
tures. Class I locations shall include those specified in 500.5(B)


self-contained power supplies, such as battery-operated (1) and (B)(2).
equipment, which could potentially become an ignition Д (1) Class I, Division 1. A Class I, Division 1 location is a
source in hazardous (classified) locations. location:


Informational Note No. 6: See IEC/IEEE 60079-30-2,
Explosive atmospheres — Part 30-2: Electrical resistance
trace heating — Application guide for design, installation
and maintenance, for information on electrical resistance


(1) In which ignitible concentrations of flammable gases,


flammable liquid-produced vapors, or combustible liquid-
produced vapors can exist under normal operating condi-
tions, or


trace heating for hazardous (classified) locations. (2) In which ignitible concentrations of such flammable gases,
Informational Note No. 7: See IEEE 844.2/СЅА C2932, flammable liquid-produced vapors, or combustible liquids
IEEE/CSA Standard for Skin Effect Trace Heating of above their flash points might exist frequently because of
Pipelines, Vessels, Equipment, and Structures — Applica- repair or maintenance operations or because of leakage, or
tion Guide for Design, Installation, Testing, Commission- (3) In which breakdown or faulty operation of equipment or


ing, and Maintenance, for information on electric skin
effect trace heating for hazardous (classified) locations.
Informational Note No. 8: See IEEE 844.4/CSA C293.4,
IEEE/CSA Standard for Impedance Heating of Pipelines
and Equipment — Application Guide for Design, Instal-
lation, Testing, Commissioning, and Maintenance, for
information on electric impedance heating for hazardous
(classified) locations.


500.5 Classifications of Locations.


processes might release ignitible concentrations of flam-
mable gases, flammable liquid-produced vapors, or com-
bustible liquid-produced vapors and might also cause
simultaneous failure of electrical equipment in such a way
as to directly cause the electrical equipment to become a
source of ignition


Informational Note: This classification usually includes
the following locations:


(1) Where volatile flammable liquids or liquefied flamma-


^ (A) General.


М (1) Hazardous (Classified) Locations. Locations shall be clas-
sified depending on the properties of the flammable gas, flamma-
ble liquid-produced vapor, combustible liquid-produced vapors,


ble gases are transferred from one container to another

(2) Interiors of spray booths and areas in the vicinity
of spraying and painting operations where volatile
flammable solvents are used


о


70-468 2025 California Electrical Code


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES І, 1, AND Ш, DIVISIONS 1 AND 2


(3) Locations containing open tanks or vats of volatile
flammable liquids
(4) Drying rooms or compartments for the evaporation
of flammable solvents
(5) Locations containing fat- and oil-extraction equip-
ment using volatile flammable solvents
(6) Portions of cleaning and dyeing plants where flam-
mable liquids are used
(7) Gas generator rooms and other portions of gas manu-
facturing plants where flammable gas might escape
(8) Inadequately ventilated pump rooms for flammable
gas or for volatile flammable liquids
(9) Interiors of refrigerators and freezers in which vola-
tile flammable materials are stored in open, lightly
stoppered, or easily ruptured containers
(10) Inside of inadequately vented enclosures containing
instruments normally venting flammable gases or
vapors to the interior of the enclosure
(11) Inside of vented tanks containing volatile flammable
liquids
(12) Area between inner and outer roof sections of float-
ing roof tanks containing volatile flammable fluids
(13) Inadequately ventilated areas within spraying or coat-
ing operations using volatile flammable fluids
(14) Interior of exhaust ducts used to vent ignitible con-
centrations of gases or vapors
(15) All other locations where ignitible concentrations of
flammable vapors or gases are likely to occur during
normal operations


Experience has demonstrated the prudence of avoiding the
installation of instrumentation or other electrical equipment in
the areas covered in list items (11) through (15). Where it can-
not be avoided because it is essential to the process and other
locations are not feasible,electrical equipment or instrumenta-
tion approved for the specific application or consisting of intrin-
sically safe systems might be considered.


A (2) Class I, Division 2. A Class I, Division 2 location is a
location:


(1) In which volatile flammable gases, flammable liquid-
produced vapors, or combustible liquid-produced vapors
are handled, processed, or used, but in which the liquids,
vapors, or gases will normally be confined within closed
containers or closed systems from which they can escape
only in case of accidental rupture or breakdown of such
containers or systems or in case of abnormal operation of
equipment, or

In which ignitible concentrations of flammable gases, flamma-
ble liquid-produced vapors, or combustible liquid-produced
vapors are normally prevented by positive mechanical venti-
lation and which might become hazardous through failure or
e abnormal operation of the ventilating equipment, or

[©]


@


That is adjacent to a Class I, Division 1 location, and to which
ignitible concentrations of flammable gases, flammable


2025 California Electrical Code


500.5


liquid-produced vapors, or combustible liquid-produced
vapors above their flash points might occasionally be commu-
nicated unless such communication is prevented by adequate
positive-pressure ventilation from a source of clean air and
effective safeguards against ventilation failure are provided.


Informational Note No. 1: This classification usually
includes locations where volatile flammable liquids or
flammable gases or vapors are used but that, in the judg-
ment of the authority having jurisdiction, would become
hazardous only in case of an accident or of some unusual
operating condition. The quantity of flammable material
that might escape in case of accident, the adequacy of
ventilating equipment, the total area involved, and the
record of the industry or business with respect to explo-
sions or fires are all factors that merit consideration in
determining the classification and extent of each location.


Informational Note No. 2: See NFPA 30, Flammable
and Combustible Liquids Code, and NFPA 58, Lique-
fied Petroleum Gas Code. Piping without valves, checks,
meters, and similar devices would not ordinarily intro-
duce a hazardous condition even if used for flammable
liquids or gases. Depending on factors such as the quantity
and size of the containers and ventilation, locations used
for the storage of flammable liquids or liquefied or com-
pressed gases in sealed containers might be considered
either hazardous (classified) or unclassified locations.


(C) Class II Locations. Class II locations are those that are
hazardous because of the presence of combustible dust. Class II
locations shall include those specified in 500.5(C)(1) and (C)(2).


(1) Class II, Division 1. A Class II, Division 1 location is a
location:


(1) In which combustible dust is in the air under normal oper-
ating conditions in quantities sufficient to produce explo-
sive or ignitible mixtures, or

(2) Where mechanical failure or abnormal operation of
machinery or equipment might cause such explosive or
ignitible mixtures to be produced, and might also provide a
source of ignition through simultaneous failure of electri-
cal equipment, through operation of protection devices, or
from other causes, or

(3) In which Group E combustible dusts may be present in
quantities sufficient to be hazardous in normal or abnormal
operating conditions.

Informational Note: Dusts containing magnesium or alu-
minum are particularly hazardous, and the use of extreme
precaution is necessary to avoid ignition and explosion.

(2) Class II, Division 2. A Class II, Division 2 location is a

location:

(1) In which combustible dust due to abnormal operations
may be present in the air in quantities sufficient to produce
explosive or ignitible mixtures; or


70-469


500.6 ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2


(2)


(3)


Where combustible dust accumulations are present but are
normally insufficient to interfere with the normal opera-
tion of electrical equipment or other apparatus, but could
as a result of infrequent malfunctioning of handling or pro-
cessing equipment become suspended in the air; or

In which combustible dust accumulations on, in, or in the
vicinity of the electrical equipment could be sufficient to
interfere with the safe dissipation of heat from electrical
equipment, or could be ignitible by abnormal operation or
failure of electrical equipment.


Informational Note No. 1: The quantity of combustible
dust that may be present and the adequacy of dust removal
systems are factors that merit consideration in determining
the classification and may result in an unclassified area.

Informational Note No. 2: Where products such as seed
are handled in a manner that produces low quantities
of dust, the amount of dust deposited may not warrant


classification.


(D) Class III Locations. Class III locations shall be locations
meeting the requirements of 500.5(D)(1) and (D)(2).


A (1) Class III, Division 1. Class III, Division 1 locations shall
include those locations specified in 500,5(D)(1 (a) and (D)(1)(b).
(a) Combustible Fibers/Flyings. Locations where nonmetal
combustible fibers/flyings are in the air under normal operat-


ing


conditions in quantities sufficient to produce explosible


mixtures or where mechanical failure or abnormal operation of
machinery or equipment might cause combustible fibers/flyings
to be produced and might also provide a source of ignition
through simultaneous failure of electrical equipment, through
operation of protection devices, or from other causes shall be
classified as Class III, Division 1. Locations where metal com-
bustible fibers/flyings are present shall be classified as Class II,
Division 1, Group E.


Informational Note No. 1: Such locations usually include
some parts of rayon, cotton, and other textile mills; asso-
ciated manufacturing and processing plants; cotton gins
and cotton-seed mills; flax-processing plants; clothing
manufacturing plants; woodworking plants; and estab-
lishments and industries involving similar hazardous pro-
cesses or conditions.

Informational Note No. 2: Combustible fibers/flyings
include flat platelet-shaped particulates, such as metal
flakes, and fibrous board, such as particle board.


(b) Ignitible Fibers/Flyings. Locations where ignitible
fibers/flyings are handled, manufactured, or used shall be clas-
sified as Class III, Division 1.


Informational Note No. 1: Such locations usually
include some parts of rayon, cotton, and other textile
mills; associated manufacturing and processing plants;
cotton gins and cotton-seed mills; flax-processing plants;
clothing manufacturing plants; woodworking plants; and


70-470


establishments and industries involving similar hazard-

ous processes or conditions.

Informational Note No. 2: Ignitible fibers/flyings can

include rayon, cotton (including cotton linters and cotton

waste), sisal or henequen, istle, jute, hemp, tow, cocoa

fiber, oakum, baled waste kapok, Spanish moss, excel-

sior, and other materials of similar nature.

A (2) Class III, Division 2. Class III, Division 2 locations shall

include those locations specified in 500.5(D)(2Y(a) and (D)(2)(b).

(a) Combustible Fibers/Flyings. Locations where nonmetal
combustible fibers/flyings might be present in the air in quanti-
ties sufficient to produce explosible mixtures due to abnormal
operations or where accumulations of nonmetal comibustible
fibers/flyings accumulations are present but are insufficient to
interfere with the normal operation of electrical equipment or
other apparatus but could, as a result of infrequent malfunction-
ing of handling or processing equipment, become suspended in
the air shall be classified as Class III, Division 2.

(b) Jgnitible Fibers/Flyings. Locations where ignitible
fibers/flyings are stored or handled, other than in the process of
manufacture, shall be classified as Class III, Division 2.


500.6 Materials.


A (A) Class I Group Classifications. Class I groups shall be in
accordance with 500.6(A)(1) through (A)(4).


Informational Note No. 1: The explosion characteristics
of air mixtures of gases or vapors vary with the specific
material involved. For Class I locations, Groups A, B,
C, and D, the classification involves determinations of
maximum explosion pressure and maximum safe clear-
ance between parts of a clamped joint in an enclosure. It
is necessary, therefore, that equipment be identified not
only for class but also for the specific group of the gas or
vapor that will be present.

Informational Note Мо, 2: Certain chemical atmospheres
may have characteristics that require safeguards beyond
those required for any of the Class I groups. Carbon disul-
fide is one of these chemicals because of its low autoig-
nition temperature (90°C) and the small joint clearance
permitted to arrest its flame.


(1) Group A. Acetylene. [497:3.3.5.1.1]


А (2) Group B. Flammable gas, flammable liquid-produced
vapor, or combustible liquid-produced vapor mixed with air
that may burn or explode, having either a maximum experimen-
tal safe gap (MESG) value less than or equal to 0.45 mm or a
minimum igniting current ratio (MIC ratio) less than or equal to
0.40. [497:3.3.5.1.2]


Informational Note: A typical Class I, Group B material
is hydrogen.


(3) Group C. Flammable gas, flammable liquid-produced
vapor, or combustible liquid-produced vapor mixed with air


2025 California Electrical Code


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS ! AND2


that may burn or explode, having either a maximum experi-
mental safe gap (MESG) value greater than 0.45 mm and
less than or equal to 0.75 mm, or a minimum igniting current
(MIC) ratio greater than 0.40 and less than or equal to 0.80.
[497:3.3.5.1.3]


Informational Note: A typical Class I, Group C material
is ethylene,


A (4) Group D. Flammable gas, flammable liquid-produced
vapor, or combustible liquid-produced vapor mixed with air
that may burn or explode, having either a maximum experimen-
tal safe gap (MESG) value greater than 0.75 mm or a minimum
igniting current (MIC) ratio greater than 0.80. [497:3.3.5.1.4]


Informational Note No. 1: A typical Class I, Group D
material is propane. [497:3.3.5.1.4]
Informational Note No. 2: See ANSI/ASHRAE 15,
Safety Standard for Refrigeration Systems, for informa-
tion on the classification of areas involving ammonia
atmospheres.
(B) Class II Combustible Dust Group Classifications.
Combustible dust shall be grouped in accordance with 500.6(B)
(1) through (B)(3).


(1) Group E. Atmospheres containing combustible metal dusts,
including aluminum, magnesium, and their commercial alloys,
or other combustible dusts whose particle size, abrasiveness, and
conductivity present similar hazards in the use of electrical equip-
ment. [499:3.3.8.1.1]


Informational Note: Certain metal dusts may have char-
acteristics that require safeguards beyond those required
for atmospheres containing the dusts of aluminum, mag-
nesium, and their commercial alloys. For example, zir-
conium, thorium, and uranium dusts have extremely low
ignition temperatures [as low as 20°C (68°F)] and mini-
mum ignition energies lower than any material classified
in any of the Class I or Class II groups.


A (2) Group F. Atmospheres containing combustible carbo-
naceous dusts that have more than 8 percent total entrapped
volatiles (see ASTM D3175-2017, Standard Test Method for
Volatile Matter in the Analysis Sample of Coal and Coke, for
coal and coke dusts) or that have been sensitized by other mate-
rials so that they present an explosion hazard. [499:3.3.8.1.2]
Coal, carbon black, charcoal, and coke dusts are examples of
carbonaceous dusts. [499:А.3.3.8.1.2]


Informational Note: Testing of specific dust samples, fol-
lowing established ASTM testing procedures, is a method
used to identify the combustibility of a specific dust and the
need to classify those locations containing that material as
Group F.
(3) Group G. Atmospheres containing combustible dusts not
included in Group E or Group F, including flour, grain, wood,
plastic, and chemicals. [499:3.3.8.1.3]


A


2025 California Electrical Code


500.7


Informational Note No. 1: See NFPA 499, Recommended
Practice for the Classification of Combustible Dusts and
of Hazardous (Classified) Locations for Electrical Instal-
lations in Chemical Process Areas, for information on
group classification of Class II materials.

Informational Note No. 2: The explosion characteristics
of air mixtures of dust vary with the materials involved.
For Class II locations, Groups E, F, and G, the classifica-
tion involves the tightness of the joints of assembly and
shaft openings to prevent the entrance of dust in the dust-
ignitionproof enclosure, the blanketing effect of layers of
dust on the equipment that may cause overheating, and
the ignition temperature of the dust. It is necessary, there-
fore, that equipment be identified not only for the class
but also for the specific group of dust that will be present.
Informational Note No. 3: See АМЅИЕЕВ C2, National
Electrical Safety Code, Section 127A, Coal Handling
Areas. Certain dusts might require additional precautions
due to chemical phenomena that can result in the genera-
tion of ignitible gases.

(C) Class Ш Combustible Fibers/Flyings. Combustible
fibers/flyings shall not be further grouped.


(D) Class III Ignitible Fibers/Flyings. Ignitible fibers/fly-
ings shall not be further grouped.

500.7 Protection Techniques. Electrical and electronic
equipment in hazardous (classified) locations shall be protected
by one or more of the techniques in 500.7(A) through (P). Suit-
ability of the protection techniques for specific hazardous loca-
tions is shown in Chapter 9, Table 13.

(A) Explosionproof Equipment. This protection technique
shall be permitted for equipment in Class I, Division 1 or 2
locations.


(B) Dust Ignitionproof. This protection technique shall be
permitted for equipment in Class II, Division 1 or 2 locations.
(C) Dusttight. This protection technique shall be permitted
for equipment in Class II, Division 2 or Class III, Division 1 or
2 locations.

(D) Purged and Pressurized. This protection technique shall
be permitted for equipment in any hazardous (classified) loca-
tion for which it is identified.

A (E) Intrinsic Safety. This protection technique shall be per-
mitted for equipment in Class I, Division 1 or Division 2;
Class II, Division 1 or Division 2; or Class III, Division 1 or
Division 2 locations.

(F) Nonincendive Circuit. This protection technique shall be
permitted for equipment in Class I, Division 2; Class II, Divi-
sion 2; or Class III, Division 1 or 2 locations.

(G) Nonincendive Equipment. This protection technique
shall be permitted for equipment in Class I, Division 2; Class II,
Division 2; or Class III, Division 1 or 2 locations.


70-471


500.7


(H) Nonincendive Component. This protection technique
shall be permitted for equipment in Class I, Division 2; Class II,
Division 2; or Class III, Division 1 or 2 locations.


(I) Oil Immersion. This protection technique shall be permit-
ted for current-interrupting contacts in Class I, Division 2 loca-
tions as described in 501.115(B)(1)2).


(J) Hermetically Sealed. This protection technique shall be
permitted for equipment in Class I, Division 2; Class II, Divi-
sion 2; or Class III, Division 1 or 2 locations.


A (K) Detection System for Flammable Gases. A detection
system for flammable gases shall be permitted as a means of
protection in restricted industrial establishments.


A (1) General. Any gas detection system used as a protection
technique shall meet all of the requirements in 500.7(K)(1)(a)
through (K)(1)(e).

(a) The gas detection equipment used shall be listed for
Class I, Division 1 and listed for the detection of the specific
gas or vapor to be encountered.

(b) The gas detection system shall not use portable or trans-
portable equipment or temporary wiring methods.

(c) The gas detection system shall only use point-type sen-
sors. The system shall be permitted to be augmented with open-
path (line-of-sight)-type sensors, but open-path-type sensors
shall not be the basis for this protection technique.

(d) The type of detection equipment and its listing, instal-
lation location(s), alarm and shutdown criteria, and calibration
frequency shall be documented where gas detectors are used as
a protection technique.

(e) The applications for the use of gas detection systems as
a protection technique shall be limited to 500.7(K)(2), (K)(3),
or (K)(4).


Informational Note No. 1: See ANSI/UL 121303, Guide
for Use of Detectors for Flammable Gases, or ANSU
FM 121303, Guide for Use of Detectors for Flammable
Gases, for additional information.

Informational Note No. 2: See ANSI/UL 60079-29-1,
Explosive Atmospheres — Part 29-1: Gas Detectors —
Performance Requirements af Detectors for Flammable
Gases,orANSUFM 60079-29-f, Explosive Atmospheres—
Part 29-1: Gas Detectors — Performance Require-
ments of Detectors for Flammable Gases, for additional
information.

Informational Note No. 3: See ANSI/API RP 500, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classi-
fied as Class I, Division 1 and Division 2, for additional
information.

Informational Note No. 4: See ANSI/UL 60079-29-2,
Explosive Atmospheres — Part 29-2: Gas Detectors —
Selection, Installation, Use and Maintenance of Detectors
for Flammable Gases and Oxygen, or ANSVFM-60079-29-
2, Explosive atmospheres — Part 29-2: Gas Detectors —


70-472


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, II, AND III, DIVISIONS 1 AND 2


Selection, Installation, Use and Maintenance of Detec-
tors for Flammable Gases and Oxygen, for additional
Бык.

А (2) Inadequate Ventilation. A location, enclosed space, ог
building that is classified as a Class I, Division 1 location due to
inadequate ventilation and is provided with a detection system
for flammable gases shall be permitted to use electrical equip-
ment, installation methods, and wiring practices suitable for
Class I, Division 2 installations. Sensing a gas concentration of
not more than 40 percent of the lower flammable limit or a gas
detector system malfunction shall activate an alarm (audible or
visual, or both, as most appropriate for the area).


A (3) Interior of a Building or Enclosed Space. Any build-
ing or enclosed space that does not contain a source of flam-
mable gases or vapors that is located in, or has an opening
into, a Class I, Division 2 hazardous (classified) location and is
provided with a detection system for flammable gases shall be
permitted to use electrical equipment, installation methods, and
wiring practices suitable for unclassified installations under all
of the following conditions:


(1) An alarm (audible or visual, or both) shall be sounded at
not more than 20 percent of the lower flammable limit.
Sensing a gas concentration of not more than 40 percent
of the lower flammable limit or a gas detector system mal-
function shall activate an alarm (audible or visual, or both,
as most appropriate for the area) and initiate automatic dis-
connection of power from all electrical devices in the area
that are not suitable for Class I, Division 2.

The power disconnecting device(s) shall be suitable for
Class I, Division 1 if located inside the building or enclosed
space. If the disconnecting device(s) is located outside the
building or enclosed space, it shall be suitable for the loca-
tion in which it is installed.


2)


(3)


Redundant ог duplicate equipment (such as sensors) shall be
permitted to be installed to avoid disconnecting electrical power
when equipment malfunctions are indicated.


When automatic shutdown could introduce additional or
increased hazard, this technique shall not be permitted.


A (4) Interior of a Control Panel. Inside the interior of a con-
trol panel containing instrumentation or other equipment using
or measuring flammable liquids, gases, or vapors which is
provided with a detection system for flammable gases shall be
permitted to use electrical equipment, installation methods, and
wiring practices suitable for Class I, Division 2 installations.


An alarm (audible or visual, or both) shall be sounded at not
more than 40 percent of the lower flammable limit.
(L) Inherently Safe Optical Radiation “op is.” This protec-
tion technique shall be permitted for equipment in Class I or П,
Division 1 or 2 locations for which the equipment is identified.


Informational Note: The identified class and division
depends on the intended explosive atmosphere and the


2025 California Electrical Code


o


е


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES I, П, AND Ш, DIVISIONS 1 AND 2


number of faults applied as part of the protection tech-
nique evaluation.
(M) Protected Optical Radiation “op pr.” This protection
technique shall be permitted for equipment in Class I or II,
Division 2 locations for which the equipment is identified.


Informational Note: The identified class and division
depends on the intended explosive atmosphere as part of
the protection technique evaluation.


(N) Optical System With Interlock *op sh." This protec-
tion technique shall be permitted for equipment in Class I or II,
Division 1 or 2 locations for which the equipment is identified.


Informational Note: The identified class and division
depends on the intended explosive atmosphere and the
number of faults applied as part of the protection tech-
nique evaluation.


(O) Protection by Skin Effect Trace Heating *IEEE 844.1".
This protection technique shall be permitted for skin effect trace
heating equipment in Class I, Division 2; Class II, Division 2;
or Class III, Division 2 locations for which it is listed.
N (P) Protection by Electrical Resistance Trace Heating
**60079-30-1". This protection technique shall be permitted for
electrical resistance trace heating equipment in Class I, Divi-
sion 1; Class I, Division 2; Class II, Division 1; Class II, Divi-
sion 2; Class III, Division 1; or Class III, Division 2 locations
for which it is listed.


N (Q) Protection by Impedance Heating “IEEE 844.3". This
protection technique shall be permitted for impedance heat-
ing equipment in Class I, Division 2; Class II, Division 2; or
Class III, Division 2 locations for which it is listed.

N (R) Enclosed-Break. This protection technique shall be per-
mitted for equipment in Class I, Division 2 locations.

N (S) Nonsparking, This protection technique shall be permit-
ted for equipment in Class I, Division 2 locations.

N (T) Sealed. This protection technique shall be permitted for
equipment in Class I, Division 2; Class II, Division 2; Class III,
Division 1; or Class III, Division 2 locations.

A (U) Special Protection Techniques. Protection techniques
not specified in 500.7(A) through (T) shall be permitted for use
in equipment listed for use in hazardous (classified) locations.

Informational Note; See ANSI/UL 60079-33, Explosive
Atmospheres — Part 33: Equipment Protection by Spe-
cial Protection "s", for additional information.

А 500.8 Equipment. Explosionproof or dust-ignitionproof equip-
ment shall not be permitted for use at temperatures lower than
—25*C (—13°F) unless they are identified for low-temperature
service.


em Informational Note: At low ambient temperatures, flam-


mable concentrations of vapors might not exist in a


2025 California Electrical Code


500.8


location classified as Class I, Division 1 at normal ambi-
ent temperature.


A (A) Suitability. Suitability of identified equipment shall be
determined by one of the following:


(1) Equipment listing or labeling

(2) Evidence of equipment evaluation from a qualified testing
laboratory or inspection agency concerned with product
evaluation

(3) Evidence acceptable to the authority having jurisdiction
such as a manufacturer's self-evaluation or an owner's engi-
neering judgment


Informational Note: Additional documentation for equip-
ment might include certificates demonstrating compli-
ance with applicable equipment standards, indicating
special conditions of use, and providing other pertinent
information.


(B) Approval for Class and Properties.


A (1) Equipment Identification. Equipment shall be identi-
fied not only for the class of location but also for the explosive,
combustible, or ignitible properties of the specific gas, vapor,
dust, or fibers/flyings that will be present. In addition, Class I
equipment shall not have any exposed surface that operates
at a temperature in excess of the autoignition temperature of
the specific gas or vapor. Class II equipment shall not have an
external temperature higher than that specified in 500.8(D)(2).
Class III equipment shall not exceed the maximum surface tem-
peratures specified in 503.5.


Exception No. 1: Group D equipment shall be permitted to be
used for atmospheres containing butadiene if all conduit runs
into explosionproof equipment are provided with explosion-
proof seals installed within 450 mm (18 in.) of the enclosure.


Exception No. 2: Group C equipment shall be permitted to be
used for atmospheres containing allyl glycidyl ether, n-butyl
glycidyl ether, ethylene oxide, propylene oxide, and acrolein
if all conduit runs into explosionproof equipment are provided
with explosionproof seals installed within 450 mm (18 in.) of
the enclosure.


Informational Note: See 500.8(C)(6)(a) regarding general-
purpose equipment. Luminaires and other heat-producing
apparatus, switches, circuit breakers, and plugs and recep-
tacles are potential sources of ignition and are investigated
for suitability in classified locations. Such types of equip-
ment, as well as cable terminations for entry into explo-
sionproof enclosures, are available as listed for Class I,
Division 2 locations. Fixed wiring, however, might use
wiring methods that are not evaluated with respect to clas-
sified locations. Therefore, wiring products such as cable,
raceways, boxes, and fittings are not marked as being suit-
able for Class І, Division 2 locations.


A (2) Equipment Application. Equipment identified for a Divi-
sion 1 location shall be permitted in a Division 2 location of the


70-473


500.8


same class, group, and temperature class and shall comply with
the requirements of 500.8(B)(2)(a) or (B)(2)(b) as applicable.

(a) Intrinsically safe apparatus having a control drawing
requiring the installation of associated apparatus for a Divi-
sion 1 installation shall be permitted to be installed in a Divi-
sion 2 location if the same associated apparatus is used for the
Division 2 installation.

(b) Equipment required to be explosionproof shall incorpo-
rate seals in accordance with 501.15(A) or (D) when the wiring
methods of 501.10(B) are employed.


(3) General-Purpose Equipment. Where specifically per-
mitted in Part III of Articles 501, 502, and 503, general-purpose
equipment or equipment in general-purpose enclosures shall be
permitted to be installed in Division 2 locations if the equip-
ment does not constitute a source of ignition under normal
operating conditions.

(4) Process Seals. Equipment that depends on a single com-
pression seal, diaphragm, or tube to prevent flammable or com-
bustible fluids from entering the equipment shall be identified
for a Class I, Division 2 location even if installed in an unclassi-
fied location. Equipment installed in a Class I, Division 1 loca-
tion shall be identified for the Class I, Division 1 location.


Informational Note: Equipment used for flow measurement

is an example of equipment having a single compression

seal, diaphragm, or tube.
(5) Motors, Unless otherwise specified, normal operating
conditions for motors shall be assumed to be rated full-load
steady conditions.


A (6) Simultaneous Classifications. Where flammable gases,
flammable liquid-produced vapors, or combustible liquid-
produced vapors and combustible dusts are or might be pre-
sent at the same time, the simultaneous presence of the specific
materials shall be considered when determining the safe operat-
ing temperature of the electrical equipment.


(C) Marking. Equipment shall be marked to show the envi-
ronment for which it has been evaluated. Unless otherwise
specified or allowed in 500.8(C)(6), the marking shall include
the information specified in 500.8(C)(1) through (C)(5).
(1) Class. The marking shall specify the class(es) for which
the equipment is suitable.

A (2) Division. The marking shall specify the division if the
equipment is suitable for Division 2 only. Equipment suitable for
Division 1 shall be permitted to omit the division marking.


Informational Note: See 500.8(B)(2). Equipment not
marked to indicate a division, or marked “Division 1” or
“Div. 1,” is suitable for both Division 1 and Division 2
locations, Equipment marked “Division 2” or “Div. 2” is
suitable for Division 2 locations only.


(3) Material Classification Group. The marking shall spec-
ify the applicable material classification group(s) or specific
gas, vapor, dust, or fiber/flying in accordance with 500.6.


70-474


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES 1, II, AND Ш, DIVISIONS 1 AND 2


Exception: Fixed luminaires marked for use only in Class I,
Division 2 or Class II, Division 2 locations shall not be required
to indicate the group.


Informational Note: A specific gas, vapor, dust, or fiber/
flying is typically identified by the generic name, chemi-
cal formula, CAS number, or combination thereof.


(4) Equipment Temperature. The marking shall specify the
temperature class or operating temperature at a 40°C ambient
temperature, or at the higher ambient temperature if the equip-
ment is rated and marked for an ambient temperature of greater
than 40°C. For equipment installed in a Class II, Division 1 loca-
tion, the temperature class or operating temperature shall be
based on operation of the equipment when blanketed with the
maximum amount of dust that can accumulate on the equipment.
The temperature class, if provided, shall be indicated using the
temperature class (T codes) shown in Table 500.8(C)(4). Equip-
ment for Class I and Class II shall be marked with the maximum
safe operating temperature, as determined by simultaneous expo-
sure to the combinations of Class I and Class II conditions.


Exception: Equipment of the non-heat-producing type, such
as junction boxes, conduit, and fittings, and equipment of the
heat-producing type having a maximum temperature not more
than 100*C shall not be required to have a marked operating
temperature or temperature class.


Informational Note: More than one marked temperature
class or operating temperature, for gases and vapors, dusts,
and different ambient temperatures, may appear.


(5) Ambient Temperature Range. Electrical equipment
designed for use in the ambient temperature range between—
25°C to +40°C shall require no ambient temperature marking.
For equipment rated for a temperature range other than -25°C
to +40°C, the marking shall specify the special range of ambi-
ent temperatures in degrees Celsius. The marking shall include
either the symbol “Ta” or “Tamb.”


Table 500.8(C)(4) Classification of Maximum Surface Temperature


Maximum Temperature

‘Temperature Class
"C F (T Code)
450 842 TI
300 572 T2
280 536 T2A
260 500 T2B
230 446 T2C
215 419 T2D
200 392 T3
180 356 T3A
165 329 T3B
160 320 T3C
135 275 T4
120 248 T4A
100 212 T5
85 185 T6


2025 California Electrical Code


o


A


ARTICLE 500 — HAZARDOUS (CLASSIFIED) LOCATIONS, CLASSES 1, II, AND III, DIVISIONS 1 AND 2


Informational Note: As an example, such a marking
might Бе “-30°C € Ta = +40°C.”


(6) Special Allowances.

(a) General-Purpose Equipment. Fixed general-purpose
equipment in Class I locations, other than fixed luminaires, that
is acceptable for use in Class I, Division 2 locations shall not be
required to be marked with the class, division, group, tempera-
ture class, or ambient temperature range.

(b) Dusttight Equipment. Fixed dusttight equipment, other
than fixed luminaires, that is acceptable for use in Class II,
Division 2 and Class III locations shall not be required to be
marked with the class, division, group, temperature class, or
ambient temperature range.

(c) Associated Apparatus. Associated intrinsically safe
apparatus and associated nonincendive field wiring apparatus
that are not protected by an alternative type of protection shall
not be marked with the class, division, group, or temperature
class. Associated intrinsically safe apparatus and associated
nonincendive field wiring apparatus shall be marked with the
class, division, and group of the apparatus to which it is to be
connected.

(d) Simple Apparatus. "Simple apparatus" as defined in
Article 100 Part III, shall not be required to be marked with
class, division, group, temperature class, or ambient tempera-
ture range.


(D) Temperature.


А (1) Class I Temperature. The temperature marking specified
in 500.8(C) shall not exceed the autoignition temperature of the
specific gas or vapor to be encountered.


Informational Note: See NFPA 497, Recommended Prac-
tice for the Classification of Flammable Liquids, Gases, or
Vapors and of Hazardous (Classified) Locations for Elec-
trical Installations in Chemical Process Areas, for infor-
mation on autoignition temperatures of gases and vapors.

А (2) Class II Temperature. The temperature marking speci-
fied in 500.8(C) shall be less than the ignition temperature of
the specific dust or metal fiber/flying to be encountered. For
organic dusts that might dehydrate or carbonize, the tempera-
ture marking shall not exceed the lower of either the ignition
temperature or 165°C (329°F).


Informational Note: See NFPA 499, Recommended
Practice for the Classification of Combustible Dusts and
of Hazardous (Classified) Locations for Electrical Instal-
lations in Chemical Process Areas, for minimum ignition
temperatures of specific dusts.


A (3) Class III Temperature. The temperature marking speci-
fied in 500.8(C) shall be less than the ignition temperature of
the specific fiber/flying to be encountered, except as specified
in 500.8(D)(3)(a) or (D)(3)(b).

(a) For nonmetal combustible fibers/flyings that might dehy-
drate or carbonize, the temperature marking shall not exceed the
lower of either the ignition temperature or 165°C (329°F).


2025 California Electrical Code


500.8


(b) When ignitible fibers/flyings are present, the maxi-
mum surface temperatures under operating conditions shall not
exceed 165°C (329°F) for equipment that is not subject to over-
loading, and 120°C (248°F) for equipment (such as motors or
power transformers) that might be overloaded.


(E) Threading. The supply connection entry thread form shall
be NPT or metric. Conduit and fittings shall be made wrenchtight
to prevent sparking when fault current flows through the conduit
system, and to ensure the explosionproof integrity of the con-
duit system where applicable. Equipment provided with threaded
entries for field wiring connections shall be installed in accor-
dance with 500.8(E)(1) or (E)(2) and with (E)(3).


A (1) Equipment Provided with Threaded Entries for NPT-
Threaded Conduit or Fittings. For equipment provided with
threaded entries for NPT-threaded conduit or fittings, listed
conduit, listed conduit fittings, or listed cable fittings shall be
used. All NPT-threaded conduit and fittings shall be threaded
with a National (American) Standard Pipe Taper (NPT) thread.


NPT-threaded entries into explosionproof equipment shall
be made up with at least five threads fully engaged.


Exception: For listed explosionproof equipment, joints with
factory-threaded NPT entries shall be made up with at least four
and one-half threads fully engaged.


Informational Note No. 1: See ASME B1.20.1, Pipe
Threads, General Purpose (Inch), for thread specifica-
tions for male NPT threads.

Informational Note No. 2: See ASME B1,20.1, Pipe
Threads, General Purpose (Inch), and ANSI/UL 1203,
Explosion-Proof and Dust-Ignition-Proof Electrical
Equipment for Use in Hazardous (Classified) Locations,
for information on female NPT-threaded entries using
modified National Standard Pipe Taper (NPT) threads.


A (2) Equipment Provided with Threaded Entries for Metric-
Threaded Fittings. For equipment with metric-threaded
entries, listed conduit fittings or listed cable fittings shall be
used. Such entries shall be identified as being metric, or listed
adapters to permit connection to conduit or NPT-threaded fit-
tings shall be provided with the equipment and shall be used for
connection to conduit or NPT-threaded fittings.


Metric-threaded fittings installed into explosionproof equip-
ment shall have a class of fit of at least 6g/6H and shall be made
up with at least five threads fully engaged.


Informational Note: See ISO 965-1, ISO general purpose
metric screw threads — Tolerances — Part 1: Principles
and basic data, and ISO 965-3, ISO general purpose met-
ric screw threads — Tolerances — Part 3: Deviations for
constructional screw threads, for threading specifications
for metric-threaded entries.

(3) Unused Openings. All unused openings shall be closed

with blanking elements or close-up plugs that are listed for the


70-475


501.1 ARTICLE 501 — CLASS I LOCATIONS


location. The thread engagement shall comply with the require-
ments of 500.8(E)(1) or (E)(2).


А (F) Optical Fiber Cables. An optical fiber cable, with or with-
out current-carrying conductors (hybrid optical fiber cable), shall
be installed to address the associated fire hazard and sealed to
address the associated explosion hazard in accordance with
Part II of Articles 501, 502, or 503, as applicable.


А (С) Equipment Involving Optical Radiation. The risk
of ignition from optical radiation shall be evaluated for laser
equipment,optical fiber equipment, and any other convergent
light sources or beams where light is focused in one single point
within a hazardous area with a wavelength range of 380 nm to
10 yim. This requirement shall include optical equipment that
is located outside the explosive atmosphere, but whose emitted
optical radiation enters such atmospheres.


Informational Note: See ANSUUL 60079-28, Explosive
Atmospheres — Part 28: Protection of Equipment and
Transmission Systems Using Optical Radiation, for infor-
mation on types of protection that can be applied to mini-
mize the risk of ignition in explosive atmospheres from
optical radiation.


ARTICLE 501
Class I Locations


Part I. General


А 501.1 Scope. This article covers the requirements for elec-

trical and electronic equipment and wiring for all voltages
in Class I, Division 1 and Division 2 locations where flam-
mable gases, flammable liquid~produced vapors, or combus-
tible liquid-produced vapors are or might be present in the
air in quantities sufficient to produce explosive or ignitible
mixtures.
501.5 Zone Equipment, Equipment listed and marked in
accordance with 505.9(C)(2) for use in Zone 0, 1, or 2 loca-
tions shall be permitted in Class I, Division 2 locations for the
same gas and with a suitable temperature class. Equipment
listed and marked in accordance with 505.9(C)(2) for use in
Zone 0 locations shall be permitted in Class I, Division 1 or
Division 2 locations for the same gas and with a suitable tem-
perature class.


Part II. Wiring


501.10 Wiring Methods. Wiring methods shall comply with
501.10(A) ог (B).


(A) Class I, Division 1.


A (1) General. In Class I, Division 1 locations, the following
wiring methods shall be permitted:


70-476


Informational Note No. 1:
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].


(1) Threaded rigid metal conduit (RMC) or threaded interme-


diate metal conduit (IMC), including RMC or IMC conduit
systems with supplemental corrosion protection coatings.


(2) PVC conduit, RTRC conduit, or HDPE conduit, where


(3)


4)


(5


©)


Qe


encased in a concrete envelope a minimum of 50 mm ( in.)
thick and provided with not less than 600 mm (24 in.)
of cover measured from the top of the conduit to grade.
The concrete encasement shall be permitted to be omit-
ted where it is in accordance with 514.8(C) or 515,8(А),
RMC or IMC conduit shall be used for the last 600 mm
(24 in.) of the underground run to emergence or to the point
of connection to the aboveground raceway. An equipment
grounding conductor shall be included to provide for elec-
trical continuity of the raceway system and for grounding
of non-current-carrying metal parts.

‘Type MI cable terminated with fittings listed for the loca-
tion. Type MI cable shall be installed and supported to
avoid tensile stress at the termination fittings.

In restricted industrial establishments, Type MC-HL cable
listed for use in Class I, Zone 1 or Division 1 locations, with
a gas/vaportight continuous corrugated metallic sheath, an
overall jacket of suitable polymeric material, and a sepa-
rate equipment grounding conductor(s) in accordance with
250.122, and terminated with fittings listed for the applica-
tion. If installed in a ladder, ventilated trough, or ventilated
channel cable tray, the cable shall be installed in accordance
with 392.22. Type MC-HL cable shall be installed in accor-
dance with Part II of Article 330.

In restricted industrial establishments, Type ITC-HL cable
listed for use in Class I, Division 1 or Zone 1 locations,
with a gas/vaportight continuous corrugated metallic
sheath and an overall jacket of suitable polymeric mate-
rial, terminated with fittings listed for the application, and
installed in accordance with 335.4.

Optical fiber cable Type OFNP, Type OFCP, Type OFNR,
‘Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type
OFC installed in raceways in accordance with 501.10(A).
These optical fiber cables shall be sealed in accordance with
501.15.

In restricted industrial establishments for applications limited
to 600 volts nominal or less, and where the cable is not subject
to physical damage and is terminated with fittings listed for
the location, Type TC-ER-HL cable. If installed in a ladder,
ventilated trough, or ventilated channel cable tray, the cable
Shall be installed in accordance with 392.22. Type TC-ER-HL
cable shall be listed for use in Class I, Division 1 or Zone 1
locations and shall be installed in accordance with 336.10.


Informational Note No. 2: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cables and cable fittings.


2025 California Electrical Code


D


ARTICLE 501 — CLASS I LOCATIONS. 501.10


(8) In restricted industrial establishments, listed Type P cable
A with metal braid armor and an overall jacket, terminated
with fittings listed for the location, and installed in accor-
dance with Part II of Article 337. If installed in a ladder,
ventilated trough, or ventilated channel cable tray, the
cable shall be installed in accordance with 392.22.
Informational Note No. 3: See UL 1309A, Outline of
Investigation for Cable for Use in Mobile Installations,
for information on construction, testing, and marking of
"Type P cable.
Informational Note No. 4: See ANSVUL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable.

A (2) Flexible Connections. If flexibility is necessary to mini-
mize the transmission of vibration from equipment during
operation or to allow for movement after installation during
maintenance, one of the following shall be permitted:


(1) Flexible fittings listed for the location.

(2) Flexible cord in accordance with 501.140, terminated with
cord connectors listed for the location.

(3) In restricted industrial establishments, for applications
limited to 600 volts nominal or less where the cable is not
subject to physical damage and is terminated with fittings
listed for the location, Type TC-ER-HL cable. The cable

A shall be listed for use in Class I, Division 1 or Zone 1 loca-
tions and shall be installed in accordance with 336.10.


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations for information on construction, testing, and
marking of cables and cable fittings.


(4) In restricted industrial establishments, listed Type P cable
with metal braid armorand an overall jacket where the
cable is terminated with fittings listed for the location and
installed in accordance with Part II of Article 337.


Informational Note No. 2: See UL 1309A, Outline of
Investigation for Cable for Use in Mobile Installations,
for information on construction, testing, and marking of
Type P cable fittings.
Informational Note No. 3: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable fittings.
(3) Boxes and Fittings. All boxes and fittings shall be identi-
fied for Class I, Division 1.


Informational Note No. 1: See АМЅІЛЛ, 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and

e marking of cables, explosionproof cable fittings, and
explosionproof cord connectors for entry into enclosures
required to be explosion proof.


2025 California Electrical Code


Informational Note No. 2: See ANSVUL 1203, Explosion-
Proof and Dust-Ignition-Proof Electrical Equipment for
Use in Hazardous (Classified) Locations, for information
on construction, testing, and marking of explosionproof
conduit fittings for entry into enclosures required to be
explosionproof.


(B) Class I, Division 2.


A (1)


General. In Class I, Division 2 locations, all wiring meth-


ods in accordance with 501.10(A) and the following wiring
methods shall be permitted:


a)


Informational Note No. 1: See Article 100 for the defini-
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].
Rigid metal conduit (RMC) or intermediate metal conduit
(IMC) with listed threaded or threadless fittings, including
RMC or IMC conduit systems with supplemental corrosion
protection coatings.


(2) Enclosed gasketed busways and enclosed gasketed


[9]


(4)


wireways.

‘Type PLTC cable or Type PLTC-ER cable used for Class 2
and Class 3 circuits, including installation in cable tray sys-
tems. The cable shall be terminated with listed fittings. Type
PLTC-ER cable shall include an equipment grounding con-
ductor in addition to a drain wire that might be present,
‘Type ITC cable or Type ITC-ER cable as permitted in 335.4
and terminated with listed fittings. Type ITC-ER cable shall
include an equipment grounding conductor in addition to a


(5) Type MC, Type MV, Type TC, or Type TC-ER cable, includ-


(6)


ing installation in cable tray systems. Type TC-ER cable

shall include an equipment grounding conductor in addition

to a drain wire that might be present. All cable types shall
be terminated with listed fittings,

Where metal conduit will not provide {jag corrosion resistance

needed for the installation environment, any of the following

shall be permitted:

a. Listed reinforced thermosetting resin conduit (RTRC),
factory elbows, and associated fittings, all marked with
the suffix -XW

b. PVC-coated RMC, factory elbows, and associated fittings

c. PVC-coated IMC, factory elbows, and associated fittings

d. In restricted industrial establishments, Schedule 80
PVC conduit, factory elbows, and associated fittings


(7) Optical fiber cable Type OFNP, Type OFCP, Type OFNR,


Type OFCR, Type OFNG, Type OFCG, Type OFN, or
Type OFC installed in cable trays or any other raceway in
accordance with 501.10(B). Optical fiber cables shall be
sealed in accordance with 501.15.


(8) Cablebus.


(9)


In restricted industrial establishments, listed Type P cable
with or without metal braid armor, with an overall jacket,
and terminated with fittings listed for the location when


70-477


501.15


entering explosionproof, flameproof, or pressurized equip-
ment. The cable shall be installed in accordance with Part II
of Article 337.


Informational Note No. 2: See ANSI/UL 1309A, Outline
of Investigation for Cable for Use in Mobile Installations,
for information on construction, testing, and marking of
Type P cable.

Informational Note No. 3: See АМЅІЛЛ 2225, Cables and
Cable-Fittings for Use in Hazardous (Classified) Loca-
tions, for information on construction, testing, and mark-
ing of cable fittings.


A (2) Flexible Connections. If flexibility is necessary to mini-
mize the transmission of vibration from equipment during
operation or to allow for movement after installation during
maintenance, one or more of the following shall be permitted:


(1) Listed flexible metal fittings

(2) Flexible metal conduit with listed fittings and bonded in
accordance with 501.30(B)

(3) Interlocked armor Type MC cable with listed fittings

(4) Liquidtight flexible metal conduit with listed fittings and
bonded in accordance with 501.30(B)

(5) Liquidtight flexible nonmetallic conduit with listed fittings

(6) Flexible cord listed for extra-hard usage and terminated
with listed fittings, with a conductor for use as an equip-
ment grounding conductor

(7) For elevator use, an identified elevator cable of Type EO,
"Type ETP, or Type ETT, shown under the “use” column
in Table 400.4 for “hazardous (classified) locations" and
terminated with listed fittings

(8) In restricted industrial establishments, listed Type P cable
with or without metal braid armor, with an overall jacket,
terminated with listed fittings and installed in accordance
with Part II of Article 337


(3) Nonincendive Field Wiring. Nonincendive field wiring
shall be permitted using any of the wiring methods permitted
for unclassified locations. Nonincendive field wiring systems
shall be installed in accordance with the control drawing(s).
Simple apparatus, not shown on the control drawing, shall be
permitted in a nonincendive field wiring circuit if the simple
apparatus does not interconnect the nonincendive field wiring
circuit to any other circuit.


Informational Note: See Article 100 for the definition of

simple apparatus.

Separate nonincendive field wiring circuits shall be installed
in accordance with one of the following:


(1) In separate cables

(2) In multiconductor cables where the conductors of cach cir-
cuit are within a grounded metal shield

(3) In multiconductor cables or in raceways, where the con-
ductors of each circuit have insulation with a minimum
thickness of 0.25 mm (0.01 in.)


70-478


ARTICLE 501 — CLASS I LOCATIONS


(4) Boxes and Fittings. Boxes and fittings shall be explo-
sionproof if required by 501.105(B)2), 501.115(B)(1), or
501.150(B)(1).


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable for entry into enclosures required to be
explosionproof.
Informational Note No.2: SeeANSI/UL 1203, Explosion-
Proof and Dust-Ignition-Proof Electrical Equipment for
Use in Hazardous (Classified) Locations, for information
on construction, testing, and marking of explosionproof
conduit fittings for entry into enclosures required to be
explosionproof.
501.15 Sealing and Drainage. Seals in conduit and cable sys-
tems shall comply with 501.15(A) through (F). Sealing com-
pound shall be used in Type MI cable termination fittings to
exclude moisture and other fluids from the cable insulation.


Informational Note No. 1: Seals are provided in conduit
and cable systems to minimize the passage of gases and
vapors and prevent the passage of flames from one portion
of the electrical installation to another through the conduit.
Such communication through Type MI cable is inherently
prevented by construction of the cable. Unless specifically
designed and tested for the purpose, conduit and cable seals
are not intended to prevent the passage of liquids, gases, or
vapors at a continuous pressure differential across the seal.
Even at differences in pressure across the seal equivalent
to a few inches of water, there may be a slow passage of
gas or vapor through a seal and through conductors pass-
ing through the seal. Temperature extremes and highly cor-
rosive liquids and vapors can affect the ability of seals to
perform their intended function.
Informational Note No. 2: Gas or vapor leakage and
propagation of flames may occur through the interstices
between the strands of standard stranded conductors larger
than 2 AWG. Special conductor constructions, such as
compacted strands or sealing of the individual strands, are
means of reducing leakage and preventing the propagation
of flames.

(A) Conduit Seals, Class I, Division 1. In Class I, Division

1 locations, conduit seals shall be located in accordance with

501.15(A)(1) through (A)(4).


(1) Entering Enclosures. Each conduit entry into an explo-
sionproof enclosure shall have a conduit seal where either of the
following conditions apply:

(1) The enclosure contains apparatus, such as switches, cir-
cuit breakers, fuses, relays, or resistors that may produce
arcs, sparks, or temperatures that exceed 80 percent of the
autoignition temperature, in degrees Celsius, of the gas or
vapor involved in normal operation.


2025 California Electrical Code


=


ARTICLE 501 — CLASS I LOCATIONS


Exception: Seals shall not be required for conduit entering an
enclosure under any one of the following conditions:


(1) The switch, circuit breaker, fuse, relay, or resistor is
enclosed within a chamber hermetically sealed against the
entrance of gases or vapors.

The switch, circuit breaker, fuse, relay, or resistor is
immersed in oil in accordance with 501.115(B)(1)(2).

The switch, circuit breaker, fuse, relay, or resistor is
enclosed within an enclosure, identified for the location,
and marked “Leads Factory Sealed,” or “Factory Sealed,”
“Seal not Required,” or equivalent.

The switch, circuit breaker, fuse, relay, or resistor is part of
а nonincendive circuit.


2)
(3)


(4)
(2) The entry is metric designator 53 (trade size 2) or larger,
and the enclosure contains terminals, splices, or taps.


An enclosure, identified for the location, and marked “Leads
Factory Sealed”, or “Factory Sealed,” or “Seal not Required,” or
equivalent shall not be considered to serve as a seal for another
adjacent enclosure that is required to have a conduit seal.


Conduit seals shall be installed within 450 mm (18 in.) from
the enclosure or as required by the enclosure marking. Only
threaded couplings, or explosionproof fittings such as unions,
reducers, elbows, and capped elbows that are not larger than the
trade size of the conduit, shall be permitted between the sealing
fitting and the explosionproof enclosure.


e (2) Pressurized Enclosures. Conduit seals shall be installed


within 450 mm (18 in.) of the enclosure in each conduit entry
into a pressurized enclosure where the conduit is not pressur-
ized as part of the protection system.


Informational Note No. 1: Installing the seal as close as
possible to the enclosure will reduce problems with purg-
ing the dead airspace in the pressurized conduit.
Informational Note No. 2: See NFPA 496, Standard for
Purged and Pressurized Enclosures for Electrical Equip-
ment, for information regarding pressurized enclosures.


(3) Two or More Explosionproof Enclosures. Where two
or more explosionproof enclosures that require conduit seals
are connected by nipples or runs of conduit not more than
900 mm (36 in.) long, a single conduit seal in each such nipple
connection or run of conduit shall be considered sufficient if
the seal is located not more than 450 mm (18 in.) from either
enclosure.


(4) Class I, Division 1 Boundary. A conduit seal shall be
required in each conduit run leaving a Division 1 location. The
sealing fitting shall be permitted to be installed on either side
of the boundary within 3.05 m (10 ft) of the boundary, and it
shall be designed and installed to minimize the amount of gas
or vapor within the portion of the conduit installed in the Divi-
sion 1 location that can be communicated beyond the seal. The
conduit run between the conduit seal and the point at which the
conduit leaves the Division 1 location shall contain no union,


2025 California Electrical Code


501.15


coupling, box, or other fitting except for a listed explosionproof
reducer installed at the conduit seal.


Where the seal is located on the Division 2 side of the bound-
ary, the Division 1 wiring method shall extend into the Divi-
sion 2 area to the seal.


Exception No. 1: Metal conduit that contains no unions, cou-
plings, boxes, or fittings, that passes completely through a Divi-
sion 1 location with no fittings installed within 300 mm (12 in.)
of either side of the boundary, shall not require a conduit seal
if the termination points of the unbroken conduit are located in
unclassified locations.


Exception No. 2: For underground conduit installed in accor-
dance with 300.5 where the boundary is below grade, the seal-
ing fitting shall be permitted to be installed after the conduit
emerges from below grade, but there shall be no union, cou-
pling, box, or fitting, other than listed explosionproof reducers
at the sealing fitting, in the conduit between the sealing fitting
and the point at which the conduit emerges from below grade.


(B) Conduit Seals, Class I, Division 2, In Class I, Division
2 locations, conduit seals shall be located in accordance with
501.15(B)(1) and (B)(2).


(1) Entering Enclosures. For connections to enclosures that
are required to be explosionproof, a conduit seal shall be pro-
vided in accordance with 501.15(A)(1)(1) and (А)(3). All por-
tions of the conduit run or nipple between the seal and enclosure
shall comply with 501.10(A).


A (2) Class I, Division 2 Boundary. A conduit seal shall be
required in each conduit run leaving a Class I, Division 2 loca-
tion. The sealing fitting shall be permitted to be installed on either
side of the boundary within 3.05 m (10 ft) of the boundary and it
shall be designed and installed to minimize the amount of gas or
vapor within the portion of the conduit installed in the Division
2 location that can be communicated beyond the seal. Wiring
methods permitted in 501.10(B)(1)(1) or (B)(1)(6) shall be used
between the sealing fitting and the point at which the conduit
leaves the Division 2 location, and a threaded connection shall be
used at the sealing fitting. The conduit run between the conduit
seal and the point at which the conduit leaves the Division 2 loca-
tion shall contain no union, coupling, box, or other fitting except
for a listed explosionproof reducer installed at the conduit seal.
Such seals shall not be required to be explosionproof but shall be
identified for the purpose of minimizing the passage of gases per-
mitted under normal operating conditions and shall be accessible.

Informational Note No. 1: See ANSI/UL 514B, Conduit,

Tubing, and Cable Fittings, for additional information.
Exception No. 1: Metal conduit that contains no unions, cou-
plings, boxes, or fittings and that passes completely through a
Division 2 location with no fittings installed within 300 mm
(12 in.) of either side of the boundary shall not require a seal
if the termination points of the unbroken conduit are located in
unclassified locations.


70-479


501.15


Exception No. 2: Conduit terminating in an unclassified loca-
tion where the metal conduit transitions to cable tray, cablebus,
ventilated busway, or Type MI cable, or to cable not installed in
any cable tray or raceway system, shall not require a seal where
passing from the Division 2 location into the unclassified loca-
tion under the following conditions:


(1) The unclassified location is outdoors, or the unclassified
location is indoors and the conduit system is entirely in one
room.

(2) The conduits do not terminate at an enclosure containing
an ignition source in normal operation.


Exception No. 3: Conduit passing from an enclosure or a room
permitted to use general-purpose equipment as a result of pres-
surization into a Division 2 location shall not require a seal at
the boundary.


Informational Note No. 2: See NFPA 496, Standard for
Purged and Pressurized Enclosures for Electrical Equip-
ment, for further information.


Exception No. 4: Aboveground conduit shall not require a seal
where passing from a Division 2 location into an unclassified
location if all of the following conditions are met:


(1) No part of the conduit passes through a Division 1 loca-
tion where the conduit contains unions, couplings, boxes,
or fittings that are located within 300 mm (12 in.) of the
Division 1 location.

The conduit is located entirely outdoors.

The conduit is not directly connected to canned pumps,
process or service connections for flow, pressure, or analy-
sis measurement, and so forth, that depend on a single com-
pression seal, diaphragm, or tube to prevent flammable or
combustible fluids from entering the conduit system.

The conduit contains only threaded metal conduit, unions,
couplings, conduit bodies, and fittings in the unclassified
location.

The conduit is sealed at its entry to each enclosure or fitting
located in the Division 2 location that contains terminals,
splices, or taps.


(C) Class I, Divisions 1 and 2. Seals installed in Class I, Divi-
sion 1 and Division 2 locations shall comply with 501.15(C)(1)
through (C)(6).

Exception: Seals that are not required to be explosionproof by


501.15(B)(2) or 504.70 shall not be required to comply with
501.15(C).


(1) Fittings. Enclosures that contain connections or equipment
shall be provided with an integral sealing means, or sealing fit-
tings listed for the location shall be used. Sealing fittings shall
be listed for use with one or more specific compounds and
shall be accessible.


(2) Compound. The compound shall provide a seal to mini-
mize the passage of gas and/or vapors through the sealing fit-
ting and shall not be affected by the surrounding atmosphere


(2)
(3)


(4)


(5


70-480


ARTICLE 501 — CLASS I LOCATIONS.


or liquids. The melting point of the compound shall not be less
than 93°C (200°F).


(3) Thickness of Compounds. The thickness of the seal-
ing compound installed in completed seals, other than listed
cable sealing fittings, shall not be less than the metric designa-
tor (trade size) of the sealing fitting expressed in the units of
measurement employed; however, in no case shall the thickness
of the compound be less than 16 mm (% in.).


(4) Splices and Taps. Splices and taps shall not be made in fit-
tings intended only for sealing with compound; nor shall other fit-
tings in which splices or taps are made be filled with compound.


(8) Assemblies. An entire assembly shall be identified for the
location where the equipment that may produce arcs, sparks, or
high temperatures is located in a compartment that is separate
from the compartment containing splices or taps, and an integral
seal is provided where conductors pass from one compartment
to the other. In Division 1 locations, seals shall be provided in
conduit connecting to the compartment containing splices or
taps where required by 501.15(A)(1)(2).


(© Conductor or Optical Fiber Fill. The cross-sectional
area of the conductors or optical fiber tubes (metallic or non-
metallic) permitted in a seal shall not exceed 25 percent of the
cross-sectional area of a rigid metal conduit of the same trade
size unless the seal is specifically identified for a higher per-
centage of fill.


(D) Cable Seals, Class I, Division 1. In Division 1 locations,
cable seals shall be located according to 501.15(D)(1) through
(уз).


А (1) At Terminations. Cables shall be sealed at all termina-
tions with sealing fittings. The seals at all terminations shall
be in accordance with 501.15(C) and shall be installed within
450 mm (18 in.) of the enclosure or as required by the enclosure
marking. Only threaded couplings or explosionproof fittings
such as unions, reducers, elbows, and capped elbows not larger
than the trade size of the conduit shall be permitted between the
sealing fitting and the enclosure.


Type MC-HL cable with a gas/vaportight continuous cor-
rugated metallic sheath and an overall jacket of suitable poly-
meric material, Type TC-ER-HL cable, and Туре P cable shall
be sealed with a listed fitting after the jacket and any other
covering have been removed so that the sealing compound can
surround cach individual insulated conductor to minimize the
passage of gases and vapors.

Shielded cables and twisted pair cables that have their con-
ductors sealed in accordance with the instructions provided
with their listed fitting to minimize the entrance of gases or
vapors and prevent propagation of flame into the cable core
shall not be required to have the shielding material removed or
the twisted pairs separated.

A (2) Cables Capable of Transmitting Gases or Vapors. Cables
with a gas/vaportight continuous sheath capable of transmitting


2025 California Electrical Code


e


ARTICLE 501 — CLASS I LOCATIONS


gases or vapors through the cable core, installed in conduit, shall
be sealed in the Class I, Division 1 location after the jacket and
any other coverings have been removed so that the sealing com-
pound can surround each individual insulated conductor or opti-
cal fiber tube and the outer jacket.


Exception: Multiconductor cables with a gas/vaportight contin-
uous sheath capable of transmitting gases or vapors through the
cable core shall be permitted to be considered a single conduc-
tor if the cable is sealed in the conduit within 450 mm (18 in.)
of the enclosure and the cable end is sealed within the enclo-
sure by an approved means to minimize the entrance of gases or
vapors and prevent the propagation of flame into the cable core,
or by other approved methods. If both requirements are met, the
shielding material shall not be required to be removed and the
twisted pairs of shielded cables and twisted pair cables shall not
be required to be separated.

(3) Cables Incapable of Transmitting Gases or Vapors.
Each multiconductor cable installed in conduit shall be consid-
ered as a single conductor if the cable is incapable of transmit-
ting gases or vapors through the cable core. These cables shall
be sealed in accordance with 501.15(A).


(E) Cable Seals, Class I, Division 2. In Division 2 locations,
cable seals shall be located in accordance with 501.15(E)(1)
through (E)(4).


Exception: Cables with an unbroken gas/vaportight continuous
sheath shall be permitted to pass through a Division 2 location
without seals.


A (1) Terminations. Cables entering enclosures that are required
to be explosionproof shall be sealed at the point of entrance into
the enclosure. The sealing fitting shall comply with 501.15(B)
(1) or be explosionproof. Multiconductor or optical multifiber
cables with a gas/vaportight continuous sheath capable of trans-
mitting gases or vapors through the cable core that are installed
in a Division 2 location shall be sealed with a listed fitting after
the jacket and any other coverings have been removed such that
the sealing compound surrounds each individual insulated con-
ductor or optical fiber tube to minimize the passage of gases and
vapors. Multiconductor or optical multifiber cables installed in
conduit shall be sealed in accordance with 501.15(D).


Exception No. 1: Cables leaving an enclosure or room that is
permitted to use general-purpose equipment as a result of Type
Z pressurization and entering a Division 2 location shall not
require a seal at the boundary.

Exception No. 2: Removal of shielding material from shielded
cables and separation of twisted pair cables shall not be required
if the conductors are sealed in accordance with instructions pro-
vided with the listed fitting to minimize the entrance of gases
or vapors and prevent propagation of flame into the cable core.


(2) Cables That Do Not Transmit Gases or Vapors. Cables


that have a gas/vaportight continuous sheath and do not trans-
mit gases or vapors through the cable core in excess of the


2025 Califomia Electrical Code


501.17


quantity permitted for seal fittings shall not be required to be
sealed except as required in 501.15(E)(1). The minimum length
of such a cable run shall not be less than the length needed to
limit gas or vapor flow through the cable core, excluding the
interstices of the conductor strands, to the rate permitted for
seal fittings [200 cm?/hr (0.007 ft?/hr) of air at a pressure of
1500 pascals (6 in. of water)].


(3) Cables Capable of Transmitting Gases or Vapors.
Cables with a gas/vaportight continuous sheath capable of
transmitting gases or vapors through the cable core shall not be
required to be sealed except as required in 501.15(E)(1), unless
the cable is attached to process equipment or devices that may
cause a pressure in excess of 1500 pascals (6 in. of water) to be
exerted at a cable end, in which case a seal, a barrier, or other
means shall be provided to prevent migration of flammables
into an unclassified location.


(4) Cables Without Gas/Vaportight Sheath, Cables that do
not have a gas/vaportight continuous sheath shall be sealed at
the boundary of the Division 2 and unclassified location in such
a manner as to minimize the passage of gases or vapors into an
unclassified location.


(F) Drainage.


(1) Control Equipment. Where there is a probability that liq-
uid or other condensed vapor may be trapped within enclosures
for control equipment or at any point in the raceway system,
approved means shall be provided to prevent accumulation or
to permit periodic draining of such liquid or condensed vapor.


(2) Motors and Generators. Where liquid or condensed
vapor may accumulate within motors or generators, joints and
conduit systems shall be arranged to minimize the entrance of
liquid. If means to prevent accumulation or to permit periodic
draining are necessary, such means shall be provided at the time
of manufacture and shall be considered an integral part of the
machine.


А 501.17 Process Sealing. Process-connected equipment, includ-
ing, but not limited to, canned pumps, submersible pumps, and
flow, pressure, temperature, or analysis measurement instru-
ments, shall be sealed with process seals. A process seal shall be
a device that prevents the migration of process fluids from the
designed containment into the external electrical system, Process-
connected electrical equipment that incorporates a single process
seal, such as a single compression seal, diaphragm, or tube to
prevent flammable or combustible fluids from entering a conduit
or cable system capable of transmitting fluids, shall be provided
with an additional means to mitigate a single process seal failure.
The additional means might include, but are not limited to, the
following:

(1) A suitable barrier meeting the process temperature and
pressure conditions that the barrier will be subjected to
upon failure of the single process seal, There shall be a vent
or drain between the single process seal and the suitable
barrier. Indication of the single process seal failure shall


70-481


501.20


be provided by visible leakage, an audible whistle, or other
means of monitoring.

A listed Type MI cable assembly, rated at not less than 125
percent of the process pressure and not less than 125 per-
cent of the maximum process temperature (in degrees Cel-
sius), installed between the cable or conduit and the single
process seal.

A drain or vent located between the single process seal and
a conduit or cable seal. The drain or vent shall be suffi-
ciently sized to prevent overpressuring the conduit or cable
seal above 6 in. water column (1493 Pa). Indication of the
single process seal failure shall be provided by visible leak-
age, an audible whistle, or other means of monitoring.

An add-on secondary seal marked “secondary seal” and
rated for the pressure and temperature conditions to which
it will be subjected upon failure of the single process seal.


Q


(3)


[27]


Process-connected electrical equipment that does not rely on
asingle process seal or is listed and marked "single seal", "dual
seal", or “dual seal without annunciation" shall not be required
to be provided with an additional means of sealing.


Process-connected electrical equipment marked "single
seal — install conduit or cable seal" shall be sealed in accor-
dance with 501.15.


Informational Note: See ANSI/UL 122701, Require-
ments for Process Sealing Between Electrical Systems
and Flammable or Combustible Process Fluids, for con-
struction and testing requirements for process sealing of
listed and marked single seal, dual seal, or secondary seal
equipment.
501.20 Conductor Insulation, Class I, Divisions 1 and 2.
Where condensed vapors or liquids may collect on, or come
in contact with, the insulation on conductors, such insulation
shall be of a type identified for use under such conditions; or
the insulation shall be protected by a sheath of lead or by other
approved means.


501.25 Uninsulated Exposed Parts, Class I, Divisions 1
and 2, There shall be no uninsulated exposed parts, such as elec-
trical conductors, buses, terminals, or components, that operate
at more than 30 volts (15 volts in wet locations). These parts
shall additionally be protected by a protection technique accord-
ing to 500.7(E), (F), or (G) that is suitable for the location.

A 501.30 Grounding and Bonding. Regardless of the voltage
of the electrical system, wiring systems and equipment shall
comply with 501.30(A) and (B).

N (A) Grounding. Wiring systems and equipment shall be
grounded in accordance with Part I and Part VI of Article 250,
as applicable.

А (B) Bonding. Bonding shall comply with Part I and Part V of
Article 250, as applicable, and 501.30(B)(1) and (B)(2).

N (1) Specific Bonding Means. Bonding shall comply with
501.30(B)(1)(a) and (B)(1)(b).


70-482


ARTICLE 50i — CLASS I LOCATIONS


(a) The locknut-bushing and double-locknut types of con-
tacts shall not be depended on for bonding purposes, but bond-
ing jumpers with identified fittings or other approved means
of bonding shall be used. These bonding means shall apply to
all metal raceways, fittings, boxes, cable trays, and enclosures,
and other parts of raceway systems between Class I locations
and the point of grounding for service equipment or point of
grounding for a separately derived system. Metal struts, angles,
or channels provided for support and mechanical or physical
protection as permitted in 335.4(5), 336.10(7)(c), or 722.135(C)
shall be bonded in accordance with 250.102.

(b) Where the branch-circuit overcurrent protection is located
on the load side of the disconnecting means, the specific bond-
ing means shall be permitted to end at the nearest point where
the grounded circuit conductor and the grounding electrode con-
ductor are connected together on the line side of the building or
structure disconnecting means as specified in 250.32(B).


N (2) Flexible Metal Conduit and Liquidtight Flexible Metal
Conduit. Flexible metal conduit and liquidtight flexible metal
conduit shall comply with 501.30(B)(2)(a) and (B)(2)(b).

(a) Flexible metal conduit and liquidtight flexible metal
conduit shall include an equipment bonding jumper of the wire
type in accordance with 250.102.

(b) In Class I, Division 2 locations, the bonding jumper
shall not be required where all of the following conditions are
met:


(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less
in length, with fittings listed for grounding, is used.
Overcurrent protection in the circuit is limited to 10
amperes or less.

(3) The load is part of a meter, instrument, or relay circuit.


501.35 Surge Protection.


(A) Class I, Division 1. Surge arresters, surge-protective
devices, and capacitors shall be installed in enclosures identi-
fied for Class I, Division 1 locations. Surge-protective capaci-
tors shall be of a type designed for specific duty.


(B) Class I, Division 2. Surge arresters and surge-protective
devices shall be nonarcing, such as metal-oxide varistor (MOV)
sealed type, and surge-protective capacitors shall be of a type
designed for specific duty. Enclosures shall be permitted to be
of the general-purpose type. Surge protection of types other
than described in this paragraph shall be installed in enclosures
identified for Class I, Division 1 locations.


Q


Part III. Equipment
501.100 Transformers and Capacitors.


(A) Class I, Division 1. In Class I, Division 1 locations, trans-
formers and capacitors shall comply with 501.100(A)(1) and
(AX2).

(1) Containing Liquid That Will Burn. Transformers and
capacitors containing a liquid that will burn shall be installed


2025 California Electrical Code


б


A


ARTICLE 501 — CLASS I LOCATIONS


only in vaults that comply with 450.41 through 450.48 and with
(1) through (4) as follows:


(1) There shall be no door or other communicating opening
between the vault and the Division 1 location.

Ample ventilation shall be provided for the continuous
removal of flammable gases or vapors.

Vent openings or ducts shall lead to a safe location outside
of buildings.

Vent ducts and openings shall be of sufficient area to
relieve explosion pressures within the vault, and all por-
tions of vent ducts within the buildings shall be of rein-
forced concrete construction.


(2) Not Containing Liquid That Will Burn. Transformers
and capacitors that do not contain a liquid that will burn shall
be installed in vaults complying with 501.100(A)(1) or be iden-
tified for Class I locations.


(B) Class I, Division 2. In Class I, Division 2 locations, trans-
formers shall comply with 450.21 through 450.27, and capaci-
tors shall comply with 460.3 through 460.28.


501.105 Meters, Instruments, and Relays.


А (A) Class I, Division 1. In Class 1, Division 1 locations,
meters, instruments, and relays, including kilowatt-hour meters,
instrument transformers, resistors, rectifiers, and thermionic
tubes, shall be provided with enclosures identified for Class I,
Division 1 locations. Enclosures for Class I, Division 1 loca-
tions include explosionproof enclosures and purged and pres-
surized enclosures.


Informational Note: See NFPA 496, Standard for Purged
and Pressurized Enclosures for Electrical Equipment.


(B) Class I, Division 2. In Class I, Division 2 locations,
meters, instruments, and relays shall comply with 501.105(B)
(2) through (B)(6).


(1) General-Purpose Assemblies. Where an assembly is
made up of components for which general-purpose enclosures
are acceptable as provided in 501.105(B)(1), (B)(2), and (B)
(3), a single general-purpose enclosure shall be acceptable for
the assembly. Where such an assembly includes any of the
equipment described in 501.105(B)(1), 501.105(B)(2), and
501.105(B)(3), the maximum obtainable surface temperature
of any component of the assembly that exceeds 100°C shall be
clearly and permanently indicated on the outside of the enclo-
sure. Alternatively, equipment shall be permitted to be marked
to indicate the temperature class for which it is suitable, using
the temperature class (T Code) of Table 500.8(C)(4).


(2) Contacts. Switches, circuit breakers, and make-and-break
contacts of pushbuttons, relays, alarm bells, and horns shall
have enclosures identified for Class I, Division 1 locations in
accordance with 501.105(A).


Exception: General-purpose enclosures shall be permitted if
current-interrupting contacts comply with one of the following:


(2)
(3)
(4)


2025 California Electrical Code


501.105


(1) Are immersed in oil

(2) Are enclosed within a chamber that is hermetically sealed
against the entrance of gases or vapors

(3) Are in nonincendive circuits

(4) Are listed for Division 2 locations


(3) Resistors and Similar Equipment. Resistors, resistance
devices, thermionic tubes, rectifiers, and similar equipment
that are used in or in connection with meters, instruments, and
relays shall comply with 501.105(A).


Exception: General-purpose-type enclosures shall be permit-
ted if such equipment is without make-and-break or sliding
contacts [other than as provided in 501.105(B)(2)] and if the
marked maximum operating temperature of any exposed sur-
face will not exceed 80 percent of the autoignition tempera-
ture in degrees Celsius of the gas or vapor involved or has been
tested and found incapable of igniting the gas or vapor. This
exception shall not apply to thermionic tubes.


(4) Without Make-or-Break Contacts. Transformer wind-
ings, impedance coils, solenoids, and other windings that do
not incorporate sliding or make-or-break contacts shall be pro-
vided with enclosures. General-purpose-type enclosures shall
be permitted.

(5) Fuses. Where general-purpose enclosures are permitted
in 501.105(B)(2) through (B)(4), fuses for overcurrent protec-
tion of instrument circuits not subject to overloading in normal
use shall be permitted to be mounted in general-purpose enclo-
sures if each such fuse is preceded by a switch complying with
501.105(B)Q).


(6) Connections. To facilitate replacements, process control

instruments shall be permitted to be connected through flexible

cord and attachment plug and receptacle if all of the following

conditions apply:

(1) The attachment plug and receptacle are listed for use in
Class I, Division 2 locations and listed for use with flexible
cords.


Exception No. 1 to (1): A Class I, Division 2 listing shall not be
required if the circuit involves only nonincendive field wiring.


Exception No. 2 to (1): In restricted industrial establishments,

the Class I, Division 2 listing shall not be required if the require-

ments of 501.105(B)(6)(2), (B)(6)(3), and (B)(6)(4) are satis-
fied and the receptacle carries a label warning against plugging
or unplugging when energized.

(2) The flexible cord does not exceed 900 mm (3 ft), is of a
type listed for extra-hard usage, or is listed for hard usage
and protected by location.

(3) Only necessary receptacles are provided.

(4) Unless the attachment plug and receptacle are interlocked
mechanically or electrically, or otherwise designed so
that they cannot be separated when the contacts are ener-
gized and the contacts cannot be energized when the plug
and socket outlet are separated, a switch complying with


70-483


501.115


501.105(B)(2)is provided so that the attachment plug or
receptacle is not necessary to interrupt current.


Exception to (4): The switch shall not be required if the circuit
is nonincendive field wiring.


501.115 Switches, Circuit Breakers, Motor Controllers,
and Fuses,


(A) Class I, Division 1. In Class I, Division 1 locations,
switches, circuit breakers, motor controllers, and fuses, includ-
ing pushbuttons, relays, and similar devices, shall be provided
with enclosures, and the enclosure in each case, together with
the enclosed apparatus, shall be identified as a complete assem-
bly for use in Class I locations.


(B) Class I, Division 2. Switches, circuit breakers, motor con-
trollers, and fuses in Class I, Division 2 locations shall comply
with 501.115(B)(1) through (B)(4).


(1) Type Required. Circuit breakers, motor controllers, and
switches intended to interrupt current in the normal performance
of the function for which they are installed shall be provided
with enclosures identified for Class I, Division | locations in
accordance with 501.105(A), unless general-purpose enclo-
sures are provided and any of the following apply:


(1) The interruption of current occurs within a chamber her-
metically sealed against the entrance of gases and vapors.

(2) The current make-and-break contacts are oil-immersed and
of the general-purpose type having a 50-mm (2-in.) mini-
mum immersion for power contacts and a 25-mm (1-іп.)
minimum immersion for control contacts.

(3) The interruption of current occurs within an enclosure,
identified for the location, and marked "Leads Factory
Sealed", or "Factory Sealed", or "Seal not Required", or
equivalent.

(4) The device is a solid state, switching control without
contacts, where the surface temperature does not exceed
80 percent of the autoignition temperature in degrees Cel-
sius of the gas or vapor involved.


(2) Isolating Switches. Fused or unfused disconnect and iso-
lating switches for transformers or capacitor banks that are not
intended to interrupt current in the normal performance of the
function for which they are installed shall be permitted to be
installed in general-purpose enclosures.


(3) Fuses. For the protection of motors, appliances, and lamps,
other than as provided in 501.115(B)(4), standard plug or car-
tridge fuses shall be permitted, provided they are placed within
enclosures identified for the location; or fuses shall be permitted
if they are within general-purpose enclosures, and if they are of
a type in which the operating element is immersed in oil or other
approved liquid, or the operating element is enclosed within a
chamber hermetically sealed against the entrance of gases and
vapors, or the fuse is a nonindicating, filled, current-limiting type.


(4) Fuses Internal to Luminaires. Listed cartridge fuses shall
be permitted as supplementary protection within luminaires.


70-484


ARTICLE 501 — CLASS I LOCATIONS


501.120 Control Transformers and Resistors. Transform-
ers, impedance coils, and resistors used as, or in conjunction
with, control equipment for motors, generators, and appliances
shall comply with 501.120(A) and (B).


(A) Class I, Division 1. In Class I, Division 1 locations,
transformers, impedance coils, and resistors, together with any
switching mechanism associated with them, shall be provided
with enclosures identified for Class I, Division 1 locations in
accordance with 501.105(A).


(B) Class I, Division 2. In Class I, Division 2 locations, con-
trol transformers and resistors shall comply with 501.120(B)(1)
through (B)(3).


(1) Switching Mechanisms. Switching mechanisms used in
conjunction with transformers, impedance coils, and resistors
shall comply with 501.115(B).


(2) Coils and Windings. Enclosures for windings of trans-
formers, solenoids, or impedance coils shall be permitted to be
of the general-purpose type.

(3) Resistors. Resistors shall be provided with enclosures;
and the assembly shall be identified for Class I locations, unless
resistance is nonvariable and maximum operating temperature,
in degrees Celsius, will not exceed 80 percent of the autoigni-
tion temperature of the gas or vapor involved or the resistor has
been tested and found incapable of igniting the gas or vapor.


501.125 Motors and Generators.


(A) Class I, Division 1. In Class I, Division 1 locations,
motors, generators, and other rotating electrical machinery
shall be one of the following:


(1) Identified for Class I, Division 1 locations

(2) Ofthe totally enclosed type supplied with positive-pressure
ventilation from a source of clean air with discharge to a
safe area, so arranged to prevent energizing of the machine
until ventilation has been established and the enclosure
has been purged with at least 10 volumes of air, and so
arranged to automatically de-energize the equipment when
the air supply fails

(3) Of the totally enclosed inert gas-filled type supplied with
a suitable reliable source of inert gas for pressurizing the
enclosure, with devices provided to ensure a positive pres-
sure in the enclosure and arranged to automatically de-
energize the equipment when the gas supply fails

(4) For machines that are for use only in restricted industrial
establishments, the machine is permitted to be of a type
designed to be submerged in a liquid that is flammable only
when vaporized and mixed with air, or in a gas or vapor at
a pressure greater than atmospheric and that is flammable
only when mixed with air; and the machine is so arranged to
prevent energizing it until it has been purged with the liquid
or gas to exclude air, and so arranged to automatically de-
energize the equipment when the supply of liquid or gas or
vapor fails or the pressure is reduced to atmospheric


2025 California Electrical Code


ARTICLE 501 — CLASS I LOCATIONS


Totally enclosed motors of the types specified in 501.125(A)


( ] (2) or (А)(3) shall have no external surface with an operating


temperature in degrees Celsius in excess of 80 percent of the
autoignition temperature of the gas or vapor involved. Appro-
priate devices shall be provided to detect and automatically de-
energize the motor or provide an adequate alarm if there is any
increase in temperature of the motor beyond designed limits.
Auxiliary equipment shall be of a type identified for the loca-
tion in which it is installed.

А (B) Class I, Division 2. In Class I, Division 2 locations,
motors, generators, and other rotating electrical machinery
Shall comply with (1), (2), or (3). They shall also comply with
(4) and (5), if applicable.


(1) Be identified for Class I, Division 2 locations, or
(2) Be identified for Class I, Division 1 locations where slid-
ing contacts, centrifugal or other types of switching mech-
anism (including motor overcurrent, overloading, and
overtemperature devices), or integral resistance devices,
either while starting or while running, are employed, or
(3) Be open or nonexplosionproof enclosed motors, such as
squirrel-cage induction motors without brushes, switching
mechanisms, or similar arc-producing devices that are not
identified for use in a Class I, Division 2 location.
(4) The exposed surface of space heaters used to prevent con-
densation of moisture during shutdown periods shall not
exceed 80 percent of the autoignition temperature in degrees
Celsius of the gas or vapor involved when operated at rated
voltage, and the maximum space heater surface temperature
[based on a 40°C or higher marked ambient] shall be perma-
nently marked on a visible nameplate mounted on the motor.
Otherwise, space heaters shall be identified for Class I, Divi-
sion 2 locations.
A sliding contact shaft bonding device used for the purpose
of maintaining the rotor at ground potential, shall be per-
mitted where the potential discharge energy is determined
to be nonincendive for the application. The shaft bonding
device shall be permitted to be installed on the inside or the
outside of the motor.


(5


Informational Note No. 1: It is important to consider the
temperature of internal and external surfaces that might
be exposed to the flammable atmosphere.

Informational Note No. 2: It is important to consider the
risk of ignition due to currents arcing across discontinui-
ties and overheating of parts in multisection enclosures of
large motors and generators. Such motors and generators
might need equipotential bonding jumpers across joints
in the enclosure and from enclosure to ground. Where the
presence of ignitible gases or vapors is suspected, clean-
air purging might be needed immediately prior to and
during start-up periods.

Informational Note No. 3: See IEEE 1349, IEEE Guide
for the Application of Electric Machines in Zone 2 and
Class 1, Division 2 Hazardous (Classified) Locations,


2025 California Electrical Code


501.130


for information оп the application of rotating electric
machines including shaft bonding devices and potential
discharge energy calculations.

Informational Note No. 4: See ANSI/UL 122001, Gen-
eral Requirements for Electrical Ignition Systems for
Internal Combustion Engines in Class 1, Division 2 or
Zone 2, Hazardous (Classified) Locations, for recipro-
cating engine-driven generators, compressors, and other
equipment installed in Class I, Division 2 locations,
Reciprocating engine-driven generators, compressors,
and other equipment installed in Class I, Division 2 loca-
tions might present a risk of ignition of flammable mate-
rials associated with fuel, starting, and compression due
to inadvertent release or equipment malfunction by the
engine ignition system and controls.

Informational Note No. 5: See UL 1836, Outline of Inves-
tigation for Electric Motors and Generators for Use in
Class I, Division 2, Class I, Zone 2, Class II, Division
2 and Zone 22 Hazardous (Classified) Locations, for
details of the evaluation process to determine incendivity.
Refer to Annex A and Figure A1.


501.130 Luminaires. Luminaires
501.130(A) or (B).


(A) Class I, Division 1. In Class I, Division 1 locations, lumi-
naires shall comply with 501.130(A)(1) through (A)(4).


(1) Luminaires. Each luminaire shall be identified as a com-
plete assembly for the Class I, Division 1 location and shall be
clearly marked to indicate the maximum wattage of lamps for
which it is identified. Luminaires intended for portable use shall
be specifically listed as a complete assembly for that use.


(2) Physical Damage. Each luminaire shall be protected
against physical damage by a suitable guard or by location.


(3) Pendant Luminaires. Pendant luminaires shall be sus-
pended by and supplied through threaded rigid metal conduit
stems or threaded steel intermediate conduit stems, and threaded
joints shall be provided with set-screws or other effective means
to prevent loosening. For stems longer than 300 mm (12 in.),
permanent and effective bracing against lateral displacement
shall be provided at a level not more than 300 mm (12 in.)
above the lower end of the stem, or flexibility in the form of a
fitting or flexible connector identified for the Class I, Division 1
location shall be provided not more than 300 mm (12 in.) from
the point of attachment to the supporting box or fitting.


(4) Supports. Boxes, box assemblies, or fittings used for the
support of luminaires shall be identified for Class I locations.


(B) Class I, Division 2. In Class I, Division 2 locations, lumi-
naires shall comply with 501.130(B)(1) through (B)(6).


(1) Luminaires. Where lamps are of a size or type that may,
under normal operating conditions, reach surface temperatures
exceeding 80 percent of the autoignition temperature in degrees
Celsius of the gas or vapor involved, luminaires shall comply


shall comply — with


70-485


501.135


ARTICLE 501 — CLASS I LOCATIONS


with 501.130(A)(1) or shall be of a type that has been tested in
order to determine the marked operating temperature or tem-
perature class (T code).


(2) Physical Damage. Luminaires shall be protected from
physical damage by suitable guards or by location. Where
there is danger that falling sparks or hot metal from lamps or
luminaires might ignite localized concentrations of flammable
vapors or gases, suitable enclosures or other effective protective
means shall be provided.


(3) Pendant Luminaires. Pendant luminaires shall be sus-
pended by threaded rigid metal conduit stems, threaded steel
intermediate metal conduit stems, or other approved means. For
rigid stems longer than 300 mm (12 in.), permanent and effec-
tive bracing against lateral displacement shall be provided at a
level not more than 300 mm (12 in.) above the lower end of the
stem, or flexibility in the form of an identified fitting or flex-
ible connector shall be provided not more than 300 mm (12 in.)
from the point of attachment to the supporting box or fitting.


A (4) Portable Lighting Equipment. Portable lighting equip-
ment shall comply with 501.130(B)(4(a) or (B)(4)(b).

(a) Portable lighting equipment shall comply with
501.130(BX(1).

(b) Portable lighting equipment mounted on movable stands
and connected by flexible cords in accordance with 501.140
shall be permitted to comply with 501.130(B)(1), where
mounted in any position, if it is protected from physical dam-
age in accordance with 501.130(B)(2).

(5) Switches. Switches that are a part of a luminaire or of an
individual lampholder shall comply with 501.115(B)(1).


(6) Starting Equipment. Starting and control equipment for
electric-discharge lamps shall comply with 501.120(B).


Exception: A thermal protector potted into a thermally pro-


tected fluorescent lamp ballast if the luminaire is identified for
the location.


501.135 Utilization Equipment.


(A) Class I, Division 1. In Class I, Division 1 locations, all
utilization equipment shall be identified for Class I, Division
1 locations.


(B) Class I, Division 2. In Class I, Division 2 locations, all
utilization equipment shall comply with 501.135(B)(1) through
BA.

A (1) Heaters. Electrically heated utilization equipment shall
meet one of the following requirements:


(1) The heater shall not exceed 80 percent of the autoignition
temperature in degrees Celsius of the gas or vapor involved
on any surface that is exposed to the gas or vapor when
continuously energized at the maximum rated ambient
temperature. If a temperature controller is not provided,
these conditions shall apply when the heater is operated at
120 percent of rated voltage.


70-486


Exception No. 1 to (1): For motor-mounted anticondensation
space heaters, see 501.125.


Exception No. 2 to (1): Where a current-limiting device is
applied to the circuit serving the heater to limit the current in the
heater to a value less than that required to raise the heater sur-
face temperature to 80 percent of the autoignition temperature.


(2) The heater shall be identified for Class I, Division 1
locations.


Exception to (2): Electrical resistance and skin effect heat trac-
ing identified for Class I, Division 2 locations shall be permitted.


Informational Note No. 1: See ANSI/UL 60079-30-1,
Explosive Atmospheres— Part 30-1: Electrical Resistance
Trace Heating — General and Testing Requirements, for
information on electric resistance heat tracing.
Informational Note No. 2: See IEEE 844.1/CSA
C22.2 No. 293.1, IEEE/CSA Standard for Skin Effect
Trace Heating of Pipelines, Vessels, Equipment, and
Structures — General, Testing, Marking, and Documen-
tation Requirements, for information on electric skin
effect heat tracing.
Informational Note No. 3: See IEEE 844.3/CSA
C22.2 No. 293.3, IEEE/CSA Standard for Impedance
Heating of Pipelines and Equipment — General, Testing,
Marking, and Documentation Requirements, for informa-
tion on electric impedance heating.

(2) Motors. Motors of motor-driven utilization equipment

shall comply with 501.125(B).


(3) Switches, Circuit Breakers, and Fuses, Switches, circuit
breakers, and fuses shall comply with 501.115(B).


М (4) Luminaires. Luminaires shall comply with 501.130(B).
501.140 Flexible Cords, Class I, Divisions 1 and 2.


(A) Permitted Uses. Flexible cord shall be permitted as
follows:


(1) For connection between portable lighting equipment or
other portable utilization equipment and the fixed portion
of their supply circuit. The flexible cord shall be attached
to the utilization equipment with a cord connector listed for
the protection technique of the equipment wiring compart-
ment. An attachment plug in accordance with 501.140(B)
(4) shall be employed.

For that portion of the circuit where the fixed wiring meth-
ods of 501.10(A) cannot provide the necessary degree of
movement for fixed and mobile electrical utilization equip-
ment, and the flexible cord is protected by location or by a
suitable guard from damage and only in a restricted indus-
trial establishment.

For electric submersible pumps with means for removal
without entering the wet-pit. The extension of the flexible
cord within a suitable raceway between the wet-pit and the
power source shall be permitted.


(2)


[9]


2025 California Electrical Code


ARTICLE 501 — CLASS I LOCATIONS 501.150


(4) Forelectric mixers intended for travel into and out of open-
A type mixing tanks or vats.

' (5) For temporary portable assemblies consisting of recepta-
cles, switches, and other devices that are not considered
portable utilization equipment but are individually listed
for the location.


(B) Installation. Where flexible cords are used, the cords
shall comply with all of the following:


(1) Be of a type listed for extra-hard usage
(2) Contain, in addition to the conductors of the circuit, an
equipment grounding conductor complying with 400.23

(3) Be supported by clamps or by other suitable means in sucha

manner that there is no tension on the terminal connections

In Division 1 locations or in Division 2 locations where the

boxes, fittings, or enclosures are required to be explosion-

proof, the cord shall be terminated with a cord connector
or attachment plug listed for the location or a listed cord
connector installed with a seal listed for the location. In

Division 2 locations where explosionproof equipment is

not required, the cord shall be terminated with a listed cord

connector or listed attachment plug.

Be of continuous length. Where 501.140(A)(5) is applied,

cords shall be of continuous length from the power source

to the temporary portable assembly and from the tempo-
rary portable assembly to the utilization equipment.

@ Informational Note: See 501.20 for flexible cords
exposed to liquids having a deleterious effect on the con-
ductor insulation.

N 501.141 Flexible Cables, Class I, Division 2. Flexible cables
installed in Class I, Division 2 locations shall comply with
501.141(A)and (B).

N (A) Permitted Uses. Flexible cables shall be permitted to be
installed in accordance with 501.141(A)(1) and (A)(2).

N (1) Other Than Nonincendive Field Wiring Applications.
Flexible cables in other than nonincendive field wiring applica-
tions shall be permitted in accordance with the following:


(4


(5


(1) Flexible cables shall be permitted to connect two pieces
of electrical equipment by means of a cable assembly
installed in accordance with 501.141(B)(2)(a) or (B)(2)(b).

(2) Flexible cables shall be permitted to connect a piece of elec-
trical equipment to the premises wiring by means of a cable
assembly installed in accordance with 501.141(B)(2)(c).

N (2) Nonincendive Field Wiring Applications. Flexible cables
in nonincendive field wiring applications shall be permitted to
be used in accordance with 501.10(B)(3).

N (B) Installation. If flexible cables are used as permitted in
501.141(A), the associated cable assemblies shall comply with
501.141(8)(1) through (B)(3).

N (1) Cable Types. Listed Type P cables shall comply with
501.141(A)(1) and shall be installed as required in Part II of


2025 California Electrical Code


Article 337. The associated cable assemblies shall comply with
the requirements of 501.141(B)(2).


N (2) Termination Means. Terminations shall comply with
501.141(B)(2)(@), (B)(2)(b), or (BY(2)(c).

(a) Connecting Two Devices or Pieces of Electrical Utiliza-
tion Equipment Together. The cable connectors on each end of
the cable shall be listed for use in Class I, Division 2 locations
and listed for the type of cable being used.

(b) Connecting Two Devices or Pieces of Electrical Utiliza-
tion Equipment Together. A cable connector listed for Class I,
Division 2 and listed for the type of cable being used shall be
used on one end and a fitting listed for the type of protection
and the type of cable being used shall be used on the other end.

(c) Connecting an Electrical Device or Utilization Equip-
ment to Premises Wiring. The cable connectors used on both
ends shall be listed for Class I, Division 2 locations and for the
type of cable being used. On one end of the cable, the cable
connector shall also be listed for the type of protection.


N (3) Disconnection. Flexible cable shall be installed in accor-
dance with 501.141(B)(3)(a) through (B)(3)(c) to protect against
the disconnection of the cable connectors when energized.

(a) Switch. A switch complying with the requirements of
501.105(B)(2) shall be provided to disconnect power so that
cable connectors are not depended on as a disconnecting means.

(b) Cable Connectors Mechanically or Electrically Inter-
locked. Switches shall not be required where the cable connec-
tors are interlocked mechanically or electrically, or are otherwise
designed to ensure the cable connectors cannot be separated
when energized and cannot be energized when separated.

(c) Warning Label. The fixed equipment and the cable
assembly shall both carry a label warning against plugging or
unplugging when energized, with both labels as close to the
cable connector termination as possible.


501.145 Receptacles and Attachment Plugs, Class I, Divi-
sion 1 and Division 2. Receptacles and attachment plugs shall
be listed for the location, except as permitted by 501.105(B)(6).
(A) Receptacles. Receptacles shall be part of the premises
wiring, except as permitted by 501.140(A).

A (B) Attachment Plugs. Attachment plugs shall be of the type
that provides connection to the equipment grounding conductor
of a permitted flexible cord.


501.150 Signaling, Alarm, Remote-Control, and
Communications Systems.

(A) Class I, Division 1. In Class I, Division 1 locations, all
apparatus and equipment of signaling, alarm, remote-control,
and communications systems, regardless of voltage, shall be
identified for Class I, Division 1 locations, and all wiring shall
comply with 501.10(A), 501.15(A), and 501.15(C).


(B) Class I, Division 2. In Class I, Division 2 locations, sig-
naling, alarm, remote-control, and communications systems
shall comply with 501.150(B)(1) through (B)(4).


70-487


502.1 ARTICLE 502 — CLASS II LOCATIONS


(1) Contacts. Switches, circuit breakers, and make-and-break
contacts of pushbuttons, relays, alarm bells, and horns shall
have enclosures identified for Class I, Division 1 locations in
accordance with 501.105(A).


Exception: General-purpose enclosures shall be permitted if
current-interrupting contacts are one of the following:


(1) Immersed in oil

(2) Enclosed within a chamber hermetically sealed against the
entrance of gases or vapors

(3) In nonincendive circuits

(4) Part of a listed nonincendive component


(2) Resistors and Similar Equipment. Resistors, resistance
devices, thermionic tubes, rectifiers, and similar equipment
shall comply with 501.105(B)(3).


(3) Protectors, Enclosures shall be provided for lightning
protective devices and for fuses. Such enclosures shall be per-
mitted to be of the general-purpose type.


(4) Wiring and Sealing. All wiring shall comply with
501.10(B), 501.15(B), and 501.15(C).


ARTICLE 502
Class II Locations


Part 1. General


502.1 Scope. This article covers the requirements for elec-
trical and electronic equipment and wiring for all voltages in
Class II, Division 1 and 2 locations where fire or explosion
hazards may exist due to combustible dust.


502.5 Explosionproof Equipment. Explosionproof equip-
ment and wiring shall not be required and shall not be accept-
able in Class II locations unless also identified for such
locations.


502.6 Zone Equipment. Equipment listed and marked in
accordance with 506.9(C)(2) for Zone 20 locations shall be
permitted in Class II, Division 1 locations for the same dust
atmosphere; and with a suitable temperature class.


Equipment listed and marked in accordance with 506.9(C)
(2) for Zone 20, 21, or 22 locations shall be permitted in
Class II, Division 2 locations for the same dust atmosphere and
with a suitable temperature class.


Part II. Wiring


502.10 Wiring Methods. Wiring methods shall comply with
502.10(A) or (B).


Informational Note: See Article 100 for the definition of
restricted industrial establishment [as applied to hazard-
ous (classified) locations].


70-488


(A) Class II, Division 1.


A (1) General. In Class II, Division 1 locations, the following
wiring methods shall be permitted:


(1) Threaded rigid metal conduit (RMC) or threaded interme-


diate metal conduit (IMC), including conduit systems with
supplemental corrosion protection coatings.


(2) Type MI cable with termination fittings listed for the loca-


tion. Type MI cable shall be installed and supported in a
manner to avoid tensile stress at the termination fittings.


(3) In restricted industrial establishments, Type MC-HL cable,


listed for use in Class II, Division 1 locations, with a gas/
vaportight continuous corrugated metallic sheath, an over-
all jacket of suitable polymeric material, a separate equip-
ment grounding conductor(s) in accordance with 250.122,
and provided with termination fittings listed for the loca-
tion, shall be permitted.


(4) Optical fiber cable Type OFNP, Type OFCP, Type OFNR,


‘Type OFCR, Type OFNG, Type OFCG, Type OFN, or
Type OFC shall be permitted to be installed in raceways
in accordance with 502.10(A). Optical fiber cables shall be
sealed in accordance with 502.15.


(5) In restricted industrial establishments, listed Type ITC-HL


cable with a gas/vaportight continuous corrugated metallic
sheath and an overall jacket of suitable polymeric material,
and terminated with fittings listed for the application, and
installed in accordance with 335.4.


(6) In restricted industrial establishments, for applications


limited to 600 volts nominal or less, where the cable is not
subject to physical damage and is terminated with fittings
listed for the location, listed Type TC-ER-HL cable. When
installed in ladder, ventilated trough, or ventilated channel
cable trays, cables shall be installed in a single layer, with
a space not less than the larger cable diameter between the
two adjacent cables unless otherwise protected against dust
buildup resulting in increased heat, Type TC-ER-HL cable
shall be installed in accordance with 336.10.


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for construction, testing, and marking of
cables and cable fittings.


(7) In restricted industrial establishments, listed Type P cable


with metal braid armor, with an overall jacket, that is ter-
minated with fittings listed for the location and installed in
accordance with 337.10. When installed in ladder, venti-
lated trough, or ventilated channel cable trays, cables shall
be installed in a single layer, with a space not less than
the larger cable diameter between the two adjacent cables,
unless otherwise protected against dust buildup resulting in
increased heat.


Informational Note No. 2: See ANSI/UL 1309, Marine
Shipboard Cabie, for information on construction, test-
ing, and marking of Type P cable.


2025 California Electrical Code


ARTICLE 502 — CLASS II LOCATIONS


Informational Note No. 3: See ANSI/UL 2225, Cables
P^ and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable fittings.
A (2) Flexible Connections. Where flexible connections are
necessary, one or more of the following shall also be permitted:


(1) Dusttight flexible connectors.

(2) Liquidtight flexible metal conduit (LFMC) with listed fit-
tings and bonded in accordance with 502.30(B).

(3) Liquidtight flexible nonmetallic conduit (LFNC) with
listed fittings.

(4) Interlocked armor Type MC cable having an overall jacket
of suitable polymeric material and provided with termina-
tion fittings listed for Class II, Division 1 locations.

(5) Flexible cord listed for extra-hard usage and terminated
with listed dusttight cord connectors. Where used, flexible
cords shall comply with 502.140.

(6) For elevator use, an identified elevator cable of Type EO,
‘Type ETP, or Type ETT, shown under the "use" column
in Table 400.4 for "hazardous (classified) locations" and
terminated with listed dusttight fittings.

(7) In restricted industrial establishments, for applications
limited to 600 volts nominal or less, and where the cable is
not subject to physical damage and is terminated with fit-
tings listed for the location, listed Type TC-ER-HL cable.
Type TC-ER-HL cable shall be installed in accordance
with 336.10.


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for construction, testing, and marking of
cables and cable fittings.

(8) In restricted industrial establishments, listed Type P cable
with metal braid armor, with an overall jacket, terminated
with fittings listed for the location, and installed in accor-
dance with 337.10.


Informational Note No. 2: See UL 1309A, Outline of
Investigation for Cable for Use in Mobile Installations,
for information on construction, testing, and marking of
Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations; for information on construction, testing, and
marking of cable fittings.
(3) Boxes and Fittings. Boxes and fittings shall be provided
with threaded bosses for connection to conduit or cable termi-
nations and shall be dusttight. Boxes and fittings in which taps,
joints, or terminal connections are made, or that are used in
Group E locations, shall be identified for Class II locations.


Informational Note: See ANSI/UL 2225, Cables and Cable-


Fittings for Use in Hazardous (Classified) Locations, for
information on construction, testing, and marking of cables,


2025 California Electrical Code


502.10


dust-ignitionproof cable fittings, and dust-ignitionproof
cord connectors for entry into enclosures required to be
dust-ignitionproof.
(B) Class П, Division 2. Wiring methods installed in Class II,
Division 2 locations shall be in accordance with 502.10(B)(1)
through (B)(4).


А (1) General. In Class II, Division 2 locations, the following


wiring methods shall be permitted:


(1) All wiring methods permitted in 502. 10(A).

(2) Rigid metal conduit (RMC)or intermediate metal conduit
(IMC) with listed threaded or threadless fittings, includ-
ing conduit systems with supplemental corrosion protec-
tion coatings.

(3) Dusttight wireways or electrical metallic tubing (EMT)
with listed compression-type connectors or listed
compression-type couplings.

(4) Type MC, Type MV, Type TC, or Type TC-ER cable,
including installation in cable tray systems. Type TC-ER
cable shall include an equipment grounding conductor in
addition to a drain wire that might be present. The cable
shall be terminated with listed fittings.

(5) Type PLTC cable or Type PLTC-ER cable used in Class 2
or Class 3 circuits, including installation in cable tray sys-
tems. The cable shall be terminated with listed fittings. Type
PLTC-ER cable shall include an equipment grounding con-
ductor in addition to a drain wire that might be present.

(6) Type ITC cable or Type ITC-ER cable as permitted in
335.4 and terminated with listed fittings. Type ITC-ER
cable shall include an equipment grounding conductor in
addition to a drain wire.

(7) In restricted industrial establishments where wiring meth-
ods in 502.10(B)(1)(1)(2) will not provide the corrosion
resistance required for the installation environment, either
of the following:


a. Listed reinforced thermosetting resin conduit (RTRC),
factory elbows, and associated fittings, all marked
with suffix -XW

b. Schedule 80 PVC conduit, factory elbows, and associ-
ated fittings

(8) Optical fiber cable Type OFNP, Type OFCP, Type OFNR,

Type OFCR, Type OFNG, Type OFCG, Type OFN, or

Type OFC, installed in cable trays or any other raceway in

accordance with 502.10(B). Optical fiber cables shall be

sealed in accordance with 502.15.

(9) Cablebus.

(10) In restricted industrial establishments, listed Type P cable
with or without metal braid armor, with an overall jacket,
that is terminated with listed fittings and installed in
accordance with 337.10.


Informational Note: See UL 1309A, Outline of Investiga-
tion for Cable for Use in Mobile Installations, for informa-
tion on construction, testing, and marking of Type P cable.


70-489


502.15


(2) Flexible Connections. If flexibility is necessary, 502.10(A)
(2) shall apply.


(3) Nonincendive Field Wiring. Nonincendive field wiring
shall be permitted using any of the wiring methods permitted
for unclassified locations. Nonincendive field wiring systems
shall be installed in accordance with the control drawing(s).
Simple apparatus, not shown on the control drawing, shall be
permitted in a nonincendive field wiring circuit if the simple
apparatus does not interconnect the nonincendive field wiring
circuit to any other circuit,


Informational Note: See Article 100 for the definition of

simple apparatus.

Separate nonincendive field wiring circuits shall be installed
in accordance with one of the following:
a)
(2)


In separate cables

In multiconductor cables where the conductors of each cir-
cuit are within a grounded metal shield

In multiconductor cables or in raceways where the conduc-
tors of each circuit have insulation with a minimum thick-
ness of 0.25 mm (0.01 in.)


(4) Boxes and Fittings. All boxes and fittings shall be
dusttight.


A 502.15 Sealing, Class II, Divisions 1 and 2. If a raceway
provides communication between an enclosure that is required
to be dust-ignitionproof and one that is not, suitable means
shall be provided to prevent the entrance of dust into the dust-
ignitionproof enclosure through the raceway. One of the follow-
ing means shall be permitted:


(3)


(1) A permanent and effective seal

(2) A horizontal raceway not less than 3.05 m (10 ft) long

(3) A vertical raceway not less than 1.5 m (5 ft) long and
extending downward from the dust-ignitionproof enclosure

(4) A raceway installed in a manner equivalent to 502.15(2) or
(3) that extends only horizontally and downward from the
dust-ignition proof enclosures


(5) Blectrical sealing putty


If a raceway provides communication between an enclosure
that is required to be dust-ignitionproof and an enclosure in an
unclassified location, seals shall not be required.


Sealing fittings shall be accessible and shall not be required
to be explosionproof.


502.25 Uninsulated Exposed Parts, Class II, Divisions 1
and 2. There shall be no uninsulated exposed parts, such as elec-
trical conductors, buses, terminals, or components, that operate
at more than 30 volts (15 volts in wet locations). These parts
shall additionally be protected by a protection technique accord-
ing to 500.7(E), (F), or (G) that is suitable for the location.


A 502.30 Grounding and Bonding. Regardless of the voltage
of the electrical system, wiring systems and equipment shall
comply with 502.30(A) and (B).


70-490


ARTICLE 502 — CLASS II LOCATIONS


N (A) Grounding. Wiring systems and equipment shall be
grounded in accordance with Part I and Part VI of Article 250,
as applicable.


A (B) Bonding. Bonding shall comply with Part I and Part V of
Article 250, as applicable, and 502.30(B)(1) and (B2).


N (1) Specific Bonding Means. Bonding shall comply with
502.30(B)(1)(a) and (B)(1)(b).

(a) The locknut-bushing and double-locknut types of con-
tacts shall not be depended on for bonding purposes, but bond-
ing jumpers with identified fittings or other approved means
of bonding shall be used. These bonding means shall apply to
all metal raceways, fittings, boxes, cable trays, and enclosures,
and other parts of raceway systems between hazardous (classi-
fied) locations and the point of grounding for service equipment
or point of grounding for a separately derived system. Metal
struts, angles, or channels provided for support and mechanical
or physical protection as permitted in 335.4(5), 336.10(7)(c), or
722.135(C) shall be bonded in accordance with 250.102.

(b) Where the branch-circuit overcurrent protection is
located on the load side of the disconnecting means, the spe-
cific bonding means shall be permitted to end at the nearest
point where the grounded circuit conductor and the grounding
electrode conductor are connected together on the line side of
the building or structure disconnecting means as specified in
250.32(B).


N (2) Liquidtight Flexible Metal Conduit. Liquidtight flexible
metal conduit shall comply with 502.30(B)(2)(a) and (B)(2)(b).
(a) Liquidtight flexible metal conduit shall include an
equipment bonding jumper of the wire type in accordance with
250.102.
(b) In Class II, Division 2 locations, the bonding jumper
shall not be required where all of the following conditions are
met:


(1) Listed liquidtight flexible metal conduit 1,8 m (6 ft) or less
in length, with fittings listed for grounding, is used.

(2) Overcurrent protection in the circuit is limited to 10
amperes or less.

(3) The load is part of a meter, instrument, or relay circuit.


502.35 Surge Protection — Class II, Divisions 1 and 2.
Surge arresters and surge-protective devices installed in a
Class II, Division 1 location shall be in suitable enclosures.
Surge-protective capacitors shall be of a type designed for spe-
cific duty.


Part III. Equipment
502.100 Transformers and Capacitors.


(A) Class II, Division 1. In Class II, Division 1 locations,
transformers and capacitors shall comply with 502.100(A)(1)
through (A3).


(1) Containing Liquid That Will Burn. Transformers and
capacitors containing a liquid that will burn shall be installed


2025 California Electrical Code


ARTICLE 502 — CLASS II LOCATIONS


only in vaults complying with 450.41 through 450.48, and, in

addition, (1), (2), and (3) shall apply.

(1) Doors or other openings communicating with the Divi-
sion 1 location shall have self-closing fire doors on both
sides of the wall, and the doors shall be carefully fitted and
provided with suitable seals (such as weather stripping) to
minimize the entrance of dust into the vault.

(2) Vent openings and ducts shall communicate only with the
outside air.

(3) Suitable pressure-relicf openings communicating with the
outside air shall be provided.

(2) Not Containing Liquid That Will Burn. Transformers

and capacitors that do not contain a liquid that will burn shall be

installed in vaults complying with 450.41 through 450.48 or be
identified as a complete assembly, including terminal connections.


(3) Group E. No transformer or capacitor shall be installed in
a Class II, Division 1, Group E location.


(B) Class II, Division 2. In Class II, Division 2 locations,
transformers and capacitors shall comply with 502.100(B)(1)
through (B)(3).

(1) Containing Liquid That Will Burn. Transformers and


capacitors containing a liquid that will burn shall be installed in
vaults that comply with 450.41 through 450.48.


(2) Containing Askarel. Transformers containing askarel and
rated in excess of 25 kVA shall be as follows:


(1) Provided with pressure-relief vents
(2) Provided with a means for absorbing any gases generated
by arcing inside the case, or the pressure-relief vents shall
be connected to a chimney or flue that will carry such gases
outside the building
(3) Have an airspace of not less than 150 mm (6 in.) between the
transformer cases and any adjacent combustible material
(3) Dry-Type Transformers. Dry-type transformers shall be
installed in vaults or shall have their windings and terminal con-
nections enclosed in tight metal housings without ventilating or
other openings and shall operate at not over 600 volts, nominal.
502.115 Switches, Circuit Breakers, Motor Controllers,
and Fuses.
(A) Class II, Division 1. In Class II, Division 1 locations,
Switches, circuit breakers, motor controllers, fuses, push-
buttons, relays, and similar devices shall be provided with
enclosures identified for the location.
(B) Class II, Division 2. In Class II, Division 2 locations,
enclosures for fuses, switches, circuit breakers, and motor con-
trollers, including push buttons, relays, and similar devices,
shall be dusttight or otherwise identified for the location.
502.120 Control Transformers and Resistors.


(A) Class II, Division 1. In Class II, Division 1 locations,
control transformers, solenoids, impedance coils, resistors, and


2025 California Electrical Code


502.128


any overcurrent devices or switching mechanisms associated
with them shall be provided with enclosures identified for the
location.


(B) Class II, Division 2. In Class II, Division 2 locations,
transformers and resistors shall comply with 502.120(B)(1)
through (B)(3).


(1) Switching Mechanisms. Switching mechanisms (includ-
ing overcurrent devices) associated with control transformers,
solenoids, impedance coils, and resistors shall be provided
with enclosures that are dusttight or otherwise identified for the
location.


(2) Coils and Windings. Where not located in the same enclo-
sure with switching mechanisms, control transformers, sole-
noids, and impedance coils shall be provided with enclosures
that are dusttight or otherwise identified for the location.


(3) Resistors. Resistors and resistance devices shall have
dust-ignitionproof enclosures that are dusttight or otherwise
identified for the location.


502.125 Motors and Generators.


(A) Class II, Division 1. In Class II, Division 1 locations,
motors, generators, and other rotating electrical machinery
shall be in conformance with either of the following:


(1) Identified for the location
(2) Totally enclosed pipe-ventilated


(B) Class II, Division 2. In Class II, Division 2 locations,
motors, generators, and other rotating electrical equipment
shall be totally enclosed nonventilated, totally enclosed pipe-
ventilated, totally enclosed water-air-cooled, totally enclosed
fan-cooled, or dust-ignitionproof, for which maximum full-load
external temperature shall be in accordance with 500.8(D)(2)
for normal operation when operating in free air (not dust blan-
keted) and shall have no external openings.


Exception: If the authority having jurisdiction believes
accumulations of nonconductive, nonabrasive dust will be
moderate and if machines can be easily reached for routine
cleaning and maintenance, the following shall be permitted to
be installed:


(1) Standard open-type machines without sliding contacts,
centrifugal or other types of switching mechanism (includ-
ing motor overcurrent, overloading, and overtemperature
devices), or integral resistance devices

(2) Standard open-type machines with such contacts, switch-
ing mechanisms, or resistance devices enclosed within
dusttight housings without ventilating or other openings

(3) Self-cleaning textile motors of the squirrel-cage type

(4) Machines with sealed bearings, bearing isolators, and
seals


502.128 Ventilating Piping. Ventilating pipes for motors,
generators, or other rotating electrical machinery, or for enclo-
sures for electrical equipment, shall be of metal not less than


70-491


502.130


0,53 mm (0.021 in.) in thickness or of equally substantial non-
combustible material and shall comply with all of the following:


(1) Lead directly to a source of clean air outside of buildings

(2) Be screened at the outer ends to prevent the entrance of
small animals or birds

(3) Be protected against physical damage and against rusting
or other corrosive influences


Ventilating pipes shall also comply with 502.128(A) and (B).


(A) Class II, Division 1. In Class II, Division 1 locations,
ventilating pipes, including their connections to motors or to
the dust-ignitionproof enclosures for other equipment, shall be
dusttight throughout their length. For metal pipes, seams and
joints shall comply with one of the following:


(1) Be riveted and soldered

(2) Be bolted and soldered

(3) Be welded

(4) Be rendered dusttight by some other equally effective
means


(B) Class II, Division 2. In Class II, Division 2 locations, ven-
tilating pipes and their connections shall be sufficiently tight to
prevent the entrance of appreciable quantities of dust into the
ventilated equipment or enclosure and to prevent the escape of
sparks, flame, or burning material that might ignite dust accu-
mulations or combustible material in the vicinity. For metal
pipes, lock seams and riveted or welded joints shall be permit-
ted; and tight-fitting slip joints shall be permitted where some
flexibility is necessary, as at connections to motors.


502.130 Luminaires.


(A) Class II, Division 1. In Class II, Division 1 locations,
luminaires for fixed and portable lighting shall comply with
502.130(A)(1) through (A)(4).


(1) Marking. Each luminaire shall be identified for the loca-
tion and shall be clearly marked to indicate the type and maxi-
mum wattage of the lamp for which it is designed.


(2) Physical Damage. Each luminaire shall be protected
against physical damage by a suitable guard or by location.


(3) Pendant Luminaires. Pendant luminaires shall be sus-
pended by threaded rigid metal conduit stems, by threaded steel
intermediate metal conduit stems, by chains with approved fit-
tings, or by other approved means. For rigid stems longer than
300 mm (12 in.), permanent and effective bracing against lat-
eral displacement shall be provided at a level not more than
300 mm (12 in.) above the lower end of the stem, or flexibility
in the form of a fitting or a flexible connector listed for the loca-
tion shall be provided not more than 300 mm (12 in.) from the
point of attachment to the supporting box or fitting. Threaded
joints shall be provided with set screws or other effective means
to prevent loosening. Where wiring between an outlet box or
fitting and a pendant luminaire is not enclosed in conduit, flex-
ible cord listed for hard usage shall be permitted to be used in


70-492


ARTICLE 502 — CLASS П LOCATIONS


accordance with 502.10(A)(2)(5). Flexible cord shall not serve
as the supporting means for a luminaire.


(4) Supports. Boxes, box assemblies, or fittings used for the
support of luminaires shall be identified for Class II locations.


(B) Class II, Division 2. In Class П, Division 2 locations,
luminaires shall comply with 502.130(B)(1) through (B)(5).
(1) Portable Lighting Equipment. Portable lighting equip-
ment shall be identified for the location. They shall be clearly
marked to indicate the maximum wattage of lamps for which
they are designed.


(2) Fixed Lighting. Luminaires for fixed lighting shall be
provided with enclosures that are dusttight or otherwise identi-
fied for the location. Each luminaire shall be clearly marked to
indicate the maximum wattage of the lamp that shall be permit-
ted without exceeding an exposed surface temperature in accor-
dance with 500.8(D)(2) under normal conditions of use.


(3) Physical Damage. Luminaires for fixed lighting shall be
protected from physical damage by suitable guards or by location.


(4) Pendant Luminaires. Pendant luminaires shall be sus-
pended by threaded rigid metal conduit stems, by threaded steel
intermediate metal conduit stems, by chains with approved fit-
tings, or by other approved means. For rigid stems longer than
300 mm (12 in.), permanent and effective bracing against lat-
eral displacement shall be provided at a level not more than
300 mm (12 in.) above the lower end of the stem, or flexibil-
ity in the form of an identified fitting or a flexible connector
shall be provided not more than 300 mm (12 in.) from the point
of attachment to the supporting box or fitting. Where wiring
between an outlet box or fitting and a pendant luminaire is not
enclosed in conduit, flexible cord listed for hard usage shall be
permitted if terminated with a listed cord connector that main-
tains the protection technique. Flexible cord shall not serve as
the supporting means for a luminaire.


(5) Electric-Discharge Lamps. Starting and control equip-
ment for electric-discharge lamps shall comply with the require-
ments of 502.120(B).

502.135 Utilization Equipment.


(A) Class II, Division 1. In Class II, Division 1 locations, all
utilization equipment shall be identified for the location.

(B) Class II, Division 2. In Class II, Division 2 locations, all
utilization equipment shall comply with 502.135(B)(1) through
(B4).

(1) Heaters. Electrically heated utilization equipment shall be
identified for the location.

Exception: Metal-enclosed radiant heating panel equipment
shall be permitted to be dusttight and marked in accordance
with 500.8(C).

(2) Motors. Motors of motor-driven utilization equipment
shall comply with 502.125(B).


2025 California Electrical Code


e


ARTICLE 502 — CLASS II LOCATIONS


(3) Switches, Circuit Breakers, and Fuses. Enclosures
for switches, circuit breakers, and fuses shall comply with
502.115(B).


(4) Transformers, Solenoids, Impedance Coils, and Resis-
tors. Transformers, solenoids, impedance coils, and resistors
shall comply with 502.120(B).


502.140 Flexible Cords — Class II, Divisions 1 and 2.


(A) Permitted Uses. Flexible cords used in Class II locations
shall be permitted as follows:


(1) For connection between portable lighting equipment or
other portable utilization equipment and the fixed portion
of its supply circuit. The flexible cord shall be attached to
the utilization equipment with a cord connector listed for
the protection technique of the equipment wiring compart-
ment. An attachment plug in accordance with 502.145 shall
be employed.

Where flexible cord is permitted by 502.10(A)(2) for fixed
and mobile electrical utilization equipment; where the flex-
ible cord is protected by location or by a suitable guard from
damage; and only in a restricted industrial establishment.
For electric submersible pumps with means for removal
without entering the wet-pit. The extension of the flexible
cord within a suitable raceway between the wet-pit and the
power source shall be permitted,

For electric mixers intended for travel into and out of open-
type mixing tanks or vats.

For temporary portable assemblies consisting of recepta-
cles, switches, and other devices that are not considered
portable utilization equipment but are individually listed
for the location.


(B) Installation. Where flexible cords are used, the cords
shall comply with all of the following:


(1) Be of a type listed for extra-hard usage.


Exception to (1): Flexible cord listed for hard usage as permit-
ted by 502.130(A)(3) and (B)(4).


(2) Contain, in addition to the conductors of the circuit, an
equipment grounding conductor complying with 400.23.
Be supported by clamps or by other suitable means in
such a manner that there will be no tension on the terminal
connections.

In Division 1 locations, the cord shall be terminated with a
cord connector listed for the location or a listed cord con-
nector installed with a seal listed for the location. In Divi-
sion 2 locations, the cord shall be terminated with a listed
dusttight cord connector.

Be of continuous length. Where 502.140(A X5) is applied,
cords shall be of continuous length from the power source
to the temporary portable assembly and from the tempo-
rary portable assembly to the utilization equipment.


502.145 Receptacles and Attachment Plugs. Receptacles
and attachment plugs shall be identified for the location.


(2


(3)


(4)


(5


G


(4)


G


2025 California Electrical Code


502.150


(A) Class II, Division 1.


(1) Receptacles. In Class II, Division 1 locations, receptacles
shall be part of the premises wiring.


(2) Attachment Plugs. Attachment plugs shall be of the type
that provides for connection to the equipment grounding con-
ductor of the flexible cord.


(B) Class II, Division 2.


(1) Receptacles. In Class II, Division 2 locations, receptacles
shall be part of the premises wiring.


(2) Attachment Plugs. Attachment plugs shall be of the type
that provides for connection to the equipment grounding con-
ductor of the flexible cord.


A 502.150 Signaling, Alarm, Remote-Control, and Commu-
nications Systems; and Meters, Instruments, and Relays.


(A) Class II, Division 1. In Class II, Division 1 locations, sig-
naling, alarm, remote-control, and communications systems; and
meters, instruments, and relays shall comply with 502.150(A)
(1) through (A)(3).


A (1) Contacts. Enclosures containing contacts shall comply
with the requirements of 502.150(A)(1)(a) or (A)(1)(b).

(a) Switches, circuit breakers, relays, contactors, fuses, and
current-breaking contacts for bells, horns, howlers, sirens, and
other devices in which sparks or arcs might be produced shall
be provided with enclosures identified for the location.

(b) Where current-breaking contacts are immersed in oil
or where the interruption of current occurs within a chamber
sealed against the entrance of dust, enclosures shall be permit-
ted to be of the general-purpose type.

A (2) Resistors and Similar Equipment. Enclosures contain-
ing resistors shall comply with the requirements of 502.150(A)
(2)(a) or (А)(2)().

(a) Resistors, transformers, choke coils, rectifiers, therm-
ionic tubes, and other heat-generating equipment shall be pro-
vided with enclosures identified for the location.

(b) Where resistors or similar equipment are immersed in

oil or enclosed in a chamber sealed against the entrance of dust,
enclosures shall be permitted to be of the general-purpose type.
(3) Rotating Machinery. Motors, generators, and other rotat-
ing electrical machinery shall comply with 502.125(A).
(B) Class II, Division 2. In Class II, Division 2 locations,
signaling, alarm, remote-control, and communications sys-
tems; and meters, instruments, and relays shall comply with
502.150(B)(1) through (B)(4).

A (1) Contacts. Enclosures for contacts shall comply with the
requirements of 502.150(B)(1)(a) or (B)(1)(b).

(a) Contacts shall comply with the requirements of
502.150(A)(1) or be installed in enclosures that are dusttight or
otherwise identified for the location.

(b) Enclosures in nonincendive circuits shall be permitted to
be of the general-purpose type.


70-493


503.1


(2) Transformers and Similar Equipment. The windings
and terminal connections of transformers, choke coils, and sim-
ilar equipment shall comply with 502.120(B)(2).


(3) Resistors and Similar Equipment. Resistors, resistance
devices, thermionic tubes, rectifiers, and similar equipment
shall comply with 502.120(B)(3).


(4) Rotating Machinery. Motors, generators, and other rotat-
ing electrical machinery shall comply with 502.125(B).


A (5) Connections. To facilitate replacements, process control
instruments shall be permitted to be connected through flex-
ible cord, attachment plug, and receptacle if all of the following
conditions apply:


(1) Attachment plug and receptacle are listed for use in
Class II, Division 2 locations, and listed for use with flex-
ible cords.


Exception No. 1 to (1): A Class II, Division 2 listing shall
not be required if the circuit involves only nonincendive field
wiring.

Exception No. 2 to (1): In restricted industrial establishments,
the Class II, Division 2 listing shall not be required when the
requirements of 502.150(B)(5)(2), (B)(5)(3), and (B)(5)(4) are
satisfied and the receptacle carries a label warning against plug-
ging or unplugging when energized.


(2) The flexible cord does not exceed 900 mm (3 ft), is of a
type listed for extra-hard usage, or, if listed for hard usage,
is protected by location.

Only necessary receptacles are provided,

Unless the attachment plug and receptacle are interlocked
mechanically or electrically, or otherwise designed so
that they cannot be separated when the contacts are ener-
gized, and the contacts cannot be energized when the plug
and socket outlet are separated, a switch complying with
502.115(B) is provided so that the attachment plug or
receptacle is not depended on to interrupt current.


Exception to (4): The switch shall not be required if the circuit
is nonincendive field wiring.


(3)
(4)


ARTICLE 503
Class III Locations


Part 1. General


503.1 Scope. This article covers the requirements for electrical
and electronic equipment and wiring for all voltages in Class III,
Division 1 and Division 2 locations where fire or explosion
hazards might exist due to nonmetal combustible fibers/flyings
or ignitible fibers/flyings.

A 503.5 General. Equipment installed in Class III locations
shall be able to function at full rating without developing


70-494


ARTICLE 503 — CLASS III LOCATIONS


surface temperatures high enough to cause excessive dehydra-
tion or gradual carbonization of accumulated fibers/flyings.


Informational Note No. 1: See NFPA 505, Fire Safety
Standard for Powered Industrial Trucks Including Type
Designations, Areas of Use, Conversions, Maintenance,
and Operations, for information on electric trucks.
Informational Note No. 2: Organic material that is car-
bonized or excessively dry is highly susceptible to spon-
taneous ignition.
503.6 Zone Equipment. Equipment listed and marked in
accordance with 506.9(C)(2) for Zone 20 locations and with a
temperature marking in accordance with 500.8(D)(3) shall be
permitted in Class III, Division 1 locations.


Equipment listed and marked in accordance with 506.9(C)
(2) for Zone 20, Zone 21, or Zone 22 locations and with a tem-
perature marking in accordance with 500.8(D)(3) shall be per-
mitted in Class III, Division 2 locations.


Part П. Wiring


503.10 Wiring Methods, Wiring methods shall comply with
503.10(A) or (B).


Informational Note: See Article 100 for the definition of
restricted industrial establishment [as applied to hazard-
ous (classified) locations].


(A) Class III, Division 1.


А (1) General. In Class Ш, Division 1 locations, the following
wiring methods shall be permitted:


(1) Rigid metal conduit (RMC), PVC conduit, RTRC conduit,
intermediate metal conduit (IMC), electrical metallic tub-
ing (EMT), dusttight wireways, or Type MC or Type MI
cable with listed termination fittings.

‘Type PLTC cable or Type PLTC-ER cable used in Class 2
and Class 3 circuits, including installation in cable tray
systems. The cable shall be terminated with listed fittings.
Туре PLTC-ER cable shall include an equipment ground-
ing conductor in addition to a drain wire that might be
present.

Type ITC cable or Type ITC-ER cable as permitted in
335.4 and terminated with listed fittings. Type ITC-ER
cable shall include an equipment grounding conductor in
addition to a drain wire.

‘Type MV, Type TC, or Type TC-ER cable, including
installation in cable tray systems. Type TC-ER cable shall
include an equipment grounding conductor in addition to a
drain wire that might be present. The cable shall be termi-
nated with listed fittings.

Cablebus.

In restricted industrial establishments, listed Type P cable
with metal braid armor, with an overall jacket, that is ter-
minated with fittings listed for the location, and installed in


Q)


[9]


[27]


(5)
(6)


2025 California Electrical Code


©


ARTICLE 503 — CLASS IIl LOCATIONS


accordance with Part II of Article 337, If installed in ladder,
ventilated trough, or ventilated channel cable trays, cables
shall be installed in a single layer, with a space not less than
the larger cable diameter between the two adjacent cables
unless otherwise protected against dust buildup resulting in
increased heat.
Informational Note No. 1: See UL. 1309A, Outline of
Investigation for Cable for Use in Mobile Installations,
for information on construction, testing, and marking of
‘Type P cable.
Informational Note No. 2: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable fittings.
(2) Boxes and Fittings. All boxes and fittings shall be
dusttight.


А (3) Flexible Connections. Where flexible connections are
necessary, one or more of the following shall be permitted:


(1) Dusttight flexible connectors

(2) Liquidtight flexible metal conduit (LFMC) with listed
fittings

Liquidtight flexible nonmetallic conduit (LFNC) with
listed fittings and bonded in accordance with 503.30(B)
Interlocked armor Type MC cable having an overall jacket
of suitable polymeric material and installed with listed
dusttight termination fittings

Flexible cord in accordance with 503.140

For elevator use, an identified elevator cable of Type EO,
Type ETP, or Type ETT, shown under the “use” column
in Table 400.4 for "hazardous (classified) locations" and
terminated with listed dusttight fittings

Tn restricted industrial establishments, listed Type P cable
with metal braid armor, with an overall jacket, that is ter-
minated with fittings listed for the location and installed in
accordance with Part II of Article 337


Informational Note: See UL 1309A, Outline of Inves-
tigation for Cable for Use in Mobile Installations, for
information on construction, testing, and marking of
Туре P cable.
(4) Nonincendive Field Wiring. Nonincendive field wiring
Shall be permitted using any of the wiring methods permitted
for unclassified locations. Nonincendive field wiring systems
shall be installed in accordance with the control drawing(s).
Simple apparatus, not shown on the control drawing, shall be
permitted in a nonincendive field wiring circuit if the simple
apparatus does not interconnect the nonincendive field wiring
circuit to any other circuit.


Informational Note: See Article 100 for the definition of

simple apparatus.

Separate nonincendive field wiring circuits shall be installed
in accordance with one of the following:


(3)


4


(5)
(6)


(7)


2025 California Electrical Code


503.30


(1) In separate cables

(2) In multiconductor cables where the conductors of each cir-
cuit are within a grounded metal shield

(3) In multiconductor cables where the conductors of each cir-
cuit have insulation with a minimum thickness of 0.25 mm
(0.01 in.)


A (B) Class III, Division 2. Wiring methods in Class III, Divi-
sion 2 locations shall be in accordance with the following:


(1) The wiring shall comply with 503.10(A).

(2) In sections, compartments, or areas that do not contain
machinery and are used solely for storage, open wiring on
insulators shall be permitted where installed in accordance
with Part II of Article 398, including the condition required
by 398.15(C) that protection be provided where conduc-
tors are not run in roof spaces and are well out of reach of
sources of physical damage.

503.25 Uninsulated Exposed Parts, Class III, Divisions 1

and 2. There shall be no uninsulated exposed parts, such as

electrical conductors, buses, terminals, or components, that
operate at more than 30 volts (15 volts in wet locations). These
parts shall additionally be protected by a protection technique
according to 500.7(E), (F), or (G) that is suitable for the location.


Exception: As provided in 503.155.


А 503.30 Grounding and Bonding. Regardless of the voltage
of the electrical system, wiring systems and equipment shall
comply with 503.30(A) and (B).


N (A) Grounding. Wiring systems and equipment shall be
grounded in accordance with Part I and Part VI of Article 250,
as applicable.


А (B) Bonding. Bonding shall comply with Part I and Part V of
Article 250, as applicable, and 503.30(B)(1) and (B)(2).


N (1) Specific Bonding Means. Bonding shall comply with
503.30(B)(1)(a) and (B)(2)(b).

(a) The locknut-bushing and double-locknut types of con-
tacts shall not be depended on for bonding purposes, but bond-
ing jumpers with identified fittings or other approved means
of bonding shall be used. These bonding means shall apply
to all metal raceways, fittings, boxes, cable trays, and enclo-
sures, and other parts of raceway systems between hazardous
(classified) locations and the point of grounding for service
equipment or point of grounding for a separately derived sys-
tem, Metal struts, angles, or channels provided for support and
mechanical or physical protection as permitted in 335.4(5),
336.10(7)(с), or 722.135(C) shall be bonded in accordance
with 250.102.

(b) Where the branch-circuit overcurrent protection is located
on the load side of the disconnecting means, the specific bond-
ing means shall be permitted to end at the nearest point where
the grounded circuit conductor and the grounding electrode con-
ductor are connected together on the line side of the building or
structure disconnecting means as specified in 250.32(B).


70-495


503.100


N (2) Liquidtight Flexible Metal Conduit. Liquidtight flexible
metal conduit shall comply with 503.30(B)(2)(a) and (B)(2)(b).
(a) Liquidtight flexible metal conduit shall include an
equipment bonding jumper of the wire type in accordance with
250.102.
(b) In Class III locations, the bonding jumper shall not be
required where all of the following conditions are met:


(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less
in length, with fittings listed for grounding, is used.

(2) Overcurrent protection in the circuit is limited to 10
amperes or less.

(3) The load is part of a meter, instrument, or relay circuit.


Part Ш. Equipment


503.100 Transformers and Capacitors — Class III, Divi-
sions 1 and 2. Transformers and capacitors shall comply with
502.100(B).


503.115 Switches, Circuit Breakers, Motor Controllers,
and Fuses — Class III, Divisions 1 and 2. Switches, circuit
breakers, motor controllers, and fuses, including pushbuttons,
relays, and similar devices, shall be provided with dusttight
enclosures.


503.120 Control Transformers and Resistors — Class III,
Divisions 1 and 2. Transformers, impedance coils, and resistors
used as, or in conjunction with, control equipment for motors,
generators, and appliances shall be provided with dusttight enclo-
sures complying with the temperature limitations in 503.5.


503.125 Motors and Generators — Class III, Division 1
and Division 2. In Class III, Division 1 and Division 2 loca-
tions, motors, generators, and other rotating machinery shall be
totally enclosed nonventilated, totally enclosed pipe ventilated,
or totally enclosed fan cooled.


Exception: In locations where, in the judgment of the authority
having jurisdiction, only moderate accumulations of ignitible
fibers/flyings are likely to collect on, in, or in the vicinity of a
rotating electrical machine and where such machine is readily
accessible for routine cleaning and maintenance, one of the fol-
lowing shall be permitted:


(1) Self-cleaning textile motors of the squirrel-cage type

(2) Standard open-type machines without sliding contact-
sor centrifugal or other types of switching mechanisms,
including motor overload devices

(3) Standard open-type machines having such contacts,
switching mechanisms, or resistance devices enclosed
within tight housings without ventilating or other openings


503.128 Ventilating Piping — Class III, Divisions 1 and 2.
Ventilating pipes for motors, generators, or other rotating elec-
trical machinery, or for enclosures for electric equipment, shall
be of metal not less than 0.53 mm (0.021 in.) in thickness, or of
equally substantial noncombustible material, and shall comply
with the following:


70-496


ARTICLE 503 — CLASS IIl LOCATIONS


(1) Lead directly to a source of clean air outside of buildings

(2) Be screened at the outer ends to prevent the entrance of
small animals or birds

(3) Be protected against physical damage and against rusting
or other corrosive influences


Ventilating pipes shall be sufficiently tight, including their
connections, to prevent the entrance of appreciable quantities
of fibers/flyings into the ventilated equipment or enclosure and
to prevent the escape of sparks, flame, or burning material that
might ignite accumulations of fibers/flyings or combustible
material in the vicinity, For metal pipes, lock seams and riv-
eted or welded joints shall be permitted; and tight-fitting slip
joints shall be permitted where some flexibility is necessary, as
at connections to motors.


503.130 Luminaires — Class III, Divisions 1 and 2.


(A) Fixed Lighting. Luminaires for fixed lighting shall pro-
vide enclosures for lamps and lampholders that are designed to
minimize entrance of fibers/flyings and to prevent the escape
of sparks, burning material, or hot metal. Each luminaire shall
be clearly marked to show the maximum wattage of the lamps
that shall be permitted without exceeding an exposed surface
temperature of 165°C (329°F) under normal conditions of use.


(B) Physical Damage. A luminaire that may be exposed to
physical damage shall be protected by a suitable guard.


(C) Pendant Luminaires. Pendant luminaires shall be sus-
pended by stems of threaded rigid metal conduit, threaded
intermediate metal conduit, threaded metal tubing of equivalent
thickness, or by chains with approved fittings. For stems longer
than 300 mm (12 in.), permanent and effective bracing against
lateral displacement shall be provided at a level not more than
300 mm (12 in.) above the lower end of the stem, or flexibility
in the form of an identified fitting or a flexible connector shall
be provided not more than 300 mm (12 in.) from the point of
attachment to the supporting box or fitting.


(D) Portable Lighting Equipment. Portable lighting equip-
ment shall be equipped with handles and protected with sub-
stantial guards. Lampholders shall be of the unswitched type
with no provision for receiving attachment plugs. There shall
be no exposed current-carrying metal parts, and all exposed
non-current-carrying metal parts shall be grounded. In all
other respects, portable lighting equipment shall comply with
503.130(A).


503.135 Utilization Equipment — Class ITI, Divisions 1 and 2.
(A) Heaters, Electrically heated utilization equipment shall
be identified for Class III locations.

(B) Motors. Motors of motor-driven utilization equipment
shall comply with 503.125.

(C) Switches, Circuit Breakers, Motor Controllers, and
Fuses. Switches, circuit breakers, motor controllers, and fuses
shall comply with 503.115.


2025 California Electrical Code


ARTICLE 504 — INTRINSICALLY SAFE SYSTEMS


503.140 Flexible Cords — Class III, Divisions 1 and 2.
Flexible cords shall comply with the following:


(1) Be ofa type listed for extra-hard usage

(2) Contain, in addition to the conductors of the circuit, an
equipment grounding conductor complying with 400.23

(3) Besupported by clamps or other suitable means in such a man-
ner that there will be no tension on the terminal connections

(4) Be terminated with a listed dusttight cord connector


503.145 Receptacles and Attachment Plugs — Class III,
Division 1 and Division 2. Receptacles and attachment plugs
shall be of the grounding type, shall be designed to minimize
the accumulation or the entry of fibers/flyings, and shall pre-
vent the escape of sparks or molten particles.


Exception: In locations where, in the judgment of the authority
having jurisdiction, only moderate accumulations of ignitible
fibers/flyings are likely to collect in the vicinity of a recepta-
cle, and where such receptacle is readily accessible for routine
cleaning and mounted to minimize the entry of fibers/flyings,
general-purpose grounding-type receptacles shall be permitted.


503.150 Signaling, Alarm, Remote-Control, and Local
Loudspeaker Intercommunications Systems — Class Ш,
Division 1 and Division 2. Signaling, alarm, remote-control,
and local loudspeaker intercommunications systems shall com-
ply with the requirements of this article regarding wiring meth-
ods, switches, transformers, resistors, motors, luminaires, and
related components.


503.155 Electric Cranes, Hoists, and Similar Equipment —
Class III, Divisions 1 and 2. Where installed for operation
over combustible fibers or accumulations of flyings, traveling
cranes and hoists for material handling, traveling cleaners for
textile machinery, and similar equipment shall comply with
503.155(A) through (D).


(A) Power Supply. The power supply to contact conductors
shall be electrically isolated from all other systems, ungrounded,
and shall be equipped with an acceptable ground detector that
gives an alarm and automatically de-energizes the contact con-
ductors in case of a fault to ground or gives a visual and audible
alarm as long as power is supplied to the contact conductors and
the ground fault remains.


(B) Contact Conductors. Contact conductors shall be located
or guarded so as to be inaccessible to other than authorized per-
sons and shall be protected against accidental contact with for-
eign objects.

(C) Current Collectors, Current collectors shall be arranged or
guarded so as to confine normal sparking and prevent escape of
sparks or hot particles. To reduce sparking, two or more separate
surfaces of contact shall be provided for each contact conductor.
Reliable means shall be provided to keep contact conductors and
current collectors free of accumulations of lint or flyings.


(D) Control Equipment. Control equipment shall comply
with 503.115 and 503.120.


2025 California Electrical Code


504.10


503.160 Storage Battery Charging Equipment — Class III,
Divisions 1 and 2. Storage battery charging equipment shall
be located in separate rooms built or lined with substantial non-
combustible materials. The rooms shall be constructed to pre-
vent the entrance of ignitible amounts of flyings or lint and shall
be well ventilated.


ARTICLE 504
Intrinsically Safe Systems


А 504.1 Scope. This article covers the installation of intrinsi-
cally safe (1.5.) apparatus, wiring, and systems for hazardous
(classified) locations.

Informational Note: Se$ ANSI/ISA RP 12.06.01, Rec-
ommended Practice for Wiring Methods for Hazardous
(Classified) Locations Instrumentation — Part 1: Intrin-
sic Safety, for additional information.
504.3 Application of Other Articles. Except as modified by
this article, all applicable articles of this Code shall apply.


504.4 Equipment. АП intrinsically safe apparatus and associ-
ated apparatus shall be listed.


Exception: Simple apparatus, as described on the control draw-
ing, shall not be required to be listed.
504.10 Equipment Installation.
(A) Control Drawing. Intrinsically safe apparatus, associated
apparatus, and other equipment shall be installed in accordance
with the control drawing(s).

A simple apparatus, whether or not shown on the control


drawing(s), shall be permitted to be installed provided the simple
apparatus does not interconnect intrinsically safe circuits.


Informational Note No. 1: The control drawing identifi-
cation is marked on the apparatus.

Informational Note No. 2: Associated apparatus with a
marked Um of less than 250 V may require additional
overvoltage protection at the inputs to limit any possible
fault voltages to less than the Um marked on the product.


(B) Location. Intrinsically safe apparatus shall be permitted
to be installed in any hazardous (classified) location for which
it has been identified.


Associated apparatus shall be permitted to be installed in any
hazardous (classified) location for which it has been identified.

Simple apparatus shall be permitted to be installed in any
hazardous (classified) location in accordance with 504.10(D).


(C) Enclosures. General-purpose enclosures shall be permit-
ted for intrinsically safe apparatus and associated apparatus
unless otherwise specified in the manufacturer's documentation.


70-497


504.20


Table 504.10(D) Assessment for T4 Classification According to
Component Size and Temperature


Total Surface Area Requirement for
Excluding Lead Wires T4 Classification
«20 mm? Surface temperature =275°С
2:20 mm? «10cm? Surface temperature =200°C
=20 mm? Power not exceeding 1.3 W*


*Based on 40°C ambient temperature. Reduce to 1.2 W with an ambient of
60°C or 1.0 W with 80°C ambient temperature.


(D) Simple Apparatus. Simple apparatus shall be permitted
to be installed in any hazardous (classified) location in which
the maximum surface temperature of the simple apparatus does
not exceed the ignition temperature of the flammable gases
or vapors, flammable liquids, combustible dusts, or ignitible
fibers/flyings present. The maximum surface temperature can
be determined from the values of the output power from the
associated apparatus or apparatus to which it is connected to
obtain the temperature class. The temperature class can be
determined by:


(1) Reference to Table 504.10(D)
(2) Calculation using the following equation:


T= PoRw + Tams [504.10(D)]


where:
T = surface temperature
P, = output power marked on the associated apparatus or
intrinsically safe apparatus
Ry» = thermal resistance of the simple apparatus
Tamb = ambient temperature (normally 40°C) and reference
Table 500.8(C)(4)


In addition, components with a surface area smaller than
10 cm? (excluding lead wires) may be classified as TS if their
surface temperature does not exceed 150°C.


504.20 Wiring Methods. Any of the wiring methods suitable
for unclassified locations, including those covered by Chapter 7
and Chapter 8, shall be permitted for installing intrinsically safe
apparatus. Sealing shall be as provided in 504.70, and separa-
tion shall be as provided in 504.30.

504.30 Separation of Intrinsically Safe Conductors.

(A) From Nonintrinsically Safe Cireuit Conductors.


A (1) In Raceways, Cable Trays, and Cables. Conductors of
intrinsically safe circuits shall not be placed in any raceway,
cable tray, or cable with conductors of any nonintrinsically safe
circuit, unless they meet the requirements of one of the follow-
ing methods:


(1) Separated from conductors of nonintrinsically safe circuits
in accordance with one of the following:


70-498


ARTICLE 504 — INTRINSICALLY SAFE SYSTEMS


a. By a distance of at least 50 mm (2 in.) and secured

b. By a grounded metal partition that is 0.91 mm
(0.0359 in) or thicker

c. An approved insulating partition

All of the intrinsically safe circuit conductors or nonintrin-

sically safe circuit conductors are in Type MC cable, Type

MI cable, or other approved grounded metal-sheathed or

metal-clad cables where the sheathing or cladding is capa-

ble of carrying fault current to ground

In a Division 2 or Zone 2 location, installed in a raceway,

cable tray, or cable along with nonincendive field wiring

circuits when installed in accordance with 504,30(B)

Where passing through a Division 2 or Zone 2 location to

supply apparatus that is located in a Division 1, Zone 0

or Zone | location, installed in a raceway, cable tray, or

cable along with nonincendive field wiring circuits when

installed in accordance with 504.30(B)

A (2) Within Enclosures. Conductors of intrinsically safe cir-
cuits shall be secured so that any conductor that might come
loose from a terminal is unlikely to come into contact with
another terminal. The conductors shall be separated from con-
ductors of nonintrinsically safe circuits by one of the following
methods:


(1) Separation by at least 50 mm (2 in.) from conductors of any
nonintrinsically safe circuits, and secured

Separation from conductors of nonintrinsically safe circuits
by use of a grounded metal partition 0.91 mm (0.0359 in.) or
thicker or approved restricted access wiring ducts separated
from other wiring ducts by a minimum of 19 mm (% in.)
Separation from conductors of nonintrinsically safe circuits
by use of rigid insulating partition 0.91 mm (0.0359 in,) or
thicker that extends to within 1.5 mm (0.0625 in.) of the
enclosure walls

Use of separate wiring compartments for intrinsically safe
and nonintrinsically safe terminals

Either all intrinsically safe circuit conductors or all nonin-
trinsically safe circuit conductors are installed in grounded
metal-sheathed or metal-clad cables, where the sheathing
or cladding is capable of carrying fault current to ground


A (3) Other (Not in Raceway or Cable Tray Systems). Conduc-
tors and cables of intrinsically safe circuits run in other than race-
way or cable tray systems shall be separated by at least 50 mm
(2 in.) and secured from conductors and cables of any nonintrin-
sically safe circuits unless one of the following applies:

(1) All of the intrinsically safe circuit conductors are in Type
MI or MC cables.

(2) Allof the nonintrinsically safe circuit conductors are in race-
ways or Type MI or Type MC cables where the sheathing or
cladding is capable of carrying fault current to ground.

(B) From Different Intrinsically Safe Circuit Conductors.

The clearance between two terminals for connection of field

wiring of different intrinsically safe circuits shall be at least

6mm (0.25 in.), unless this clearance is permitted to be reduced


(2)


(3)


@)


(2)


(3)


[27]
[2]


2025 California Electrical Code


D


m


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


by the control drawing. Different intrinsically safe circuits shall
be separated from each other by one of the following means:


(1) The conductors of each circuit are within a grounded metal
shield.

(2) The conductors of each circuit have insulation with a mini-
mum thickness of 0.25 mm (0.01 in.).


Exception: Unless otherwise identified.


(C) From Grounded Metal. The clearance between the unin-
sulated parts of field wiring conductors connected to terminals
and grounded metal or other conducting parts shall be at least
3mm (0.125 in.).


504.50 Grounding.


А (A) Intrinsically Safe Apparatus, Enclosures, and Raceways,
Intrinsically safe apparatus, enclosures, and raceways, if of metal,
shall be connected to the equipment grounding conductor.


Informational Note: See ANSI/ISA RP 12.06.01, Rec-
ommended Practice for Wiring Methods for Hazardous
(Classified) Locations Instrumentation — Part 1: Intrin-
sic Safety. In addition to an equipment grounding con-
ductor connection, a connection to a grounding electrode
might be needed for some associated apparatus, such as
zener diode barriers, if specified in the control drawing.


A (B) Associated Apparatus and Cable Shields. Associated
apparatus and cable shields shall be grounded in accordance
with the required control drawing. See 504.10(A).


Informational Note: See ANSI/ISA RP 12.06.01, Rec-
ommended Practice for Wiring Methods for Hazardous
(Classified) Locations Instrumentation — Part 1: Intrin-
sic Safety. In addition to an equipment grounding con-
ductor connection, a connection to a grounding electrode
might be needed for some associated apparatus, such as
zener diode barriers, if specified in the control drawing.


(C) Connection to Grounding Electrodes, Where connec-
tion to a grounding electrode is required, the grounding elec-
trode shall be as specified in 250.52(A)(1), (A)(2), (A)(3), and
(A)(4) and shall comply with 250.30(A)(4). Sections 250.52(A)
(5), (A)(7), and (A)(8) shall not be used if any of the electrodes
specified in 250.52(A)(1), (A)(2), (A)(3), or (A)(4) are present.


504.60 Bonding.


(A) Intrinsically Safe Apparatus. Intrinsically safe appara-
tus, if of metal, shall be bonded in the hazardous (classified)
location in accordance with 501.30(B), 502.30(B), 503.30(B),
505.30(B), or 506.30(B), as applicable.

(B) Metal Raceways. Where metal raceways are used for intrin-
Sically safe system wiring, bonding at all ends of the raceway,
regardless of the location, shall be in accordance with 501.30(B),
502.30(B), 503.30(B), $05.30(B), ог 506.30(B), as applicable.


504.70 Sealing. Conduits and cables that are required to be
sealed by 501.15, 502.15, 505.16, and 506.16 shall be sealed to


2025 California Electrical Code


505.1


minimize the passage of gases, vapors, or dusts. Such seals shall
not be required to be explosionproof or flameproof but shall be
identified for the purpose of minimizing passage of gases, vapors,
or dusts under normal operating conditions and shall be accessible.
Exception: Seals shall not be required for enclosures that contain
only intrinsically safe apparatus, except as required by 501.17.


504.80 Identification. Labels required by this section shall be
suitable for the environment where they are installed, with con-
sideration given to exposure to chemicals and sunlight.


(A) Terminals. Intrinsically safe circuits shall be identified at
terminal and junction locations in a manner that is intended to
prevent unintentional interference with the circuits during test-
ing and servicing.


(B) Wiring. Raceways, cable trays, and other wiring methods
for intrinsically safe system wiring shall be identified with per-
manently affixed labels with the wording “Intrinsic Safety Wir-
ing” or equivalent. The labels shall be located so as to be visible
after installation and placed so that they may be readily traced
through the entire length of the installation. Intrinsic safety
circuit labels shall appear in every section of the wiring sys-
tem that is separated by enclosures, walls, partitions, or floors.
Spacing between labels shall not be more than 7.5 m (25 ft).


Exception: Circuits run underground shall be permitted to be
identified where they become accessible after emergence from
the ground.


Informational Note No. 1: Wiring methods permitted in
unclassified locations may be used for intrinsically safe sys-
tems in hazardous (classified) locations. Without labels to
identify the application of the wiring, enforcement authori-
ties cannot determine that an installation is in compliance
with this Code.

Informational Note No. 2: In unclassified locations,
identification is necessary to ensure that nonintrinsically
safe wire will not be inadvertently added to existing race-
ways at a later date.


(C) Color Coding. Color coding shall be permitted to iden-
tify intrinsically safe conductors where they are colored light
blue and where no other conductors colored light blue are used,
Likewise, color coding shall be permitted to identify raceways,
cable trays, and junction boxes where they are colored light
blue and contain only intrinsically safe wiring.


ARTICLE 505
Zone 0, 1, and 2 Locations


А 505.1 Scope.


N (A) Covered. This article covers the requirements for the zone
classification system as an alternative to the division classification


70-499


5054 ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


system covered in 500.1 for electrical and electronic equipment A 505.4 Documentation. Areas designated as hazardous (clas-


and wiring for all voltages where fire or explosion hazards might
exist due to flammable gases, vapors, or liquids for the following:


(1) Zone 0 hazardous (classified) locations
(2) Zone 1 hazardous (classified) locations
(3) Zone 2 hazardous (classified) locations


Informational Note No. 1: The term “Class I" was origi-
nally included as a prefix to Zone 0, Zone 1, and Zone 2
locations and references as an identifier for flammable
gases, vapors, or liquids to differentiate from Class II and
Class III locations. Zone 0, Zone 1, and Zone 2 only apply
to flammable gases, vapors, or liquids, so the “Class I"
prefix is redundant and has been deleted. However, the
marking of "Class I" is left as an optional marking within
this Article.

Informational Note No. 2: See NFPA 497-2021, Rec-
ommended Practice for the Classification of Flammable
Liquids, Gases, or Vapors and of Hazardous (Classi-
fied) Locations for Electrical Installations in Chemical
Process Areas, for extracted text that is followed by a ref-
erence in brackets. Only editorial changes were made to
the extracted text to make it consistent with this Code.
Informational Note No. 3: See Article 100 for the defini-
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].


N (B) Not Covered. This article does not cover electrical and
electronic equipment and wiring in the following:


(1) Class I, Class II, or Class III, Division 1 or Division 2 haz-
ardous (classified) locations

(2) Zone 20, Zone 21, or Zone 22 hazardous (classified)
locations

(3) Locations subject to the unique risk and explosion hazards

associated with explosives, pyrotechnics, and blasting

agents

Locations where pyrophoric materials are the only materi-

als used or handled

(5) Features of equipment that involve nonelectrical potential
sources of ignition (e.g., couplings, pumps, gearboxes,
brakes, hydraulic and pneumatic motors, fans, engines,
compressors)


4


Informational Note No. 1: Common nonelectrical poten-
tial sources of ignition include hot surfaces and mechani-
cally generated sparks.

Informational Note No. 2: See ANSVUL 80079-36, Explo-
sive Atmospheres — Part 36: Non-Electrical Equipment
for Explosive Atmospheres — Basic Method and Require-
ments, and ANSI/UL 80079-37, Explosive Atmospheres —
Part 37: Non-Electrical Equipment for Explosive Atmo-
spheres — Non-Electrical Type of Protection Construc-
tional Safety “c” Control of Ignition Source “b”, Liquid
Immersion “k”, for additional information.


sified) locations or as unclassified shall be documented on an
area classification drawing and other associated documentation.
This documentation shall be made available to the AHJ and
those authorized to design, install, inspect, maintain, or operate
electrical equipment at the location.


Informational Note No. 1: See ANSI/API RP 505, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classified
as Class I, Zone 0, Zone 1, and Zone 2; ANSI/ISA 60079-
10-1 (12.24.01), Explosive Atmospheres — Part 10-1:
Classification of areas — Explosive gas atmospheres;
and EI 15, Model Code of Safe Practice, Part 15: Area
Classification for Installations Handling Flammable Flu-
ids, for examples of area classification drawings.
Informational Note No. 2: See 505.8(1)(2), (1)(3), or (D
(4) for information on where gas detection equipment is
used as a means of protection. The documentation typi-
cally includes the type of detection equipment, its listing,
the installation location(s), the alarm and shutdown crite-
ria, and the calibration frequency.

Informational Note No. 3: See NFPA 497, Recommended
Practice for the Classification of Flammable Liquids,
Gases, or Vapors and of Hazardous (Classified) Loca-
tions for Electrical Installations in Chemical Process
Areas, ANSVAPI RP 505, Recommended Practice for
Classification of Locations for Electrical Installations at
Petroleum Facilities Classified as Class I, Zone 0, Zone 1,
and Zone 2; ANSVISA 60079-10-1 (12.24.01), Explosive
Atmospheres — Part 10-1: Classification of areas —
Explosive gas atmospheres; and EI 15, Model Code of
Safe Practice, Part 15: Area Classification for Installa-
tions Handling Flammable Fluids, for information on the
classification of locations.

Informational Note No. 4: See NFPA 77, Recommended
Practice on Static Electricity, NFPA 780, Standard for
the Installation of Lightning Protection Systems, and API
RP 2003, Protection Against Ignitions Arising Out of
Static, Lightning, and Stray Currents, for information on
protection against static electricity and lightning hazards
in hazardous (classified) locations.

Informational Note No. 5: See NFPA 30, Flammable and
Combustible Liquids Code, and ANSUAPI RP 505, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classified
as Class I, Zone 0, Zone 1, and Zone 2, for information
on ventilation.

Informational Note No. 6: See ANSI/API RP 14FZ, Rec-
ommended Practice for Design, Installation, and Main-
tenance of Electrical Systems for Fixed and Floating
Offshore Petroleum Facilities for Unclassified and Class I,
Zone 0, Zone 1, and Zone 2 Locations, for information on
electrical systems for hazardous (classified) locations on


2025 California Electrical Code


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS 505.5


offshore oil and gas producing platforms, drilling rigs, and
workover rigs.

Informational Note No. 7: See UL 120101, Definitions and
Information Pertaining to Electrical Apparatus in Hazard-
ous Locations, and ANSI/UL. 60079-0, Explosive Atmo-
spheres — Part 0: Equipment — General Requirements,
for further information on the general application of elec-
trical equipment in hazardous (classified) locations.
Informational Note No. 8: See ANSI/UL 121203, Por-
table/Personal Electronic Products Suitable for Use in
Class I; Division 2, Class I, Zone 2, Class II, Division
2, Class Ш, Division 1, Class III, Division 2, Zone 21
and Zone 22 Hazardous (Classified) Locations, for infor-
mation on whether portable or transportable equipment
having self-contained power supplies, such as battery-
operated equipment, could potentially become an ignition
source in hazardous (classified) locations.

Informational Note No. 9: See ANSI/UL 60079-28,
Explosive Atmospheres — Part 28: Protection of Equip-
ment and Transmission Systems Using Optical Radiation,
for information concerning the installation of equipment
utilizing optical emissions technology (such as laser
equipment) that could potentially become an ignition
source in hazardous (classified) locations.

Informational Note No. 10: See IEC/IEEE 60079-
30-2, Explosive Atmospheres — Part 30-2: Electri-
cal Resistance Trace Heating — Application Guide for
Design, Installation and Maintenance, for information on
electrical resistance trace heating for hazardous (classi-
fied) locations.

Informational Note No. 11: See 844.2/CSA
С293.2 ІЕЕЕ/СЅА Standard for Skin Effect Trace Heat-
ing of Pipelines, Vessels, Equipment, and Structures —
Application Guide for Design, Installation, Testing, Com-
missioning, and Maintenance, for information on elec-
tric skin effect trace heating for hazardous (classified)
locations.

Informational Note No. 12: See IEEE 844.4/CSA C293.4,
IEEE/CSA Standard for Impedance Heating of Pipelines
and Equipment — Application Guide for Design, Instal-
lation, Testing, Commissioning, and Maintenance, for
information on electric impedance heating for hazardous
(classified) locations.


505.5 Classifications of Locations.


Informational Note No. 1: See 505.7 for restrictions on
area classification.


Informational Note No. 2: Through the exercise of inge-
nuity in the layout of electrical installations for hazardous
(classified) locations, it is frequently possible to locate
much of the equipment in a reduced level of classifica-
tion or in an unclassified location to reduce the amount of
special equipment required.

N (2) Refrigerant Machinery Rooms Using Ammonia. Refrig-
erant machinery rooms that contain ammonia refrigeration sys-
tems and are equipped with adequate mechanical ventilation
that operates continuously or is initiated by a detection system
at a concentration not exceeding 150 ppm shall be permitted to
be classified as “unclassified” locations.


Informational Note: See ANSI/IIAR 2, Standard for Safe
Design of Closed-Circuit Ammonia Refrigeration Sys-
tems, for information on the classification and ventilation
of areas involving closed-circuit ammonia refrigeration
systems.


(B) Zone 0, 1, and 2 Locations. Zone 0, 1, and 2 locations
are those in which flammable gases or vapors are or may be
present in the air in quantities sufficient to produce explosive or
ignitible mixtures. Zone 0, 1, and 2 locations shall include those
specified in 505.5(B)(1), (B)(2), and (B)(3).


А (1) Zone 0. A Zone 0 location is a location in which one of the
following conditions exists:


(1) Ignitible concentrations of flammable gases or vapors are
present continuously

(2) Ignitible concentrations of flammable gases or vapors are
present for long periods of time


Informational Note No. 1: See ANSI/API RP 505, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classi-
fied as Class I, Zone 0, Zone 1, and Zone 2, and ANSI/
ISA 60079-10-1. (12.24.01), Explosive Atmospheres —
Part 10-1: Classification of Areas — explosive gas atmo-
spheres, for information for when flammable gases or
vapors are present continuously or for long periods of
time.


Informational Note No. 2: This classification includes
the following locations:


(1) Inside vented tanks or vessels that contain volatile
flammable liquids


А (A) General. (2) Inside inadequately vented spraying or coating enclo-
N (1) Hazardous (Classified) Locations. Locations shall sures where volatile flammable solvents are used
be classified depending on the properties of the flammable (3) Between the inner and outer roof sections of a float-
gases, flammable liquid-produced vapors, combustible liquid- ing roof tank containing volatile flammable liquids
produced vapors, combustible dusts, or fibers/flyings that could (4) Inside open vessels, tanks, and pits containing vola-
$$ be present and the likelihood that a flammable or combustible tile flammable liquids
concentration or quantity is present. Each room, section, or area (5) Interior of an exhaust duct used to vent ignitible con-
shall be considered individually in determining its classification. centrations of gases or vapors


2025 California Electrical Code 70-501


505.6 ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


(6) Inside inadequately ventilated enclosures that con- (3) Zone2. A Zone 2 location is a location
tain normally venting instruments using or analyz-
ing flammable fluids and venting to the inside of the
enclosures


(1) In which ignitible concentrations of flammable gases or
vapors are not likely to occur in normal operation and, if
they do occur, will exist only for a short period; or

(2) Zone 1. A Zone 1 location is a location (2) In which volatile flammable liquids, flammable gases, or
flammable vapors are handled, processed, or used but in
which the liquids, gases, or vapors normally are confined
within closed containers of closed systems from which
they can escape, only as a result of accidental rupture or
breakdown of the containers or system, or as a result of
the abnormal operation of the equipment with which the
liquids or gases are handled, processed, or used; or


(1) In which ignitible concentrations of flammable gases or
vapors are likely to exist under normal operating condi-
tions; or

(2) In which ignitible concentrations of flammable gases or
vapors may exist frequently because of repair or mainte-
nance operations or because of leakage; or


(3) In which equipment is operated or processes are carried on, ata apttd д
of such рана that Блай јоза or faulty орега- C). In which igultible concentrations of ai ÉD. ие
tions could result in the releasc of ignitible concentrations abore dra кше Tan
of flammable gases or vapors and also cause simultaneous e et pained abet il маар io mure
failure of electrical equipment in a mode to cause the elec- Xx Saal operation oF ie veau aH Өр or
trical equipment to become a source of ignition; or (4) That is adjacent to a Zone 1 location, from which ignitible
(4) That is adjacent to a Zone 0 location from which ignitible кик us OFT LANL, EA ог atone ponl ре


communicated, unless such communication is prevented
by adequate positive-pressure ventilation from a source of
clean air and effective safeguards against ventilation failure
are provided.


concentrations of vapors could be communicated, unless
communication is prevented by adequate positive pressure
ventilation from a source of clean air and effective safe-
guards against ventilation failure are provided.
Informational Note: The Zone 2 classification usually
includes locations where volatile flammable liquids or
flammable gases or vapors are used but which would
become hazardous only in case of an accident or of some
unusual operating condition.


Informational Note No. 1: Normal operation is considered
the situation when plant equipment is operating within its
design parameters. Minor releases of flammable material
may be part of normal operations. Minor releases include
the releases from mechanical packings on pumps. Failures
that involve repair or shutdown (such as the breakdown А 505.6 Material Groups. For purposes of testing, approval, and


of pump seals and flange gaskets, and spillage caused by area classification, various air mixtures (not oxygen enriched)
accidents) are not considered normal operation. shall be grouped as required in 505.6(A), (B), and (C).
Informational Note No. 2: This classification usually Informational Note No. 1: See 90.2(D). This Code does
includes the following locations: not apply to installations underground in mines. Group I
(1) Where volatile flammable liquids or liquefied flamma- is intended for use in describing atmospheres that contain
ble gases are transferred from one container to another firedamp: a mixture of gases, composed mostly of meth-
(2) Areas in the vicinity of spraying and painting opera- ane, found underground, usually in mines.
tions where flammable solvents are used Informational Note No. 2: See ANSUUL 60079-11,
(3) Adequately ventilated drying rooms or compart- Explosive Atmospheres — Part 11: Equipment Protection
ments for evaporation of flammable solvents by Intrinsic Safety “i”. The gas and vapor subdivision is
(4) Adequately ventilated locations containing fat and oil based on the maximum experimental safe gap (MESG),
extraction equipment using volatile flammable solvents minimum igniting current (MIC), or both.
6) Бозо алны m y OG DE poate убаце Informational Note No. 3: See ISO/IEC 80079-20-1,
EE LETRAS AM Explosive atmospheres — Part 20-1: Material charac-
(6) Adequately ventilated gas generator rooms and other teristics for gas = vapour classification — Test meth-
portions of gas manufacturing plants where flamma- ods and data, for information on the test equipment for
ble gas might escape determining MIC in the classification of gases or vapors


(7) Inadequately ventilated pump rooms for flammable according to their maximum experimental safe gaps and


gas or for volatile flammable liquids oot) igniti 8,

(8) Interiors of теб and in which vol арш igniting сштеп! f {
atile flammable materials are stored in the open, Informational Note No. 4: Group II is currently subdi-
lightly stoppered, or in easily ruptured containers vided into Group IIA, Group IIB, and Group IIC. Prior

(9) Other locations where ignitible ions of fl marking requirements permitted some types of protec-


жае S are likely to ds tion to be marked without a subdivision, showing only
of normal operation but are not classified Zone 0 Group II.


70-502 2025 California Electrical Code


е


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


Informational Note No. 5: It is necessary that the meanings
of the different equipment markings and Group II clas-
sifications be carefully observed to avoid confusion with
Class I, Division 1 and Division 2, Groups A, B, C, and D.


Zone 0, 1, and 2, groups shall be as follows:


A (A) Group ПС. Atmospheres containing acetylene, hydrogen,
or flammable gas, flammable liquid-produced vapor, or com-
bustible liquid-produced vapor mixed with air that may burn
or explode, having either a maximum experimental safe gap
(MESG) value less than or equal to 0.50 mm or minimum ignit-
ing current (MIC) ratio less than or equal to 0.45. [497:3.3.5.2.3]


Informational Note: See 500.6(A)(1) and (A)(2) for
Class I, Group A and Class I, Group B classifications.
Group IIC is equivalent to a combination of Class I,
Group A and Class I, Group B.


(B) Group IIB. Atmospheres containing acetaldehyde, ethyl-
ene, or flammable gas, flammable liquid-produced vapor, or
combustible liquid~produced vapor mixed with air that may
burn or explode, having either maximum experimental safe gap
(MESG) values greater than 0.50 mm and less than or equal to
0.90 mm or minimum igniting current ratio (MIC ratio) greater
than 0.45 and less than or equal to 0.80. [497:3.3.5.2.2]


Informational Note No. 1: See 500.6(А)(3). Class 1,
Group C is equivalent to Group IIB.

Informational Note No. 2: Class I, Group B is equivalent
to Group IIB + H2.


(C) Group ПА, Atmospheres containing acetone, ammo-
nia, ethyl alcohol, gasoline, methane, propane, or flammable
gas, flammable liquid-produced vapor, or combustible liquid-
produced vapor mixed with air that may burn or explode, having
either a maximum experimental safe gap (MESG) value greater
than 0.90 mm or minimum igniting current (MIC) ratio greater
than 0.80. [497:3.3.5.2.1]


Informational Note: See 500.6(A)(4). Class I, Group D
is equivalent to Group ПА.


А 505.7 Special Precaution. This article requires equipment
construction and installation that ensures safe performance
under conditions of proper use and maintenance.


Informational Note No. 1: It is important that inspection
authorities and users exercise more than ordinary care
regarding the installation and maintenance of electrical
equipment in hazardous (classified) locations.
Informational Note No. 2: Electrical equipment that
is dependent on the protection technique permitted by
505.8(A) might not be suitable for use at temperatures
lower than —20°C (—4°F) unless they are identified
for use at lower temperatures. Low ambient conditions
require special consideration. At low ambient tempera-
tures, flammable concentrations of vapors might not exist
in a location classified at normal ambient temperature.


е


2025 California Electrical Code


Table 505.7(D) Minimum Distance of Obstructions from


Flameproof “d” Flange Openings
Minimum Distance
Gas Group mm in.
ПС 40 TH.
IB 30 19%
ПА 10 Е


(A) Implementation of Zone Classification System. Clas-
Sification of areas, engineering and design, selection of equip-
ment and wiring methods, installation, and inspection shall be
performed by qualified persons.


(B) Dual Classification. In instances of areas within the same
facility classified separately, Zone 2 locations shall be permit-
ted to abut, but not overlap, Class I, Division 2 locations. Zone 0
or Zone 1 locations shall not abut Class I, Division 1 or Division
2 locations.


(C) Reclassification Permitted. A Class I, Division 1 or Divi-
sion 2 location shall be permitted to be reclassified as a Zone
0, Zone 1, or Zone 2 location, provided all of the space that is
classified because of a single flammable gas or vapor source is
reclassified under the requirements of this article.


(D) Solid Obstacles. Flameproof equipment with flanged
joints shall not be installed such that the flange openings are
closer than the distances shown in Table 505.7(D) to any solid
obstacle that is not a part of the equipment (such as steelworks,
walls, weather guards, mounting brackets, pipes, or other elec-
trical equipment) unless the equipment is listed for a smaller
distance of separation.


(E) Simultaneous Presence of Flammable Gases and Com-
bustible Dusts or Fibers/Flyings. Where flammable gases,
combustible dusts, or fibers/flyings are or may be present at
the same time, the simultaneous presence shall be considered
during the selection and installation of the electrical equipment
and the wiring methods, including the determination of the safe
operating temperature of the electrical equipment.


(F) Available Fault Current for Type of Protection “е”.
Unless listed and marked for connection to circuits with higher
available fault current, the available fault current for electri-
cal equipment using type of protection “e” for the field wiring
connections in Zone 1 locations shall be limited to 10,000 rms
symmetrical amperes to reduce the likelihood of ignition of a
flammable atmosphere by an arc during a short-circuit event.


Informational Note: Limitation of the available fault cur-
rent to this level may require the application of current-
limiting fuses or current-limiting circuit breakers.


505.8 Protection Techniques. Acceptable protection tech-
niques for electrical and electronic equipment in hazardous


70-503


505.8


(classified) locations shall be as described in 505.8(A)
through (Q).


Informational Note No. 1: See ANSI/UL 120101, Defi-
nitions and Information Pertaining to Electrical Equip-
ment in Hazardous Locations, and АМЅІЛЛ. 60079-0,
Explosive Atmospheres — Part 0: Equipment — General
Requirements, for additional information.

Informational Note No. 2: See Chapter 9, Table 13 for
descriptions of subdivisions of protection techniques.


(A) Flameproof Enclosure “d”. This protection technique
shall be permitted for equipment in Zone 1 or Zone 2 locations.


(B) Pressurized Enclosure “p”. This protection technique
shall be permitted for equipment in those Zone 1 or Zone 2
locations for which it is identified.


(C) Intrinsic Safety “i”, This protection technique shall be
permitted for apparatus and associated apparatus for Zone 0,
Zone 1, or Zone 2 locations for which it is listed.


(D) Type of Protection “п”, This protection technique shall
be permitted for equipment in Zone 2 locations. Type of protec-
tion “п” is further subdivided into nA, nC, and nR.


(E) Liquid Immersion “o”. This protection technique shall
be permitted for equipment in Zone 1 or Zone 2 locations.


(F) Increased Safety *e". This protection technique shall be
permitted for equipment in Zone 1 or Zone 2 locations.


(G) Encapsulation “m”, This protection technique shall be
permitted for equipment in Zone 0, Zone 1, or Zone 2 locations
for which it is identified.


(H) Powder Filling “q”. This protection technique shall be
permitted for equipment in Zone 1 or Zone 2 locations.


А (I) Detection Systems for Flammable Gases. A detection
system for flammable gases shall be permitted as a means of
protection in restricted industrial establishments.


A (1) General. Any gas detection system used as a protection
technique shall meet all of the requirements in 505.8(1)(1)(a)
through (1)(1)(e).

(a) The gas detection equipment used shall be listed for
Zone 1 and listed for the detection of the specific gas or vapor
to be encountered,

(b) The gas detection system shall not use portable or trans-
portable equipment, or temporary wiring methods.

(c) The gas detection system shall only use point-type sen-
sors. The system shall be permitted to be augmented with open-
path (line-of-sight)-type sensors, but open-path-type sensors
shall not be the basis for this protection technique.

(d) The type of detection equipment, its listing, the installa-
tion location(s), the alarm and shutdown criteria, and the cali-
bration frequency shall be documented where gas detectors are
used as a protection technique.

(e) The applications for the use of gas detection systems as a
protection technique shall be limited to 505.8(1)02), (1)(3), or (D(4).


70-504


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


Informational Note No. 1: See ANSI/UL 121303, Guide
for Use of Detectors for Flammable Gases, or ANSV
FM 121303, Guide for Use of Detectors for Flammable
Gases, for additional information.

Informational Note No. 2: See ANSI/UL 60079-29-1,
Explosive Atmospheres — Part 29-1: Gas Detectors —
Performance Requirements of Detectors for Flammable
Gases, or ANSI/FM60079-29-8, ExplosiveAtmospheres—
Part 29-1: Gas Detectors — Performance Require-
ments of Detectors for Flammable Gases, for additional
information.

Informational Note No. 3: See ANSI/API RP 505, Rec-
ommended Practice for Classification of Locations for
Electrical Installations at Petroleum Facilities Classified
as Class I, Zone 0, Zone 1, and Zone 2, for additional
information.

Informational Note No. 4: See ANSYUL 60079-29-2,
Explosive Atmospheres — Part 29-2: Gas Detectors —
Selection, Installation, Use and Maintenance of Detec-
tors for Flammable Gases and Oxygen, or ANSI/FM
60079-29-2, Explosive Atmospheres — Part 29-2: Gas
Detectors — Selection, Installation, Use and Mainte-
nance of Detectors for Flammable Gases and Oxygen,
for additional information.

A (2) Inadequate Ventilation. A location, enclosed space, or
building that is classified as a Zone 1 location due to inade-
quate ventilationand that is provided with a detection system
for flammable gases shall be permitted to use electrical equip-
ment, installation methods, and wiring practices suitable for
Zone 2 installations. Sensing a gas concentration of not more
than 40 percent of the lower flammable limit or a gas detector
system malfunction shall activate an alarm (audible or visual, or
both, as most appropriate for the area).


A (3) Interior of a Building or Enclosed Space. Any build-
ing or enclosed space that does not contain a source of flam-
mable gas or vapors that is located in, or with an opening into,
a Zone 2 hazardous (classified) location that is provided with a
detection system for flammable gases shall be permitted to use
electrical equipment, installation methods, and wiring practices
suitable for unclassified installations under all of the following
conditions:


(1) An alarm (audible or visual, or both) shall be sounded at
not more than 20 percent of the lower flammable limit.
Sensing a gas concentration of not more than 40 percent
of the lower flammable limit or a gas detector system mal-
function shall activate an alarm (audible or visual, or both,
as most appropriate for the area) and initiate automatic dis-
connection of power from all electrical devices in the area
that are not suitable for Zone 2.

The power disconnecting device(s) shall be suitable for
Zone 1 if located inside the building or enclosed space. If
the disconnecting device(s) is located outside the building


(2)


(3)


2025 California Electrical Code


ә


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


or enclosed space, it shall be suitable for the location in
which it is installed.


Redundant or duplicate equipment (such as sensors) shall be
permitted to be installed to avoid disconnecting electrical power
when equipment malfunctions are indicated.


When automatic shutdown could introduce additional or
increased hazard, this technique shall not be permitted.


(4) Interior of a Control Panel. Inside the interior of a con-
trol panel containing instrumentation or other equipment using
or measuring flammable liquids, gases, or vapors and that is
provided with a detection system for flammable gases equip-
ment shall be allowed to use electrical equipment, installation
methods, and wiring practices suitable for Zone 2 installations.


An alarm (audible or visual, or both) shall be sounded at not
more than 40 percent of the lower flammable limit.


(J) Protection by Electrical Resistance Trace Heating
“60079-30-1”. This protection technique shall be permitted for
electrical resistance trace heating equipment in Zone 1 or Zone
2 for which it is listed.


(K) Inherently Safe Optical Radiation “op is”. This protec-
tion technique shall be permitted for equipment in Zone 0, Zone
1, or Zone 2 locations for which the equipment is identified.


(L) Protected Optical Radiation “op pr". This protection
technique shall be permitted for equipment in Zone 1 or Zone 2
locations for which the equipment is identified.

(M) Optical System With Interlock “op sh”. This protection
technique shall be permitted for equipment in Zone 0, Zone 1,
or Zone 2 locations for which the equipment is identified.


(N) Protection by Skin Effect Trace Heating “IEEE 844.1”.
This protection technique shall be permitted for skin effect trace
heating equipment in Zone 1 or Zone 2 locations for which it
is listed.


N (O) Protection by Impedance Heating “IEEE 844.3”. This
protection technique shall be permitted for impedance heating
of pipelines, and equipment in Zone 2 locations for which it is
listed.

М (P) Pressurized Room “р”. This protection technique shall
be permitted for equipment in Zone 1 or Zone 2 locations for
which it is identified.

М (О) Special Protection “з”. This protection technique shall
be permitted for equipment in Zone 0, Zone 1, or Zone 2 loca-
tions for which it is listed.

505.9 Equipment.


(A) Suitability. Suitability of identified equipment shall be

determined by one of the following:

(1) Equipment listing or labeling

(2) Evidence of equipment evaluation from a qualified testing
laboratory or inspection agency concerned with product
evaluation


2025 California Electrical Code


505.9


(3) Evidence acceptable to the authority having jurisdiction
such as a manufacturer's self-evaluation or an owner's engi-
neering judgment


Informational Note: Additional documentation for
equipment may include certificates demonstrating com-
pliance with applicable equipment standards, indicating
special conditions of use, and other pertinent information.


(B) Listing.


(1) Equipment that is listed for a Zone 0 location shall be per-
mitted in a Zone 1 or Zone 2 location of the same gas or
vapor, provided that it is installed in accordance with the
requirements for the marked type of protection. Equipment
that is listed for a Zone 1 location shall be permitted in a
Zone 2 location of the same gas or vapor, provided that
it is installed in accordance with the requirements for the
marked type of protection.

Equipment shall be permitted to be listed for a specific gas
or vapor, specific mixtures of gases or vapors, or any spe-
cific combination of gases or vapors.


(2


Informational Note: One common example is equipment
marked for “IIB. + H2.”


(C) Marking. Equipment shall be marked in accordance with
505.9(С)(1) or (C)(2).

A (1) Division Equipment. Equipment identified for Class 1,
Division 1 or Class I, Division 2 shall, in addition to being
marked in accordance with 500.8(C), be permitted to be marked
with all of the following:


(1) Class I, Zone 1 or Zone 1; Class I, Zone 2 or Zone 2 (as
applicable)

(2) Applicable gas classification group(s) in accordance with
Table 505.9(C)(1)

(3) Temperature classification in accordance with 505.9(D)


A (2) Zone Equipment. Equipment meeting one or more of the
protection techniques described in 505.8 shall be marked with
all of the following in the order shown:


(1) Class I shall be an optional marking. If it is included in the
equipment marking, the Class I marking shall precede the
zone marking.

(2) Zone in accordance with Chapter 9, Table 13.

(3) Symbol "AEx".

(4) Protection technique(s) in accordance with Chapter 9,
Table 13.


Table 505.9(C)(1) Material Groups


Material Group Comment
ис See 505.6(A)
ив $ее 505.6(В)
ПА See 505.6(C)


70-505


5059


(5) Applicable material group in accordance with Table 505.9(C)
(1) or a specific gas or vapor.

(6) Temperature classification in accordance with 505.9(D),

(7) Equipment protection level (EPL).


Exception No. 1: Associated apparatus NOT suitable for instal-
lation in a hazardous (classified) location shall be required to be
marked only with 505.9(C)(2)(3), (С)(2)(4), and (C)2)(5), but
BOTH the symbol AEx (3) and the symbol for the type of pro-
tection (4) shall be enclosed within the same square brackets,
for example, [AEx ia Ga] ПС.


Exception No. 2: Simple apparatus as defined in Article 100
shall not be required to have a marked operating temperature or
temperature class,


Exception No. 3: Fittings for the termination of cables shall not
be required to have a marked operating temperature or tempera-
ture class.


Informational Note No. 1: See Informational Note Fig-
ше 505.9(C)(2), for an explanation of the marking that is
required, An example of the required marking for intrinsi-
cally safe apparatus for installation in Zone 0 is "Class I,
Zone 0, AEx ia IIC T6 Ga" or “Zone 0, AEx, ia, ПС T6 Gb.”
Informational Note No. 2: An example of the required
marking for intrinsically safe associated apparatus
mounted in a flameproof enclosure for installation in
Zone 1 is "Class I, Zone 1 AEx db[ia] IIC T4 Gb" or
“Zone 1, AEx, db[ia Ga] ПС T4 СЬ”

Informational Note No. 3: An example of the required
marking for intrinsically safe associated apparatus NOT
for installation in a hazardous (classified) location is
“[AEx ia Ga] ПС”

Informational Note No. 4: EPLs are designated as G for
gas, or D for dust, and are then followed by a letter (a, b,
or c) to give the user a better understanding as to whether
the equipment provides (a) a “very high,” (b) a “high,” or
(c) an “enhanced” level of protection against ignition of an
explosive atmosphere. For example, a Zone 1, AEx db IIC
T4 Gb motor (which is suitable by protection concept for
application in Zone 1) is marked with an EPL of "Gb" to
indicate that it was provided with a high level of protection.


Example: Class! ZoneO Ах ia IC T6 Ga


Aroa classification
Symbol for equipment built to American
standards


Type(s) of protection designation
Material group
Temperature classification

Equipment protection level (EPL)


A Informational Note Figure 505.9(C)(2) Zone Equipment
Marking.


70-506


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


N Table 505.9(D) Temperature Classification Marking of Maximum
Surface Temperature for Group П Electrical Equipment


Temperature Class Maximum Surface
(T Code) Temperature (°C)
Ti *450
T2 300
T3 *200
T4 $135
TS =100
T6 =85


Informational Note No. 5: See ANSVUL 60079-26, Explo-
sive Atmospheres — Part 26: Equipment with Equipment
Protection Level (EPL) Ga, for additional information.
Equipment installed outside a Zone 0 location and elec-
trically connected to equipment located inside a Zone 0
location might be marked Zone 0/1. The “/' indicates that
equipment contains a separation element and can be installed
at the boundary between a Zone 0 and a Zone 1 location.


А (D) Temperature Classification Marking. The temperature
marking shall not exceed the autoignition temperature of the
specific gas or vapor to be encountered.


Informational Note No. 1; See ANSUUL 60079-26,
Explosive Atmospheres — Part 26; Equipment with
Equipment Protection Level (EPL) Ga, for more informa-
tion. Equipment installed outside a Zone 0 location and
electrically connected to equipment located inside a Zone

0 location might be marked Zone 0/1. The “/” indicates

that equipment contains a separation element and can be

installed at the boundary between a Zone 0 and a Zone 1

location,

Equipment shall be marked to show the operating tempera-
ture or temperature class referenced to a 40°C ambient, or at
the higher ambient temperature if the equipment is rated and
marked for an ambient temperature of greater than 40°C, The
temperature class, if provided, shall be indicated using the tem-
perature class (T code) shown in Table 505.9(D).

Electrical equipment designed for use in the ambient tem-
perature range between —20°С and +40°C shall require no
ambient temperature marking.

Electrical equipment that is designed for use in a range of
ambient temperatures other than —20*C to +40°C is consid-
ered to be special; and the ambient temperature range shall then
be marked on the equipment, including either the symbol "Ta"
or “Tamb” together with the special range of ambient tempera-
tures, in degrees Celsius.


Informational Note No. 2: For example, such a marking
might be “—30°C to +40°C.”


2025 California Electrical Code


=


©


е


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


Exception No. 1: Equipment of the non-heat-producing type,
such as conduit fittings, and equipment of the heat-producing
type having a maximum temperature of not more than 100°C
(212°F) shall not be required to have a marked operating tem-
perature or temperature class.

Exception No. 2: Equipment identified for Class I, Division 1
or Division 2 locations as permitted by 505.20(A), (B), and (C)
shall be permitted to be marked in accordance with 505.8(C)
and Table 500.8(C)(4).


(E) Threading. The supply connection entry thread form shall
be NPT or metric. Conduit and fittings shall be made wrenchtight
to prevent sparking when fault current flows through the conduit
system, and to ensure the explosionproof or flameproof integrity
ofthe conduit system where applicable. Equipment provided with
threaded entries for field wiring connections shall be installed in
accordance with 505.9(EJ(1) or (E)(2) and with (E)(3).


A (1) Equipment Provided with Threaded Entries for NPT
Threaded Conduit or Fittings. For equipment provided with
threaded entries for NPT threaded conduit or fittings, listed
conduit, listed conduit fittings, or listed cable fittings shall be
used.


All NPT threaded conduit and fittings shall be threaded with
a National (American) Standard Pipe Taper (NPT) thread.


NPT threaded entries into explosionproof or flameproof
equipment shall be made up with at least five threads fully
engaged.


Exception: For listed explosionproof or flameproof equipment,
factory-threaded NPT entries shall be made up with at least 4%
threads fully engaged.


Informational Note No. 1: See ASME B1.20.1, Pipe
Threads, General Purpose (Inch), for thread specifica-
tions for male NPT threads.

Informational Note No. 2: See ANSI/UL 60079-1,
Explosive Atmospheres — Part 1: Equipment Protec-
tion by Flameproof Enclosures "d", and ASME B1.20.1,
Pipe Threads, General Purpose (Inch), for information
on female NPT threaded entries using modified National
Standard Pipe Taper (NPT) thread.

A (2) Equipment Provided with Threaded Entries for Metric
Threaded Conduit or Fittings. For equipment with metric
threaded entries, listed conduit fittings or listed cable fittings
shall be used. Such entries shall be identified as being metric, or
listed adapters to permit connection to conduit or NPT threaded
fittings shall be provided with the equipment and shall be used
for connection to conduit or NPT threaded fittings.


Metric threaded fittings installed into explosionproof or
flameproof equipment entries shall have a class of fit of at least
6g/6H and be made up with at least five threads fully engaged.


Informational Note: See ISO 965-1, ISO general purpose
metric screw threads — Tolerances — Part 1: Principles


2025 California Electrical Code


505.15


and basic data, and ISO 965-3, ISO general purpose met-
ric screw threads — Tolerances — Part 3: Deviations for
constructional screw threads, for threading specifications
for metric threaded entries.


(3) Unused Openings. All unused openings shall be closed
with blanking elements or close-up plugs that are listed for
the location and will maintain the type of protection. Thread
engagement shall comply with 505.9(EY(1) or (E)2).


(F) Optical Fiber Cables. An optical fiber cable, with or
without current-carrying conductors (hybrid optical fiber
cable), shall be installed to address the associated fire hazard
and sealed to address the associated explosion hazard in accor-
dance with 505.15 and 505.16.


(G) Equipment Involving Optical Radiation. For equipment
involving sources of optical radiation (such as laser or LED
sources) in the wavelength range from 380 nm to 10 jum, the
risk of ignition from optical radiation shall be considered for all
electrical parts and circuits that may be exposed to the radiation,
both inside and outside the optical equipment. This includes opti-
cal equipment, which itself is located outside the explosive atmo-
sphere, but its emitted optical radiation enters such atmospheres.


Informational Note: See ANSI/UL 60079-28, Explo-

sive Atmospheres — Part 28: Protection of Equipment

and Transmission Systems Using Optical Radiation, for

information on types of protection to minimize the risk of

ignition in explosive atmospheres from optical radiation.
Exception: All luminaires (fixed, portable, or transportable)
and hand lights, intended to be supplied by mains (with or with-
out galvanic isolation) or powered by batteries, with any contin-
uous divergent light source, including LEDs, shall be excluded
from this requirement.


505.15 Wiring Methods. Wiring methods shall maintain
the integrity of protection techniques and shall comply with
505.15(A) through (C).


A (A) Zone 0. In Zone 0 locations, equipment protected by
intrinsic safety “ia” and equipment protected by encapsulation
“ma” shall be connected using intrinsically safe “ia” circuits
with wiring methods in accordance with 504.20.


(B) Zone 1.


A (1) General. In Zone 1 locations, the following wiring meth-
ods shall be permitted:


Informational Note No. 1: See Article 100 for the defini-
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].

(1) All wiring methods permitted by 505.15(A).

(2) In restricted industrial establishments where the cable is
not subject to physical damage, Type MC-HL cable listed
for use in Zone 1 or Class I, Division 1 locations, with
a gas/vaportight continuous corrugated metallic sheath,
an overall jacket of suitable polymeric material, and a


70-507


50515


separate equipment grounding conductor(s) in accordance
with 250.122. Type MC-HL cable shall be terminated with
fittings listed for the application and installed in accor-
dance with Part II of Article 330.

(3) In restricted industrial establishments where the cable is
not subject to physical damage, Type ITC-HL cable listed
for use in Zone 1 or Class I, Division 1 locations, with
a gas/vaportight continuous corrugated metallic sheath
and an overall jacket of suitable polymeric material. Type
ITC-HL cable shall be terminated with fittings listed for
the application and installed in accordance with 335.4

(4) Type MI cable terminated with fittings listed for Zone 1
or Class I, Division 1 locations. Type MI cable shall be
installed and supported in a manner to avoid tensile stress
at the termination fittings.

(5) Threaded rigid metal conduit (RMC) or threaded interme-
diate metal conduit (IMC), including RMC or IMC conduit
systems with supplemental corrosion protection coatings.

(6) Where encased in a concrete envelope a minimum
of 50 mm (2 in.) thick and provided with not less than
600 mm (24 in.) of cover measured from the top of the
conduit to grade, PVC or RTRC conduit. RMC or IMC
conduit shall be used for the last 600 mm (24 in.) of the
underground run to emergence or to the point of connec-
tion to the aboveground raceway. An equipment ground-
ing conductor shall be included to provide for electrical
continuity of the raceway system and for grounding of
non-current-carrying metal parts.

(7) Intrinsic safety type of protection "ib" using the wiring
methods in accordance with 504.20.

(8) Optical fiber cable Туре OFNP, Type OFCP, Type OFNR,
Туре OFCR, Type OFNG, Type OFCG, Type OFN, or Type
OFC installed in raceways in accordance with 505.15(B).
Optical fiber cable shall be sealed in accordance with 505.16.

(9) In restricted industrial establishments for applications
limited to 600 volts nominal or less where the cable is not
subject to physical damage, Type TC-ER-HL shall be ter-
minated with fittings listed for the location and installed
in accordance with 336.10.

Informational Note No. 2: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cables and cable fittings.

(10) In restricted industrial establishments, listed Type P cable
with metal braid armor and an overall jacket, Type P cable
shall be terminated with fittings listed for the location and
installed in accordance with Part II of Article 337.

Informational Note No. 3: See UL 1309A, Outline of
Investigation for Cable for use in Mobile Installations,
for information on construction, testing, and marking of
Type P cable.

Informational Note No. 4: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)


70-508


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


Locations, for information on construction, testing, and
marking of cable fittings.

А (2) Flexible Connections. If flexibility is necessary to mini-
mize the transmission of vibration from equipment during
operation or to allow for movement after installation during
maintenance, one of the following shall be permitted:


(1) Flexible fittings listed for the location.

(2) Flexible cord in accordance with 505.17(A), terminated
with cord connectors listed for the location.

(3) In restricted industrial establishments for applications limited
to 600 volts nominal or less, where the cable is not subject
to physical damage and is terminated with fittings listed for
the location, Type TC-ER-HL cable. Type TC-ER-HL cable
shall be listed for use in Class I, Division 1 or Zone 1 loca-
tions and shall be installed in accordance with 336.10.


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cables and cable fittings.

(4) In restricted industrial establishments listed Type P cable
with metal braid armorand an overall jacket, Type P cable
shall be terminated with fittings listed for the location and
installed in accordance with Part II of Article 337.


Informational Note No. 2: See UL 1309A, Outline of Investi-
gation for Cable for Use in Mobile Installations, for informa-
tion on construction, testing, and marking of Type P cable.
Informational Note No. 3: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for information on construction, testing, and
marking of cable fittings.


(C) Zone 2.


A (1) General. In Zone 2 locations, the following wiring meth-
ods shall be permitted:


Informational Note No. 1: See Article 100 for the defini-
tion of restricted industrial establishment [as applied to
hazardous (classified) locations].

(1) All wiring methods permitted by 505.15(B).

(2) Type MC, Type MV, Type TC, or Type TC-ER cable,
including installation in cable tray systems. Type TC-ER
shall include a separate equipment grounding conductor
in addition to a drain wire that might be present. The cable
shall be terminated with listed fittings. Single conductor
Type MV cables shall be shielded or metallic-armored.

(3) Type ITC cable or Type ITC-ER cable as permitted in
335.4 and terminated with listed fittings. Type ITC-ER
shall include a separate insulated equipment grounding
conductor in addition to a drain wire.

(4) Type PLTC cable or Type PLTC-ER cable used for Class 2
or Class 3 circuits, including installation in cable tray sys-
tems. The cable shall be terminated with listed fittings. Type


2025 California Electrical Code


o


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS 505.16
PLTC-ER shall include a separate insulated equipment.
grounding conductor in addition to a drain wire that might
be present.


operation or to allow for movement after installation during
maintenance, one or more of the following wiring methods
shall be permitted:


(5) Enclosed gasketed busways or enclosed gasketed wireways.

(6) In restricted industrial establishments and where metal con-
duit does not provide the corrosion resistance needed for the
environment where it is installed, listed reinforced thermo-
setting resin conduit (RTRC), factory elbows, and associated
fittings, all marked with the suffix -XW, and Schedule 80
PVC conduit, factory elbows, and associated fittings. Where
seals are required for boundary conditions as defined in
505.16(C)(1)(b), the Zone 1 wiring method shall extend
into the Zone 2 area to the seal, which shall be located on
the Zone 2 side of the Zone 1/Zone 2 boundary.

(7) Intrinsic safety type of protection "ic" using any of the wir-
ing methods permitted for unclassified locations. Intrinsic
safety type of protection “ic” systems shall be installed in
accordance with the control drawing(s). Simple appara-
tus, not shown on the control drawing, shall be permitted
in an intrinsic safety type of protection “ic” circuit if the
simple apparatus does not interconnect the intrinsic safety


(1) Listed flexible metal fittings

(2) Flexible metal conduit with listed fittings

(3) Interlocked armor Type MC cable with listed fittings

(4) Type P cable

(5) Type TC-ER or Type TC-ER-HL cable

(6) Type ITC-ER or Type ITC-HL cable

(7) Type PLTC-ER cable

(8) Liquidtight flexible metal conduit with listed fittings

(9) Liquidtight flexible nonmetallic conduit with listed fittings


(10) Flexible cord in accordance with 505.17, terminated with


à listed cord connector that maintains the type of protec-
tion of the terminal compartment


(11) For elevator use, an identified elevator cable of Type EO,


Type ETP, or Type ETT, shown under the "use" column
in Table 400.4 for "hazardous (classified) locations" and
terminated with listed fittings


1f flexible conduit is used, it shall be grounded in accordance


type of protection "ic" systems to any other circuit. Sepa- With 505.30(A) and bonded in accordance with 505.30(B).


Tate intrinsic safety type of protection "ic" systems shall A 505,16 Sealing and Drainage. Seals in conduit and cable sys-
be installed in accordance with one of the following: tems shall comply with 505.16(A) through (E). Sealing com-


а. In separate cables pound shall be used in Type MI cable termination fittings to
b. In multiconductor cables where the conductors of exclude moisture and other fluids from the cable insulation.


each circuit are within a grounded metal shield

с. In multiconductor cables where the conductors of
each circuit have insulation with a minimum thick-
ness of 0.25 mm (0.01 in.)


Informational Note No. 2: See Article 100 for the
definition of simple apparatus.

(8) Optical fiber cable of Type OFNP, Type OFCP, Type
OFNR, Type OFCR, Type OFNG, Type OFCG, Type OFN,
or Type OFC installed in cable trays or any other raceway
in accordance with 505.15(C). Optical fiber cable shall be
sealed in accordance with 505.16.

(9) Cablebus.


(10) In restricted industrial establishments, listed Type P cable


with or without metal braid armorand an overall jacket, Type
P cable shall be terminated with fittings listed for the loca-
tion and installed in accordance with Part II of Article 337.


Informational Note No. 3: See UL 1309A, Outline
of Investigation for Cable for Use in Mobile Instal-
lations, for information on construction, testing,
and marking of Type P cable.

Informational Note No. 4: See ANSI/UL 2225,
Cables and Cable-Fittings for Use in Hazardous
(Classified) Locations, for information on con-
struction, testing, and marking of cable fittings.


Informational Note No. 1: See 505.16(С)(2)(е). Seals
are provided in conduit and cable systems to minimize
the passage of gases and vapors and prevent the passage
of flames from one portion of the electrical installation
to another through the conduit. Such communication
through Type MI cable is inherently prevented by con-
struction of the cable. Unless specifically designed and
tested for the purpose, conduit and cable seals are not
intended to prevent the passage of liquids, gases, or vapors
at a continuous pressure differential across the seal. Even
at differences in pressure across the seal equivalent to a
few inches of water, there might be a slow passage of gas
or vapor through a seal and through conductors passing
through the seal.


Informational Note No. 2: See 505.16(D)(2). Tempera-
ture extremes and highly corrosive liquids and vapors
can affect the ability of seals to perform their intended
function.

Informational Note No. 3: Gas or vapor leakage and
propagation of flames might occur through the interstices
between the strands of standard stranded conductors
larger than 2 AWG. Special conductor constructions, for
example, compacted strands or sealing of the individual
strands, are means of reducing leakage and preventing the
propagation of flames.


e (2) Flexible Connections. Where flexibility is necessary to
minimize the transmission of vibration from equipment during


(A) Zone 0. In Zone 0 locations, seals shall be located accord-
ing to 505.16(A)(1), (A)(2), and (A3).


70-509


2025 California Electrical Code


505.16


(1) Conduit Seals, Seals shall be provided within 3.05 m
(10 ft) of where a conduit leaves a Zone 0 location. There shall
be no unions, couplings, boxes, or fittings, except listed reduc-
ers at the seal, in the conduit run between the seal and the point
at which the conduit leaves the location.


Exception: A rigid unbroken conduit that passes completely
through the Zone 0 location with no fittings less than 300 mm
(12 in.) beyond each boundary shall not be required to be sealed
if the termination points of the unbroken conduit are in unclas-
sified locations.


(2) Cable Seals, Seals shall be provided on cables at the first
point of termination after entry into the Zone 0 location.


(3) Not Required to Be Explosionproof or Flameproof.
Seals shall not be required to be explosionproof or flameproof.


(B) Zone 1. In Zone 1 locations, seals shall be located in
accordance with 505.16(B)(1) through (BX(8).


(1) Type of Protection “d”, “db”, “e”, or “eb” Enclosures.
Conduit seals shall be provided within 50 mm (2 in.) for each
conduit entering enclosures having type of protection “d”, “db”,
"e", or "eb".

Exception No. 1: Where the enclosure having type of protec-
tion “d” or “db” is marked to indicate that a seal is not required.


Exception No. 2: For type of protection "e" or "eb", conduit
and fittings employing only NPT to NPT raceway joints or fit-
tings listed for type of protection “е” or “eb” shall be permitted
between the enclosure and the seal, and the seal shall not be
required to be within 50 mm (2 in.) of the entry.


Informational Note: Examples of fittings employing
other than NPT threads include conduit couplings, capped
elbows, unions, and breather drains.


Exception No. 3: For conduit installed between type of protec-
tion “e” or “eb” enclosures employing only NPT to NPT race-
way joints or conduit fittings listed for type of protection “е” or
"eb", a seal shall not be required.


(2) Explosionproof Equipment. Conduit seals shall be pro-
vided for each conduit entering explosionproof equipment
according to 505.16(BY(2)(a), (B)(2)(b), and (B)(2)(c).

(a) In each conduit entry into an explosionproof enclosure
where either of the following conditions apply:


(1) The enclosure contains apparatus, such as switches, circuit
breakers, fuses, relays, or resistors that may produce arcs,
sparks, or high temperatures that are considered to be an
ignition source in normal operation. For the purposes of this
section, high temperatures shall be considered to be any tem-
peratures exceeding 80 percent of the autoignition tempera-
ture in degrees Celsius of the gas or vapor involved.


Exception: Seals shall not be required for conduit entering an
enclosure where such switches, circuit breakers, fuses, relays,
or resistors comply with one of the following:


70-510


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


(1) Are enclosed within a chamber hermetically sealed against.
the entrance of gases or vapors.

Are immersed in oil.

Are enclosed within an enclosure, identified for the loca-
tion, and marked “Leads Factory Sealed,” “Factory Sealed,”
“Seal not Required,” or equivalent.


The entry is metric designator 53 (trade size 2) or larger
and the enclosure contains terminals, splices, or taps.


An enclosure, identified for the location, and marked
“Leads Factory Sealed,” or “Factory Sealed,” Seal not
Required,” or equivalent shall not be considered to serve as
а seal for another adjacent explosionproof enclosure that is
required to have a conduit seal.

(b) Conduit seals shall be installed within 450 mm (18 in.)
from the enclosure. Only threaded couplings, or explosionproof
fittings such as unions, reducers, elbows, and capped elbows that
are not larger than the trade size of the conduit, shall be permit-
ted between the sealing fitting and the explosionproof enclosure.

(c) Where two or more explosionproof enclosures for
which conduit seals are required under 505.16(B)(2) are con-
nected by nipples or by runs of conduit not more than 900 mm
(36 in.) long, a single conduit seal in each such nipple connec-
tion or run of conduit shall be considered sufficient if located
not more than 450 mm (18 in.) from either enclosure.


A (3) Pressurized Enclosures and Pressurized Rooms. Con-
duit seals shall be provided in each conduit entry into a pres-
surized enclosure or pressurized room where the conduit is not
pressurized as part of the protection system. Conduit seals shall
be installed within 450 mm (18 in.) from the pressurized enclo-
sure or pressurized room.


Informational Note No. 1: Installing the seal as close as
possible to the enclosure reduces problems with purging
the dead airspace in the pressurized conduit.
Informational Note No. 2: See NFPA 496, Standard for
Purged and Pressurized Enclosures for Electrical Equip-
ment, for information on pressurized equipment.
Informational Note No. 3: See UL 60079-13, Explosive
Atmospheres — Part 13: Equipment Protection by Pres-
surized Room "p" and Artificially Ventilated Room "v",
for additional information.
(4) Zone 1 Boundary. Conduit seals shall be provided in each
conduit run leaving a Zone 1 location. The sealing fitting shall
be permitted on either side of the boundary of such location
within 3.05 m (10 ft) of the boundary and shall be designed and
installed so as to minimize the amount of gas or vapor within
the Zone 1 portion of the conduit from being communicated to
the conduit beyond the seal. Except for listed explosionproof
reducers at the conduit seal, there shall be no union, coupling,
box, or fitting between the conduit seal and the point at which
the conduit leaves the Zone 1 location.


Q)
(3)


(2)


Exception: Metal conduit containing no unions, couplings,
