boxes, or fittings and passing completely through a Zone 1


2025 California Electrical Code


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


location with no fittings less than 300 mm (12 in.) beyond each
boundary shall not require a conduit seal if the termination
points of the unbroken conduit are in unclassified locations.


(5) Cables Capable of Transmitting Gases or Vapors. Con-
duits containing cables with a gas/vaportight continuous sheath
capable of transmitting gases or vapors through the cable core
shall be sealed in the Zone 1 location after removing the jacket
and any other coverings so that the sealing compound surrounds
each individual insulated conductor or optical fiber tube and the
outer jacket.


Exception: Multiconductor cables with a gas/vaportight con-
tinuous sheath capable of transmitting gases or vapors through
the cable core shall be permitted to be considered as a single
conductor by sealing the cable in the conduit within 450 mm
(18 in.) of the enclosure and the cable end within the enclo-
sure by an approved means to minimize the entrance of gases
or vapors and prevent the propagation of flame into the cable
core, or by other approved methods. For shielded cables and
twisted pair cables, it shall not be required to remove the shield-
ing material or separate the twisted pair.


(6) Cables Incapable of Transmitting Gases or Vapors.
Each multiconductor or optical multifiber cable in conduit shall
be considered as a single conductor or single optical fiber tube
ifthe cable is incapable of transmitting gases or vapors through
the cable core. These cables shall be sealed in accordance with
505.16(D).


(7) Cables Entering Enclosures. Cable seals shall be pro-
vided for each cable entering flameproof or explosionproof
enclosures. The seal shall comply with 505.16(D).


(8) Zone 1 Boundary. Cables shall be sealed at the point at
which they leave the Zone 1 location.


Exception: Where cable is sealed at the termination point.


(C) Zone 2. In Zone 2 locations, seals shall be installed in
accordance with 505.16(C)(1) and (C)(2).


А (1) Conduit Seals. Conduit seals shall be provided in accor-
dance with 505.16(C)(1)(a) through (C)(1)().
(a) Flameproof and Explosionproof Enclosures. Conduit
seals shall be required for connections to enclosures that are
required to be flameproof or explosionproof, in accordance
with 505.16(B)(1) and (B)(2). All portions of the conduit run
or nipple between the seal and enclosure shall comply with
505.16(B).
(b) Conduits Between Zone 2 and Unclassified Locations.
Conduit seals shall be required in each conduit run passing
from a Zone 2 location into an unclassified location. The con-
duit seals and conduit run shall comply with all the following:
(1) The sealing fitting shall be permitted on either side of
the boundary of the location within 3.05 m (10 ft) of the
boundary.

(2) The sealing fitting shall be designed and installed to mini-
mize the amount of gas or vapor within the Zone 2 portion


2025 California Electrical Code


505.16


of the conduit from being communicated to the conduit
beyond the seal.

(3) Threaded rigid metal conduit (RMC) or threaded interme-
diate metal conduit (IMC) shall be used between the seal-
ing fitting and the point at which the conduit leaves the
Zone 2 location, and a threaded connection shall be used at
the sealing fitting.

(4) There shall be no union, coupling, box, or fitting between
the conduit seal and the point at which the conduit leaves
the Zone 2 location except for listed explosionproof reduc-
ers at the conduit seal.

(5) Conduits shall be sealed to minimize the amount of gas or
vapor within the Zone 2 portion of the conduit from being
communicated to the conduit beyond the seal.

(6) Such seals shall not be required to be flameproof or explo-
sionproof but shall be identified for the purpose of mini-
mizing passage of gases under normal operating conditions
and shall be accessible.

(c) Conduits Passing Through a Zone 2 Location. Metal
conduit containing no unions, couplings, boxes, or fittings and
passing completely through a Zone 2 location with no fittings
less than 300 mm (12 in.) beyond each boundary shall not be
required to be sealed if the termination points of the unbroken
conduit are in unclassified locations,

(d) Conduit Systems Ending in an Unclassified Location.
Conduit systems terminating in an unclassified location where
a wiring method transition is made to cable tray, cablebus, ven-
tilated busway, Type MI cable, or cable that is not installed in a
raceway or cable tray system shall not be required to be sealed
where passing from the Zone 2 location into the unclassified
location. The unclassified location shall be outdoors or, if the
conduit system is all in one room, it shall be permitted to be
indoors. The conduits shall not terminate at an enclosure con-
taining an ignition source in normal operation.

(e) Pressurized Enclosures or Pressurized Rooms. Conduit
systems passing from enclosures or rooms that permit general-
purpose equipment as a result of pressurization into a Zone 2
location shall not require a seal at the boundary.


Informational Note: See NFPA 496, Standard for Purged
and Pressurized Enclosures for Electrical Equipment, for
information on purged and pressurized equipment,

(f) Outdoor Conduit System Segments. Segments of above-
ground conduit systems shall not be required to be sealed where
passing from a Zone 2 location into an unclassified location if
all the following conditions are met:


(1) The conduit system segment shall not pass through a Zone
0 or Zone 1 location where the conduit contains unions,
couplings, boxes, or fittings within 300 mm (12 in.) of the
Zone 0 or Zone | location.

(2) The conduit system segment shall be located entirely in an
outdoor location.

(3) The conduit system segment shall not be directly con-
nected to canned pumps, process or service connections for


70-511


505.16


flow, pressure, or analysis measurement, and so forth, that
depend on a single compression seal, diaphragm, or tube to
prevent flammable or combustible fluids from entering the
conduit system.

(4) The conduit system segment shall only have threaded rigid
metal conduit (RMC) and threaded intermediate metal con-
duit (IMC) with threaded unions, couplings, conduit bod-
ies, and fittings in the unclassified location.

(5) The conduit system segment shall be sealed at its entry to
each enclosure or fitting housing terminals, splices, or taps
in Zone 2 locations.


А (2) Cable Seals. Cable seals shall be installed in accordance
with 505.16(C)(2)(@) through (C)(2)(c).

(a) Explosionproof and Flameproof Enclosures. Cables
entering enclosures required to be flameproof or explosion-
proof shall be sealed at the point of entrance. The seal shall
comply with 505.16(D). Multiconductor or optical multifiber
cables with a gas/vaportight continuous sheath capable of trans-
mitting gases or vapors through the cable core shall be sealed in
the Zone 2 location after removing the jacket and any other cov-
erings so that the sealing compound surrounds each individual
insulated conductor or optical fiber tube to minimize the pas-
sage of gases and vapors. Multiconductor or optical multifiber
cables in conduit shall be sealed as described in 505.16(B)(4).


Exception No. 1: Cables passing from an enclosure or room
that is unclassified as a result of Type Z pressurization into a
Zone 2 location shall not require a seal at the boundary.


Exception No. 2: Shielded cables and twisted pair cables shall
not require removal of the shielding material or separation of
the twisted pairs if the termination is by an approved means to
minimize the entrance of gases or vapors and prevent propaga-
tion of flame into the cable core.


(b) Restricted Breathing Enclosures "nR". Cables enter-
ing restricted breathing enclosures required to be restricted
breathing shall be sealed at the point of entrance into the
enclosure. These seals shall be installed in accordance with
505.16(D). Multiconductor cables or multifiber optical fiber
cables with a gas/vaportight continuous sheath capable of trans-
mitting gases or vapors through the cable core shall be sealed in
the Zone 2 location. The jacket and any other coverings shall be
removed to allow the sealing compound to surround each indi-
vidual insulated conductor or optical fiber tube to minimize the
passage of gases and vapors. Multiconductor cables or optical
fiber cables in conduit shall be sealed as described in 505.16(C)
(00).

Exception No. 1: Cables passing from an enclosure or room
that is unclassified as a result of Type Z pressurization into a
Zone 2 location shall not require a seal at the boundary.
Exception No. 2: Shielded cables and twisted pair cables ter-
minated with fittings listed for the location shall not require
removal of the shielding material or separation of the twisted
pairs.


70-512


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


(c) Cables That Will Not Transmit Gases or Vapors. Cables
with a gas/vaportight continuous sheath that will not transmit
gases or vapors through the cable core in excess of the quan-
tity permitted for seal fittings shall not be required to be sealed
except as required in 505.16(C)(2)(b). The minimum length of
such cable run shall not be less than the length that limits gas or
vapor flow through the cable core to the rate permitted for seal
fittings [200 cm?/hr (0.007 ft?/hr) of air at a pressure of 1500
pascals (6 in. of water)].


Informational Note No. 1: See ANSI/UL 2225, Cables
and Cable-Fittings for Use in Hazardous (Classified)
Locations, for further information on construction, testing,
and marking of cables, cable fittings, and cord connectors.
Informational Note No. 2: The cable core does not
include the interstices of the conductor strands.


(d) Cables Capable of Transmitting Gases or Vapors. Cables
with a gas/vaportight continuous sheath capable of transmitting
gases or vapors through the cable core shall not be required to be
sealed except as required in 505.16(CX2Xb), unless the cable is
attached to process equipment or devices that might cause a pres-
sure in excess of 1500 pascals (6 in. of water) to be exerted at a
cable end, in which case a seal, barrier, or other means shall be pro-
vided to prevent migration of flammables into an unclassified area.


Exception: Cables with an unbroken gas/vaportight continu-
ous sheath shall be permitted to pass through a Zone 2 location
without seals.


(e) Cables Without a Gas/Vaportight Continuous Sheath.
Cables that do not have a gas/vaportight continuous sheath shall
be sealed at the boundary of the Zone 2 and unclassified loca-
tion to minimize the passage of gases or vapors into an unclas-
sified location.


Informational Note: The cable sheath can be either metal
or a nonmetallic material.


(D) Zones 0, 1, and 2. Where required, seals in Zones 0, 1,
and 2 locations shall comply with 505.16(D)(1) through (D)(5).


(1) Fittings. Enclosures for connections or equipment shall
be provided with an integral means for sealing, or sealing
fittings listed for the location shall be used. Sealing fittings shall
be listed for use with one or more specific compounds and shall
be accessible.


(2) Compound. The compound shall provide a seal against
passage of gas or vapors through the seal fitting, shall not be
affected by the surrounding atmosphere or liquids, and shall not
have a melting point less than 93°C (200°F).


(3) Thickness of Compounds. In a completed seal, the mini-
mum thickness of the sealing compound shall not be less
than the trade size of the sealing fitting and, in no case, less than
16 mm (% in.).

Exception: Listed cable sealing fittings shall not be required to
have a minimum thickness equal to the trade size of the fitting.


2025 California Electrical Code


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


(4) Splices and Taps. Splices and taps shall not be made in
fittings intended only for sealing with compound, nor shall
other fittings in which splices or taps are made be filled with
compound.


(8) Conductor or Optical Fiber Fill. The cross-sectional
area of the conductors or optical fiber tubes (metallic or non-
metallic) permitted in a seal shall not exceed 25 percent of the
cross-sectional area of a rigid metal conduit of the same trade
size unless it is specifically listed for a higher percentage of fill.
(E) Drainage.

(1) Control Equipment. Where there is a probability that
liquid or other condensed vapor may be trapped within enclo-
sures for control equipment or at any point in the raceway
system, approved means shall be provided to prevent accu-
mulation or to permit periodic draining of such liquid or con-
densed vapor.


(2) Motors and Generators. Where liquid or condensed
vapor may accumulate within motors or generators, joints and
conduit systems shall be arranged to minimize entrance of liq-
uid. If means to prevent accumulation or to permit periodic
draining are necessary, such means shall be provided at the time
of manufacture and shall be considered an integral part of the
machine.


505.17 Flexible Cables, Cords and Connections.


(A) Flexible Cords, Zone 1 and Zone 2. A flexible cord shall
be permitted for connection between portable lighting equip-
ment or other portable utilization equipment and the fixed por-
tion of their supply circuit. Flexible cord shall also be permitted
in restricted industrial establishments for any segment of the
circuit where installation of one of the fixed wiring methods
of 505.15(B) and (C) will not provide the flexibility needed to
minimize the transmission of vibration from equipment during
operation or to allow for movement after installation during
maintenance operations. The flexible cord shall be protected
against physical damage and be continuous for the entire length
of the cord from equipment connection to equipment connec-
tion. Where flexible cords are used, the cords shall comply with
the following:


(1) Be of a type listed for extra-hard usage

(2) Contain, in addition to the conductors of the circuit, an
equipment grounding conductor complying with 400.23

(3) Be connected to terminals or to supply conductors in an
approved manner

(4) Be supported by clamps or by other suitable means in
such a manner that there will be no tension on the terminal
connections

(5) Where the flexible cord enters boxes, fittings, or enclosures
that are required to be explosionproof or flameproof, be
terminated with a listed cord connector that maintains the
type of protection

(6) Where entering an increased safety "e" enclosure, be ter-
minated with a listed increased safety “e” cord connector


2025 California Electrical Code


505.19


Informational Note No. 1: See 400.10 for permitted uses

of flexible cords.

Informational Note No. 2: See Article 100 for the defini-

tion of restricted industrial establishment [as applied to

hazardous (classified) locations].

Electric submersible pumps with means for removal with-
out entering the wet-pit shall be considered portable utilization
equipment. The extension of the flexible cord within a suitable
raceway between the wet-pit and the power source shall be
permitted.


Electric mixers intended for travel into and out of open-type
mixing tanks or vats shall be considered portable utilization
equipment.


Informational Note No. 3: See 505.18 for flexible cords
exposed to liquids having a deleterious effect on the con-
ductor insulation.


(B) Instrumentation Connections for Zone 2. To facilitate
replacements, process control instruments shall be permitted
to be connected through flexible cords, attachment plugs, and
receptacles, provided that all of the following conditions apply:


(1) A switch listed for Zone 2 is provided so that the attach-
ment plug is not depended on to interrupt current, unless
the circuit is type “ia,” “ib,” or "ic" protection, in which
case the switch is not required.

(2) The current does not exceed 3 amperes at 120 volts,
nominal.

(3) The power-supply cord does not exceed 900 mm (3 ft), is
of a type listed for extra-hard usage or for hard usage if
protected by location, and is supplied through an attach-
ment plug and receptacle of the locking and grounding
type.

(4) Only necessary receptacles are provided.

(5) The receptacle carries a label warning against unplugging
under load.


505.18 Conductors and Conductor Insulation.


(A) Conductors. For type of protection “е,” field wiring con-
ductors shall be copper. Every conductor (including spares) that
enters Type “e” equipment shall be terminated at a Type “e”
terminal.


(B) Conductor Insulation. Where condensed vapors or lig-
uids may collect on, or come in contact with, the insulation on
conductors, such insulation shall be of a type identified for use
under such conditions, or the insulation shall be protected by a
sheath of lead or by other approved means.


505.19 Uninsulated Exposed Parts. There shall be no unin-
sulated exposed parts, such as electrical conductors, buses,
terminals, or components, that operate at more than 30 volts
(15 volts in wet locations). These parts shall additionally be
protected by type of protection “ia”, “ib”, or “ic” that is suitable
for the location.


70-513


505.20


505.20 Equipment Requirements.


(A) Zone 0. In Zone 0 locations, only equipment specifically
listed and marked as suitable for the location shall be permitted.


Exception: Intrinsically safe apparatus listed for use in
Class I, Division 1 locations for the same gas, or as permitted
by 505.9(B)Q), and with a suitable temperature class shall be
permitted.

(B) Zone 1. In Zone 1 locations, only equipment specifically
listed and marked as suitable for the location shall be permitted.


Exception No. 1: Equipment identified for use in Class I, Divi-
sion 1 or listed for use in Zone 0 locations for the same gas, or
as permitted by 505.9(B)(2), and with a suitable temperature
class shall be permitted.


Exception No. 2: Equipment identified for Zone 1 or Zone 2
type of protection “p” shall be permitted.


А (C) Zone 2. In Zone 2 locations, only equipment specifically
listed and marked as suitable for the location shall be permitted.


Exception No. 1: Equipment listed for use in Zone 0 or Zone 1
locations for the same gas, or as permitted by 505.9(B)(2), and
with a suitable temperature class shall be permitted.


Exception No. 2: Equipment identified for Zone 1 or Zone 2
type of protection “р” shall be permitted.


Exception No. 3: Equipment identified for use in Class I, Divi-
sion | or Division 2 locations for the same gas, or as permitted
by 505.9(B)(2), and with a suitable temperature class shall be
permitted.


Exception No. 4: In Zone 2 locations, the installation of open
or nonexplosionproof or nonflameproof enclosed motors such
as squirrel-cage induction motors without brushes, switching
mechanisms, or similar arc-producing devices that are not iden-
tified for use in a Zone 2 location shall be permitted.


Exception No. 5: The exposed surface of space heaters used
to reduce condensation of moisture during shutdown periods
shall not exceed 80 percent of the autoignition temperature in
degrees Celsius of the gas or vapor involved when operated at
rated voltage, and the maximum space heater surface tempera-
ture [based on a 40°C or higher marked ambient] shall be per-
manently marked on a visible nameplate mounted on the motor.
Otherwise, space heaters shall be identified for Class I, Division
2 or Zone 2 locations,

Exception No. 6: A sliding contact shaft bonding device used
for the purpose of maintaining the rotor at ground potential
shall be permitted where the potential discharge energy is deter-
mined to be nonincendive for the application. The shaft bond-
ing device shall be permitted to be installed on the inside or the
outside of the motor.


Informational Note No. 1: It is important to consider the
temperature of internal and external surfaces that might
be exposed to the flammable atmosphere.


70-514


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


Informational Note No. 2: It is important to consider the
tisk of ignition due to currents arcing across discontinui-
ties and overheating of parts in multisection enclosures of
large motors and generators. Such motors and generators
might need equipotential bonding jumpers across joints
in the enclosure and from enclosure to ground. Where the
presence of ignitible gases or vapors is suspected, clean air
purging might be needed immediately prior to and during
start-up periods.

Informational Note No. 3: See IEEE STD 1349, IEEE
Guide for the Application of Electric Machines in Zone 2
and Class I, Division 2 Hazardous (Classified) Locations,
for information on the application of rotating electric
machines including shaft bonding devices and potential
discharge energy calculations.


(D) Materials. Equipment marked Group IIC shall be per-
mitted for applications requiring Group IIA or Group IIB
equipment. Similarly, equipment marked Group IIB shall be
permitted for applications requiring Group IIA equipment.


Equipment marked for a specific gas or vapor shall be per-
mitted for applications where the specific gas or vapor may be
encountered.


Informational Note: One common example combines
these markings with equipment marked IIB +H2, This
equipment is suitable for applications requiring Group
IIA equipment, Group IIB equipment, or equipment for
hydrogen atmospheres.


(E) Manufacturer's Instructions. Electrical equipment
installed in hazardous (classified) locations shall be installed
in accordance with the instructions (if any) provided by the
manufacturer.


А 505.22 Increased Safety “е” Motors and Generators. In
Zone 1 locations, increased safety “е” motors and generators of
all voltage ratings shall be listed for Zone 1 locations, and shall
comply with all of the following:


(1) Motors shall be marked with the current ratio, /4/]y, and
time, fg.
Motors shall have controllers marked with the model or
identification number, output rating (horsepower or kilo-
watt), full-load amperes, starting current ratio (J4/Iy), and
time (tg) of the motors that they are intended to protect;
the controller marking shall also include the specific over-
load protection type (and setting, if applicable) that is listed
with the motor or generator.

Connections shall be made with the specific terminals

listed with the motor or generator.

(4) Terminal housings shall be permitted to be of substantial, non-
metallic, nonburning material, provided an internal grounding
means between the motor frame and the equipment grounding
connection is incorporated within the housing.

(5) The provisions of Part III of Article 430 shall apply regard-
less of the voltage rating of the motor.


(2)


[9]


2025 California Electrical Code


A


ARTICLE 505 — ZONE 0, 1, AND 2 LOCATIONS


(6) The motors shall be protected against overload by a sepa-
rate overload device that is responsive to motor current. This
device shall be selected to trip or shall be rated in accordance
with the listing of the motor and its overload protection.

(7) Sections 430.32(C) and 430.44 shall not apply to such
motors.

(8) The motor overload protection shall not be shunted or cut
out during the starting period.


Informational Note: See ANSI/UL 122001, General
Requirements for Electrical Ignition Systems for Internal
Combustion Engines in Class I, Division 2 or Zone 2, Haz-
ardous (Classified) Locations, for information on ignition
systems for reciprocating engines installed in Zone 2 haz-
ardous (classified) locations. Reciprocating engine-driven
generators, compressors, and other equipment installed
in Zone 2 locations might present a risk of ignition of
flammable materials associated with fuel, starting, and
compression due to inadvertent release or equipment mal-
function by the engine ignition system and controls.


А 505.26 Process Sealing. Process-connected equipment includ-
ing, but not limited to, canned pumps, submersible pumps, and
flow, pressure, temperature, or analysis measurement instru-
ments shall be sealed with a process seal to prevent the migra-
tion of process fluids from the designed containment into the
external electrical system. Process-connected electrical equip-
ment that incorporates a single process seal, such as a single
compression seal, diaphragm, or tube to prevent flammable
or combustible fluids from entering a conduit or cable sys-
tem capable of transmitting fluids, shall be provided with
an additional means to mitigate a single process seal failure.
The additional means might include, but is not limited to, the
following:


(1) A suitable barrier meeting the process temperature and
pressure conditions to which the barrier is subjected upon
failure of the single process seal. There shall be a vent or
drain between the single process seal and the suitable bar-
rier. Indication of the single process seal failure shall be
provided by visible leakage, an audible whistle, or other
means of monitoring.

A listed Type MI cable assembly, rated at not less than
125 percent of the process pressure and not less than
125 percent of the maximum process temperature (in degrees
Celsius), installed between the cable or conduit and the single
process seal.

A drain or vent located between the single process seal and
a conduit or cable seal. The drain or vent shall be suffi-
ciently sized to prevent overpressuring the conduit or cable
seal above 6 in. water column (1493 Pa). Indication of the
single process seal failure shall be provided by visible leak-
age, an audible whistle, or other means of monitoring.

An add-on secondary seal marked "secondary seal" and
rated for the pressure and temperature conditions to which
it will be subjected upon failure of the single process seal.


Q


(3)


e
@


2025 California Electrical Code


505.30


Process-connected electrical equipment that does not rely on
а single process seal or is listed and marked "single seal", “dual
seal”, or “dual seal without annunciation” shall not be required
to be provided with an additional means of sealing.


Process-connected electrical equipment marked “single
seal — install conduit or cable seal” shall be sealed in accor-
dance with 505.16.


Informational Note: See ANSI/UL 122701, Require-
ments for Process Sealing Between Electrical Systems
and Flammable or Combustible Process Fluids, for con-
struction and testing requirements for process sealing of
listed and marked single seal, dual seal, or secondary seal
equipment.


A 505.30 Grounding and Bonding. Regardless of the voltage
of the electrical system, wiring systems and equipment shall
comply with 505.30(A) and (B).


N (A) Grounding. Wiring systems and equipment shall be
grounded in accordance with Part I and Part VI of Article 250,
as applicable.


A (B) Bonding. Wiring systems and equipment shall be bonded
in accordance with Part I and Part V of Article 250, as appli-
cable, and 505.30(B)(1) and (B)(2).


N (1) Specific Bonding Means. Bonding shall comply with
505.30(B)(1)(a) and (B)(1)(b).

(a) The locknut-bushing and double-locknut types of con-
tacts shall not be depended on for bonding purposes, but bond-
ing jumpers with identified fittings or other approved means
of bonding shall be used. These bonding means shall apply
to all metal raceways, fittings, boxes, cable trays, and enclo-
sures, and other parts of raceway systems between hazardous
(classified) locations and the point of grounding for service
equipment or point of grounding for a separately derived sys-
tem. Metal struts, angles, or channels provided for support and
mechanical or physical protection as permitted in 335.4(5),
336.10(7)(c), or 722.135(C) shall be bonded in accordance
with 250.102.

(b) Where the branch-circuit overcurrent protection is
located on the load side of the disconnecting means, the spe-
cific bonding means shall be permitted to end at the nearest
point where the grounded circuit conductor and the grounding
electrode conductor are connected together on the line side of
the building or structure disconnecting means as specified in
250.32(B).

N (2) Flexible Metal Conduit and Liquidtight Flexible Metal
Conduit. Flexible metal conduit and liquidtight flexible metal
conduit shall comply with 505.30(B)(2)(a) and (B)(2)(b).

(a) Flexible metal conduit and liquidtight flexible metal
conduit shall include an equipment bonding jumper of the wire
type in accordance with 250.102.

(b) In Zone 2 locations, the bonding jumper shall not be
required where all of the following conditions are met:


70-515


506.1


ARTICLE 506 —ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS


(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less
in length, with fittings listed for grounding, is used.

(2) Overcurrent protection in the circuit is limited to 10 amperes
or less.

(3) The load is part of a meter, instrument, or relay circuit.


ARTICLE 506
Zone 20, 21, and 22 Locations for Combustible
Dusts or Ignitible Fibers/Flyings


А 506.1 Scope.


N (A) Covered. This article covers the requirements for the zone
classification system for electrical and electronic equipment
and wiring for all voltages where fire and explosion hazards
might exist due to combustible dusts, combustible fibers/
flyings, or ignitible fibers/flyings for the following:


(1) Zone 20 hazardous (classified) locations
(2) Zone 21 hazardous (classified) locations
(3) Zone 22 hazardous (classified) locations


Informational Note No. 1: See 505.20 or 505.22 for Zone
0, Zone 1, or Zone 2 hazardous (classified) locations
where fire or explosion hazards might exist due to flam-
mable gases, flammable vapors, or flammable liquids.


Informational Note No. 2: Zone 20, Zone 21, and Zone
22 area classifications are based on the modified IEC area
classification system as defined in ANSI/ISA 60079-10-2
(12.10.05), Explosive Atmospheres — Part 10-2: Classifi-
cation of Areas — Combustible Dust Atmospheres.
Informational Note No. 3: See NFPA 499, Recommended
Practice for the Classification of Combustible Dusts
and of Hazardous (Classified) Locations for Electrical
Installations in Chemical Process Areas, for information
regarding classification of hazardous (classified) loca-
tions using Zone methodology.


N (B) Not Covered. This article does not cover electrical and
electronic equipment and wiring of all voltages in the following:


(1) Class I, Class П, or Class III, Division 1 or Division 2 haz-
ardous (classified) locations.

Zone 0, Zone 1, or Zone 2 hazardous (classified) locations.
Locations subject to the unique risk and explosion hazards
associated with explosives, pyrotechnics, or blasting agents.
Locations where pyrophoric materials are the only materi-
als used or handled.

Features of equipment that involve nonelectrical potential
sources of ignition (e.g., couplings, pumps, gearboxes, brakes,
hydraulic and pneumatic motors, fan, engine, compressor).


Q
(3)


(4)
5)


Informational Note No. 1: Common nonelectrical poten-
tial sources of ignition include hot surfaces and mechani-
cally generated sparks.


70-516


Informational Note No. 2: See ANSI/UL 80079-36,
Explosive Atmospheres — Part 36: Non-Electrical
Equipment for Explosive Atmospheres — Basic Method
and Requirements, and ANSI/UL 80079-37, Explosive
Atmospheres — Part 37: Non-Electrical Equipment for
Explosive Atmospheres — Non-Electrical Type of Protec-
tion Constructional Safety “c” Control of Ignition Source
“b”, Liquid Immersion “k”, for additional information.


506.4 Documentation. Areas designated as hazardous (clas-
sified) or unclassified locations shall be documented on an area
classification drawing and other associated documentation.
This documentation shall be made available to the AHJ and to
those authorized to design, install, inspect, maintain, or operate
electrical equipment.


Informational Note No. 1: See АМІЛЛ. 60079-28,
Explosive Atmospheres — Part 28: Protection of equip-
ment and transmission systems using optical radiation,
for information concerning the installation of equipment
using optical emissions technology (such as laser equip-
ment) that could potentially become an ignition source in
hazardous (classified) locations.
Informational Note No. 2: See IEC/IBEE 60079-
30-2, Explosive atmospheres — Part 30-2: Electri-
cal Resistance Trace Heating — Application Guide for
Design, Installation and Maintenance, for information on
electrical resistance trace heating for hazardous (classi-
fied) locations.
Informational Note No. 3: See IEEE 844,2/CSA С293,2,
IEEE/CSA Standard for Skin Effect Trace Heating of
Pipelines, Vessels, Equipment, and Structures — Applica-
tion Guide for Design, Installation, Testing, Commission-
ing, and Maintenance, for information on electric skin
effect trace heating for hazardous (classified) locations.
Informational Note No. 4: See IEEE 844.4/CSA C293.4,
IEEE/CSA Standard for Impedance Heating of Pipelines
and Equipment — Application Guide for Design, Instal-
lation, Testing, Commissioning, and Maintenance, for
information on electric impedance heating for hazardous
(classified) locations.

506.5 Classification of Locations.


A (A) Classifications of Locations. Locations shall be clas-
sified on the basis of the properties of the combustible
dust,combustible fibers/flyings, or ignitible fibers/flyings that
might be present, and the likelihood that a combustible or
ignitible concentration or quantity is present. Each room, sec-
tion, or area shall be considered individually in determining its
classification.


A (B) Zone 20, Zone 21, and Zone 22 Locations. Zone 20,
Zone 21, and Zone 22 locations are those in which combustible
dust, combustible fibers/flyings, or ignitible fibers/flyings are
or might be present in the air or in layers, in quantities sufficient
to produce explosible or ignitible mixtures. Zone 20, Zone 21,


2025 California Electrical Code


O


ARTICLE 506 — ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.5


and Zone 22 locations shall include those specified in 506.5(B)
(1), (BYQ2), and (В)(3).


Informational Note: Through the exercise of ingenu-
ity in the layout of electrical installations for hazard-
ous (classified) locations, it is frequently possible to
locate much of the equipment in a reduced level of clas-
sification to reduce the amount of special equipment
required.


(1) Zone 20. A Zone 20 location is a location where one of the
following apply:


(1) Ignitible concentrations of combustible dust, combustible
fibers/flyings, or ignitible fibers/flyings are present con-
tinuously or for long periods of time.

(2) Group ШС combustible dusts are present in hazardous
quantities continuously or for long periods of time.


A (2) Zone21. A Zone 21 location is a location where one of the
following apply:

(1) Ignitible concentrations of combustible dust, combustible
fibers/flyings, or ignitible fibers/flyings are likely to exist
occasionally under normal operating conditions.

(2) Ignitible concentrations of combustible dust, combustible
fibers/flyings, or ignitible fibers/flyings might exist fre-
quently because of repair or maintenance operations or
because of leakage.

(3) Equipment is operated or processes are carried on of such

a nature that equipment breakdown or faulty operations
could result in the release of ignitible concentrations of
combustible dust, combustible fibers/flyings, or ignitible
fibers/flyings and also cause simultaneous failure of elec-
trical equipment in a mode to cause the electrical equip-
ment to become a source of ignition.

The location is adjacent to a Zone 20 location from which
ignitible concentrations of combustible dust, combus-
tible fibers/flyings, or ignitible fibers/flyings could be
communicated.


(4)


Exception: When communication from an adjacent Zone 20
location is minimized by adequate positive pressure ventilation
from a source of clean air, and effective safeguards against ven-
tilation failure are provided.


(5) Group ШС combustible dusts are present in hazardous
quantities occasionally, under normal or abnormal operat-
ing conditions, or frequently because of repair or mainte-
nance operations or because of leakage.


Informational Note No. 1: See ANSI/ISA 60079-10-2
(12.10.05), Explosive Atmospheres — Part 10-2: Clas-
sification of Areas — Combustible Dust Atmospheres,
regarding the classification of Zone 21 locations.
Informational Note No. 2: This classification usually
includes the following:


(1) Locations outside dust containment and in the immedi-
ate vicinity of access doors subject to frequent removal or


2025 California Electrical Code


opening for operation purposes when internal combustible
mixtures are present

(2) Locations outside dust containment in the proximity of fill-
ing and emptying points, feed belts, sampling points, truck
dump stations, belt dump over points, and so on, where no
measures are employed to prevent the formation of com-
bustible mixtures

(3) Locations outside dust containment where dust accumu-
lates and where, due to process operations, the dust layer is
likely to be disturbed and form combustible mixtures

(4) Locations inside dust containment where explosible dust
clouds are likely to occur (but neither continuously, nor for
long periods, nor frequently), for example, silos (if filled
and/or emptied only occasionally) and the dirty side of fil-
ters if large self-cleaning intervals are occurring


А (3) Zone 22. A Zone 22 location is a location where one of the
following apply:


(1) Ignitible concentrations of combustible dust, combustible
fibers/flyings, or ignitible fibers/flyings are not likely to
occur in normal operation and, if they do occur, will only
persist for a short period.

(2) Combustible dust, combustible fibers/flyings, or ignitible

fibers/flyings are handled, processed, or used, but the dust

or fibers/flyings are normally confined within closed contain-

ers of closed systems from which they can escape only as a

result of the abnormal operation of the equipment with which

the dust or fibers/flyings are handled, processed, or used,

The location is adjacent to a Zone 21 location, from

which ignitible concentrations of combustible dust, com-

bustible fibers/flyings, or ignitible fibers/flyings could be
communicated.


(3)


Exception No. 1: When communication from an adjacent Zone
21 location is minimized by adequate positive pressure ventila-
tion from a source of clean air, and effective safeguards against
ventilation failure are provided.


Exception No. 2: For Group IIIC combustible dusts or metal
combustible fibers/flyings, there shall only be Zone 20 or 21
locations.


Informational Note No. 1: See ANSI/ISA 60079-10-2
(12.10.05), Explosive Atmospheres — Part 10-2: Clas-
sification of Areas — Combustible Dust Atmospheres,
regarding the classification of Zone 22 locations.
Informational Note No. 2: Zone 22 locations usually
include the following:


(1) Outlets from bag filter vents (in the event of a malfunc-
tion, there can be emission of combustible mixtures)

(2) Locations near equipment that has to be opened at
infrequent intervals or equipment that from experi-
ence can easily form leaks where, due to pressure
above atmospheric, dust will blow out

(3) Pneumatic equipment or flexible connections that
can become damaged


70-517


506.6


(4) Storage locations for bags containing dusty product
(failure of bags can occur during handling, causing
dust leakage)

(5) Locations where controllable dust layers are formed
that are likely to be raised into explosible dust-air
mixtures

Only if the layer is removed by cleaning before hazardous dust-

air mixtures can be formed is the area designated unclassified.


Informational Note No. 3: Protective measures to reduce
the formation of explosible dust-air mixtures can often
result in a Zone 21 location being classified as a Zone 22
location, or possibly unclassified. Such measures include
local exhaust ventilation.


А 506.6 Material Groups. For the purposes of testing, approval,
and area classification, various air mixtures (not oxygen
enriched) shall be grouped as follows:


(1) Group IIIC: Combustible metal dust, including combus-
tible metal fibers/flyings. [499:3.3.8.2.1]

(2) Group IIIB: Combustible dust other than combustible
metal dust. [499:3.3.8.2.2]

(3) Group IIIA: Combustible fibers/flyings or ignitible fibers/
flyings other than metal. [499:3.3.8.2.3]


Informational Note No. 1: Group ША materials are larger
particle-size Group IIIB materials and do not include
metal dust or metal fibers/flyings. [499:A.3.3.8.2.3]
Informational Note No. 2: Examples of ignitible fibers/
flyings include rayon, cotton (including cotton linters and
cotton waste), sisal, jute, hemp, cocoa fiber, oakum, and
baled waste kapok.
Informational Note No. 3: Combustible fibers/flyings
include flat platelet-shaped particulates, such as metal
flakes, and fibrous board, such as particle board.
A 506.7 Special Precaution. This article shall require equip-
ment construction and installation that ensures safe performance
under conditions of proper use and maintenance.


(A) Implementation of Zone Classification System. Clas-
sification of areas, engineering and design, selection of equip-
ment and wiring methods, installation, and inspection shall be
performed by qualified persons.


(B) Dual Classification. In instances of areas within the same
facility classified separately, Zone 22 locations shall be permit-
ted to abut, but not overlap, Class II or Class III, Division 2
locations. Zone 20 or Zone 21 locations shall not abut Class II
or Class III, Division 1 or Division 2 locations.


(C) Reclassification Permitted. A Class II or Class Ш, Divi-
sion 1 or Division 2 location shall be permitted to be reclassified
as a Zone 20, Zone 21, or Zone 22 location if all of the space
that is classified because of a single combustible dust, combus-
tible fiber/flying, or ignitible fiber/flying source is reclassified
under the requirements of this article.


70-518


ARTICLE 506 —ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS


(D) Simultaneous Presence of Flammable Gases and Com-
bustible Dusts or Fibers/Flyings. Where flammable gases,
combustible dusts, combustible fibers/flyings, or ignitible fibers/
flyings are or might be present at the same time, the simultaneous
presence shall be considered during the selection and installation
of the electrical equipment and the wiring methods, including the
determination of the safe operating temperature of the electrical
equipment.

506.8 Protection Techniques. Acceptable protection tech-
niques for electrical and electronic equipment in hazard-
ous (classified) locations shall be as described in 506.8(A)
through (P).


Informational Note No. 1: See ANSUUL 120101, Defi-
nitions and Information Pertaining to Electrical Equip-
ment in Hazardous Locations; and ANSI/UL 60079-0,
Explosive Atmospheres — Part 0: Equipment — General
Requirements, for additional information.

Informational Note No. 2: See Chapter 9, Table 13 for
descriptions of subdivisions of protection techniques.


(A) Dust Ignitionproof. This protection technique shall be
permitted for equipment in Zone 20, Zone 21, and Zone 22
locations for which it is identified.


(B) Pressurized. This protection technique shall be permitted
for equipment in Zone 21 and Zone 22 locations for which it is
identified.


(C) Intrinsic Safety. This protection technique shall be per-
mitted for equipment in Zone 20, Zone 21, and Zone 22 loca-
tions for which it is identified.

(D) Dusttight. This protection technique shall be permitted
for equipment in Zone 22 locations for which it is identified.
(E) Protection by Encapsulation “m”. This protection tech-
nique shall be permitted for equipment in Zone 20, Zone 21,
and Zone 22 locations for which it is identified.

(F) Nonincendive Equipment. This protection technique
shall be permitted for equipment in Zone 22 locations for which
it is identified.

(G) Protection by Enclosure “t”. This protection technique
shall be permitted for equipment in Zone 20, Zone 21, and Zone
22 locations for which it is identified.

(Н) Protection by Pressurized Enclosure “р”, This protec-
tion technique shall be permitted for equipment in Zone 21 and
Zone 22 locations for which it is identified.

(I) Protection by Intrinsic Safety “4”. This protection tech-
nique shall be permitted for equipment in Zone 20, Zone 21,
and Zone 22 locations for which it is listed.

(J) Protection by Electrical Resistance Trace Heating
**60079-30-1". This protection technique shall be permitted
for electrical resistance trace heating equipment in Zone 21 or D )
Zone 22 for which it is listed.


2025 California Electrical Code


e


ARTICLE 506 — ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS


506.9


(K) Inherently Safe Optical Radiation “op is”. This protec- A (2) Zone Equipment. Equipment meeting one or more of the


tion technique shall be permitted for equipment in Zone 20, 21,
or 22 locations for which the equipment is identified.


(L) Protected Optical Radiation “op pr”. This protection
technique shall be permitted for equipment in Zone 21 or 22
locations for which the equipment is identified.


(M) Optical System with Interlock *op sh". This protection
technique shall be permitted for equipment in Zone 20, 21, or
22 locations for which the equipment is identified.


(N) Protection by Skin Effect Trace Heating “IEEE 844.1".
This protection technique shall be permitted for skin effect trace
heating equipment in Zone 21 or Zone 22 for which it is listed.


N (O) Pressurized Room “p”. This protection technique shall
be permitted in Zone 21 and Zone 22 locations for which it is
identified.


N (P) Special Protection “s”. This protection technique shall be
permitted for equipment in Zone 20, Zone 21, or Zone 22 loca-
tions for which they are listed.


506.9 Equipment Requirements.


(A) Suitability. Suitability of identified equipment shall be
determined by one of the following:


(1) Equipment listing or labeling

(2) Evidence of equipment evaluation from a qualified testing
laboratory or inspection agency concerned with product
evaluation

(3) Evidence acceptable to the authority having jurisdiction
such as a manufacturer's self-evaluation or an owner's
engineering judgment


Informational Note: Additional documentation for
equipment might include certificates demonstrating com-
pliance with applicable equipment standards, indicating
special conditions of use, and other pertinent information.


(B) Listing. Equipment that is listed for Zone 20 shall be
permitted in a Zone 21 or Zone 22 location of the same com-
bustible dust, combustible fiber/flying, or ignitible fiber/flying.
Equipment that is listed for Zone 21 shall be permitted in a
Zone 22 location of the same combustible dust, combustible
fiber/flyings, or ignitible fiber/flying.

(C) Marking.

(1) Division Equipment. Equipment identified for Class II,
Division 1, Class II, Division 2, Class Ш, Division 1, or
Class III, Division 2 shall, in addition to being marked in accor-
dance with 500.8(C), be permitted to be marked with all of the
following:


(1) Zone 20, 21, or 22 (as applicable)

(2) Material group in accordance with 506.6

(3) Maximum surface temperature in accordance with
506.9(D), marked as a temperature value in degrees C, pre-
ceded by “T” and followed by the symbol “°C”


2025 California Electrical Code


protection techniques described in 506.8 shall be marked with
the following in the order shown:


(1) Zone in accordance with Chapter 9, Table 13

(2) Symbol “AEx”

(3) Protection technique(s) in accordance with Chapter 9,
Table 13

(4) Material group in accordance with 506.6

(5) Maximum surface temperature in accordance with
506.9(D), marked as a temperature value in degrees Cel-
sius, preceded by “T” and followed by the symbol “°C”

(6) Ambient temperature marking in accordance with 506.9(D)

(7) Equipment protection level (EPL)


Informational Note: EPLs are designated as G for gas,
or D for dust, and are then followed by a letter (a, b, or c)
to give the user a better understanding as to whether the
equipment provides (a) a “very high,” (b) a “high,” or (c)
an “enhanced” level of protection against ignition of an
explosive atmosphere. For example, a Zone 21 AEx pb
ШВ T165°C Db motor is marked with an EPL of “Db”.


Exception: Associated apparatus NOT suitable for installation in a
hazardous (classified) location shall be required to be marked only
with 506.9(C)(2)(2) and (C){2)(3), and where applicable (C)2)(4),
but BOTH the symbol AEx in 506.9(C)(2)(2) and the symbol
for the type of protection in 506.9(C)(2)(3) shall be enclosed
within the same square brackets; for example, [AEx ia] IIIC.


(D) Temperature Classifications. Equipment shall be marked
to show the maximum surface temperature referenced to a 40°C
ambient, or at the higher marked ambient temperature if the
equipment is rated and marked for an ambient temperature of
greater than 40°C. For equipment installed in a Zone 20 or Zone
21 location, the operating temperature shall be based on opera-
tion of the equipment when blanketed with the maximum amount
of dust (or with dust-simulating fibers/flyings) that can accumu-
late on the equipment. Electrical equipment designed for use in
the ambient temperature range between ~20°C and +40°C shall
require no additional ambient temperature marking. Electrical
equipment that is designed for use in a range of ambient temper-
atures other than —20*C and +40°C is considered to be special,
and the ambient temperature range shall then be marked on the
equipment, including either the symbol “Та” or “Tamb” together
with the special range of ambient temperatures.

Informational Note: As an example, such a marking

might be “-30°C = Ta = +40°C.”
Exception No. 1: Equipment of the non-heat-producing type,
such as conduit fittings, shall not be required to have a marked
operating temperature.
Exception No. 2: Equipment identified for Class II, Division 1
or Class II, Division 2 locations as permitted by 506.20(B)
and (C) shall be permitted to be marked in accordance with
500.8(C) and Table 500.8(C)(4).


70-519


T———————————————————————————————————————————— —


506.15 — ARTICLE 506 —ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS


(E) Threading. The supply connection entry thread form shall
be NPT or metric. Conduit and fittings shall be made wrenchtight
to prevent sparking when the fault current flows through the
conduit system and to ensure the integrity of the conduit system.
Equipment provided with threaded entries for field wiring con-
nections shall be installed in accordance with 506.9(B)(1) or
(EX2) and with (E)(3).


(1) Equipment Provided with Threaded Entries for NPT-
Threaded Conduit or Fittings. For equipment provided with
threaded entries for NPT-threaded conduit or fittings, listed
conduit fittings or listed cable fittings shall be used. All NPT-
threaded conduit and fittings shall be threaded with a National
(American) Standard Pipe Taper (NPT) thread.


Informational Note: See ASME B1.20.1, Pipe Threads,
General Purpose (Inch), for thread specifications for NPT
threads.


(2) Equipment Provided with Threaded Entries for Metric-
Threaded Fittings. For equipment with metric-threaded
entries, listed conduit fittings or listed cable fittings shall be
used. Such entries shall be identified as being metric, or listed
adapters to permit connection to conduit or NPT-threaded fit-
tings shall be provided with the equipment and shall be used for
connection to conduit or NPT-threaded fittings. Metric-threaded
fittings installed into equipment entries shall be made up with at
least five threads fully engaged.


(3) Unused Openings. All unused openings shall be closed with
blanking elements or close-up plugs that are listed for the location
and will maintain the type of protection. Thread engagement shall
comply with the requirements of 506.9(E)(1) or (E)(2).

А (F) Optical Fiber Cables. An optical fiber cable, with or
without current-carrying conductors (hybrid optical fiber
cable), shall be installed to address the associated fire hazard
and sealed to address the associated explosion hazard in accor-
dance with 506.15 and 506.16.


A (G) Equipment Involving Optical Radiation. For equipment
involving sources of optical radiation (such as laser or LED
sources) in the wavelength range from 380 nm to 10 jum, the risk
of ignition from optical radiation shall be considered for all elec-
trical parts and circuits that might be exposed to the radiation,
both inside and outside the optical equipment. This includes opti-
cal equipment, which itself is located outside the explosive atmo-
sphere but its emitted optical radiation enters such atmospheres.


Informational Note: See ANSI/UL 60079-28, Explosive
Atmospheres — Part 28: Protection of Equipment and
Transmission Systems Using Optical Radiation, for infor-
mation on types of protection that can be applied to mini-
mize the risk of ignition in explosive atmospheres from
optical radiation.

Exception: All luminaires (fixed, portable, or transportable) and

hand lights intended to be supplied by mains (with or without

galvanic isolation) or powered by batteries, with any continuous


70-520


divergent light source, including LEDs, shall be excluded from
this requirement.

506.15 Wiring Methods. Wiring methods shall maintain the `
integrity of the protection techniques and shall comply with
506.15(A), (B), or (C).


Informational Note: See Article 100 for the definition of
restricted industrial establishment [as applied to hazard-
ous (classified) locations].


(A) Zone 20, In Zone 20 locations, the following wiring meth-
ods shall be permitted:


(1) Threaded rigid metal conduit (RMC) or threaded interme-
diate metal conduit (IMC).

(2) Type MI cable terminated with fittings listed for the loca-
tion. Type MI cable shall be installed and supported in a
manner to avoid tensile stress at the termination fittings.


Exception No. 1: Type MI cable and fittings listed for Class II,
Division 1 locations shall be permitted to be used.


Exception No. 2: Equipment identified as intrinsically safe
“ja” shall be permitted to be connected using the wiring meth-
ods identified in 504.20.


(3) In restricted industrial establishments, Type MC-HL cable
listed for use in Zone 20 locations, with a continuous
corrugated metallic sheath, an overall jacket of suitable
polymeric material, and a separate equipment grounding
conductor(s) in accordance with 250.122, and terminated
with fittings listed for the application. Type MC-HL cable
shall be installed in accordance with Part II of Article
330.


Exception: Type MC-HL cable and fittings listed for Class II,
Division 1 locations shall be permitted to be used.


(4) In restricted industrial establishments, and where the cable
is not subject to physical damage, Type ITC-HL cable listed
for use in Zone 1 or Class I, Division 1 locations, with a
gas/vaportight continuous corrugated metallic sheath and
an overall jacket of suitable polymeric material, and termi-
nated with fittings listed for the application. Type ITC-HL
cable shall be installed in accordance with 335.4.

Fittings and boxes shall be identified for use in Zone 20
locations.


(5


Exception: Boxes and fittings listed for Class II, Division 1
locations shall be permitted to be used.


(6) If flexible connections are necessary, liquidtight flexible
metal conduit (LFMC) with listed fittings, liquidtight flex-
ible nonmetallic conduit (LFNC) with listed fittings, or
flexible cord listed for extra-hard usage and provided with
listed fittings. Where flexible cords are used, they shall
also comply with 506.17 and be terminated with a listed
cord connector that maintains the type of protection of the
terminal compartment. If flexible connections are subject
to oil or other corrosive conditions, the insulation of the


2025 California Electrical Code


ARTICLE 506 — ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS 506.17
conductors shall be of a type listed for the condition or be
protected by means of a suitable sheath.

Exception No. 1: Liquidtight flexible conduit (LFMC or

LFNC), flexible conduit fittings, and cord fittings listed for

Class II, Division 1 locations shall be permitted.


(7) Type MV, Type TC, or Type TC-ER cable, including
installation in cable tray systems. Type TC-ER cable shall
include an equipment grounding conductor in addition to
a drain wire that might be present. The cable shall be ter-
minated with listed fittings.


(8) Intrinsic safety type of protection "ic" using any of the wir-
Exception No. 2: For elevator use, an identified elevator cable ing methods permitted for unclassified locations. Intrinsic
of Type EO, Type ETP, or Type ETT, shown under the “use” safety type of protection “ic” systems shall be installed in
column in Table 400.4 for “hazardous (classified) locations,” accordance with the control drawing(s). Simple apparatus,
and terminated with listed connectors that maintain the type of not shown on the control drawing, shall be permitted in a
protection of the terminal compartment shall be permitted. circuit of intrinsic safety type of protection “ic”, provided
Informational Note No. 1: See 506.30 for grounding that the simple apparatus does not interconnect the intrinsic
requirements where flexible conduit is used. safety type of protection “ic” circuit to any other circuit.
Separation of circuits of intrinsic safety type of protection
REED pes = Ба Tin UN e “ic” shall be in accordance with one of the following:
s for Use lazardous. i5i Р
Locations, for information on construction, testing, and а. Be In opersic cables
marking of cables, cable fittings, and cord connectors. b. Bein multiconductor cables where the conductors of
each circuit are within a grounded metal shield
(7) Optical fiber cable Type OFNP, Type OFCP, Type OFNR, c. Be in multiconductor cables where the conductors
‘Type OFCR, Type OFNG, Type OFCG, Type OFN, or Type have insulation with a minimum thickness of 0.25 mm
OFC installed in raceways in accordance with 506.15(A). (0.01 in.)
Optical fiber cables shall be sealed in accordance with 506.16.
А ; Informational Note: See Article 100 for the definition of
А (B) Zone 21. In Zone 21 locations, the following wiring meth- simple apparatus.


ods shall be permitted:


(1) All wiring methods permitted in 506.15(A)
(2) Fittings and boxes that are dusttight, that are provided with
Y threaded bosses for connection to conduit, and in which
taps, joints, or terminal connections are not made and are
not used in locations where metal dust is present


Informational Note: See ANSI/UL 2225, Cables and
Cable-Fittings for Use in Hazardous (Classified) Loca-
tions, for information on construction, testing, and mark-
ing of cables, cable fittings, and cord connectors.
Exception: Equipment identified as intrinsically safe "ib" shall
be permitted to be connected using the wiring methods identi-


(9) Boxes and fittings shall be dusttight.

(10) Optical fiber cable Type OFNP, Type OFCP, Type OFNR,
Type OFCR, Type OFNG, Type OFCG, Type OFN, or
Type OFC installed in cable trays or any raceway in accor-
dance with 506.15(C). Optical fiber cables shall be sealed
in accordance with 506.16.

(11) Cablebus.


506.16 Sealing. Where necessary to protect against the ingress
of combustible dust, combustible fibers/flyings, or ignitible
fibers/flyings, or to maintain the type of protection, seals shall
be provided. The seal shall be identified as capable of prevent-
ing the ingress of combustible dust, combustible fiber/flying, or


fied in 504.20. ignitible fiber/flying and maintaining the type of protection but
eed not be explosionproof or fl f.
А (C) Zone 22. In Zone 22 locations, the following wiring meth- "^^. 19 2 exp 'ostonproo! or Hameproo!
ods shall be permitted: А 506.17 Flexible Cords, Flexible cords used in Zone 20, Zone 21,


and Zone 22 locations shall comply with all of the following:


а)
Q


(1) All wiring methods permitted in 506.15(B).

(2) Rigid metal conduit (RMC) or intermediate metal conduit
(IMC) with listed threaded or threadless fittings.

(3) Electrical metallic tubing (EMT) or dusttight wireways.

(4) Type MC or Type MI cable with listed termination fittings.

(5) Type PLTC cable or Type PLTC-ER cable used in Class 2
or Class 3 circuits, including installation in cable tray sys-


Be of a type listed for extra-hard usage

Contain, in addition to the conductors of the circuit, an
equipment grounding conductor complying with 400.23
Be connected to terminals or to supply conductors in an
approved manner

Be supported by clamps or by other suitable means in such
a manner to minimize tension on the terminal connections


(3)
(4)


tems. The cable shall be terminated with listed fittings. Type
PLTC-ER cable shall include an equipment grounding con-
ductor in addition to a drain wire that might be present.

(6) Type ITC cable or Type ITC-ER cable as permitted in
335.4 and terminated with listed fittings. Type ITC-ER
cable shall include an equipment grounding conductor in
addition to a drain wire.


2025 California Electrical Code


(5)


Be terminated with a listed cord connector that maintains
the protection technique of the terminal compartment


Informational Note: See ANSUUL 2225, Cables and
Cable-Fittings for Use in Hazardous (Classified) Loca-
tions, for information on construction, testing, and mark-
ing of cables, cable fittings, and cord connectors.


70-521


506.20


A 506.20 Equipment Installation.


(A) Zone 20. In Zone 20 locations, only equipment listed and
marked as suitable for the location shall be permitted.


Exception No, 1: Equipment listed for use in Class II, Divi-
sion 1 locations with a suitable temperature class shall be
permitted.


Exception No, 2: For locations involving Group IIIA materials,
equipment listed for use in Class III, Division 1 locations with
a suitable temperature in accordance with 500.8(D)(3) shall be
permitted.

А (B) Zone 21. In Zone 21 locations, only equipment listed and
marked as suitable for the location shall be permitted.


Exception No. 1: Apparatus listed for use in Class II, Divi-
sion 1 locations with a suitable temperature class shall be
permitted.


Exception No. 2: Pressurized equipment identified for Class II,
Division 1 shall be permitted.


Exception No. 3: For locations involving Group IIIA materials,
equipment listed for use in Class III, Division 1 locations with
a suitable temperature in accordance with 500.8(D)(3) shall be
permitted.

А (C) Zone 22, In Zone 22 locations, only equipment listed and
marked as suitable for the location shall be permitted.


Exception No. 1: Apparatus listed for use in Class II, Division 1
or Class П, Division 2 locations with a suitable temperature
class shall be permitted.


Exception No. 2: Pressurized equipment identified for Class II,
Division 1 or Division 2 shall be permitted.


Exception No. 3: For Group IIIA materials, equipment listed
for use in Class III, Division 1 or Class III, Division 2 loca-
tions with a suitable temperature in accordance with 500.8(D)(3)
shall be permitted.


(D) Material Group. Equipment marked Group ШС shall be

permitted for applications requiring Group ША or Group ШВ

equipment. Similarly, equipment marked Group IIIB shall be
permitted for applications requiring Group IIIA equipment.

(E) Manufacturer's Instructions. Electrical equipment

installed in hazardous (classified) locations shall be installed

in accordance with the manufacturer’s instructions, if provided.
А (F) Temperature. The temperature marking specified in

506.9(C)(2)(5) shall comply with 506.20(F)(1) or (F)(2):

(1) Combustible dusts or combustible fibers/flyings shall be
less than the lower of either the layer or cloud ignition tem-
perature of the specific combustible dust or combusti-
ble fiber/flying. For nonmetal dusts or nonmetal combustible
fibers/flyings that might dehydrate or carbonize, the tempera-
ture marking shall not exceed the lower of either the ignition
temperature or 165°C (329°F).


70-522


ARTICLE 506 —ZONE 20, 21, & 22 LOCATIONS FOR COMBUSTIBLE DUSTS OR IGNITIBLE FIBERS/FLYINGS


(2) For ignitible fibers/flyings, less than 165°C (329°F) for
equipment that is not subject to overloading, or 120°C
(248°F) for equipment (such as motors or power transform-
ers) that may be overloaded.


Informational Note: See NFPA 499, Recommended
Practice for the Classification of Combustible Dusts and
of Hazardous (Classified) Locations for Electrical Instal-
lations in Chemical Process Areas, for minimum ignition
temperatures of specific dusts,


A 506.30 Grounding and Bonding, Regardless of the voltage
of the electrical system, wiring systems and equipment shall
comply with 506.30(A) and (B).


N (A) Grounding. Wiring systems and equipment shall be
grounded in accordance with Part I and Part VI of Article 250,
as applicable.


A (B) Bonding. Bonding shall comply with Part I and Part V of
Article 250, as applicable, and 506.30(B)(1) and (B)(2).


N (1) Specific Bonding Means. Bonding shall comply with
506.30(B)(1)(a) and (B)(1)(b).

(a) The locknut-bushing and double-locknut types of
contacts shall not be depended on for bonding purposes, but
bonding jumpers with identified fittings or other approved
means of bonding shall be used. These bonding means shall
apply to all metal raceways, fittings, boxes, cable trays, and
enclosures, and other parts of raceway systems between hazard-
ous (classified) locations and the point of grounding for service
equipment or point of grounding for a separately derived sys-
tem. Metal struts, angles, or channels provided for support and
mechanical or physical protection as permitted in 335.4(5),
336.10(7)(c), or 722.135(C) shall be bonded in accordance with
250.102.

(b) Where the branch-circuit overcurrent protection is
located on the load side of the disconnecting means, the spe-
cific bonding means shall be permitted to end at the nearest
point where the grounded circuit conductor and the grounding
electrode conductor are connected together on the line side of
the building or structure disconnecting means as specified in
250.32(B).


N (2) Liquidtight Flexible Metal Conduit. Liquidtight flex-
ible metal conduit shall comply with 506.30(B)(2)(a) and (B)
(2)(Ь).

(а) Liquidtight flexible metal conduit shall include an
equipment bonding jumper of the wire type in accordance with
250.102.

(b) In Zone 22 locations, the bonding jumper shall not be
required where all of the following conditions are met:


(1) Listed liquidtight flexible metal conduit 1.8 m (6 ft) or less
in length, with fittings listed for grounding, is used.
Overcurrent protection in the circuit is limited to 10
amperes or less.

The load is part of a meter, instrument, or relay circuit.


(2)
[9]


2025 California Electrical Code


ARTICLE 511 — COMMERCIAL GARAGES, REPAIR AND STORAGE


^


e^


ARTICLE 511
Commercial Garages, Repair and Storage


А 511.1 Scope. These occupancies shall include locations
used for service and repair operations in connection with
self-propelled vehicles (including, but not limited to, passen-
ger automobiles, buses, trucks, and tractors) in which volatile
flammable liquids or flammable gases are used for fuel or
power.


Informational Note: See NFPA 30A-2021, Code for
Motor Fuel Dispensing Facilities and Repair Garages,
for extracted text that is followed by a reference in brack-
ets. Only editorial changes were made to the extracted
text to make it consistent with this Code.


N 511.2 Other Articles. In addition to the requirements of this
article, these occupancies shall comply with Table 511.2, as
applicable, except as modified by this article.


511.3 Area Classification, General. Where Class I liquids
or gaseous fuels are stored, handled, or transferred, electrical
wiring and electrical utilization equipment shall be designed in
accordance with the requirements for Class I, Division 1 or 2
hazardous (classified) locations as classified in accordance with
500.5 and 500.6, and this article. A Class I location shall not
extend beyond an unpierced wall, roof, or other solid partition
that has no openings. [30A:8.3.1, 8.3.3]


Where the term "Class I" is used with respect to Zone clas-
sifications within this article of the Code, it shall apply to Zone 0,
Zone 1, and Zone 2 designations.


Informational Note: The term "Class I" was originally
included as a prefix to Zone 0, Zone 1, and Zone 2 loca-
tions and references as an identifier for flammable gases,
vapors, or liquids to differentiate from Class II and
Class Ш locations. Zone 0, Zone 1, and Zone 2 only apply
to flammable gases, vapors, or liquids so the "Class I"
prefix is redundant and has been deleted, except for text
that is extracted from other documents or to remain con-
sistent throughout this article.


N Table 511.2 Other Articles


Division Classified Zone Classified

Requirement Locations Locations

Area 500.5, 500.6 505.5, 505.6, 505.7
classification
Equipment Part Ш of 501, 505.8, 505.9,
500.7, 500.8, 501.5 505.20, 505.22
Wiring Part IL of 501 505.15, 505.16,
e 505.17, 505.18,
505.19, 505.26,
505.30


2025 California Electrical Code


5114


A (A) Parking Garages. Parking garages used for parking or
storage shall be permitted to be unclassified.


Informational Note: See NFPA 88A, Standard for Parking

Structures, and NFPA 30A, Code for Motor Fuel Dispensing

Facilities and Repair Garages, for additional information.
(B) Repair Garages, with Dispensing. Major and minor repair
garages that dispense motor fuels into the fuel tanks of vehi-
cles, including flammable liquids having a flash point below
38°C (100°F) such as gasoline, or gaseous fuels such as natural
gas, hydrogen, or LPG, shall have the dispensing functions and
components classified in accordance with Table 514.3(B)(1) in
addition to any classification required by this section. Where
Class I liquids, other than fuels, are dispensed, the area within
900 mm (3 ft) of any fill or dispensing point, extending in all
directions, shall be a Class I, Division 2 location.

A (C) Repair Garages, Major and Minor, Where vehicles using
Class I liquids or heavier-than-air gaseous fuels (such as LPG)
are repaired, hazardous area classification shall be in accordance
with Table 511.3(C).


Informational Note: See NFPA 30A, Code for Motor Fuel
Dispensing Facilities and Repair Garages, Table 8.3.2,
for additional information.

A (D) Repair Garages, Major. Where vehicles using lighter-
than-air gaseous fuels (such as hydrogen and natural gas) are
repaired or stored, hazardous area classification shall be in accor-
dance with Table 511.3(D).


Informational Note: See NFPA 30A, Code for Motor Fuel
Dispensing Facilities and Repair Garages, Table 8.3.2,
for additional information.

(E) Modifications to Classification,


A (1) Specific Areas Adjacent to Classified Locations. Areas
adjacent to classified locations in which flammable vapors are
not likely to be released, such as stock rooms, switchboard
rooms, and other similar locations, shall be unclassified where
mechanically ventilated at a rate of four or more air changes
per hour, designed with positive air pressure, or separated by an
unpierced wall, roof, or other solid partition.

(2) Alcohol-Based Windshield Washer Fluid. The area used
for storage, handling, or dispensing into motor vehicles of
alcohol-based windshield washer fluid in repair garages shall be
unclassified unless otherwise classified by a provision of 511.3.
[30A:8.3.1, Exception]

511.4 Wiring and Equipment in Class I Locations.

(A) Wiring Located in Class I Locations. Wiring located
within Class I locations as classified in 511.3 shall conform with
the requirements of Part II of Article 501 or 504.20, as applicable.
(B) Equipment Located in Class I Locations, Within Class I
locations as defined in 511.3, equipment shall conform with the
requirements of Part III of Article 501 or 504.10, as applicable.


70-523


5114 ARTICLE 511 — COMMERCIAL GARAGES, REPAIR AND STORAGE


А Table 511.3(C) Extent of Classified Locations for Major and Minor Repair Garages with Heavier-Than-Air Fuel


Class I
Division Zone
Location (GroupD) (Group ПА) Extent of Classified Location
Repair garage, major (where Class I 1 1 Entire space within any pit, belowgrade work area, or subfloor work
liquids or gaseous fuels are area that is not ventilated
transferred or dispensed*) 2 2 Entire space within any pit, belowgrade work area, or subfloor work
area that is provided with ventilation of at least 0.3 m3/min/m?
(1 ft/min/ft?) of floor area, with suction taken from a point within
300 mm (12 in.) of floor level
2 2 Up to 450 mm (18 in.) above floor level of the room, except as noted


below, for entire floor area

Unclassified Unclassified Up to 450 mm (18 in.) above floor level of the room where room is
provided with ventilation of at least 0.3 m3/min/m? (1 ft?/min/ft?) of
floor area, with suction taken from a point within 300 mm (12 in.) of


floor level
2 2 Within 0.9 m (3 ft) of any fill or dispensing point, extending in all
directions
Specific areas adjacent to classified Unclassified Unclassified Areas adjacent to classified locations where flammable vapors are
locations not likely to be released, such as stock rooms, switchboard rooms,


and other similar locations, where mechanically ventilated at a rate
of four or more air changes per hour or designed with positive air


__ pressure or where effectively separated by walls or partitions
Repair garage, minor (where Class I 2 2 Entire space within any pit, belowgrade work area, or subfloor work
liquids or gaseous fuels are not area that is not ventilated
transferred or dispensed*)
2 2 Up to 450 mm (18 in.) above floor level, extending 0.9 m (3 ft)


horizontally in all directions from opening to any pit, belowgrade
work area, or subfloor work area that is not ventilated
Unclassified ^ Unclassified Entire space within any pit, belowgrade work area, or subfloor work
area that is provided with ventilation of at least 0.3 m*/min/m?
(1 R?/min/ft?) of floor area, with suction taken from a point within
300 mm (12 in.) of floor level
Specific areas adjacent to classified ^ Unclassified ^ Unclassified Areas adjacent to classified locations where flammable vapors аге

locations not likely to be released, such as stock rooms, switchboard rooms,
and other similar locations, where mechanically ventilated at a rate
of four or more air changes per hour or designed with positive air
pressure or where effectively separated by walls or partitions


*Includes draining of Class I liquids from vehicles,
A Table 511.3(D) Extent of Classified Locations for Major Repair Garages with Lighter-than-Air Fuel


Class I
Location Division? Zone? Extent of Classified Location
Repair garage, major 2 2 Within 450 mm (18 in.) of ceiling, except as noted below
Doce Rss Айшен gasson Unclassified Unclassified Within 450 mm (18 in.) of ceiling where ventilation of at least
fueled! vehicles are repaired or 0.3 mY/min/m? (1 ft3/min/ft2) of floor area is provided, with
stored) suction taken from a point within 450 mm (18 in.) of the highest
point in the ceiling
Specific areas adjacent to classified Unclassified Unclassified Areas adjacent to classified locations where flammable vapors
locations are not likely to be released, such as stock rooms, switchboard


rooms, and other similar locations, where mechanically
ventilated at a rate of four or more air changes per hour,
designed with positive air pressure, or effectively separated by
walls or partitions


"Includes fuels such as hydrogen and natural gas, but not LPG.
2For hydrogen (lighter than air) Group B, or natural gas Group D.
3For hydrogen (lighter than air) Group ПС or IIB+H2, or natural gas Group ПА.


70-524 2025 California Electrical Code


ARTICLE 511 — COMMERCIAL GARAGES, REPAIR AND STORAGE


A (1) Fuel-Dispensing Units. Where fucl-dispensing units
(other than liquid petroleum gas, which is prohibited) are
located within buildings, 514.1 shall apply.

Where mechanical ventilation is provided in the dispensing
area, the control shall be interlocked so that the dispenser cannot
operate without ventilation, in accordance with 500.5(B)(2).


(2) Portable Lighting Equipment. Portable lighting equip-
ment shall be equipped with a handle, lampholder, hook, and
substantial guard attached to the lampholder or handle. All exte-
rior surfaces that might come in contact with battery terminals,
wiring terminals, or other objects shall be of nonconducting
material or shall be effectively protected with insulation. Lam-
pholders shall be of an unswitched type and shall not provide
means for plug-in of attachment plugs. The outer shell shall be
of molded composition or other suitable material. Unless the
lamp and its cord are supported or arranged in such a manner
that they cannot be used in the locations classified in 511.3, they
shall be of a type identified for Class I, Division 1 locations.


511.7 Wiring and Equipment Installed Above Hazardous

(Classified) Locations.

(A) Wiring in Spaces Above Hazardous (Classified) Locations.
A (1) Fixed Wiring Above Hazardous (Classified) Locations.

Fixed wiring above hazardous (classified) locations shall be

permitted to be one or more of the following:


4 b (1) Rigid metal conduit (RMC) or intermediate metal conduit


(IMC) with listed threaded or threadless fittings, or electri-
cal metallic conduit (EMT) with listed fittings.

Q) Rigid polyvinyl chloride conduit (PVC), reinforced ther-
mosetting resin conduit (RTRC), or electrical nonmetallic
tubing (ENT).

(3) Flexible metal conduit (FMC), liquidtight flexible metal
conduit (LFMC), or liquidtight flexible nonmetallic con-
duit (LFNC), with listed fittings.

(4) Type MC cable, Type AC cable, Type TC cable, or Type
TC-ER cable, including installation in cable trays. Type
TC-ER cable shall include an equipment grounding con-
ductor (EGC) in addition to any drain wire. All cable types
shall have listed fittings.

(5) Type MI cable terminated with listed fittings and supported
in a manner to avoid tensile stress.

(6) Manufactured wiring systems.

(7) Type PLTC cable or Type PLTC-ER cable in Class I,

Class 2, or Class 3 circuits. Type PLTC-ER cable shall

include an equipment grounding conductor (EGC) in addi-

tion to any drain wire.

Type ITC cable or Type ITC-ER cable in accordance with

335.4 and 335.5, terminated with listed fittings. Type ITC-

ER cable shall include an equipment grounding conductor

(EGC) in addition to any drain wire.

Cellular metal floor raceways or cellular concrete floor

raceways only for supplying ceiling outlets or extensions

to the area below the floor. Such raceways shall have no


(8)


9)


2025 California Electrical Code


511.10


connections leading into or through any Class I location
above the floor.


(2) Pendant. For pendants, flexible cord suitable for the type
of service and listed for hard usage shall be used.


(B) Electrical Equipment Installed Above Hazardous
(Classified) Locations.


A (1) Fixed Electrical Equipment. Electrical equipment in a
fixed position shall be located above the level of any defined haz-
ardous (classified) location or shall be identified for the location.

(a) Arcing Equipment. Equipment that is less than 3.7 m
(12 ft) above the floor level and that might produce arcs, sparks,
or particles of hot metal, such as cutouts, switches, charging
panels, generators, motors, or other equipment (excluding
receptacles, lamps, and lampholders) having make-and-break
or sliding contacts, shall be of the totally enclosed type or con-
structed to prevent the escape of sparks or hot metal particles.

(b) Fixed Lighting. Lamps and lampholders for fixed light-
ing that is located over lanes through which vehicles are com-
monly driven or that might otherwise be exposed to physical
damage shall be located not less than 3.7 m (12 ft) above floor
level, unless of the totally enclosed type or constructed to pre-
vent escape of sparks or hot metal particles.


А 511.8 Underground Wiring Below Hazardous (Classified)
Locations. Underground wiring shall be installed in accor-
dance with one of the following wiring methods:


(1) Threaded rigid metal conduit (RMC) or threaded interme-
diate metal conduit (IMC) with listed threaded fittings.

(2) Rigid polyvinyl chloride conduit (PVC), reinforced ther-
mosetting resin conduit (RTRC), or high-density polyeth-
ylene conduit (HDPE) where buried under not less than
600 mm (2 ft) of cover, Where PVC conduit, RTRC con-
duit, or HDPE conduit is used, threaded rigid metal conduit
or threaded intermediate metal conduit shall be used for the
last 600 mm (2 ft) of the underground run to emergence
or to the point of connection to the aboveground raceway,
and an equipment grounding conductor shall be included to
provide electrical continuity of the raceway system and for
grounding of non-current-carrying metal parts.

511.9 Sealing. Sealscomplying with the requirements of 501.15

and 501.15(B)(2) shall be provided and shall apply to horizontal

as well as vertical boundaries of the defined Class I locations.


511.10 Special Equipment.


(A) Battery Charging Equipment. Battery chargers and
their control equipment, and batteries being charged, shall not
be located within locations classified in 511.3.


(B) Electric Vehicle Charging Equipment.


(1) General. All electrical equipment and wiring shall be
installed in accordance with Part III of Article 625, except as
required by 511.10(B)(2) and (B)(3). Flexible cords shall be of
a type identified for extra-hard usage.


51L12 ARTICLE 512 — CANNABIS OIL EQUIPMENT AND CANNABIS OIL SYSTEMS USING FLAMMABLE MATERIALS


(2) Connector Location. No connector shall be located № Table 512.2 Other Articles
within a Class I location as defined in 511.3.


(3) Plug Connections to Vehicles. Where the cord is sus-


Division Classified Zone Classified


jui: it Locati Locatii
pended from overhead, it shall be arranged so that the lowest a = саана:
point of sag is at least 150 mm (6 in.) above ће floor. Where ап Arca 500.5, 500.6 505.5, 505.6, 505.7
automatic arrangement is provided to pull both cord and plug classification
beyond the range of physical damage, no additional connector Equipment Part Ш of 501, 505.8, 505.9,
Shall be required in the cable or at the outlet. 500.7, 500.8, 501.5 505.20, 505.22
511.12 Ground-Fault Circuit-Interrupter Protection for Wiring Part П of 501 22 5,
Personnel. Ground-fault circuit-interrupter protection for per- 505.19, 505.26,
sonnel shall be provided as required in 210.8(B). 50530
511.16 Grounding and Bonding Requirements.
(A) General Grounding Requirements. All metal raceways, Informational Note No. 2: See NFPA 1, Fire Code;
the metal armor or metallic sheath on cables, and all non-current- МЕРА 55, Compressed Gases and Cryogenic Fluids Code;
carrying metal parts of fixed or portable electrical equipment, NFPA 58, Liquefied Petroleum Gas Code; and ICC IFC,
regardless of voltage, shall be grounded. International Fire Code, together with the manufacturer's


installation instructions, for information on the installation


(B) Supplying Circuits with Grounded and Grounding of cannabis oil equipment and systems.


Conductors in Class I Locations. Grounding in Class I loca-
tions shall comply with 501.30. N 512.2 Other Articles. In addition to the requirements of this
article, cannabis oil equipment and cannabis oil systems using
а (9 Cile Sapoti Poratie Haiomen or Pendant, Пета nami dal con ade к ди
a grounded conductor in accordance with 200.3, receptacles, Sable, except ak modified by tiu кичу = :
attachment plugs, connectors, and similar devices shall be of М 512.3 Classified Locations. Cannabis oil equipment and sys-
the grounding type and the grounded conductor of the flexible tems that cun release flammable materials during operation
cord shall be connected to the screw shell of any lampholder shall be classified in accordance with 512.3(A) and (B).


or to the grounded terminal of any utilization equipment Informational Note No. 1: Some cannabis oil applica-


supplied. tions can result in the release of heavier-than-air flam-
(2) Approved Means, Approved means shall be provided for mable gases or vapors into the surrounding atmosphere as
maintaining continuity of the equipment grounding conductor a normal part of the overall extraction process (e.g., dur-
between the fixed wiring system and the non-current-carrying ing disconnecting or opening of vessels containing flam-
metal portions of pendant luminaires, portable luminaires, and mable solvents, or during off-gassing of spent material or
portable utilization equipment. extracted plant oil). Cannabis oil equipment and systems
can also include the connection of external containers, or

other external sources, of flammable solvent.
j латак siz eme eri киен
Combustible Liquids Code; , Stai for Spray
Cannabis Oil Equipment and Cannabis Oil Application Using Flammable or Combustible Materials;
Systems Using Flammable Materials and NEPA 497, Recommended Practice for the Classi-


fication of Flammable Liquids, Gases, or Vapors and of
Hazardous (Classified) Locations for Electrical Installa-


N Part I. General tions in Chemical Process Areas, for information on area


N 512.1 Scope. This article covers cannabis oil preparatory equip- classification.
ment, extraction equipment, booths, post-processing equipment, Informational Note No. 3: See NFPA 36, Standard for
and systems using flammable materials (flammable gas, flamma- Solvent Extraction Plants, for information on area clas-
ble liquid-produced vapor, combustible liquid-produced vapor) sification in commercial-scale extraction processes.


in commercial and industrial facilities.
N (A) Cannabis Oil Equipment and Systems Other Than Booths.
Informational Note No. 1: See ANSI/UL 1389, Plant


Oil Extraction Equipment for Installation and Use in N (1) Where Flammable Gases or Vapors Are Released. For


Ordi Unciassihed) Locations and Hazandous (Clas- sources of gases or vapors from a flammable material, the loca-
бей Loo gps гы j^ CE eR Om cam bra all ud tion shall be classified in accordance with the following and as


ment and systems for hazardous (classified) locations. shown in Figure 512.3(A)(1):


70-526 2025 California Electrical Code


О


=


ARTICLE 512 — CANNABIS OIL EQUIPMENT AND CANNABIS OIL SYSTEMS USING FLAMMABLE MATERIALS — 5123


Class |, Division 1 or Zone 0
{e.g., within equipment or vapor space within container)
LJ Class |, Division 1 or Zone 1


Class |, Division 2 or Zone 2


[саа]


М FIGURE 512.3(A)(1) Area Classification for Equipment and Systems Other than Booths, Where


Flammable Gases or Vapors Are Released.


(1) The space within 915 mm (3 ft) in all directions from any
such equipment or container and extending to the floor or
grade level shall be classified as Class I, Division 1 or Zone 1,
whichever is applicable.

The space extending 610 mm (2 ft) beyond the Class I,
Division 1 or Zone 1 location shall be classified as Class I,
Division 2 or Zone 2, whichever is applicable.

The space extending 1525 mm (5 ft) horizontally beyond the
space described in 512.3(A)(1)(2) up to a height of 460 mm
(18 in.) above the floor or grade level shall be classified as
Class I, Division 2 or Zone 2, whichever is applicable.

The space inside of a tank or container and the inside of
equipment that contains a flammable material shall be
classified as Class I, Division 1 or Zone 0, whichever is
applicable.

Sumps, pits, or belowgrade channels within 3.05 m (10 ft)
horizontally of a vapor source shall be classified as Class I,
Division 1 or Zone 1. If the sump, pit, or channel extends
beyond 3.05 m (10 ft) horizontally from the vapor source, it
shall be provided with a vapor stop or classified as Class I,
Division 1 or Zone 1 for its entire length.


N (2) Where Flammable Gases or Vapors Are Not Released,
Except During Disconnection or Opening. Where listed
equipment is marked to indicate that the level of release during
disconnection or opening is maintained below 25 percent LFL
without ventilation, flammable solvents shall not be released
during the extraction process except during disconnecting or
opening of vessels containing flammable solvents, or during
off-gassing of spent material or extracted plant oil.


o^


@)
Фф


(5)


For sources of gas or vapor from a flammable material, the
location shall be classified in accordance with the following and
as shown in Figure 512.3(A)(2):


2025 California Electrical Code


(1) The space within 915 mm (3 ft) in all directions from any
such equipment or container and extending to the floor or
grade level shall be classified as Class I, Division 2 or Zone
2, whichever is applicable.

The space extending beyond the Division 2 or Zone 2 area
shall be unclassified.

The space inside of a tank or container and the inside of
equipment that contains a flammable material shall be classi-
fied as Class I, Division 1 or Zone 0, whichever is applicable.
The space extending 2134 mm (7 ft) horizontally beyond the
space described in 512.3(A)(2)(1) up to a height of 460 mm
(18 in.) above the floor or grade level shall be classified as
Class I, Division 2 or Zone 2, whichever is applicable.
Sumps, pits, or belowgrade channels within 3.05 m (10 ft)
horizontally of a vapor source shall be classified as Class I,
Division 1 or Zone 1. If the sump, pit, or channel extends
beyond 3.05 m (10 ft) horizontally from the vapor source,
it shall be provided with a vapor stop or it shall be classi-
fied as Class I, Division 1 or Zone 1 for its entire length.


N (B) Cannabis Oil Booths. Air exhausted from the booths
shall not be recirculated or exhausted from the booths into the
room in which the booths are installed. Ventilation other than
exhaust ventilation can be provided to the booth, but cannot be
recirculated or exhausted from the booth into the room in which
the booth is installed.

N (1) Where Flammable Gases or Vapors Are Released, For
sources of gas or vapor from a flammable material, the loca-
tion shall be classified in accordance with the following and as
shown in Figure 512.3(B)(1):

(1) The space within the booth shall be classified as Class I,
Division 1 or Zone 1, whichever is applicable.


(2)


(3)


70-527


51210 ARTICLE 512 — CANNABIS OIL EQUIPMENT AND CANNABIS OIL SYSTEMS USING FLAMMABLE MATERIALS


ES Class |, Division 1 or Zone 0
(e.g., within equipment or vapor space within container)


LI Class |, Division 1 or Zone 1
Class |, Division 2 or Zone 2


N FIGURE 512.3(A)(2) Area Classification for Equipment and Systems Other than Booths, Where
Flammable Gases or Vapors Are Not Released Except During Disconnection or Opening.


915 mm
(3 ft) radius


LLL.
TOP VIEW AT CEILING LEVEL


915 mm 915 mm
(9f) radius (зї) radius

915 mm 915 mm
(3) radius 915mm (3 f) radius


(3 ft) radius


[ГЇ] Class |, Division 1 or Zone 1
Class |, Division 2 or Zone 2


N FIGURE 512.3(B)(1) Area Classification for Booths Where
Flammable Gases or Vapors Are Released.


70-528


(2) The space within 915 mm (3 ft) of any opening shall be
classified as Class I, Division 2 or Zone 2, whichever is
applicable.

(3) The interior of fresh air supply ducts and fresh air supply
plenums shall be unclassified.


N (2) Where Flammable Gases or Vapors Are Not Released,
Except During Disconnection or Opening. Where listed
equipment is marked to indicate that the level of release during
disconnection or opening is maintained below 25 percent LFL
without ventilation, flammable solvents shall not be released
during the extraction process except during disconnecting or
opening of vessels containing flammable solvents, or during
off-gassing of spent material or extracted plant oil.


For sources of gas or vapor from a flammable material, the
location shall be classified in accordance with the following and
as shown in Figure 512.3(B)(2):


(1) The space within the booth shall be classified as Class I,
Division 2 or Zone 2, whichever is applicable.

(2) The space outside any opening shall be unclassified.

(3) The interior of fresh air supply ducts and fresh air supply
plenums shall be unclassified.


N Part Il. Wiring

N 512.10 Wiring Installation and Operation. All wiring
installed or operated within any of the hazardous (classified)
locations defined in 512.3 shall comply with the requirements
of Part II of Article 501 or 505.15, as applicable, for the division
or zone location in which it is installed.

N 512.13 Wiring Installed Above Hazardous (Classified) Loca-
tions. Other than above cannabis oil booths, all fixed wiring
installed at an elevation above hazardous (classified) locations
[see Figure 512.3(A)(1) and Figure 512.3(A)(2)] shall be in


2025 California Electrical Code


O


е


ARTICLE 513 — AIRCRAFT HANGARS


Ec


А


а


ELEVATION
EZZ) Class |, Division 2 or Zone 2
N FIGURE 512.3(B)(2) Area Classification for Booths Where


Flammable Gases or Vapors Are Not Released Except During
Disconnectlon or Opening.


metal raceways, PVC conduit, RTRC conduit, or ENT conduit.
Where used, cables shall be Type MI, Type TC, or Type MC.


N Part Ш. Equipment


N 51220 Equipment and Systems. installation of cannabis oil
equipment and systems shall be in a distinct room or area located
at commercial or industrial facilities. Where all electrical equip-
ment within cannabis oil booths is listed for Class I, Division 1
or Zone 1 locations, gas detection shall not be required to be pro-
vided within the booth. Where gas detection in accordance with
500.7(K) is provided within booths listed for Class I, Division 2
or Zone 2 locations, electrical equipment shall be permitted.


N (A) Cannabis Oil Preparatory Equipment. Equipment that
is used to prepare the plant material for subsequent extraction
of the plant oil (e.g., trimming, deseeding, drying/curing) shall
be listed for the location.


N (B) Cannabis Oil Extraction Equipment. Equipment that
uses flammable materials (solvents) in the process of extract-
ing the plant oil from the plant material shall be listed for the
location.


Informational Note: Extraction equipment can use flam-
mable materials as solvents to extract the plant oil from the
plant material by saturating the plant material in a vented
container, sealed container, or pressure vessel. Typical
flammable materials used in the extraction process include
butane, ethanol, hexane, pentane, propane, and LPG.


2025 California Electrical Code


513.1


N (C) Cannabis Oil Booths. Enclosed areas used to house can-
nabis oil equipment and systems shall be listed for the location.


Informational Note: Cannabis oil booths can be designed to
house a single piece or multiple pieces of cannabis oil equip-
ment. Booths range in size and can be large enough to permit.
entrance of personnel to perform the processing tasks.

N (D) Cannabis Oil Post-Processing Equipment. Equipment
that is used in the final processing stages of the extracted plant
oil (e.g., vacuum ovens, rotary evaporators, solvent recovery
pumps) shall be listed for the location.


N (E) Cannabis Oil Systems. Any combination of cannabis
oil equipment needed for the overall extraction process (е.р.,
cannabis oil preparatory equipment, cannabis oil extraction
equipment, cannabis oil booths, cannabis oil post-processing
equipment) shall be listed for the location.


Informational Note: See NFPA 70B, Recommended
Practice for Electrical Equipment Maintenance, for
information related to general electrical equipment main-
tenance and developing an effective electrical preventive
maintenance (EPM) program.


N 51222 Equipment Installed in Hazardous (Classified)
Locations. All equipment installed or operated within any of
the classified locations defined in 512.3 shall comply with the
requirements of Part III of Article 501 or 505.9, as applicable,
for the division or zone area in which they are used.


N 512.30 Equipment Installed Above Hazardous (Classified)
Locations. Equipment that could produce arcs, sparks, or hot
metal particles, such as lamps and lampholders for fixed light-
ing, cutouts, switches, receptacles, motors, or other equipment
having make-and-break or sliding contacts, where installed
above a classified location other than cannabis oil booths, shall
be of the totally enclosed type or be constructed to prevent the
escape of sparks or hot metal particles.


N 512.32 Marking. Cannabis oil preparatory equipment, extrac-
tion equipment, booths, and post-processing equipment shall be
listed and marked to show the hazardous (classified) location
for which it is permitted to be installed.

N (A) Division Equipment. Equipment for Class I, Division 1 or
Class I, Division 2 shall be marked in accordance with 500.8(C).

N (B) Zone Equipment. Equipment for Zone 1 or Zone 2 shall
be marked in accordance with 500.8(C)(2).


ARTICLE 513
Aircraft Hangars


А 513,1 Scope. This article shall apply to buildings or structures
in any part of which aircraft containing Class I (flammable) liq-
uids or Class II (combustible) liquids whose temperatures are


70-529


513.2


N Table 513.2 Other Articles


Division Classified Zone Classified
Requirement Locations Locations
Area 500.5, 500.6 505.5, 505.6, 505.7
classification
Equipment Part Ш of 501, 505.8, 505.9,
500.7, 500.8, 501.5 505.20, 505.22
Wiring Part IL of 501 505.15, 505.16,
505.17, 505.18,
505.19, 505.26,
505.30


above their flash points are housed or stored and in which air-
craft might undergo service, repairs, or alterations. It shall not
apply to locations used exclusively for aircraft that have never
contained fuel or unfueled aircraft.


Informational Note No. 1: See NFPA 409, Standard on
Aircraft Hangars, for definitions of aircraft hangar and
unfueled aircraft.

Informational Note No. 2: See NFPA 30, Flammable
and Combustible Liquids Code, for information on fuel
classification.


N 513.2 Other Articles. In addition to the requirements of this
article, aircraft hangars shall comply with Table 513.2, as appli-
cable, except as modified by this article.


513.3 Classification of Locations. Where the term “Class I”
is used with respect to Zone classifications within this arti-
cle of the Code, it shall apply to Zone 0, Zone 1, and Zone 2
designations.


Informational Note: The term “Class I” was originally
included as a prefix to Zone 0, Zone 1, and Zone 2 loca-
tions and references as an identifier for flammable gases,
vapors, or liquids to differentiate from Class II and
Class Ш locations. Zone 0, Zone 1, and Zone 2 only apply
to flammable gases, vapors, or liquids so the “Class I”
prefix is redundant and has been deleted, except for text
that is extracted from other documents or to remain con-
sistent throughout this article.


(A) Below Floor Level. Any pit or depression below the level


of the hangar floor shall be classified as a Class I, Division 1 or
Zone 1 location that shall extend up to said floor level.


(B) Areas Not Separated or Ventilated. The entire area of
the hangar, including any adjacent and communicating areas
not suitably separated from the hangar, shall be classified as
a Class I, Division 2 or Zone 2 location up to a level 450 mm
(18 in.) above the floor.


(C) Vicinity of Aircraft.
A (1) Aircraft Maintenance and Storage Hangars. The area


within 1.5 m (5 ft) horizontally from aircraft power plants or
aircraft fuel tanks shall be classified as a Class I, Division 2


70-530


ARTICLE 513 — AIRCRAFT HANGARS


or Zone 2 location that shall extend upward from the floor to a
level 1.5 m (5 ft) above the upper surface of wings and engine
enclosures.


A (2) Aircraft Painting Hangars. The area within 3 m (10 ft) hor-
izontally from aircraft surfaces from the floor to 3 m (10 ft) above
the aircraft shall be classified as Class I, Division 1 or Zone 1.
The area horizontally from aircraft surfaces between 3.0 m (10 ft)
and 9.0 m (30 ft) from the floor to 9.0 m (30 ft) above the aircraft
surface shall be classified as Class I, Division 2 or Zone 2.


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
for information on ventilation and grounding for static
protection in spray painting areas.


А (D) Areas Suitably Separated and Ventilated. Adjacent
areas in which flammable liquids or vapors are not likely to
be relcased, such as stock rooms, electrical control rooms, and
other similar locations, shall be unclassified where mechani-
cally ventilated at a rate of four or more air changes per hour,
designed with positive air pressure, or effectively separated
from the hangar itself by walls or partitions.


513.4 Wiring and Equipment in Class I Locations,


А (A) General. All wiring and equipment that is installed or
operated within any of the hazardous (classified) locations
defined in 513.3 shall comply with the applicable requirements
of the hazardous (classified) locations.


Attachment plugs and receptacles shall be identified for the
location or shall be designed so they cannot be energized while
the connections are being made or broken.


A (B) Stanchions, Rostrums, and Docks. Electrical wiring,
outlets, and equipment (including lamps) on or attached to
stanchions, rostrums, or docks that are located in a hazardous
(classified) location as defined in 513.3(C) shall comply with
the applicable requirements of Parts II and III of Article 501 or
505.17 through 505.30, as applicable.


513.7 Wiring and Equipment Not Installed in Class I
Locations.


(A) Fixed Wiring. All fixed wiring in a hangar but not installed
in a Class I location as classified in 513.3 shall be installed in
metal raceways or shall be Type MI, TC, or MC cable.


Exception: Wiring in unclassified locations, as described in
513.3(D), shall be permitted to be any suitable type wiring
method recognized in Chapter 3.

(B) Pendants. For pendants, flexible cord suitable for the
type of service and identified for hard usage or extra-hard usage
shall be used. Each such cord shall include a separate equip-
ment grounding conductor.

(C) Arcing Equipment. In locations above those described in
513.3, equipment that is less than 3.0 m (10 ft) above wings
and engine enclosures of aircraft and that may produce arcs,
sparks, or particles of hot metal, such as lamps and lampholders


2025 California Electrical Code


ARTICLE 513 — AIRCRAFT HANGARS


for fixed lighting, cutouts, switches, receptacles, charging pan-
els, generators, motors, or other equipment having make-and-
break or sliding contacts, shall be of the totally enclosed type
or constructed so as to prevent the escape of sparks or hot metal
particles.


Exception: Equipment in areas described in 513.3(D) shall be
permitted to be of the general-purpose type.

(D) Lampholders. Lampholders of metal-shell, fiber-lined
types shall not be used for fixed incandescent lighting.


(E) Stanchions, Rostrums, or Docks. Where stanchions,
rostrums, or docks are not located or likely to be located in a
Class I location, as defined in 513.3(C), wiring and equipment
shall comply with 513.7, except that such wiring and equip-
ment not more than 457 mm (18 in.) above the floor in any posi-
tion shall comply with 513.4(B). Receptacles and attachment
plugs shall be of a locking type that will not readily disconnect.


(F) Mobile Stanchions. Mobile stanchions with electrical
equipment complying with 513.7(E) shall carry at least one
permanently affixed warning sign with the following words or
equivalent:


WARNING
KEEP 5 FT CLEAR OF AIRCRAFT ENGINES
AND FUEL TANK AREAS


or


WARNING
KEEP 1.5 METERS CLEAR OF AIRCRAFT
ENGINES AND FUEL TANK AREAS


513.8 Underground Wiring.


(A) Wiring and Equipment Embedded, Under Slab, or
Underground. All wiring installed in or under the hangar
floor shall comply with the requirements for Class I, Division 1
locations. Where such wiring is located in vaults, pits, or ducts,
adequate drainage shall be provided.

(B) Uninterrupted Raceways, Embedded, Under Slab, or
Underground. Uninterrupted raceways that are embedded in a
hangar floor or buried beneath the hangar floor shall be consid-
ered to be within the Class I location above the floor, regardless
of the point at which the raceway descends below or rises above
the floor.

513.9 Sealing. Seals shall be provided in accordance with
501.15 or 505.16, as applicable. Sealing requirements specified
shall apply to horizontal as well as to vertical boundaries of the
defined Class I locations.


513.10 Special Equipment.
(A) Aircraft Electrical Systems.


(1) De-energizing Aircraft Electrical Systems. Aircraft
electrical systems shall be de-energized when the aircraft is


2025 California Electrical Code


513.10


stored in a hangar and, whenever possible, while the aircraft is
undergoing maintenance.


Q) Aircraft Batteries. Aircraft batteries shall not be charged
where installed in an aircraft located inside or partially inside
a hangar.


A (B) Aircraft Battery Charging and Equipment. Battery
chargers and their control equipment shall not be located or
operated within any of the Class I locations defined in 513.3 and
shall be located in a separate building or in an area defined in
513.3(D). Mobile chargers shall carry at least one permanently
affixed warning sign with the following words or equivalent:


WARNING
KEEP 5 FT CLEAR OF AIRCRAFT ENGINES
AND FUEL TANK AREAS


or


WARNING
KEEP 1.5 METERS CLEAR OF AIRCRAFT
ENGINES AND FUEL TANK AREAS


Tables, racks, trays, and wiring shall not be located within
a Class I location and shall comply with the requirements of
480.9 and 480.10.


(C) External Power Sources for Energizing Aircraft.


(1) Not Less Than 450 mm (18 in.) Above Floor. Aircraft
energizers shall be designed and mounted such that all electri-
cal equipment and fixed wiring will be at least 450 mm (18 in.)
above floor level and shall not be operated in a Class I location
as defined in 513.3(C).


(2) Marking for Mobile Units. Mobile energizers shall carry
at least one permanently affixed warning sign with the follow-
ing words or equivalent:


WARNING
KEEP 5 FT CLEAR OF AIRCRAFT ENGINES
AND FUEL TANK AREAS


or


WARNING
KEEP 1.5 METERS CLEAR OF AIRCRAFT
ENGINES AND FUEL TANK AREAS


(3) Cords. Flexible cords for aircraft energizers and ground
support equipment shall be identified for the type of service
and extra-hard usage and shall include an equipment grounding
conductor.

(D) MobileServicing Equipment with Electrical Components.
(1) General. Mobile servicing equipment (such as vacuum
cleaners, air compressors, air movers) having electrical wiring
and equipment not suitable for Class I, Division 2 or Zone 2
locations shall be so designed and mounted that all such fixed
wiring and equipment will be at least 450 mm (18 in.) above


70-531


513.12


the floor. Such mobile equipment shall not be operated within
the Class I location defined in 513.3(C) and shall carry at least
one permanently affixed warning sign with the following words
or equivalent:


WARNING
KEEP 5 FT CLEAR OF AIRCRAFT ENGINES
AND FUEL TANK AREAS


or


WARNING
KEEP 1.5 METERS CLEAR OF AIRCRAFT
ENGINES AND FUEL TANK AREAS


(2) Cords and Connectors. Flexible cords for mobile equip-
ment shall be suitable for the type of service and identified for
extra-hard usage and shall include an equipment grounding
conductor, Attachment plugs and receptacles shall be identified
for the location in which they are installed and shall provide for
connection of the equipment grounding conductor.

(3) Restricted Use. Equipment that is not identified as suit-
able for Class I, Division 2 locations shall not be operated in
locations where maintenance operations likely to release flam-
mable liquids or vapors are in progress.


(E) Portable Equipment.


(1) Portable Lighting Equipment. Portable lighting equip-
ment that is used within a hangar shall be identified for the loca-


ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


a grounded conductor, receptacles, attachment plugs, connec-
tors, and similar devices shall be of the grounding type, and the
grounded conductor of the flexible cord shall be connected to
the screw shell of any lampholder or to the grounded terminal
of any utilization equipment supplied.

(2) Approved Means. Approved means shall be provided for
maintaining continuity of the equipment grounding conductor
between the fixed wiring system and the non-current-carrying
metal portions of pendant luminaires, portable luminaires, and
portable utilization equipment.


ARTICLE 514
Motor Fuel Dispensing Facilities


А 514.1 Scope. This article shall apply to motor fuel dispensing


facilities, marine/motor fuel dispensing facilities, motor fuel
dispensing facilities located inside buildings, and fleet vehicle
motor fuel dispensing facilities.


Informational Note: See NFPA 304-2021, Code for
Motor Fuel Dispensing Facilities and Repair Garages,
for information regarding safeguards for motor fuel dis-
pensing facilities and for extracted text that is followed by
a reference in brackets. Only editorial changes were made
to the extracted text to make it consistent with this Code.


tion in which they are used. For portable luminaires, flexible N 514.2 Other Articles, In addition to the requirements of


cord suitable for the type of service and identified for extra-hard
usage shall be used. Each such cord shall include a separate
equipment grounding conductor.

(2) Portable Utilization Equipment. Portable utilization equip-
ment that is or may be used within a hangar shall be of a type suit-
able for use in Class I, Division 2 or Zone 2 locations. For portable
utilization equipment, flexible cord suitable for the type of service
and approved for extra-hard usage shall be used. Each such cord
shall include a separate equipment grounding conductor.

513.12 Ground-Fault Circuit-Interrupter Protection for
Personnel, Ground-fault circuit-interrupter protection for per-
sonnel shall be provided as required in 210.8(B).


513.16 Grounding and Bonding Requirements.


(A) General Grounding Requirements. All metal raceways,
the metal armor or metallic sheath on cables, and all non-current-
carrying metal parts of fixed or portable electrical equipment,
regardless of voltage, shall be grounded. Grounding in Class I
locations shall comply with 501.30 for Class 1, Division 1 and 2
locations and 505.30 for Zone 0, 1, and 2 locations.


(B) Supplying Circuits with Grounded and Equipment
Grounding Conductors in Class I Locations.


(1) Circuits Supplying Portable Equipment or Pendants.
Where a circuit supplies portables or pendants and includes


70-532


this article, motor fuel dispensing facilities shall comply with
Table 514.2, as applicable, except as modified by this article.
514.3 Classification of Locations, Where the term “Class I”
is used with respect to Zone classifications within this arti-
cle of the Code, it shall apply to Zone 0, Zone 1, and Zone 2
designations.


Informational Note: The term “Class I" was originally
included as a prefix to Zone 0, Zone 1, and Zone 2 loca-
tions and references as an identifier for flammable gases,
vapors, or liquids to differentiate from Class II and
Class III locations. Zone 0, Zone 1, and Zone 2 only apply


N Table 514.2 Other Articles


Division Classified Zone Classified

Requirement Locations Locations

Area 500.5, 500.6 505.5, 505.6, 505.7
classification
Equipment Part III of 501, 505.8, 505.9,
500.7, 500.8, 501.5 505.20, 505.22
Wiring Part П of 501 505.15, 505.16,
505.17, 505.18,
505.19, 505.26,
505.30


2025 California Electrical Code


©


ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


277


2


EZZ Class |, Div. 2 or Class |, Zone 2


[E Ciass |, Div. 1 or Class I, Zone 1 Note: Not to scale.


A FIGURE 514.3 Classified Areas Adjacent to Dispensers,
A [30A:Figure 8,3,3(a)}


to flammable gases, vapors, or liquids so the "Class I"
prefix is redundant and has been deleted, except for text.
that is extracted from other documents or to remain con-
sistent throughout this article.


[See Figure 514.3.]


(A) Unclassified Locations. Where the authority having
jurisdiction can satisfactorily determine that flammable liq-
uids having a flash point below 38°C (100°F), such as gaso-
line, will not be handled, such location shall not be required
to be classified.


(B) Classified Locations. [See Figure 514.3(B).]


(1) Class I Locations. Table 514.3(B)(1) shall be applied where
Class I liquids are stored, handled, or dispensed and shall be used
to delineate and classify motor fuel dispensing facilities and com-
mercial garages as defined in Article 100. Table 515.3 shall be
used for the purpose of delineating and classifying aboveground
tanks. A Class I location shall not extend beyond an unpierced
| wall, roof, or other solid partition. [30A:8.1, 8.2, 8.3]


A (2) Compressed Natural Gas, Liquefied Natural Gas, and
Liquefied Petroleum Gas Areas, Table 514.3(B)(2) shall be

e used to delineate and classify areas where CNG, LNG, com-
МЕ pressed or liquefied hydrogen, LP-Gas, or combinations of


2025 California Electrical Code


5143


these, are dispensed as motor vehicle fuels along with Class 1 or
Class II liquids that are also dispensed as motor vehicle fuels.
[30A:12.1]


Where CNG or LNG dispensers are installed beneath a
canopy or enclosure, either the canopy or enclosure shall be
designed to prevent accumulation or entrapment of ignitible
vapors or all electrical equipment installed beneath the canopy
or enclosure shall be suitable for Class I, Division 2 hazardous
(classified) locations. [30А:12.4]


Dispensing devices for LP-Gas shall be located as follows:


(1) Atleast 3 m (10 ft) from any dispensing device for Class I
liquids
(2) Atleast 1.5 m (5 ft) from any dispensing device for Class I
liquids where the following conditions exist:
а. The LP-Gas deliver nozzle and filler valve release no
more than 4 cm? (0.1 oz) of liquid upon disconnection.
b. The fixed maximum liquid level gauge remains closed
during the entire refueling process.


[304:12.5.2]


Informational Note No. 1: See NFPA 58, Liquefied
Petroleum Gas Code, for requirements on dispensing
devices for LP-Gas.

Informational Note No. 2: See NFPA 58, Liquefied
Petroleum Gas Code, and NFPA 59, Utility LP-Gas Plant
Code, for information on classified areas pertaining to
LP-Gas systems other than residential or commercial.
Informational Note No. 3: See 514.3(C) for motor fuel
dispensing stations in marinas and boatyards.


A (3) Fuel Storage.

(a) Aboveground tanks storing CNG or LNG shall be sep-
arated from any adjacent property line that is or can be built
upon, any public way, and the nearest important building on the
same property. [30A:12.3.1]


Informational Note: See NFPA 52, Vehicular Natural
Gas Fuel Systems Code, Section 8.4, for the relevant dis-
tances for CNG and LNG.


(b) Aboveground tanks storing hydrogen shall be separated
from any adjacent property line that is or can be built upon,
any public way, and the nearest important building on the same
property. [30А:12.3.2]


Informational Note: See NFPA 2, Hydrogen Technolo-
gies Code, for the relevant distances for hydrogen.


(c) Aboveground tanks storing LP-Gas shall be separated
from any adjacent property line that is or can be built upon,
any public way, and the nearest important building on the same
property. [30А:12.3.3]


Informational Note: See NFPA 58, Liquefied Petroleum
Gas Code, Section 6.3, for the relevant distances for
LP-Gas.


70-533


0.5m 0.5m


IK— 6m(20t)


Note: Not to scale.


ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


А FIGURE 514.3(B) Classified Areas Adjacent to Dispenser Mounted on Aboveground Storage Tank. [30A: Figure 8.3.3(b)]


(d) Aboveground tanks storing CNG, LNG, or LP-Gas shall
be separated from each other by at least 6 m (20 ft) and from
dispensing devices that dispense liquid or gaseous motor vehi-
cle fuels by at least 6 m (20 ft). (30A:12.3.3]

Exception No. 1: The required separation shall not apply to
tanks or dispensers storing or handling fuels of the same chemi-
cal composition.

Exception No. 2: The required separation shall not apply when
both the gaseous fuel storage and dispensing equipment are at
least 15 m (50 ft) from any other aboveground motor fuel stor-
age or dispensing equipment.


Informational Note: See NFPA 52, Vehicular Natural
Gas Fuel Systems Code, or NFPA 58, Liquefied Petro-
leum Gas Code, for additional information.


(e) Dispenser Installations Beneath Canopies. Where CNG
or LNG dispensers are installed beneath a canopy or enclosure,
either the canopy or enclosure shall be designed to prevent
accumulation or entrapment of ignitible vapors or all electrical
equipment installed beneath the canopy or enclosure shall be
suitable for Class I, Division 2 hazardous (classified) locations.
[30A:12.4]


70-534


(f) Specific Requirements for LP-Gas Dispensing Devices.
[30A:12.5] Dispensing devices for LP-Gas shall be located as
follows:


(1) Atleast 3 m (10 ft) from any dispensing device for Class I
liquids
(2) At least 1.5 m (5 ft) from any dispensing device for Class I
liquids where the following conditions exist:
a. The LP-Gas deliver nozzle and filler valve release no
more than 4 cm? (0.1 oz) of liquid upon disconnection.
b. The fixed maximum liquid level gauge remains closed
during the entire refueling process. [30А:12.5.2]

Table 514.3(B)(2) shall be used to delineate and classify
areas for the purpose of installation of electrical wiring and
electrical utilization equipment.

А (C) Motor Fuel Dispensing Stations in Boatyards and
Marinas.

Informational Note: See NFPA 303, Fire Protection Stan-

dard for Marinas and Boatyards, and NFPA 30A, Code

for Motor Fuel Dispensing Facilities and Repair Garages,
for additional information.


2025 California Electrical Code


ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES. 5143


Table 514,3(B)(1) Class I Locations — Motor Fuel Dispensing Facilities


Location


Division (Group D)


Zone (Group ITA)


Extent of Classified Location!


Dispensing Device (except
Overhead Type)” >
Under dispenser containment
Dispenser


Outdoor


Indoor
— with mechanical ventilation


— with gravity ventilation


Dispensing Device — Overhead
Type*


2


2


Entire space within and under dispenser pit or containment

Within 450 mm (18 in.) of dispenser enclosure or that
portion of dispenser enclosure containing liquid-handling
components, extending horizontally in all directions and
down to grade level

Up to 450 mm (18 in.) above grade level, extending 6 m
(20 ft) horizontally in all directions from dispenser
enclosure


Up to 450 mm (18 in.) above floor level, extending 6 m
(20 ft) horizontally in all directions from dispenser
enclosure

Up to 450 mm (18 in.) above floor level, extending 7.5 m
(25 ft) horizontally in all directions from dispenser
enclosure

Space within dispenser enclosure and all electrical equipment
integral with dispensing hose or nozzle

Within 450 mm (18 in.) of dispenser enclosure, extending
horizontally in all directions and down to grade level

Up to 450 mm (18 in.) above grade level, extending 6 m
(20 ft) horizontally in all directions from a point vertically


below edge of dispenser enclosure.


Remote Pump —
Outdoor


Indoor


Entire space within any pit or box below grade level, any part.
of which is within 3 m (10 ft) horizontally from any edge
of pump.

Within 900 mm (3 ft) of any edge of pump, extending
horizontally in all directions.

Up to 450 mm (18 in.) above grade level, extending 3 m
(10 ft) horizontally in all directions from any edge of
pump

Entire space within any pit

Within 1.5 m (5 ft) of any edge of pump, extending in
all directions

Up to 900 mm (3 ft) above floor level, extending 7.5 m
(25 ft) horizontally in all directions from any edge of


Sales, Storage, Rest Rooms
including structures (such as the
attendant's kiosk) on or adjacent.
to dispensers


Tank, Aboveground
Inside tank
Shell, ends, roof, dike area


unclassified
1


2


2025 California Electrical Code


pane.

Except as noted below

Entire volume, if there is any opening to room within the
extent of a Division 1 or Zone 1 location

Entire volume, if there is any opening to room within the
extent of a Division 2 or Zone 2 location


Entire inside volume

Entire space within dike, where dike height exceeds distance
from tank shell to inside of dike wall for more than
50 percent of tank circumference

Entire space within dike, where dike height does not exceed
distance from tank shell to inside of dike wall for more
than 50 percent of tank circumference

Within 3 m (10 ft) of shell, ends, or roof of tank

Within 1.5 m (5 ft) of open end of vent, extending in all
directions

Between 1.5 m and 3 m (5 ft and 10 ft) from open end of
vent, extending in all directions


(continues)


70-535


5143 ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


Table 514.3(B)(1) Continued


Location Division (Group D) Zone (Group ПА) Extent of Classified Location!
Tank, Underground
Inside tank 1 0 Entire inside volume
Fill Opening 1 1 Entire space within any pit or box below grade level,


any part of which is within a Division 1 or Division 2
classified location or within a Zone 1 or Zone 2 classified
location

2 2 Up to 450 mm (18 in.) above grade level, extending
1.5 m (5 ft) horizontally in all directions from any
tight-fill connection and extending 3 m (10 ft)
horizontally in all directions from any loose-fill


connection
Vent 1 1 Within 1.5 m (5 ft) of open end of vent, extending in all
directions
2 2 Between 1.5 m and 3 m (5 ft and 10 ft) from open end of
vent, extending in all directions
Vapor Processing System
Pits 1 1 Entire space within any pit or box below grade level, any
part of which: (1) is within a Division 1 or Division 2
classified location; (2) is within a Zone 1 or Zone 2
classified location; (3) houses any equipment used to
transfer or process vapors
Equipment in protective 2 2 Entire space within enclosure
enclosures
Equipment not within protective 2 2 Within 450 mm (18 in.) of equipment containing flammable
enclosure vapors or liquid, extending horizontally in all directions
and down to grade level
2 2 Up to 450 mm (18 in.) above grade level within 3 m (10 ft)
horizontally of the vapor processing equipment
— Equipment enclosure 1 1 Entire space within enclosure, if flammable vapor or
liquid is present under normal operating conditions
2 2 Entire space within enclosure, if flammable vapor or liquid
is not present under normal operating conditions
— Vacuum assist blower 2 2 Within 450 mm (18 in.) of blower, extending horizontally
in all directions and down to grade level
2 2 Up to 450 mm (18 in.) above grade level, extending 3 m
(10 ft) horizontally in all directions
Vault 1 1 Entire interior space, if Class I liquids are stored within


For marine application, grade level means the surface of a pier, extending down to water level.

2Refer to Figure 514.3 and Figure 514.3(B) for an illustration of classified location around dispensing devices.

3Area classification inside the dispenser enclosure is covered in UL 87, Standard for Power-Operated Dispensing Devices for Petroleum Products.
^Ceiling-mounted hose reel. [30A:Table 8.3.1]


(1) General. Electrical wiring and equipment located at or іп the case of concrete-enclosed expanded foam or similar con-
serving motor fuel dispensing locations shall be installed on the struction, and the construction includes integral service boxes
side of the wharf, pier, or dock opposite from the liquid piping with supply chases, the following shall apply:


очих. (1) The space above the surface of the floating dock, pier, ог
A (2) Classification of Class I, Division 1 and 2 Areas. The cri- wharf shall be a Class I, Division 2 location with distances
teria provided in 514.3(C)(2)(a) and (C)(2)(b) shall be used for in accordance with Table 514.3(B)(1) for dispenser and
the purposes of applying Table 514.3(B)(1) and Table 514.3(B) outdoor locations.
(2) to motor fuel dispensing equipment on floating or fixed (2) Spaces below the surface of the floating dock, pier, or
piers, wharfs, or docks. wharf that have areas or enclosures, such as tubs, voids,
(a) Closed Construction. Where the construction of float- pits, vaults, boxes, depressions, fuel piping chases, or simi-
ing docks, piers, or wharfs is closed so that there is no space lar spaces, where flammable liquid or vapor can accumu-
between the bottom of the dock, pier, or wharf and the water, as late shall be a Class I, Division 1 location.


70-536 2025 California Electrical Code


ARTICLE 514 — MOTOR FUEL DISPENSING FACILITIES


514.8


Table 514.3(B)(2) Electrical Equipment Classified Areas for Dispensing Devices


Extent of Classified Area
Dispensing Device Class I, Division 1 Class I, Division 2
Compressed natural gas Entire space within the dispenser enclosure 1.5 m (5 ft) in all directions from dispenser
(CNG) enclosure
Liquefied natural gas Entire space within the dispenser enclosure 3 m (10 ft) in all directions from the dispenser
(LNG) enclosure
Liquefied petroleum gas Entire space within the dispenser enclosure; 450 mm Up to 450 mm (18 in.) above ground and within 6 m
(LP-Gas) (18 in.) from the exterior surface of the dispenser (20 ft) horizontally from any edge of the dispenser
enclosure to an elevation of 1.22 m (4 ft) above enclosure, including pits or trenches within this
the base of the dispenser; the entire pit or open area when provided with adequate mechanical
space beneath the dispenser and within 6 m (20 ft) ventilation
horizontally from any edge of the dispenser
when the pit or trench is not mechanically
ventilated
[30A:Table 12.6.2)


Exception No. 1: Dock, pier, or wharf sections that do not sup-
port fuel dispensers and abut, but are located 6.0 m (20 ft) or
more from, dock sections that support a fuel dispenser(s) shall
be permitted to be Class I, Division 2 locations where docu-
mented air space is provided between dock sections to allow
flammable liquids or vapors to dissipate without traveling to
such dock sections. The documentation shall comply with the
requirements of 500.4.


Exception No. 2; Dock, pier, or wharf sections that do not sup-
port fuel dispensers and do not directly abut sections that sup-
port fuel dispensers shall be permitted to be unclassified where
documented air space is provided and where flammable liquids
or vapors cannot travel to such dock sections. The documenta-
tion shall comply with the requirements of 500.4.


(b) Open Construction. Where the construction of piers,
wharfs, or docks is open, as in the case of decks built on string-
ers supported by pilings, floats, pontoons, or similar construc-
tion, the following shall apply:

(1) The area 450 mm (18 in.) above the surface of the dock,
pier, or wharf and extending 6.0 m (20 ft) horizontally in all
directions from the outside edge of the dispenser and down
to the water level shall be a Class 1, Division 2 location.

(2) Enclosures such as tubs, voids, pits, vaults, boxes, depres-
sions, piping chases, or similar spaces where flammable
liquids or vapors can accumulate within 6.0 m (20 ft) of the
dispenser shall be a Class I, Division 1 location.


A 514.4 Wiring and Equipment Installed in Hazardous (Clas-


(1) Rigid metal conduit (RMC) or intermediate metal conduit
(IMC) with listed threaded or threadless fittings, or electri-
cal metallic tubing (EMT) with listed fittings,

(2) Rigid polyvinyl chloride conduit (PVC), reinforced thermo-
setting resin conduit (RTRC), or electrical nonmetallic tubing
(ENT).

(3) Flexible metal conduit (FMC), liquidtight flexible metal
conduit (LFMC), or liquidtight flexible nonmetallic con-
duit (РМС), with listed fittings.

(4) Type MC cable, Type AC cable, Type TC cable, or Type TC-
ER cable, including installation in cable trays, with listed
fittings. Type TC-ER cable shall include an equipment
grounding conductor (BGC) in addition to any drain wire.

(5) Type MI cable terminated with listed fittings and supported
to avoid tensile stress.

(6) Manufactured wiring systems.

(7) Type PLTC cable or Type PLTC-ER cable used in Class 2
or Class 3 circuits. Type PLTC-ER cable shall include an
equipment grounding conductor (EGC) in addition to any
drain wire.

(8) Type ITC cable or ITC-ER cable in accordance with 335.4
and 335.5 and terminated with listed fittings. Туре ITC-
ER cable shall include an equipment grounding conductor
(EGC) in addition to any drain wire.

(9) Cellular metal floor raceways or cellular concrete floor race-
ways only for supplying ceiling outlets or extensions to the
area below the floor. Such raceways shall have no connections
leading into or through any Class I location above the floor.


sified) Locations. All electrical equipment and wiring installed 4 514.8 Underground Wiring. All underground wiring shall


in the hazardous (classified) locations specified in 514.3 shall


comply with 514.8(A), (B), or (C).


comply with Parts II and III of Article 501. Conductor insula- N (A) Metal Conduit. Threaded rigid metal conduit (RMC) or


tion in these locations shall comply with 501.20.

514.7 Wiring and Equipment Above Hazardous (Classi-

e fied) Locations. Fixed wiring and equipment above hazardous
(classified) locations shall be installed in accordance with 514.3

and shall be one or more of the following:


2025 California Electrical Code


threaded intermediate metal conduit (IMC) with listed threaded
fittings shall be permitted. Any portion of electrical wiring that
is below the surface of a Class I, Division 1 or Division 2 loca-
tion [as classified in Table 514.3(B)(1) and Table 514.3(B)2)]
shall be sealed within 3.05 m (10 ft) of the point of emergence


70-537


5149


above grade. The conduit shall not contain any unions, couplings,
boxes, or fittings between the conduit seal and the point of emer-
gence above grade.


N (B) Type MI Cable. Type MI cable shall be permitted where
it is installed in accordance with Part II of Article 332.


N (C) Nonmetallic Conduit, Rigid polyvinyl chloride conduit
(PVC), reinforced thermosetting resin conduit (RTRC), or high-
density polyethylene conduit (HDPE) shall be permitted where
buried under not less than 600 mm (2 ft) of cover. Where PVC
conduit, RTRC conduit, or HDPE conduit is used, threaded rigid
metal conduit (RMC) or threaded intermediate metal conduit
(IMC) shall be used for the last 600 mm (2 ft) of the underground
run to emergence or to the point of connection to the above-
ground raceway. An equipment grounding conductor (EGC)
shall be included to provide electrical continuity of the raceway
system and for grounding of non-current-carrying metal parts.


514.9 Sealing.


(A) At Dispenser. A listed seal shall be provided in each con-
duit run entering or leaving a dispenser or any cavities or enclo-
sures in direct communication therewith. The sealing fitting or
listed explosionproof reducer at the seal shall be the first fitting
after the conduit emerges from the earth or concrete.


(B) At Boundary. Additional seals shall be provided in accor-
dance with 501.15. Sections 501.15(A)(4) and (B)(2) shall apply
to horizontal as well as to vertical boundaries of the defined
Class I locations.


514.11 Circuit Disconnects.


А (A) Emergency Electrical Disconnects. Fuel dispensing sys-
tems shall be provided with one or more clearly identified emer-
gency shutoff devices or electrical disconnects. Such devices or
disconnects shall be installed in approved locations but not less
than 6 m (20 ft) or more than 30 m (100 ft) from the fuel dis-
pensing devices that they serve. Emergency shutoff devices or
electrical disconnects shall disconnect power to all dispensing
devices; to all remote pumps serving the dispensing devices;
to all associated power, control, and signal circuits; and to all
other electrical equipment in the hazardous (classified) loca-
tions surrounding the fuel dispensing devices. When more than
one emergency shutoff device or electrical disconnect is pro-
vided, all devices shall be interconnected. Resetting from an
emergency shutoff condition shall require manual intervention
and the manner of resetting shall be approved by the authority
having jurisdiction. [30A:6.7] The emergency shutoff device
shall disconnect simultaneously from the source of supply, all
conductors of the circuits, including the grounded conductor, if
any. Equipment grounding conductors shall remain connected.


Exception: Intrinsically safe systems shall not be required to
meet this requirement.


(B) Attended Self-Service Motor Fuel Dispensing Facilities.
At attended motor fuel dispensing facilities, the devices or discon-
nects shall be readily accessible to the attendant. [30A:6.7.1]


70-538


ARTICLE 515 — BULK STORAGE PLANTS


(C) Unattended Self-Service Motor Fuel Dispensing Facili-
ties. At unattended motor fuel dispensing facilities, the devices
or disconnects shall be readily accessible to patrons and at least
one additional device or disconnect shall be readily accessible
to each group of dispensing devices on an individual island.
[30A:6.7.2]


514.13 Provisions for Maintenance and Service of Dispens-
ing Equipment. Each dispensing device shall be provided
with a means to remove all external voltage sources, including
power, communications, data, and video circuits and including
feedback, during periods of maintenance and service of the dis-
pensing equipment. The location of this means shall be permit-
ted to be other than inside or adjacent to the dispensing device.
The means shall be capable of being locked in the open position
in accordance with 110.25.


514.16 Grounding and Bonding. All metal raceways, the
metal armor or metallic sheath on cables, and all non—current-
carrying metal parts of fixed and portable electrical equipment,
regardless of voltage, shall be grounded and bonded. Ground-
ing and bonding in Class I locations shall comply with 501.30.


ARTICLE 515
Bulk Storage Plants


A 515.1 Scope. This article covers a property or portion of a
property where flammable liquids are received by tank vessel,
pipelines, tank car, or tank vehicle and are stored or blended in
bulk for the purpose of distributing such liquids by tank vessel,
pipeline, tank car, tank vehicle, portable tank, or container.


Informational Note: See NFPA 30-2021, Flammable and
Combustible Liguids Code, for extracted text that is fol-
lowed by a reference in brackets. Only editorial changes
were made to the extracted text to make it consistent with
this Code.


N 515.2 Other Articles. In addition to the requirements of this
article, bulk storage plants shall comply with Table 515.2, as
applicable, except as modified by this article.


N Table 515.2 Other Articles


Division Classified Zone Classified

Requirement Locations Locations

Arca 500.5, 500.6 505.5, 505.6, 505.7
classification
Equipment Part III of 501, 505.8, 505.9,
500.7, 500.8, 501.5 505.20, 505.22
Wiring Part II of 501 505.15, 505.16,
505.17, 505.18,
505.19, 505.26,
505.30
2025 California Electrical Code


о


ARTICLE 515 — BULK STORAGE PLANTS 515.3


A 515.3 Classified Locations. Where the term “Class I” is used not extend beyond a floor, wall, roof, or other solid partition
with respect to Zone classifications within this article of the that has no communicating openings.
Code, it shall apply to Zone 0, Zone 1, and Zone 2 designations. Where the installation does not meet the requirements f
Informational Note No. 1: The term “Class I” was origi- in Table 515.3, the authority having jurisdiction shall have the
nally included as a prefix to Zone 0, Zone 1, and Zone 2 authority to classify the extent of the classified space.


locations and references as an identifier for flammable Inf ional Note No. 2: See NFPA 30, Fl brand
gases, vapors, or liquids to differentiate from Class II and Combustible Liquids Code, Chapter 5 for i eve cleft
Class III locations. Zone 0, Zone 1, and Zone 2 only apply ions listed in Table 5153 eem b d co die 3
to flammable gases, vapors, or liquids so the "Class I” that the insulation ait the аброй аа р im


prefix is redundant and has been deleted, except for text

that is extracted from other documents or to remain con-

sistent throughout this article.

Table 515.3 shall be applied where Class I flammable liquids Informational Note No. 4: See NFPA 30, Flammable and
are stored, handled, or dispensed and shall be used to delineate Combustible Liquids Code, Section 7.3, for additional
and classify bulk storage plants. The classified location shall information.


Informational Note No. 3: See 514.3(C) through (E) for
gasoline dispensing stations in marinas and boatyards.


A Table 515.3 Electrical Area Classifications


Location Division Zone Extent of Classified Area


Indoor equipment installed where flammable 1 O The entire area associated with such equipment where
vapor-air mixtures can exist under normal flammable gases or vapors are present continuously or
operation (see Informational Note) for long periods of time

1 1 Area within 1.5 m (5 ft) of any edge of such equipment,
extending in all directions
2 2 Area between 1.5 m and 2.5 m (5 ft and 8 ft) of any edge of


e such equipment, extending in all directions; also, space up


to 900 mm (3 ft) above floor or grade level within 1,5 m to
7.5 m (5 ft to 25 ft) horizontally from any edge of such
jwipment!
Outdoor equipment installed where flammable 1 0 The entire area associated with such equipment where
vapor-air mixtures can exist under normal flammable gases or vapors are present continuously or
operation for long periods of time
1 1 Area within 900 mm (3 ft) of апу edge of such equipment,
extending in all directions
2 2 Area between 900 mm (3 ft) and 2.5 m (8 ft) of any edge of such
equipment, extending in all directions; also, space up to 900 mm
(3 ft) above floor or grade level within 900 mm to 3.0 m (3 ft to
10 ft) horizontally from any edge of such equipment


Tank storage installations inside buildings 1 1 All equipment located below grade level

2 2 Anyequipment located at or above grade level
1

1


0 Inside fixed roof tank
1 Area inside dike where dike height is greater than the distance
from the tank to the dike for more than 50 percent of the


Tank — aboveground, fixed roof


tank circumference
2 2 Within 3.0 m (10 ft) from shell, ends, or roof of tank; also, area
inside dike to level of top of dike wall
1 O Area inside of vent piping or opening
1 1 Within 1.5 m (5 ft) of open end of vent, extending in all
directions
2 2 Area between 1.5 m and 3.0 m (5 ft and 10 ft) from open end of
vent, extending in all directions
Tank — aboveground, floating roof
With fixed outer roof 1 0 Area between the floating and fixed roof sections and within
the shell
With no fixed outer roof 1 1 Area above the floating roof and within the shell.
& Tank vault — interior 1 1 Entire interior volume, if Class I liquids are stored within


(continues)


2025 California Electrical Code 70-539


5153 ARTICLE 515 — BULK STORAGE PLANTS


A Table 515.3 Continued


Location Division Zone Extent of Classified Area
‘Underground tank fill opening 1 1 Any pit, box, or space below grade level, if any part is within a
Division 1 or 2, or Zone 1 or 2 classified location
2 2 Up to 450 mm (18 in.) above grade level within a horizontal


radius of 3.0 m (10 ft) from a loose fill connection, and
within a horizontal radius of 1.5 m (5 ft) from a tight fill


connection
Vent — discharging upward 1 0 Area inside of vent piping or opening
1 1 Within 900 mm (3 ft) of open end of vent, extending in all
directions
2 2 Area between 900 mm and 1.5 m (3 ft and 5 ft) of open end of vent,
extending in all directions
Drum and container filling — outdoors 1 0 Area inside the drum or container
or indoors
1 1 Within 900 mm (3 ft) of vent and fill openings, extending in
all directions
2 2 Area between 900 mm and 1.5 т (3 ft and 5 ft) from vent or fill


opening, extending in all directions; also, up to 450 mm (18 in.)
above floor or grade level within a horizontal radius of 3.0 m
(10 ft) from vent or fill opening


Pumps, bleeders, withdrawal fittings

Indoor 2 2 Within 1.5 m (5 ft) of any edge of such devices, extending in
all directions; also, up to 900 mm (3 ft) above floor or grade
level within 7.5 m (25 ft) horizontally from any edge of such
devices

Outdoor 2 2 Within 900 mm (3 ft) of any edge of such devices, extending
in all directions. Also, up to 450 mm (18 in.) above grade
level within 3.0 m (10 ft) horizontally from any edge of such


devices
Pits and sumps
Without mechanical ventilation 1 1 Entire area within a pit or sump if any part is within a Division 1
or 2 or Zone 1 or 2 classified location
With adequate mechanical ventilation 2 2 Entire area within a pit or sump if any part is within a Division 1
or 2 or Zone 1 or 2 classified location
Containing valves, fittings, or piping, and not within a 2 2 Entire pit or sump
Division 1 or 2 or Zone | or 2 classified location
Drainage ditches, separators, impounding basins
Outdoor 2 2 Area up to 450 mm (18 in.) above ditch, separator, or basin; also,
area up to 450 mm (18 in.) above grade within 4.5 m (15 ft)
horizontally from any edge
Indoor Same as pits and sumps
‘Tank vehicle and tank car?
Loading through open dome 1 0 Area inside of the tank
1 1 Within 900 mm (3 ft) of edge of dome, extending in all
directions
2 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from edge of
dome, extending in all directions
Loading through bottom connections with 1 0 Area inside of the tank.
atmospheric venting 1 1 Within 900 mm (3 ft) of point of venting to atmosphere, extending
in all directions
2 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from point of
venting to atmosphere, extending in all directions; also, up to
450 mm (18 in.) above grade within a horizontal radius of 3.0 m
(10 ft) from point of loading connection
Loading through closed dome with atmospheric 1 1 Within 900 mm (3 ft) of open end of vent, extending in all
venting directions
2 2 Area between 900 mm and 4.5 m (3 ft and 15 ft) from open end of
vent, extending in all directions; also, within 900 mm (3 ft) of
edge of dome, extending in all directions
(continues)


70-540 2025 California Electrical Code


9


ARTICLE 515 — BULK STORAGE PLANTS. 515.3


A Table 515.3 Continued


Locatlon Division Zone Extent of Classified Area

Loading through closed dome with vapor control 2 2 Within 900 mm (3 ft) of point of connection of both fill and vapor
lines extending in all directions

Bottom loading with vapor control or any bottom 2 2 Within 900 mm (3 ft) of point of connections, extending in

unloading all directions; also up to 450 mm (18 in.) above grade

within a horizontal radius of 3.0 m (10 ft) from point of
connections

Storage and repair garage for tank vehicles 1 1 All pits or spaces below floor level

2 2 Area up to 450 mm (18 in.) above floor or grade level for entire

st or

Garages for other than tank vehicles Unclassified If there is any opening to these rooms within the extent of


an outdoor classified location, the entire room shall be
classified the same as the area classification at the point


of the Ь
Outdoor drum storage Unclassified
Inside rooms or storage lockers used for the 2 2 Entire room or locker
st of Class I liquids
Indoor warehousing where there is no flammable Unclassified If there is any opening to these rooms within the extent of an indoor
liquid transfer classified location, the classified location shall extend through
the opening to the same extent as if the wall, curb, or partition
did not exist.
Office and rest rooms Unclassified If there is any opening to these rooms within the extent of an indoor


classified location, the room shall be classified the same as if the
wall, curb, or partition did not exist,
Piers and wharves See Figure 515.3.


"The release of Class I liquids can generate vapors to the extent that the entire building, and possibly an area surrounding it, should be considered a Class I,


Division 2 or Zone 2 location.
A 2When classifying extent of area, consideration shall be given to the fact that tank cars or tank vehicles can be spotted at varying points. Therefore, the extremities
of the loading or unloading positions shall be used. [30:Table 7.3.3]


‘Open sump in deck for
draining lines and hose


Key:
ьа: Zosin [_]Nonciassites


Notes:
(1) For SI units, 1 in, = 25mm; 1 = 0.3 m.

(2) The "source of vapor is the operating envelope and stored
position of the outboard flange connection of the loading arm


(or hose).
(3) The berth area adjacent to tanker and barge cargo tanks is to
be Division 2 to the following extent:
(а) 25 ft (7.6 m) horizontally in all directions on the pler side
from the portion of the hull containing cargo tanks.
(b) From the water level to 25 ft (7.6 m) above the cargo tanks
at thelr highest |
(4) Additional cations can be classified as required by the
presence of other sources of flammable liquids on the berth, or by
Coast Guard or other regulations.


анонс
П 2
591—4 É


FIGURE 515.3 Area Classification for a Marine Terminal Handling Flammable Liquids. [30:Figure 29.3.22]


2025 California Electrical Code 70-541


5154


A 515.4 Wiring and Equipment Located in Hazardous (Clas-
sified) Locations, All electrical wiring and equipment within
the hazardous (classified) locations specified in 515.3 shall
comply with the applicable requirements of Table 515.2.


515.7 Wiring and Equipment Above Hazardous (Classi-
fied) Locations.


A (A) Fixed Wiring. All fixed wiring above hazardous (classi-
fied) locations shall comply with 501.10(B) or 505.15(C), as
applicable.


A (B) Fixed Equipment. Fixed equipment that might produce
arcs, sparks, or particles of hot metal, such as lamps and lam-
pholders for fixed lighting, cutouts, switches, receptacles,
motors, or other equipment having make-and-break or sliding
contacts, shall be of the totally enclosed type or be constructed
to prevent the escape of sparks or hot metal particles.


А (C) Portable Luminaires or Other Utilization Equipment.
Portable luminaires or other utilization equipment and their flex-
ible cords shall comply with Part III of Article 501 or 505.17 for
the class of location above which they are connected or used.


515.8 Underground Wiring.


А (A) Wiring Method. Underground wiring shall be installed
in threaded rigid metal conduit or threaded steel intermediate
metal conduit or, where buried under not less than 600 mm
(2 ft) of cover, shall be permitted in PVC conduit, RTRC con-
duit, or a listed cable. Where PVC conduit or RTRC conduit is
used, threaded rigid metal conduit or threaded steel intermedi-
ate metal conduit shall be used for not less than the last 600 mm
(2 ft) of the conduit run to the conduit point of emergence from
the underground location or to the point of connection to an
aboveground raceway. Where cable is used, it shall be enclosed
in threaded rigid metal conduit or threaded steel intermediate
metal conduit from the point of lowest buried cable level to the
point of connection to the aboveground raceway.


(B) Insulation. Conductor insulation shall comply with 501.20.


А (C) Nonmetallic Wiring. Where PVC conduit, RTRC con-
duit, or cable with a nonmetallic sheath is used, an equipment
grounding conductor shall be included to provide for electrical
continuity of the raceway system and for grounding of non-
current-carrying metal parts.

515.9 Sealing. Sealing requirements shall apply to horizontal as
well as to vertical boundaries of the defined Class I locations. Bur-
ied raceways and cables under defined Class I locations shall be
considered to be within a Class I, Division 1 or Zone 1 location.

515.10 Special Equipment — Motor Fuel Dispensers. In
addition to the requirements of this article, dispensers for gaso-
line or other volatile flammable liquids or liquified flammable
gases shall comply with the requirements for motor fuel dispens-
ing facilities, as applicable, except as modified by this article.

А 515.16 Grounding and Bonding. All metal raceways, the metal
armor or metallic sheath on cables, and all non—current-carrying


70-542


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


metal parts of fixed or portable electrical equipment, regardless
of voltage, shall be grounded and bonded.


Grounding and bonding in Class I locations shall comply
with 501.30 for Class I, Division 1 and 2 locations and 505.30
for Zone 0, 1, and 2 locations.


Informational Note: See NFPA 30, Flammable and Com-
bustible Liquids Code, 6.5.4, for information on ground-
ing for static protection.


ARTICLE 516
Spray Application, Dipping, Coating,
and Printing Processes Using Flammable
or Combustible Materials


Part I. General


А 516.1 Scope. This article covers the regular or frequent applica-
tion of flammable liquids, combustible liquids, and combustible
powders by spray operations and the application of flammable
liquids or combustible liquids at temperatures above their flash-
point by spraying, dipping, coating, printing, or other means,


Informational Note No. 1: See NFPA 33-2021, Standard
for Spray Application Using Flammable or Combustible
Materials, or NFPA 34-2021, Standard for Dipping, Coat-
ing, and Printing Processes Using Flammable or Com-
bustible Liquids, for extracted text that is followed by a
reference in brackets. Only editorial changes were made
to the extracted text to make it consistent with this Code.

Informational Note No. 2: See NFPA 91, Standard for
Exhaust Systems for Air Conveying of Vapors, Gases, Mists,
and Particulate Solids, for information regarding ventilation,

N 516.2 Other Articles. In addition to the requirements of this
article, spray application, dipping, coating, and printing pro-
cesses using flammable or combustible materials shall comply
with Table 516.2, as applicable, except as modified by this article.


N Table 516.2 Other Articles


Division Classified Zone Classified
Requirement Locations Locations
Area 500.5, 500.6 505.5, 505.6, 505.7,
classification 506.5, 506.6, 506.7
Equipment 500.7, 500.8, 501.5, — 505,8, 505.9, 505.20,
502.5, 502.6, Part Ш 505.22, 506.8, 506.9
of 501, Part Ш of 502
Wiring Part П of 501, PartII 505.15, 505.16,
of 502 505.17, 505.18,


505.19, 505.26,

505.30, 506.15,

506.17, 506.20,
506.30


2025 California Electrical Code


О


о


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


516.3 Class I Locations. Where the term Class / is used with
respect to Zone classifications within this article of the Code, it
shall apply to Zone 0, Zone 1, and Zone 2 designations.


Informational Note: The term Class I was originally
included as a prefix to Zone 0, Zone 1, and Zone 2
locations and references as an identifier for flammable
gases, vapors, or liquids to differentiate from Class II and
Class III locations. Zone 0, Zone 1, and Zone 2 only apply
to flammable gases, vapors, or liquids so the Class J pre-
fix is redundant and has been deleted, except for text that
is extracted from other documents or to remain consistent
throughout this article.


Part П. Open Containers


A 516.4 Area Classification. Area classification for open con-
tainers, supply containers, waste containers, spray gun cleaners,
and solvent distillation units that contain Class I liquids and
are located in ventilated areas shall be in accordance with the
following:


(1) The area within 915 mm (3 ft) in all directions from any

such container or equipment and extending to the floor or

grade level shall be classified as Class I, Division 1 or Zone

1, whichever is applicable. [33:6.5.5.1(1)]

The area extending 610 mm (2 ft) beyond the Division 1 or

Zone 1 location shall be classified as Class I, Division 2 or

Zone 2, whichever is applicable. [33:6.5.5.1(2)]

(3) The area extending 1525 mm (5 ft) horizontally beyond
the area described in 516.4(2) up to a height of 460 mm
(18 in.) above the floor or grade level shall be classified
as Class I, Division 2 or Zone 2, whichever is applicable.
[33:6.5.5.1(3)]

(4) The area inside any tank or container shall be classified
as Class I, Division 1 or Zone 0, whichever is applicable.
[33:6.5.5.1(4)]

(5) Sumps, pits, or belowgrade channels within 3.05 m (10 ft)
horizontally of a vapor source shall be classified as Class I,
Division 1 or Zone 1. If the sump, pit, or channel extends
beyond 3.05 m (10 ft) from the vapor source, it shall be
provided with a vapor stop or be classified as Class I, Divi-
sion 1 or Zone 1 for its entire length.


(2


For the purposes of electrical area classification, the Divi-
sion system and the Zone system shall not be intermixed for any
given source of release. [33:6.2.3]


Electrical wiring and utilization equipment installed in
these areas shall be suitable for the location, as shown in Fig-
ure 516.4. [33:6.5.5.2]


Part III. Spray Application Processes


516.5 Area Classification. For spray application processes,
the area classification is based on quantities of flammable
vapors, combustible mists, residues, dusts, or deposits that are


2025 California Electrical Code


fm Се 1, Division 1 or Zone 0
(e.g., vapor space in container)


[Г] Class |, Division 1 or Zone 1
[ZZA Class |, Division 2 or Zone 2


FIGURE 516.4 Electrical Area Classification for Class I Liquid

Operations Around Open Containers, Supply Containers, Waste
Containers, Spray Gun Cleaners, and Solvent Distillation Units.
[33:Figure 6.5.5.2]


present or might be present in quantities sufficient to produce
ignitable or explosive mixtures with air.


(A) Zone Classification of Locations.


(1) Classification of Locations. The Zone system of electri-
cal area classification shall be applied as follows:


(1) The inside of closed containers or vessels shall be consid-
ered a Class I, Zone 0 location.

(2) А Class I, Division 1 location shall be permitted to be alter-
natively classified as a Class I, Zone 1 location.

(3) A Class I, Division 2 location shall be permitted to be alter-
natively classified as a Class I, Zone 2 location,

(4) A Class II, Division 1 location shall be permitted to be
alternatively classified as a Zone 21 location.

(5) A Class II, Division 2 location shall be permitted to be
alternatively classified as a Zone 22 location. [33:6.2.2]


(2) Classification Systems. For the purposes of electrical area
classification, the Division system and the Zone system shall
not be intermixed for any given source of release. [33:6.2.3]


In instances of areas within the same facility classified sepa-
rately, Class I, Zone 2 locations shall be permitted to abut, but
not overlap, Class I, Division 2 locations. Class I, Zone 0 or
Zone 1 locations shall not abut Class I, Division 1 or Division
2 locations. [33:6.2.4]

(3) Equipment. Open flames, spark-producing equipment or
processes, and equipment whose exposed surfaces exceed the
autoignition temperature of the material being sprayed shall not
be located in a spray area or in any surrounding area that is clas-
sified as Division 2, Zone 2, or Zone 22. [33:6.2.5]

Exception: This requirement shall not apply to drying, curing,
or fusing apparatus.


70-543


516.5


Any utilization equipment or apparatus that is capable of
producing sparks or particles of hot metal and that is located
above or adjacent to either the spray area or the surrounding
Division 2, Zone 2, or Zone 22 areas shall be of the totally
enclosed type or shall be constructed to prevent the escape of
sparks or particles of hot metal. [33:6.2.6]


A (B) Class I, Division 1 or Class I, Zone 0 Locations. The
interior of any open or closed container or vessel of a flam-
mable liquid shall be considered Class I, Division 1, or Class I,
Zone 0, as applicable.


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
Chapter 6, for additional information.
(C) Class I, Division 1; Class I, Zone 1; Class II, Division 1;
or Zone 21 Locations, The following spaces shall be consid-
ered Class I, Division 1; Class I, Zone 1; Class II, Division 1; or
Zone 21 locations, as applicable:


(1) The interior of spray booths and rooms except as specifi-
cally provided in 516.5(D).

(2) The interior of exhaust ducts.

(3) Any area in the direct path of spray operations.

(4) Sumps, pits, or below grade channels within 7620 mm (25 ft)
horizontally of a vapor source. If the sump, pit, or channel
extends beyond 7620 mm (25 ft) from the vapor source, it
shall be provided with a vapor stop or it shall be classified as
Class I, Division 1 for its entire length. [34:6.4.1]

(5) All space in all directions outside of but within 900 mm (3 ft)
of open containers, supply containers, spray gun cleaners,
and solvent distillation units containing flammable liquids.

(6) For limited finishing workstations, the area inside the cur-
tains or partitions. [See Figure 516.5(D)(5).]


(D) Class I, Division 2; Class I, Zone 2; Class II, Division 2;
or Zone 22 Locations. The spaces listed in 516.5(D)(1)
through (D)(5) shall be considered Class I, Division 2; Class I,
Zone 2; Class II, Division 2; or Zone 22 as applicable.


(1) Unenclosed Spray Processes. Electrical wiring and utiliza-
tion equipment located outside but within 6100 mm (20 ft) hori-
zontally and 3050 mm (10 ft) vertically of an enclosed spray area
and not separated from the spray area by partitions extending to the
boundaries of the area designated as Division 2, Zone 2 or Zone
22 in Figure 516.5(D)(1) shall be suitable for Class I, Division 2;
Class I, Zone 2; Class II, Division 2; or Zone 22 locations, which-
ever is applicable. [33:6.5.1] [See Figure 516.5(0)(1).]


(2) Closed-Top, Open-Face, and Open-Front Spray Booths
and Spray Rooms. If spray application operations are con-
ducted within a closed-top, open-face, or open-front booth or
room, as shown in Figure 516.5(D)(2), any electrical wiring
or utilization equipment located outside of the booth or room
but within 915 mm (3 ft) of any opening shall be suitable for
Class I, Division 2; Class I, Zone 2; Class II, Division 2; or
Zone 22 locations, whichever is applicable. The Class I, Divi-
sion 2; Class I, Zone 2; Class II, Division 2; or Zone 22 locations


70-544


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES.


(om Spray aroa
Г 7
FRONT (ELEVATION)


Class |, Division 1; Class |, Zone 1;
Class II, Division 1; or Zone 21


Z Class |, Division 2; Class |, Zone 2;

ZA Class Il, Division 2; or Zone 22°

FIGURE 516.5(D)(1) Electrical Area Classification for Unenclosed
Spray Areas. [33:Figure 6.5.1]


915 тт


(3 ft radius 915 mm (3 ft) radius.


915 mm (3 ft) radius


915mm
(3 ft) radius


915 mm (3 ft) radius


915mm — gismm
(3f) radius үзу radius


FIGURE 516.5(D)(2) Class I, Division 2; Class I, Zone 2;
Class II, Division 2; or Zone 22 Locations Adjacent to a
Closed Top, Open Face, or Open Front Spray Booth or Room,
[33:Figure 6.5.2(a)]


shown in Figure 516.5(D)(2) shall extend from the edges of the
open face or open front of the booth or room.


(3) Open-Top Spray Booths. For spraying operations con-
ducted within an open top spray booth, the space 915 mm (3 ft)
vertically above the booth and within 915 mm (3 ft) of other
booth openings shall be considered Class I, Division 2; Class I,
Zone 2; Class II, Division 2; or Zone 22 whichever is appli-
cable. [33:6.5.3]


2025 California Electrical Code


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


516.5


(4) Enclosed Spray Booths and Spray Rooms. For spray A (5) Limited Finishing Workstations.


application operations confined to an enclosed spray booth or
room, electrical area classification shall be as follows:


(1) Thearea within 915 mm (3 ft) of any opening shall be clas-
sified as Class I, Division 2; Class I, Zone 2; Class II, Divi-
sion 2; or Zone 22 locations, whichever is applicable, as
shown in Figure 516.5(D)(4).

(2) Where automated spray application equipment is used, the
area outside the access doors shall be unclassified provided
the door interlock prevents the spray application operations
when the door is open.

(3) Where exhaust air is permitted to be recirculated, both of
the following shall apply:

a. The interior of any recirculation path from the second-
ary particulate filters up to and including the air sup-
ply plenum shall be classified as Class I, Division 2;
Class I, Zone 2; Class II, Division 2; or Zone 22 loca-
tions, whichever is applicable.

b. The interior of fresh air supply ducts shall be
unclassified.

(4) Where exhaust air is not recirculated, the interior of fresh
air supply ducts and fresh air supply plenums shall be
unclassified,


[33:6.5.4]
Extent of Class |, Division 2;
915mm | :
(3 ft) radius. \ куы 2; Class II, Division 2; ог


915mm
(3 ft) radius


^ (3 ft) radius
TOP VIEW AT CEILING LEVEL 915 mm (3 fi) radius

915 тт 915mm
(3 ft) radius (3 ft) radius


spray operations
See 6.5.4(2)


fr^ FIGURE 516.5(D)(4) Class I, Division 2; Class I, Zone 2;


Class II, Division 2; or Zone 22 Locations Adjacent to an
Enclosed Spray Booth or Spray Room. [33:Figure 6.5.4]


2025 California Electrical Code


(a) For limited finishing workstations, the area inside the
915 mm (3 ft) space horizontally and vertically beyond the
volume enclosed by the outside surface of the curtains or parti-
tions shall be classified as Class I, Division 2; Class I, Zone 2;
Class II, Division 2; or Zone 22, as shown in Figure 516.5(D)(5).

(b) A limited finishing workstation shall be designed and
constructed to have all of the following:

(1) A dedicated make-up air supply

(2) Curtains or partitions that are noncombustible or limited
combustible

(3) A dedicated mechanical exhaust and filtration system

(4) An approved automatic extinguishing system
[33:14.3.1]


Informational Note: See NFPA 701, Standard Methods of
Fire Tests for Flame Propagation of Textiles and Films, for
information on limited combustible curtains or partitions.

(c) The amount of material sprayed in a limited finishing
workstation shall not exceed 3.8 L (1 gal) in any 8-hour period.
[33:14.3.2]

(d) Curtains or partitions shall be fully closed during any
spray operations. [33:14.3.4]

(e) The equipment within the limited finishing worksta-
tion shall be interlocked such that the spray application equip-
ment cannot be operated unless the exhaust ventilation system
is operating and functioning properly and spray application is
automatically stopped if the exhaust ventilation system fails.

(f) Any limited finishing workstation used for spray applica-
tion operations shall not be used for any operation that is capable
of producing sparks or particles of hot metal or for operations that
involve open flames or electrical utilization equipment capable of
producing sparks or particles of hot metal, [33:14.3.6]

(g) Where industrial air heaters are used to elevate the air
temperature for drying, curing, or fusing operations, a high
limit switch shall be provided to automatically shut off the
drying apparatus if the air temperature in the limited finish-
ing workstation exceeds the maximum discharge-air tempera-
ture allowed by the standard that the heater is listed to or 93°C
(200°F), whichever is less. [33:14.3.7.1]

(h) A means shall be provided to show that the limited fin-
ishing workstation is in the drying or curing mode of operation
and that the limited finishing workstation is to be unoccupied.
[33:14.3.7 2]

() Any containers of flammable or combustible liquids
shall be removed from the limited finishing workstation before
the drying apparatus is energized. [33:14.3.7.3]

(j) Portable spot-drying, curing, or fusion apparatus shall
be permitted to be used in a limited finishing workstation, pro-
vided that it is not located within the hazardous (classified)
location defined in 14.3.5 of NFPA 33 when spray application
operations are being conducted. [33:14.3.8]

(k) Recirculation of exhaust air shall be permitted when the
provisions of 516.5(D)(4)(3) are both met. [33:14.3.9]


70-545


516.6


Dedicated mechanical
‘exhaust system


Extent of Class I, Division 2; “^1.
Class |, Zone 2; Class I,
Division 2 area; or Zone 22


Г
Г


А


SIDE ELEVATION


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


END ELEVATION


A FIGURE 516.5(D)(5) Class I, Division 2; Class I, Zone 2; Class II, Division 2; or Zone 22 Locations


Adjacent to a Limited Finishing Workstation. [33:Figure 14,3.6.1]


516.6 Wiring and Equipment in Class I Locations,


(A) Wiring and Equipment — Vapors. All electrical wir-
ing and equipment within the hazardous (classified) locations
(containing vapor only — not residues) defined in 516.5 shall
comply with the requirements of Part II and Part Ш of Article
501 or with 505.17 through 505.30, as applicable.


(B) Wiring and Equipment — Vapors and Residues. Unless
specifically listed for locations containing deposits of dangerous
quantities of flammable or combustible vapors, mists, residues,
dusts, or deposits (as applicable), there shall be no electrical
equipment in any spray area as herein defined whereon deposits
of combustible residue could readily accumulate, except wir-
ing in rigid metal conduit, intermediate metal conduit, Type MI
cable, or in metal boxes or fittings containing no taps, splices,
or terminal connections. [33:6.4.2]


70-546


(C) Illumination. Luminaires shall be permitted to be
installed as follows:


(1) Luminaires, like that shown in Figure 516.6(C)(1), that are
attached to the walls or ceiling of a spray area but that are
outside any classified area and are separated from the spray
area by glass panels shall be suitable for use in unclassified
locations. Such fixtures shall be serviced from outside the
spray area. [33:6.6.1]

Luminaires, like that shown in Figure 516.6(C)(1), that are
attached to the walls or ceiling of a spray area; that are sepa-
rated from the spray area by glass panels and that are located
within a Class I, Division 2; a Class I, Zone 2; a Class II,
Division 2; or a Zone 22 location shall be suitable for such
location. Such fixtures shall be serviced from outside the
spray area. [33:6.6.2]


(2)


2025 California Electrical Code


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES 516.6


Removable panel


A FIGURE 516.6(C)(1) Example of a Luminaire Mounted
Outside the Spray Area and Serviced from Outside


the Spray Area. [33:Figure 6.6.1.1]
Exterior of | interior of
Spray area | spray area
i


c


€


c


Cover


‹


Fixture mounted behind


Spray area,
wall or ceiling


A FIGURE 516.6(C)(2) Example of Luminaires That Are Integral
a Parts of the Spray Area and That Are Serviced from Inside the


Spray Area. [33:Figure 6.6.3.1]


2025 California Electrical Code


(3) Luminaires, like that shown in Figure 516.6(C)(2), that are
an integral part of the walls or ceiling of a spray area shall be
permitted to be separated from the spray area by glass panels
that are an integral part of the fixture. Such fixtures shall be
listed for use in Class I, Division 2; Class I, Zone 2; Class II,
Division 2; or Zone 22 locations, whichever is applicable,
and also shall be listed for accumulations of deposits of
combustible residues. Such fixtures shall be permitted to be
serviced from inside the spray area. [33:6.6.3]

(4) Glass panels used to separate luminaires from the spray
area or that are an integral part of the luminaire shall meet
the following requirements:

a. Panels for luminaires or for observation shall be of heat-
treated glass, laminated glass, wired glass, or hammered-
wired glass and shall be sealed to confine vapors, mists,
residues, dusts, and deposits to the spray area. [33:5.5.1]


Exception to a.: Listed spray booth assemblies that have vision
panels constructed of other materials shall be permitted.


b. Panels for luminaires shall be separated from the lumi-
naire to prevent the surface temperature of the panel
from exceeding 93°С (200°F). [33:5.5.2]

c. The panel frame and method of attachment shall be
designed to not fail under fire exposure before the
vision panel fails. [33:5.5.3]


(D) Portable Equipment. Portable electric luminaires or
other utilization equipment shall not be used in a spray area
during spray operations.


Exception No. 1: Where portable electric luminaires are required
for operations in spaces not readily illuminated by fixed lighting
within the spraying area, they shall be of the type identified for
Class I, Division 1 or Class 1, Zone 1 locations where readily
ignitible residues could be present. [33:6.9 Exception]


Exception No. 2: Where portable electric drying apparatus is
used in spray booths and the following requirements are met:


(1) The apparatus and its electrical connections are not located
within the spray enclosure during spray operations.

(2) Electrical equipment within 450 mm (18 in.) of the floor is
identified for Class I, Division 2 or Class I, Zone 2 locations.

(3) All metallic parts of the drying apparatus are electrically
bonded and grounded.

(4) Interlocks are provided to prevent the operation of spray
equipment while drying apparatus is within the spray enclo-
sure, to allow for a 3-minute purge of the enclosure before
energizing the drying apparatus and to shut off drying appa-
ratus on failure of ventilation system.


A (E) Electrostatic Equipment. Electrostatic spraying or
detearing equipment shall be installed and used only as pro-


vided in 516.10.


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
for additional information.


70-547


516.7


(Е) Static Electric Discharges. All persons and all electri-
cally conductive objects, including any metal parts of the process
equipment or apparatus, containers of material, exhaust ducts,
and piping systems that convey flammable or combustible liq-
uids, shall be electrically grounded. [34:6.8.1]


516.7 Wiring and Equipment Not Within Hazardous (Clas-
sified) Locations.

(A) Wiring. All fixed wiring above hazardous (classified)
locations shall be permitted to be one or more of the following:


(1) Rigid metal conduit (RMC) or intermediate metal conduit
(IMC) with listed threaded or threadless fittings,or electri-
cal metallic tubing (EMT) with listed fittings.

(2) Rigid polyvinyl chloride conduit (PVC), reinforced ther-
mosetting resin conduit (RTRC), or electrical nonmetallic
tubing (ENT).

(3) Type MC cable, Type TC cable, or Type TC-ER cable,
including installation in cable trays, terminated with listed
fittings. Type TC-ER cable shall include an equipment
grounding conductor (EGC) in addition to any drain wire.

(4) Type MI cable terminated with listed fittings and installed
and supported to avoid tensile stress.

(5) Type PLTC cableor Type PLTC-ER cable used in Class 2
or Class 3 circuits. Type PLTC-ER cable shall include an
equipment grounding conductor (EGC) in addition to any
drain wire.

(6) Type ITC cableor Type ITC-ER cable in accordance with
335.4 and 335.5 and terminated with listed fittings. Type ITC-
ER cable shall include an БОС in addition to any drain wire.

(7) Cellular metal raceways supplying ceiling outlets or as
extensions to the area below the floor of a hazardous (clas-
sified) location. If cellular metal raceways are used, they
shall not have connections leading into or passing through
the hazardous (classified) location unless suitable seals are
provided.

A (B) Equipment. Equipment that could produce arcs, sparks,
or particles of hot metal, such as lamps and lampholders for
fixed lighting, cutouts, switches, receptacles, motors, or other
equipment having make-and-break or sliding contacts, where
installed above a classified location or above a location where
freshly finished goods are handled, shall be of the totally
enclosed type or be constructed to prevent the escape of sparks
or hot metal particles.


516.10 Special Equipment.


(A) Fixed Electrostatic Equipment. This section shall apply
to any equipment using electrostatically charged elements for
the atomization, charging, and/or precipitation of hazardous
materials for coatings on articles or for other similar purposes
in which the charging or atomizing device is attached to a
mechanical support or manipulator, including robotic devices.
This section shall not apply to devices that are held or manipu-
lated by hand. Where robot or programming procedures involve
manual manipulation of the robot arm while spraying with the


70-548


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


high voltage on, the requirements of 516.10(B) shall apply. The
installation of electrostatic spraying equipment shall comply
with the requirements of 516.10(A)(1) through (А)(10). Spray
equipment shall be listed. All automatic electrostatic equip-
ment systems shall comply with the requirements of 516.6(B)
through (D) and 516.6(F).


(1) Power and Control Equipment. Transformers, high-
voltage supplies, control apparatus, and all other electrical por-
tions of the equipment shall be installed outside of the Class I
location or be of a type identified for the location.


Exception: High-voltage grids, electrodes, electrostatic atom-
izing heads, and their connections shall be permitted within the
Class I location.


(2) Electrostatic Equipment. Electrodes and electrostatic
atomizing heads shall be adequately supported in permanent
locations and shall be effectively insulated from ground. Elec-
trodes and electrostatic atomizing heads that are permanently
attached to their bases, supports, reciprocators, or robots shall
be deemed to comply with this section.


(3) High-Voltage Leads. High-voltage leads shall be properly
insulated and protected from mechanical damage or exposure
to destructive chemicals. Any exposed element at high volt-
age shall be effectively and permanently supported on suitable
insulators and shall be effectively guarded against accidental
contact or grounding.


(4) Support of Goods. Goods being coated using this process
shall be supported on conveyors or hangers. The conveyors
or hangers shall be arranged (1) to ensure that the parts being
coated are electrically connected to ground with a resistance of
1 megohm or less and (2) to prevent parts from swinging.


(5) Automatic Controls. Electrostatic apparatus shall be
equipped with automatic means that will rapidly de-energize the
high-voltage elements under any of the following conditions:


(1) Stoppage of ventilating fans or failure of ventilating equip-
ment from any cause
(2) Stoppage of the conveyor carrying goods through the
high-voltage field unless stoppage is required by the spray
process
(3) Occurrence of excessive current leakage at any point in the
high-voltage system
(4) De-energizing the primary voltage input to the power supply
А (6) Grounding. All electrically conductive objects in the
spray area, except those objects required by the process to be at
high voltage, shall be adequately grounded. This requirement
shall apply to paint containers, wash cans, guards, hose connec-
tors, brackets, and any other electrically conductive objects or
devices in the area.
Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials;
NFPA 34, Standard for Dipping, Coating, and Printing
Processes Using Flammable or Combustible Liquids; and


2025 California Electrical Code


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


NFPA 77, Recommended Practice on Static Electricity,
for information on grounding and bonding for static elec-
tricity purposes.
(7) Isolation. Safeguards such as adequate booths, fencing,
railings, interlocks, or other means shall be placed about the
equipment or incorporated therein so that they, either by their
location, character, or both, ensure that a safe separation of the
process is maintained.
(8) Signs. Signs shall be conspicuously posted to convey the
following:


(1) Designate the process zone as dangerous with regard to fire
and accident

(2) Identify the grounding requirements for all electrically
conductive objects in the spray area

(3) Restrict access to qualified personnel only


(9) Insulators. All insulators shall be kept clean and dry.


(10) Other Than Nonincendive Equipment. Spray equip-
ment that cannot be classified as nonincendive shall comply
with 516.10(A)(10)(a) and (A)(10)(b).

(a) Conveyors, hangers, and application equipment shall
be arranged so that a minimum separation of at least twice
the sparking distance is maintained between the workpiece or
material being sprayed and electrodes, electrostatic atomizing
heads, or charged conductors. Warnings defining this safe dis-
tance shall be posted. [33:11.4.1]

(b) The equipment shall provide an automatic means of rap-
idly de-energizing the high-voltage elements in the event the
distance between the goods being painted and the electrodes
or electrostatic atomizing heads falls below that specified in
516.10(A)(10)(a). [33:11.3.8]


(B) Hand-Spraying Electrostatic Equipment. This section
shall apply to any equipment using electrostatically charged
elements for the atomization, charging, or precipitation of
flammable and combustible materials for coatings on articles,
or for other similar purposes in which the charging or atomizing
device is hand-held and manipulated during the spraying opera-
tion. Electrostatic hand-spraying equipment and devices used
in connection with paint-spraying operations shall be of listed
types and shall comply with 516.10(B)(1) through (B)(5).


(1) General. The high-voltage circuits shall be designed so
as not to produce a spark of sufficient intensity to ignite the
most readily ignitible of those vapor-air mixtures likely to be
encountered or result in appreciable shock hazard upon com-
ing in contact with a grounded object under all normal operat-
ing conditions. The electrostatically charged exposed elements
of the handgun shall be capable of being energized only by an
actuator that also controls the coating material supply.


(2) Power Equipment. Transformers, power packs, control
apparatus, and all other electrical portions of the equipment
shall be located outside of the Class I location or be identified
for the location.


2025 California Electrical Code


516.10


Exception: The handgun itself and its connections to the power
supply shall be permitted within the Class I location.


(3) Handle. The handle of the spraying gun shall be electrically
connected to ground by a conductive material and be constructed
so that the operator in normal operating position is in electrical
contact with the grounded handle with a resistance of not more
than 1 megohm to prevent buildup of a static charge on the opera-
tor's body. Signs indicating the necessity for grounding other per-
sons entering the spray area shall be conspicuously posted.


A (4) Electrostatic Equipment. All electrically conductive
objects in the spraying area, except those objects required by
the process to be at high voltage shall be electrically connected
to ground with a resistance of not more than 1 megohm. This
requirement shall apply to paint containers, wash cans, and any
other electrical conductive objects or devices in the area. The
equipment shall carry a prominent, permanently installed warn-
ing regarding the necessity for this grounding feature.


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials;
NFPA 34, Standard for Dipping, Coating, and Printing
Processes Using Flammable or Combustible Liquids; and
NEPA 77, Recommended Practice on Static Electricity,
for information on grounding and bonding for static elec-
tricity purposes.
(8) Support of Objects. Objects being painted shall be main-
tained in electrical contact with the conveyor or other grounded
support. Hooks shall be regularly cleaned to ensure adequate
grounding of 1 megohm or less. Areas of contact shall be sharp
points or knife edges where possible. Points of support of the
object shall be concealed from random spray where feasible,
and, where the objects being sprayed are supported from a con-
veyor, the point of attachment to the conveyor shall be located
so as to not collect spray material during normal operation,


(C) Powder Coating. This section shall apply to processes in
which combustible dry powders are applied. The hazards asso-
ciated with combustible dusts are present in such a process to a
degree, depending on the chemical composition of the material,
particle size, shape, and distribution.


A (1) Electrical Equipment and Sources of Ignition. Electrical
equipment and other sources of ignition shall comply with the
requirements of Part III of Article 502 or 506.20, as applicable.
Portable electric luminaires and other utilization equipment shall
not be used within a Class II location during operation of the fin-
ishing processes. Such luminaires or utilization equipment used
during cleaning or repairing operations shall be of a type identi-
fied for Class II, Division 1 locations and all exposed metal parts
shall be connected to an equipment grounding conductor.
Exception: Portable electric luminaires shall be of the type listed
for Class II, Division 1 locations where required for operations in
spaces not readily illuminated by fixed lighting within the spray-
ing area and where readily ignitible residues might be present.


70-549


516.16


(2) Fixed Electrostatic Spraying Equipment. The provi-
sions of 516.10(A) and 516.10(C)(1) shall apply to fixed elec-
trostatic spraying equipment.


(3) Electrostatic Hand-Spraying Equipment. The provi-
sions of 516.10(B) and 516.10(C)(1) shall apply to electrostatic
hand-spraying equipment.

A (4) Electrostatic Fluidized Beds. Electrostatic fluidized beds
and associated equipment shall be of identified types. The high-
voltage circuits shall be designed such that any discharge pro-
duced when the charging electrodes of the bed are approached
or contacted by a grounded object shall not be of sufficient
intensity to ignite any powder-air mixture likely to be encoun-
tered or to result in an appreciable shock hazard.

(a) Transformers, power packs, control apparatus, and all
other electrical portions of the equipment shall be located out-
side the powder-coating area or shall otherwise comply with the
requirements of 516.10(C)(1).


Exception: The charging electrodes and their connections to the
power supply shall be permitted within the powder-coating area.


(b) All electrically conductive objects within the powder-
coating area shall be adequately grounded. The powder-coating
equipment shall carry a prominent, permanently installed warn-
ing regarding the necessity for grounding these objects.


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials;
МЕРА 34, Standard for Dipping, Coating, and Printing
Processes Using Flammable or Combustible Liquids; and
NEPA 77, Recommended Practice on Static Electricity, for
information on grounding and bonding for static electricity
purposes.

(c) Objects being coated shall be maintained in electrical con-
tact (less than ] megohm) with the conveyor or other support
in order to ensure proper grounding. Hangers shall be regularly
cleaned to ensure effective electrical contact. Areas of electrical
contact shall be sharp points or knife edges where possible.

(d) The electrical equipment and compressed air supplies
shall be interlocked with a ventilation system so that the equip-
ment cannot be operated unless the ventilating fans are in oper-
ation. [33:Chapter 15]

516.16 Grounding. All metal raceways, the metal armors or
metallic sheath on cables, and all non-current-carrying metal
parts of fixed or portable electrical equipment, regardless of
voltage, shall be grounded and bonded. Grounding and bond-
ing shall comply with 501.30, 502.30, or 505.30, as applicable.


Part IV. Spray Application Operations in Membrane
Enclosures


A 516.18 Area Classification for Temporary Membrane
Enclosures. Electrical area classification shall be as follows:


(1) The area within the membrane enclosure shall be consid-
ered a Class I, Division 1 area, as shown in Figure 516.18.


70-550


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


(2) A 1.5 m (5 ft) zone outside of the membrane enclosure shall
be considered Class I, Division 2, as shown in Figure 516.18.


Informational Note No. 1: See NFPA 33, Standard for
Spray Application Using Flammable or Combustible
Materials, for information on occupancy, ventilation, fire
protection, and permitting for spray application opera-
tions in membrane enclosures. This document limits
spray application operations within both outdoor and
indoor temporary membrane enclosures, as well as use
and time constraints. The risks to people and property are
unique when spray painting within the confined spaces of
temporary membrane enclosures.

Informational Note No. 2: See NFPA 33, Standard for
Spray Application Using Flammable or Combustible
Materials, Section 18.6, for the limits of material used in
a vertical plane for membrane enclosures.

Informational Note No. 3: See NFPA 701, Standard
Methods of Fire Tests for Flame Propagation of Textiles
and Films, Test Method 2, for construction information.
Informational Note No. 4: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
18.32.1.1, for membrane installation beneath sprinklers.


Informational Note No. 5: See NFPA 13, Standard for the
Installation of Sprinkler Systems, 8.15.15, for informa-
tion on the protection of membrane structures.


516.23 Electrical and Other Sources of Ignition. Electri-
cal wiring and utilization equipment used within the classified
areas inside and outside of membrane enclosures during spray
painting shall be suitable for the location and shall comply with
all of the following:


(1) All power to the workpiece shall be removed during spray
painting.

(2) Workpieces shall be grounded.

(3) Spray paint equipment shall be grounded.

(4) Scaffolding shall be bonded to the workpiece and grounded
by an approved method.


Part V. Printing, Dipping, and Coating Processes


Д 516.29 Classification of Locations. Classification is based on
quantities of flammable vapors, combustible mists, residues, dusts,
or deposits that are present or might be present in quantities suf-
ficient to produce ignitable or explosive mixtures with air. Elec-
trical wiring and electrical utilization equipment located adjacent
to open processes shall comply with the requirements as follows.
Examples of these requirements are illustrated in Figure 516.29(1),
Figure 516.29(2), Figure 516.29(3), and Figure 516.29(4).


Informational Note: See NFPA 33, Standard for Spray
Application Using Flammable or Combustible Materials,
Chapter 6, and NFPA 34, Standard for Dipping, Coating,
and Printing Processes Using Flammable or Combus-
tible Liquids, Chapter 6, for additional information.


2025 California Electrical Code


9


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


Р Р 2 WM


faery Lions
222


516.29


2


2 222222 =


ELEVATION


LZ] Class |, Division 1
EZA Clase |, Division 2


4 FIGURE 516.18 Electrical Classifications for Outdoor Membrane Enclosures.
[33:Figure 18.6.1.2]


а)


(2)


© (3)


Electrical wiring and electrical utilization equipment located
in any sump, pit, or below grade channel that is within
77620 mm (25 ft) horizontally of a vapor source, as defined
by this standard, shall be suitable for Class I, Division 1 or
Class I, Zone 1 locations. If the sump, pit, or channel extends
beyond 7620 mm (25 ft) of the vapor source, it shall be pro-
vided with a vapor stop, or it shall be classified as Class I,
Division 1 or Class I, Zone 1 for its entire length. [34:6.4.1]
Electrical wiring and electrical utilization. equipment
located within 1525 mm (5 ft) of a vapor source shall be
suitable for Class I, Division 1 or Class I, Zone 1 locations.
The space inside a dip tank, ink fountain, ink reservoir, or
ink tank shall be classified as Class I, Division 1 or Class I,
Zone 0, whichever is applicable.

Electrical wiring and electrical utilization equipment
located within 915 mm (3 ft) of the Class I, Division 1 or


[2]


(5)


Class I, Zone 1 location shall be suitable for Class I, Divi-
sion 2 or Class I, Zone 2 locations, whichever is applicable.
The space 915 mm (3 ft) above the floor and extending
6100 mm (20 ft) horizontally in all directions from the
Class I, Division 1 or Class I, Zone 1 location shall be clas-
sified as Class I, Division 2 or Class I, Zone 2, and elec-
trical wiring and electrical utilization equipment located
within this space shall be suitable for Class I, Division 2 or
Class I, Zone 2 locations, whichever is applicable.

This space shall be permitted to be nonclassified for pur-
poses of electrical installations if the surface area of the
vapor source does not exceed 0.5 m? (5 ft?), the contents
of the dip tank, ink fountain, ink reservoir, or ink tank do
not exceed 19 L (5 gal), and the vapor concentration during
operating and shutdown periods does not exceed 25 percent
of the lower flammable limit.


516.29 ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


Point beyond which object is О


Conveyor rail “>, по longer a vapor source


1525mm 1525 тті
1525 тт Gf) 6n


6100 mm (20 ft)


УУЛУУ
Floor|
915 mm (3 f)
6100 mm (20 ft)


FIGURE 516.29(1) Electrical Area Classification for Open Dipping and Coating Processes Without Vapor Containment or


[ЕД Class |, Division 1 or Zone 0
LZ] Class |, Division 1 or Zone 1
Class |, Division 2 or Zone 2


Ventilation. [34:Flgure 6.4(a)]
Exhaust
duct
Saturated rn
Peripheral vapor vapor blanket
ventilation 610 mm (2 ft) =


РРР


РЈ
7; EE:
| A


(31) 915 mm (3 ft)


[8 Class |, Division 1 or Zone 0
Ventilation inlet at floor level Pit [E] Class |, Division 1 or Zone 1
Class I, Division 2 or Zone 2


[EES Class |, Division 1 or Zone 0


[ГЇ] Class |, Division 1 or Zone 1 FIGURE 516.29(3) Electrical Area Classification for Open

Class |, Division 2 or Zone 2 Dipping and Coating Processes with Partial Peripheral Vapor
Containment and Ventilation — Vapors NOT Confined to Process

Definitions Equipment. [34:Figure 6.4(c)]


Freeboard: The distance from the maximum solvent or coating
material level to the top of the tank

Freoboard ratio: The freeboard height divided by the smaller of the
interior length or interior width of the tank


FIGURE 516.29(2) Electrical Area Classification for Open
Dipping and Coating Processes with Peripheral Vapor
Containment and Ventilation — Vapors Confined to Process
Equipment. [34:Figure 6.4(b)]


©


70-552 2025 California Electrical Code


"n


ARTICLE 516 — SPRAY APPLICATION, DIPPING, COATING, AND PRINTING PROCESSES


к_— э
6100 тт (5%) 915 тт
(200) (Bf)


ЕЕ] Class |, Division 1 or Zone 0
E Class |, Division 1 or Zone 1
Class |, Division 2 or Zone 2


FIGURE 516.29(4) Electrical Area Classification for a Typical
Printing Process, [34:Figure 6.4(d)]


516.35 Areas Adjacent to Enclosed Dipping and Coating
Processes. Areas adjacent to enclosed dipping and coating
processes are illustrated by Figure 516.35 and shall be classi-
fied as follows:


(1) The interior of any enclosed dipping or coating process or
apparatus shall be a Class I, Division 1 or Class I, Zone 1
location, and electrical wiring and electrical utilization
equipment located within this space shall be suitable for
Class I, Division 1 or Class I, Zone 1 locations, whichever
is applicable. The area inside the dip tank shall be classi-
fied as Class I, Division 1 or Class I, Zone 0, whichever is
applicable,


516.38


(2) The space within 915 mm (3 ft) in all directions from
any opening in the enclosure and extending to the floor
or grade level shall be classified as Class I, Division 2 or
Class I, Zone 2, and electrical wiring and electrical utiliza-
tion equipment located within this space shall be suitable
for Class I, Division 2 locations or Class I, Zone 2 loca-
tions, whichever is applicable.

All other spaces adjacent to an enclosed dipping or coating
process or apparatus shall be classified as nonhazardous
for purposes of electrical installations.


516.36 Equipment and Containers in Ventilated Areas.
Open containers, supply containers, waste containers, and
solvent distillation units that contain Class I liquids shall be
located in areas ventilated in accordance with 516.4.


516.37 Luminaires. For printing, coating, and dipping equip-
ment where the process area is enclosed by glass panels that are
sealed to confine vapors and mists to the inside of the enclo-
sure, luminaires that are attached to the walls or ceilings of a
process enclosure and that are located outside of any classified
area shall be permitted to be of general purpose construction.
Such luminaires shall be serviced from outside the enclosure.


G


Luminaires that are attached to the walls or ceilings of a
process enclosure, are located within the Class I, Division 2
or Class I, Zone 2 location, and are separated from the process
area by glass panels that are scaled to confine vapors and mists
shall be suitable for use in that location. Such fixtures shall be
serviced from outside the enclosure.


516.38 Wiring and Equipment Not Within Hazardous
(Classified) Locations.

(A) Wiring. Fixed wiring above hazardous (classified) loca-
tions shall be permitted to be one or more of the following:


Vapor confined to


ETA Class |, Division 1 or Zone 0
[Г] Class |, Division 1 or Zone 1


915mm 915mm
Class !, Division 2 or Zone 2


Bf) (эһ)


FIGURE 516.35 Electrical Area Classification Around Enclosed Dipping and Coating Processes.


[34:Figure 6.5]


2025 California Electrical Code


70-553


516.40


(1) Rigid metal conduit (RMC) or intermediate metal conduit
(IMC) with listed threaded or threadless fittings, or electri-
cal metallic tubing (EMT) or electrical nonmetallic tubing
(Type ENT) with listed fittings.

(2) Rigid polyvinyl chloride conduit (PVC) or reinforced ther-
mosetting resin conduit (RTRC).

(3) ‘Type MC cable or Type TC cable with listed fittings.

(4) Type MI cable terminated with listed fittings and installed
and supported to avoid tensile stress.

(5) Cellular metal floor raceways only to supply ceiling outlets
or as extensions to the area below the floor of a hazardous
(classified) location. If cellular metal raceways are used,
they shall not have connections leading into or passing
through the hazardous (classified) location unless suitable
seals are provided.

A (B) Equipment. Equipment that is capable of producing arcs,
sparks, or particles of hot metal, such as lamps and lamphold-
ers for fixed lighting, cutouts, switches, receptacles, motors, or
other equipment having make-and-break or sliding contacts,
where installed above a classified location or above a location
where freshly finished goods are handled, shall be of the totally
enclosed type or be constructed to prevent the escape of sparks or
hot metal particles.


A 516.40 Static Electric Discharges. All persons and all elec-
trically conductive objects, including any metal parts of the
process equipment or apparatus, containers of material, exhaust
ducts, and piping systems that convey flammable or combus-
tible liquids, shall be electrically grounded.


Provision shall be made to dissipate static electric charges
from all nonconductive substrates in printing processes.


Informational Note: See NFPA 77, Recommended Prac-
tice on Static Electricity, for information on reducing the
risk of ignition from electrostatic discharges.


ARTICLE 517
Health Care Facilities


Part I. General


517.1 Scope. This article applies to electrical construction and
installation criteria in health care facilities that provide services
to human beings.

The requirements of this article shall specify the installation
criteria and wiring methods that minimize electrical hazards by
the maintenance of adequately low potential differences only
between exposed conductive surfaces that are likely to become
energized and could be contacted by a patient.


Informational Note No. 1: In a health care facility, it
is difficult to prevent the occurrence of a conductive or
capacitive path from the patient's body to some grounded


70-554


ARTICLE 517 — HEALTH CARE FACILITIES


object, because that path might be established acciden-
tally or through instrumentation directly connected to the
patient. Other electrically conductive surfaces that might
make an additional contact with the patient, or instru-
ments that might be connected to the patient, then become
possible sources of electric currents that can traverse the
patient's body. The hazard is increased as more appara-
tus is associated with the patient, therefore more inten-
sive precautions are needed. Control of electric shock
hazard requires the limitation of electric current that
might flow in an electrical circuit involving the patient's
body by raising the resistance of the conductive circuit
that includes the patient, or by insulating exposed con-
ductive surfaces that might become energized, in addi-
tion to reducing the potential difference that can appear
between exposed conductive surfaces in the patient care
vicinity, or by combinations of these methods. A special
problem is presented by the patient with an externalized
direct conductive path to the heart muscle. The patient
could be electrocuted at current levels so low that addi-
tional protection in the design of appliances, insulation of
the catheter, and control of medical practice is required.


The requirements in Parts II and III not only apply to single-
function buildings but are also intended to be individually
applied to their respective forms of occupancy within a multi-
function building [e.g., a doctor's examining room located within
a limited care facility would be required to meet 517.10(A)].


Informational Note No. 2 : For information concerning
performance, maintenance, and testing criteria, refer to
the appropriate health care facilities documents.
Informational Note No. 3: Text that is followed by a refer-
ence in brackets has been extracted from NFPA 99-2021,
Health Care Facilities Code, or NFPA 101-2021, Life
Safety Code. Only editorial changes were made to the
extracted text to make it consistent with this Code.


(A) OSHPD IR. For OSHPD IR, refer to Section 312 of Cali-
fornia Existing Building Code for general requirements.


(B) OSHPD 2. In addition to the essential power requirements
included in this section, Skilled Nursing Facilities (SNFs) shall
have an alternate source of power generated or stored onsite to
supply power, during a power outage (caused by public safety
power shutoff, an emergency, a natural disaster, or other cause)
to feed:


* Mechanical equipment required to maintain safe tempera-
tures for residents (California Mechanical Code, 325.0 Alter-
nate Source of Power for Safe Temperatures. [OSHPD 2]).
* Life-saving equipment.

* Oxygen-generating devices.


(1) Acceptable Outage Durations.


* Life-Saving Equipment and Oxygen Generating equipment
will be required to be restored to power within 10 seconds of
failure of normal power source.


2025 California Electrical Code


d оше


EE SE ene. |


ARTICLE 517 — HEALTH CARE FACILITIES


* Cooling and heating equipment will be required to be
restored to power within sufficient time to maintain tempera-
ture between 71°-81°F.


(2) Alternate Source of Power Backup Requirements.


(a) Generator Units: Where generators are used as an alterna-
tive source of power, sufficient fuel onsite shall be maintained to
sustain generator operation for no less than 96 hours, or con-
tract arrangements shall be made for fuel delivery and refuel-
ing during an emergency event. If fuel is to be delivered during
an emergency event, the facility shall ensure that fuel will be
available with no delays. Onsite fuel storage shall not be less
than 6 hours capacity in a minimum of one tank. For instances
where 96 hours of onsite fuel is not provided, the California
Department of Public Health (CDPH) must approve the con-
tract arrangements that have been made for delivery of fuel to
meet this requirement.


(b) Battery Systems: Facilities that use batteries or a combina-
tion of batteries in tandem with renewable electrical generation
resource(s) as their alternative source of power shall have suf-
ficient storage or generation capacity to maintain operation for
no fewer than 96 hours (6 hours onsite minimum). Facilities
shall also make arrangements for delivery of a generator and
fuel in the event normal power is not restored within 96 hours
and the generation capacity of the renewable electrical genera-
tion resource(s) is unable to provide sufficient power to comply
with state requirements for skilled nursing facilities.


(3) Special Seismic Certification. All Generators, batteries
and alternate power sources including distribution equipment
and controls provided to supply loads identified in 517.1(B)
shall have special seismic certification as defined in the Ameri-
can Society of Civil Engineers (ASCE) ASCE 7, Section 13.2.2.


(C) Electrical Equipment Schedules [OSHPD 1, 2, 4 & 5].
Electrical equipment schedules in the construction documents
shall clearly indicate which equipment will be powered by the
essential electrical system and provide appropriate documenta-
tion for special seismic certifications.


517.4 [OSHPD 1, IR, 2, 4 & 5] Electric Power Sources, Feed-
ers and Services. One source (or sets of sources) shall be sized
to supply power to support the entire healthcare facility electri-
cal load and shall be permitted to be located on-site or off-site.
The source(s) shall be one of the following:


a. An off-site public utility source with service to the site
b. On-site resources (PV's Batteries, fuel cells, etc.)
с. A combination of both


All sources other than utility owned equipment that are required
to meet the entire healthcare facility electrical load, shall have
special seismic certification, and be located to minimize inter-
ruptions caused by natural forces common to the area or natural
disasters identified in the facilities emergency operations plan.


Refer to Sections 1224.4.1.1, 1225.2.1, and 1228.4.1.1, Califor-
nia Building Code.


2025 California Electrical Code


517.8


Informational Note: See Sections 220.40 for sizing require-


, ments. for Electric Power Sources, Feeders and Services.
М 517.6 Patient Care-Related Electrical Equipment. The


reconditioning requirements of this Code shall not apply to
patient care-related electrical equipment.


Informational Note No. 1: Patient care-related electrical
equipment is differentiated from electrical equipment as
described in 110.21(A)(2).

Informational Note No. 2: If patient care-related electri-
cal equipment is relocated, it is expected to be recommis-
sioned or recertified in accordance with the U.S. Federal
Food, Drug, and Cosmetic Act (FDCA).


517.8 [OSHPD 1, 2, 3, 4, 5 & 6] Artificial Lighting.


(A) Rooms and Passageways. All rooms and passageways shall
be provided with artificial illumination.


(B) Illumination.


(1) [OSHPD 1, 3, 4 & 5] Illumination intensity. Illumina-
tion intensity values in each area shall meet the recommended.
values in the latest edition of ANSI/IES RP-29, Recommended
Practice: Lighting Hospital and Healthcare Facilities.


(2) [OSHPD 2] Minimum illuminance. Minimum maintained
average illuminance in each area shall meet the recommended
values in the latest edition of ANSI/IES RP-28, Recommended
Practice: Lighting and the Visual Environment for Older Adults
and the Visually Impaired.


(C) Lamp Protection. Lamps in fixtures shall be protected against
accidental breakage by means of an enclosing lens or diffuser.


Exception No. 1: Open bottom luminaries with a maximum open-
ing or cell size of 64 square inches ifthe lamp is completely recessed
above the ceiling or enclosure in accordance with its listing.


Exception No. 2: Wall mounted night lights with louvered covers
with a maximum opening or cell size of 64 square inches pro-
vided they are completely recessed in the wall or enclosure in
accordance with its listing.


Exception No. 3: Wire guards or plastic tube guards in service
areas such as electrical rooms, equipment rooms, and janitor
closets.


(D) Special Locations.

(1) The general illumination fixtures in nurseries, central ster-
ilizing rooms, treatment rooms, surgical suites, intensive care
units, recovery rooms, obstetrical suites, emergency rooms, and
laboratories shall be smooth and easily cleanable.


(2) Lighting in intensive care nurseries shall be controlled by a
dimmer or other means of multiple switching to provide varied
lighting intensities. Lighting shall have the ability to provide
100 footcandles at each infant bed location when needed.


(3) Individual bed area lighting in intensive care and coronary
care units shall be controlled by a dimmer or other means of
multiple switching, to provide varied lighting intensities.


70-555


»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0 =


5179


(4) Where a psychiatric care area is identified in the Patient
Safety Risk Assessment as high- or medium-risk, lighting shall be
tamper-resistant.

(5) Acute psychiatric patient bedrooms shall have general light-
ing and night lighting with at least one nightlight fixture in each
bedroom that shall be controlled at the room entrance.

(6) Corridors in psychiatric nursing units shall have general
illumination with provisions for reducing light levels at night.


517.9 [OSHPD 1, IR, 2, 3, 4 & 5] Mobile Medical Facilities.
(A) Feeder. The feeder shall be sized in accordance with the
requirements of Article 220.


(B) Service Receptacle. The service receptacle shall be listed
and rated for its use.


(C) Disconnect. A disconnecting means listed and rated for its
use shall be located adjacent to and within sight of the service
receptacle. It shall be capable of simultaneously disconnecting
the ungrounded conductors which supply the service receptacle.


O»O0»0»0»0»0»0»0»0»0»0»-»0


Part II. Wiring and Protection
517.10 Applicability,


(A) Applicability. Part II shall apply to patient care space of
all health care facilities.


A (B) Not Covered. Part II shall not apply to the following:


(1) Business offices, corridors, waiting rooms, and the like in
clinics, medical and dental offices, and outpatient facilities

(2) Spaces of nursing homes and limited care facilities wired in
accordance with Chapters 1 through 4 of this Code where
these spaces are used exclusively as patient sleeping rooms,
as determined by the health care facility's governing body


Informational Note No. 1: See 406.12(5) for receptacles
located in health care facility business offices, corridors,
and waiting rooms that are required to be tamper resistant.
Informational Note No. 2: See 210.12(D) for branch cir-
cuits supplying outlets and receptacles located in patient
sleeping rooms in nursing homes and limited care facili-
ties that are connected to arc-fault circuit-interrupter
circuits.


(3) Areas used exclusively for any of the following purposes:
a, Intramuscular injections (immunizations)
b. Psychiatry and psychotherapy
c. Alternative medicine
d. Optometry
€. Pharmacy services not contiguous to health care facilities
Informational Note No. 3: See NFPA 701-2021, Life
Safety Code.
517.12 Wiring Methods. Except as modified in this article,
wiring methods shall comply with Chapters 1 through 4 of this
Code.


70-556


ARTICLE 517 — HEALTH CARE FACILITIES


(A) [OSHPD 1, 2, 4 & 5] Wall spaces in patient care rooms shall С
not be used for the installation of switchboards and panelboards, ^
unless dedicated for that room. c


A

517.13 Equipment Grounding Conductor for Receptacles
and Fixed Electrical Equipment in Patient Care Spaces.
Wiring serving patient care spaces shall comply with the
requirements of 517.13(A) and (B).

Exception: Luminaires more than 2.3 m (74 ft) above the floor
and switches located outside of the patient care vicinity shall
be permitted to be connected to an equipment grounding return
path complying with the requirements of 517.13(A) or (B).

(A) Wiring Methods. All branch circuits serving patient care
spaces shall be provided with an effective ground-fault current
path by installation in a metal raceway system or a cable having
a metallic armor or sheath assembly. The metal raceway system,
metallic cable armor, or sheath assembly shall itself qualify as
an equipment grounding conductor in accordance with 250.118.


(B) Insulated Equipment Grounding Conductors and Insu-
lated Equipment Bonding Jumpers.


А (1) General. An insulated copper equipment grounding con-


ductor that is clearly identified along its entire length by green
insulation and installed with the branch circuit conductors
within the wiring method in accordance with 517.13(A) shall
be connected to the following:


(1) Grounding terminals of all receptacles other than isolated
ground receptacles

(2) Metal outlet boxes, metal device boxes, or metal enclosures

(3) Not-current-carrying conductive surfaces of fixed electri-
cal equipment likely to become energized that are subject
to personal contact, operating at over 100 volts


Exception No. 1: For other than isolated ground receptacles,
an insulated equipment bonding jumper that directly connects
to the equipment grounding conductor shall be permitted to
connect the box and receptacle(s) to the equipment grounding
conductor. Isolated ground receptacles shall be connected in
accordance with 517.16.


Exception No. 2: Metal faceplates shall be connected to an
effective ground-fault current path by means of a metal mount-
ing screw(s) securing the faceplate to a metal yoke or strap of a
receptacle or to a metal outlet box.

(2) Sizing. Equipment grounding conductors and equipment
bonding jumpers shall be sized in accordance with 250.122,
(C) Grounding System Testing. [OSHPD 1, 2, 4 & 5] The
effectiveness of the grounding systems in patient care spaces
shall be tested in accordance with NFPA 99:6.3.3.1.

(D) Receptacle Testing in Patient Care Spaces. [OSHPD 1,
2, 4 & 5] Receptacles in patient care spaces shall be tested in
accordance with NFPA 99:6.3.3.2.


517.14 Panelboard Bonding. The equipment ground-
ing terminal buses of the normal and essential branch-circuit


O»0»0»0


2025 California Electrical Code


ARTICLE 517 — HEALTH CARE FACILITIES


panelboards serving the same individual patient care vicinity
Shall be connected together with an insulated continuous cop-
per conductor not smaller than 10 AWG. Where two or more
panelboards serving the same individual patient care vicin-
ity are served from separate transfer switches on the essential
electrical system, the equipment grounding terminal buses of
those panelboards shall be connected together with an insulated
continuous copper conductor not smaller than 10 AWG. This
conductor shall be permitted to be broken in order to terminate
on the equipment grounding terminal bus in each panelboard.
Exception; The insulated continuous copper conductor not
smaller than 10 AWG shall be permitted to be terminated on
listed connections to aluminum or copper busbars not smaller
than 6 mm thick X 50 mm wide (44 in. thick X 2 in. wide) and
of sufficient length to accommodate the number of terminations
necessary for the bonding of the panelboards. The busbar shall
be securely fastened and installed in an accessible location.


517.16 Use of Isolated Ground Receptacles. An isolated
ground receptacle, if used, shall not defeat the purposes of the
safety features of the grounding systems detailed in 517.13.
[99:6.3.2.2.5(A)]


(A) Inside of a Patient Care Vicinity. An isolated ground
receptacle shall not be installed within a patient care vicinity.
[99:6.3.2.2.5(B)]


(B) Outside of a Patient Care Vicinity. Isolated. ground
receptacle(s) installed in patient care spaces outside of a patient
care vicinity(s) shall comply with 517.16(B)(1) and (B)(2).


(1) The equipment grounding terminals of isolated ground
receptacles installed in branch circuits for patient care spaces
shall be connected to an insulated equipment grounding con-
ductor in accordance with 250.146(D) installed in a wiring
method described in 517.13(A).


The equipment grounding conductor connected to the equip-
ment grounding terminals of isolated ground receptacles in
patient care spaces shall be clearly identified along the equip-
ment grounding conductor's entire length by green insulation
with one or more yellow stripes.


(2) The insulated equipment grounding conductor required in
517.13(B)(1) shall be clearly identified along its entire length
by green insulation, with no yellow stripes, and shall not be
connected to the grounding terminals of isolated equipment
ground receptacles but shall be connected to the box or enclo-
sure indicated in 517.13(B)(1)(2) and to non-current-carrying
conductive surfaces of fixed electrical equipment indicated in
517.13(B)(1)(3).

Informational Note No. 1: This type of installation

is typically used where a reduction of electrical noise

(electromagnetic interference) is necessary, and parallel

grounding paths are to be avoided.

Informational Note No. 2: Care should be taken in speci-

fying a system containing isolated ground receptacles,


2025 California Electrical Code


517.18


because the impedance of the effective ground-fault cur-
rent path is dependent upon the equipment grounding
conductor(s) and does not benefit from any conduit or
building structure in parallel with the equipment ground-
ing conductor.


517.17 Ground-Fault Protection of Equipment.


A (A) Applicability. The requirements of 517.17 shall apply to
buildings or portions of buildings containing health care facili-
ties with Category 1 spaces or utilizing electrical life-support
equipment, and buildings that provide the required essential
utilities or services for the operation of Category 1 spaces or
electrical life-support equipment.


(B) Feeders, Where ground-fault protection of equipment is
provided for operation of the service disconnecting means or
feeder disconnecting means as specified by 230.95 or 215.10,
an additional step of ground-fault protection shall be provided
in all next level feeder disconnecting means downstream toward
the load. Such protection shall consist of overcurrent devices
and current transformers or other protective equipment that
shall cause the feeder disconnecting means to open.


The additional levels of ground-fault protection of equip-
ment shall not be installed on the load side of an essential elec-
trical system transfer switch.


(C) Selectivity. Ground-fault protection of equipment for
operation of the service and feeder disconnecting means shall
be fully selective such that the feeder device, but not the service
device, shall open on ground faults on the load side of the feeder
device. Separation of ground-fault protection time-current char-
acteristics shall conform to manufacturer’s recommendations
and shall consider all required tolerances and disconnect oper-
ating time to achieve 100 percent selectivity.


Informational Note: See 230.95, Informational Note, for

transfer of alternate source where ground-fault protection

is applied.
(D) Testing. When ground-fault protection of equipment is
first installed, each level shall be performance tested to ensure
compliance with 517.17(C). This testing shall be conducted by
a qualified person(s) using a test process in accordance with the
instruction provided with the equipment. A written record of
this testing shall be made and shall be available to the authority
having jurisdiction.

A 517.18 Category 2 Spaces.


А (A) Patient Bed Location. Each patient bed location shall be
supplied by at least two branch circuits, one from the critical
branch and one from the normal system. All branch circuits
from the normal system shall originate in the same panelboard.
The electrical receptacles or the cover plate for the electrical
receptacles supplied from the critical branch shall have a dis-
tinctive color or marking so as to be readily identifiable and
shall also indicate the panelboard and branch-circuit number
supplying them.


70-557


517.19


Branch circuits serving patient bed locations shall not be
part of a multiwire branch circuit.


Exception No. 1: Branch circuits serving only special-purpose
outlets or receptacles, such as portable X-ray outlets, shall not be
required to be served from the same distribution panel or panels.


Exception No. 2: The requirements of 517.18(A) shall not apply
to patient bed locations in clinics, medical and dental offices, and
outpatient facilities; psychiatric, substance abuse, and rehabilita-
tion hospitals; sleeping rooms of nursing homes; and limited care
facilities meeting the requirements of 517.10(B)(2).


Exception No. 3: A Category 2 patient bed location served from
two separate transfer switches on the critical branch shall not be
required to have circuits from the normal system.


Exception No. 4: Circuits served by Type 2 essential electrical
systems shall be permitted to be fed by the equipment branch of
the essential electrical system.


(B) Patient Bed Location Receptacles.


(1) Minimum Number and Supply. Each patient bed loca-
tion shall be provided with a minimum of eight receptacles.


(2) Receptacle Requirements. The receptacles required in
517.18(B)(1) shall be permitted to be of the single, duplex, or
quadruplex type or any combination of the three. All recepta-
cles shall be listed "hospital grade" and shall be so identified.
The grounding terminal of each receptacle shall be connected
to an insulated copper equipment grounding conductor sized in
accordance with Table 250.122.


Exception No. 1: The requirements of 517.18(B)(1) and (B)(2)
shall not apply to psychiatric, substance abuse, and rehabilita-
tion hospitals meeting the requirements of 517.10(B)(2).


Exception No. 2: Psychiatric security rooms shall not be
required to have receptacle outlets installed in the room.


Exception No. 3: [OSHPD 1 & 5] Psychiatric patient bedrooms
shall not be required to have receptacle outlets installed in the
room. If installed, the receptacles shall be tamper-resistant, con-
trolled by a switch outside the room that is under the control of
staff, and shall be protected by a ground-fault circuit interrupter.
Exception No. 4: [OSHPD 1 & IR] Outpatient Observation


bed and gurney locations shall be provided with a minimum of
four receptacles.


Informational Note: It is not intended that there be a total,
immediate replacement of existing non-hospital grade
receptacles. It is intended, however, that non-hospital
grade receptacles be replaced with hospital grade recep-
tacles upon modification of use, renovation, or as existing
receptacles need replacement.

A (C) Designated Category 2 Pediatric Locations. Receptacles
that are located within patient rooms, bathrooms, playrooms,
and activity rooms of pediatric units or spaces with similar risk
as determined by the health care facility's governing body by


»O0»0»0-»0»0»0


70-558


ARTICLE 517 — HEALTH CARE FACILITIES


conducting a risk assessment, other than infant nurseries, shall
be listed and identified as “tamper resistant" or shall employ a
listed tamper-resistant cover. [99:6.3.2.2.1(D)]


(D) [OSHPD 1 & 4] Nursery receptacles. One duplex recep-
tacle shall be provided for every two bassinets.


А 517.19 Category 1 Spaces.


А (A) Patient Bed Location Branch Circuits. Each patient bed
location shall be supplied by at least two branch circuits, one or
more from the critical branch and one or more from the normal
system. At least one branch circuit from the critical branch shall
supply an outlet(s) only at that bed location.


The electrical receptacles or the cover plates for the elec-
trical receptacles supplied from the life safety and critical
branches shall have a distinctive color or marking so as to be
readily identifiable. [99:6.7.2.:


All branch circuits from the normal system shall be from a
single panelboard. Critical branch receptacles shall be identi-
fied and shall also indicate the panelboard and circuit number
supplying them.

Branch circuits serving patient bed locations shall not be
part of a multiwire branch circuit.


Exception No. 1: Branch circuits serving only special-purpose
receptacles or equipment in Category 1 spaces shall be permit-
ted to be served by other panelboards.


Exception No. 2: Category 1 spaces served from two separate
critical branch transfer switches shall not be required to have
circuits from the normal system.


(B) Patient Bed Location Receptacles.


A (1) Minimum Number and Supply. Each patient bed loca-
tion shall be provided with a minimum of 14 receptacles, with
at least one connected to either of the following:


(1) The normal system branch circuit required in 517.19(A)
(2) Acritical branch circuit supplied by a different transfer switch
than the other receptacles at the same patient bed location


[OSHPD 1, 2, 4 & 5] Exception: Beds subject to the require-
ments of 517.40(B) shall be provided with a minimum of eight
receptacles.

(2) Receptacle Requirements. The receptacles required in
517.19(B)(1) shall be permitted to be of the single, duplex, or
quadruplex type or any combination of the three. All recepta-
cles shall be listed “hospital grade" and shall be so identified.
The grounding terminal of each receptacle shall be connected to
the reference grounding point by means of an insulated copper
equipment grounding conductor.

(C) Operating Room Receptacles.

(1) Minimum Number and Supply. Each operating room
shall be provided with a minimum of 36 receptacles divided


between at least two branch circuits. At least 12 receptacles, but
no more than 24, shall be connected to either of the following:


2025 California Electrical Code


>с


»O»Oo


»O»O


ARTICLE 517 — HEALTH CARE FACILITIES


(1) The normal system branch circuit required in 517.19(A)
(2) A critical branch circuit supplied by a different transfer
switch than the other receptacles at the same location


(2) Receptacle Requirements. The receptacles shall be per-
mitted to be of the locking or nonlocking type and of the single,
duplex, or quadruplex types or any combination of the three.


All nonlocking-type receptacles shall be listed hospital
grade and so identified. The grounding terminal of each recep-
tacle shall be connected to the reference grounding point by
means of an insulated copper equipment grounding conductor.


(D) Patient Care Vicinity Grounding and Bonding (Optional).
A patient care vicinity shall be permitted to have a patient equip-
ment grounding point. The patient equipment grounding point,
where supplied, shall be permitted to contain one or more listed
grounding and bonding jacks. An equipment bonding jumper not
smaller than 10 AWG shall be used to connect the grounding ter-
minal of all grounding-type receptacles to the patient equipment
grounding point. The bonding conductor shall be permitted to be
arranged centrically or looped as convenient.


Informational Note: Where there is no patient equipment
grounding point, it is important that the distance between
the reference grounding point and the patient care vicinity
be as short as possible to minimize any potential differences.


(E) Equipment Grounding and Bonding. Where a grounded
electrical distribution system is used and metal feeder race-
way or Type MC or MI cable that qualifies as an equipment
grounding conductor in accordance with 250.118 is installed,
grounding of enclosures and equipment, such as panelboards,
switchboards, and switchgear, shall be ensured by one of the
following bonding means at each termination or junction point
of the metal raceway or Type MC or MI cable:


(1) A grounding bushing and a continuous copper bonding
jumper, sized in accordance with 250.122, with the bond-
ing jumper connected to the junction enclosure or the
ground bus of the panel

(2) Connection of feeder raceways or Type MC or MI cable to
threaded hubs or bosses on terminating enclosures

(3) Other approved devices such as bonding-type locknuts or
bushings. Standard locknuts shall not be used for bonding.


A (F) Additional Protective Techniques in Category 1 Spaces
(Optional). Isolated power systems shall be permitted to be
used for Category 1 spaces, and, if used, the isolated power
system equipment shall be listed as isolated power equipment.
The isolated power system shall be designed and installed in
accordance with 517.160.


Exception: The audible and visual indicators of the line isola-
tion monitor shall be permitted to be located at the nursing sta-
tion for the area being served.

(G) Isolated Power System Equipment Grounding. Where
an isolated ungrounded power source is used and limits the
first-fault current to a low magnitude, the equipment grounding


2025 California Electrical Code


517.20


conductor associated with the secondary circuit shall be permit-
ted to be run outside of the enclosure of the power conductors
in the same circuit.


Informational Note: Although it is permitted to run the
equipment grounding conductor outside of the conduit,
it is safer to run it with the power conductors to provide
better protection in case of a second ground fault.


(H) Special-Purpose Receptacle Grounding. The equipment
grounding conductor for special-purpose receptacles, such as
the operation of mobile X-ray equipment, shall be extended to
the reference grounding points of branch circuits for all loca-
tions likely to be served from such receptacles. Where such a
circuit is served from an isolated ungrounded system, the equip-
ment grounding conductor shall not be required to be run with
the power conductors; however, the equipment grounding ter-
minal of the special-purpose receptacle shall be connected to
the reference grounding point.


517.20 Wet Procedure Locations. [OSHPD 1, 3 & 4] Oper-
ating rooms shall be considered to be a wet procedure location
unless a risk assessment conducted by the health care govern-
ing body determines otherwise. [99:6.3.2.3.4]


А (A) Receptacles and Fixed Equipment. Wet procedure loca-
tions shall be provided with special protection against electric
shock. [99:6.3.2.3.1]


This special protection shall be provided by one of the
following:


(1) Isolated power systems that remain in operation in the
event of a single line-to-ground fault condition that inher-
ently limits the possible ground-fault current due to a first
fault to a low value, without interrupting the power supply


Informational Note No. 1: Isolated power systems can
eliminate the danger of electric shock to patients who
might be more susceptible to leakage current and unable
to move in their beds.


(2) Power distribution system in which the power supply is
interrupted if the ground-fault current does, in fact, exceed
the trip value of a Class A GFCI


Informational Note No. 2: See Annex E of ANSUUL 943-
2018, Ground-Fault Circuit-Interrupters, and110.3(B)
for the manufacturers’ installation instructions of listed
ground-fault circuit interrupters for information on the
supply connection of life-support equipment to circuits
providing ground-fault circuit-interrupter (GFCI) protec-
tion of personnel at outlets.

[99:6.3.2.3.2]

(3) [OSHPD 1, 3 & 4] Where GFCI protection is used in an

operating room, one of the following shall apply:
(a) Each receptacle shall be an individual GFCI device.
(b) Each receptacle shall be individually protected by a
single GFCI device. [99:6.3.2.3.9]


70-559


»0»0


[e
A
с
А
c
A


БМ ж ж _—__—————————с——————--—-——:———.ЫЫ6—


517.21


Exception: Branch circuits supplying only listed, fixed, thera-

peutic, and diagnostic equipment shall be permitted to be sup-

plied from a grounded service, single- or 3-phase system if the

following conditions are met:

(1) Wiring for grounded and isolated circuits does not occupy
the same raceway.

(2) All conductive surfaces of the equipment are connected to
an insulated copper equipment grounding conductor.


А (B) Isolated Power Systems. Where an isolated power sys-
tem is utilized, the isolated power equipment shall be listed as
isolated power equipment, and the isolated power system shall
be designed and installed in accordance with 517.160.


Informational Note: See Part IV of Article 680 for require-
ments on the installation of therapeutic pools and tubs.


A 517.21 Ground-Fault Circuit-Interrupter Protection for Per-


sonnel in Category 2 and Category 1 Spaces. Receptacles shall
not be required in bathrooms or toilet rooms. [99:6.3.2.2.2(D)]


Receptacles located in patient bathrooms and toilet rooms
in Category 2 spaces shall have ground-fault circuit-interrupter
protection in accordance with 210.8(B)(1).


Ground-fault circuit-interrupter protection for personnel
shall not be required for receptacles installed in those Cat-
egory 2 and Category 1 spaces where a basin, sink, or other
similar plumbing fixture is installed in the patient bed location.


Informational Note: See ANSI/UL 943-2018, Ground-
Fault Circuit-Interrupters, Annex E, and, in accordance
with 110.3(B), the manufacturers’ installation instructions
of listed ground-fault circuit interrupters for information
on the supply connection of life-support equipment to
circuits providing ground- fault circuit-interrupter (GFCT)
protection of personnel at outlets.

N 517.22 Demand Factors. Demand factors for receptacle loads
supplied by branch circuits not exceeding 150 volts to ground
and installed in Category 1, Category 2, Category 3, and Cat-
egory 4 patient care spaces shall be in accordance with 220.110.


Informational Note: See Article 100 for the definitions of
patient care space categories.


Part III. Essential Electrical System (EES)


517.25 Essential Electrical Systems for Health Care Facili-
ties. Type 1 and Type 2 essential electrical systems (EES) for
health care facilities shall comprise separate branches capable
of supplying a limited amount of lighting and power service,
which is considered essential for life safety and orderly cessa-
tion of procedures during the time normal electrical service is
interrupted for any reason.


Informational Note: See NFPA 99-2021, Health Care
Facilities Code, for information on essential electrical
systems.


70-560


ARTICLE 517 — HEALTH CARE FACILITIES


517.26 Application of Other Articles. The life safety branch


[OSHPD 1, 2, 3, 4 & 5] critical branch, and equipment branch
h


of the essential electrical system shall meet the requirements of
Article 700, except as amended as follows:


(1) Section 700.4 shall not apply.

(2) Section 700. 10(D) shall not apply.

(3) Section 700.17 shall be replaced with the following:
Branch circuits that supply emergency lighting shall be
installed to provide service from a source in accordance
with 700.12 when normal supply for lighting is interrupted
or where single circuits supply luminaires containing sec-
ondary batteries.

(4) Section 700.32 shall not apply.


Informational Note No. 1: See NFPA 110-2019, Stan-
dard for Emergency and Standby Power Systems, for
additional information.

Informational Note No.2: See517.29and NFPA 99-2021,
Health Care Facilities Code, for additional information.


517.29 Type 1 Essential Electrical Systems, Informational
Note: Type 1 essential electrical systems are comprised of three
separate branches capable of supplying a limited amount of
lighting and power service that is considered essential for life
safety and effective facility operation during the time the nor-
mal electrical service is interrupted for any reason. These three
separate branches are the life safety, critical, and equipment
branches, [99:A.6.7.2.3]


А (A) Applicability. The requirements of 517.29 through


517.35 shall apply to Type 1 essential electrical systems. Type
1 systems shall be required for Category 1 spaces. Type 1 sys-
tems shall be permitted to serve Category 2, Category 3, and
Category 4 spaces.


(A.1) [OSHPD 1, 2, 3 (Surgical Clinics Only), 4 & 5] Appli-
cability. The requirements of Part Ill, 517.29 through 517.35, С
shall apply to hospitals, facilities subject to the requirements of A
517.40(B), clinics subject to the requirements of 517.45(B) or c
(C), correctional treatment centers and acute psychiatric hospi- су
tals providing critical care (Category 1) services. A


Informational Note No. 1: See NFPA 99-2021, Health
Care Facilities Code, for performance, maintenance, and
testing requirements of essential electrical systems in hos-
pitals. See NFPA 20-2019, Standard for the Installation of
Stationary Pumps for Fire Protection, for installation of
centrifugal fire pumps.

Informational Note No. 2: See NFPA 99-2021, Health
Care Facilities Code, 6.7.5 and 6.7.6, for additional infor-
mation on Type 1 and Type 2 essential electrical systems.


А (B) Type 1 Essential Electrical Systems. Category 1 spaces


shall be served by a Type 1 essential electrical system. [99:6.4.1]


Category 1 spaces shall not be served by a Type 2 EES.
[99:6.4.2]


2025 California Electrical Code


о


ARTICLE 517 — HEALTH CARE FACILITIES


517.30 Sources of Power.
(A) Two Independent Power Sources. Essential electrical


sets of sources). One on-site source (or sets of sources) shall be
sized to supply the entire EES, The other independent source
(or sets of sources) shall be sized to supply the entire EES and
shall be permitted to be located on-site or off-site. Additional
sources other than the first two independent sources shall be
permitted to be sized to supply the intended load.


(А.1) [OSHPD 1, 3 (Surgical Clinics only), 4 & 5] Two
Independent Power Sources. The Essential Electrical System
(EES) shall be served by two or more independent sources (or
sets of sources), In addition to the Electric Power Sources called
out in 517.4, each healthcare facility shall have one on-site source
(or sets of sources) sized to supply the entire EES. Both sources
(entire site and EES) may share resources, however neither source
(or sets of sources) shall depend on resources from the other to
meet calculated load values for loads they are designated to feed.


Clearly indicate all EES components on the design documents.


The two independent sources (or sets of sources) shall be
located to reduce the likelihood of simultaneous interruption of
EES components and non-EES components.


Informational Note: An example of a set of sources may
be several generators that combined serve the entire EES.


(B) Power Sources for the EES. Power sources for the EBS
shall be permitted to be any of those specified in 517.30(B)(1)
> through (B)(5).


N (1) Utility Supply Power. Where utility power is used as the
normal source, utility power shall not be used as the alternate
source unless permitted elsewhere in this article.


Informational Note: See 517.35 and 517.45 for essential
system loads that can be supplied from dual sources of
utility supply power.

A (2) Generating Units.


T (3) Fuel Cell Systems, Fuel cell systems shall be permitted
to serve as the alternate power source for all or part of an EES.
[99:6.7.1.5.1]


(a) Installation of fuel cells shall comply with the require-
ments in Parts I through VI of Article 692.

(b) N+ 1 units shall be provided where N units have suf-
ficient capacity to supply the demand load of the portion of the
System served.

(c) Systems shall be able to assume loads within 10 seconds
of loss of normal power source.

(d) Systems shall have a continuing source of fuel supply,
together with sufficient on-site fuel storage for the essential sys-
tem type.

(e) Where life safety and critical portions of the distribu-
tion system are present, a connection shall be provided for a
portable diesel generator.


2025 California Electrical Code


systems (EBS) shall have two or more independent sources (or •


51730


Informational Note: See NFPA 853-2020, Standard for
the Installation of Stationary Fuel Cell Power Systems,
for information on installation of stationary fuel cells.


N (4) Energy Storage Systems. Energy storage systems shall be
permitted to serve as the alternate source for all or part of an EES,


Informational Note: See NFPA 111-2022, Standard on
Stored Electrical Energy Emergency and Standby Power
Systems, for information on the installation of energy
storage systems.

N (5) Health Care Microgrid. EES shall be permitted to be
supplied by a health care microgrid that also supplies nones-
sential loads. The health care microgrid shall be permitted to
share distributed resources with the normal system. Health care
microgrid systems shall be designed with sufficient reliability
to provide effective facility operation consistent with the facil-
ity emergency operations plan. Health care microgrid system
components shall not be compromised by failure of the normal
source. [OSHPD I, 2, 3 (Surgical Clinics only), 4 & 5] EES
Health Care Microgrids shall meet the installation and com-
missioning requirements called out in NFPA 99 Section 6.10.7.


Informational Note: See NFPA 99-2021, Health Care
Facilities Code, for information on health care microgrids,


(C) Location of EES Components. EES components shall be
located to minimize interruptions caused by natural forces com-
mon to the area (e.g., storms, floods, earthquakes, or hazards cre-
ated by adjoining structures or activities). [99:6.2.4.1] [OSHPD
I & 4] Refer to California Building Code, Section 1617A.1.40.


A (1) Services. Installation of electrical service distribution
equipment shall be located to reduce possible interruption of
normal electrical services resulting from natural or manmade
causes as well as internal wiring and equipment failures,


(2) Feeders. Feeders shall be located to provide physical sepa-
tation of the feeders of the alternate source and from the feeders
of the normal electrical source to prevent possible simultaneous
interruption. [99:6.2.4.3]


Informational Note: Facilities in which the normal source
of power is supplied by two or more separate central
station-fed services experience greater than normal electri-
cal service reliability than those with only a single feed.
Such a dual source of normal power consists of two or
more electrical services fed from separate generator sets or
a utility distribution network that has multiple power input
sources and is arranged to provide mechanical and electri-
cal separation so that a fault between the facility and the
generating sources is not likely to cause an interruption of
more than one of the facility service feeders.
(D) [OSHPD 1, 4, & 5]: Temporary Source of Power for
Maintenance or repair of the Alternate Source of Power.
The Essential Electrical System (EES) shall include perma-
nent switching means to connect temporary or permanent on-
site resources (energy sources or stored energy power supply


70-561


>о


OPORO


»0»0»0»0


51731


systems) configured and sized adequately to provide power for
the EES, such that additional resources can be connected (with-
out rewiring) to meet essential power requirements for individ-
ual equipment replacement, failures or maintenance.


517.31 Requirements for the Essential Electrical System.


(A) Separate Branches. Type 1 essential electrical systems
Shall be comprised of three separate branches capable of supply-
ing a limited amount of lighting and power service that is con-
sidered essential for life safety and effective hospital operation
during the time the normal electrical service is interrupted for any
reason. The three branches are life safety, critical, and equipment.


The division between the branches shall occur at trans-
fer switches where more than one transfer switch is required.
[99:6.7.2.3.1]


(B) Transfer Switches. Transfer switches shall be in accor-
dance with one of the following:


(1) The number of transfer switches to be used shall be based
on reliability and design. Each branch of the essential elec-
trical system shall have one or more transfer switches.

(2) One transfer switch shall be permitted to serve one or more
branches in a facility with a continuous load on the switch
of 150 kVA (120 kW) or less. [99:6.7.6.2.1.4]


Informational Note No. 1: See NFPA 99-2021, Health
Care Facilities Code, 6.7.3.1, 6.7.2.2.5, 6.7.2.2.5.15, and
6.7.2.2.7, for more information on transfer switches.
Informational Note No. 2: See Informational Note Fig-
ure 517.31(B)(1).
Informational Note No. 3: See Informational Note Figure
517.31(B)(2).
(1) Optional Loads. Loads served by the generating equipment
not specifically named in this article shall be served by their own
transfer switches such that the following conditions apply:


(1) These loads shall not be transferred if the transfer will over-
load the generating equipment.

(2) These loads shall be automatically shed upon generating
equipment overloading.


(3) [OSHPD 1, 2, 3, 4 & 5] Loads served by such transfer
switches, including the receptacles required to be supplied by
the normal system pursuant to Articles 517.18 and 517.19, shall
not be used to meet essential electrical system requirements.


(2) Contiguous Facilities. Hospital power sources and alter-
nate power sources shall be permitted to serve the essential
electrical systems of contiguous or same-site facilities.


(3) Bypass Isolation. [OSHPD 1 & 2 (facilities complying with
Article 517.40(B), 3 (surgical clinics), 4, & 5] All automatic
transfer switches shall be provided with an in-phase moni-
tor relay and shall have provisions for electrically bypassing
and isolating the transfer switch. The by-pass switch shall be
capable of by-passing loads to the emergency source or normal
source if the selected by-pass source voltage is available.


70-562


ARTICLE 517 — HEALTH CARE FACILITIES


Normal Alternate power
Source. source
4
г
Nonessential
loads
Life safety Critical


Equipment
branch branch branch


Essential electrical system


A Informational Note Figure 517.31(B)(1) Type 1 Essential
Electrical System — Minimum Requirement (Greater Than
150 kVA) for Transfer Switch Arrangement.


Normal power


Alternate power
Source


branch
Essential electrical system


A Informational Note Figure $17.31(B)(2) Type 1 Essential
Electrical System — Minimum Requirement (150 kVA or Less)
for Transfer Switch Arrangement.


(C) Wiring Requirements.

A (1) Separation from Other Circuits. The life safety branch
and critical branch [ofthe essential electrical system] shall be kept
independent of all other wiring and equipment. [99:6.7.5.2.1]

(a) Raceways, cables, or enclosures of the life safety and
critical branch shall be readily identified as components of the
essential electrical system (EES). Boxes and enclosures (includ-
ing transfer switches, generators, and power panels) shall be
field- or factory-marked and identified as components of the
EES. Raceways and cables shall be field- or factory-marked as
components of the EES at intervals not to exceed 7.6 m (25 ft).

(b) Conductors of the life safety branch or critical branch
Shall not enter the same raceways, boxes, or cabinets with each


2025 California Electrical Code


e
[е


ARTICLE 517 — HEALTH CARE FACILITIES.


other or any other wiring system. Branch conductors shall be per-
mitted to occupy common equipment, raceways, boxes, or cabi-
nets of other circuits not part of the life safety branch and critical
branch where such wiring complies with one of the following:


(1) Is in transfer equipment enclosures

(2) Isin exit or emergency luminaires supplied from two sources

(3) Is in a common junction box attached to exit or emergency
luminaires supplied from two sources

(4) Is for two or more circuits supplied from the same branch
and same transfer switch

(c) The wiring of the equipment branch shall be permitted to
occupy the same raceways, boxes, or cabinets of other circuits
that are not part of the essential electrical system.

(d) Where Category 2 locations are served from two separate
transfer switches on the essential electrical system in accordance
with 517.18(A), Exception No. 3, the Category 2 circuits from
the two separate systems shall be kept independent of each other.

(e) Where Category 1 locations are served from two separate
transfer switches on the essential electrical system in accordance
with 517.19(A), Exception No. 2, the critical care circuits from
the two separate systems shall be kept independent of each other.


(2) Isolated Power Systems. Where isolated power systems
are installed in any of the areas in 517.34(A)(1) and (A)(2),
each system shall be supplied by an individual circuit serving
no other load.


(3) Mechanical Protection of the Essential Electrical Sys-
tem. The wiring of the life safety and critical branches shall be
mechanically protected by raceways. Where installed as branch
circuits in patient care spaces, the installation shall comply with
the requirements of 517.13(A) and (B) and 250.118. Only the
following wiring methods shall be permitted:


(1) Nonflexible metal raceways, Type MI cable, RTRC
marked with the suffix—XW, or Schedule 80 PVC conduit.
Nonmetallic raceways shall not be used for branch circuits
that supply patient care spaces.

Where encased in not less than 50 mm (2 in.) of concrete,
Schedule 40 PVC conduit, flexible nonmetallic or jacketed
metallic raceways, or jacketed metallic cable assemblies
listed for installation in concrete, Nonmetallic raceways shall
not be used for branch circuits that supply patient care spaces.
Listed flexible metal raceways and listed metal sheathed
cable assemblies, as follows:


a. Where used in listed prefabricated medical headwalls

b. In listed office furnishings

c. Where fished into existing walls or ceilings, not other-
wise accessible and not subject to physical damage

d. Where necessary for flexible connection to equipment

е. For equipment that requires a flexible connection due to
movement, vibration, or operation

f. Luminaires installed in ceiling structures

в. [OSHPD 1, 2, 3 (surgery clinics), 4 & 5] Where neces-
sary to allow relative movement between immediately
adjacent buildings


(2


(3,


2025 Califomia Electrical Code


51731


(4) Flexible power cords of appliances or other utilization
equipment connected to the essential electrical system.
(5) Cables for Class 2 or Class 3 systems permitted in Part VI
of this article, with or without raceways.
Informational Note: See 517.13 for additional grounding
requirements in patient care areas.
А (D) Capacity of Systems. The essential electrical system
shall have the capacity and rating to meet the maximum actual
demand likely to be produced by the connected load.


Feeders shall be sized in accordance with 215.2 and Part III
of Article 220. The alternate power source(s) required in 517.30
shall have the capacity and rating to meet the demand produced
by the load at any given time.


Demand calculations for sizing of the alternate power
source(s) shall be based on any of the following:


(1) Prudent demand factors and historical data
(2) Connected load

(3) Feeder calculations

(4) Any combination of the above


> The sizing requirements in 700.4 and 701.4 shall not apply
to alternate sources.


(E) Receptacle Identification. The electrical receptacles or
the cover plates for the electrical receptacles supplied from the
life safety and critical branches shall have a distinctive color or
marking so as to be readily identifiable. [99:6.7,2.2.5(B)].


(F) Feeders from Alternate Power Source. A single feeder
supplied by a local or remote alternate power source shall be
permitted to supply the essential electrical system to the point at
which the life safety, critical, and equipment branches are sepa-
rated. Installation of the transfer equipment shall be permitted
at other than the location of the alternate power source.

A (G) Coordination. Overcurrent protective devices serving the
essential electrical system shall be coordinated for the period of
time that a fault’s duration extends beyond 0.1 second.
Exception No. 1: Coordination shall not be required between
transformer primary and secondary overcurrent protective devices
where only one overcurrent protective device or set of overcur-
rent protective devices exists on the transformer secondary.
Exception No. 2: Coordination shall not be required between
overcurrent protective devices of the same size (ampere rating)
in series.

Informational Note No. 1: The terms coordination and
coordinated as used in this section do not cover the full
range of overcurrent conditions.
Informational Note No. 2: See 517.17(C) for informa-
tion on requirements for the coordination of ground-fault
protection.
(H) [SFM, OSHPD 1, 4 & 5] On-site energy storage systems
and fuel supply. The on-site Essential Electrical System sources


70-563


517.32


(or set of sources) shall have sufficient resources on-site, and
shall be available at all times to provide continuous essential
power as follows:


(1) [SFM, OSHPD 1 & 4] For correctional treatment centers
that provide optional services, resources shall be sufficient to
support not less than 24 hours full-demand operation. For acute
care hospital facilities required to meet NPC-5, the on-site
resources shall be available at all times sufficient to support
not less than 72 hours at full output of the required Emergency
Power Supply System (EPSS). On-Site fuel for redundant power
sources is not required (i.e., for N+1 generators fuel is required
for N generators only).


(2) [SFM, OSHPD 4 & 5], For the following health facilities
with seven or more beds: correctional treatment centers that
provide only basic services and acute psychiatric hospitals, on-
site resources shall be available at all times sufficient to support
not less than 6 hours at full output of the required Emergency
Power Supply System (EPSS). On-Site fuel for redundant power
sources is not required (i.e., for N-- 1 generators fuel is required
for N generators only).


517.32 Branches Requiring Automatic Connection.


(A) Life Safety and Critical Branch Used in a Type 1 EES.
Those functions of patient care depending on lighting or appli-
ances that are connected to the essential electrical system shall
be divided into the life safety branch and the critical branch, as
described in 517.33 and 517.34.


[OSHPD 1, 2, 3, 4 & 5] The life safety and critical branches shall
be installed and connected to the alternate power source specified
in 517.30(A) and (B) so that all functions specified herein for the
life safety and critical branches are automatically restored to oper-
ation within 10 seconds after interruption of the normal source.


(B) Life Safety and Critical Branch Used in a Type 2 EES.
The life safety and critical branches shall be installed and con-
nected to the alternate power source specified in 517.41(A) and
(B) so that all functions specified herein for the life safety and
critical branches are automatically restored to operation within
10 seconds after interruption of the normal source. [99:6.7.5.3.1]


517.33 Life Safety Branch. The life safety branch shall be
limited to circuits essential to life safety. [99:6.7.5.1.2.3]


No functions other than those listed in 517.33(A) through
(H) shall be connected to the life safety branch. The life safety
branch shall supply power as follows:


(A) Illumination of Means of Egress. Illumination of means
of egress such as lighting required for corridors, passageways,
stairways, and landings at exit doors, and all necessary ways of
approach to exits. Switching arrangements to transfer patient
corridor lighting in hospitals from general illumination circuits
to night illumination circuits shall be permitted, if only one of
two circuits can be selected and both circuits cannot be extin-
guished at the same time.


70-564


ARTICLE 517 — HEALTH CARE FACILITIES


Informational Note: See NFPA 101-2021, Life Safety
Code, Sections 7.8 and 7.9.


(B) Exit Signs, Exit signs and exit directional signs.


Informational Note: See NFPA 101-2021, Life Safety
Code, Section 7.10.


(C) Alarm and Alerting Systems. Alarm and alerting sys-
tems including the following:


(1) Fire alarm systems

(2) Alarm and alerting systems (other than fire alarm sys-
tems) shall be connected to the life safety branch or critical
branch. [99:6.7.5.1.2.5]

(3) Alarms for systems used for the piping of nonflammable
medical gases

(4) Mechanical, control, and other accessories required for
effective life safety systems operation shall be permitted to
be connected to the life safety branch.


(D) Communications Systems. Hospital communications
systems, where used for issuing instructions during emergency
conditions. [99:6.7.5.1.2.4(3)]


(E) Generator Set Locations. Generator set locations as follows:


(1) Task illumination

(2) Battery charger for emergency battery-powered lighting
unit(s)

(3) Select receptacles at the generator set location and essen-
tial electrical system transfer switch locations

[99:6.7.5.1.2.4(4)]


(F) Generator Set Accessories. Loads dedicated to a specific
generator, including the fuel transfer pump(s), ventilation fans,
electrically operated louvers, controls, cooling system, and other
generator accessories essential for generator operation, shall be
connected to the life safety branch or to the output terminals of
the generator with overcurrent protective devices. [99:6.7.5.1.2.6]


(G) Elevators. Elevator cab lighting, control, communica-
tions, and signal systems. [99:6.7.5.1.2.4(5)]


(H) Automatic Doors. Electrically powered doors used for
building egress. [99:6.7.5.1.2.4(6)]
517.34 Critical Branch.

А (A) Task Illumination, Fixed Equipment, and Select Recep-
tacles. The critical branch shall supply power for task illumina-
tion, fixed equipment, select receptacles, and select power circuits
serving the following spaces and functions related to patient care:


(1) Category 1 spaces where deep sedation or general anes-
thesia is administered, task illumination, select receptacles,
and fixed equipment

(2) Task illumination and select receptacles in the following:
a. Patient care spaces, including infant nurseries, selected

acute nursing areas, psychiatric bed areas (omit recep-
tacles), and ward treatment rooms
b. Medication preparation spaces


2025 California Electrical Code


m


ARTICLE 517 — HEALTH CARE FACILITIES


c. Pharmacy dispensing spaces
d. Nurses' stations — unless adequately lighted by cor-
ridor luminaires
(3) Additional specialized patient care task illumination and
receptacles, where needed
(4) Nurse call systems


[OSHPD 1, 2, 3, 4 & 5] Exception: Battery-powered compo-
nents of wireless emergency nurse call systems complying with
the latest edition of ANSI/UL 1069, Standard for Hospital Sig-
naling and Nurse Call Equipment.


(5) Blood, bone, and tissue banks

(6) Telecommunications entrance facility, telecommunica-
tions equipment rooms, and telecommunication rooms and
equipment in these rooms

Task illumination, select receptacles, and select power cir-
cuits for the following areas:


ORORO


[0]


a. Category 1 or2 spaces with at least one duplex receptacle
per patient bed location, and task illumination as required
by the governing body of the health care facility

. Angiographic labs

. Cardiac catheterization labs

. Coronary care units

. Hemodialysis rooms or areas

. Emergency room treatment areas (select)

. Human physiology labs

. Intensive care units

Postoperative recovery rooms (select)


e [Subsections j through k OSHPD 1, 2, 3 (surgery clinics), 4 & 5]


Jj. Food preparation areas, central supply, and utility rooms

k. Electrical and mechanical rooms

1. [OSHPD 1] Imaging room containing imaging equipment
approved by Licensing Agency for diagnostic services of
emergency/trauma patients found in California Building
Code Section 1705A.13.3.17. Imaging equipment shall
be connected to critical branch or equipment branch.


"LIN


O»0»0»0»0


(8) Clinical IT-network equipment
(9) Wireless phone and paging equipment for clinical staff
communications
(10) Additional task illumination, receptacles, and select power
circuits needed for effective facility operation, including
single-phase fractional horsepower motors, which are per-
mitted to be connected to the critical branch
[99:6.7.5.1.3.2]


(11) [OSHPD 1, 2, 3, 4 & 5] The following equipment:


Electric clocks required by California Building Code,

where direct wired.

Sensor-operated fixtures required by California Plumb-

ing Code, where direct wired.

c. Alarm systems for monitoring negative pressure isola-
tion rooms and positive pressure isolation rooms.

d. Medication dispensing units.

e. Medication refrigerators and freezers.


a.


b.


K ЖОШ


2025 California Electrical Code


517.35


f. Patient food refrigeration (single phase only).

g. Pharmacy compounding engineering controls such as
hoods, laminar airflow workbenches, biological safety
cabinets and barrier isolators.


(B) Switching. It shall be permitted to control task illumina-
tion on the critical branch.


A (C) Subdivision of the Critical Branch. The critical branch
shall be permitted to be subdivided into two or more branches.
[99:6.7.5.1.3.1]


Informational Note: It is important to analyze the conse-

quences of supplying an area with only critical branch power

when failure occurs between the area and the transfer switch.

Some proportion of normal and critical power or critical

power from separate transfer switches might be appropriate.
517.35 Equipment Branch Connection to Alternate Power
Source. The equipment branch shall be installed and con-
nected to the alternate power source such that the equipment
described in 517.35(A) is automatically restored to operation
at appropriate time-lag intervals following the energizing of the
life safety and critical branches. [99:6.7.5.1.4.2(A)]


The arrangement of the connection to the alternate power
source shall also provide for the subsequent connection of
equipment described in 517.35(B). [99:6.7,5.1.4.2(B)]


Exception: For essential electrical systems under 150 kVA,
deletion of the time-lag intervals feature for delayed automatic
connection to the equipment system shall be permitted.


(A) Equipment for Delayed Automatic Connection. The
following equipment shall be permitted to be arranged for
delayed automatic connection to the alternate power source:


(1) Central suction systems serving medical and surgical func-
tions, including controls, with such suction systems per-
mitted to be placed on the critical branch

Sump pumps and other equipment required to operate for
the safety of major apparatus, including associated control
systems and alarms

Compressed air systems serving medical and surgical func-
tions, including controls with such air systems permitted to
be placed on the critical branch

Smoke control and stair pressurization systems

Kitchen hood supply or exhaust systems, or both, if
required to operate during a fire in or under the hood
Supply, return, and exhaust ventilating systems for the
following:


(2


(3)


(4)
(5)


(6


а. Airborne infectious/isolation rooms

b. Protective environment rooms

c. Exhaust fans for laboratory fume hoods

d. Nuclear medicine areas where radioactive material is
used

e. Ethylene oxide evacuation

f. Anesthetic evacuation

[99:6.7.5.1.4.3(A)]


70-565


ORO


517.40


Where delayed automatic connection is not appropriate, the


ventilation systems specified in 517.35(A)(6) shall be permitted
to be placed on the critical branch. [99:6.7.5.1.4.3(B)]


(7)


Supply, return, and exhaust ventilating systems for operat-
ing and delivery rooms

Supply, return, exhaust ventilating systems and/or air-
conditioning systems serving telephone equipment rooms
and closets and data equipment rooms and closets
[OSHPD 1, 2, 3 (surgical clinics), 4 & 5] Equipment as
required in the Essential Plumbing Provisions of the Cali-
fornia Plumbing Code

Exception: Sequential delayed automatic connection to the
alternate power source to prevent overloading the generator
shall be permitted where engineering studies indicate it is
necessary.


A (B) Equipment for Delayed Automatic or Manual Con-
nection. The following equipment shall be permitted to be
arranged for either delayed automatic or manual connection to
the alternate power source:


а)


а)
Q


(3)


»0»0»0»0


Q


Heating equipment to provide heating for operating, deliv-
ery, labor, recovery, intensive care, coronary care, nurseries,
infection/isolation rooms, emergency treatment spaces, and
general patient rooms and pressure maintenance (jockey or
make-up) pump(s) for water-based fire protection systems


Exception: Heating of general patient rooms and infec-
tion/isolation rooms during disruption of the normal source
shall not be required under any of the following conditions:


The outside design temperature is higher than —6.7°C (20°F).
The outside design temperature is lower than —6.7*C (20°F),
and where a selected room(s) is provided for the needs of all
confined patients, only such room(s) need be heated.

The facility is served by a dual source of normal power.


(1.1) [OSHPD 1, 2, 3 (surgery clinics), 4 & 5] Heating, venti-


lating and cooling equipment as required by the Califor-
nia Mechanical Code.


(1.2) [OSPHD 1, 2, 3 (surgery clinics), 4 & 5] Pressure main-


tenance (jockey or make-up) pumps for water-based fire
suppression systems.


Informational Note No. 1: The design temperature is
based on the 97.5 percent design value as shown in Chap-
ter 24 of the ASHRAE Handbook of Fundamentals (2013).
Informational Note No. 2: See 517.30(C) for a descrip-
tion of a dual source of normal power.


An elevator(s) selected to provide service to patient, surgi-
cal, obstetrical, and ground floors during interruption of nor-
mal power. In instances where interruption of normal power
would result in other elevators stopping between floors,
throw-over facilities shall be provided to allow the tempo-
tary operation of any elevator for the release of patients or
other persons who may be confined between floors.


70-566


ARTICLE 517 — HEALTH CARE FACILITIES


(3) Hyperbaric facilities.


(4) Hypobaric facilities. à


(5) Automatically operated doors.

(6) Minimal electrically heated autoclaving equipment shall be
permitted to be arranged for either automatic or manual
connection to the alternate source.

(7) Controls for equipment listed in 517.35.

(8) Other selected equipment shall be permitted to be served
by the equipment system. [99:6.7.5.1.4.4]


А 517.40 Type 2 Essential Electrical Systems for Nursing
Homes and Limited Care Facilities [OSHPD 2], Correctional C
Treatment Centers and Acute Psychiatric Hospitals [OSHPD A
4&5].


Informational Note No. 1: Nursing homes and other
limited care facilities can contain Category 1 and/or Cat-
egory 2 patient care spaces, depending on the design and
type of care administered in the facility, For Category 1
spaces, see 517.29 through 517.35. For Category 2 spaces
not served by Type 1 essential electrical systems, see
517.40 through 517.44.

Informational Note No. 2: Type 2 essential electrical sys-
tems are comprised of two separate branches capable of
supplying a limited amount of lighting and power service
that is considered essential for the protection of life and
safety and effective operation of the institution during the
time normal electrical service is interrupted for any reason.


These two separate branches are the life safety and equip- «2


ment branches. The number of transfer switches to be used
should be based upon reliability, design, and load consid-
erations. Each branch of the essential electrical system
should have one or more transfer switches. One transfer
switch should be permitted to serve one or more branches
їп а facility with a maximum demand on the essential elec-
trical system of 150 kVA (120 kW). [99:A.6.7.6.2.1]


A (A) Applicability. The requirements of 517.40(C) through
517.44 shall apply to Category 2 spaces.


Exception: The requirements of 517.40(C) through 517.44
shall not apply to freestanding buildings used as nursing homes
and limited care facilities if the following apply:


(1) Admitting and discharge policies are maintained that preclude
the provision of care for any patient or resident who might
need to be sustained by electrical life-support equipment.

(2) No surgical treatment requiring general anesthesia is offered.

(3) An automatic battery-operated system(s) or equipment
shall be effective for at least 1 hours and is otherwise in
accordance with 700.12 and that shall be capable of sup-
plying lighting for exit lights, exit corridors, stairways,
nursing stations, medical preparation areas, boiler rooms,
and communications areas. This system shall also supply
power to operate all alarm systems.


Informational Note: See NFPA 701-2021, Life Safety W
Code.


2025 California Electrical Code


ARTICLE 517 — HEALTH CARE FACILITIES


C (A.1) [OSHPD 2, 4 & 5] Applicability. The requirements of
Part C, Section 517.40(C) through 517.44, shall apply to nurs-
ing homes, intermediate and skilled nursing facilities, and cor-
rectional treatment centers and acute psychiatric hospitals not
subject to 517.29(A.1).


A (B) Category 1 Spaces in Inpatient Hospital Care Facilities.
For those nursing homes and limited care facilities that admit
patients who need to be sustained by electrical life-support
equipment, the essential electrical system from the source to
the portion of the facility where such patients are treated shall
comply with the requirements of 517.29 through 517.35.


A (C) Facilities Contiguous or Located on the Same Site with
Hospitals. Nursing homes and limited care facilities that are
contiguous or located on the same site with a hospital shall be
permitted to have their essential electrical systems supplied by
the hospital.


517.41 Required Power Sources.


4 (A) Independent Power Sources. Essential electrical sys-
tems (EES) shall have two or more independent sources (or
sets of sources). One on-site source (or sets of sources) shall be
sized to supply the entire EES. The other independent source
(or sets of sources) shall be sized to supply the entire EES and
shall be permitted to be located on-site or off-site. Additional
Sources other than the first two independent sources shall be
permitted to be sized to supply the intended load.


Informational Note: An example of a set of sources may
be several generators that combined serve the entire EES.


(А.1) [OSHPD 2, 4 & 5] Two Independent Power Sources.
The Essential Electrical System (EES) shall be served by two
or more independent sources (or sets of sources). In addition to
the Electric Power Sources called out in 517.4, each healthcare
facility shall have one on-site source (or sets of sources) sized
to supply the entire EES. Both sources (entire site and EES)
can share resources, however neither source (or sets of sources)
shall depend on resources from the other to meet calculated
load values for loads they are designated to feed.


Clearly indicate on design documents all EES components.


The two independent sources (or sets of sources) shall be
located to reduce the likelihood of simultaneous interruption of
EES components and non-EES components.


(B) Location of EES Components. EES components shall be
located to minimize interruptions caused by natural forces com-
mon to the area (e.g., storms, floods, earthquakes, or hazards
created by adjoining structures or activities). [99:6.2.4.1]
Installations of electrical services shall be located to reduce
possible interruption of normal electrical services resulting from
similar causes as well as possible disruption of normal electrical
service due to internal wiring and equipment failures. [99:6.2.4.2]


Feeders shall be located to provide physical separation of
the feeders of the alternate source and from the feeders of the


2025 California Electrical Code


51742


normal electrical source to prevent possible simultaneous inter-
ruption. [99:6.2.4.3]


(C) [OSHPD 2, 4 & 5] Power Sources for the EES. Power
sources for the EES shall be permitted to be any of those listed
in 517.30(B)(1) through (В)(5).


(D) [OSHPD 2, 4 & 5] Permanent Connection(s) Points for
EES Maintenance and Repairs. Permanent connection(s) points
shall be provided for the connection of temporary or permanent
on-site storage or power sources configured and sized adequately
to provide power for the EES, such that additional resources can
be connected (without rewiring) to meet essential power require-
ments for equipment failures or maintenance.


517.42 Essential Electrical Systems for Nursing Homes
and Limited Care Facilities.


(A) General. The [Type 2] essential electrical system shall be
divided into the following two branches:


(1) Life safety branch
(2) Equipment branch
[99:6.7.6.2.1.2]


The division between the branches shall occur at trans-
fer switches where more than one transfer switch is required.
[99:6.7.22.1]


Informational Note No. 1: Type 2 essential electrical sys-
tems are comprised of two separate branches capable of
supplying a limited amount of lighting and power service
that is considered essential for the protection of life and
safety and effective operation of the institution during the
time normal electrical service is interrupted for any rea-
son. These two separate branches are the life safety and
equipment branches. [99:A.6.7.6.2.1]

Informational Note No. 2: The number of transfer
Switches to be used should be based upon reliability,
design, and load considerations. Each branch of the
essential electrical system should have one or more trans-
fer switches. One transfer switch should be permitted to
serve one or more branches in a facility with a maximum
demand on the essential electrical system of 150 kVA
(120 kW). [99:A.6.7.6.2.1]

Informational Note No. 3: See NFPA 99-2021, Health
Care Facilities Code, 6.7.2.2, for more information.


А (B) Transfer Switches. The number of transfer switches to be
used shall be based upon reliability, design, and load consider-
ations. [99:6.7.2.2.3]

Transfer switches shall be in accordance with one of the
following:
(1) Each branch of the essential electrical system shall have
one or more transfer switches. [99:6.7.2.2.3.1]
(2) One transfer switch shall be permitted to serve one or more
branches in a facility with a continuous load on the switch
of 150 КУА (120 kW) or less. [99:6.7.2.2.3.2]


70-567


51742


Normal power Altemate power
source source


Nonessentiai
loads


‘Automatic
NP]. switching
equipment


Delayed
automatic
Switching
‘equipment


Life safety
branch


Equipment
branch


Essential electrical system


A Informational Note Figure 517.42(B)(1) Type 2 Essential
Electrical Systems (Nursing Home and Limited Health Care
Facilities) — Minimum Requirement (Greater Than 150 kVA) for
Transfer Switch Arrangement.


‘Normal power
source


Alternate power
Source


Nonessential
loads


Automatic.
KJ switching
equipment


Equipment
L Life safety


branch
Essential electrical system


A Informational Note Figure 517.42(B)(2) Type 2 Essential
Electrical Systems (Nursing Home and Limited Health Care
Facilities) — Minimum Requirement (150 kVA or Less) for
‘Transfer Switch Arrangement.


C (3) [OSHPD 2 & 4] Transfer switches installed in skilled nurs-
A ing facilities meeting the requirements of Article 517.40(B)
shall comply with Article 517.31(B)(3).


Informational Note No. 1: See NFPA 99-2021, Health
Care Facilities Code, 6.7.2,2.4, 6.7.2.2.5, 6.7.2.2.5.15,
and 6.7.2.2.7 for more information on transfer switches.
Informational Note No. 2: See Informational Note Fig-
ше 517.42(BY(1).

Informational Note No. 3: See Informational Note Fig-
ure 517.42(B)(2).


70-568


ARTICLE 517 — HEALTH CARE FACILITIES


(C) Capacity of System. The essential electrical system shall
have capacity to meet the demand for the operation of all func-
tions and equipment to be served by each branch at one time.


(D) Separation from Other Circuits, The life safety branch
and equipment branch shall be kept entirely independent of all
other wiring and equipment. [99:6.7.6.3.1]


These circuits shall not enter the same raceways, boxes, or
cabinets with other wiring except as follows:


(1) In transfer switches

(2) In exit or emergency luminaires supplied from two sources

(3) In a common junction box attached to exit or emergency
luminaires supplied from two sources


(E) Receptacle Identification. The electrical receptacles
or the cover plates supplied from the life safety or equipment
branches shall have a distinctive color or marking so as to be
readily identifiable. [99:6.7.6.3.2]


Informational Note: If color is used to identify these
receptacles, the same color should be used throughout the
facility. [99:A.6.7.6.3.2]


(F) Coordination. [OSHPD 2, 4 & 5] Overcurrent protective
devices serving the essential electrical system shall be coor-
dinated for the period of time that a fault's duration extends
beyond 0.1 second.


Exception No. 1: Between transformer primary and secondary
overcurrent protective devices, where only one overcurrent pro-
tective device or set of overcurrent protective devices exists on
the transformer secondary.


Exception No. 2: Between overcurrent protective devices of the
same size (ampere rating) in series.


Informational Note No. 1: The terms coordination and
coordinated as used in this section do not cover the full
range of overcurrent conditions.

Informational Note No. 2: See 517.17(C) for informa-
tion on requirements for the coordination of ground-fault
protection.


(G) [SFM, OSHPD 2, 4 & 5] On-site energy storage systems
and fuel supply. The on-site Essential Electrical System sources
(or set of sources) shall have sufficient resources on-site to pro-
vide continuous essential power as follows:


(1) [SFM, OSHPD 2, 4 & 5] For the following health facilities of
seven or more beds: correctional treatment centers that provide
only basic services, acute psychiatric hospitals, intermediate care
facilities, and skilled nursing facilities, on-site resources shall be
available at all times sufficient to support not less than 6 hours
at full output of the required Emergency Power Supply System
(EPSS). On-Site fuel for redundant power sources is not required
(ie, for N+1 generators fuel is required for N generators only).

(2) [SFM, OSHPD 2] For skilled nursing facilities that have an
alternate source of power that is independent of the EES that


2025 California Electrical Code


C €


»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0»0


a


A
(еј
А


ARTICLE 517 — HEALTH CARE FACILITIES


provides power for mechanical equipment required to maintain
safe temperatures, life-saving equipment and oxygen generat-
ing devices to meet requirements of 517.1(B), sufficient onsite
fuel (or contractual arrangement) shall be provided to operate
the EPSS for 96 hours.


517.43 Automatic Connection to Life Safety and Equip-
ment Branch. The life safety and equipment branches shall
be installed and connected to the alternate source of power
specified in 517.41 so that all functions specified herein for the
life safety and equipment branches are automatically restored
to operation within 10 seconds after interruption of the normal
source. [99:6.7.6.4.1]


No functions other than those listed in 517.43(A) through (G)
shall be connected to the life safety branch. [99:6.7.6.2.1.5(D)]


The life safety branch shall supply power as follows:


(A) Illumination of Means of Egress. Illumination of means
of egress as is necessary for corridors, passageways, stairways,
landings, and exit doors and all ways of approach to exits.
Switching arrangement to transfer patient corridor lighting
from general illumination circuits shall be permitted if only one
of two circuits can be selected and both circuits cannot be extin-
guished at the same time.


Informational Note: See NFPA 101-2021, Life Safety
Code, Sections 7.8 and 7.9.


(B) Exit Signs. Exit signs and exit directional signs.


Informational Note: See NFPA 701-2021, Life Safety
Code, Section 7.10.


(C) Alarm and Alerting Systems. Alarm and alerting sys-
tems, including the following:
(1) Fire alarms
Informational Note No. 1: See NFPA 101-2021, Life
Safety Code, Sections 9.6 and 18.3.4.


(2) Alarms required for systems used for the piping of non-
flammable medical gases


Informational Note No. 2: See NFPA 99-2021, Health
Care Facilities Code, 6.7.5.1.2.5.


(D) Communications Systems. Communications systems,
where used for issuing instructions during emergency condi-
tions. [99:6.7.5.1.2.4(3)]


(E) Generator Set Location. Task illumination and select
receptacles at the generator set location and essential electrical
system transfer switch locations.


(F) Elevators. Elevator cab lighting, control, communica-
tions, and signal systems. [99:6.7.5.1.2.4(5)]

(G) AC Equipment for Nondelayed Automatic Connec-
tion. Generator accessories, including, but not limited to, the
transfer fuel pump, electrically operated louvers, and other
generator accessories essential for generator operation shall


2025 California Electrical Code


517.44


be arranged for automatic connection to the alternate power
source. [99:6.7.6.2.1.6(C)]


517.44 Connection to Equipment Branch. The equipment
branch shall be installed and connected to the alternate power
source such that equipment described in 517.35(A)(6) is auto-
matically restored to operation at appropriate time-lag intervals
following the energizing of the life safety and critical branches.
[99:6.7.5.1.4.2(A)]


[OSHPD 2, 4 & 5] The equipment branch shall be installed and
connected to the alternate power source such that equipment
described in 517.44(A) is automatically restored to operation
at appropriate time-lag intervals following the energizing of the
life safety. [99:6.7.5.1.4.2(A)]


The equipment branch arrangement shall also provide for
the additional connection of equipment listed in 517.44(B).


Exception: For essential electrical systems under 150 kVA,
deletion of the time-lag intervals feature for delayed automatic
connection to the equipment branch shall be permitted.


(A) Delayed Automatic Connections to Equipment Branch,
The following equipment shall be permitted to be connected to
the equipment branch and shall be arranged for delayed auto-
matic connection to the alternate power source:


(1) Task illumination and select receptacles in the following:
[99:6.7.6.2.1.6(D)(1)]


a. Patient care spaces [99:6.7.6.2.1.6(D)(1)(a)] [OSHPD
5] Receptacles not required for psychiatric patient
beds. Follow 517.18(B) Exception No. 4 requirements if
receptacles are provided.

b. Medication preparation spaces
[99:6.7.6.2.1.6(D)(1)(b)]

c. Pharmacy dispensing space [99:6.7.6.2.1.6(D)(1)(c)]

d. Nurses' stations — unless adequately lighted by cor-
ridor luminaires [99:6.7.6.2.1.6(D)(1)(d)}


Supply, return, and exhaust ventilating systems for air-
borne infectious isolation rooms [99:6.7.6.2.1.6(D)(2)]
Sump pumps and other equipment required to operate for
the safety of major apparatus and associated control sys-
tems and alarms [99:6.7.6.2.1.6(D)(3)]

Smoke control and stair pressurization
[99:6.7.6.2.1.6(D)(4)]

Kitchen hood supply or exhaust systems, or both, if
required to operate during a fire in or under the hood
[99:6.7.6.2.1.6(D)5)]

(6) Nurse call systems [99:6.7.6.2.1.6(D)(6)]

[OSHPD 1, 2, 4 & 5] Exception No. 1: Battery powered compo-
nents of wireless emergency nurse call systems complying with
the latest edition of ANSI/UL 1069, Standard for Hospital Sig-
naling and Nurse Call Equipment.

[OSHPD 2 & 4] Exception No. 2: Existing nurse call systems
may remain on the life safety branch.


(2)
(3)


(4) systems


(5


70-569


»0»0»0


ORORO


»0»0»0»0


517.45


(7) [OSHPD 1, 2, 4 & 5] Selected receptacles in patient
rooms orcorridors so that any patient bed can be reached
with a fifty (50) foot extension cord.

(8) [OSHPD 1, 2, 4 & 5] Task lighting and at least one recep-
tacle in electrical and mechanical rooms.

(9) [OSHPD 1, 2, 3, 4 & 5] Sensor-operated fixtures required
by the California Plumbing Code, where direct wired.

(10) [OSHPD 1, 2, 4 & 5] Equipment as required in the Essen-
tial Plumbing Provisions of the California Plumbing Code.


A (B) Delayed-Automatic or Manual Connection to the
Equipment Branch. The equipment specified in 517.44(B)(1)
through (B)(4) shall be permitted to be connected to the equip-
ment branch and shall be arranged for either delayed-automatic
or manual connection to the alternate power source.


N (1) Heating Equipment to Provide Heating for General
Patient Rooms. Heating of general patient rooms during dis-
ruption of the normal source shall not be required under any of
the following conditions:


(1) The outside design temperature is higher than —6.7^C
(20°F).

(2) The outside design temperature is lower than —6.7°C (20°F)
and, where a selected room(s) is provided for the needs of all
confined patients, then only such room(s) need be heated.

(3) The facility is served by a dual source of normal power as
described in 517.30(C), Informational Note.


Informational Note: The outside design temperature is
based on the 97.5 percent design values, as shown in Chap-
ter 24 of the ASHRAE Handbook of Fundamentals (2013).
C (1.1) [OSHPD 1, 2, 4 & 5] Heating, ventilating, and cooling
equipment as required by California Mechanical Code.


O»0»0»0»0»0


N (2) Elevator Service. In instances where interruptions of
power would result in elevators stopping between floors, throw-
over facilities shall be provided to allow the temporary opera-
tion of any elevator for the release of passengers.


N (3) Optional Connections to the Equipment Branch. Addi-
> tional illumination, receptacles, and equipment shall be permit-
ted to be connected only to the equipment branch.


N (4) Multiple Systems, Where one switch serves multiple sys-
tems as permitted in 517.43, transfer for all loads shall be non-
delayed automatic.

[99:6.7.6.2.1.6(E)]


Informational Note: See 517.43(G) for elevator cab
lighting, control, and signal system requirements.
[99:A.6.7.6.2.1.6(E)(2)]


517.45 Essential Electrical Systems for Other Health Care
Facilities.


^^ (A) Essential Electrical Distribution. If required by the gov-
erning body, the essential electrical distribution system for Cat-
egory 3 patient care spaces shall be comprised of an alternate
power system capable of supplying a limited amount of lighting


70-570


ARTICLE 517 — HEALTH CARE FACILITIES.


and power service for the orderly cessation of procedures dur-
ing a time normal electrical service is interrupted.


Informational Note: See NFPA 99-2021, Health Care
Facilities Code.


(B) Electrical Life Support Equipment. Where electrical life
support equipment is required, the essential electrical distribution
system shall be as described in 517.29 through 517.30.

А (C) Category 1 Patient Care Spaces. Where Category 1
patient care spaces are present, the essential electrical distribu-
tion system shall be in accordance with 517.29 through 517.30.


А (D) Category 2 Patient Care Spaces. Where Category 2
patient care spaces are present, the essential electrical distribu-
tion system shall be in accordance with 517.40 through 517.45.


(E) Power Systems. If required, alternate power sources
acceptable to the governing body shall comply with the require-
ments of NFPA 99-2021, Health Care Facilities Code.


(Е.1) [OSHPD 3 (Surgical Clinics only)]. The essential elec-
trical systems for ambulatory surgical clinics shall comply with
517.29 through 517.35.


(F) [OSHPD 3] Receptacle Identification. The cover plates for
the electrical receptacles or the electrical receptacles, supplied
from the critical or life safety branches, shall have a distinctive
color or marking so as to be readily identifiable.


(G) [OSHPD 3] Hemodialysis Clinic. Illumination for means
of egress and exit lights shall be provided, using battery oper-
ated equipment with a capacity to sustain its connected load for
a minimum of 1-% hours after loss of the normal source.

(H) [SFM, OSHPD 3 (Surgical Clinics only)] For ambulatory
surgical clinics, sufficient resources on-site and shall be avail-
able at all times to provide not less than 4 hours at full output of
the required Emergency Power Supply System (EPSS).


Part IV. Inhalation Anesthetizing Locations


Informational Note: See NFPA 99-2021, Health Care
Facilities Code, for further information regarding safe-
guards for anesthetizing locations.

517.60 Anesthetizing Location Classification.


Informational Note: See 517.20 if either of the anesthe-
tizing locations in 517.60(A) or 517.60(B) is designated
a wet procedure location.


(A) Hazardous (Classified) Location.


(1) Use Location. In a location where flammable anesthetics
are employed, the entire area shall be considered to be a Class I,
Division 1 location that extends upward to a level 1.52 m (5 ft)
above the floor. The remaining volume up to the structural ceil-
ing is considered to be above a hazardous (classified) location.


(2) Storage Location. Any room or location in which flam-
mable anesthetics or volatile flammable disinfecting agents are


2025 California Electrical Code


DODO:


ARTICLE 517 — HEALTH CARE FACILITIES.


stored shall be considered to be a Class I, Division 1 location
from floor to ceiling.


(B) Unclassified Location. Any inhalation anesthetizing loca-
tion designated for the exclusive use of nonflammable anesthe-
tizing agents shall be considered to be an unclassified location.


517.61 Wiring and Equipment.
(A) Within Hazardous (Classified) Anesthetizing Locations.


(1) Isolation, Except as permitted in 517.160, each power
circuit within, or partially within, a flammable anesthetizing
location as referred to in 517.60 shall be isolated from any dis-
tribution system by the use of an isolated power system.


(2) Design and Installation. Where an isolated power system
is utilized, the isolated power equipment shall be listed as iso-
lated power equipment, and the isolated power system shall be
designed and installed in accordance with 517.160.


(3) Equipment Operating at More Than 10 Volts. In haz-
ardous (classified) locations referred to in 517.60, all fixed wir-
ing and equipment and all portable equipment, including lamps
and other utilization equipment, operating at more than 10 volts
between conductors shall comply with the requirements of 501.1
through 501.25, and 501.100 through 501.150, and 501.30(A)
and (B) for Class I, Division 1 locations. All such equipment shall
be specifically approved for the hazardous atmospheres involved.


(4) Extent of Location. Where a box, fitting, or enclosure
is partially, but not entirely, within a hazardous (classified)
location(s), the hazardous (classified) location(s) shall be consid-
ered to be extended to include the entire box, fitting, or enclosure.


(5) Receptacles and Attachment Plugs. Receptacles and
attachment plugs in a hazardous (classified) location(s) shall be
listed for use in Class I, Group C hazardous (classified) loca-
tions and shall have provision for the connection of an equip-
ment grounding conductor.


(6) Flexible Cord Type. Flexible cords used in hazardous
(classified) locations for connection to portable utilization
equipment, including lamps operating at more than 8 volts
between conductors, shall be of a type approved for extra-hard
usage in accordance with Table 400.4 and shall include an addi-
tional equipment grounding conductor.

(7) Flexible Cord Storage. A storage device for the flexible
cord shall be provided and shall not subject the cord to bending
at a radius of less than 75 mm (3 in.).

(B) Above Hazardous (Classified) Anesthetizing Locations.
(1) Wiring Methods. Wiring above a hazardous (classified)
location referred to in 517.60 shall be installed in rigid metal
conduit, electrical metallic tubing, intermediate metal conduit,
Type MI cable, or Type MC cable that employs a continuous,
gas/vaportight metal sheath.

(2) Equipment Enclosure. Installed equipment that may pro-
duce arcs, sparks, or particles of hot metal, such as lamps and


2025 California Electrical Code


517.61


lampholders for fixed lighting, cutouts, switches, generators,
motors, or other equipment having make-and-break or sliding
contacts, shall be of the totally enclosed type or be constructed
So as to prevent escape of sparks or hot metal particles.


Exception: Wall-mounted receptacles installed above the
hazardous (classified) location in flammable anesthetizing
locations shall not be required to be totally enclosed or have
openings guarded or screened to prevent dispersion of particles.


(3) Luminaires. Surgical and other luminaires shall conform
to 501.130(B).


Exception No. 1: The surface temperature limitations set forth
in 501.130(B)(1) shall not apply.


Exception No. 2: Integral or pendant switches that are located
above and cannot be lowered into the hazardous (classified)
location(s) shall not be required to be explosionproof.


(4) Seals. Listed seals shall be provided in conformance with
501.15, and 501.15(A)(4) shall apply to horizontal as well as
to vertical boundaries of the defined hazardous (classified)
locations.


(5) Receptacles and Attachment Plugs. Receptacles and
attachment plugs located above hazardous (classified) anesthe-
tizing locations shall be listed for hospital use for services of
prescribed voltage, frequency, rating, and number of conduc-
tors with provision for the connection of the equipment ground-
ing conductor. This requirement shall apply to attachment plugs
and receptacles of the 2-pole, 3-wire grounding type for single-
phase, 120-volt, nominal, ac service.


(6) 250-Volt Receptacles and Attachment Plugs Rated 50
and 60 Amperes. Receptacles and attachment plugs rated
250 volts, for connection of 50-ampere and 60-ampere ac medi-
cal equipment for use above hazardous (classified) locations,
shall be arranged so that the 60-ampere receptacle will accept
either the 50-атреге or the 60-ampere plug. Fifty-ampere
receptacles shall be designed so as not to accept the 60-ampere
attachment plug. The attachment plugs shall be of the 2-pole,
3-wire design with a third contact connecting to the insulated
(green or green with yellow stripe) equipment grounding con-
ductor of the electrical system.


(C) Unclassified Anesthetizing Locations.


(1) Wiring Methods. Wiring serving unclassified locations, as
defined in 517.60, shall be installed in a metal raceway system
or cable assembly. The metal raceway system or cable armor
or sheath assembly shall qualify as an equipment grounding
conductor in accordance with 250.118. Type MC and Type MI
cable shall have an outer metal armor, sheath, or sheath assem-
bly that is identified as an equipment grounding conductor.

Exception: Pendant receptacle installations that employ listed
Type SJO or equivalent hard usage or extra-hard usage, flexible
cords suspended not less than 1.8 m (6 ft) from the floor shall not
be required to be installed in a metal raceway or cable assembly.


70-571


517.62


(2) Receptacles and Attachment Plugs. Receptacles and
attachment plugs installed and used in unclassified locations
Shall be listed “hospital grade" for services of prescribed volt-
age, frequency, rating, and number of conductors with provi-
sion for connection of the equipment grounding conductor. This
requirement shall apply to 2-pole, 3-wire grounding type for
single-phase, 120-, 208-, or 240-volt, nominal, ac service.


(3) 250-Volt Receptacles and Attachment Plugs Rated
50 Amperes and 60 Amperes. Receptacles and attachment
plugs rated 250 volts, for connection of 50-атреге and 60-ampere
ac medical equipment for use in unclassified locations, shall be
arranged so that the 60-ampere receptacle will accept either the
50-ampere or the 60-ampere plug. Fifty-ampere receptacles shall
be designed so as not to accept the 60-ampere attachment plug. The
attachment plugs shall be of the 2-pole, 3-wire design with a third
contact connecting to the insulated (green or green with yellow
stripe) equipment grounding conductor of the electrical system.


517.62 Grounding, In any anesthetizing area, all metal race-
ways and metal-sheathed cables and all normally non-current-
carrying conductive portions of fixed electrical equipment shall
be connected to an equipment grounding conductor. Grounding
and bonding in Class I locations shall comply with 501.30.


Exception: Equipment operating at not more than 10 volts
between conductors shall not be required to be connected to an
equipment grounding conductor.


517.63 Grounded Power Systems in Anesthetizing Locations.


(A) Battery-Powered Lighting Units. One or more battery-
powered lighting units shall be provided and shall be permitted to
be wired to the critical lighting circuit in the area and connected
ahead of any local switches. [OSHPD 1, 3 (Surgical Clinics only)
& 4] Units shall be capable of providing lighting for 1-% hours.


(B) Branch-Circuit Wiring. Branch circuits supplying only
listed, fixed, therapeutic and diagnostic equipment, perma-
nently installed above the hazardous (classified) location and
in unclassified locations, shall be permitted to be supplied from
a normal grounded service, single- or three-phase system, pro-
vided the following apply:


(1) Wiring for grounded and isolated circuits does not occupy
the same raceway or cable.

(2) All conductive surfaces of the equipment are connected to
an equipment grounding conductor.

(3) Equipment (except enclosed X-ray tubes and the leads to
the tubes) is located at least 2.5 m (8 ft) above the floor or
outside the anesthetizing location.

(4) Switches for the grounded branch circuit are located out-
side the hazardous (classified) location.


Exception: Sections 517.63(B)(3) and (B)(4) shall not apply in
unclassified locations.


(C) Fixed Lighting Branch Circuits. Branch circuits supply-
ing only fixed lighting shall be permitted to be supplied by a
normal grounded service, provided the following apply:


70-572


ARTICLE 517 — HEALTH CARE FACILITIES


(1) Such luminaires are located at least 2.5 m (8 ft) above the
floor.

(2) All conductive surfaces of luminaires are connected to an
equipment grounding conductor.

(3) Wiring for circuits supplying power to luminaires does not
occupy the same raceway or cable for circuits supplying
isolated power.

(4) Switches are wall-mounted and located above hazardous
(classified) locations.


Exception: Sections 517.63(C)(1) and (C)(4) shall not apply in
unclassified locations.


(D) Remote-Control Stations. Wall-mounted remote-control
stations for remote-control switches operating at 24 volts or less
Shall be permitted to be installed in any anesthetizing location.


(E) Location of Isolated Power Systems. Where an isolated
power system is utilized, the isolated power equipment shall be
listed as isolated power equipment. Isolated power system equip-
ment and its supply circuit shall be permitted to be located in an
anesthetizing location, provided it is installed above a hazardous
(classified) location or in an unclassified location.


(F) Circuits in Anesthetizing Locations. Except as permitted
above, each power circuit within, or partially within, a flam-
mable anesthetizing location as referred to in 517.60 shall be
isolated from any distribution system supplying other-than-
anesthetizing locations.


517.64 Low-Voltage Equipment and Instruments.


(A) Equipment Requirements. Low-voltage equipment that is
frequently in contact with the bodies of persons or has exposed
current-carrying elements shall comply with one ofthe following:


(1) Operate on an electrical potential of 10 volts or less

(2) Be approved as intrinsically safe or double-insulated
equipment

(3) Be moisture resistant


(B) Power Supplies. Power shall be supplied to low-voltage
equipment from one of the following:


(1) An individual portable isolating transformer (autotrans-
formers shall not be used) connected to an isolated power
circuit receptacle by means of an appropriate cord and
attachment plug

(2) A common low-voltage isolating transformer installed in
an unclassified location

(3) Individual dry-cell batteries

(4) Common batteries made up of storage cells located in an
unclassified location

(C) Isolated Circuits. Isolating-type transformers for supply-

ing low-voltage circuits shall have both of the following:

(1) Approved means for insulating the secondary circuit from
the primary circuit

(2) The core and case connected to an equipment grounding
conductor


2025 California Electrical Code


ARTICLE 517 — HEALTH CARE FACILITIES


(D) Controls. Resistance or impedance devices shall be per-
mitted to control low-voltage equipment but shall not be used to
limit the maximum available voltage to the equipment.


(E) Battery-Powered Appliances. Battery-powered appliances
shall not be capable of being charged while in operation unless
their charging circuitry incorporates an integral isolating-type
transformer.

(F) Receptacles or Attachment Plugs. Any receptacle or
attachment plug used on low-voltage circuits shall be of a type
that does not permit interchangeable connection with circuits of
higher voltage.


Informational Note: Any interruption of the circuit, even
circuits as low as 10 volts, either by any switch or loose
or defective connections anywhere in the circuit, may pro-
duce a spark that is sufficient to ignite flammable anesthetic
agents,


Part V. Diagnostic Imaging and Treatment Equipment
517.70 Applicability. Nothing in this part shall be construed
as specifying safeguards against possible radiation or magnetic
fields.


Informational Note No. 1: Radiation safety and perfor-
mance requirements of several classes of X-ray equipment
are regulated under Public Law 90-602 and are enforced by
the Department of Health and Human Services.
Informational Note No. 2: Information on radiation pro-
tection by the National Council on Radiation Protection
and Measurements is published as Reports of the National
Council on Radiation Protection and Measurement.
These reports are obtainable from NCRP Publications,
РО. Box 30175, Washington, DC 20014.


Informational Note No. 3: Examples of diagnostic imag-
ing equipment can include, but are not limited to, the
following:


(1) General radiographic (X-ray) equipment (mobile
and fixed)

General fluoroscopic equipment (mobile and fixed)
Interventional equipment (mobile and fixed)
Bone mineral density equipment

Dental equipment

Computerized tomography (CT) equipment
Positron emission tomography (PET) equipment
Nuclear medicine equipment

Mammography equipment

Magnetic resonance (MR) equipment
Diagnostic ultrasound equipment
Electrocardiogram equipment


Informational Note No. 4: Examples of treatment equip-


A ment can include, but are not limited to, the following:


(1) Linear accelerators
(2) Gamma knife


2025 Califomia Electrical Code


517.73


(3) Cyber knife
(4) Proton therapy
(5) Tomotherapy
517.71 Connection to Supply Circuit.


(A) Fixed and Stationary Diagnostic Imaging and Treatment
Equipment. Fixed and stationary diagnostic imaging and treat-
ment equipment shall be connected to the power supply by means
of a wiring method complying with applicable requirements of
Chapters 1 through 4 of this Code, as modified by this article,
Exception: Equipment properly supplied by a branch circuit rated
at not over 30 amperes shall be permitted to be supplied through a
suitable attachment plug and hard-service cable or cord.


(B) Portable, Mobile, and Transportable Diagnostic Imag-
ing and Treatment Equipment. Individual branch circuits
shall not be required for portable, mobile, and transportable
medical diagnostic imaging and treatment equipment requiring
a capacity of not over 60 amperes.

(C) Over 1000-Volt Supply. Circuits and equipment operated
on a supply circuit of over 1000 volts shall comply with Parts I
through IV of Article 495.


517.72 Disconnecting Means.


(A) Capacity. A disconnecting means rated for at least 50 percent
ofthe input required for the momentary rating or 100 percent of the
input required for the long-time rating of the diagnostic imaging
and treatment equipment, whichever is greater, shall be provided
in the supply circuit.

(B) Location. The disconnecting means shall be operable
from a location readily accessible from the control location.


(C) Portable, Mobile, and Transportable Diagnostic Imag-
ing and Treatment Equipment. For equipment connected to a
120-volt branch circuit of 30 amperes or less, a grounding-type
attachment plug and receptacle of proper rating shall be permit-
ted to serve as a disconnecting means.


517.73 Rating of Supply Conductors and Overcurrent
Protection.


(A) Branch Circuits. The ampacity of supply branch-circuit
conductors and the current rating of overcurrent protective
devices shall not be less than 50 percent of the momentary rat-
ing or 100 percent of the long-time rating, whichever is greater.

A (B) Feeders. The ampacity of supply feeders and the current
rating of overcurrent protective devices supplying two or more
branch circuits supplying diagnostic imaging and treatment
equipment shall not be less than 50 percent of the momentary
demand rating of the largest unit, plus 25 percent of the momen-
tary demand rating of the next largest unit, plus 10 percent of
the momentary demand rating of each additional unit.


Informational Note No. 1: The minimum conductor size
for branch and feeder circuits is also governed by volt-
age regulation requirements. For a specific installation,
the manufacturer usually specifies minimum distribution


70-573


51774


transformer and conductor sizes, rating of disconnecting
means, and overcurrent protection.
Informational Note No. 2: The ampacity of the branch-
circuit conductors and the ratings of disconnecting means
and overcurrent protection for diagnostic imaging and
treatment equipment are usually designated by the manu-
facturer for the specific installation.

517.74 Control Circuit Conductors.


(A) Number of Conductors in Raceway. The number of
control circuit conductors installed in a raceway shall be deter-
mined in accordance with 300.17.


(B) Minimum Size of Conductors. Size 18 AWG or 16 AWG
fixture wires in accordance with 724.49 and flexible cords shall
be permitted for the control and operating circuits of diagnostic
imaging and treatment equipment and auxiliary equipment where
protected by not larger than 20-ampere overcurrent devices.
517.76 Transformers and Capacitors. Transformers and
capacitors that are part of diagnostic imaging and treatment
equipment shall not be required to comply with Parts I and II of
Articles 450 and 460.


Capacitors shall be mounted within enclosures of insulating
material or grounded metal.


4 517.77 Installation of Cables with Grounded Shields. Cables
with grounded shields shall be permitted to be installed in cable
trays or cable troughs along with control and power supply con-
ductors without the need for barriers to separate the wiring.


517.78 Guarding and Grounding.


А (A) High-Voltage Parts. All high-voltage parts shall be
mounted within grounded enclosures. The connection from the
high-voltage equipment to other high-voltage components shall
be made with high-voltage shielded cables.


(B) Low-Voltage Cables. Low-voltage cables connecting to
oil-filled units that are not completely sealed, such as trans-
formers, condensers, oil coolers, and high-voltage switches,
shall have insulation of the oil-resistant type.


A (C) Non-Current-Carrying Metal Parts. Non-current-
carrying metal parts of diagnostic imaging and treatment
equipment (e.g., controls, tables, transformer tanks, shielded
cables) shall be connected to an equipment grounding conduc-
tor in accordance with Part VII of Article 250, as modified by
517.13(A) and (B).


Part VI. Communications, Signaling Systems, Data
Systems, Fire Alarm Systems, and Systems
Less Than 120 Volts, Nominal
517.80 Patient Care Spaces. Equivalent insulation and isola-
tion to that required for the electrical distribution systems in
patient care areas shall be provided for communications, sig-
naling systems, data system circuits, fire alarm systems, and
systems less than 120 volts, nominal.


70-574


ARTICLE 517 — HEALTH CARE FACILITIES


Class 2 and Class 3 signaling and communications sys- »
tems, Class 2 circuits that transmit power and data to a pow-
ered device, and power-limited fire alarm systems shall not be
required to comply with the grounding requirements of 517.13,
to comply with the mechanical protection requirements of
517.31(C)3)65), or to be enclosed in raceways, unless other-
wise specified by Chapters 7 or 8.


Secondary circuits of transformer-powered communications
or signaling systems shall not be required to be enclosed in race-
ways unless otherwise specified by Chapters 7 or 8. [99:6.7.2.2.7]


Informational Note: See ANSUNEMA С137.3-2017, >
American National Standard for Lighting Systems — Min-
imum Requirements for Installation of Energy Efficient
Power over Ethernet (PoE) Lighting Systems, for informa-
tion on installation of cables for PoE lighting systems.
517.81 Other-Than-Patient-Care Spaces. In  other-than-
patient-care spaces, installations shall be in accordance with
other parts of this Code.


517.82 Signal Transmission Between Appliances.


(A) General. Permanently installed signal cabling from an
appliance in a patient location to remote appliances shall employ
a signal transmission system that prevents hazardous grounding
interconnection of the appliances.


Informational Note: See 517.13(A) for additional
grounding requirements in patient care spaces.


(B) Common Signal Grounding Wire. Common signal ground-
ing wires (i.e., the chassis ground for single-ended transmission)
shall be permitted to be used between appliances all located
within the patient care vicinity, provided the appliances are
served from the same reference grounding point.


517.123 [OSHPD 1, 2, 3, 4 & 5] Call Systems
(A) General.


(1) Nurse call devices shall be installed in the locations shown
in Table 1224.4.6.5 and as described in Sections 1224, 1225,
1226, 1227, and 1228 of the California Building Code. One
device shall be permitted to accommodate any combination
of patient station, staff emergency, and code call, provided the
individual functions and requirements listed below are met.
Nurse call systems shall be listed and installed in accor-
dance with UL 1069: "Standard for Hospital Signaling
and Nurse Call Equipment."

Initiation of any call station shall activate all of the follow-
ing signals:


(2)


(3)


=


(a) Visual signal in the corridor at the patient room door or
care space;

(b) Visual signals at corridor intersections where indi-
vidual patient room door or care space signals are not
directly visible from the associated nurses’ stations; and

(c) Visual and audible signals at the nurse master station
and associated duty stations.


O»0»5O0»0»0»0»0»0»0»0»0


2025 California Electrical Code


o


Ж


D WAP ETERNA = LENE ATE У


ARTICLE 517 — HEALTH CARE FACILITIES


(4) Each call station shall include a visual call assurance indi-
cator to acknowledge that the station has been activated.


(B) Patient Stations. A patient station shall be provided to
allow each patient to summon assistance from the nursing staff.


(1) The patient station shall be equipped with the following:


(a) An indicator light or recurring audible tone, that remains
active as long as the voice circuit is operating.

(b) Two-way voice communication. Where provided, a visual
or audible at each calling station to indicate voice circuit
activation.

Exception: Two-way voice communication is not required at

skilled nursing bed(s), in which case the calling station shall

require manual resetting of calls.


(c) A switch for cancelling the call.


(2) Use of a dual call station shall be permitted to serve no more
than the two adjacent beds, each of which shall be sepa-
rately annunciated.

(3) Patient call stations shall be permitted to provide supple-
mental signaling of medical device alarms.


(C) Bath Stations. Bath stations shall meet the following
requirements:


(1) Shall be accessible to a patient lying on the floor. Pull
cords shall be provided that extend to within 12 inches
(304.8 mm) of the floor.

The call may be reset only at the location where it was
initiated.

In shower stalls and tubs, the station shall be located
between 5 and 6 feet (1524 to 1829 mm) above the floor,
within normal view of the user.

At toilets, the call station shall be located to the side, within
12 inches (304.8 mm) of the front of the toilet bowl and
shall maintain a clearance of 12 inches (304.8 mm) above
the horizontal grab bar.


(D) Staff Emergency Stations. Staff emergency stations shall
meet the following requirements:


(2)


(3)


(4,


(1) Initiate a call for summoning additional local staff assis-
tance; and

(2) The call may be reset only at the location of activation.

(E) Code Call Stations (Code Blue). The code call station shall

meet the following requirements:

(1) Be equipped with a continuous audible or visual confirma-
tion of activation;

(2) Audible and visual code call signals shall be provided at
the PBX operator or other continuously monitored loca-
tion; and

(3) May only be reset at the location of activation.

(F) Master Station. Master stations shall meet the following

requirements:


2025 California Electrical Code


517.124


(1) Provide visible and audible signal of calls; and
(2) Display pending calls for its defined area of coverage.


(G) Duty Station. Duty stations shall meet the following
requirements:


(1) Provide visible and audible signal of calls. The audible sig-
nal may be temporarily silenced provided subsequent calls
automatically reactivate the audible signal; and

(2) Avisual and audible signal at nurse call duty stations. The
audible signal may be temporarily silenced provided sub-
sequent calls automatically reactivate the audible signal.


(H) Alarm in Psychiatric Nursing Units. A nurse call is not
required in psychiatric units, but if one is included the following
shall apply:


(1) Provisions shall be made for easy removal or for covering
of call button outlets;

(2) Ail hardware shall have tamper-resistant fasteners; and

(3) Cords at all call stations in rooms designated for psychiat-
ric patient use shall be detachable.


517.124 [OSHPD 1, 4 & 5] Technology and Telecommunica-
tions Rooms. Where technology or telecommunications rooms
are provided in accordance with Section 1224.5 of the Califor-
nia Building Code, the following requirements shall apply:


(A) General. Electrical equipment, raceways, and cables that
are not directly related to the support of the room shall not be
installed in or pass through the room. Non-lighting circuits
serving each room shall be dedicated to that room.


(B) Grounding.


(1) Grounding, bonding, and electrical protection shall meet
the requirements Article 250 and the latest version of
ANSI/TIA 607: Generic Telecommunications Bonding and
Commercial Building Grounding (Earthing) for Customer
Premises.

Grounding busbars shall be provided to meet the following
requirements:


a. The ground busbar shall be drilled with holes accord-
ing to NEMA standards to accommodate bolted com-
pression fittings.

b. Allracks, cabinets, sections of cable tray, and metal com-
ponents of the technology system that do not carry elec-
trical current shall be grounded to the grounding busbar.

с. Grounding busbars shall be connected by a backbone
of insulated #6 to 3/0 AWG copper cable between all
technology rooms.

d. Bonding conductors shall be colored green or be
labeled appropriately.

€. The grounding bars shall be connected to the telecom-
munications main grounding busbar in the telecommu-
nications service entrance room. The main grounding
bar shall be bonded to the building main electrical
service ground, in accordance with Article 250.94.


(2)


70-575


OP»OPOPOPOPOPOPOPOPOPOPOPOPO»O0»0»0»0»0»50»0»0»0»50»0»0»0»0»0»0»0»0»0


517.160


Part VII. Isolated Power Systems
517.160 Isolated Power Systems.
(A) Installations.


(1) Isolated Power Circuits. Each isolated power circuit shall
be controlled by a switch or circuit breaker that has a disconnect-
ing pole in each isolated circuit conductor to simultaneously dis-
connect all power. Such isolation shall be accomplished by means
of one or more isolation transformers, by means of generator sets,
or by means of electrically isolated batteries. Conductors of iso-
lated power circuits shall not be installed in cables, raceways, or
other enclosures containing conductors of another system.


(2) Circuit Characteristics. Circuits supplying primaries of
isolating transformers shall operate at not more than 600 volts
between conductors and shall be provided with proper over-
current protection. The secondary voltage of such transformers
shall not exceed 600 volts between conductors of each circuit.
All circuits supplied from such secondaries shall be ungrounded
and shall have an approved overcurrent device of proper ratings
in each conductor. Circuits supplied directly from batteries or
from motor generator sets shall be ungrounded and shall be pro-
tected against overcurrent in the same manner as transformer-
fed secondary circuits. If an electrostatic shield is present, it
shall be connected to the reference grounding point.


(3) Equipment Location. The isolating transformers, motor
generator sets, batteries and battery chargers, and associated
primary or secondary overcurrent devices shall not be installed
in hazardous (classified) locations. The isolated secondary cir-
cuit wiring extending into a hazardous anesthetizing location
shall be installed in accordance with 501.10.


A (4) Isolation Transformers. An isolation transformer shall
not serve more than one operating room except as covered in
517.160(A)(4)(a) and (A)(4)(b).


For purposes of this section, anesthetic induction rooms are
considered part of the operating room or rooms served by the
induction rooms.


(a) Induction Rooms. Where an induction room serves more
than one operating room, the isolated circuits of the induction
room shall be permitted to be supplied from the isolation trans-
former of any one of the operating rooms served by that induc-
tion room.

(b) Higher Voltages. Isolation transformers shall be permit-
ted to serve single receptacles in several patient areas where the
following apply:

(1) The receptacles are reserved for supplying power to equip-
ment requiring 150 volts or higher, such as portable X-ray
units.

(2) The receptacles and mating plugs are not interchangeable
with the receptacles on the local isolated power system.


(5) Conductor Identification. The isolated circuit conductors
shall be identified as follows:


70-576


ARTICLE 517 — HEALTH CARE FACILITIES


(1) Isolated Conductor No. 1 — Orange with at least one
distinctive colored stripe other than white, green, or gray
along the entire length of the conductor

(2) Isolated Conductor No. 2 — Brown with at least one dis-
tinctive colored stripe other than white, green, or gray
along the entire length of the conductor


For 3-phase systems, the third conductor shall be identified
as yellow with at least one distinctive colored stripe other than
white, green, or gray along the entire length of the conductor.
Where isolated circuit conductors supply 125-volt, single-phase,
15- and 20-ampere receptacles, the striped orange conductor(s)
shall be connected to the terminal(s) on the receptacles that are
identified in accordance with 200.10(B) for connection to the
grounded circuit conductor.


(6) Wire-Pulling Compounds. Wire-pulling compounds that
increase the dielectric constant shall not be used on the second-
ary conductors of the isolated power supply.


Informational Note No. 1: It is desirable to limit the size
of the isolation transformer to 10 kVA or less and to use
conductor insulation with low leakage to meet impedance
requirements.

Informational Note No. 2: Minimizing the length of
branch-circuit conductors and using conductor insula-
tions with a dielectric constant less than 3.5 and insulation
resistance constant greater than 6100 megohm-meters
(20,000 megohm-feet) at 16°C (60°F) reduces leakage
from line to ground, reducing the hazard current.


(B) Line Isolation Monitor.


(1) Characteristics. In addition to the usual control and over-
current protective devices, each isolated power system shall be
provided with a listed continually operating line isolation monitor
that indicates total hazard current. The monitor shall be designed
such that a green signal lamp, conspicuously visible to persons in
each area served by the isolated power system, remains lighted
when the system is adequately isolated from ground. An adjacent
red signal lamp and an audible warning signal (remote if desired)
shall be energized when the total hazard current (consisting of
possible resistive and capacitive leakage currents) from either
isolated conductor to ground reaches a threshold value of 5 mA
under nominal line voltage conditions. The line monitor shall not
alarm for a fault hazard of less than 3.7 mA or for a total hazard
current of less than 5 mA.


Exception: A system shall be permitted to be designed to operate
at a lower threshold value of total hazard current. A line isola-
tion monitor for such a system shall be permitted to be approved,
with the provision that the fault hazard current shall be permitted
to be reduced but not to less than 35 percent of the correspond-
ing threshold value of the total hazard current, and the monitor
hazard current is to be correspondingly reduced to not more than
50 percent of the alarm threshold value of the total hazard current.


(2) Impedance. The line isolation monitor shall be designed
to have sufficient internal impedance such that, when properly


2025 California Electrical Code


ARTICLE 518 — ASSEMBLY OCCUPANCIES


connected to the isolated system, the maximum internal current
that can flow through the line isolation monitor, when any point
of the isolated system is grounded, shall be 1 mA.


Exception: The line isolation monitor shall be permitted to be
of the low-impedance type such that the current through the
line isolation monitor, when any point of the isolated system is
grounded, will not exceed twice the alarm threshold value for a
period not exceeding 5 milliseconds.


Informational Note: Reduction of the monitor hazard cur-
rent, provided this reduction results in an increased "not
alarm" threshold value for the fault hazard current, will
increase circuit capacity.
(3) Ammeter. An ammeter calibrated in the total hazard cur-
rent of the system (contribution of the fault hazard current plus
monitor hazard current) shall be mounted in a plainly visible
place on the line isolation monitor with the “alarm on" zone at
approximately the center of the scale.


Exception: The line isolation monitor shall be permitted to be a
composite unit, with a sensing section cabled to a separate display
panel section on which the alarm or test functions are located.


Informational Note: It is desirable to locate the ammeter


so that it is conspicuously visible to persons in the anes-
thetizing location.


(4) Testing.
(a) Line Isolation Monitor (LIM) Tests. Test per NFPA


99:6.3.3.3.2.
(b) LIM circuit Tests. Test per NFPA 99:6.3.3.3.3.


ARTICLE 518
Assembly Occupancies


518.1 Scope. Except for the assembly occupancies explicitly
covered by 520.1, this article covers all buildings or portions of
buildings or structures designed or intended for the gathering
together of 100 or more persons for such purposes as delib-
eration, worship, entertainment, eating, drinking, amusement,
awaiting transportation, or similar purposes.


Informational Note: See NFPA 701-2021, Life Safety
Code, or the local building code for methods of determin-
ing population capacity,

518.2 General Classification.


(A) Examples. Assembly occupancies shall include, but not
be limited to, the following:


(1) Armories

(2) Assembly halls

(3) Auditoriums

(4) Bowling lanes

(5) Casinos and gaming facilities


2025 California Electrical Code


518.3


(6) Club rooms
(7) Conference rooms
(8) Courtrooms
(9) Dance halls
(10) Dining and drinking facilities
(11) Exhibition halls
(12) Gymnasiums
(13) Mortuary chapels
(14) Multipurpose rooms
(15) Museums
(16) Places of awaiting transportation
(17) Places of religious worship
(18) Pool rooms
(19) Restaurants
(20) Skating rinks
(B) Multiple Occupancies. Where an assembly occupancy
forms a portion of a building containing other occupancies, Arti-
cle 518 applies only to that portion of the building considered
an assembly occupancy. Occupancy of any room or space for
assembly purposes by less than 100 persons in a building of other
occupancy, and incidental to such other occupancy, shall be clas-
sified as part of the other occupancy.


(C) Theatrical Areas. Where any such building or structure,
or portion of a building or structure, contains a projection booth
or stage platform or area for the presentation of theatrical or
musical productions, either fixed or portable, the wiring for that
area, including associated audience seating areas, and all equip-
ment that is used in the referenced area, and portable equipment
and wiring for use in the production that will not be connected
to permanently installed wiring, shall comply with Article 520.


Informational Note: See NFPA 101-2021, Life Safety

Code, or the local building code for methods of determin-

ing population capacity.
518.3 Temporary Wiring. In exhibition halls used for display
booths, as in trade shows, the temporary wiring shall be per-
mitted to be installed in accordance with Article 590. Flexible
cables and cords approved for hard or extra-hard usage shall be
permitted to be laid on floors where protected from contact by
the general public. The ground-fault circuit-interrupter require-
ments of 590.6 shall not apply. All other ground-fault circuit-
interrupter requirements of this Code shall apply.

Where ground-fault circuit-interrupter protection for person-
nel is cord-and-plug-connected to the branch circuit or to the
feeder, the ground-fault circuit-interrupter protection shall be
listed as portable ground-fault circuit-interrupter protection ог
provide a level of protection equivalent to a portable ground-fault
circuit interrupter, whether assembled in the field or at the factory.
Exception: Where conditions of supervision and maintenance
ensure that only qualified persons will service the installation,
flexible cords or cables identified in Table 400.4 for hard usage
or extra-hard usage shall be permitted in cable trays used only
for temporary wiring. All cords or cables shall be installed in


79-577


5184


a single layer. A permanent sign shall be attached to the cable
tray at intervals not to exceed 7.5 m (25 ft) and read as follows:


CABLE TRAY FOR TEMPORARY WIRING ONLY


518.4 Wiring Methods.


А (A) General. The wiring method shall qualify as an equip-
ment grounding conductor in accordance with 250.118 or shall
contain an equipment grounding conductor sized in accordance
with Table 250.122, and shall be any of the following:


(1) Metal raceways
(2) Flexible metal raceways
(3) Nonmetallic raceways encased in not less than 50 mm
(2 in.) of concrete

(4) Type MI, Type MC, or Type AC cable

N (B) Communications, Signaling Systems, Data Systems, Fire
Alarm Systems, and Systems Less Than 120 Volts, Nominal.
Fixed wiring methods for specific installations shall be as follows:


(1) Audio signal processing, amplification, and reproduction
equipment — 640.9

(2) Communications systems — Part IV of Article 805 and
Part VI of Article 840

(3) Class 2 and Class 3 remote control and signaling circuits
— Article 725, Part III

(4) Class 2 circuits that transmit power, data, or both to a pow-
ered device


Informational Note: See ANSUNEMA C137.3-2017,
American National Standard for Lighting Systems —
Minimum Requirements for Installation of Energy Effi-
cient Power over Ethernet (PoE) Lighting Systems, for
information on installation of cables for PoE lighting sys-
tems. See Part III of Article 760 for information on fire
alarm circuits.


(C) Nonrated Construction. In addition to the wiring meth-
ods permitted by 518.4(A), nonmetallic-sheathed cable, electri-
cal nonmetallic tubing, and rigid nonmetallic conduit shall be
permitted to be installed in those buildings or portions of those
buildings that are not required to be of fire-rated construction
by the applicable building code.


Informational Note: Fire-rated construction is the fire-
resistive classification used in building codes.


A (D) Spaces with Finish Rating. Electrical nonmetallic tubing
and rigid nonmetallic conduit shall be permitted to be installed
in club rooms, conference and meeting rooms in hotels or
motels, courtrooms, dining facilities, restaurants, mortuary cha-
pels, museums, libraries, and places of religious worship where
the following apply:


(1) The tubing or conduit is installed concealed within walls,
floors, and ceilings where the walls, floors, and ceilings pro-
vide a thermal barrier of material that has at least a 15-minute
finish rating as identified in listings of fire-rated assemblies.


70-578


ARTICLE 518 — ASSEMBLY OCCUPANCIES


(2) The tubing or conduit is installed above suspended ceilings
where the suspended ceilings provide a thermal barrier of
material that has at least a 15-minute finish rating as identi-
fied in listings of fire-rated assemblies.


Electrical nonmetallic tubing and rigid nonmetallic conduit
are not recognized for use in other space used for environmental
air in accordance with 300.22(C).


Informational Note: A finish rating is established for
assemblies containing combustible (wood) supports. The
finish rating is defined as the time at which the wood
stud or wood joist reaches an average temperature rise of
121°C (250°F) or an individual temperature rise of 163°C
(325°F) as measured on the plane of the wood nearest the
fire. A finish rating is not intended to represent a rating
for a membrane ceiling.


A 518.5 Supply. Portable switchboards, portable power distribu-
tion equipment, and commercial appliance outlet centers shall
be installed in accordance with 518.5(A) through (C).


N (A) Power Outlets and Commercial Appliance Outlet
Centers.


N (1) Overcurrent Protection. Power outlets and commercial
appliance outlet centers shall provide overcurrent protection or
shall be protected by overcurrent devices.


М (2) Accessibility. Overcurrent devices, power outlets, and
commercial appliance outlet centers shall not be accessible to
the general public.

N (3) Equipment Grounding Conductor Connections. Con-
necting means for an equipment grounding conductor shall be
provided.

N (4) Markings. Power outlets and commercial appliance outlet
centers shall be marked as follows:


FOR USE BY QUALIFIED PERSONS ONLY.
RISK OF ELECTRIC SHOCK.


Disconnect all power before servicing. Disconnecting means
location:


N (5) Panelboard Orientation. A panelboard installed in a listed
commercial appliance outlet center designed for in-floor mount-
ing shall be permitted to be orientated in the face-up position, if
such orientation is part of the listing, and 408.43 shall not apply.

N (B) Portable Switchboards and Portable Power Distribu-
tion Equipment. Portable switchboards and portable power
distribution equipment shall be supplied only from listed power
outlets or listed commercial appliance outlet centers, each hav-
ing sufficient voltage and ampere ratings.


N (C) Neutral Conductor of Feeders Supplying Solid State
Dimmer Systems. The neutral conductor of feeders supply-
ing solid-state phase control, 3-phase, 4-wire dimmer systems
shall be considered a current-carrying conductor for purposes
of ampacity adjustment.


2025 California Electrical Code


е


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


The neutral conductor of feeders supplying solid-state sine


OY wave, 3-phase, 4-wire dimming systems shall not be considered a


current-carrying conductor for purposes of ampacity adjustment.
Exception: The neutral conductor of feeders supplying systems
that use or are capable of using both phase-control and sine-
wave dimmers shall be considered as current-carrying for pur-
poses of ampacity adjustment.


Informational Note: See Article 100 for definitions of
solid-state dimmer types.


518.6 Illumination. Illumination shall be provided for all
working spaces about fixed service equipment, switchboards,
switchgear, panelboards, or motor control centers installed out-
doors that serve assembly occupancies. Control by automatic
means only shall not be permitted. Additional lighting outlets
shall not be required where the workspace is illuminated by an
adjacent light source.


ARTICLE 520
Theaters, Audience Areas of Motion Picture
and Television Studios, Performance Areas,
and Similar Locations


Part I, General


520.1 Scope, This article covers all buildings or that part of a
building or structure, indoor or outdoor, designed or used for
presentation, dramatic, musical, motion picture projection, or
similar purposes and to specific audience seating areas within
motion picture or television studios.


520.5 Wiring Methods.


& (A) General. The fixed wiring method shall be any of the
following:
(1) Metal raceways
(2) Nonmetallic raceways encased in at least 50 mm (2 in.) of
concrete
(3) Type MI cable, Type MC cable, or Type AC cable contain-
ing an insulated equipment grounding conductor sized in
accordance with Table 250.122
N (B) Communications, Signaling Systems, Data Systems, Fire
Alarm Systems, and Systems Less Than 120 Volts, Nominal.
Fixed wiring methods for specific installations shall be as follows:


(1) Audio signal processing, amplification, and reproduction
equipment — 640.9

(2) Communications systems — Parts I and IV of Article 800,
Part IV of Article 805, and Part VI of Article 840

(3) Class 2 and Class 3 remote control and signaling circuits —
Part III of Article 725

(4) Class 2 circuits that transmit power, data, or both to a pow-
ered device


2025 California Electrical Code


520.21


Informational Note: See ANSUNEMA C137.3-2017,
American National Standard for Lighting Systems — Min-
imum Requirements for Installation of Energy Efficient
Power over Ethernet (PoE) Lighting Systems, for informa-
tion on installation of cables for PoE lighting systems. See
Part Ш of Article 760 for information on fire alarm circuits.


(C) Portable Equipment. The wiring for portable switch-
boards, stage set lighting, stage effects, and other wiring not
fixed as to location shall be permitted with approved flexible
cords and cables as provided elsewhere in Article 520, Fastening
such cables and cords by uninsulated staples or nailing shall not
be permitted.

(D) Nonrated Construction. Nonmetallic-sheathed cable,
Type AC cable, electrical nonmetallic tubing, and rigid non-
metallic conduit shall be permitted to be installed in those
buildings or portions of buildings that are not required to be of
fire-rated construction by the applicable building code.


520.6 Number of Conductors in Raceway. The number of
conductors permitted in any metal conduit, rigid nonmetallic
conduit as permitted in this article, or electrical metallic tubing
for circuits or for remote-control conductors shall not exceed the
percentage fill shown in Table 1 of Chapter 9. Where contained
within an auxiliary gutter or a wireway, the sum of the cross-
sectional areas of all contained conductors at any cross section
shall not exceed 20 percent of the interior cross-sectional area
of the auxiliary gutter or wireway. The 30-conductor limitation
of 366.22 and 376.22 shall not apply.


520.9 Branch Circuits. A branch circuit of any size supplying
one or more receptacles shall be permitted to supply stage set
lighting. The voltage rating of the receptacles shall be not less
than the circuit voltage. Receptacle ampere ratings and branch-
circuit conductor ampacity shall be not less than the branch-
circuit overcurrent device ampere rating. Table 210.21(B)(2)
and 210.23 shall not apply. The requirements in 210.8(B), other
than 210.8(B)(6), shall apply.


520.10 Portable Equipment Used Outdoors. Portable stage
and studio lighting equipment and portable power distribution
equipment not identified for outdoor use shall be permitted for
temporary use outdoors if the equipment is supervised by qualified
personnel while energized and barriered from the general public.
Informational Note: See ANSUESTA E1.58-2017, Elec-
trical Safety Standard for Portable Stage and Studio
Equipment Used Outdoors, for information on the use of
portable stage and studio lighting equipment outdoors.


Part II. Fixed Stage Switchboards

520.21 General. Fixed stage switchboards shall comply with

the following:

(1) Fixed stage switchboards shall be listed.

(2) Fixed stage switchboards shall be readily accessible but
shall not be required to be located on or adjacent to the


70-579


520.25


stage. Multiple fixed stage switchboards shall be permitted
at different locations.

(3) A fixed stage switchboard shall contain overcurrent protective
devices for all branch circuits supplied by that switchboard.

(4) A fixed stage switchboard shall be permitted to supply both
stage and nonstage equipment.

(5) Fixed stage switchboards shall comply with the marking
and working space requirements in 408.18(C) but shall
not be required to comply with the load terminal location
requirements in 408.18(C)(1), (CY2), and (C)(3).


520.25 Dimmers. Dimmers shall comply with 520.25(A)
through (C).


(A) Disconnection and Overcurrent Protection. If dimmers
are installed in ungrounded conductors, each dimmer shall have
overcurrent protection not greater than 125 percent of the dim-
mer rating and shall be disconnected from all ungrounded con-
ductors where the master or individual switch or circuit breaker
supplying such dimmer is in the open position.

(B) Autotransformer-Type Dimmers. The circuit supply-
ing an autotransformer-type dimmer shall not exceed 150 volts
between conductors. The grounded conductor shall be common
to the input and output circuits.


Informational Note: See 210.9 for circuits derived from
autotransformers.


(C) Solid-State-Type Dimmers. The circuit supplying a
solid-state dimmer shall not exceed 150 volts between conduc-
tors unless the dimmer is listed specifically for higher voltage
operation. Where a grounded conductor supplies a dimmer, it
shall be common to the input and output circuits. Dimmer chas-
sis shall be connected to the equipment grounding conductor.


520.26 Type of Switchboard. A stage switchboard shall be
either one or a combination of the types specified in 520.26(A),
(B), (C), and (D).

(A) Manual. Dimmers and switches are operated by handles
mechanically linked to the control devices.


(B) Remotely Controlled. Devices are operated electrically
from a pilot-type control console or panel. Pilot control panels
either shall be part of the switchboard or shall be permitted to
be at another location.


(C) Intermediate. A stage switchboard with circuit intercon-
nections is a secondary switchboard (patch panel) or panel-
board remote to the primary stage switchboard. It shall contain
overcurrent protection. Where the required branch-circuit over-
current protection is provided in the dimmer panel, it shall be
permitted to be omitted from the intermediate switchboard.


(D) Constant Power, A stage switchboard containing only
overcurrent protective devices and no control elements.


520.27 Stage Switchboard Feeders.


(A) Type of Feeder. Feeders supplying stage switchboards
shall be one of the types in 520.27(A)(1) through (A)(3).


70-580


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


(1) Single Feeder. A single feeder disconnected by a single
disconnect device.


(2) Multiple Feeders to Intermediate Stage Switchboard
(Patch Panel). Multiple feeders of unlimited quantity shall
be permitted, provided that all multiple feeders are part of a
single system. Where combined, neutral conductors in a given
raceway shall be of sufficient ampacity to carry the maximum
unbalanced current supplied by multiple feeder conductors in
the same raceway, but they need not be greater than the ampac-
ity of the neutral conductor supplying the primary stage switch-
board. Parallel neutral conductors shall comply with 310.10(G).


(3) Separate Feeders to Single Primary Stage Switchboard
(Dimmer Bank). Installations with separate feeders to a single
primary stage switchboard shall have a disconnecting means for
each feeder. The primary stage switchboard shall have a perma-
nent and obvious label stating the number and location of discon-
necting means. If the disconnecting means are located in more
than one distribution switchboard, the primary stage switchboard
shall be provided with barriers to correspond with these multiple
locations.


(B) Neutral Conductor. For the purpose of ampacity adjust-
ment, the following shall apply:


(1) The neutral conductor of feeders supplying solid-state,
phase-control 3-phase, 4-wire dimming systems shall be
considered a current-carrying conductor.

The neutral conductor of feeders supplying solid-state, sine
wave 3-phase, 4-wire dimming systems shall not be con-
sidered a current-carrying conductor,

The neutral conductor of feeders supplying systems that
use or are capable of using both phase-control and sine
wave dimmers shall be considered as current-carrying.


А (C) Supply Capacity. For the purposes of calculating supply
capacity to switchboards, considering the maximum load that
the switchboard is intended to control in a given installation
shall be permitted if the following apply:


(1) All feeders supplying the switchboard shall be protected
by an overcurrent device with a rating not greater than the
ampacity of the feeder.

(2) The opening of the overcurrent device shall not affect
the proper operation of the egress or emergency lighting
systems.


Informational Note: See 220.40 for calculation of stage
switchboard feeder loads.


(2)


(3)


Part Ш. Fixed Stage Equipment Other Than Switchboards
520.40 Stage Lighting Hoists. Where a stage lighting hoist
is listed as a complete assembly and contains an integral cable-
handling system and cable to connect a moving wiring device
to a fixed junction box for connection to permanent wiring, the
extra-hard usage requirement of 520.44(C)(1) shall not apply.


2025 California Electrical Code


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


52041 Circuit Loads.


(A) Circuits Rated 20 Amperes or Less. Footlights, border
lights, and proscenium sidelights shall be arranged so that no
branch circuit supplying such equipment carries a load exceed-
ing 20 amperes.

(B) Circuits Rated Greater Than 20 Amperes. Where only
heavy-duty lampholders are used, such circuits shall be permit-
ted to comply with Article 210 for circuits supplying heavy-
duty lampholders.


520.42 Conductor Insulation. Foot, border, proscenium, or
portable strip lights and connector strips shall be wired with con-
ductors that have insulation suitable for the temperature at which
the conductors are operated, but not less than 125°C (257°F). The
ampacity of the 125°C (257°F) conductors shall be that of 60°C
(140°F) conductors. All drops from connector strips shall be 90°C
(194°F) wire sized to the ampacity of 60°C (140°F) cords and
cables with no more than 150 mm (6 in.) of conductor extending
into the connector strip. Section 310.15(C)(1) shall not apply.


Informational Note: See Table 310.4(1) for conductor
types.
520.43 Footlights.


(A) Metal Trough Construction. Where metal trough con-
struction is employed for footlights, the trough containing the
circuit conductors shall be made of sheet metal not lighter than
0.81 mm (0.032 in.) and treated to prevent oxidation. Lamp-
holder terminals shall be kept at least 13 mm (М in.) from the
metal of the trough. The circuit conductors shall be soldered to
the lampholder terminals.


(B) Other-Than-Metal Trough Construction. Where the

metal trough construction specified in 520.43(A) is not used, foot-

lights shall consist of individual outlets with lampholders wired

with rigid metal conduit, intermediate metal conduit, or flex-

ible metal conduit, Type MC cable, or mineral-insulated, metal-

sheathed cable. The circuit conductors shall be soldered to the

lampholder terminals.

(C) Disappearing Footlights. Disappearing footlights shall

be arranged so that the current supply is automatically discon-

nected when the footlights are replaced in the storage recesses

designed for them.

520.44 Borders, Proscenium Sidelights, Drop Boxes, and

Connector Strips.

(A) General. Borders and proscenium sidelights shall be as

follows:

(1) Constructed as specified in 520.43

(2) Suitably stayed and supported

(3) Designed so that the flanges of the reflectors or other guards
protect the lamps from mechanical damage and from acci-
dental contact with scenery or other combustible material

(B) Connector Strips and Drop Boxes. Connector strips and

drop boxes shall be as follows:


2025 California Electrical Code


520.46


A Table 520.44(C)(2)(1) Ampacity of Listed Extra-Hard Usage
Cords and Cables with Temperature Ratings of 75°C (167°F) and
90°С (194°F) [Based on Ambient Temperature of 30°C (86^F)]


‘Temperature Rating Maximum
of Cords and Cables Rating of
SS ГОШЕН... „ш
Size (AWG) 75°С (167°F) 90°С(194°Е) Device

14 24 28 15

12 32 35 20

10 41 47 25

8 57 65 35

6 77 87 45

4 101 114 60

2 133 152 80


Note: Ampacity shown is the ampacity for multiconductor cords and cables
where only three copper conductors are current-carrying in accordance with
400.5. If the number of current-carrying conductors in a cord or cable
exceeds three and the load diversity is 50 percent or less, the ampacity of each
conductor shall be reduced as shown in Table $20.44(C)(2)2):


(1) Suitably stayed and supported
(2) Listed as stage and studio wiring devices


(C) Cords and Cables for Border Lights, Drop Boxes, and
Connector Strips,


(1) General. Cords and cables for supply to border lights, drop
boxes, and connector strips shall be listed for extra-hard usage.
The cords and cables shall be suitably supported, Such cords and
cables shall be employed only where flexible conductors are nec-
essary. Ampacity of the conductors shall be as provided in 400.5.


(2) Cords and Cables Not in Contact with Heat-Producing
Equipment. Listed multiconductor extra-hard usage type
cords and cables not in direct contact with equipment con-
taining heat-producing elements shall be permitted to have
their ampacity determined by Table 520.44(C)(2)(1). Maxi-
mum load current in any conductor with an ampacity deter-
mined by Table 520.44(C)(2)(1) shall not exceed the values in
Table 520.44(C)(2)(1).


(3) Identification of Conductors in Multiconductor Extra-
Hard-Usage Cords and Cables. Neutral conductors shall be
white without stripe or shall be identified by a distinctive white
marking at their terminations. Equipment grounding conductors
shall be green with or without yellow stripe or shall be identified
by a distinctive green marking at their terminations.

520.45 Receptacles. Receptacles for electrical equipment on
stages shall be rated in amperes. Conductors supplying recep-
tacles shall be in accordance with Articles 310 and 400.


520.46 Connector Strips, Drop Boxes, Floor Pockets, and
Other Outlet Enclosures. Receptacles for the connection of
portable stage-lighting equipment shall be pendant or mounted
in pockets or enclosures and shall comply with 520.45. Supply
cables for connector strips and drop boxes shall be as specified
in 520.44(C).


70-581


520.47


N Table 520,44(C)(2)(2) Ampacity Adjustment Factors for More
Than Three Current-Carrying Conductors in a Cord or Cable
Where Load Diversity Is 50 Percent or Less


Percent of Ampacity Value in
Number of Conductors Table 520.44(C)(2)(a)
46 80
7-24 70
25-42 60
43 and above 50


Note: Ultimate insulation temperature. In no case shall conductors be
associated together in such a way with respect to the kind of circuit, the wiring
method used, or the number of conductors such that the temperature limit of
the conductors is exceeded.

А neutral conductor that carries only the unbalanced current from other
conductors of the same circuit need not be considered as a current-carrying
‘conductor.

In a 3-wire circuit consisting of two-phase conductors and the neutral
conductor of a 4-wire, 3-phase, wye-connected system, the neutral
conductor carries approximately the same current as the line-to-neutral
currents of the other conductors and shall be considered to be a current-
carrying conductor.

On a 4-wire, 3-phase wye circuit where the major portion of the load
consists of nonlinear loads, there are harmonic currents in the neutral
conductor. Therefore, the neutral conductor shall be considered to be a
current-carrying conductor.

Informational Note: For the purposes of Table 520.44(C)(2)(1), load
diversity is the percentage of the total current of all simultaneously
energized circuits fed by the cable to the sum of the ampacities of all
pairs of circuit conductors in that cable.


520.47 Backstage Lamps (Bare Bulbs). Lamps (bare bulbs)
installed in backstage and ancillary areas where they can come
in contact with scenery shall be located and guarded so as to be
free from physical damage and shall provide an air space of not
less than 50 mm (2 in.) between such lamps and any combustible
material.

Exception: Decorative lamps installed in scenery shall not
be considered to be backstage lamps for the purpose of this
section.


520.48 Curtain Machines. Curtain machines shall be listed.


520.49 Smoke Ventilator Control. Where stage smoke venti-
lators are released by an electrical device, the circuit operating
the device shall be normally closed and shall be controlled by at
least two externally operable switches, one switch being placed
at a readily accessible location on stage and the other where
designated by the authority having jurisdiction. The device
shall be designed for the full voltage of the circuit to which it
is connected, no resistance being inserted. The device shall be
enclosed in a metal box having a door that shall remain closed
except during service to the equipment.


Part IV. Portable Switchboards on Stage


520.50 Road Show Connection Panel (A Type of Patch Panel).
A panel designed to allow for road show connection of portable


70-582


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS.


stage switchboards to fixed lighting outlets by means of perma-
nently installed supplementary circuits. The panel, supplementary
circuits, and outlets shall comply with 520.50(A) through (D).


(A) Load Circuits. Circuits shall originate from grounding-
type polarized inlets of current and voltage rating that match the
fixed-load receptacle.


(B) Circuit Transfer. Circuits that are transferred between
fixed and portable switchboards shall have all circuit conduc-
tors transferred simultaneously.


(C) Overcurrent Protection. The supply devices of these
supplementary circuits shall be protected by branch-circuit
overcurrent protective devices. Each supplementary circuit,
within the road show connection panel and theater, shall be pro-
tected by branch-circuit overcurrent protective devices installed
within the road show connection panel.


(D) Enclosure. Panel construction shall be in accordance with
Article 408.


520.51 Supply. Portable switchboards shall be supplied only
from power outlets of sufficient voltage and ampere rating. Such
power outlets shall include only externally operable, enclosed
fused switches or circuit breakers mounted on stage or at the
permanent switchboard in locations readily accessible from the
stage floor. Provisions for connection of an equipment ground-
ing conductor shall be provided. For the purposes of ampacity
adjustment, the requirements of 520.27(B) shall apply.


520.52 Overcurrent Protection for Branch Circuits, Por-
table switchboards shall contain overcurrent protection for
branch circuits. The requirements of 210.23 shall not apply.


520.53 Construction. Portable stage switchboards shall be
listed and shall comply with 520.53(A) through (E). The load
terminal location requirements in 408.18(C)(1), (C)(2), and (C)(3)
shall not apply to portable stage switchboards.


(A) Pilot Light. A pilot light shall be provided for each
ungrounded conductor feeding the switchboard. The pilot
light(s) shall be connected to the incoming feeder so that opera-
tion of the main overcurrent protective device or master switch
shall not affect the operation of the pilot light(s).


(B) Neutral Terminal. In portable switchboard equipment
designed for use with 3-phase, 4-wire with ground supply, the
current rating of the supply neutral terminal, and the ampacity of
its associated busbar or wiring, or both, shall have an ampacity
equal to at least twice the ampacity of the largest ungrounded
supply terminal.

Exception: Where portable switchboard equipment is specifi-
cally constructed and identified to be internally converted in the
field, in an approved manner, from use with a balanced 3-phase,
4-wire with ground supply to a balanced single-phase, 3-wire
with ground supply, the supply neutral terminal and its associ-
ated busbar, wiring, or both, shall have an ampacity equal to at
least that of the largest ungrounded single-phase supply terminal.


2025 California Electrical Code


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


А (C) Single-Pole Separable Connectors. Single-pole sepa-
rable connectors shall comply with 406.13. Sections 400.14,
406.7, and 406.8 shall not apply to listed single-pole separable
connectors and single-conductor cable assemblies utilizing
listed single-pole separable connectors. Where paralleled sets
of current-carrying, single-pole separable connectors are pro-
vided as input devices, they shall be prominently labeled with a
warning indicating the presence of internal parallel connections.


(D) Supply Feed-Through. Where a portable stage switch-
board contains a feed-through outlet of the same rating as its
supply inlet, the feed-through outlet shall not require overcur-
rent protection in the switchboard.


(E) Interior Conductors. All conductors other than busbars
within the switchboard enclosure shall be stranded.


520.54 Supply Conductors,


(A) General. The supply to a portable stage switchboard shall
be by means of listed extra-hard usage cords or cables. The sup-
ply cords or cables shall terminate within the switchboard enclo-
sure in an externally operable fused master switch or circuit
breaker or in an identified connector assembly. The supply cords
or cable (and connector assembly) shall have current ratings not
less than the total load connected to the switchboard and shall be
protected by overcurrent devices.


(B) Conductor Sizing. The power supply conductors for
portable stage switchboards utilizing solid-state phase control
dimmers shall be sized considering the neutral conductor as a
current-carrying conductor for ampacity adjustment purposes.
The power supply conductors for portable stage switchboards
utilizing only solid-state sine wave dimmers shall be sized con-
sidering the neutral conductor as a non-current carrying con-
ductor for ampacity adjustment purposes.


(C) Single-Conductor Cables. Single-conductor portable
supply cable sets shall be not smaller than 2 AWG conduc-
tors. The equipment grounding conductor shall not be smaller
than 6 AWG conductor. Single-conductor grounded neutral
cables for a supply shall be sized in accordance with 520.54(J).
Where single conductors are paralleled for increased ampacity,
the paralleled conductors shall be of the same length and size.
Single-conductor supply cables shall be grouped together but not
bundled. The equipment grounding conductor shall be permitted
to be of a different type if it meets the other requirements of this
section, and it shall be permitted to be reduced in size in accor-
dance with 250.122. Grounded (neutral) and equipment ground-
ing conductors shall be identified in accordance with 200.6,
250.119, and 310.6. Grounded conductors shall be permitted to
be identified by marking at least the first 150 mm (6 in.) from both
ends of each length of conductor with white or gray. Equipment
grounding conductors shall be permitted to be identified by mark-
ing at least the first 150 mm (6 in.) from both ends of each length
of conductor with green or green with yellow stripes. Where more
than one nominal voltage exists within the same premises, each
ungrounded conductor shall be identified by system.


2025 California Electrical Code


520.54


(D) Supply Conductors Not Over 3 m (10 ft) Long. Where
supply conductors do not exceed 3 m (10 ft) in length between
supply and switchboard or supply and a subsequent overcurrent
device, the supply conductors shall be permitted to be reduced
in size where all of the following conditions are met:


(1) The ampacity of the supply conductors shall be at least
one-quarter of the current rating of the supply overcurrent
protective device.

(2) The supply conductors shall terminate in a single overcur-
rent protective device that will limit the load to the ampac-
ity of the supply conductors. This single overcurrent device
shall be permitted to supply additional overcurrent devices
on its load side.

(3) The supply conductors shall not penetrate walls, floors, or
ceilings or be run through doors or traffic areas. The supply
conductors shall be protected from physical damage.

(4) The supply conductors shall be suitably terminated in an
approved manner.

(5) Conductors shall be continuous without splices or connectors.

(6) Conductors shall not be bundled.

(7) Conductors shall be supported above the floor in an
approved manner.


(E) Supply Conductors Not Over 6 m (20 ft) Long. Where
supply conductors do not exceed 6 m (20 ft) in length between
supply and switchboard or supply and a subsequent overcurrent
protection device, the supply conductors shall be permitted to
be reduced in size where all of the following conditions are met:


(1) The ampacity of the supply conductors shall be at least one-
half of the current rating of the supply overcurrent protective
device.

(2) The supply conductors shall terminate in a single overcur-

rent protective device that limits the load to the ampacity of

the supply conductors. This single overcurrent device shall
be permitted to supply additional overcurrent devices on its
load side.

The supply conductors shall not penetrate walls, floors, or

ceilings or be run through doors or traffic areas. The sup-

ply conductors shall be adequately protected from physical
damage.

(4) The supply conductors shall be suitably terminated in an
approved manner.

(5) The supply conductors shall be supported in an approved
manner at least 2.1 m (7 ft) above the floor except at
terminations.

(6) The supply conductors shall not be bundled.

(7) Tap conductors shall be in unbroken lengths.


(F) Supply Conductors Not Reduced in Size. Supply conduc-
tors not reduced in size under 520.54(D) or (E) shall be permit-
ted to pass through holes in walls specifically designed for the
purpose. If penetration is through the fire-resistant-rated wall, it
shall be in accordance with 300.21.


(3


70-583


520.61


(G) Protection of Supply Conductors and Connectors. All
supply conductors and connectors shall be protected against
physical damage by an approved means. This protection shall
not be required to be raceways.


(H) Number of Supply Interconnections. Where connectors
are used in a supply conductor, there shall be a maximum number
of three interconnections (mated connector pairs) where the total
length from supply to switchboard does not exceed 30 m (100 ft).
In cases where the total length from supply to switchboard
exceeds 30 m (100 ft), one additional interconnection shall be
permitted for each additional 30 m (100 ft) of supply conductor.


(D Single-Pole Separable Connectors. Where single-pole
portable cable connectors are used, they shall be listed and of the
locking type. Sections 406.7 and 406.8 shall not apply to listed
single-pole separable connectors and single-conductor cable
assemblies utilizing listed single-pole separable connectors.


(J) Supply Neutral Conductor. Supply neutral conductors
shall comply with 520.54(J)(1) and (J)(2).


(1) Marking. Grounded neutral conductors shall be permitted
to be identified by marking at least the first 150 mm (6 in.) from
both ends of each length of conductor with white or gray.


(2) Conductor Sizing. Where single-conductor feeder cables
not installed in raceways are used on multiphase circuits feeding
portable stage switchboards containing solid-state phase-control
dimmers, the grounded neutral conductor shall have an ampac-
ity of at least 130 percent of the ungrounded circuit conductors
feeding the portable stage switchboard. Where such feeders are
supplying only solid-state sine wave dimmers, the grounded
neutral conductor shall have an ampacity of at least 100 percent
of the ungrounded circuit conductors feeding the portable stage
switchboard.


(K) Qualified Persons. The routing of portable supply conduc-
tors, the making and breaking of supply connectors and other
supply connections, and the energization and de-energization
of supply services shall be performed by qualified persons, and
portable switchboards shall be so marked, indicating this require-
ment in a permanent and conspicuous manner.


Exception: A portable switchboard shall be permitted to be con-
nected to a permanently installed supply receptacle by other than
qualified persons provided that the supply receptacle is protected
for its current rating by an overcurrent device of not greater than
150 amperes, and where the receptacle, interconnection, and
switchboard comply with all of the following:


(1) They employ listed multipole connectors for every supply
interconnection.

(2) They prevent access to all supply connections by the gen-
eral public.

(3) They employ listed extra-hard usage multiconductor cords
or cables with an ampacity not less than the load and not
less than the ampere rating of the connectors.


70-584


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


Part V. Portable Stage Equipment Other Than
Switchboards


520.61 Arc Lamps. Arc lamps, including enclosed arc lamps
and associated ballasts, shall be listed. Interconnecting cord
sets and interconnecting cords and cables shall be extra-hard
usage type and listed.

$20.62 Portable Power Distribution Units. Portable power
distribution units shall comply with the requirements of
520.62(A) and (B).


N (A) Listing. Portable power distribution units shall be listed.


(B) Single-Conductor Feeder Systems. Portable power distri-
bution equipment fed by single-conductor feeder systems shall
comply with the requirements of 520.53(C) and (D) and 520.54.


520.63 Bracket Fixture Wiring,


(A) Bracket Wiring, Brackets for use on scenery shall be wired
internally, and the fixture stem shall be carried through to the
back of the scenery where a bushing shall be placed on the end
of the stem. Externally wired brackets or other fixtures shall be
permitted where wired with cords designed for hard usage that
extend through scenery and without joint or splice in canopy of
fixture back and terminate in an approved-type stage connector
located, where practical, within 450 mm (18 in.) of the fixture.


(B) Mounting, Fixtures shall be securely fastened in place.


520.64 Portable Strips. Portable strips shall be constructed in
accordance with the requirements for border lights and prosce-
nium sidelights in 520.44(A). The supply cable shall be protected
by bushings where it passes through metal and shall be arranged so
that tension on the cable will not be transmitted to the connections.


Informational Note No. 1; See 520.42 for wiring of por-
table strips.

Informational Note No. 2: See 520.68(A)(4) for insula-
tion types required on single conductors.


520.65 Festoons. Joints in festoon wiring shall be staggered.
Where such lampholders have terminals of a type that puncture
the insulation and make contact with the conductors, they shall
be attached only to conductors of the stranded type. Lamps
enclosed in lanterns or similar devices of combustible material
shall be equipped with guards,

520.66 Special Effects. Electrical devices used for simulat-
ing lightning, waterfalls, and the like shall be constructed and
located so that flames, sparks, or hot particles cannot come in
contact with combustible material.


520.67 Multipole Branch-Circuit Cable Connectors. Mul-
tipole branch-circuit cable connectors, male and female, for
flexible conductors shall be constructed so that tension on the
cord or cable is not transmitted to the connections. The female
half shall be attached to the load end of the power supply cord
or cable. The connector shall be rated in amperes and designed
so that differently rated devices cannot be connected together;


2025 California Electrical Code


ARTICLE 520 — THEATERS, MOTION PICTURE & TELEVISION STUDIOS, & SIMILAR LOCATIONS


however, a 20-ampere T-slot receptacle shall be permitted to
accept a 15-ampere attachment plug of the same voltage rating.
Alternating-current multipole connectors shall be polarized and
comply with 406.7 and 406.10.


Informational Note: See 400.14 for pull at terminals.
520.68 Conductors for Portables.
(A) Conductor Type.


(1) General. Flexible conductors, including cable extensions,
used to supply portable stage equipment shall be listed extra-
hard usage cords or cables.


(2) Protected Applications. Listed, hard usage (junior hard
service) cord or cable shall be permitted where all of the fol-
lowing conditions are met:


(1) The cord or cable is protected from physical damage by
attachment over its entire length to a pipe, tower, truss, scaf-
fold, or other substantial support structure, or installed in a
location that inherently prevents physical damage to the cord.

(2) Thecord or cable is connected to a branch circuit protected
by an overcurrent protective device rated at not over 20
amperes.

(3) The cord or cable does not exceed 30 m (100 ft) in length.


(3) Stand Lamps. Listed, hard usage cord shall be permitted
to supply stand lamps where the cord is not subject to physical
damage and is protected by an overcurrent device rated at not
over 20 amperes.


(4) Luminaire Supply Cords. Listed hard usage supply cords
shall be permitted to supply luminaires if all of the following
conditions are met:


(1) The supply cord is not longer than 2.0 m (6.6 ft).

(2) The supply cord is attached at one end to the luminaire or a
luminaire-specific listed connector that mates with a panel-
mounted inlet on the body of the luminaire.

(3) The supply cord is protected by an overcurrent protective
device of not more than 20 amperes.

(4) The luminaire is listed.

(5) The supply cord is not subject to physical damage.


(5) High-Temperature Applications. A special assembly of
conductors in sleeving not longer than 1.0 m (3.3 ft) shall be
permitted to be employed in lieu of flexible cord if the indi-
vidual wires are stranded and rated not less than 125°C (257°F)
and the outer sleeve is glass fiber with a wall thickness of at
least 0.635 mm (0.025 іп.).


Portable stage equipment requiring flexible supply conduc-
tors with a higher temperature rating where one end is perma-
nently attached to the equipment shall be permitted to employ
alternate conductors as determined by a qualified testing labo-
ratory and recognized test standards.


(6) Breakouts. Listed, hard usage (junior hard service) cords
shall be permitted in breakout assemblies where all of the fol-
lowing conditions are met:


2025 California Electrical Code


520.69


(1) The cords are utilized to connect between a single multi-
pole connector containing two or more branch circuits and
multiple 2-pole, 3-wire connectors.

The longest cord in the breakout assembly does not exceed
6.0 m (20 ft).

The breakout assembly is protected from physical damage
by attachment over its entire length to a pipe, truss, tower,
scaffold, or other substantial support structure.

All branch circuits feeding the breakout assembly are pro-
tected by overcurrent devices rated at not over 20 amperes.


(B) Conductor Ampacity. The ampacity of conductors shall
be as given in 400.5, except multiconductor, listed, extra-hard
usage portable cords that are not in direct contact with equip-
ment containing heat-producing elements shall be permitted
to have their ampacity determined by Table 520.44(C)2)(1).
Maximum load current in any conductor with an ampacity deter-
mined by Table 520.44(C)(2){1) shall not exceed the values in
Table 520.44(C)(2)(1). Where the ampacity adjustment factors
of Table 520.44(C)(2)2) are applied for more than three current-
carrying conductors in a portable cord, the load diversity shall be
50 percent or less.


(2)
(3)


(4)


Exception: Where alternate conductors are allowed in
520.68(A)(5), their ampacity shall be as given in the appropri-
ate table in this Code for the types of conductors employed.


(C) Overcurrent Protection. Overcurrent protection of con-
ductors for portables shall comply with 240.5.


N (D) Special-Purpose Multicircuit Cable Systems. Special-
purpose multicircuit cable systems shall comply with the fol-
lowing requirements:


(1) Branch circuits shall be rated at not more than 20 amperes

and not more than 150 volts to ground.

Trunk cable types shall be extra-hard usage (hard service)

or hard usage (junior hard service).

The ampacity of trunk cables shall be determined in accor-

dance with Table 520.44(C)(2)(1).

Trunk cables, breakout assemblies, and multicircuit enclo-

sures shall be listed.

Section 406.4(F) shall not apply to multicircuit, multipole

plugs or receptacles that are part of a special-purpose mul-

ticircuit cable system.

All multicircuit, multipole connectors shall be clearly

marked with the voltage of the branch circuits serviced by

the connector.

(7) Installation and operation shall be performed by qualified
persons,

520.69 Adapters. Adapters, two-fers, and other single- and

multiple-circuit outlet devices shall comply with 520.69(A),

(B), and (C).

(A) No Reduction in Current Rating. Each receptacle and

its corresponding cable shall have the same current and voltage

rating as the plug supplying it. It shall not be utilized in a stage

circuit with a greater current rating.


2


(3)
(4)
6


(6)


70-585


520.71


(B) Connectors. All connectors shall be wired in accordance
with 520.67.


(C) Conductor Type. Conductors for adapters and two-fers
shall be listed extra-hard usage or listed hard usage (junior hard
service) cord. Hard usage (junior hard service) cord shall be
restricted in overall length to 2.0 m (6.6 ft).


Part VI. Dressing Rooms, Dressing Areas, and
Makeup Areas.


520.71 Pendant Lampholders. Pendant lampholders shall
not be installed in dressing or makeup rooms.


520.72 Lamp Guards. All exposed lamps in dressing or
makeup areas including rooms where they are less than 2.5 m
(8 ft) from the floor shall be equipped with open-end guards riv-
eted to the outlet box cover or otherwise sealed or locked in place.
Recessed lamps shall not be required to be equipped with guards.


520.73 Switches Required. All luminaires, lampholders, and
any receptacles adjacent to the mirror(s) and above the dressing
or makeup counter(s) installed in dressing or makeup rooms
shall be controlled by wall switches installed in the dressing
or makeup room(s). Other outlets installed in the dressing or
makeup rooms shall not be required to be switched.

520.74 Pilot Lights Required. Each switch required in 520.73
shall be provided with a pilot light located outside of and adja-
cent to the door of the room being controlled to indicate when the
circuit is energized. Each pilot light shall be permanently identi-
fied indicating a description of the circuit controlled. Pilot lights
shall be neon, LED, or other extended-life lamp. Pilot lights shall
be recessed or provided with a mechanical guard.


Part VII. Equipment Grounding Conductor

520.81 Equipment Grounding Conductor. All metal race-
ways and metal-sheathed cables shall be connected to an equip-
ment grounding conductor. The metal frames and enclosures of
all equipment, including border lights and portable luminaires,
shall be connected to an equipment grounding conductor.


ARTICLE 522
Control Systems for Permanent
Amusement Attractions


Part I. General


522.1 Scope. This article covers the installation of control circuit
power sources and control circuit conductors for electrical equip-
ment, including associated control wiring in or on all structures,
that are an integral part of a permanent amusement attraction.
522.5 Voltage Limitations. Control voltage shall be a maximum
of 150 volts, nominal, ac to ground or 300 volts dc to ground.


70-586


ARTICLE 522 — CONTROL SYSTEMS FOR PERMANENT AMUSEMENT ATTRACTIONS


522.7 Maintenance. The conditions of maintenance and
supervision shall ensure that only qualified persons service the
permanent amusement attraction.


Part П. Control Circuits
522.10 Power Sources for Control Circuits.


(A) Power-Limited Control Circuits. Power-limited control
circuits shall be supplied from a source that has a rated output
of not more than 30 volts and 1000 volt-amperes.


(1) Control Transformers. Transformers used to supply
power-limited control circuits shall comply with the applicable
sections within Parts I and II of Article 450.


(2) Other Power-Limited Control Power Sources. Power-
limited control power sources, other than transformers, shall be
protected by overcurrent devices rated at not more than 167 percent
of the volt-ampere rating of the source divided by the rated volt-
age. The fusible overcurrent devices shall not be interchangeable
with fusible overcurrent devices of higher ratings. The overcurrent
device shall be permitted to be an integral part of the power source.


To comply with the 1000 volt-ampere limitation of 522.10(A),
the maximum output of power sources, other than transform-
ers, shall be limited to 2500 volt-amperes, and the product of
the maximum current and maximum voltage shall not exceed
10,000 volt-amperes. These ratings shall be determined with any
overcurrent-protective device bypassed.


(B) Non-Power-Limited Control Circuits. Non-power-
limited control circuits shall not exceed 300 volts. The power
output of the source shall not be required to be limited.


(1) Control Transformers. Transformers used to supply non-
power-limited control circuits shall comply with the applicable
sections within Parts I and П of Article 450.


(2) Other Non-Power-Limited Control Power Sources.
Non-power-limited control power sources, other than transform-
ers, shall be protected by overcurrent devices rated at not more
than 125 percent of the volt-ampere rating of the source divided
by the rated voltage. The fusible overcurrent devices shall not be
interchangeable with fusible overcurrent devices of higher rat-
ings. The overcurrent device shall be permitted to be an integral
part of the power source.


Part III. Control Circuit Wiring Methods

522.20 Conductors, Busbars, and Slip Rings. Insulated con-
trol circuit conductors shall be copper and shall be permitted to
be stranded or solid. Listed multiconductor cable assemblies
shall be permitted.

Exception No. 1: Busbars and slip rings shall be permitted to
be materials other than copper.

Exception No. 2: Conductors used as specific-purpose devices,
such as thermocouples and resistive thermal devices, shall be
permitted to be materials other than copper.


2025 California Electrical Code


ARTICLE 525 — CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS


52221 Conductor Sizing.


(A) Conductors Within a Listed Component or Assembly.
Conductors of size 30 AWG or larger shall be permitted within
à listed component or as part of the wiring of a listed assembly.


(B) Conductors Within an Enclosure or Operator Station.
Conductors of size 30 AWG or larger shall be permitted in a
listed and jacketed multiconductor cable within an enclosure or
operator station. Conductors in a non-jacketed multiconductor
cable, such as ribbon cable, shall not be smaller than 26 AWG.
Single conductors shall not be smaller than 24 AWG.


Exception: Single conductors 30 AWG or larger shall be per-
mitted for jumpers and special wiring applications.

(C) Conductors Outside of an Enclosure or Operator Sta-
tion. The size of conductors in a listed and jacketed, multicon-
ductor cable shall not be smaller than 26 AWG. Single conductors
shall not be smaller than 18 AWG and shall be installed only
where part of a recognized wiring method of Chapter 3.


522.22 Conductor Ampacity. Ampacities for conductors
sized 16 AWG and smaller shall be as specified in Table 522.22.


522.23 Overcurrent Protection for Conductors. Conduc-
tors 30 AWG through 16 AWG shall have overcurrent protec-
tion in accordance with the appropriate conductor ampacity in
Table 522.22. Conductors larger than 16 AWG shall have over-
current protection in accordance with the appropriate conductor
ampacity in Table 310.16.

522.24 Conductors of Different Circuits in the Same Cable,
Cable Tray, Enclosure, or Raceway. Control circuits shall
be permitted to be installed with other circuits as specified in
522.24(A) and (B).

(A) Two or More Control Circuits. Control circuits shall be
permitted to occupy the same cable, cable tray, enclosure, or
raceway without regard to whether the individual circuits are


A Table 522.22 Conductor Ampacity Based on Copper Conductors
with 60°C and 75°C Insulation in an Ambient Temperature of 30°C


Ampacity
Conductor Size (AWG) 60°C 75°С
30 - 0.5
28 - 0.8
26 - 1
24 2 2
22 3 3
20 5 5
18 7 7
16 10 10
Notes:


1. For ambient temperatures other than 30°C, temperature correction factors
provided in 310.15(B)(1) shall be used.

2. Ampacity for conductors with 90°C or greater insulation shall be based on
ampacities in the 75°C column.


2025 California Electrical Code


525.1


alternating current or direct current, provided all conductors
are insulated for the maximum voltage of any conductor in the
cable, cable tray, enclosure, or raceway.


(B) Control Circuits with Power Circuits. Control circuits
shall be permitted to be installed with power conductors as
specified in 522.24(B)(1) through (B)(3).


(1) In a Cable, Enclosure, or Raceway. Control circuits and
power circuits shall be permitted to occupy the same cable,
enclosure, or raceway only where the equipment powered is
functionally associated.


(2) In Factory- or Field-Assembled Control Centers. Con-
trol circuits and power circuits shall be permitted to be installed
in factory- or field-assembled control centers.


(3) Ina Manhole. Control circuits and power circuits shall be
permitted to be installed as underground conductors in a man-
hole in accordance with one of the following:


(1) The power or control circuit conductors are in a metal-
enclosed cable or Type UF cable

The conductors are permanently separated from the power
conductors by a continuous fixed nonconductor, such as
flexible tubing, in addition to the insulation on the wire
The conductors are permanently and effectively separated
from the power conductors and securely fastened to racks,
insulators, or other approved supports

In cable trays, where the control circuit conductors and
power conductors not functionally associated with them
are separated by a solid fixed barrier of a material compat-
ible with the cable tray, or where the power or control cir-
cuit conductors are in a metal-enclosed cable


522.25 Ungrounded Control Circuits. Separately derived
ac circuits and systems 50 volts or greater and 2-wire dc cir-
cuits and systems 60 volts or greater shall be permitted to be
ungrounded, provided that all the following conditions are met:


(2)


(3)


4


(1) Continuity of control power is required for orderly shutdown.
(2) Ground detectors are installed on the control system.


522.28 Control Circuits in Wet Locations. Where wet contact
is likely to occur, ungrounded 2-wire direct-current control cir-
cuits shall be limited to 30 volts maximum for continuous dc or
12.4 volts peak for direct current that is interrupted at a rate of 10
to 200 Hz.


ARTICLE 525
Carnivals, Circuses, Fairs, and Similar Events


A Part I. General


525.1 Scope. This article covers the installation of portable
wiring and equipment for carnivals, circuses, fairs, and similar
functions, including wiring in or on all structures.


70-587


5253


525.3 Other Articles.


(A) Portable Wiring and Equipment. Wherever the require-
ments of other articles of this Code and Article 525 differ, the
requirements of Article 525 shall apply to the portable wiring and


, equipment.


(B) Attractions Utilizing Pools, Fountains, and Similar
Installations with Contained Volumes of Water. This equip-
ment shall be installed to comply with the applicable require-
ments of Parts I, II, III, and V of Article 680.


525.5 Overhead Conductor Clearances.


(A) Vertical Clearances. Conductors shall have a vertical clear-
ance to ground in accordance with 225.18. These clearances shall
apply only to wiring installed outside of tents and concessions.


(B) Clearance to Portable Structures.


(1) 600 Volts (or Less). Portable structures shall be main-
tained not less than 4.5 m (15 ft) in any direction from over-
head conductors operating at 600 volts or less, except for the
conductors supplying the portable structure. Portable structures
included in 525.3(B) shall comply with Table 680.9(A).


(2) Over 600 Volts. Portable structures shall not be located
under or within a space that is located 4.5 m (15 ft) horizon-
tally and extending vertically to grade of conductors operating
in excess of 600 volts.

525.6 Protection of Electrical Equipment. Electrical equip-
ment and wiring methods in or on portable structures shall be
provided with mechanical protection where such equipment or
wiring methods are subject to physical damage.


Part II. Power Sources

525.10 Services. Services shall comply with 525.10(A) and (B).
(A) Guarding. Service equipment shall not be installed in a
location that is accessible to unqualified persons, unless the
equipment is lockable.

(B) Mounting and Location. Service equipment shall be
securely fastened to a solid backing and be installed so as to be
protected from the weather, unless of weatherproof construction.
525.11 Multiple Sources of Supply. Where multiple services
or separately derived systems, or both, supply portable struc-
tures, the equipment grounding conductors of all the sources of
supply that serve such structures separated by less than 3.7 m
(12 ft) shall be bonded together at the portable structures. The
bonding conductor shall be copper and sized in accordance with
Table 250.122 based on the largest overcurrent device supply-
ing the portable structures, but not smaller than 6 AWG.


Part Ш. Wiring Methods
525.20 Wiring Methods.


(A) Type. Where flexible cords or cables are used, they shall
be listed for extra-hard usage. Where flexible cords or cables are


70-588


ARTICLE 525 — CARNIVALS, CIRCUSES, FAIRS, AND SIMILAR EVENTS


used and are not subject to physical damage, they shall be per-
mitted to be listed for hard usage. Where used outdoors, flexible
cords and cables shall also be listed for wet locations and shall be
sunlight resistant. Extra-hard usage flexible cords or cables shall
be permitted for use as permanent wiring on portable amusement
rides and attractions where not subject to physical damage.


(B) Single-Conductor. Single-conductor cable shall be per-
mitted only in sizes 2 AWG or larger.


(C) Open Conductors. Open conductors shall be prohibited
except as part of a listed assembly or festoon lighting installed
in accordance with Article 225.


(D) Splices. Flexible cords or cables shall be continuous with-
out splice or tap between boxes or fittings.


(E) Cord Connectors. Cord connectors shall not be laid on
the ground unless listed for wet locations. Connectors and
cable connections shall not be placed in audience traffic paths
or within areas accessible to the public unless guarded.


(F) Support. Wiring for an amusement ride, attraction, tent,
or similar structure shall not be supported by any other ride or
structure unless specifically designed for the purpose.


(G) Protection. Flexible cords or cables accessible to the pub-
lic shall be arranged to minimize the tripping hazard and shall
be permitted to be covered with nonconductive matting secured
to the walkway surface or protected with another approved
cable protection method, provided that the matting or other
protection method does not constitute a greater tripping hazard
than the uncovered cables. Burying cables shall be permitted.
The requirements of 300.5 shall not apply.


(H) Boxes and Fittings. A box or fitting shall be installed at
each connection point, outlet, switchpoint, or junction point.


525.21 Rides, Tents, and Concessions.


(A) Disconnecting Means. A means to disconnect each por-
table structure from all ungrounded conductors shall be pro-
vided. The disconnecting means shall be located within sight of
and within 1.8 m (6 ft) of the operator's station. The disconnect-
ing means shall be readily accessible to the operator, including
when the ride is in operation. If accessible to unqualified per-
sons, the disconnecting means shall be lockable. A shunt trip
device that opens the fused disconnect or circuit breaker if a
switch located in the ride operator's console is closed shall be a
permissible method of opening the circuit.


(B) Portable Wiring Inside Tents and Concessions. Elec-
trical wiring for lighting, where installed inside of tents and
concessions, shall be securely installed and, where subject to
physical damage, shall be provided with mechanical protection.
All lamps for general illumination shall be protected from acci-
dental breakage by a luminaire or lampholder with a guard.


525.22 Portable Distribution or Termination Boxes. Por-
table distribution or termination boxes shall comply with
525.22(A) through (D).


2025 California Electrical Code


ARTICLE 530 — MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS


(A) Construction. Boxes shall be designed so that no live
parts are exposed except where necessary for examination,
adjustment, servicing, or maintenance by qualified persons. If
installed outdoors, the box shall be of weatherproof construc-
tion and mounted so that the bottom of the enclosure is not less
than 150 mm (6 in.) above the ground.


(B) Busbars and Terminals. Busbars shall have an ampere
rating not less than the overcurrent device supplying the feeder
supplying the box. Where conductors terminate directly on bus-
bars, busbar connectors shall be provided.


(C) Receptacles and Overcurrent Protection. Receptacles
shall have overcurrent protection installed within the box. The
overcurrent protection shall not exceed the ampere rating of the
receptacle, except as permitted in Article 430 for motor loads.


(D) Single-Pole Connectors. Where single-pole connectors
are used, they shall comply with 530.10.


525.23 Ground-Fault Circuit-Interrupter (GFCT) Protection.


(A) Where GFCI Protection Is Required. In addition to the
requirements of 210.8(B), GFCI protection for personnel shall
be provided for the following:


(1) АП 125-volt, single-phase, 15- and 20-ampere non-locking-
type receptacles used for disassembly and reassembly or
readily accessible to the general public

(2) Equipment that is readily accessible to the general public and
supplied from a 125-volt, single-phase, 15- or 20-ampere
branch circuit


The GFCI shall be permitted to be an integral part of the
attachment plug or located in the power-supply cord within
300 mm (12 in.) of the attachment plug. Listed cord sets incor-
porating GFCI for personnel shall be permitted.

(B) Where GFCI Protection Is Not Required. Receptacles
that are not accessible from grade level and that only facili-
tate quick disconnecting and reconnecting of electrical equip-
ment shall not be required to be provided with GFCI protection.
These receptacles shall be of the locking type.

(C) Where GFCI Protection Is Not Permitted. Egress light-
ing shall not be protected by a GFCI.

(D) Receptacles Supplied by Portable Cords. Where GFCI
protection is provided through the use of GFCI receptacles, and
the branch circuits supplying receptacles use flexible cord, the
GFCI protection shall be listed, labeled, and identified for por-
table usc.


Part IV. Equipment Grounding and Bonding


525.30 Equipment Bonding. The following equipment con-
nected to the same source shall be bonded:


(1) Metal raceways and metal-sheathed cable
(2) Metal enclosures of electrical equipment


2025 California Electrical Code


530.5


(3) Metal frames and metal parts of portable structures, trail-
ers, trucks, or other equipment that contain or support elec-
trical equipment

Where the metal frames or parts of the equipment in 525.30(1),

(2), or (3) are likely to become energized in the event of a fault,

the equipment grounding conductor of the supply circuit shall be

permitted to serve as the bonding means.


4 525.31 Equipment Grounding. The equipment grounding

conductor shall be connected to the system grounded conductor
at the service disconnecting means or, in the case of a separately
derived system such as a generator, at the generator or first dis-
connecting means supplied by the generator.
525.32 Equipment Grounding Conductor Continuity Assur-
ance. The continuity of the equipment grounding conductors
shall be verified each time that portable electrical equipment is
connected.


ARTICLE 530
Motion Picture and Television Studios
and Remote Locations


Part I. General


А 530.1 Scope. The requirements of this article shall apply to
motion picture and television studios in facilities and locations
staffed by qualified persons, except as provided in 520.1. Such
occupancies shall include those using either electronic or film
cameras for image capture.

Informational Note: See NFPA 40-2019, Standard for the
Storage and Handling of Cellulose Nitrate Film, for meth-
ods of protecting against cellulose nitrate film hazards.

A 530.3 Restricted Public Access.

А (A) Studios. The electrical equipment covered in this arti-
cle shall be used in motion picture or television studios with
restricted public access.

A (B) Remote Locations. Where the equipment is deployed on
remote locations, restricted public access shall be provided in
the form of physical barriers or other access control measures.

A 530.4 Supervision by Qualified Personnel. Portable electrical
equipment, including distribution systems, generators, battery
systems, and other power sources, shall be deployed, energized,
and, while energized, operated and continuously supervised by
trained, qualified, and employer-authorized personnel.

А 530.5 Wiring Methods. Wiring methods for permanent
installations shall be in accordance with 530.5(А) or (В).

A (A) General. The permanent wiring shall be permitted to be
any of the following:


70-589


530.7


.
(1) Metal raceways
(2) Nonmetallic raceways encased in not less than 50 mm
(2 in.) of concrete
(3) Type MI cable, Type MC cable, or Type AC cable contain-
ing an insulated equipment grounding conductor sized in
accordance with Table 250.122


A (B) Communications, Signaling Systems, Data Systems,
Fire Alarm Systems, and Systems Less than 120 Volts, Nom-
inal. Permanent wiring methods for communications, si;
ing, data, fire alarm systems, and systems operating at less than
120 volts, nominal, shall be in accordance with the following:


(1) Audio signal processing, amplification, and reproduction
equipment — 640.9

(2) Communications systems — Parts I and IV of Article 800;
Part IV of Article 805; and Part IV of Article 840

(3) Class 2 and Class 3 remote control and signaling cir-
cuits — Part III of Article 725

(4) Class 2 circuits that transmit power, data or both to a pow-
ered device


Informational Note: See ANSUNEMA  C137.3-2017,
American National Standard for Lighting Systems — Min-
imum Requirements for Installation of Energy Efficient
Power over Ethernet (PoE) Lighting Systems, for informa-
tion on installation of cables for PoE lighting systems. See
Part Ш of Article 760 for information on fire alarm circuits.


ARTICLE 530 — MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS


530.9 Plugs and Receptacles. Plugs and receptacles shall be
in accordance with 530.9(A), (B) and (C).

(A) Rating. Plugs and receptacles, including cord connectors
and flanged surface devices, shall be rated in amperes. The volt-
age rating of the plugs and receptacles shall not be less than the
nominal circuit voltage. Plug and receptacle ampere ratings for
ac circuits shall not be less than the feeder or branch-circuit over-
current device ampere rating. Table 210.21(B)(2) shall not apply.


signal- y (B) Construction. Plugs and receptacles shall be constructed


so that differently rated devices cannot be connected together.
Alternating-current multipole connectors shall be polarized and
comply with the requirements of 406.7 and 406.10.


Exception: 125-volt, 20-ampere, nonlocking (T-slot) recepta-
cles shall be permitted to accept a 15-ampere attachment plug
of the same voltage rating.


A (C) Interchangeability. Plugs and receptacles used in porta-


ble professional motion picture and television equipment shall
be permitted to be interchangeable for ac or dc use if they are on
the same premises, listed for ac and dc use, and clearly marked
to identify the system to which they are connected.


530.10 Single-Pole Separable Connectors.


N (A) General. Single-pole separable connectors shall comply


with the requirements of 406.13. Sections 400.14, 406.7, and
, 406. 8 shall not apply to listed single-pole separable connectors.


530.7 Sizing of Feeder Conductors for nre N (B) Paralleled Input Devices. Where paralleled sets of


or Television Studio Sets. Applying the demand factors lisi

in Table 530.7 to the portion of the maximum possible connected
load for studio or stage set lighting for all permanently installed
feeders between substations and stages and to all permanently
installed feeders between the main stage switchboard and stage
distribution centers shall be permitted.


A 530.8 Equipment Grounding Conductor. Permanent wiring
systems shall include an equipment grounding conductor of a
type in accordance with 250,118 installed with the supply con-
ductors and connected to the building or structure disconnecting
means and the grounding electrode(s). The grounding electrode(s)
shall also be connected to the building or structure disconnecting
means. Equipment grounding conductors shall be sized in accor-
dance with 250.122. This shall not apply to pendant and porta-
ble stage lighting, stage sound equipment, or other special stage
equipment operating at not over 150 volts dc to ground.


Table 530.7 Demand Factors for Stage Set Lighting


Portion of Stage Set Lighting Load
to Which Demand Factor Applied Feeder Demand
(volt-amperes) Factor (percent)

First 50,000 or less at 100
From 50,001 to 100,000 at 75
From 100,001 to 200,000 at 60
Remaining over 200,000 at 50
70-590


current-carrying single-pole separable connectors are provided
as input devices, they shall be prominently labeled with a warn-
ing indicating the presence of internal parallel connections. All
paralleled input devices other than primary input devices shall
be guarded against accidental contact.


N (C) Supply Feed-Through Outlets. Where portable equip-


ment contains a feed-through outlet of the same rating as its
supply inlet, the feed-through outlet shall not require overcur-
rent protection in the equipment.

530.11 Branch Circuits. A branch circuit of any size supply-
ing one or more receptacles shall be permitted to supply stage
set lighting loads.

The GFCI requirements of 210.8(B), excluding 210.8(B)(6),
shall apply.

Branch circuits supplying egress lighting, life-critical stunts,
life-critical special effects, or any other condition where a
nonorderly shutdown might introduce additional or increased
hazards shall not be protected by GFCIs.

530.12 Enclosing and Guarding Live Parts.


(A) Live Parts. Parts of electrical equipment that are live or
are likely to become energized shall be enclosed, guarded, or
located so persons cannot accidentally come in contact with
them or bring conductive material into contact with them.


2025 California Electrical Code


=


еб


ARTICLE 530 — MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS


(B) Switches. All switches shall be of the externally operable


A type.


Part II. Portable Equipment In Production Areas of
Studios and Remote Locations


A 530.21 Portable Equipment.


N (A) Listing. Portable stage and studio electrical equipment
shall be listed or approved. Field-assembled extension cords
and multiconductor cable assemblies consisting of listed con-
nectors and cable shall be permitted in production areas.


N (B) Outdoor Use. Portable stage and studio equipment and
portable power distribution equipment not identified for out-
door use shall be permitted for temporary use if the equipment is
supervised by qualified personnel while energized and barriered
from the general public.


Informational Note No. 1: See ANSI/ESTA E1.58, Elec-
trical Safety Standard for Portable Stage and Studio
Equipment Used Outdoors, for requirements covering
temporary outdoor use of equipment not identified for
outdoor use.
Informational Note No. 2: See ANSUESTA E1.19-2015,
Recommended Practice for the use of Class A Ground-
Fault Circuit Interrupters (GFCIs) intended for person-
nel protection in the Entertainment Industry, for guidance
on the use of GFCIs in wet locations.
530.22 Portable Wiring.
(A) Stage Set Wiring. The wiring for stage set lighting and
other supply wiring not fixed in place shall use listed hard usage
flexible cords and cables. Where subject to physical damage, such
wiring shall use listed extra-hard usage flexible cords and cables.
Splices and taps in cables shall be permitted if the total connected
load does not exceed the maximum ampacity of the cable.


A (B) Stage or Special Effects and Electrical Equipment Used
as Stage Properties. The wiring for stage effects and electrical
equipment used as stage properties shall be permitted to be wired


with single- or multiconductor listed flexible cords or cables if,


the conductors are protected from physical damage and secured
to the scenery by approved cable ties or insulated staples. Splices
or taps shall be permitted where such are made with listed devices
and the circuit is protected at not more than 20 amperes.


(C) Other Electrical Equipment. Cords and cables other than
extra-hard usage, where supplied as a part of a listed assembly,
З Shall be permitted.

N (D) Portable Feeder Cable Penetration of Walls, Floors, or
Ceilings. Portable feeder cables shall be permitted to tempo-
rarily penetrate fire-rated walls, floors, or ceilings where all of
the following apply:

(1) The opening is of noncombustible material.
(2) When in use, the penetration is sealed with a temporary
seal of a listed firestop material.


2025 California Electrical Code


530.26


(3) When not in use, the opening shall be capped with a mate-
tial of equivalent fire rating.

A (E) Cable Protection. Cables shall be protected by bushings
where they pass through enclosures and shall be arranged so
that tension on the cable is not transmitted to the connections,
Where power conductors pass through metal, the requirements

of 300.20 shall apply.

N (F) Special-Purpose Multicircuit Cable Systems, Special-
purpose multicircuit cable systems shall comply with 520.68(D).

A 530.23 Overcurrent Protection. Overcurrent protective devices
in production areas shall comply with 530.23(A) through (D).

A (A) Portable Stage Cables. Overcurrent protection for por-

, table stage cables shall comply with the requirements of 240.5.


N (B) Portable Single Conductor Feeder Cables Using Single-
Pole Separable Connectors. Portable feeder cables in produc-
tion areas shall be protected by means of overcurrent devices
set at not more than 400 percent of the ampacity of the cable
listed in Table 400.5(A)(2). The maximum load on a single con-
ductor portable feeder cable shall not exceed the cable ampacity
in Table 400.5(A)(2).


A (C) DC Plugging Boxes. Cables and cords supplied through
plugging boxes shall include only copper conductors. Cables
and cords smaller than 8 AWG shall be attached to a plugging
box by means of a plug containing two cartridge fuses or a
2-pole circuit breaker. Plugging boxes shall not be permitted on
ac systems. Receptacles in dc plugging boxes shall be rated at
not less than 30 amperes.


(D) Alternating-Current Power Distribution Boxes.

Alternating-current power distribution boxes used in production

areas shall contain receptacles of a polarized, grounding type.

A feed-through outlet of the same rating as its supply inlet shall

not require overcurrent protection in the equipment. Alternating-

current power distribution boxes shall be listed.
Informational Note: See ANSUUL 1640-2016, Standard
for Portable Power-Distribution Equipment, for informa-
tion on alternating-current power distribution boxes.

N 530.24 Purpose-Built Luminaires, Lighting, and Effects
Equipment. Purpose-built luminaires, lighting, and effects
equipment shall not be required to be listed but shall be required
to be approved.

А 530.26 Portable Luminaires.

N (A) Listing. Portable luminaires shall be listed.

Exception: Portable luminaires used as properties on a motion
picture set or television stage set, on a studio stage or lot, or on
location shall not be considered portable luminaires for the pur-
pose of this section.

(B) Portable Епсіоѕей-Агс Luminaires. Portable enclosed-
arc lamps, and associated ballasts shall be listed. Interconnecting
cord sets and interconnecting cords and cables for enclosed-arc
luminaires shall be of extra-hard usage type and listed.


70-591


53041


Informational Note: See ANSUESTA  El.16-2007,
Entertainment Technology — Configuration Standard for
Metal-Halide Power Cables, for information on enclosed-
arc luminaire interconnecting cord sets and cables.


