N Part III. Portable Equipment in Support Areas


530.41 Restricted Public Access. The electrical equipment
used in non-production areas shall be restricted from access by
the general public.


N 530.42 Overcurrent Protection for Portable Cable. Over-
current protection of conductors for portable cables shall com-
ply with the requirements of 240.5(A).


N 530.43 Portable Generators.


N (A) Location, Portable and vehicle-mounted generators shall
be located away from flammable materials, and exhaust shall be
vented away from structures and other areas where people might
congregate.

N (B) Ventilation. Portable and vehicle-mounted generators
shall not be operated in areas without natural or provided venti-
lation to prevent the buildup of exhaust.


N 530.44 Ground-Fault Circuit-Interrupter (GFCT) Protection.


N (A) Where GFCI Protection is Required. In addition to the
requirements of 210.8(B), GFCI protection for personnel shall
be provided for the following:


(1) All 125-volt, single-phase, 15- and 20-ampere receptacles
that are readily accessible to unqualified personnel and that
are used for other than motion picture and television pro-
duction equipment

(2) Equipment, other than motion picture and television pro-
duction equipment, that is readily accessible to unqualified
personnel and supplied from a 125-volt, single-phase,
15- or 20-ampere branch circuit


Listed GFCI protection for personnel that is identified for
portable use shall be permitted to be an integral part of the
attachment plug or be located in the power-supply cord within
300 mm (12 in.) of the attachment plug. Listed cord sets incor-
porating GFCI for personnel shall be permitted.

N (B) Where GFCI Protection is Not Permitted. Egress light-
ing shall not be protected by a GFCI.

N (C) Receptacles Supplied by Portable Cords. GFCI pro-
tection shall be listed, labeled, and identified for portable use
where it is provided using GFCI receptacles and the branch cir-
cuits supplying receptacles use flexible cord.

N 530.45 Production Vehicles and Trailers. Where the wiring
of production vehicles and trailers are supplied by a grounded
ac service or by a grounded separately derived ac source, they
shall comply with 530.45(A) through (F) of this section.

N (A) Internal Panelboards (Where Used). A listed and appro-
priately rated panelboard or other equipment specifically listed


70-592


ARTICLE 530 — MOTION PICTURE AND TELEVISION STUDIOS AND REMOTE LOCATIONS


for this purpose shall be used. The grounded conductor termina-
tion bar shall be insulated from the enclosure.


N (B) Grounding. The panelboard shall have an equipment
grounding bus with terminals for all equipment grounding con-
ductors or other approved equipment grounding means.


N (C) Power-Supply Grounding. The equipment grounding
conductor in the supply cord or feeder shall be connected to the
equipment grounding bus or other approved equipment ground
means in the panelboard.


М (D) Insulated Grounded Conductor (Neutral Conductor).
The grounded circuit conductor (neutral conductor) shall be
insulated from the equipment grounding conductors and from
equipment enclosures and other grounded parts.


N (E) Required Bonding. All exposed non-current-carrying
metal parts that are likely to become energized shall be effec-
tively bonded to the grounding terminal or enclosure of the
panelboard. A bonding conductor shall be connected between
any panelboard and an accessible terminal on the chassis of the
portable trailer or vehicle.


N (F) Production Vehicles and Trailers with Onboard Gen-
erators. Production vehicles and trailers with onboard genera-
tors shall comply with the requirements of 551.30.


N 530.46 Protection. Flexible cords and cables accessible to per-
sonnel shall be arranged to minimize tripping hazard potential,
and shall be permitted to be covered with a nonconductive mat-
ting secured to the walkway surface or protected with another
approved cable protection method if the matting or other protec-
tion method does not constitute a greater tripping hazard than the
uncovered cables.


Part IV. Dressing Rooms


A 530.61 Fixed Wiring in Dressing Rooms. Fixed wiring in
dressing rooms shall be installed in accordance with the wiring
methods covered in Chapter 3.


Part V. Portable Substations


530.71 General. Wiring and equipment in portable substa-
tions rated 50 to 1000 volts, nominal, shall conform to the
requirements of the sections applying to installations in perma-
nently fixed substations. Where limited space is available, when
approved, working spaces shall be permitted to be reduced
where the following conditions apply:

(1) The equipment is arranged so that the qualified operator
can work safely.

(2) The equipment is guarded so that other persons in the vicin-
ity cannot accidentally come into contact with current-
carrying parts or bring conducting objects into contact with
them while they are energized.

530.72 Over 1000 Volts, Nominal. Wiring and equipment of

portable substations rated over 1000 volts, nominal, shall com-

ply with the requirements of Part IV of Article 490.


2025 California Electrical Code


ARTICLE 540 — MOTION PICTURE PROJECTION ROOMS


ARTICLE 540
Motion Picture Projection Rooms


Part I. General

540.1 Scope. This article applies to motion picture projection
rooms, motion picture projectors, and associated equipment of
the professional and nonprofessional types using incandescent,
carbon arc, xenon, or other light source equipment that devel-
ops hazardous gases, dust, or radiation.


Informational Note: See NFPA 40-2019, Standard for
the Storage and Handling of Cellulose Nitrate Film, for
further information.

.


Part П. Equipment and Projectors of the Professional Type


А 540.10 Motion Picture Projection Room Required. Every
professional-type projector shall be located within a projection
room. Every projection room shall be of permanent construction
and approved for the type of building in which it is located. All
projection ports, spotlight ports, viewing ports, and similar open-
ings shall be provided with glass or other approved material to
completely close the opening. Such rooms shall not be consid-
ered hazardous (classified) locations as defined in Article 500.


Informational Note: See NFPA 101-2021, Life Safety Code,
for further information on protecting openings in projection
rooms handling cellulose nitrate motion picture film.


540.11 Location of Associated Electrical Equipment.


(A) Motor Generator Sets, Transformers, Rectifiers, Rheo-
stats, and Similar Equipment. Motor-generator sets, trans-
formers, rectifiers, rheostats, and similar equipment for the
supply or control of current to projection or spotlight equip-
ment shall, where nitrate film is used, be located in a sepa-
rate room. Where placed in the projection room, they shall be
located or guarded so that arcs or sparks cannot come in contact
with film, and the commutator end or ends of motor-generator
sets shall comply with one of the conditions in 540.11(A)(1)
through (A)(6).

(1) Types. Be of the totally enclosed, enclosed fan-cooled, or
enclosed pipe-ventilated type.

(2) Separate Rooms or Housings. Be enclosed in separate
rooms or housings built of noncombustible material constructed
so as to exclude flyings or lint with approved ventilation from
a source of clean air.

(3) Solid Metal Covers. Have the brush or sliding-contact
end of motor-generator enclosed by solid metal covers.

(4) Tight Metal Housings. Have brushes or sliding contacts
enclosed in tight metal housings.

(5) Upper and Lower Half Enclosures. Have the upper
half of the brush or sliding-contact end of the motor-generator


2025 California Electrical Code


540.21


enclosed by a wire screen or perforated metal and the lower half
enclosed by solid metal covers.


(6) Wire Screens or Perforated Metal. Have wire screens or
perforated metal placed at the commutator of brush ends. No
dimension of any opening in the wire screen or perforated metal
shall exceed 1.27 mm (0.05 in.), regardless of the shape of the
opening and of the material used.


(B) Switches, Overcurrent Devices, or Other Equipment.
Switches, overcurrent devices, or other equipment not normally
required or used for projectors, sound reproduction, flood or
other special effect lamps, or other equipment shall not be
installed in projection rooms.


Exception No. 1: In projection rooms approved for use only with
cellulose acetate (safety) film, the installation of appurtenant elec-
trical equipment used in conjunction with the operation of the
projection equipment and the control of lights, curtains, and audio
equipment, and so forth, shall be permitted. In such projection
rooms, a sign reading “Safety Film Only Permitted in This Room"
shall be posted on the outside of each projection room door and
within the projection room itself in a conspicuous location.


Exception No. 2: Remote-control switches for the control of
auditorium lights or switches for the control of motors operat-
ing curtains and masking of the motion picture screen shall be
permitted to be installed in projection rooms.


(C) Emergency Systems. Control of emergency systems shall
comply with Article 700.


$40.12 Work Space. Each motion picture projector, flood-
light, spotlight, or similar equipment shall have clear working
space not less than 750 mm (30 in.) wide on each side and at the
rear of the equipment.

Exception: One such space shall be permitted between adja-
cent pieces of equipment.

540.13 Conductor Size. Conductors supplying outlets for
arc and xenon projectors of the professional type shall not be
smaller than 8 AWG and shall have an ampacity not less than
the projector current rating. Conductors for incandescent-type
projectors shall conform to normal wiring standards as pro-
vided in 210.24.


540.14 Conductors on Lamps and Hot Equipment. Insu-
lated conductors having a rated operating temperature of not
less than 200°C (392°F) shall be used on all lamps or other
equipment where the ambient temperature at the conductors as
installed will exceed 50°С (122°F),

540.15 Flexible Cords. Cords approved for hard usage, as pro-
vided in Table 400.4, shall be used on portable equipment.


540.20 Listing Requirements. Projectors and enclosures for
arc, xenon, and incandescent lamps and rectifiers, transformers,
rheostats, and similar equipment shall be listed.


540.21 Marking. Projectors and other equipment shall be
marked with the manufacturer's name or trademark and with the


70-593


540.31


voltage and current for which they are designed in accordance
with 110.21.


Part III. Nonprofessional Projectors


540.31 Motion Picture Projection Room Not Required.
Projectors of the nonprofessional or miniature type, where
employing cellulose acetate (safety) film, shall be permitted to
be operated without a projection room.


540.32 Listing Requirements. Projection equipment shall be
listed.


ARTICLE 545
Manufactured Buildings
and Relocatable Structures


Part I. General


545.1 Scope. This article covers requirements for manufac-

tured buildings, building components, relocatable structures,

and the conductors that connect relocatable structures to a sup-
a Ply of electricity.

545.4 Wiring Methods.


(A) Methods Permitted. All raceway and cable wiring meth-
ods included in this Code and other wiring systems specifically
intended and listed for use in manufactured buildings shall be
permitted with listed fittings and with fittings listed and identi-
fied for manufactured buildings.


(B) Securing Cables. In closed construction, cables shall
be permitted to be secured only at cabinets, boxes, or fittings
where 10 AWG or smaller conductors are used and protection
against physical damage is provided.

545.5 Supply Conductors. Provisions shall be made to route
the service-entrance conductors, underground service conduc-
tors, service-lateral, feeder, or branch-circuit supply to the service
or building disconnecting means conductors.

545.6 Installation of — Service-Entrance Conductors.
Service-entrance conductors shall be installed after erection at
the building site.

Exception: The service-entrance conductors shall be permitted
to be installed prior to the erection at the building site where the
point of attachment is known prior to manufacture.

545.7 Service Equipment, Service equipment shall be
installed in accordance with 230.70.

545.8 Protection of Conductors and Equipment. Protection
shall be provided for exposed conductors and equipment during
processes of manufacturing, packaging, in transit, and erection
at the building site.


70-594


ARTICLE 545 — MANUFACTURED BUILDINGS AND RELOCATABLE STRUCTURES


545.9 Boxes.


(A) Other Dimensions. Boxes of dimensions other than those WwW


required in Table 314.16(A) shall be permitted to be installed
where tested, identified, and listed to applicable standards,


(B) Not Over 1650 cm? (100 іп.3). Any box not over 1650 cm?
(100 in.3) in size, intended for mounting in closed construction,
shall be affixed with anchors or clamps so as to provide a rigid
and secure installation.


545.10 Receptacle or Switch with Integral Enclosure. A
receptacle or switch with integral enclosure and mounting
means, where tested, identified, and listed to applicable stan-
dards, shall be permitted to be installed.


545.11 Bonding and Grounding. Prewired panels and build-
ing components shall provide for the bonding, or bonding and
grounding, of all exposed metals likely to become energized, in
accordance with Article 250, Parts V, VI, and VII.


545.12 Grounding Electrode Conductor. Provisions shall be
made to route a grounding electrode conductor from the service,
feeder, or branch-circuit supply to the point of attachment to the
grounding electrode.


545.13 Component Interconnections. Fittings and connec-
tors that are intended to be concealed at the time of on-site
assembly, where tested, identified, and listed to applicable
standards, shall be permitted for on-site interconnection of
modules or other building components, Such fittings and con-
nectors shall be equal to the wiring method employed in insula-
tion, temperature rise, and fault-current withstand and shall be
capable of enduring the vibration and minor relative motions
occurring in the components of manufactured buildings.


Part II. Relocatable Structures


545.20 Application Provisions. Relocatable structures shall
comply with Part II of this article and the applicable sections
of Part 1.


545.22 Power Supply.


A (A) Feeder. A relocatable structure shall be supplied by a


feeder. The feeder shall include insulated color-coded conduc-
tors, one of which shall be an equipment grounding conductor.
The equipment grounding conductor shall be permitted to be
uninsulated if part of a listed cable assembly.


Informational Note: See 590.4(B) for temporary installa-
tion of feeder conductors.


(B) Number of Supplies. Where two or more relocatable struc-
tures are structurally connected to form a single unit and there is
a factory-installed panelboard in each relocatable structure, each
panelboard shall be permitted to be supplied by a separate feeder.


(C) Identification. The identification requirements in 225.37
shall not apply to relocatable structures structurally connected
provided the following conditions are met:


2025 California Electrical Code


ARTICLE 547 — AGRICULTURAL BUILDINGS


(1) The relocatable structures are located on an industrial or
commercial establishment where the conditions of main-
tenance and supervision ensure qualified individuals will
service the installation.

The individual panelboard enclosures or covers have been
marked to indicate to location of their supply disconnect-
ing means. The marking shall be visible without removing
the cover and shall be of sufficient durability to withstand
the environment involved.


A (D) Grounding.


N (1) Feeders, The feeder(s) shall be grounded in accordance
with Parts I, II, and III of Article 250.


N (2) Two or More Relocatable Structures. Where two or
more relocatable structures are structurally connected to form a
single unit, and a common grounding electrode conductor and
tap arrangement as specified in 250.64(D)(1) is utilized, it shall
be permitted to use the chassis bonding conductor specified in
545.26 as the tap conductor.


545.24 Disconnecting Means and Branch-Circuit
Overcurrent Protection.


(A) Disconnecting Means. A single disconnecting means
consisting of a circuit breaker, or a switch and fuses and its
accessories, shall be provided in a readily accessible location
for each relocatable structure.


(B) Branch-Circuit Protective Equipment and Panelboards.
Branch-circuit distribution equipment shall be installed in each
relocatable structure and shall include overcurrent protection for
each branch circuit consisting of either circuit breakers or fuses.


Panelboards shall be installed in a readily accessible location.


545.26 Bonding of Exposed Non-Current-Carrying Metal
Parts. All exposed non—current-carrying metal parts that are
likely to become energized shall be effectively bonded to the
grounding terminal or enclosure of the panelboard. A bonding
conductor shall be connected between the panelboard and an
accessible terminal on the chassis.


545.27 Intersystem Bonding. Where two or more relocatable
structures are structurally connected to form a single unit, it
Shall be permissible to install one communication system bond-
ing termination in accordance with 250.94 provided all the fol-
lowing conditions are met:


(1) There is a factory-installed panelboard in each relocatable
structure.

Q) Thereis a bonding conductor between the grounding terminal
in each panelboard and chassis in accordance with 545.26.

(3) There is a minimum 6 AWG copper conductor that extends
from the communication system bonding termination that
is connected to each chassis bonding conductor required by
545.26.


The communication bonding termination shall be permit-
ted to be located in the same area as the primary protector or


(2)


2025 California Electrical Code


547.20


common communications equipment supplying the relocatable
Structures.

545.28 Ground-Fault Circuit-Interrupters (СЕСІ). In addi-
tion to the requirements of 210.8(B), all receptacle outlets installed
in compartments accessible from outside the relocatable struc-
ture shall have GFCI protection for personnel.


ARTICLE 547
Agricultural Buildings


N Part I. General


547.1 Scope. This article applies to the following agricultural
buildings or that part of a building or adjacent areas of similar
or like nature as specified in 547.1(A) or (B).


(A) Excessive Dust and Dust with Water, Agricultural build-
ings where excessive dust and dust with water may accumulate,
including all areas of poultry, livestock, and fish confinement
systems, where litter dust or feed dust, including mineral feed
particles, may accumulate.


(B) Corrosive Atmosphere. Agricultural buildings where
a corrosive atmosphere exists. Such buildings include areas
where the following conditions exist:


(1) Poultry and animal excrement may cause corrosive vapors.
(2) Corrosive particles may combine with water.

(3) The area is damp and wet by reason of periodic washing for

cleaning and sanitizing with water and cleansing agents.
^ (4) Similar conditions exist.

547.3 Other Articles. For buildings and structures not hav-
ing conditions as specified in 547.1, the electrical installations
shall be made in accordance with the applicable articles in this
Code.


547.4 Surface Temperatures. Electrical equipment or devices
installed in accordance with this article shall be installed in a
manner such that they will function at full rating without devel-
oping surface temperatures in excess of the specified normal
safe operating range of the equipment or device.


Informational Note: See Part III of Article 502 for use of
equipment in Class 2 locations.


N Part II. Installations


547.20 Wiring Methods. Wiring methods shall be limited to

the following:

(1) Type UF

(2) Type NMC

(3) Type SE cable-copper

(4) Jacketed Type MC cable

(5) Raceways identified for the locations specified in 547.1(A)
and (B)


70-595


54721


The wiring methods of Article 502, Part II, shall be permit-
ted for areas described in 547.1.


Informational Note: See 300.7, 352.44, and 355.44 for
installation of raceway systems exposed to widely differ-
ent temperatures.


547.21 Mounting. All cables shall be secured within 200 mm
(8 in.) of each cabinet, box, or fitting. Nonmetallic boxes, fittings,
conduit, and cables shall be permitted to be mounted directly to
any building surface covered by this article without maintaining
the 6 mm (М in.) airspace in accordance with 300.6(D).


547.22 Equipment Enclosures, Boxes, Conduit Bodies, and
Fittings. Equipment enclosures, boxes, conduit bodies, and fit-
tings installed in areas of buildings where excessive dust could be
present shall be designed to minimize the entrance of dust and shall
have no openings through which dust could enter the enclosure.


547.23 Damp or Wet Locations. In damp or wet locations,
equipment enclosures, boxes, conduit bodies, and fittings shall
be placed or equipped so as to prevent moisture from entering
or accumulating within the enclosure, box, conduit body, or fit-
ting. In wet locations, including normally dry or damp locations
where surfaces are periodically washed or sprayed with water,
boxes, conduit bodies, and fittings shall be listed for use in wet
locations, and equipment enclosures shall be weatherproof.


547.24 Corrosive Atmosphere. Where wet dust, excessive
moisture, corrosive gases or vapors, or other corrosive condi-
tions could be present, equipment enclosures, boxes, conduit
bodies, and fittings shall have corrosion resistance properties
suitable for the conditions.


Informational Note No. 1: See Table 110.28 for appro-
priate enclosure type designations.

Informational Note No. 2: Aluminum and magnetic fer-
rous materials can corrode in agricultural environments.


547.25 Flexible Connections. Where necessary to employ flex-
ible connections, one or more of the following shall be permitted:


(1) Dusttight flexible connectors

(2) Liquidtight flexible metal conduit (LFMC) with listed fittings

(3) Liquidtight flexible nonmetallic conduit (LFNC) with
listed fittings

(4) Flexible cord listed and identified for hard usage and termi-
nated with listed dusttight cord connectors


547.26 Physical Protection. All electrical wiring and equip-
ment subject to physical damage shall be protected.


Nonmetallic cables shall not be permitted to be concealed
within walls and above ceilings of buildings (i.e., offices, lunch-
rooms, ancillary areas, etc.) or portions thereof, which are con-
tiguous with or physically adjoined to livestock confinement
areas.

Informational Note: Rodents and other pests are com-

mon around such installations and will damage nonme-

tallic cable by chewing the cable jacket and conductor


70-596


ARTICLE 547 — AGRICULTURAL BUILDINGS.


insulation concealed within walls and ceilings of live-
stock containment areas of agricultural buildings.


A 547.27 Separate Equipment Grounding Conductor, Where
a separate equipment grounding conductor, not part of a listed
cable assembly, is installed underground within a location fall-
ing under the scope in 547.1, it shall be insulated.


Informational Note: See 250.120(B) for further informa-
tion on aluminum and copper-clad aluminum conductors.


547.28 Ground-Fault Circuit-Interrupter Protection. Ground-
fault circuit-interrupter (GFCI) protection shall be provided
as required in 210.8(В) ог areas of agricultural buildings not
included in the scope of this article. GFCI protection shall not
be required for other than 125-volt, 15- and 20-ampere receptacles
installed within the following areas:

(1) Areas requiring an equipotential plane

(2) Outdoors

(3) Damp or wet locations

(4) Dirt confinement areas for livestock


547.29 Switches, Receptacles, Circuit Breakers, Control-
lers, and Fuses. Switches, including pushbuttons, relays, and
similar devices, receptacles, circuit breakers, controllers, and
fuses, shall be provided with enclosures as specified in 547.22.


547.30 Motors. Motors and other rotating electrical machin-
ery shall be totally enclosed or designed so as to minimize the
entrance of dust, moisture, or corrosive particles.


547,31 Luminaires. Luminaires shall comply with 547.31(A)
through (C).

(A) Minimize the Entrance of Dust. Luminaires shall be
installed to minimize the entrance and accumulation of dust,
foreign matter, moisture, and corrosive material.


(B) Exposed to Physical Damage. Luminaires exposed to
physical damage shall be protected by a suitable guard.


(C) Exposed to Water. Luminaires exposed to water from
condensation, building cleansing water, or solution shall be
listed for use in wet locations.


N Part III. Distribution


A 547.40 Electrical Supply to Building(s) or Structure(s)
from a Distribution Point. Any agricultural building or struc-
ture for livestock located on the same premises shall be sup-
plied from a distribution point. More than one distribution point
on the same premises shall be permitted.


Any existing agricultural building or structure for other than
livestock not under the scope of Article 547 shall be permit-
ted to be supplied in accordance with 250.32(B)(1), Exception
No. 1.


N 54741 Overhead Service. Overhead service installations
shall comply with 547.41(A)(1) through (A)(9), 547.41(B)(1)
through (B)(3), or 547.42.


2025 California Electrical Code


©


ARTICLE 547 — AGRICULTURAL BUILDINGS


(A) Site-Isolating Device. Site-isolating devices shall comply
with 547.41(A)(1) through (A(9).

(1) Where Required. A sitc-isolating device shall be installed
at the distribution point where two or more buildings or struc-
tures are supplied from the distribution point.


(2) Location. The site-isolating device shall be pole-mounted
and be not less than the height above grade required by 230.24
for the conductors it supplies.


(3) Operation. The site-isolating device shall simultaneously

disconnect all ungrounded service conductors from the prem-
, ises wiring.

(4) Grounding and Bonding. At the site-isolating device, the

grounding electrode conductor shall be connected to the system

grounded conductor and the enclosure.


(5) Rating. The site-isolating device shall be rated for the cal-
culated load as determined by Part V of Article 220.


(6) Overcurrent Protection. The site-isolating device shall
not be required to provide overcurrent protection.


(7) Accessibility, The site-isolating device shall be capable of
being remotely operated by an operating handle installed at a
readily accessible location. The operating handle of the site-
isolating device, when in its highest position, shall not be more
than 2.0 m (6 ft 7 in.) above grade or a working platform.


(8) Series Devices. An additional site-isolating device for the
premises wiring system shall not be required where a site-isolating
device meeting all applicable requirements of this section is pro-
vided by the serving utility as part of their service requirements.


(9) Marking. A site-isolating device shall be permanently
marked to identify it as a site-isolating device. This marking shall
be located on the operating handle or immediately adjacent thereto.
(B) Service Disconnecting Means and Overcurrent Protec-
tion at the Building(s) or Structure(s). Where the service
disconnecting means and overcurrent protection are located at
the building(s) or structure(s), the requirements of 547.41(B)(1)
through (B)(3) shall apply.

(1) Conductor Sizing. The supply conductors shall be sized
in accordance with Part V of Article 220.


A (2) Conductor Installation. The supply conductors shall be
installed in accordance with Part II of Article 225.


A (3) Grounding and Bonding. For each building or structure,
grounding and bonding of the supply conductors shall be in accor-
dance with 250.32, and the following conditions shall be met:


(1) The equipment grounding conductor is not smaller than
the largest supply conductor if of the same material or is
adjusted in size in accordance with the equivalent size col-
umns of Table 250.122 if of different materials.


a (2) The equipment grounding conductor is connected to the


grounded circuit conductor and the site-isolating device
enclosure at the distribution point.


2025 California Electrical Code


54744


547.42 Service Disconnecting Means and Overcurrent Pro-
tection at the Distribution Point. The service disconnecting
means and overcurrent protection for each set of feeders or
branch circuits shall be located at the distribution point. The
service disconnecting means shall be installed in accordance
with Part VI of Article 230. The feeders or branch circuits sup-
plied to buildings or structures shall comply with 250.32 and
Article 225, Parts I and II.


Informational Note: Methods to reduce neutral-to-earth

voltages in livestock facilities include supplying build-

ings or structures with 4-wire single-phase services, siz-

ing 3-wire single-phase service and feeder conductors to

limit voltage drop to 2 percent, and connecting loads line-

to-line, will provide reasonable efficiency of operation.
547.43 Identification. Where a site is supplied by more than
one distribution point, a permanent plaque or directory shall be
installed at each of these distribution points denoting the loca-
tion of each of the other distribution points and the buildings or
structures served by each.


547.44 Equipotential Planes and Bonding of Equipotential
Planes. The installation and bonding of equipotential planes
shall comply with 547.44(A) and (B). For the purposes of this
section, the term livestock shall not include poultry.


A (A) Where Required. Equipotential planes shall be required
in the following areas:


(1) Indoors. Equipotential planes shall be installed in confine-
ment areas with concrete floors where metallic equipment is
located that may become energized and is accessible to livestock.


(2) Outdoors. Equipotential planes shall be installed in
concrete slabs where metallic equipment is located that may
become energized and is accessible to livestock.


The equipotential plane shall encompass the area where the
livestock stands while accessing metallic equipment that may
become energized.


(B) Bonding. Equipotential planes shall be bonded to the
grounding electrode system or an equipment grounding termi-
nal in any panelboard of the electrical grounding system associ-
ated with the equipotential plane. The bonding conductor shall
be solid copper, insulated, covered or bare, and not smaller than
8 AWG. The means of bonding to wire mesh or conductive ele-
ments shall be by pressure connectors or clamps of brass, cop-
per, copper alloy, or other approved means. Slatted floors that
are supported by structures that are a part of an equipotential
plane shall not require bonding.


Informational Note No. 1: See ASEA/ASABE EP473.2-
2001 (R2015), Equipotential Planes in Animal Contain-
ment Areas, for methods to establish equipotential planes.
Informational Note No. 2: See ASEA/ASABE EP342.3-
2010 (R2015), Safety for Electrically Heated Livestock
Waterers, for methods for safe installation of livestock
waterers.


70-597


550.1


Informational Note No. 3: Low grounding electrode sys-
tem resistances may reduce voltage differences in live-
stock facilities.


ARTICLE 550
Mobile Homes, Manufactured Homes,
and Mobile Home Parks


Part I. General


550.1 Scope. This article covers the electrical conductors and
equipment installed within or on mobile and manufactured
homes, the conductors that connect mobile and manufactured
homes to a supply of electricity, and the installation of electrical
wiring, luminaires, equipment, and appurtenances related to elec-
trical installations within a mobile home park up to the mobile
home service-entrance conductors or, if none, the mobile home
service equipment.


Informational Note: See NFPA 501-2017, Standard on
Manufactured Housing, and Part 3280, Manufactured
Home Construction and Safety Standards, of the Fed-
eral Department of Housing and Urban Development for
additional information on manufactured housing.

550.4 General Requirements,


(A) In Other Than Mobile Home Parks. Mobile homes
installed in other than mobile home parks shall comply with the
provisions of this article.


(B) Connection to Wiring System. This article shall apply
to mobile homes intended for connection to a wiring system
rated 120/240 volts, nominal, 3-wire ac, with a grounded neu-
tral conductor,


(C) Listed and Labeled. All electrical materials, devices,
appliances, fittings, and other equipment shall be listed and
labeled by a qualified testing agency and shall be connected in
an approved manner when installed.


Part II. Mobile and Manufactured Homes
550.10 Power Supply.


(A) Feeder. The power supply to the mobile home shall
be a feeder assembly consisting of not more than one listed
50-ampere mobile home power-supply cord or a permanently
installed feeder.

Exception No. 1: A mobile home that is factory equipped with
gas or oil-fired central heating equipment and cooking appli-
ances shall be permitted to be provided with a listed mobile
home power-supply cord rated 40 amperes.

Exception No. 2: A feeder assembly shall not be required
for manufactured homes constructed in accordance with
550.32(B).


70-598


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


Receptacie Cap


125/250-V, 50-A, 3-pole, 4-wire, grounding type


FIGURE 550.10(C) 50-Ampere, 125/250- Volt Receptacle
and Attachment Plug Cap Configurations, 3-Pole, 4-Wire,
Grounding-Types, Used for Mobile Home Supply Cords and
Mobile Home Parks.


(B) Power-Supply Cord. If the mobile home has a power-
supply cord, it shall be permanently attached to the panelboard,
or to a junction box permanently connected to the panelboard,
with the free end terminating in an attachment plug cap.


Cords with adapters and pigtail ends, extension cords, and
similar items shall not be attached to, or shipped with, a mobile
home.


A suitable clamp or the equivalent shall be provided at the
panelboard knockout to afford strain relief for the cord to pre-
vent strain from being transmitted to the terminals when the
power-supply cord is handled in its intended manner.


The cord shall be a listed type with four conductors, one of
which shall be identified by a continuous green color or a con-
tinuous green color with one or more yellow stripes for use as
the equipment grounding conductor.


(C) Attachment Plug Cap. The attachment plug cap shall be a
3-pole, 4-wire, grounding type, rated 50 amperes, 125/250 volts
with a configuration as shown in Figure 550.10(C) and intended
for use with the 50-ampere, 125/250-volt receptacle configura-
tion shown in Figure 550.10(C). It shall be listed, by itself or
as part of a power-supply cord assembly, for the purpose and
shall be molded to or installed on the flexible cord so that it is
secured tightly to the cord at the point where the cord enters the
attachment plug cap. If a right-angle cap is used, the configura-
tion shall be oriented so that the grounding member is farthest
from the cord.


Informational Note: See ANSUNEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure 14-50,
for complete details of the 50-ampere plug and receptacle
configuration.
(D) Overall Length of a Power-Supply Cord. The overall
length of a power-supply cord, measured from the end of the
cord, including bared leads, to the face of the attachment plug
cap shall not be less than 6.4 m (21 ft) and shall not exceed 11 m
(36% ft). The length of the cord from the face of the attachment
plug cap to the point where the cord enters the mobile home
shall not be less than 6.0 m (20 ft).


(E) Marking. The power-supply cord shall bear the following
marking:


2025 California Electrical Code


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


FOR USE WITH MOBILE HOMES — 40 AMPERES
or
FOR USE WITH MOBILE HOMES — 50 AMPERES


(F) Point of Entrance. The point of entrance of the feeder
assembly to the mobile home shall be in the exterior wall, floor,
or roof.


(G) Protected. Where the cord passes through walls or floors,
it shall be protected by means of conduits and bushings or
equivalent. The cord shall be permitted to be installed within
the mobile home walls, provided a continuous raceway having
a maximum size of 32 mm (1/4 in.) is installed from the branch-
circuit panelboard to the underside of the mobile home floor.


(H) Protection Against Corrosion and Mechanical Dam-
age. Permanent provisions shall be made for the protection
of the attachment plug cap of the power-supply cord and any
connector cord assembly or receptacle against corrosion and
mechanical damage if such devices are in an exterior location
while the mobile home is in transit.


(1) Mast Weatherhead or Raceway. Where the calculated
load exceeds 50 amperes or where a permanent feeder is used,
the supply shall be by means of either of the following:


(1) One mast weatherhead installation, installed in accordance
with Part II of Article 230, containing four continuous,
insulated, color-coded feeder conductors, one of which
shall be an equipment grounding conductor

(2) A rigid metal conduit, intermediate metal conduit, rigid
polyvinyl chloride conduit, or other raceways identified for
the location, from the disconnecting means in the mobile
home to the underside of the mobile home, with provisions
for the attachment to a suitable junction box or fitting to
the raceway on the underside of the mobile home [with or
without conductors as in 550.10(1)(1)]. The manufacturer
shall provide written installation instructions stating the
proper feeder conductor sizes for the raceway and the size
of the junction box to be used.


550.11 Disconnecting Means and Branch-Circuit Protective
Equipment. The branch-circuit equipment shall be permitted
to be combined with the disconnecting means as a single assem-
bly. Such a combination shall be permitted to be designated as
a panelboard. If a fused panelboard is used, the maximum fuse
size for the mains shall be plainly marked with lettering at least
6 mm (% in.) high and visible when fuses are changed.

Where plug fuses and fuseholders are used, they shall be
tamper-resistant Type S, enclosed in dead-front fuse panel-
boards. Electrical panelboards containing circuit breakers shall
also be dead-front type.


Informational Note: See 110.22 concerning identifi-
cation of each disconnecting means and each service,
feeder, or branch circuit at the point where it originated
and the type marking needed.


2025 California Electrical Code


550.11


(A) Disconnecting Means. A single disconnecting means shall
be provided in each mobile home consisting of a circuit breaker,
or a switch and fuses and its accessories installed in a readily
accessible location near the point of entrance of the supply cord
or conductors into the mobile home. The main circuit breakers or
fuses shall be plainly marked “Main.” This equipment shall con-
tain a solderless type of grounding connector or bar for the pur-
poses of grounding, with sufficient terminals for all grounding
conductors. The terminations of the grounded circuit conductors
shall be insulated in accordance with 550.16(A). The discon-
necting equipment shall have a rating not less than the calculated
load. The distribution equipment, either circuit breaker or fused
type, shall be located a minimum of 600 mm (24 in.) from the
bottom of such equipment to the floor level of the mobile home.


Informational Note: See 550.20(B) for information on dis-
connecting means for branch circuits designed to energize
heating or air-conditioning equipment, or both, located
outside the mobile home, other than room air conditioners.


A panelboard shall be rated not less than 50 amperes and
employ a 2-pole circuit breaker rated 40 amperes for a
40-ampere supply cord, or 50 amperes for a 50-ampere supply
cord. A panelboard employing a disconnect switch and fuses
shall be rated 60 amperes and shall employ a single 2-pole,
60-ampere fuseholder with 40- or 50-ampere main fuses for
40- or 50-ampere supply cords, respectively, The outside of the
panelboard shall be plainly marked with the fuse size.


The panelboard shall be located in an accessible location
but shall not be located in a bathroom or a clothes closet. A
clear working space at least 750 mm (30 in.) wide and 750 mm
(30 in.) in front of the panelboard shall be provided, This space
shall extend from the floor to the top of the panelboard.


(B) Branch-Circuit Protective Equipment. Branch-circuit
distribution equipment shall be installed in each mobile home
and shall include overcurrent protection for each branch circuit
consisting of either circuit breakers or fuses,


The branch-circuit overcurrent devices shall be rated as
follows:


(1) Not more than the circuit conductors; and

(2) Not more than 150 percent of the rating of a single appli-
ance rated 13.3 amperes or more that is supplied by an indi-
vidual branch circuit; but

(3) Not more than the overcurrent protection size and of the
type marked on the air conditioner or other motor-operated
appliance.

(C) Two-Pole Circuit Breakers. Where circuit breakers are

provided for branch-circuit protection, 240-volt circuits shall be

protected by a 2-pole common or companion trip, or by circuit

breakers with identified handle ties.


(D) Electrical Nameplates. A metal nameplate on the out-
side adjacent to the feeder assembly entrance shall read as
follows:


550.12


THIS CONNECTION FOR 120/240-VOLT,
3-POLE, 4-WIRE, 60-HERTZ,
AMPERE SUPPLY


The correct ampere rating shall be marked in the blank space.


Exception: For manufactured homes, the manufacturer shall
provide in its written installation instructions or in the data plate
the minimum ampere rating of the feeder assembly or, where pro-
vided, the service-entrance conductors intended for connection
to the manufactured home. The rating provided shall not be less
than the minimum load calculated in accordance with 550.18.
550.12 Branch Circuits. The number of branch circuits
required shall be determined in accordance with 550.12(A)
through (E).

(A) Lighting, The number of branch circuits shall be based on
33 volt-amperes/m? (3 VA/ft?) times outside dimensions of the
mobile home (coupler excluded) divided by 120 volts to deter-
mine the number of 15- or 20-ampere lighting area circuits, for
example,


3xlength x width
120 x 15 (or 20)
= No. of 15— (or 20—) ampere circuits


[550.12(A)]


(B) Small Appliances. In kitchens, pantries, dining rooms,
and breakfast rooms, two or more 20-ampere small-appliance
circuits, in addition to the number of circuits required else-
where in this section, shall be provided for all receptacle outlets
required by 550.13(D) in these rooms. Such circuits shall have
no other outlets.


Exception No. 1: Receptacle outlets installed solely for the
electrical supply and support of an electric clock in any the
rooms specified іп 550.12(B) shall be permitted.


Exception No. 2: Receptacle outlets installed to provide power
for supplemental equipment and lighting on gas-fired ranges,
ovens, or counter-mounted cooking units shall be permitted.


Exception No. 3: A single receptacle for refrigeration equip-
ment shall be permitted to be supplied from an individual
branch circuit rated 15 amperes or greater.


Countertop receptacle outlets installed in the kitchen shall
be supplied by not less than two small-appliance circuit branch
circuits, either or both of which shall be permitted to supply
receptacle outlets in the kitchen and other locations specified
in 550.12(B).


(C) Laundry Area. Where a laundry area is provided, a
20-ampere branch circuit shall be provided to supply the laun-
dry receptacle outlet(s). This circuit shall have no other outlets.


(D) General Appliances. (Including furnace, water heater,
range, and central or room air conditioner, etc.). There shall be
one or more circuits of adequate rating in accordance with the
following:


70-600


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS.


Informational Note: See Article 440 for central air
conditioning.
(1) The ampere rating of fixed appliances shall be not over
50 percent of the circuit rating if lighting outlets (recep-
tacles, other than kitchen, dining area, and laundry, consid-
ered as lighting outlets) are on the same circuit.
For fixed appliances on a circuit without lighting outlets,
the sum of rated amperes shall not exceed the branch-
circuit rating. Motor loads or continuous loads shall not
exceed 80 percent of the branch-circuit rating.
The rating of a single cord-and-plug-connected appli-
ance on a circuit having no other outlets shall not exceed
80 percent of the circuit rating.
The rating of a range branch circuit shall be based on the
range demand as specified for ranges in 550.18(B)(5).


(E) Bathrooms. Bathroom receptacle outlets shall be sup-
plied by at least one 20-ampere branch circuit. Such circuits
shall have no outlets other than as provided for in 550.13(E)(2).


550.13 Receptacle Outlets.


(A) Grounding-Type Receptacle Outlets. All receptacle
outlets shall comply with the following:


(1) Be of grounding type

(2) Be installed according to 406.4

(3) Except where supplying specific appliances, be 15- or
20-ampere, 125-volt, either single or multiple type, and
accept parallel-blade attachment plugs


A (B) Ground-Fault Circuit Interrupters (GFCI). Ground-
fault circuit-interrupter protection shall be provided as required
in 210.8(A). In addition, in the following areas within a mobile
or manufactured home, GFCI protection is limited to 125-volt,
15- and 20-ampere receptacles or outlets:


а)
Q
(3)


(2)


(3)


(4)


Compartments accessible from outside the unit
Bathrooms, including receptacles in luminaires

Kitchens, where receptacles are installed to serve counter-
top surfaces

Sinks, where receptacles are installed within 1.8 m (6 ft)
from the top inside edge of the sink

Dishwashers


Informational Note: See 422.5(A) for information on
protection of dishwashers.


(С) Cord-Connected Fixed Appliance. A grounding-type
receptacle outlet shall be provided for each cord-connected
fixed appliance installed.


(D) Receptacle Outlets Required. Except in the bath, closet,
and hallway areas, receptacle outlets shall be installed at wall
spaces 600 mm (2 ft) wide or more so that no point along the
floor line is more than 1.8 m (6 ft) measured horizontally from
an outlet in that space. In addition, a receptacle outlet shall be
installed in the following locations:


Фф


(5)


2025 California Electrical Code


О


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


Over or adjacent to countertops in the kitchen [at least one


[t
( ) on each side of the sink if countertops are on each side and


are 300 mm (12 in.) or over in width].

(2) Adjacent to the refrigerator and freestanding gas-range
space. A multiple-type receptacle shall be permitted to
serve as the outlet for a countertop and a refrigerator.

(3) At countertop spaces for built-in vanities.

(4) At countertop spaces under wall-mounted cabinets.

(5) In the wall at the nearest point to where a bar-type counter
attaches to the wall.

(6) In the wall at the nearest point to where a fixed room
divider attaches to the wall.

(7) In laundry areas within 1.8 m (6 ft) of the intended location
of the laundry appliance(s).

(8) At least one receptacle outlet located outdoors and acces-
sible at grade level and not more than 2.0 m (6% ft) above
grade. A receptacle outlet located in a compartment acces-
sible from the outside of the unit shall be considered an
outdoor receptacle.

(9) At least one receptacle outlet shall be installed in bathrooms
within 900 mm (36 in.) of the outside edge of each basin. The
receptacle outlet shall be located above or adjacent to the basin
location. This receptacle shall be in addition to any receptacle
that is a part of a luminaire or appliance. The receptacle shall
not be enclosed within a bathroom cabinet or vanity.

(E) Pipe Heating Cable(s) Outlet. For the connection of


pipe heating cable(s), a receptacle outlet shall be located on the
underside of the unit as follows:


(1) Within 600 mm (2 ft) of the cold water inlet.

(2) Connected to an interior branch circuit, other than a small-
appliance branch circuit. It shall be permitted to use a bath-
room receptacle circuit for this purpose.

(3) On a circuit where all of the outlets are on the load side of
the ground-fault circuit interrupter.

(4) This outlet shall not be considered as the receptacle
required by 550.13(D)(8).


(F) Receptacle Outlets Not Permitted. Receptacle outlets
shall not be permitted in the following locations:


(1) Receptacle outlets shall not be installed within or directly
over a bathtub or shower space.

(2) A receptacle shall not be installed in a face-up position in
any countertop.

(3) Receptacle outlets shall not be installed above electric
baseboard heaters, unless provided for in the listing or
manufacturer's instructions.

(G) Receptacle Outlets Not Required. Receptacle outlets

shall not be required in the following locations:

(1) In the wall space occupied by built-in kitchen or wardrobe
cabinets

(2) In the wall space behind doors that can be opened fully
against a wall surface


2025 California Electrical Code


550.15


(3) In room dividers of the lattice type that are less than 2.5 m
(8 ft) long, not solid, and within 150 mm (6 in.) of the floor
(4) In the wall space afforded by bar-type counters


550.14 Luminaires and Appliances.


(A) Fasten Appliances in Transit. Means shall be provided
to securely fasten appliances when the mobile home is in tran-
sit. (See 550.16 for provisions on grounding.)


(B) Accessibility. Every appliance shall be accessible for
inspection, service, repair, or replacement without removal of
permanent construction.


(C) Pendants. Listed pendant-type luminaires or pendant cords
shall be permitted.


(D) Bathtub and Shower Luminaires. Where a luminaire is
installed over a bathtub or in a shower stall, it shall be of the
enclosed and gasketed type listed for wet locations.


550.15 Wiring Methods and Materials. Except as specifi-
cally limited in this section, the wiring methods and materials
included in this Code shall be used in mobile homes. Where
conductors are terminated, they shall be used with equipment
listed and identified for the conductor materials.


(A) Nonmetallic Boxes. Nonmetallic boxes shall be permit-
ted only with nonmetallic cable or nonmetallic raceways.


(B) Nonmetallic Cable Protection. Nonmetallic cable located
380 mm (15 in.) or less above the floor, if exposed, shall be pro-
tected from physical damage by covering boards, guard strips,
or raceways, Cable likely to be damaged by stowage shall be so
protected in all cases.


(C) Metal-Covered and Nonmetallic Cable Protection.
Metal-covered and nonmetallic cables shall be permitted to pass
through the centers of the wide side of 2 by 4 studs. However,
they shall be protected where they pass through 2 by 2 studs or at
other studs or frames where the cable or armor would be less than
32 mm (1% in.) from the inside or outside surface of the studs
where the wall covering materials are in contact with the studs.
Steel plates on each side of the cable, or a tube, with not less than
1.35 mm (0.053 in.) wall thickness shall be required to protect
the cable. These plates or tubes shall be securely held in place.


(D) Metal Faceplates. Where metal faceplates are used, the
installation shall comply with 404.9(B) and 406.6(B).


(E) Installation Requirements. Where a range, clothes dryer,
or other appliance is connected by metal-covered cable or flex-
ible metal conduit, a length of not less than 900 mm (3 ft) of
unsupported cable or conduit shall be provided to service the
appliance. The cable or flexible metal conduit shall be secured
to the wall. Type NM or Type SE cable shall not be used to con-
nect a range or dryer. This shall not prohibit the use of Type NM
or Type SE cable between the branch-circuit overcurrent pro-
tective device and a junction box or range or dryer receptacle.


(F) Raceways. Where rigid metal conduit or intermediate
metal conduit is terminated at an enclosure with a locknut and


70-601


550.16


bushing connection, two locknuts shall be provided, one inside
and one outside of the enclosure. Rigid nonmetallic conduit,
electrical nonmetallic tubing, or surface raceway shall be per-
mitted. All cut ends of conduit and tubing shall be reamed or
otherwise finished to remove rough edges.


(G) Switches. Switches shall be rated as follows:


(1) For lighting circuits, switches shall be rated not less than
10 amperes, 120 to 125 volts, and in no case less than the
connected load.

(2) Switches for motor or other loads shall comply with 404.14.


(H) Under-Chassis Wiring (Exposed to Weather).


(1) Where outdoor or under-chassis line-voltage (120 volts,
nominal, or higher) wiring is exposed, it shall be protected by
a conduit or raceway identified for use in wet locations. The
conductors shall be listed for use in wet locations.


(2) Where wiring is exposed to physical damage, it shall be
protected by a raceway, conduit, or other means.


(I) Boxes, Fittings, and Cabinets. Boxes, fittings, and cabi-
nets shall be securely fastened in place and shall be supported
from a structural member of the home, either directly or by
using a substantial brace.


Exception: Snap-in-type boxes. Boxes provided with special
wall or ceiling brackets and wiring devices with integral enclo-
sures that securely fasten to walls or ceilings and are identified
for the use shall be permitted without support from a structural
member or brace. The testing and approval shall include the
wall and ceiling construction systems for which the boxes and
devices are intended to be used.


(J) Appliance Terminal Connections. Appliances having
branch-circuit terminal connections that operate at tempera-
tures higher than 60°C (140°F) shall have circuit conductors as
described in the following:


(1) Branch-circuit conductors having an insulation suitable for
the temperature encountered shall be permitted to be run
directly to the appliance.

(2) Conductors having an insulation suitable for the tempera-
ture encountered shall be run from the appliance terminal
connection to a readily accessible outlet box placed at least
300 mm (1 ft) from the appliance. These conductors shall
be in a suitable raceway or Type AC or MC cable of at least
450 mm (18 in.) but not more than 1.8 m (6 ft) in length.


(K) Component Interconnections. Fittings and connec-
tors that are intended to be concealed at the time of assembly
shall be listed and identified for the interconnection of building
components. Such fittings and connectors shall be equal to the
wiring method employed in insulation, temperature rise, and
fault-current withstanding and shall be capable of enduring the
vibration and shock occurring in mobile home transportation.


Informational Note: See 550.19 for interconnection of
multiple section units.


70-602


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


550.16 Grounding. Grounding of both electrical and nonelec-
trical metal parts in a mobile home shall be through connection
to a grounding bus in the mobile home panelboard and shall
be connected through the green-colored insulated conductor in
the supply cord or the feeder wiring to the grounding bus in
the service-entrance equipment located adjacent to the mobile
home location. Neither the frame of the mobile home nor the
frame of any appliance shall be connected to the grounded cir-
cuit conductor in the mobile home. Where the panelboard is the
service equipment as permitted by 550.32(B), the neutral con-
ductors and the equipment grounding bus shall be connected.


(A) Grounded Conductor.


(1) Insulated. The grounded circuit conductor shall be insulated
from the equipment grounding conductors and from equipment
enclosures and other grounded parts. The grounded circuit con-
ductor terminals in the panelboard and in ranges, clothes dryers,
counter-mounted cooking units, and wall-mounted ovens shall be
insulated from the equipment enclosure. Bonding screws, straps,
or buses in the panelboard or in appliances shall be removed and
discarded. Where the panelboard is the service equipment as per-
mitted by 550.32(B), the neutral conductors and the equipment
grounding bus shall be connected.


(2) Connections of Ranges and Clothes Dryers. Connec-
tions of ranges and clothes dryers with 120/240-volt, 3-wire
ratings shall be made with 4-conductor cord and 3-pole, 4-wire,
grounding-type plugs or by Type AC cable, Type MC cable, or
conductors enclosed in flexible metal conduit.


(B) Equipment Grounding Means.


(1) Supply Cord or Permanent Feeder. The green-colored
insulated grounding wire in the supply cord or permanent
feeder wiring shall be connected to the grounding bus in the
panelboard or disconnecting means.


(2) Electrical System. In the electrical system, all exposed
metal parts, enclosures, frames, luminaire canopies, and so
forth, shall be effectively bonded to the grounding terminal or
enclosure of the panelboard.


(3) Cord-Connected Appliances. Cord-connected appli-
ances, such as washing machines, clothes dryers, and refrigera-
tors, and the electrical system of gas ranges and so forth, shall
be grounded by means of a cord with an equipment grounding
conductor and grounding-type attachment plug.


(C) Bonding of Non-Current-Carrying Metal Parts.


(1) Exposed Non-Current-Carrying Metal Parts. All
exposed non-current-carrying metal parts that are likely to
become energized shall be effectively bonded to the grounding
terminal or enclosure of the panelboard. A bonding conductor
shall be connected between the panelboard and an accessible
terminal on the chassis. Chassis of multiple mobile home sec-
tions shall be bonded together with a solid copper, 8 AWG min-
imum, insulated or bare, bonding conductor with terminations
in accordance with 250.8 and 250.12.


2025 California Electrical Code


[ans |


(^


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


(2) Grounding Terminals. Grounding terminals shall be of
the solderless type and listed as pressure-terminal connectors
recognized for the wire size used. The bonding conductor shall
be solid or stranded, insulated or bare, and shall be 8 AWG cop-
per minimum, or equivalent. The bonding conductor shall be
routed so as not to be exposed to physical damage.


(3) Metallic Piping and Ducts. Metallic gas, water, and waste
pipes and metallic air-circulating ducts shall be considered
bonded if they are connected to the terminal on the chassis [see
550.16(С)(1)] by clamps, solderless connectors, or by suitable
grounding-type straps.

(4) Metallic Roof and Exterior Coverings. Any metallic
roof and exterior covering shall be considered bonded if the
following conditions are met:


(1) Themetal panels overlap one another and are securely attached
to the wood or metal frame parts by metallic fasteners.

(2) Thelower panel of the metallic exterior covering is secured
by metallic fasteners at a cross member of the chassis by
two metal straps per mobile home unit or section at oppo-
site ends.


The bonding strap material shall be a minimum of 100 mm
(4 in.) in width of material equivalent to the skin or a material
of equal or better electrical conductivity. The straps shall be
fastened with paint-penetrating fittings such as screws and star-
washers or equivalent.


550.17 Testing.


(A) Dielectric Strength Test. The wiring of each mobile home
Shall be subjected to a 1-minute, 900-volt, dielectric strength
test (with all switches closed) between live parts (including
neutral conductor) and the mobile home ground. Alternatively,
the test shall be permitted to be performed at 1080 volts for
1 second. This test shall be performed after branch circuits are
complete and after luminaires or appliances are installed.


Exception: Listed luminaires or appliances shall not be
required to withstand the dielectric strength test.


(B) Continuity and Operational Tests and Polarity Checks.
Each mobile home shall be subjected to all of the following:


(1) An electrical continuity test to ensure that all exposed elec-

trically conductive parts are properly bonded

An electrical operational test to demonstrate that all equip-

ment, except water heaters and electric furnaces, is con-

nected and in working order

(3) Electrical polarity checks of permanently wired equipment
and receptacle outlets to determine that connections have
been properly made


550.18 Calculations. The following method shall be employed
in calculating the supply-cord and distribution-panelboard load
for each feeder assembly for each mobile home in lieu of the
procedure shown in Article 220 and shall be based on a 3-wire,
120/240-volt supply with 120-volt loads balanced between the
two ungrounded conductors of the 3-wire system.


Q)


2025 California Electrical Code


550.18


Table 550.18(B) Freestanding Range Load


Nameplate Rating (watts) Use (volt-amperes)

0-10,000 80 percent of rating
Over 10,000-12,500 8,000
Over 12,500-13,500 8,400
Over 13,500-14,500 8,800
Over 14,500-15,500 9,200
Over 15,500-16,500 9,600
Over 16,500-17,500 10,000


(A) Lighting, Small-Appliance, and Laundry Load.


(1) Lighting Volt-Amperes. Length times width of mobile home
floor (outside dimensions) times 33 volt-amperes/m? (3 VA/ft?)—
for example, length X width X 3 — lighting volt-amperes.

A (2) Small-Appliance Volt-Amperes. Number of circuits
times 1500 volt-amperes for each 20-ampere appliance recepta-
cle circuit — for example, number of circuits X 1500 — small-
appliance volt-amperes.


(3) Laundry Area Circuit Volt-Amperes. 1500 volt-amperes.


(4) Total Volt-Amperes. Lighting volt-amperes plus small-
appliance volt-amperes plus laundry area volt-amperes equals
total volt-amperes.


(5) Net Volt-Amperes. First 3000 total volt-amperes at
100 percent plus remainder at 35 percent equals volt-amperes
to be divided by 240 volts to obtain current (amperes) per leg.


A (B) Total Load for Determining Power Supply. Total load
for determining power supply is the sum of the following:


(1) Lighting and small-appliance load as calculated in
550.18(А)(5).

Nameplate amperes for motors and heater loads (exhaust
fans, air conditioners, electric, gas, or oil heating). Omit
smaller of the heating and cooling loads, except include
blower motor if used as air-conditioner evaporator motor.
Where an air conditioner is not installed and a 40-ampere
power-supply cord is provided, allow 15 amperes per leg
for air conditioning.

Twenty-five percent of current of largest motor in
550.18(B)(2).

Total of nameplate amperes for waste disposer, dishwasher,
water heater, clothes dryer, wall-mounted oven, cooking
units. Where the number of these appliances exceeds three,
use 75 percent of total.

Derive amperes for freestanding range (as distinguished
from separate ovens and cooking units) by dividing the fol-
lowing values by 240 volts as shown in Table 550.18(B).
If outlets or circuits are provided for other than factory-
installed appliances, include the anticipated load.


0)


(3)
(4)


(5)


(6


Informational Note: See Informative Annex D, Exam-
ple D11, for an illustration of the application of this
calculation.


70-603


550.19


(C) Optional Method of Calculation for Lighting and
Appliance Load. The optional method for calculating lighting
and appliance load shown in 220.82 shall be permitted.


550.19 Interconnection of Multiple-Section Mobile or
Manufactured Home Units.


(A) Wiring Methods. Approved and listed fixed-type wiring
methods shall be used to join portions of a circuit that must
be electrically joined and are located in adjacent sections after
the home is installed on its support foundation. The circuit's
junction shall be accessible for disassembly when the home is
prepared for relocation.


Informational Note: See 550.15(K) for component
interconnections.


(B) Disconnecting Means. Expandable or multiunit manufac-
tured homes, not having permanently installed feeders, that are
to be moved from one location to another shall be permitted to
have disconnecting means with branch-circuit protective equip-
ment in each unit when so located that after assembly or joining
together of units, the requirements of 550.10 will be met.


550.20 Outdoor Outlets, Luminaires, Air-Cooling
Equipment, and So Forth.


(A) Listed for Outdoor Use. Outdoor luminaires and equip-
ment shall be listed for wet locations or outdoor use. Outdoor
receptacles shall comply with 406.9. Where located on the
underside of the home or located under roof extensions or simi-
larly protected locations, outdoor luminaires and equipment
shall be listed for use in damp locations.


(B) Outside Heating Equipment, Air-Conditioning Equip-
ment, or Both. A mobile home provided with a branch circuit
designed to energize outside heating equipment, air-conditioning
equipment, or both, located outside the mobile home, other than
room air conditioners, shall have such branch-circuit conductors
terminate in a listed outlet box, or disconnecting means, located
on the outside of the mobile home. A label shall be permanently
affixed adjacent to the outlet box and shall contain the following
information:


THIS CONNECTION IS FOR HEATING
AND/OR AIR-CONDITIONING EQUIPMENT.
THE BRANCH CIRCUIT IS RATED AT NOT MORE THAN
AMPERES, AT ___ VOLTS, 60 HERTZ,
CONDUCTOR AMPACITY.
A DISCONNECTING MEANS SHALL BE LOCATED
WITHIN SIGHT OF THE EQUIPMENT.


The correct voltage and ampere rating shall be given. The tag
shall be not less than 0.51 mm (0.020 in.) thick etched brass, stain-
less steel, anodized or alclad aluminum, or equivalent. The tag shall
not be less than 75 mm by 45 mm (3 in. by 134 in.) minimum size.
550.25 Arc-Fault Circuit-Interrupter Protection. All 120-
volt, single-phase, 15- and 20-ampere branch circuits supplying
outlets or devices installed in mobile homes and manufactured
homes shall comply with 210.12


70-604


ARTICLE 550 — MOBILE HOMES, MANUFACTURED HOMES, AND MOBILE HOME PARKS


* Part III. Services and Feeders


550.30 Distribution System. The mobile home park second-
ary electrical distribution system to mobile home lots shall be
single-phase, 120/240 volts, nominal.


550.31 Allowable Demand Factors. Park electrical wiring
systems shall be calculated (at 120/240 volts) on the larger of
the following:


(1) 16,000 volt-amperes for each mobile home lot
(2) The load calculated in accordance with 550.18 for the larg-
est typical mobile home that each lot will accept


It shall be permissible to calculate the feeder or service load
in accordance with Table 550.31. No demand factor shall be
allowed for any other load, except as provided in this Code.


550.32 Service Equipment.


А (A) Mobile Home Service Equipment. The mobile home
service equipment shall not be mounted in or on the mobile home.
The service equipment shall be rated not less than that required in
accordance with 550.32(C), mounted in a readily accessible out-
door location, and within sight from the mobile home it serves.
The mobile home service disconnect shall be permitted to be
used as the emergency disconnect in accordance with 230.85.


(B) Manufactured Home Service Equipment. The manu-
factured home service equipment shall be permitted to be
installed in or on a manufactured home, provided that all of the
following conditions are met:


(1) The manufacturer shall include in its written installation
instructions information indicating that the home shall be
secured in place by an anchoring system or installed on and
secured to a permanent foundation.

The installation of the service shall comply with Part I
through Part VII of Article 230.

Means shall be provided for the connection of a grounding
electrode conductor to the service equipment and routing it
outside the structure.


(2)


(3)


Table 550.31 Demand Factors for Services and Feeders


Number of Mobile Homes Demand Factor (%)
1 100
2 55
3 44
4 39
s 33
6 29
7-9 28
10-12 27
13-15 26
16-21 25
22-40 24
41-60 23
61 and over 22


2025 California Electrical Code


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


(4) Bonding and grounding of the service shall be in accor-
dance with Part I through Part V of Article 250.

The manufacturer shall include in its written installation
instructions one method of grounding the service equipment
at the installation site. The instructions shall clearly state that
other methods of grounding are found in Article 250.

The minimum size grounding electrode conductor shall be
specified in the instructions.

A warning label shall be mounted on or adjacent to the
service equipment. The label shall meet the requirements
in 110.21(B) and shall state the following:


WARNING
DO NOT PROVIDE ELECTRICAL POWER
UNTIL THE GROUNDING ELECTRODE(S)
IS INSTALLED AND CONNECTED
(SEE INSTALLATION INSTRUCTIONS).


Where the service equipment is not installed in or on the
unit, the installation shall comply with the other requirements
of this section.


(C) Rating. Mobile home service equipment shall be rated at
not less than 100 amperes at 120/240 volts, and provisions shall
be made for connecting a mobile home feeder assembly by a
permanent wiring method. Power outlets used as mobile home
service equipment shall also be permitted to contain receptacles
rated up to 50 amperes with appropriate overcurrent protection.
Fifty-ampere receptacles shall conform to the configuration
shown in Figure 550.10(C).


Informational Note: See ANSUNEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure 14-50,
for complete details of the 50-ampere plug and receptacle
configuration.
(D) Additional Outside Electrical Equipment. Means for
connecting a mobile home accessory building or structure or
additional electrical equipment located outside a mobile home
by a fixed wiring method shall be provided in either the mobile
home service equipment or the local external disconnecting
means permitted in 550.32(A).


(E) Additional Receptacles. Receptacles located outside a
mobile or manufactured home shall be provided with ground-
fault circuit-interrupter protection as specified by 210.8(A).
Where receptacles provide power to a mobile or manufac-
tured home in accordance with 550.10, ground-fault circuit-
interrupter protection shall not be required.


(F) Mounting Height. Outdoor mobile home disconnecting
means shall be installed so the bottom of the enclosure contain-
ing the disconnecting means is not less than 600 mm (2 ft) above
finished grade or working platform. The disconnecting means
shall be installed so that the center of the grip of the operating
handle, when in the highest position, is not more than 2.0 m (6 ft
7 in.) above the finished grade or working platform.


(5)


(6)
(7)


2025 California Electrical Code


5511


(С) Marking. Where а 125/250-volt receptacle is used in —
mobile home service equipment, the service equipment shall be
marked as follows:


TURN DISCONNECTING SWITCH OR
CIRCUIT BREAKER OFF BEFORE INSERTING
OR REMOVING PLUG. PLUG MUST BE FULLY

INSERTED OR REMOVED,


The marking shall be located on the service equipment adja-
cent to the receptacle outlet.


550.33 Feeder.


N (A) Feeder Equipment. The feeder assembly, including the
disconnecting means, shall not be mounted in or on the mobile
home. A manufactured home feeder disconnecting means shall be
permitted to be installed in or on the manufactured home in accor-
dance with the requirements of 550.32(B). The feeder equipment
shall be rated not less than that required in 550.32(C), mounted in
à readily accessible outdoor location, and within sight from the
mobile home or manufactured home it serves. Grounding of the
disconnecting means shall be in accordance with 250,32,


(B) Feeder Conductors. Feeder conductors shall comply
with the following:


(1) Feeder conductors shall consist of either a listed cord,
factory installed in accordance with 550.10(B), or a per-
manently installed feeder consisting of four insulated,
color-coded conductors that shall be identified by the fac-
tory or field marking of the conductors in compliance with
310.6. Equipment grounding conductors shall not be iden-
tified by stripping the insulation.

Feeder conductors shall be installed in compliance with
250.32(B).


Exception: An existing feeder installed without an equip-
ment grounding conductor shall be permitted to comply with
250.32(B)(1) Exception No. 1.


(C) Feeder Capacity. Mobile home and manufactured home
feeder circuit conductors shall have a capacity not less than
the loads supplied, shall have an ampacity of not less than
100 amperes, and shall be permitted to be sized in accordance
with 310.12.


Q)


ARTICLE 551
Recreational Vehicles and Recreational
Vehicle Parks


Part I. General


551.1 Scope. This article covers the electrical conductors and
equipment other than low-voltage and automotive vehicle circuits
or extensions thereof, installed within or on recreational vehicles,
the conductors that connect recreational vehicles to a supply of


70-605


5513


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


electricity, and the installation of equipment and devices related
to electrical installations within a recreational vehicle park.


Informational Note: See NFPA 1192-2021, Standard on
Recreational Vehicles, and ANSI/RVIA LV-2020, Stan-
dard for Low Voltage Systems in Conversion and Recre-
ational Vehicles, for information on low-voltage systems.


N 551.3 Electrical Datum Plane Distances. The electrical
datum plane distance(s) is determined by the normal high water
level and encompasses the areas subject to tidal movement and
areas in which the water leveljs affected by the conditions such
as climate (rain or snowfall) or by human intervention (the open-
ing and closing of dams or floodgates). The distance does not
consider extremes due to natural or manmade disasters.


N (A) Areas Subject to Tidal Fluctuations. In land areas sub-
ject to tidal fluctuation, the electrical datum plane shall be a
horizontal plane that is 606 mm (2 ft) above the highest high
tide level for the area occurring under normal circumstances.


N (B) Areas Not Subject to Tidal Fluctuations. In land areas
not subject to tidal fluctuation, the electrical datum plane shall
be a horizontal plane that is 606 mm (2 ft) above the normal high
water level for the area occurring under normal circumstances.


551.4 General Requirements.


(A) Not Covered. A recreational vehicle not used for the
purposes as defined in 551.2 shall not be required to meet the
requirements of Part IV pertaining to the number or capacity
of circuits required. It shall, however, meet all other applicable
requirements of this article if the recreational vehicle is pro-
vided with an electrical installation intended to be energized
from a 120-volt, 208Y/120-volt, or 120/240-volt, nominal, ac
power-supply system.

(B) Systems. This article covers combination electrical sys-
tems, generator installations, and 120-volt, 208Y/120-volt, or
120/240-volt, nominal, systems.


Informational Note: See NFPA 1192-2021, Standard on
Recreational Vehicles, and ANSVRVIA 12У-2020, Stan-
dard for Low Voltage Systems in Conversion and Recre-
ational Vehicles, for information on low-voltage systems.

А (C) Labels. Labels required by Article 551 shall be made of
etched, metal-stamped, or embossed brass; stainless steel; plas-
tic laminates not less than 0.13 mm (0.005 in.) thick; or anod-
ized or alclad aluminum not less than 0.5 mm (0.020 in.) thick
or the equivalent.


Informational Note: See ANSI Z535.4-2011, Product
Safety Signs and Labels, for guidance on other label cri-
teria used in the recreational vehicle industry.

Part II. Combination Electrical Systems

551.20 Combination Electrical Systems.

(A) General. Vehicle wiring suitable for connection to a bat-

tery or dc supply source shall be permitted to be connected to a


70-606


120-volt source, provided the entire wiring system and equip-
ment are rated and installed in full conformity with Parts I, II, |
Ш, IV, and V requirements of this article covering 120-volt
electrical systems. Circuits fed from ac transformers shall not
supply dc appliances.

(B) Voltage Converters (120-Volt Alternating Current to
Low-Voltage Direct Current) The 120-volt ac side of the
voltage converter shall be wired in full conformity with the
requirements of Parts I, II, and IV of this article for 120-volt
electrical systems.


Exception: Converters supplied as an integral part of a listed
appliance shall not be subject to 551.20(B).


All converters and transformers shall be listed for use in recre-
ational vehicles and designed or equipped to provide overtemper-
ature protection. To determine the converter rating, the following
percentages shall be applied to the total connected load, including
average battery-charging rate, of all 12-volt equipment:


The first 20 amperes of load at 100 percent plus
The second 20 amperes of load at 50 percent plus
All load above 40 amperes at 25 percent


Exception: A low-voltage appliance that is controlled by a
momentary switch (normally open) that has no means for
holding in the closed position or refrigerators with a 120-volt
function shall not be considered as a connected load when
determining the required converter rating. Momentarily ener-
gized appliances shall be limited to those used to prepare the
vehicle for occupancy or travel.


(C) Bonding Voltage Converter Enclosures. The non-
current-carrying metal enclosure of the voltage converter shall
be connected to the frame of the vehicle with a minimum
8 AWG copper conductor. The voltage converter shall be pro-
vided with a separate chassis bonding conductor that shall not
be used as a current-carrying conductor.

(D) Dual-Voltage Fixtures, Including Luminaires or Appli-
ances. Fixtures, including luminaires, or appliances having
both 120-volt and low-voltage connections shall be listed for
dual voltage.

(E) Autotransformers. Autotransformers shall not be used.
(F) Receptacles and Plug Caps. Where a recreational vehicle
is equipped with an ac system, a low-voltage system, or both,
receptacles and plug caps of the low-voltage system shall differ
in configuration from those of the ac system. Where a vehicle
equipped with a battery or other low-voltage system has an
external connection for low-voltage power, the connector shall
have a configuration that will not accept ac power.


Part III. Other Power Sources

551.30 Generator Installations.

(A) Mounting. Generators shall be mounted in such a manner
as to be effectively bonded to the recreational vehicle chassis. The


2025 California Electrical Code


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


connection of the electrical system produced by the generator shall
provide an effective ground-fault return path when operational.
(B) Generator Protection. Equipment shall be installed to
ensure that the current-carrying conductors from the engine gen-
erator and from an outside source are not connected to a vehicle
circuit at the same time. Automatic transfer switches in such
applications shall be listed for use in one of the following:


(1) Emergency systems
(2) Optional standby systems


Receptacles used as disconnecting means shall be accessible
(as applied to wiring methods) and capable of interrupting their
rated current without hazard to the operator.


(C) Installation of Storage Batteries and Generators. Stor-
age batteries and internal-combustion-driven generator units
(subject to the provisions of this Code) shall be secured in place
to avoid displacement from vibration and road shock.


(D) Ventilation of Generator Compartments. Compart-
ments accommodating internal-combustion-driven generator
units shall be provided with ventilation in accordance with
instructions provided by the manufacturer of the generator unit.


Informational Note: See NFPA 1192-2021, Standard on
Recreational Vehicles, for generator compartment con-
struction requirements.


(E) Supply Conductors. The supply conductors from the
engine generator to the first termination on the vehicle shall be
of the stranded type and be installed in listed flexible conduit or
listed liquidtight flexible conduit. The point of first termination
shall be in one of the following:


(1) Panelboard

(2) Junction box with a blank cover

(3) Junction box with a receptacle

(4) Enclosed transfer switch

(5) Receptacle assembly listed in conjunction with the generator


The panelboard, enclosed transfer switch, or junction box
with a receptacle shall be installed within 450 mm (18 in.) of
the point of entry of the supply conductors into the vehicle. A
junction box with a blank cover shall be mounted on the com-
partment wall inside or outside the compartment; to any part of
the generator-supporting structure (but not to the generator); to
the vehicle floor on the outside of the vehicle; or within 450 mm
(18 in.) of the point of entry of the supply conductors into the
vehicle. A receptacle assembly listed in conjunction with the
generator shall be mounted in accordance with its listing.


551.31 Multiple Supply Source.


(A) Multiple Supply Sources. Where a multiple supply sys-
tem consisting of an alternate power source and a power-supply
cord is installed, the feeder from the alternate power source shall
be protected by an overcurrent protective device. Installation
shall be in accordance with 551.30(A), 551.30(B), and 551.40.


2025 California Electrical Code


551.40


(B) Multiple Supply Sources Capacity. The multiple supply
sources shall not be required to be of the same capacity.


(C) Alternate Power Sources Exceeding 30 Amperes. If an
alternate power source exceeds 30 amperes, 120 volts, nominal,
it shall be permissible to wire it as a 120-volt, nominal, system,
a 208Y/120-volt, nominal, system, or a 120/240-volt, nominal,
system, provided an overcurrent protective device of the proper
rating is installed in the feeder,


(D) Feeder Assembly Not Less Than 30 Amperes. The
external feeder assembly shall be permitted to be less than the
calculated load but not less than 30 amperes and shall have
overcurrent protection not greater than the capacity of the exter-
nal feeder assembly.


551.32 Other Sources. Other sources of ac power, such as
inverters, motor generators, or engine generators, shall be listed
for use in recreational vehicles and shall be installed in accor-
dance with the terms of the listing. Other sources of ac power shall
be wired in full conformity with the requirements in Parts I, II, III,
IV, and V of this article covering 120-volt electrical systems.


551.33 Alternate Source Restrictions. Transfer equipment,
if not integral with the listed power source, shall be installed to
ensure that the current-carrying conductors from other sources
of ac power and from an outside source are not connected to the
vehicle circuit at the same time. Automatic transfer switches in
such applications shall be listed for use in one of the following:


(1) Emergency systems
(2) Optional standby systems


Part IV. Nominal 120-Volt or 120/240- Volt Systems
551.40 120-Volt ог 120/240- Volt, Nominal, Systems.


А (A) General Requirements. The electrical equipment and
material of recreational vehicles indicated for connection to a
wiring system rated 120 volts, nominal, 2-wire with equipment
grounding conductor, or a wiring system rated 120/240 volts,
nominal, 3-wire with equipment grounding conductor, shall be
listed and installed in accordance with Parts I, II, III, IV, and V
of this article. Electrical equipment connected line-to-line shall
have a nominal voltage rating of 208-230 volts.


(B) Materials and Equipment. Electrical materials, devices,
appliances, fittings, and other equipment installed in, intended
for use in, or attached to the recreational vehicle shall be listed.
All products shall be used only in the manner in which they
have been tested and found suitable for the intended use.

(C) Ground-Fault Circuit-Interrupter Protection, The inter-
nal wiring of a recreational vehicle having only one 15- or
20-ampere branch circuit as permitted in 551.42(A) and (B) shall
have ground-fault circuit-interrupter protection for personnel.
The ground-fault circuit interrupter shall be installed at the point
where the power supply assembly terminates within the recre-
ational vehicle. Where a separable cord set is not employed, the
ground-fault circuit interrupter shall be permitted to be an integral


70-607


55141


part of the attachment plug of the feeder assembly. The ground-
fault circuit interrupter shall provide protection also under the
conditions of an open grounded circuit conductor, interchanged
circuit conductors, or both.


N (D) Loss of Ground Device. Each recreational vehicle shall
have a listed grounding monitor interrupter permanently
installed between the feeder assembly connection to the vehicle
and before either a transfer switch if installed or the panelboard.
This requirement shall become effective January 1, 2026.


551.41 Receptacle Outlets Required.


(A) Spacing. Receptacle outlets shall be installed at wall spaces
600 mm (2 ft) wide or more so that no point along the floor line
is more than 1.8 m (6 ft), measured horizontally, from an outlet
in that space.


Exception No. 1: Bath and hallway areas shall not be required
to comply with 551.41(A).


Exception No. 2: Wall spaces occupied by kitchen cabinets,
wardrobe cabinets, built-in furniture, behind doors that can
open fully against a wall surface, or similar facilities shall not
be required to comply with 551.41(A).


Exception No. 3: Wall spaces in the special transportation
area of a recreational vehicle designed to transport internal
combustion vehicles shall not be required to comply with
551.41(A).


(B) Location. Receptacle outlets shall be installed as follows:


(1) Adjacent to countertops in the kitchen [at least one on each
side of the sink if countertops are on each side and are
300 mm (12 in.) or over in width and depth].
Adjacent to the refrigerator and gas range space, except
where a gas-fired refrigerator or cooking appliance, requir-
ing no external electrical connection, is factory installed.
(3) Adjacent to countertop spaces of 300 mm (12 in.) or more
in width and depth that cannot be reached from a receptacle
required in 551.41(B)(1) by a cord of 1.8 m (6 ft) without
crossing a traffic area, cooking appliance, or sink.
Rooftop decks that are accessible from inside the recre-
ational vehicle shall have at least one receptacle installed
within the perimeter of the rooftop deck. The receptacle
shall not be located more than 1.2 m (4 ft) above the bal-
cony, deck, or porch surface. The receptacle shall comply
with the requirements of 406.9(B) for wet locations.
(S) A special transportation area of recreational vehicles
designed to transport internal combustion engine vehicles
shall have at least one receptacle installed.


(C) Ground-Fault Circuit-Interrupter Protection. Where

provided, each 125-volt, single-phase, 15- or 20-ampere recep-

tacle outlet shall have ground-fault circuit-interrupter protec-

tion for personnel in the following locations:

(1) Adjacent to a bathroom lavatory

(2) Where the receptacles are installed to serve the countertop
surfaces and are within 1.8 m (6 ft) of any lavatory or sink


(2)


(4


70-608


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


Exception No. 1: Receptacles installed for appliances in dedi-
cated spaces, such as for disposals, refrigerators, and freezers
shall not require ground-fault circuit-interrupter protection.


Exception No. 2: Single receptacles for interior connections of
expandable room sections shall not require ground-fault circuit-
interrupter protection.


Exception No. 3: De-energized receptacles that are within
1.8 m (6 ft) of any sink or lavatory due to the retraction of the
expandable room section shall not require ground-fault circuit-
interrupter protection.


(3) In the area occupied by a toilet, shower, tub, or any combi-
nation thereof
(4) On the exterior of the vehicle


Exception: Receptacles that are located inside of an access
panel that is installed on the exterior of the vehicle to supply
power for an installed appliance shall not be required to have
ground-fault circuit-interrupter protection.


(5) In the special transportation area of a recreational vehicle
that is separated from the living area by a wall


The receptacle outlet shall be permitted in a listed luminaire.
A receptacle outlet shall not be installed in a tub or combination
tub-shower compartment.


(D) Face-Up Position. A receptacle shall not be installed in a
face-up position in any countertop or similar horizontal surface.


551.42 Branch Circuits Required. Each recreational vehicle
containing an ac electrical system shall contain one of the cir-
cuit arrangements in 551.42(A) through (D).


(A) One 15-Ampere Circuit. One 15-ampere circuit to sup-
ply lights, receptacle outlets, and fixed appliances. Such recre-
ational vehicles shall be equipped with one 15-ampere switch
and fuse or one 15-ampere circuit breaker.


(B) One 20-Ampere Circuit. One 20-ampere circuit to sup-
ply lights, receptacle outlets, and fixed appliances. Such recre-
ational vehicles shall be equipped with one 20-ampere switch
and fuse or one 20-ampere circuit breaker.


(C) Two to Five 15- or 20-Ampere Circuits. Two to five 15- or
20-ampere circuits to supply lights, receptacle outlets, and fixed
appliances shall be permitted. Such recreational vehicles shall be
permitted to be equipped with panelboards rated 120 volts maxi-
mum or 120/240 volts maximum and listed for 30-ampere appli-
cation supplied by the appropriate feeder assemblies. Not more
than two 120-volt thermostatically controlled appliances shall be
installed in such systems unless appliance isolation switching,
energy management systems, or similar methods are used.


Exception No. 1: Additional 15- or 20-ampere circuits shall be
permitted where a listed energy management system rated at
30-amperes maximum is employed within the system.


Exception No. 2: Six 15- or 20-ampere circuits shall be permit-
ted without employing an energy management system, provided


2025 California Electrical Code


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS.


that the added sixth circuit serves only the power converter, and
the combined load of all six circuits does not exceed the allow-
able load that was designed for use by the original five circuits.


Informational Note: See 210.23(B) for permissible
loads. See 551.45(C) for main disconnect and overcur-
rent protection requirements.


(D) More Than Five Circuits Without a Listed Energy
Management System. A 50-ampere, 120/208-240-volt feeder
assembly and a minimum 50-ampere-rated panelboard shall be
used where six or more circuits are employed. The load distribu-
tion shall ensure a reasonable current balance between phases.


551.43 Branch-Circuit Protection.


(A) Rating. The branch-circuit overcurrent devices shall be
rated as follows:


(1) Not more than the circuit conductors, and

(2) Not more than 150 percent of the rating of a single appli-
ance rated 13.3 amperes or more and supplied by an indi-
vidual branch circuit, but

(3) Not more than the overcurrent protection size marked on
an air conditioner or other motor-operated appliances


(B) Protection for Smaller Conductors. A 20-ampere fuse
or circuit breaker shall be permitted for protection for fixtures,
including luminaires, leads, cords, or small appliances, and
14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed
luminaires.


(C) Fifteen-Ampere Receptacles Considered Protected by
20 Amperes. If more than one receptacle or load is on a branch
circuit, 15-ampere receptacles shall be permitted to be protected
by a 20-ampere fuse or circuit breaker.


551.44 Feeder Assembly. Each recreational vehicle shall have
only one of the main feeder assemblies covered in 551.44(A)
through (D).

(A) Fifteen-Ampere Main Feeder Assembly. Recreational
vehicles wired in accordance with 551.42(A) shall use a listed
15-ampere or larger main feeder assembly.

(B) Twenty-Ampere Main Feeder Assembly. Recreational
vehicles wired in accordance with 551.42(B) shall use a listed
20-ampere or larger main feeder assembly.

(C) Thirty-Ampere Main Feeder Assembly. Recreational
vehicles wired in accordance with 551.42(C) shall use a listed
30-ampere or larger main feeder assembly.

(D) Fifty-Ampere Feeder Assembly. Recreational vehi-
cles wired in accordance with 551.42(D) shall use a listed
50-ampere, 120/208-240-volt main feeder assembly.

551.45 Panelboard.


(A) Listed and Appropriately Rated. A listed and appropri-
ately rated panelboard or other equipment specifically listed
for this purpose shall be used. The grounded conductor termi-
nation bar shall be insulated from the enclosure as provided


2025 California Electrical Code


551.46


in 551.54(C). An equipment grounding terminal bar shall be
attached inside the enclosure of the panelboard.


(B) Location. The panelboard shall be installed in a readily
accessible location with the RV in the setup mode. Working
clearance for the panelboard with the RV in the setup mode shall
be not less than 600 mm (24 in.) wide and 750 mm (30 in.) deep.


Exception No. 1: Where the panelboard cover is exposed to the
inside aisle space, one of the working clearance dimensions shall
be permitted to be reduced to a minimum of 550 mm (22 in.). A
panelboard is considered exposed where the panelboard cover is
within 50 mm (2 in.) of the aisle’s finished surface or not more than
25 mm (1 in.) from the backside of doors that enclose the space.


Exception No. 2; Compartment doors used for access to a gen-
erator shall be permitted to be equipped with a locking system.


(C) Dead-Front Type. The panelboard shall be of the dead-
front type and shall consist of one or more circuit breakers
or Type S fuseholders. A main disconnecting means shall be
provided where fuses are used or where more than two circuit
breakers are employed. A main overcurrent protective device
not exceeding the feeder assembly rating shall be provided
where more than two branch circuits are employed.


551.46 Means for Connecting to Power Supply.


(A) Assembly. The feeder assembly or assemblies shall be
factory supplied or factory installed and be of one of the types
specified herein.


(1) Separable. Where a separable feeder assembly consisting
of a cord with a female connector and molded attachment plug
cap is provided, the vehicle shall be equipped with a permanently
mounted, flanged surface inlet (male, recessed-type motor-base
attachment plug) wired directly to the panelboard by an approved
wiring method. The attachment plug cap shall be of a listed type.


(2) Permanently Connected. Each feeder assembly shall be
connected directly to the terminals of the panelboard or conduc-
tors within a junction box and provided with means to prevent
strain from being transmitted to the terminals. The ampacity
of the conductors between each junction box and the terminals
of each panelboard shall be at least equal to the ampacity of
the power-supply cord. The supply end of the assembly shall
be equipped with an attachment plug of the type described in
551.46(C). Where the cord passes through the walls or floors, it
shall be protected by means of conduit and bushings or equiva-
lent. The cord assembly shall have permanent provisions for
protection against corrosion and mechanical damage while the
vehicle is in transit and while the cord assembly is being stored
or removed for use.

(B) Cord. The cord exposed usable length shall be measured
from the point of entrance to the recreational vehicle or the face
of the flanged surface inlet (motor-base attachment plug) to the
face of the attachment plug at the supply end.


The cord exposed usable length, measured to the point of
entry on the vehicle exterior, shall be a minimum of 7.5 m


70-609


551.46


Receptacles Caps
125-V, 20-A, 2-pole, 3-wire,
о grounding type.
гЁ
125-V, 15-А, 2-pole, 3-wire,
20-A, 125-V, Wi) round!
2-pole, 3-wire, en) PONG pe
grounding type


30-A, 125-V, 2-pole, 3-wire, grounding type


50-A, 125/250-V, 3-pole, 4-wire, grounding type


FIGURE 551.46(C)(1) Configurations for Grounding-Type
Receptacles and Attachment Plug Caps Used for Recreational
Vehicle Supply Cords and Recreational Vehicle Lots.


(25 ft) where the point of entrance is at the side of the vehicle or
shall be a minimum 9.0 m (30 ft) where the point of entrance is
at the rear of the vehicle.


Where the cord entrance into the vehicle is more than
900 mm (3 ft) above the ground, the minimum cord lengths
above shall be increased by the vertical distance of the cord
entrance heights above 900 mm (3 ft).


Informational Note: See 551.46(E) for location of point
of entrance of a power-supply assembly on the recre-
ational vehicle exterior.


(C) Attachment Plugs.
(1) Units with One 15-Ampere Branch Circuit. Recre-
ational vehicles having only one 15-ampere branch circuit as
permitted by 551.42(A) shall have an attachment plug that shall
be 2-pole, 3-wire grounding type, rated 15 amperes, 125 volts,
conforming to the configuration shown in Figure 551.46(C)(1).
Informational Note: See ANSUNEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure 5.15,
for complete details of this configuration.
(2) Units with One 20-Ampere Branch Circuit. Recre-
ational vehicles having only one 20-ampere branch circuit as
permitted in 551.42(B) shall have an attachment plug that shall
be 2-pole, 3-wire grounding type, rated 20 amperes, 125 volts,
conforming to the configuration shown in Figure 551.46(C)(1).
Informational Note: See ANSUNEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure 5.20,
for complete details of this configuration.


70-610


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


(3) Units with Two to Five 15- or 20-Ampere Branch
Circuits. Recreational vehicles wired in accordance with
551.42(C) shall have an attachment plug that shall be 2-pole,
3-wire grounding type, rated 30 amperes, 125 volts, conform-
ing to the configuration shown in Figure 551.46(C)(1) intended
for use with units rated at 30 amperes, 125 volts.


Informational Note: See ANSI/NEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure TT,
for complete details of this configuration.


(4) Units with 50-Ampere Power-Supply Assembly. Rec-
reational vehicles having a power-supply assembly rated
50 amperes as permitted by 551.42(D) shall have a 3-pole,
4-wire grounding-type attachment plug rated 50 amperes,
125/250 volts, conforming to the configuration shown in Fig-
ure 551.46(C)(1).


Informational Note: See ANSI/NEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure 14.50,
for complete details of this configuration.


(D) Labeling at Electrical Entrance. Each recreational vehi-
cle shall have a safety label with the signal word WARNING in
minimum 6-mm (‘4-in.) high letters and body text in minimum
3-mm (И-їп.) high letters on a contrasting background. The
safety label shall be affixed to the exterior skin, at or near the
point of entrance of the power-supply cord(s), and shall read,
using one of the following warnings, as appropriate:


WARNING
THIS CONNECTION IS FOR 110-125-VOLT AC,
60 HZ, ___ AMPERE SUPPLY.
DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING CAN CAUSE A
FIRE AND RESULT IN DEATH OR SERIOUS INJURY.


or


WARNING
THIS CONNECTION IS FOR 208Y/120-VOLT
OR120/240-VOLT AC, 3-POLE, 4-WIRE,
60 HZ, AMPERE SUPPLY.


DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING CAN CAUSE A
FIRE AND RESULT IN DEATH OR SERIOUS INJURY.


The correct ampere rating shall be marked in the blank space.


(E) Location. The point of entrance of a power-supply assem-
bly shall be located within 4.5 m (15 ft) of the rear, on the left
(road) side or at the rear, left of the longitudinal center of the
vehicle, within 450 mm (18 in.) of the outside wall.


Exception No. 1: A recreational vehicle equipped with only a
listed flexible drain system or a side-vent drain system shall
be permitted to have the electrical point of entrance located on
either side, provided the drain(s) for the plumbing system is
(are) located on the same side.


2025 California Electrical Code


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


Exception No. 2: A recreational vehicle shall be permitted to
have the electrical point of entrance located more than 4.5 m
(15 ft) from the rear. Where this occurs, the distance beyond the
4.5-m (15-ft) dimension shall be added to the cord's minimum
length as specified in 551.46(B).


Exception No. 3: Recreational vehicles designed for transport-
ing livestock shall be permitted to have the electrical point of
entrance located on either side or the front.


551.47 Wiring Methods.


(A) Wiring Systems. Cables and raceways installed in accor-
dance with Articles 320, 322, 330 through 340, 342 through
362, 386, and 388 shall be permitted in accordance with their
applicable article, except as otherwise specified in this article.
An equipment grounding means shall be provided in accordance
with 250.118.


(B) Conduit and Tubing. Where rigid metal conduit or interme-
diate metal conduit is terminated at an enclosure with a locknut and
bushing connection, two locknuts shall be provided, one inside and
one outside of the enclosure. All cut ends of conduit and tubing
shall be reamed or otherwise finished to remove rough edges.


(C) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable
only with nonmetallic-sheathed cable or nonmetallic raceways.


(D) Boxes, In walls and ceilings constructed of wood or other
combustible material, boxes and fittings shall be flush with the


a finished surface or project therefrom.


А (E) Mounting. Wall and ceiling boxes shall be mounted in
accordance with 314.23.


Exception No. 1; Snap-in-type boxes or boxes provided with
special wall or ceiling brackets that securely fasten boxes in
walls or ceilings shall be permitted.


Exception No. 2: A wooden plate providing a 38-mm (1%-іп.)
minimum width backing around the box and of a thickness of
13 mm (М in.) or greater (actual) attached directly to the wall
panel shall be considered as approved means for mounting out-
let boxes.


(F) Raceway and Cable Continuity. Raceways and cable
sheaths shall be continuous between boxes and other enclosures.


(G) Protected. Metal-clad, Type AC, or nonmetallic-sheathed
cables and electrical nonmetallic tubing shall be permitted to
pass through the centers of the wide side of 2 by 4 wood studs.
However, they shall be protected where they pass through 2 by
2 wood studs or at other wood studs or frames where the cable
or tubing would be less than 32 mm (1% in.) from the inside or
outside surface. Steel plates on each side of the cable or tubing or
a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness,
shall be installed to protect the cable or tubing. These plates or
tubes shall be securely held in place. Where nonmetallic-sheathed
e cables pass through punched, cut, or drilled slots or holes in metal

members, the cable shall be protected by bushings or grommets
securely fastened in the opening prior to installation of the cable.


2025 California Electrical Code


551.47


(Н) Bends. No bend shall have а radius of less than five times
the cable diameter.


(0 Cable Supports. Where connected with cable connec-
tors or clamps, cables shall be secured and supported within
300 mm (12 in.) of outlet boxes, panelboards, and splice boxes
on appliances. Supports and securing shall be provided at inter-
vals not exceeding 1.4 m (4% ft) at other places.


(J) Nonmetallic Box Without Cable Clamps. Nonmetallic-
sheathed cables shall be secured and supported within 200 mm
(8 in.) of a nonmetallic outlet box without cable clamps. Where
wiring devices with integral enclosures are employed with a loop
of extra cable to permit future replacement of the device, the
cable loop shall be considered as an integral portion of the device.


(K) Physical Damage. Where subject to physical damage,
exposed nonmetallic cable shall be protected by covering boards,
guard strips, raceways, or other means.


(L) Receptacle Faceplates. Metal faceplates shall comply with
406.6(A). Nonmetallic faceplates shall comply with 406.6(C).


(M) Metal Faceplates Grounded. Metal faceplates shall be
installed in compliance with 404,9(B) and 404.6(B).


(N) Moisture or Physical Damage. Wiring shall be protected

in accordance with the following:

(1) Where outdoor or under-chassis line-voltage (120 volts,
nominal, or higher) wiring is exposed, it shall be protected
by a conduit or raceway identified for use in wet locations.
The conductors shall be listed for use in wet locations,

(2) Where wiring is exposed to physical damage, it shall be
protected by a raceway.


(О) Component Interconnections. Fittings and connec-
tors that are intended to be concealed at the time of assembly
shall be listed and identified for the interconnection of building
components. Such fittings and connectors shall be equal to the
wiring method employed in insulation, temperature rise, and
fault-current withstanding and shall be capable of enduring the
vibration and shock occurring in recreational vehicles.


(P) Method of Connecting Expandable Units. The method
of connecting expandable units to the main body of the vehicle
shall comply with 551.47(P)(1) or (P)(2).


(1) Cord-and-Plug-Connected. Cord-and-plug connections
shall comply with 551.47(P)(1)(a) through (PX1)(d).

(a) That portion of a branch circuit that is installed in an
expandable unit shall be permitted to be connected to the portion
of the branch circuit in the main body of the vehicle by means
of an attachment plug and cord listed for hard usage. The cord
and its connections shall comply with Part I and Part II, as appli-
cable, of Article 400 and shall be considered as a permitted use
under 400.10. Where the attachment plug and cord are located
within the vehicle’s interior, use of plastic thermoset or elasto-
mer parallel cord Type SPT-3, SP-3, or SPE shall be permitted.

(b) Where the receptacle provided for connection of the
cord to the main circuit is located on the outside of the vehicle,


70-611


551.47


it shall be protected with a ground-fault circuit interrupter for
personnel and be listed for wet locations. A cord located on the
outside of a vehicle shall be identified for outdoor use.

(c) Unless removable or stored within the vehicle interior,
the cord assembly shall have permanent provisions for protec-
tion against corrosion and mechanical damage while the vehicle
is in transit.

(d) The attachment plug and cord shall be installed so as not
to permit exposed live attachment plug pins.


(2) Direct Wired. That portion of a branch circuit that is
installed in an expandable unit shall be permitted to be connected
to the portion of the branch circuit in the main body of the vehicle
by means of flexible cord installed in accordance with 551.47(P)
(2)(a) through (P)(2)(e) or other approved wiring method.

(a) The flexible cord shall be listed for hard usage and for
use in wet locations.

(b) The flexible cord shall be permitted to be exposed on the
underside of the vehicle.

(c) The flexible cord shall be permitted to pass through the
interior of a wall or floor assembly or both a maximum con-
cealed length of 600 mm (24 in.) before terminating at an outlet
or junction box,

(d) Where concealed, the flexible cord shall be installed in
nonflexible conduit or tubing that is continuous from the outlet
or junction box inside the recreational vehicle to a weatherproof
outlet box, junction box, or strain relief fitting listed for use in
wet locations that is located on the underside of the recreational
vehicle. The outer jacket of the flexible cord shall be continuous
into the outlet or junction box.

(e) Where the flexible cord passes through the floor to an
exposed area inside of the recreational vehicle, it shall be pro-
tected by means of conduit and bushings or equivalent.


Where subject to physical damage, the flexible cord shall be
protected with RMC, IMC, Schedule 80 PVC, reinforced ther-
mosetting resin conduit (RTRC) listed for exposure to physi-
cal damage, or other approved means and shall extend at least
150 mm (6 in.) above the floor. A means shall be provided to
secure the flexible cord where it enters the recreational vehicle.


(Q) Prewiring for Air-Conditioning Installation. Prewiring
installed for the purpose of facilitating future air-conditioning
installation shall comply with the applicable portions of this
article and the following:


(1) An overcurrent protective device with a rating compatible
with the circuit conductors shall be installed in the panel-
board and wiring connections completed.

(2) The load end of the circuit shall terminate in a junction
box with a blank cover or other listed enclosure. Where a
junction box with a blank cover is used, the free ends of the
conductors shall be adequately capped or taped.

(3) A safety label with the signal word WARNING in mini-
mum 6-mm (%-іп.) high letters and body text in minimum
3-mm (^-in.) high letters on a contrasting background


70-612


(4


(R) Prewiring for Generator


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


shall be affixed on or adjacent to the junction box and shall
read as follows:


o


WARNING
AIR-CONDITIONING CIRCUIT.
THIS CONNECTION IS FOR AIR CONDITIONERS
RATED 110-125-VOLT AC, 60 HZ,
— AMPERES MAXIMUM.

DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING MAY
CAUSE A FIRE AND RESULT IN DEATH
OR SERIOUS INJURY.


An ampere rating, not to exceed 80 percent of the circuit
rating, shall be legibly marked in the blank space.
The circuit shall serve no other purpose.


Installation. Prewiring


installed for the purpose of facilitating future generator instal-
lation shall comply with the other applicable portions of this
article and the following:


а)


(2)


(3)


Фф


Circuit conductors shall be appropriately sized in relation
to the anticipated load as stated on the label required in
551.47 (RY(4).

Where junction boxes are utilized at either of the circuit
originating or terminus points, free ends of the conductors
shall be adequately capped or taped.

Where devices such as receptacle outlet, transfer switch,
and so forth, are installed, the installation shall be com-
plete, including circuit conductor connections.

A safety label with the signal word WARNING in mini-
mum 6 mm (М in.) high letters and body text in minimum
3 mm (% in.) high letters on a contrasting background shall
be affixed on the cover of each junction box or transfer
switch containing incomplete circuitry and shall read,
using one of the following warnings, as appropriate:


WARNING
GENERATOR
ONLY INSTALL A GENERATOR LISTED
SPECIFICALLY FOR RV USE
HAVING OVERCURRENT PROTECTION
RATED 110-125-VOLT AC,
60HZ, |^ | AMPERES MAXIMUM.


or


WARNING
GENERATOR
ONLY INSTALL A GENERATOR LISTED
SPECIFICALLY FOR RV USE
HAVING OVERCURRENT PROTECTION
RATED 120-240-VOLT AC,
60 HZ, AMPERES MAXIMUM.


The correct ampere rating shall be legibly marked in the blank


space.


о


2025 California Electrical Собе


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


4 (S) Prewiring for Other Circuits. Prewiring installed for the
purpose of installing other appliances or devices shall comply
with the applicable portions of this article and the following:


(1) An overcurrent protection device with a rating compatible
with the circuit conductors shall be installed in the panel-
board with wiring connections completed.

The load end of the circuit shall terminate in a junction box
with a blank cover or a device listed for the purpose. Where
a junction box with blank cover is used, the free ends of the
conductors shall be adequately capped or taped.

A safety label with the signal word WARNING in mini-
mum б-т (!4-in.) high letters and body text in minimum
3-mm (И-їп.) high letters on a contrasting background
shall be affixed on or adjacent to the junction box or device
listed for the purpose and shall read as follows:


WARNING
THIS CONNECTION IS FOR RATED
VOLT AC, 60 HZ, AMPERES MAXIMUM.
DO NOT EXCEED CIRCUIT RATING.


EXCEEDING THE CIRCUIT RATING MAY
CAUSE A FIRE AND RESULT IN DEATH OR
SERIOUS INJURY.

An ampere rating not to exceed 80 percent of the circuit rat-
ing shall be legibly marked in the blank space.
551.48 Conductors and Boxes. The maximum number of con-
ductors permitted in boxes shall be in accordance with 314.16.
551.49 Grounded Conductors. The identification of
grounded conductors shall be in accordance with 200.6.
551.50 Connection of Terminals and Splices. Conductor


splices and connections at terminals shall be in accordance with
110.14.


551.51 Switches.

(A) Rating. Switches shall be rated in accordance with
551.51(A)(1) and (A)Q).

(1) Lighting Circuits. For lighting circuits, switches shall be
rated not less than 10 amperes, 120-125 volts and in no case
less than the connected load.

(2) Motors or Other Loads. Switches for motors or other
loads shall comply with 404.14.

(B) Location. Switches shall not be installed within wet loca-
tions in tub or shower spaces unless installed as part of a listed
tub or shower assembly.


551,52 Receptacles. All receptacle outlets shall be of the
grounding type and installed in accordance with 406.4 and 210.21.


551.53 Luminaires and Other Equipment.

(A) General. Any combustible wall or ceiling finish exposed
between the edge of a canopy or pan of a luminaire or ceiling-
suspended (paddle) fan and the outlet box shall be covered with
noncombustible material.


(2)


(3)


2025 California Electrical Code


551.55


(B) Shower Luminaires. If a luminaire is provided over a
bathtub or in a shower stall, it shall be of the enclosed and gas-
keted type and listed for the type of installation, and it shall be
ground-fault circuit-interrupter protected.


(C) Outdoor Outlets, Luminaires, Air-Cooling Equipment,
and So On. Outdoor luminaires and other equipment shall be
listed for outdoor use.


551.54 Grounding. (See also 551.56 on bonding of non-
current-carrying metal parts.)
(A) Power-Supply Grounding. The equipment grounding
conductor in the supply cord or feeder shall be connected to the
equipment grounding bus or other approved equipment ground-
ing means in the panelboard.


(B) Panelboard. The panelboard shall have an equipment
grounding bus with terminals for all equipment grounding con-
ductors or other approved equipment grounding means.


А (C) Insulated Neutral Conductor. The neutral conductor
shall be insulated from the equipment grounding conduc-
tors and from equipment enclosures and other grounded parts.
The neutral conductor terminals in the panelboard and in
ranges, clothes dryers, counter-mounted cooking units, and wall-
mounted ovens shall be insulated from the equipment enclosure.
Bonding screws, straps, or buses in the panelboard or in appli-
ances shall be removed and discarded. Connection of electric
ranges and electric clothes dryers utilizing a grounded conduc-
tor, if cord-connected, shall be made with 4-conductor cord and
3-pole, 4-wire grounding-type plug caps and receptacles.


551.55 Interior Equipment Grounding.


(A) Exposed Metal Parts. In the electrical system, all
exposed metal parts, enclosures, frames, luminaire canopies,
and so forth, shall be effectively bonded to the grounding termi-
nals or enclosure of the panelboard.


(B) Equipment Grounding and Bonding Conductors. Bare
wires, insulated wire with an outer finish that is green or green
with one or more yellow stripes, shall be used for equipment
grounding or bonding conductors only.


(C) Grounding of Electrical Equipment. Grounding of elec-
trical equipment shall be accomplished by one or more of the
following methods:


(1) Connection of metal raceway, the sheath of Type MC and
Type MI cable where the sheath is identified for grounding,
or the armor of Type AC cable to metal enclosures.

A connection between the one or more equipment ground-
ing conductors and a metal enclosure by means of a
grounding screw, which shall be used for no other purpose,
ora listed grounding device.

The equipment grounding conductor in nonmetallic-
sheathed cable shall be permitted to be secured under
a screw threaded into the luminaire canopy other than
a mounting screw or cover screw, or attached to a listed
grounding means (plate) in a nonmetallic outlet box for


(2)


(3)


70-613


551.56


luminaire mounting. [Grounding means shall also be per-
mitted for luminaire attachment screws.]


(D) Grounding Connection in Nonmetallic Box. A connec-
tion between the one or more equipment grounding conductors
brought into a nonmetallic outlet box shall be so arranged that a
connection of the equipment grounding conductor can be made
to any fitting or device in that box that requires grounding.


(E) Grounding Continuity. Where more than one equipment
grounding or bonding conductor of a branch circuit enters a box,
all such conductors shall be connected together using a method
specified in 250.8, and the arrangement shall be such that the dis-
connection or removal of a receptacle, luminaire, or other device
fed from the box will not interfere with or interrupt the grounding
continuity.

(F) Cord-Connected Appliances. Cord-connected appli-
ances, such as washing machines, clothes dryers, refrigera-
tors, and the electrical system of gas ranges, and so forth, shall
be grounded by means of an approved cord with equipment
grounding conductor and grounding-type attachment plug.


551.56 Bonding of Non-Current-Carrying Metal Parts.


(A) Required Bonding. All exposed non-current-carrying
metal parts that are likely to become energized shall be effectively
bonded to the grounding terminal or enclosure of the panelboard.


(B) Bonding Chassis. A bonding conductor shall be con-
nected between any panelboard and an accessible terminal
on the chassis. Bonding terminations shall be suitable for the
environment in which the conductors and terminations are
installed.


Exception: Any recreational vehicle that employs a unitized
metal chassis-frame construction to which the panelboard is
securely fastened with a bolt(s) and nut(s) or by welding or riv-
eting shall be considered to be bonded.


(C) Bonding Conductor Requirements. Grounding termi-
nals shall be of the solderless type and listed as pressure termi-
nal connectors recognized for the wire size used. The bonding
conductor shall be solid or stranded, insulated or bare, and shall
be 8 AWG copper minimum, or equal.
(D) Metallic Roof and Exterior Bonding. The metal roof
and exterior covering shall be considered bonded where both of
the following conditions apply:
(1) The metal panels overlap one another and are securely
attached to the wood or metal frame parts by metal fasteners.
(2) The lower panel of the metal exterior covering is secured
by metal fasteners at each cross member of the chassis, or
the lower panel is connected to the chassis by a metal strap.
(E) Gas, Water, and Waste Pipe Bonding. The gas, water,
and waste pipes shall be considered grounded if they are bonded
to the chassis.
(F) Furnace and Metal Air Duct Bonding. Furnace and
metal circulating air ducts shall be bonded.


70-614


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


551.57 Appliance Accessibility and Fastening. Every appli-
ance shall be accessible for inspection, service, repair, and
replacement without removal of permanent construction. Means
shall be provided to securely fasten appliances in place when the
recreational vehicle is in transit.


Part V. Factory Tests


551.60 Factory Tests (Electrical). Each recreational vehicle
designed with a 120-volt or a 120/240-volt electrical system shall
withstand the applied voltage without electrical breakdown of a
1-minute, 900-volt ac or 1280-volt de dielectric strength test, or
a I-second, 1080-volt ac or 1530-volt dc dielectric strength test,
with all switches closed, between ungrounded and grounded con-
ductors and the recreational vehicle ground. During the test, all
switches and other controls shall be in the “on” position. Fixtures,
including luminaires and permanently installed appliances, shall
not be required to withstand this test. The test shall be performed
after branch circuits are complete prior to energizing the sys-
tem and again after all outer coverings and cabinetry have been
secured. The dielectric test shall be performed in accordance with
the test equipment manufacturer's written instructions.


Each recreational vehicle shall be subjected to all of the
following:


(1) Acontinuity test to ensure that all metal parts are properly
bonded

Operational tests to demonstrate that all equipment is prop-
erly connected and in working order

Polarity checks to determine that connections have been
properly made

GFCI test to demonstrate that the ground fault protection
device(s) installed on the recreational vehicle are operating


properly


Q
G


Фф


Part VI. Recreational Vehicle Parks
551.71 Type Receptacles Provided.


(A) 20-Ampere. Every recreational vehicle site with electrical
supply shall be equipped with recreational vehicle site supply
equipment with at least one 20-ampere, 125-volt weather-
resistant receptacle. This receptacle, when used in recreational
vehicle site electrical equipment, shall not be required to be
tamper-resistant in accordance with 406.12.


(B) 30-Ampere. A minimum of 70 percent of all recreational
vehicle sites with electrical supply shall each be equipped with a
30-ampere, 125-volt weather-resistant receptacle conforming to
Figure 551.46(C)(1). This supply shall be permitted to include
additional receptacle configurations conforming to 551.81. The
remainder of all recreational vehicle sites with electrical supply
shall be equipped with one or more of the receptacle configura-
tions conforming to 551.81.


А (C) 50-Ampere. A minimum of 20 percent of existing and
40 percent of all new recreational vehicle sites with electrical


2025 California Electrical Code


A


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


551.73


supply, shall each be equipped with a 50-ampere, 125/250- A (C) Receptacles. Receptacles rated at 50 amperes shall be


volt weather-resistant receptacle conforming to the configura-
tion as identified in Figure 551.46(C)(1). Every recreational
vehicle site equipped with a 50-ampere receptacle shall also be
equipped with a 30-ampere, 125-volt receptacle conforming to
Figure 551.46(C)(1). These electrical supplies shall be permit-
ted to include additional receptacles that have configurations
in accordance with 551.81. The weather-resistant requirement
for 50-ampere, 125/250-volt receptacles shall become effective
January 1, 2026.


Informational Note: The percentage of 50 ampere sites
required by 551.71 could be inadequate for seasonal rec-
reational vehicle sites serving a higher percentage of rec-
reational vehicles with 50-ampere electrical systems. In
that type of recreational vehicle park, the percentage of
50-ampere sites could approach 100 percent.


(D) Tent Sites. Dedicated tent sites with a 15- or 20-ampere
electrical supply shall be permitted to be excluded when deter-
mining the percentage of recreational vehicle sites with 30- or
50-ampere receptacles.


(E) Additional Receptacles. Additional receptacles shall be
permitted for the connection of electrical equipment outside the
recreational vehicle within the recreational vehicle park.


A (F) GFCI Protection.


JV (1) Receptacles Installed in Other Than Recreational Vehi-
cle Site Equipment. Ground-fault circuit-interrupter protec-
tion shall be provided as required in 210.8(B).


N (2) Receptacles Installed in Recreational Vehicle Site Equip-
ment. Ground-fault circuit-interrupter protection shall only be
required for 125-volt, single-phase, 15- and 20-ampere receptacles.


Informational Note No. 1: Appliances used within the
recreational vehicle can create leakage current levels at
the supply receptacle(s) that could exceed the limits of a
Class A GFCI device.

Informational Note No. 2: The definition of Feeder
Assembly clarifies that the power supply cord to a recre-
ational vehicle is considered a feeder.


551.72 Distribution System.


А (A) Systems. Distribution systems shall provide the voltage and
have a capacity for the receptacles provided in the recreational
vehicle (RV) site supply equipment as calculated according to
551.73 and shall have an ampacity not less than 30 amperes.
Systems permitted include single-phase 120 volts, single-phase
120/240 volts, or single-phase 120/208 volts — two
and one neutral conductor taken from a 208Y/120-volt system.


(B) Three-Phase Systems. Feeders from 208Y/120-volt,
3-phase systems shall be permitted to include two ungrounded
conductors and shall include one grounded conductor and one
equipment grounding conductor. So far as practicable, the loads
shall be equally distributed on the 3-phase system.


2025 California Electrical Code


supplied from a circuit of the voltage class and rating of the
receptacle. Other recreational vehicle sites with 125-volt, 20-
and 30-ampere receptacles shall be permitted to be derived
from any grounded distribution system that supplies 120-volt,
single-phase power.

A (D) Neutral Conductors. Neutral conductors shall be permit-
ted to be reduced in size below the minimum required size of
the ungrounded conductors for 240-volt, line-to-line, perma-
nently connected loads only. The neutral conductors shall not
be reduced in size below the size of the ungrounded conductors
for the site distribution.

Informational Note: Due to the long circuit lengths typi-
cal in most recreational vehicle parks, feeder conductor
sizes found in the ampacity tables of Article 310 could be
inadequate to maintain the voltage regulation suggested in
215.2(A), Informational Note No. 2. Total circuit voltage
drop is a sum of the voltage drops of each serial circuit
segment, where the load for each segment is calculated
using the load that segment sees and the demand factors
shown in Table 551.73(A).


А (E) Connected Devices. The use of listed surge protective
devices shall be permitted.


Informational Note: Use of multiple autotransformers on
the load side of RV pedestals, supplied by a single feeder,
can result in increased current on the RV park or camp-
ground distribution system.
(F) Connection to Recreational Vehicle Site Equipment.
Each recreational vehicle shall be powered by only one
30-ampere or one 50-ampere external power supply cord.


Informational Note: The requirement in 551.72(F) does
not preclude the use of the 15- or 20-ampere receptacle
convenience outlet on the recreational vehicle supply
equipment.

551.73 Calculated Load.


A (A) Basis of Calculations. Electrical services and feeders shall
be calculated on the basis of not less than all of the following:


(1) 12,000 volt-amperes per site equipped with 50-ampere,
208Y/120-volt or 120/240-volt supply facilities
(2) 3600 volt-amperes per site equípped with both 20-ampere
and 30-ampere supply facilities
(3) 2400 volt-amperes per site equipped with only 20-ampere
supply facilities
(4) 600 volt-amperes per site equipped with only 20-ampere
supply facilities that are dedicated to tent sites
The demand factors set forth in Table 551.73(A) shall be
the minimum allowable demand factors that shall be permit-
ted in calculating load for service and feeders. Where the elec-
trical supply for a recreational vehicle site has more than one
receptacle.


70-615


55174


Table 551.73(A) Demand Factors for Site Feeders and Service-


Entrance Conductors for Park Sites

Number of Recreational Demand Factor

Vehicle Sites (9)

1 100

2 90

3 80

4 75

5 65

6 60

1-9 55

10-12 50

13-15 48

16-18 47

19-21 45

22-24 43

25-35 42

36 plus 41


Where the electrical supply is in a location that serves two
recreational vehicles, the equipment for both sites shall comply
with 551.77, and the calculated load shall only be calculated for
the two receptacles with the highest rating.


(B) Demand Factors. The demand factor for a given num-
ber of sites shall apply to all sites indicated. For example, 20
sites calculated at 45 percent of 3600 volt-amperes results in a
permissible demand of 1620 volt-amperes per site or a total of
32,400 volt-amperes for 20 sites.


Informational Note: These demand factors may be inad-
equate in areas of extreme hot or cold temperature with
loaded circuits for heating or air conditioning.


Loads for other amenities such as, but not limited to, service
buildings, recreational buildings, and swimming pools shall be
calculated separately and then be added to the value calculated
for the recreational vehicle sites where they are all supplied by
a common service.


551.74 Overcurrent Protection. Overcurrent protection shall
be provided in accordance with Article 240.


551.76 Grounding — Recreational Vehicle Site Supply
Equipment.


(A) Grounding Electrode. Recreational vehicle site supply
equipment, other than those used as service equipment, shall
not be required to have a grounding electrode. An auxiliary
grounding electrode(s) in accordance with 250.54 shall be per-
mitted to be installed.


(B) Exposed Non-Current-Carrying Metal Parts. Exposed
non-current-carrying metal parts of fixed equipment, metal
boxes, cabinets, and fittings that are not electrically connected to
grounded equipment shall be grounded by an equipment ground-
ing conductor run with the circuit conductors from the service
equipment or from the transformer of a secondary distribution


70-616


ARTICLE 551 — RECREATIONAL VEHICLES AND RECREATIONAL VEHICLE PARKS


system. Equipment grounding conductors shall be sized in accor-
dance with 250.122 and shall be permitted to be spliced by listed
means.


The arrangement of equipment grounding connections shall
be such that the disconnection or removal of a receptacle or
other device will not interfere with, or interrupt, the grounding
continuity.

(C) Secondary Distribution System. Each secondary distri-
bution system shall be grounded at the transformer.


(D) Grounded Conductor Not to Be Used as an Equip-
ment Ground. The grounded conductor shall not be used as
an equipment grounding conductor for recreational vehicles or
equipment within the recreational vehicle park.


(E) No Connection on the Load Side. No connection to a
grounding electrode shall be made to the grounded conduc-
tor on the load side of the service disconnecting means except
as covered in 250.30(A) for separately derived systems, and
250.32(B), Exception No. 1 for separate buildings.


551.77 Recreational Vehicle Site Supply Equipment. Rec-
reational vehicle site supply equipment shall be listed for use
as recreational vehicle site supply equipment and shall comply
with 551.77(A) through (F).


(A) Location. Where provided on back-in sites, the recre-
ational vehicle site electrical supply equipment shall be located
on the left (road) side of the parked vehicle, on a line that is
1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of
the parked RV) of the recreational vehicle stand and shall be
located at any point on this line from the rear of the recreational
vehicle stand to 4.5 m (15 ft) forward of the rear of the recre-
ational vehicle stand.


For pull-through sites, the electrical supply equipment shall
be permitted to be located at any point along the line that is
1.5 m to 2.1 m (5 ft to 7 ft) from the left edge (driver's side of
the parked RV) from 4.9 m (16 ft) forward of the rear of the
recreational vehicle stand to the center point between the two
roads that gives access to and egress from the pull-through sites.


The left edge (driver's side of the parked RV) of the recre-
ational vehicle stand shall be marked.


(B) Disconnecting Means. A disconnecting switch or circuit
breaker shall be provided in the site supply equipment for dis-
connecting the power supply to the recreational vehicle.


(C) Access. All site supply equipment shall be accessible by
an unobstructed entrance or passageway not less than 600 mm
(2 ft) wide and 2.0 m (6 ft 6 in.) high.


(D) Mounting Height. Site supply equipment shall be located
not less than 600 mm (2 ft) above the electrical datum plane for
that RV site and no more than 2.0 m (6 ft 6 in.) above the elec-
trical datum plane unless platform provisions are made to reach
the circuit protection devices that are no more than 2.0 m (6 ft
6 in.) above that platform.


2025 California Electrical Code


ARTICLE 552 — PARK TRAILERS


(E) Working Space. Sufficient space shall be provided and
maintained about all electrical equipment to permit ready and
safe operation, in accordance with 110.26.


(F) Marking. Where the site supply equipment contains a
125/250-volt receptacle, the equipment shall be marked as fol-
lows: "Turn disconnecting switch or circuit breaker off before
inserting or removing plug. Plug must be fully inserted or
removed." The marking shall be located on the equipment adja-
cent to the receptacle outlet.


551.78 Protection of Outdoor Equipment.


(A) Wet Locations. All switches, circuit breakers, recepta-
cles, control equipment, and metering devices located in wet
locations shall be weatherproof.


(B) Meters. If secondary meters are installed, meter sockets
without meters installed shall be blanked off with an approved
blanking plate.


A 551.79 Clearance for Overhead Conductors. Open conduc-
tors of not over 1000 volts, nominal, shall have a vertical clear-


ance of not less than 5.5 m (18 ft) and a horizontal clearance of •


not less than 900 mm (3 ft) in all areas subject to recreational
vehicle movement. In all other areas, clearances shall conform
to 235.360 and 235.361.


Informational Note: See 235.360 and 235.361, for clear-
ances of conductors over 600 volts, nominal.


551.80 Underground Service, Feeder, Branch-Circuit, and
Recreational Vehicle Site Feeder-Circuit Conductors.


(A) General. All direct-burial conductors, including the equip-
ment grounding conductor if of aluminum, shall be insulated and
identified for the use. All conductors shall be continuous from
equipment to equipment. All splices and taps shall be made in
approved junction boxes or by use of listed material.


(B) Protection Against Physical Damage. Direct-buried
conductors and cables entering or leaving a trench shall be
protected by rigid metal conduit, intermediate metal conduit,
electrical metallic tubing with supplementary corrosion pro-
tection, rigid polyvinyl chloride conduit (PVC), nonmetallic
underground conduit with conductors (NUCC), high density
polyethylene conduit (HDPE), reinforced thermosetting resin
conduit (RTRC), liquidtight flexible nonmetallic conduit, liq-
uidtight flexible metal conduit, or other approved raceways or
enclosures, Where subject to physical damage, the conductors
or cables shall be protected by rigid metal conduit, intermediate
metal conduit, Schedule 80 PVC conduit, or RTRC listed for
exposure to physical damage. All such protection shall extend
at least 450 mm (18 in.) into the trench from finished grade.


Informational Note: See 300.5 and Article 340 for con-
ductors or Type UF cable used underground or in direct
burial in earth.
551.81 Receptacles. A receptacle to supply electric power to
a recreational vehicle shall be one of the configurations shown
in Figure 551.46(C)(1) in the following ratings:


2025 California Electrical Code


55210


50-ampere — 125/250-volt, 50-ampere, 3-pole, 4-wire
grounding type for 120/240-volt systems

30-ampere — 125-volt, 30-ampere, 2-pole, 3-wire ground-
ing type for 120-volt systems

20-ampere — 125-volt, 20-ampere, 2-pole, 3-wire ground-
ing type for 120-volt systems


Informational Note: See ANSI/NEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figures 14-50,
TT, and 5-20, for complete details of these configurations.


а)
Q)
(3)


ARTICLE 552
Park Trailers


Part I. General


552.1 Scope. The provisions of this article cover the electrical
conductors and equipment installed within or on park trailers
not covered fully under Articles 550 and 551.


А 552.4 General Requirements. A park trailer is intended for
seasonal use. It is not intended as a permanent dwelling unit or
for commercial uses such as banks, clinics, offices, or similar.
Units designed for such purposes are classified as relocatable
structures and are covered in Part II of Article 545.

A 552.5 Labels. Labels required by Article 552 shall be made
of etched, metal-stamped, or embossed brass or stainless steel;
plastic laminates not less than 0.13 mm (0,005 in.) thick; or
anodized or alclad aluminum not less than 0.5 mm (0.020 in.)
thick or the equivalent.


Informational Note: See ANSI Z535.4-2011, Product
Safety Signs and Labels, for guidance on other label cri-
teria used in the park trailer industry.


Part II. Low-Voltage Systems

552.10 Low-Voltage Systems.

(A) Low-Voltage Circuits. Low-voltage circuits furnished
and installed by the park trailer manufacturer, other than those
related to braking, shall be subject to this Code. Circuits sup-
plying lights subject to federal or state regulations shall comply
with applicable government regulations and this Code.

(B) Low-Voltage Wiring.

(1) Material. Copper conductors shall be used for low-voltage
circuits.

Exception: A metal chassis or frame shall be permitted as the
return path to the source of supply.

(2) Conductor Types. Conductors shall conform to the require-
ments for Type GXL, HDT, SGT, SGR, or Type SXL or shall have
insulation in accordance with Table 310.4(1) or the equivalent.
Conductor sizes 6 AWG through 18 AWG or SAE shall be listed.
Single-wire, low-voltage conductors shall be of the stranded type.


70-617


552.10


ARTICLE 552 — PARK TRAILERS


Informational Note: See SAE J1128-2015, Low Voltage
Primary Cable, for Types GXL, HDT, and SXL, and SAE
71127-2015, Low Voltage Battery Cable, for Types SGT
and SGR.


(3) Marking. All insulated low-voltage conductors shall be sur-
face marked at intervals not greater than 1.2 m (4 ft) as follows:


(1) Listed conductors shall be marked as required by the listing
agency.

(2) SAE conductors shall be marked with the name or logo of
the manufacturer, specification designation, and wire gauge.

(3) Other conductors shall be marked with the name or logo of
the manufacturer, temperature rating, wire gauge, conduc-
tor material, and insulation thickness.


(C) Low-Voltage Wiring Methods.


(1) Physical Protection. Conductors shall be protected against
physical damage and shall be secured. Where insulated conduc-
tors are clamped to the structure, the conductor insulation shall
be supplemented by an additional wrap or layer of equivalent
material, except that jacketed cables shall not be required to be
so protected. Wiring shall be routed away from sharp edges,
moving parts, or heat sources.


(2) Splices. Conductors shall be spliced or joined with splicing
devices that provide a secure connection or by brazing, welding,
or soldering with a fusible metal or alloy. Soldered splices shall
first be spliced or joined to be mechanically and electrically
secure without solder, and then soldered. All splices, joints,
and free ends of conductors shall be covered with an insulation
equivalent to that on the conductors.


(3) Separation. Battery and other low-voltage circuits shall be
physically separated by at least a 13-mm (¥2-in.) gap or other
approved means from circuits of a different power source. Accept-
able methods shall be by clamping, routing, or equivalent means
that ensure permanent total separation. Where circuits of differ-
ent power sources cross, the external jacket of the nonmetallic-
sheathed cables shall be deemed adequate separation.


(4) Ground Connections. Ground connections to the chas-
sis or frame shall be made in an accessible location and shall be
mechanically secure. Ground connections shall be by means of
copper conductors and copper or copper-alloy terminals of the
solderless type identified for the size of wire used. The surface
on which ground terminals make contact shall be cleaned and be
free from oxide or paint or shall be electrically connected through
the use of a cadmium, tin, or zinc-plated internal/external-toothed
lockwasher or locking terminals. Ground terminal attaching
screws, rivets or bolts, nuts, and lockwashers shall be cadmium,
tin, or zinc-plated except rivets shall be permitted to be unanod-
ized aluminum where attaching to aluminum structures.


The chassis-grounding terminal of the battery shall be con-
nected to the unit chassis with a minimum 8 AWG copper con-
ductor. In the event the unbonded lead from the battery exceeds
8 AWG, the bonding conductor size shall be not less than that
of the unbonded lead.


70-618


Table 552.10(E)(1) Low-Voltage Overcurrent Protection


Wire Size
(AWG) Ampacity Wire Type
18 6 Stranded only
16 8 Stranded only
14 15 Stranded or solid
12 20 Stranded or solid
10 30 Stranded or solid


(D) Battery Installations. Storage batteries subject to this
Code shall be securely attached to the unit and installed in an
area vaportight to the interior and ventilated directly to the exte-
tior of the unit. Where batteries are installed in a compartment,
the compartment shall be ventilated with openings having a
minimum area of 1100 mm? (1.7 in.) at both the top and at the
bottom. Where compartment doors are equipped for ventilation,
the openings shall be within 50 mm (2 in.) of the top and bot-
tom. Batteries shall not be installed in a compartment contain-
ing spark- or flame-producing equipment.

(E) Overcurrent Protection.


(1) Rating. Low-voltage circuit wiring shall be protected by
overcurrent protective devices rated not in excess of the ampac-
ity of copper conductors, in accordance with Table 552.10(E)(1).


(2) Type. Circuit breakers or fuses shall be of an approved
type, including automotive types. Fuseholders shall be clearly
marked with maximum fuse size and shall be protected against
shorting and physical damage by a cover or equivalent means.


Informational Note: See ANSI/SAE J554-1987, Standard
for Electric Fuses (Cartridge Type); SAE J1284-1988,
Standard for Blade Type Electric Fuses; and UL 275-2005,
Standard for Automotive Glass Tube Fuses, for further
information.


(3) Appliances. Appliances such as pumps, compressors,
heater blowers, and similar motor-driven appliances shall be
installed in accordance with the manufacturer's instructions.


Motors that are controlled by automatic switching or by

latching-type manual switches shall be protected in accordance
with 430.32(B).
(4) Location. The overcurrent protective device shall be
installed in an accessible location on the unit within 450 mm
(18 in.) of the point where the power supply connects to the unit
circuits. If located outside the park trailer, the device shall be
protected against weather and physical damage.


Exception: External low-voltage supply shall be permitted to
have the overcurrent protective device within 450 mm (18 in.)
after entering the unit or after leaving a metal raceway.

(F) Switches. Switches shall have a dc rating not less than the
connected load.


2025 California Electrical Code


ARTICLE 552 — PARK TRAILERS.


(G) Luminaires. All low-voltage interior luminaires rated
more than 4 watts, employing lamps rated more than 1.2 watts,
shall be listed.


Part III. Combination Electrical Systems
552.20 Combination Electrical Systems.


(A) General. Unit wiring suitable for connection to a battery
or other low-voltage supply source shall be permitted to be con-
nected to a 120-volt source, provided that the entire wiring sys-
tem and equipment are rated and installed in full conformity
with Parts I, III, IV, and V requirements of this article covering
120-volt electrical systems. Circuits fed from ac transformers
shall not supply dc appliances.


(B) Voltage Converters (120-Volt Alternating Current to Low-
Voltage Direct Current) The 120-volt ac side of the voltage
converter shall be wired in full conformity with the requirements
of Parts I and IV of this article for 120-volt electrical systems.


Exception: Converters supplied as an integral part of a listed
appliance shall not be subject to 552.20(B).


All converters and transformers shall be listed for use in recre-
ation units and designed or equipped to provide over-temperature
protection. To determine the converter rating, the following per-
centages shall be applied to the total connected load, including
average battery-charging rate, of all 12-volt equipment:

The first 20 amperes of load at 100 percent plus

The second 20 amperes of load at 50 percent plus

All load above 40 amperes at 25 percent


Exception: A low-voltage appliance that is controlled by a
momentary switch (normally open) that has no means for hold-
ing in the closed position shall not be considered as a connected
load when determining the required converter rating. Momen-
tarily energized appliances shall be limited to those used to pre-
pare the unit for occupancy or travel.


(C) Bonding Voltage Converter Enclosures. The non-
current-carrying metal enclosure of the voltage converter shall
be connected to the frame of the unit with an 8 AWG copper
conductor minimum. The equipment grounding conductor for
the battery and the metal enclosure shall be permitted to be the
same conductor.


(D) Dual-Voltage Fixtures Including Luminaires or Appli-
ances. Fixtures, including luminaires, or appliances having
both 120-volt and low-voltage connections shall be listed for
dual voltage.


(E) Autotransformers. Autotransformers shall not be used.


(F) Receptacles and Plug Caps. Where a park trailer is
equipped with a 120-volt or 120/240-volt ac system, a low-
voltage system, or both, receptacles and plug caps of the low-
voltage system shall differ in configuration from those of the
120-volt or 120/240-volt system. Where a unit equipped with a


2025 California Electrical Code


552.41


battery or de system has an external connection for low-voltage
power, the connector shall have a configuration that will not
accept 120-volt power.


Part IV. Nominal 120-Volt or 120/240-Volt Systems
552.40 120-Volt or 120/240-Volt, Nominal, Systems.


А (A) General Requirements. The electrical equipment and


material of park trailers indicated for connection to a wiring
system rated 120 volts, nominal, 2-wire with an equipment
grounding conductor, or a wiring system rated 120/240 volts,
nominal, 3-wire with an equipment grounding conductor, shall
be listed and installed in accordance with Parts I, Ш, IV, and V
of this article.


(B) Materials and Equipment. Electrical materials, devices,
appliances, fittings, and other equipment installed, intended for
use in, or attached to the park trailer shall be listed. All products
shall be used only in the manner in which they have been tested
and found suitable for the intended use.


552.41 Receptacle Outlets Required,


(A) Spacing. Receptacle outlets shall be installed at wall
spaces 600 mm (2 ft) wide or more so that no point along the
floor line is more than 1.8 m (6 ft), measured horizontally, from
an outlet in that space.


Exception No. 1: Bath and hallway areas shall not be required
to comply with 552.41(A).


Exception No. 2: Wall spaces occupied by kitchen cabinets,
wardrobe cabinets, built-in furniture; behind doors that could
open fully against a wall surface; or similar facilities.


(B) Location. Receptacle outlets shall be installed as follows:


(1) Adjacent to countertops in the kitchen [at least one on each
side of the sink if countertops are on each side and are
300 mm (12 in.) or over in width and depth]
Adjacent to the refrigerator and gas range space, except
where a gas-fired refrigerator or cooking appliance, requir-
ing no external electrical connection, is factory-installed
(3) Adjacent to countertop spaces of 300 mm (12 in.) or more
in width and depth that cannot be reached from a receptacle
required in 552.41(B)(1) by a cord of 1.8 m (6 ft) without
crossing a traffic area, cooking appliance, or sink


(C) Ground-Fault Circuit-Interrupter Protection. Each
125-volt, single-phase, 15- or 20-ampere receptacle shall have
ground-fault circuit-interrupter protection for personnel in the
following locations:


@


(1) Where the receptacles are installed to serve kitchen coun-
tertop surfaces

(2) Within 1.8 m (6 ft) of any lavatory or sink

Exception: Receptacles installed for appliances in dedicated

spaces, such as for dishwashers, disposals, refrigerators, freez-

ers, and laundry equipment.


70-619


552.42


(3) In the area occupied by a toilet, shower, tub, or any combi-
nation thereof
(4) On the exterior of the unit


Exception: Receptacles that are located inside of an access
panel thi installed on the exterior of the unit to supply power
for an installed appliance shall not be required to have ground-
fault circuit-interrupter protection.

The receptacle outlet shall be permitted in a listed luminaire.


A receptacle outlet shall not be installed in a tub or combination
tub-shower compartment.


(D) Pipe Heating Cable Outlet. Where a pipe heating cable
outlet is installed, the outlet shall be as follows:


(1) Located within 600 mm (2 ft) of the cold water inlet

(2) Connected to an interior branch circuit, other than a small-
appliance branch circuit

(3) On a circuit where all of the outlets are on the load side of
the ground-fault circuit-interrupter protection for personnel

(4) Mounted on the underside of the park trailer and shall not
be considered to be the outdoor receptacle outlet required
in 552.41(E)


(E) Outdoor Receptacle Outlets. At least one receptacle out-
let shall be installed outdoors. A receptacle outlet located in
à compartment accessible from the outside of the park trailer
shall be considered an outdoor receptacle. Outdoor receptacle
outlets shall be protected as required in 552.41(C)(4).


(F) Receptacle Outlets Not Permitted.
(1) Shower or Bathtub Space. Receptacle outlets shall not be


installed in or within reach [750 mm (30 in.)] of a shower or
bathtub space.


(2) Face-Up Position. A receptacle shall not be installed in a
face-up position in any countertop or other similar horizontal
surface.


552.42 Branch-Circuit Protection.


(A) Rating. The branch-circuit overcurrent devices shall be
rated as follows:


(1) Not more than the circuit conductors

(2) Not more than 150 percent of the rating of a single appli-
ance rated 13.3 amperes or more and supplied by an indi-
vidual branch circuit

(3) Not more than the overcurrent protection size marked on
an air conditioner or other motor-operated appliances.


(B) Protection for Smaller Conductors. A 20-ampere fuse
or circuit breaker shall be permitted for protection for fixtures,
including luminaires, leads, cords, or small appliances, and
14 AWG tap conductors, not over 1.8 m (6 ft) long for recessed
luminaires.

(C) Fifteen-Ampere Receptacle Considered Protected
by 20 Amperes. If more than one receptacle or load is on a
branch circuit, 15-ampere receptacles shall be permitted to be
protected by a 20-ampere fuse or circuit breaker.


70-620


ARTICLE 552 — PARK TRAILERS


552.43 Power Supply.


(A) Feeder. The power supply to the park trailer shall be a
feeder assembly consisting of not more than one listed 30-ampere
or 50-атрете park trailer power-supply cord, with an integrally
molded or securely attached cap, or a permanently installed feeder.
(B) Power-Supply Cord. If the park trailer has a power-supply
cord, it shall be permanently attached to the panelboard, or to a
junction box permanently connected to the panelboard, with the
free end terminating in a molded-on attachment plug cap.


Cords with adapters and pigtail ends, extension cords, and sim-
ilar items shall not be attached to, or shipped with, a park trailer.


A suitable clamp or the equivalent shall be provided at the
panelboard knockout to afford strain relief for the cord to pre-
vent strain from being transmitted to the terminals when the
power-supply cord is handled in its intended manner.


The cord shall be a listed type with 3-wire, 120-volt or 4-wire,
120/240-volt conductors, one of which shall be identified by a
continuous green color or a continuous green color with one or
more yellow stripes for use as the equipment grounding conductor,


(C) Mast Weatherhead or Raceway. Where the calculated
load exceeds 50 amperes or where a permanent feeder is used,
the supply shall be by means of one of the following:


(1) One mast weatherhead installation, installed in accordance
with Article 230, containing four continuous, insulated,
color-coded feeder conductors, one of which shall be an
equipment grounding conductor

(2) A rigid metal conduit, intermediate metal conduit, rigid
polyvinyl chloride conduit, or other raceways identified
for the location from the disconnecting means in the park
trailer to the underside of the park trailer


552.44 Cord.


(A) Permanently Connected. Each feeder assembly shall be
factory supplied or factory installed and connected directly to
the terminals of the panelboard or conductors within a junction
box and provided with means to prevent strain from being trans-
mitted to the terminals. The ampacity of the conductors between
each junction box and the terminals of each panelboard shall be
at least equal to the ampacity of the feeder cord, The supply end
of the assembly shall be equipped with an attachment plug of
the type described in 552.44(C). Where the cord passes through
the walls or floors, it shall be protected by means of conduit and
bushings or equivalent. The cord assembly shall have perma-
nent provisions for protection against corrosion and mechanical
damage while the unit is in transit.

(B) Cord Length. The cord-exposed usable length shall be
measured from the point of entrance to the park trailer or the
face of the flanged surface inlet (motor-base attachment plug)
to the face of the attachment plug at the supply end.


The cord-exposed usable length, measured to the point of
entry on the unit exterior, shall be a minimum of 7.0 m (23 ft)


2025 California Electrical Code


ARTICLE 552 — PARK TRAILERS.


Receptacles Caps


© G ©


30-A,125-V, 2-pole, 3-wire, grounding type


50-A,125/250-V, 3-pole, 4-wire, grounding type


FIGURE 552.44(C)(1) Attachment Cap and Receptacle
Configurations.


where the point of entrance is at the side of the unit, or shall be a
minimum 8.5 m (28 ft) where the point of entrance is at the rear
of the unit. The maximum length shall not exceed 11 m (36% ft).


Where the cord entrance into the unit is more than 900 mm
(3 ft) above the ground, the minimum cord lengths above shall
be increased by the vertical distance of the cord entrance heights
above 900 mm (3 ft).


(C) Attachment Plugs.


(1) Units with Two to Five 15- or 20-Ampere Branch Cir-
cuits. Park trailers wired in accordance with 552.46(A) shall
have an attachment plug that shall be 2-pole, 3-wire grounding
type, rated 30 amperes, 125 volts, conforming to the configura-
tion shown in Figure 552.44(C)(1) intended for use with units
rated at 30 amperes, 125 volts.


Informational Note: See ANSUNEMA WD 6-2016, Wir-
ing Devices — Dimensional Specifications, Figure TT,
for complete details of this configuration.


(2) Units with 50-Ampere Feeder Assembly. Park trailers
having a feeder assembly rated 50 amperes as permitted by
552.43(B) shall have a 3-pole, 4-wire grounding-type attach-
ment plug rated 50 amperes, 125/250 volts, conforming to the
configuration shown in Figure 552.44(C)(1).


Informational Note: See ANSUNEMA WD 6-2016, Wir-

ing Devices — Dimensional Specifications, Figure 14-50,

for complete details of this configuration.
(D) Labeling at Electrical Entrance. Each park trailer shall
have a safety label with the signal word WARNING in minimum
6 mm (%4 in.) high letters and body text in minimum 3 mm (4 in.)
high letters on a contrasting background. The safety label shall be
affixed to the exterior skin, at or near the point of entrance of the
feeder assembly and shall read, as appropriate:


WARNING:
THIS CONNECTION IS FOR 110-125-VOLT AC,
60 HZ, 30-AMPERE SUPPLY


2025 California Electrical Code


552.46


WARNING:
THIS CONNECTION IS FOR 208Y/120-VOLT
OR 120/240-VOLT AC, 3-POLE, 4-WIRE,
60 HZ, -AMPERE SUPPLY.


followed by


DO NOT EXCEED THE CIRCUIT RATING. EXCEEDING
THE CIRCUIT RATING CAN CAUSE A FIRE
AND RESULT IN DEATH OR SERIOUS INJURY.


The correct ampere rating shall be marked in the blank space
and the label shall meet the requirements in 110.21(B).


(E) Location. The point of entrance of a feeder assembly shall
be located on either side or the rear, within 450 mm (18 in.), of
an outside wall.


552.45 Panelboard.


(A) Listed and Appropriately Rated. A listed and appropri-
ately rated panelboard shall be used. The grounded conductor
termination bar shall be insulated from the enclosure as pro-
vided in 552.55(C). An equipment grounding terminal bar shall
be attached inside the metal enclosure of the panelboard.


(B) Location. The panelboard shall be installed in a readily
accessible location. Working clearance for the panelboard shall
be not less than 600 mm (24 in.) wide and 750 mm (30 in.) deep.


Exception: Where the panelboard cover is exposed to the inside
aisle space, one of the working clearance dimensions shall be
permitted to be reduced to a minimum of 550 mm (22 in.). A
panelboard shall be considered exposed where the panelboard
cover is within 50 mm (2 in.) of the aisle's finished surface or
not more than 25 mm (1 in.) from the backside of doors that
enclose the space.


(C) Dead-Front Type. The panelboard shall be of the dead-
front type. A main disconnecting means shall be provided
where fuses are used or where more than two circuit breakers
are employed. A main overcurrent protective device not exceed-
ing the feeder assembly rating shall be provided where more
than two branch circuits are employed.


552.46 Branch Circuits. Branch circuits shall be determined
in accordance with 552.46(A) and (B).


(A) Two to Five 15- or 20-Ampere Circuits. A maximum of
five 15- or 20-ampere circuits to supply lights, receptacle out-
lets, and fixed appliances shall be permitted. Such park trail-
ers shall be permitted to be equipped with panelboards rated at
120 volts maximum or 120/240 volts maximum and listed for a
30-ampere-rated feeder assembly. Not more than two 120-volt
thermostatically controlled appliances shall be installed in such
systems unless appliance isolation switching, energy manage-
ment systems, or similar methods are used.


Exception No. 1; Additional 15- or 20-ampere circuits shall be
permitted where a listed energy management system rated at 30
amperes maximum is employed within the system.


70-621


55247


Exception No. 2: Six 15- or 20-ampere circuits shall be permit-
ted without employing an energy management system, provided
that the added sixth circuit serves only the power converter, and
the combined load of all six circuits does not exceed the allow-
able load that was designed for use by the original five circuits.
Informational Note: See 210.23(B) for permissible loads.
See 552.45(C) for main disconnect and overcurrent protec-
tion requirements.
(B) More Than Five Circuits. Where more than five cir-
cuits are needed, they shall be determined in accordance with
552.46(B)(1), (B2), and (B)(3).
(1) Lighting. Based on 33 volt-amperes/m? (3 VA/ft^) mul-
tiplied by the outside dimensions of the park trailer (coupler
excluded) divided by 120 volts to determine the number of 15-
or 20-ampere lighting area circuits, for example,


3x length x width
120 x 15 (ог 20)
= No. of 15- (or 20—) ampere circuits


[552.46(B)(1)]


The lighting circuits shall be permitted to serve listed cord-
connected kitchen waste disposers and to provide power for sup-
plemental equipment and lighting on gas-fired ranges, ovens, or
counter-mounted cooking units.


(2) Small Appliances. Small-appliance branch circuits shall
be installed in accordance with 210,11(C)(1).


A (3) General Appliances. (including furnace, water heater,
space heater, range, and central or room air conditioner, etc.) An
individual branch circuit shall be permitted to supply any load for
which it is rated. There shall be one or more circuits of adequate
rating in accordance with 552.46(B)(3)(a) through (B)(3)(d).


Informational Note No. 1: See 210.11(C)(2) for laundry

branch circuit.

Informational Note No. 2: See Article 440 for central air

conditioning.

(a) The total rating of fixed appliances shall not exceed
50 percent of the circuit rating if lighting outlets, general-use
receptacles, or both are also supplied.

(b) For fixed appliances with a motor(s) larger than %
horsepower, the total calculated load shall be based on 125 percent
of the largest motor plus the sum of the other loads. Where a
branch circuit supplies continuous load(s) or any combination of
continuous and noncontinuous loads, the branch-circuit conduc-
tor size shall be in accordance with 210.19(A).

(c) The rating of a single cord-and-plug-connected appli-
ance supplied by other than an individual branch circuit shall
not exceed 80 percent of the circuit rating.

(d) The rating of a range branch circuit shall be based on the
range demand as specified for ranges in 552.47(B)(5).


552.47 Calculations. The following method shall be employed
in computing the supply-cord and distribution-panelboard load


70-622


ARTICLE 552 — PARK TRAILERS


for each feeder assembly for each park trailer in lieu of the pro-
cedure shown in Article 220 and shall be based on a 3-wire,
208Y/120-volt or 120/240-volt supply with 120-volt loads bal-
anced between the two phases of the 3-wire system.


(A) Lighting and Small-Appliance Load. Lighting Volt-
Amperes: Length times width of park trailer floor (outside
dimensions) times 33 volt-amperes/m? (3 VA/ft?). For example,


Length X width X 3 — lighting volt-amperes


Small-Appliance Volt-Amperes: Number of circuits times
1500 volt-amperes for each 20-ampere appliance receptacle cir-
cuit (see definition of Appliance, Portable with fine print note)
including 1500 volt-amperes for laundry circuit. For example,


No. of circuits X 1500 — small-appliance volt-amperes


Total: Lighting volt-amperes plus small-appliance volt-
amperes — total volt-amperes


First 3000 total volt-amperes at 100 percent plus remain-
der at 35 percent — volt-amperes to be divided by 240 volts to
obtain current (amperes) per leg.


A (B) Total Load for Determining Power Supply. Total load
for determining power supply is the sum of the following:


(1) Lighting and small-appliance load as calculated in
5524 (A).

Nameplate amperes for motors and heater loads (exhaust
fans, air conditioners, electric, gas, or oil heating). Omit
smaller of the heating and cooling loads, except include
blower motor if used as air-conditioner evaporator motor.
Where an air conditioner is not installed and a 50-ampere
power-supply cord is provided, allow 15 amperes per phase
for air conditioning.

Twenty-five percent of current of largest motor in
552.47(B)Q).

Total of nameplate amperes for disposal, dishwasher, water
heater, clothes dryer, wall-mounted oven, cooking units.
Where the number of these appliances exceeds three, use
75 percent of total.

Derive amperes for freestanding range (as distinguished
from separate ovens and cooking units) by dividing the fol-
lowing values by 240 volts as shown in Table 552.47(B).

If outlets or circuits are provided for other than factory-
installed appliances, include the anticipated load.


0)


(3)
(4)
(5
(6


Table 552.47(B) Minimum Loads for Freestanding Electric Range


Nameplate Rating (watts) Use (volt-amperes)

0-10,000 80 percent of rating
Over 10,000-12,500 8,000
Over 12,500-13,500 8,400
Over 13,500-14,500 8,800
Over 14,500-15,500 9,200
Over 15,500-16,500 9,600
Over 16,500-17,500 10,000


2025 California Electrical Code


ARTICLE 552 — PARK TRAILERS


Informational Note: See Informative Annex D, Example
D12, foran illustration ofthe application of this calculation.


(C) Optional Method of Calculation for Lighting and
Appliance Load. For park trailers, the optional method for
calculating lighting and appliance load shown in 220.82 shall
be permitted.


552.48 Wiring Methods.


(A) Wiring Systems. Cables and raceways installed in accor-
dance with Articles 320, 322, 330 through 340, 342 through
362, 386, and 388 shall be permitted in accordance with their
applicable article, except as otherwise specified in this article.
An equipment grounding means shall be provided in accor-
dance with 250.118.


(B) Conduit and Tubing. Where rigid metal conduit or inter-
mediate metal conduit is terminated at an enclosure with a lock-
nut and bushing connection, two locknuts shall be provided,
one inside and one outside of the enclosure. All cut ends of con-
duit and tubing shall be reamed or otherwise finished to remove
rough edges.


(C) Nonmetallic Boxes. Nonmetallic boxes shall be acceptable
only with nonmetallic-sheathed cable or nonmetallic raceways.


(D) Boxes. In walls and ceilings constructed of wood or other
combustible material, boxes and fittings shall be flush with the
finished surface or project therefrom.


(E) Mounting. Wall and ceiling boxes shall be mounted in
accordance with 314.23.


Exception No. 1: Snap-in-type boxes or boxes provided with
special wall or ceiling brackets that securely fasten boxes in
walls or ceilings shall be permitted.


Exception No. 2: A wooden plate providing a 38-mm (1V-in.)
minimum width backing around the box and of a thickness of
13 mm (М in.) or greater (actual) attached directly to the wall
panel shall be considered as approved means for mounting out-
let boxes.


(F) Cable Sheath. The sheath of nonmetallic-sheathed cable,
and the armor of metal-clad cable and Type AC cable, shall be
continuous between outlet boxes and other enclosures.


(G) Protected. Metal-clad, Type AC, or nonmetallic-sheathed
cables and electrical nonmetallic tubing shall be permitted to
pass through the centers of the wide side of 2 by 4 wood studs.
However, they shall be protected where they pass through 2 by
2 wood studs or at other wood studs or frames where the cable
or tubing would be less than 32 mm (1% in.) from the inside or
outside surface. Steel plates on each side of the cable or tubing, or
a steel tube, with not less than 1.35 mm (0.053 in.) wall thickness,
shall be installed to protect the cable or tubing. These plates or
tubes shall be securely held in place. Where nonmetallic-sheathed
cables pass through punched, cut, or drilled slots or holes in metal
members, the cable shall be protected by bushings or grommets
securely fastened in the opening prior to installation of the cable.


2025 California Electrical Code


552,48


(H) Cable Supports. Where connected with cable connec-
tors or clamps, cables shall be secured and supported within
300 mm (12 in.) of outlet boxes, panelboards, and splice boxes
on appliances. Supports and securing shall be provided at inter-
vals not exceeding 1.4 m (4% ft) at other places.


(1) Nonmetallic Box Without Cable Clamps. Nonmetallic-
sheathed cables shall be secured and supported within 200 mm
(8 in.) of a nonmetallic outlet box without cable clamps. Where
wiring devices with integral enclosures are employed with a loop.
of extra cable to permit future replacement of the device, the
cable loop shall be considered as an integral portion of the device.
(J) Physical Damage. Where subject to physical damage,
exposed nonmetallic cable shall be protected by covering
boards, guard strips, raceways, or other means.


(K) Receptacle Faceplates. Metal faceplates shall comply with
406,6(A). Nonmetallic faceplates shall comply with 406.6(C).


(L) Metal Faceplates Grounded. Where metal faceplates are
used, they shall be grounded.


(M) Moisture or Physical Damage. Where outdoor or under-
chassis wiring is 120 volts, nominal, or over and is exposed to
moisture or physical damage, the wiring shall be protected by
rigid metal conduit, by intermediate metal conduit, by electri-
cal metallic tubing, by rigid polyvinyl chloride conduit, by other
raceways identified for the location, or by Type MI cable that is
closely routed against frames and equipment enclosures or other
raceway or cable identified for the application.


(N) Component Interconnections. Fittings and connectors
that are intended to be concealed at the time of assembly shall
be listed and identified for the interconnection of building
components. Such fittings and connectors shall be equal to
the wiring method employed in insulation, temperature rise,
and fault-current withstanding, and shall be capable of endur-
ing the vibration and shock occurring in park trailers.


(O) Method of Connecting Expandable Units. The method
of connecting expandable units to the main body of the park
trailer shall comply with 552.48(O)(1) and 552.48(O)(2) as
applicable.


(1) Cord-and-Plug Connected. Cord-and-plug connections
shall comply with 552.48(O)(1)(a) through (OX1X(d).

(a) The portion of a branch circuit that is installed in an
expandable unit shall be permitted to be connected to the
portion of the branch circuit in the main body of the vehi-
cle by means of an attachment plug and cord listed for hard
usage. The cord and its connections shall comply with Parts
I and II of Article 400 and shall be considered as a permitted
use under 400.10. Where the attachment plug and cord are
located within the park trailer's interior, use of plastic ther-
moset or elastomer parallel cord Type SPT-3, SP-3, or SPE
shall be permitted.

(b) Where the receptacle provided for connection of
the cord to the main circuit is located on the outside of the
park trailer, it shall be protected with a ground-fault circuit


70-623


552,49


interrupter for personnel and be listed for wet locations. A
cord located on the outside of a park trailer shall be identified
for outdoor use.

(c) Unless removable or stored within the park trailer inte-
rior, the cord assembly shall have permanent provisions for
protection against corrosion and mechanical damage while the
park trailer is in transit.

(d) The attachment plug and cord shall be installed so as not
to permit exposed live attachment plug pins.


(2) Direct Wires Connected. That portion of a branch circuit
that is installed in an expandable unit shall be permitted to be
connected to the portion of the branch circuit in the main body
of the park trailer by means of flexible cord installed in accor-
dance with 552.48(O)(2)(a) through (O)(2X(f) or other approved
wiring method.

(a) The flexible cord shall be listed for hard usage and for
use in wet locations.

(b) The flexible cord shall be permitted to be exposed on the
underside of the vehicle.

(c) The flexible cord shall be permitted to pass through the
interior of a wall or floor assembly or both a maximum con-
cealed length of 600 mm (24 in.) before terminating at an outlet
or junction box.

(d) Where concealed, the flexible cord shall be installed in
nonflexible conduit or tubing that is continuous from the outlet
or junction box inside the park trailer to a weatherproof outlet
box, junction box, or strain relief fitting listed for use in wet
locations that is located on the underside of the park trailer. The
outer jacket of flexible cord shall be continuous into the outlet
or junction box.

(e) Where the flexible cord passes through the floor to an
exposed area inside of the park trailer, it shall be protected by
means of conduit and bushings or equivalent.

(f) Where subject to physical damage, the flexible cord shall
be protected with RMC, IMC, Schedule 80 PVC, reinforced
thermosetting resin conduit (RTRC) listed for exposure to phys-
ical damage, or other approved means and shall extend at least
150 mm (6 in.) above the floor. A means shall be provided to
secure the flexible cord where it enters the park trailer.


(P) Prewiring for Air-Conditioning Installation. Prewiring
installed for the purpose of facilitating future air-conditioning
installation shall comply with the applicable portions of this
article and the following:


(1) An overcurrent protective device with a rating compatible
with the circuit conductors shall be installed in the panel-
board and wiring connections completed.

(2) The load end of the circuit shall terminate in a junction
box with a blank cover or other listed enclosure. Where a
junction box with a blank cover is used, the free ends of the
conductors shall be adequately capped or taped.

(3) A safety label with the word WARNING in minimum 6 mm
(М in.) high letters and body text in minimum 3 mm (У in.)
high letters on a contrasting background shall be affixed on
or adjacent to the junction box and shall read as follows:


70-624


ARTICLE 552 — PARK TRAILERS.


WARNING
AIR-CONDITIONING CIRCUIT.
THIS CONNECTION IS FOR AIR CONDITIONERS
RATED 110-125-VOLT AC, 60 HZ,
— — AMPERES MAXIMUM.

DO NOT EXCEED CIRCUIT RATING.
EXCEEDING THE CIRCUIT RATING MAY
CAUSE A FIRE AND RESULT IN
DEATH OR SERIOUS INJURY


An ampere rating not to exceed 80 percent of the circuit rating
Shall be legibly marked in the blank space.


(4) The circuit shall serve no other purpose.


(Q) Prewiring for Other Circuits. Prewiring installed for
the purpose of installing other appliances or devices shall
comply with the applicable portions of this article and the
following:


(1) An overcurrent protection device with a rating compatible
with the circuit conductors shall be installed in the panel-
board with wiring connections completed,

(2) The load end of the circuit shall terminate in a junction box

with a blank cover or a device listed for the purpose. Where

а junction box with blank cover is used, the free ends of the

conductors shall be adequately capped or taped.

A safety label with the signal word WARNING in mini-

mum 6 mm (М in.) high letters and body text in minimum

3 mm (% in.) high letters on a contrasting background shall

be affixed on or adjacent to the junction box or device

listed for the purpose and shall read as follows:


WARNING
THIS CONNECTION IS FOR RATED
VOLT AC, 60 HZ, AMPERES MAXIMUM.
DO NOT EXCEED CIRCUIT RATING, EXCEEDING
THE CIRCUIT RATING MAY CAUSE A FIRE
AND RESULT IN DEATH OR SERIOUS INJURY.


(3)


An ampere rating not to exceed 80 percent of the circuit
rating shall be legibly marked in the blank space.
552.49 Maximum Number of Conductors in Boxes. The
maximum number of conductors permitted in boxes shall be in
accordance with 314.16.
552.50 Grounded Conductors. The identification of
grounded conductors shall be in accordance with 200.6.
552.51 Connection of Terminals and Splices. Conductor
splices and connections at terminals shall be in accordance with
110.14.
552.52 Switches. Switches shall be rated as required by
552.52 (A) and (B).
(A) Lighting Circuits. For lighting circuits, switches shall be
rated not less than 10 amperes, 120/125 volts, and in no case
less than the connected load.


2025 California Electrical Code


О


=


Өө


ARTICLE 552 — PARK TRAILERS.


(B) Motors or Other Loads. For motors or other loads,
Switches shall have ampere or horsepower ratings, or both,
adequate for loads controlled. (An ac general-use snap switch
shall be permitted to control a motor 2 hp or less with full-load
current not over 80 percent of the switch ampere rating.)


(C) Location, Switches shall not be installed within wet loca-
tions in tub or shower spaces unless installed as part of a listed
tub or shower assembly.


552.53 Receptacles. All receptacle outlets shall be of the
grounding type and installed in accordance with 210.21 and 406.4.


552.54 Luminaires.


(A) General. Any combustible wall or ceiling finish exposed
between the edge of a canopy or pan of a luminaire or ceiling
suspended (paddle) fan and the outlet box shall be covered with
noncombustible material or a material identified for the purpose.


(B) Shower Luminaires. If a luminaire is provided over a
bathtub or in a shower stall, it shall be of the enclosed and gas-
keted type and listed for the type of installation, and it shall be
ground-fault circuit-interrupter protected.

(C) Outdoor Outlets, Luminaires, Air-Cooling Equipment,
and So On. Outdoor luminaires and other equipment shall be
listed for outdoor use or wet locations.


552.55 Grounding. (See also 552.57 on bonding of non-
current-carrying metal parts.)
(A) Power-Supply Grounding. The equipment grounding
conductor in the supply cord or feeder shall be connected to the
equipment grounding bus or other approved equipment ground-
ing means in the panelboard.


(B) Panelboard. The panelboard shall have an equipment
grounding bus with sufficient terminals for all equipment
grounding conductors or other approved grounding means.


(C) Insulated Grounded Conductor. The grounded circuit
conductor shall be insulated from the equipment grounding con-
ductors and from equipment enclosures and other grounded parts.
The grounded circuit conductor terminals in the panelboard and in
ranges, clothes dryers, counter-mounted cooking units, and wall-
mounted ovens shall be insulated from the equipment enclosure.
Bonding screws, straps, or buses in the panelboard or in appli-
ances shall be removed and discarded. Connection of electric
ranges and electric clothes dryers utilizing a grounded conduc-
tor, if cord-connected, shall be made with 4-conductor cord and
3-pole, 4-wire, grounding-type plug caps and receptacles.

552.56 Interior Equipment Grounding.


(A) Exposed Metal Parts. In the electrical system, all
exposed metal parts, enclosures, frames, luminaire canopies,
and so forth, shall be effectively bonded to the grounding termi-
nals or enclosure of the panelboard.

(B) Equipment Grounding Conductors. Bare conductors
or conductors with insulation or individual covering that is


2025 California Electrical Code


552.57


green or green with one or more yellow stripes shall be used for
equipment grounding conductors only.


(C) Grounding of Electrical Equipment. Where ground-
ing of electrical equipment is specified, it shall be permitted as
follows:

(1) Connection of metal raceway (conduit or electrical metallic
tubing), the sheath of Type MC and Type MI cable where
the sheath is identified for grounding, or the armor of Type
AC cable to metal enclosures.

(2) A connection between the one or more equipment ground-
ing conductors and a metal box by means of a grounding
screw, which shall be used for no other purpose, or a listed
grounding device.

(3) The equipment grounding conductor in nonmetallic-
sheathed cable shall be permitted to be secured under
a screw threaded into the luminaire canopy other than
a mounting screw or cover screw or attached to a listed
grounding means (plate) in a nonmetallic outlet box for
luminaire mounting (grounding means shall also be per-
mitted for luminaire attachment screws).


(D) Grounding Connection in Nonmetallic Box. A connec-
tion between the one or more grounding conductors brought
into a nonmetallic outlet box shall be arranged so that a con-
nection can be made to any fitting or device in that box that
requires grounding.

(E) Grounding Continuity. Where more than one equipment
grounding conductor of a branch circuit enters a box, all such con-
ductors shall be in good electrical contact with each other, and the
arrangement shall be such that the disconnection or removal of a
receptacle, fixture, including a luminaire, or other device fed from
the box will not interfere with or interrupt the grounding continuity.
(F) Cord-Connected Appliances. Cord-connected appli-
ances, such as washing machines, clothes dryers, refrigera-
tors, and the electrical system of gas ranges, and so on, shall
be grounded by means of an approved cord with equipment
grounding conductor and grounding-type attachment plug.


552.57 Bonding of Non-Current-Carrying Metal Parts.


(A) Required Bonding. All exposed non-current-carrying
metal parts that are likely to become energized shall be effectively
bonded to the grounding terminal or enclosure of the panelboard.


(B) Bonding Chassis. A bonding conductor shall be con-
nected between any panelboard and an accessible terminal on
the chassis. Bonding terminations shall be suitable for the envi-
ronment in which the conductors and terminations are installed.


Exception: Any park trailer that employs a unitized metal
chassis-frame construction to which the panelboard is securely
fastened with a bolt(s) and nut(s) or by welding or riveting shall
be considered to be bonded.


(C) Bonding Conductor Requirements. Grounding ter-
minals shall be of the solderless type and listed as pressure


70-625


552.58 ARTICLE 555 — MARINAS, BOATYARDS. AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES


terminal connectors recognized for the wire size used. The
bonding conductor shall be solid or stranded, insulated or bare,
and shall be 8 AWG copper minimum or equivalent.


(D) Metallic Roof and Exterior Bonding. The metal roof
and exterior covering shall be considered bonded where both of
the following conditions apply:


(1) The metal panels overlap one another and are securely
attached to the wood or metal frame parts by metal fasteners.
(2) The lower panel of the metal exterior covering is secured
by metal fasteners at each cross member of the chassis, or
the lower panel is connected to the chassis by a metal strap.


(E) Gas, Water, and Waste Pipe Bonding. The gas, water,
and waste pipes shall be considered grounded if they are bonded
to the chassis.


(F) Furnace and Metal Air Duct Bonding. Furnace and
metal circulating air ducts shall be bonded.


552.58 Appliance Accessibility and Fastening. Every appli-
ance shall be accessible for inspection, service, repair, and
replacement without removal of permanent construction. Means
shall be provided to securely fasten appliances in place when the
park trailer is in transit.


552.59 Outdoor Outlets, Fixtures, Including Luminaires,
Air-Cooling Equipment, and So On.


(A) Listed for Outdoor Use. Outdoor fixtures, including
luminaires, and equipment shall be listed for outdoor use. Out-
door receptacle outlets shall be in accordance with 406.9(A)
and (B). Switches and circuit breakers installed outdoors shall
comply with 404.4.


(B) Outside Heating Equipment, Air-Conditioning Equip-
ment, or Both. A park trailer provided with a branch circuit
designed to energize outside heating equipment or air-conditioning
equipment, or both, located outside the park trailer, other than
room air conditioners, shall have such branch-circuit conductors
terminate in a listed outlet box or disconnecting means located
on the outside of the park trailer. A safety label with the word
WARNING in minimum 6 mm (М in.) high letters and body text
in minimum 3 mm (% in.) high letters on a contrasting back-
ground shall be affixed within 150 mm (6 in.) from the listed box
or disconnecting means and shall read as follows:


WARNING
THIS CONNECTION IS FOR HEATING
AND/OR AIR-CONDITIONING EQUIPMENT.
THE BRANCH CIRCUIT IS RATED AT NOT MORE
THAN AMPERES, AT VOLTS,
60 HZ, CONDUCTOR AMPACITY.

A DISCONNECTING MEANS SHALL BE
LOCATED WITHIN SIGHT OF THE EQUIPMENT.
EXCEEDING THE CIRCUIT RATING MAY CAUSE A
FIRE AND RESULT IN DEATH OR SERIOUS INJURY.


The correct voltage and ampere rating shall be given.


70-626


Part V. Factory Tests


552.60 Factory Tests (Electrical). Each park trailer shall be
subjected to the tests required by 552.60(A) and (B).


(A) Circuits of 120 Volts or 120/240 Volts. Each park trailer
designed with a 120-volt or a 120/240-volt electrical system shall
withstand the applied voltage without electrical breakdown of a
1 minute, 900-volt dielectric strength test, or a 1 second, 1080-
volt dielectric strength test, with all switches closed, between
ungrounded and grounded conductors and the park trailer ground.
During the test, all switches and other controls shall be in the
“on” position. Fixtures, including luminaires, and permanently
installed appliances shall not be required to withstand this test.
Each park trailer shall be subjected to the following:


(1) A continuity test to ensure that all metal parts are properly
bonded

(2) Operational tests to demonstrate that all equipment is prop-
erly connected and in working order

(3) Polarity checks to determine that connections have been
properly made

(4) Receptacles requiring GFCI protection shall be tested for
correct function by the use of a GFCI testing device


(B) Low-Voltage Circuits. An operational test of low-voltage
circuits shall be conducted to demonstrate that all equipment
is connected and in electrical working order. This test shall be
performed in the final stages of production after all outer cover-
ings and cabinetry have been secured.


ARTICLE 555
Marinas, Boatyards, Floating Buildings,
and Commercial and Noncommercial
Docking Facilities


Part I. General


555.1 Scope. This article covers the installation of wiring
and equipment in the areas comprising fixed or floating piers,
wharves, docks, floating buildings, and other areas in marinas,
boatyards, boat basins, boathouses, yacht clubs, boat condomin-
iums, docking facilities associated with one-family dwellings,
two-family dwellings, multifamily dwellings, and residential
condominiums; any multiple docking facility or similar occu-
pancies; and facilities that are used, or intended for use, for the
purpose of repair, berthing, launching, storage, or fueling of
small craft and the moorage of floating buildings.
Informational Note No. 1: See NFPA 303-2016, Fire
Protection Standard for Marinas and Boatyards, for
additional information.
Informational Note No, 2: Where boats, floating build-
ings, docks, and similar structures are connected to an


2025 California Electrical Code


ARTICLE 555 — MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES 555,14


electrical source or a supply of electricity, hazardous volt-
ages and currents may create serious safety concerns.
Informational Note No. 3: Text that is followed by a refer-
ence in brackets has been extracted from NFPA 303-2016,
Fire Protection Standard for Marinas and Boatyards, and
NFPA 307-2016, Standard for the Construction and Fire
Protection of Marine Terminals, Piers, and Wharves.
Only editorial changes were made to the extracted text to
make it consistent with this Code.


555.3 Electrical Datum Plane Distances.


(A) Floating Piers. The electrical datum plane for floating
piers and boat landing stages that is (1) installed to permit rise
and fall response to water level and without lateral movement,
and (2) that are so equipped that piers and landing stages can
rise to the datum plane established for 555.3(B) or (C), shall be
a horizontal plane 762 mm (30 in.) above the water level at the
floating pier or boat landing stage and a minimum of 305 mm
(12 in.) above the level of the deck.


(B) Areas Subject to Tidal Fluctuations. In land areas sub-
ject to tidal fluctuation, the electrical datum plane shall be a
horizontal plane that is 606 mm (2 ft) above the highest tide
level for the area occurring under normal circumstances, based
on the highest high tide.


(C) Areas Not Subject to Tidal Fluctuations. In land areas
not subject to tidal fluctuation, the electrical datum plane shall
be a horizontal plane that is 606 mm (2 ft) above the highest
water level for the area occurring under normal circumstances.


555.4 Location of Service Equipment. The service equip-
ment for a floating building, dock, or marina shall be located on
land no closer than 1,5 m (5 ft) horizontally from and adjacent
to the structure served, but not on or in the structure itself or any
other floating structure. Service equipment shall be elevated a
minimum of 300 mm (12 in.) above the electrical datum plane.


555.5 Maximum Voltage. Pier power distribution systems
shall not exceed 250 volts phase to phase. Pier power distribu-
tion systems, where qualified personnel service the equipment
under engineering supervision, shall be permitted to exceed
250 volts but these systems shall not exceed 600 volts.

4 555.6 Load Calculations for Service and Feeder Conduc-
tors. General lighting and other loads shall be calculated in
accordance with Part III of Article 220, and, in addition, the
demand factors set forth in 220.120 shall be permitted for each
service and/or feeder circuit supplying receptacles that provide
shore power for boats.

555.7 Transformers.


(A) General. Transformers and enclosures shall be identified
for wet locations. The bottom of transformer enclosures shall
not be located below the electrical datum plane.

(B) Replacements. Transformers and enclosures shall be
identified for wet locations where replacements are made.


2025 California Electrical Code


555.8 Marine Hoists, Railways, Cranes, and Monorails.
Motors and controls for marine hoists, railways, cranes, and
monorails shall not be located below the electrical datum plane.
Where it is necessary to provide electric power to a mobile crane
or hoist in the yard and a trailing cable is utilized, it shall be a
listed portable power cable rated for the conditions of use and
‚һе provided with an outer jacket of distinctive color for safety.


555.10 Signage. Permanent safety signs shall be installed to
give notice of electrical shock hazard risks to persons using or
swimming near a docking facility, boatyard, or marina and shall
comply with all of the following:


(1) The signage shall comply with 110.21(B)(1) and be of suf-
ficient durability to withstand the environment.

(2) The signs shall be clearly visible from all approaches to a
marina, docking facility, or boatyard facility.

(3) The signs shall state "WARNING — POTENTIAL
SHOCK HAZARD — ELECTRICAL CURRENTS MAY
BE PRESENT IN THE WATER."


555.11 Motor Fuel Dispensing Stations — Hazardous (Clas-
sified) Locations. Electrical wiring and equipment located at
or serving motor fuel dispensing locations shall comply with
Article 514 in addition to the requirements of this article.


555.12 Repair Facilities — Hazardous (Classified) Loca-
tions. Electrical wiring and equipment located at facilities for
the repair of marine craft containing flammable or combustible
liquids or gases shall comply with Article 511 in addition to the
requirements of this article.


555.13 Bonding of Non-Current-Carrying Metal Parts. All
metal parts in contact with the water, all metal piping, and all
non-current-carrying metal parts that are likely to become ener-
gized and that are not connected to a branch circuit or feeder
equipment grounding conductor, shall be connected to the
grounding bus in the panelboard using solid copper conductors;
insulated, covered, or bare; not smaller than 8 AWG. Connec-
tions to bonded parts shall be made in accordance with 250.8.


N 555.14 Equipotential Planes and Bonding of Equipoten-
tial Planes. An equipotential plane shall be installed where
required in this section to mitigate step and touch voltages at
electrical equipment. The parts specified in this section shall
be bonded together and to the electrical grounding system. The
bonding conductor shall be solid copper conductors; insulated,
covered, or bare; not smaller than 8 AWG.


М (A) Areas Requiring Equipotential Planes. Equipotential
planes shall be installed adjacent to all outdoor service equip-
ment or disconnecting means that control equipment in or on
water where the following conditions exist:

(1) Where the system voltage exceeds 250 volts to ground
(2) Where the equipment is located within 3 m (10 ft) of the
body of water
The equipotential plane shall include all metallic enclo-
sures and controls that are likely to become energized and are


70-627


55515 ARTICLE 555 — MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES


accessible to personnel. The equipotential plane shall encom-
pass the area around the equipment and shall extend from the
area directly below the equipment out not less than 900 mm
(36 in.) in all directions from which a person would be able to
stand and come in contact with the equipment.


N (B) Areas Not Requiring Equipotential Planes. Equipoten-
tial planes shall not be required for the controlled utilization
equipment on the docking facility or floating building supplied
by the service equipment or disconnecting means.


М 555.15 Replacement of Equipment, When modifications or
replacements of electrical enclosures, devices, or wiring meth-
ods are necessary on a docking facility, they shall be required to
comply with the requirements of this Code, and the installation
shall require an inspection of the circuit. Existing equipment
that has been damaged shall be identified, documented, and
repaired by a qualified person to the minimum requirements
of the edition of this Code to which it was originally installed.


Informational Note: NFPA 303-2021, Fire Protection
Standard for Marinas and Boatyards, is a resource for
guiding the electrical inspection of a marina.


Part II. Marinas, Boatyards, and Docking Facilities
555.30 Electrical Equipment and Connections.


A (A) General. All electrical components within electrical
equipment (excluding wiring methods) and connections not
intended for operation while submerged shall be located at least
305 mm (12 in.) above the deck of a fixed or floating structure,
but not below the electrical datum plane. Conductor splices,
within junction boxes identified for wet locations, utilizing
sealed wire connector systems listed and identified for sub-
mersion shall be required for floating structures where located

, above the waterline but below the electrical datum plane.


A (B) Replacements. Replacement electrical connections shall

be located at least 305 mm (12 in.) above the deck of a float-
ing or fixed structure. Conductor splices, within junction boxes
identified for wet locations, utilizing sealed wire connector sys-
tems listed and identified for submersion shall be required where
located above the waterline but below the electrical datum plane.
555.31 Electrical Equipment Enclosures.
(A) Securing and Supporting. Electrical equipment enclo-
sures installed on piers above deck level shall be securely and
substantially supported by structural members, independent of
any conduit connected to them. If enclosures are not attached
to mounting surfaces by means of external ears or lugs, the
internal screw heads shall be sealed to prevent seepage of water
through mounting holes.


(B) Location. Electrical equipment enclosures on piers shall
be located so as not to interfere with mooring lines.


555.32 Circuit Breakers, Switches, Panelboards, and
Marina Power Outlets. Circuit breakers and switches installed


70-628


in gasketed enclosures shall be arranged to permit required man-
ual operation without exposing the interior of the enclosure. All
such enclosures shall be arranged with a weep hole to discharge
condensation,


555.33 Receptacles. Receptacles shall be mounted not less
than 305 mm (12 in.) above the deck surface of the pier and not
below the electrical datum plane on a fixed pier.


(A) Shore Power Receptacles.


(1) Enclosures. Receptacles intended to supply shore power
to boats shall be enclosed in listed marina power outlets, enclo-
sures listed for wet locations, or shall be installed in listed enclo-
sures protected from the weather. The integrity of the assembly
shall not be affected when the receptacles are in use with any
type of booted or nonbooted attachment plug/cap inserted.


(2) Strain Relief. Means shall be provided where necessary
to reduce the strain on the plug and receptacle caused by the
weight and catenary angle of the shore power cord.


(3) Branch Circuits. Each single receptacle that supplies
shore power to boats shall be supplied from a marina power out-
let or panelboard by an individual branch circuit of the voltage
class and rating corresponding to the rating of the receptacle.


Informational Note: Supplying receptacles at voltages
other than the voltages marked on the receptacle may cause
overheating or malfunctioning of connected equipment,
for example, supplying single-phase, 120/240-volt, 3-wire
loads from a 208Y/120-volt, 3-wire source.


А (4) Ratings. Shore power for boats shall be provided by single
receptacles rated not less than 30 amperes.


Informational Note: See NFPA 303-2016, Fire Protec-

tion Standard for Marinas and Boatyards, for locking-

and grounding-type receptacles for auxiliary power to

boats.

(a) Receptacles rated 30 amperes and 50 amperes shall be of
the locking and grounding type.


Informational Note: See ANS/NEMA WD 6-2016, Wir-

ing Devices — Dimensional Specifications, for various

configurations and ratings of locking- and grounding-

type receptacles and caps.

(b) Receptacles rated 60 amperes or higher shall be of the
pin and sleeve type.


Informational Note: See ANSI/UL 1686, UL Standard

for Safety Pin and Sleeve Configurations, for various

configurations and ratings of pin and sleeve receptacles.
(B) Other Than Shore Power. Receptacles other than those
supplying shore power to boats shall be permitted to be enclosed
in marina power outlets with the receptacles that provide shore
power to boats, provided the receptacles are marked to clearly
indicate that the receptacles are not to be used to supply power
to boats.


2025 California Electrical Code


ARTICLE 555 — MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES — 555.35


(C) Replacement Receptacles. The requirements in 555.33


Cy shall apply to the replacement of marina receptacles.


555,34 Wiring Methods and Installation.
(A) Wiring Methods.


(1) General. Wiring methods of Chapter 3 shall be permitted
where identified for use in wet locations and shall contain a
wire-type insulated equipment grounding conductor.

(2) Portable Power Cables. Extra-hard usage cord and extra-
hard usage portable power cables rated not less than 75°C
(167°F) and 600 volts, listed for use in the environment within
which it is installed, shall be permitted as follows:


(1) As permanent wiring on the underside of piers (floating or
fixed)

(2) Where flexibility is necessary as on piers composed of
floating sections

(B) Installation.

(1) Overhead Wiring. Overhead wiring shall be installed to


avoid possible contact with masts and other parts of boats being
moved in the yard.


Conductors and cables shall be routed to avoid wiring closer
than 6.0 m (20 ft) from the outer edge or any portion of the yard that
can be used for moving vessels or stepping or unstepping masts.


(2) Outdoor Branch Circuits and Feeders, Multiple feeders
and branch circuits shall be permitted and clearances for over-
head branch-circuit and feeder wiring in locations of the boat-
yard other than those described in 555.34(B)(1) shall be located
not less than 5.49 m (18 ft) above grade. Only Part I of Article
225 shall apply to marina installations.


(3) Portable Power Cables.
(a) Where portable power cables are permitted by 555.34(A)
(2), the installation shall comply with the following:


а)
Q
(3)


Cables shall be properly supported.

Cables shall be located on the underside of the pier.

Cables shall be securely fastened by nonmetallic clips to

Structural members other than the deck planking.

Cables shall not be installed where subject to physical damage.

Where cables pass through structural members, they shall

be protected against chafing by a permanently installed

oversized sleeve of nonmetallic material.
(b) Where portable power cables are used as permitted in
555.34(А)(2)(2), there shall be a junction box of corrosion-
resistant construction with permanently installed terminal blocks
on each pier section to which the feeders and feeder extensions
are to be connected. A listed marina power outlet employing ter-
minal blocks/bars shall be permitted in lieu of a junction box.
Metal junction boxes and covers, and metal screws and parts
that are exposed externally to the boxes, shall be of corrosion-
resistant materials or protected by material resistant to corrosion.


А (4) Protection. Rigid metal conduit, intermediate metal con-
duit, reinforced thermosetting resin conduit (RTRC) listed for


Фф
(5)


2025 California Electrical Code


aboveground use, or rigid polyvinyl chloride (PVC) conduit
suitable for the location shall be used to protect wiring to a
point at least 2,5 m (8 ft) above docks, decks of piers, and land-
ing stages. The conduit shall be connected to the enclosure by
full standard threads or fittings listed for use in damp or wet
locations, as applicable.


555.35 Ground-Fault Protection of Equipment (GFPE) and
Ground-Fault Circuit Interrupter. For other than floating
buildings, ground-fault protection for docking facilities shall be
provided in accordance with 555.35(A) through (D).


N (A) Feeder. Listed GFPE, rated not more than 100 milliam-
peres, shall be provided for feeders installed on docking facili-
ties. Coordination with downstream GFPE shall be permitted at
the feeder overcurrent protective device.


Exception: Transformer secondary conductors of a separately
derived system that do not exceed 3 m (10 ft) and are installed
in a raceway shall be permitted to be installed without ground-
fault protection.


This exception shall also apply to the supply terminals of the
equipment supplied by the transformer secondary conductors.


М (B) Branch-Circuits.


N (1) Receptacles Providing Shore Power. Listed GFPE, rated
not more than 30 milliamperes, shall be provided for recepta-
cles installed in accordance with 555.33(A).


N (2) Outlets for Other than Shore Power, Outlets supplied
by branch circuits not exceeding 150 volts to ground and 60
amperes, single phase, and 150 volts or less to ground, 100
amperes or less, three phase, shall be provided with GFCI pro-
tection for personnel.


Exception to (B): Low-voltage circuits not requiring ground-
ing, not exceeding the low-voltage contact limit and supplied
by listed transformers or power supplies that comply with
680.23(A)(2) shall be permitted to be installed without ground-
fault protection.


N (C) Boat Hoists. GFCI protection for personnel shall be pro-
vided for outlets not exceeding 240 volts that supply a boat
hoist installed at docking facilities. GFCI protected receptacles
for other than shore power shall be permitted to supply boat
hoists.


(D) Leakage Current Measurement Device. Where more
than three receptacles supply shore power to boats, a listed
leakage current measurement device for use in marina applica-
tions shall be available and be used to determine leakage cur-
rent from each boat that will utilize shore power. The listing
requirement for the leakage current measurement device for use
in marina applications shall become effective January 1, 2026,


Informational Note No. 1: Leakage current measurement
will provide the capability to determine when an indi-
vidual boat has defective wiring or other problems con-
tributing to hazardous voltage and current. The use of a


70-629


555.36 — ARTICLE 555 — MARINAS, BOATYARDS, AND COMMERCIAL AND NONCOMMERCIAL DOCKING FACILITIES


test device will allow the facility operator to identify a
boat that is creating problems. In some cases a single boat
could cause an upstream GFPE device protecting a feeder
to operate even though multiple boats are supplied from
the same feeder. The use of a test device will help the
facility operator prevent a particular boat from contribut-
ing to hazardous voltage and current in the marina area.
Informational Note No. 2: An annual test of each boat
with the leakage current measurement device is a prudent
step toward determining if a boat has defective wiring
that could be contributing hazardous voltage and current.
Where the leakage current measurement device reveals
that a boat is contributing hazardous voltage and current,
repairs should be made to the boat before it is permitted
to utilize shore power.


Exception: Where the shore power equipment includes a leak-
age indicator and leakage alarm, a separate leakage test device
shall not be required.

555,36 Disconnecting Meansfor Shore Power Connection(s).
Disconnecting means shall be provided to isolate each boat
from its supply connection(s).


(A) Type. The disconnecting means shall consist of a circuit
breaker, switch, or both, and shall be properly identified as to
which receptacle it controls.


А (B) Location. The disconnecting means shall be readily
accessible, located not more than 762 mm (30 in.) from the
receptacle it controls, and located in the supply circuit ahead of
the receptacle. Circuit breakers or switches located in marina
power outlets complying with this section shall be permitted as
the disconnecting means.


N (C) Emergency Electrical Disconnect. Each marina power
outlet or enclosure that provides shore power to boats shall
be provided with a listed emergency shutoff device or electri-
cal disconnect that is clearly marked "Emergency Shutoff" in
accordance with 110.22(A). The emergency shutoff device or
electrical disconnect shall be within sight of the marina power
outlet or other enclosure that provides shore power to boats,
readily accessible, externally operable, manually resettable, and
listed for use in wet locations. The emergency shutoff device or
electrical disconnect shall de-energize the power supply to all
circuits supplied by the marina power outlet(s) or enclosure(s)
that provide shore power to boats. A circuit breaker handle shall
not be used for this purpose.

555.37 Equipment Grounding Conductor.

(A) Equipment to Be Connected to Equipment Ground-
ing Conductor. The following items shall be connected to an
equipment grounding conductor run with the circuit conductors
in the same raceway, cable, or trench:

(1) Metal boxes, metal cabinets, and all other metal enclosures
(2) Metal frames of utilization equipment

(3) Grounding terminals of grounding-type receptacles


70-630


А (B) Type of Equipment Grounding Conductor. An equip-
ment grounding conductor shall be of the wire-type, insulated,
and sized in accordance with 250.122 but not smaller than

, I2 AWG.


A (C) Feeder Equipment Grounding Conductor Where a

feeder supplies a remote panelboard or other distribution equip-
ment, an insulated equipment grounding conductor shall extend
from a grounding terminal in the service to a grounding termi-
nal and busbar in the remote panelboard or other distribution
equipment.
(D) Branch-Circuit Equipment Grounding Conductor.
The insulated equipment grounding conductor for branch cir-
cuits shall terminate at a grounding terminal in a remote pan-
elboard, in other distribution equipment, or in the main service
equipment.


N (E) Cord-and-Plug-Connected Appliances. Unless double-

insulated, cord-and-plug-connected appliances shall be grounded
by means of an equipment grounding conductor in the cord and a
grounding-type attachment plug.
Exception: An equipment grounding conductor shall be per-
mitted to be uninsulated if a part of a listed cable assembly
identified for the environment and not subject to atmospheres
or environments such as, but not limited to, storm water basins,
sewage treatment ponds, and natural bodies of water containing
salt water.

М 555.38 Luminaires.

N (A) General. All luminaires and retrofit kits shall be listed and
identified for use in their intended environment. Luminaires and
their supply connections shall be secured to structural elements
of the marina to limit damage from watercraft and prevent entan-
glement of and interaction with sea life.

N (B) Underwater Luminaires. Luminaires installed below the
highest high tide level or electrical datum plane and likely to be
periodically submersed shall be limited to those luminaires that
comply with the following:

(1) Identified as submersible

(2) Operate below the low-voltage contact limit defined in
Article 100

(3) Supplied by an isolating transformer or power supply in
accordance with 680.23(A)(2)


Part III. Floating Buildings

555.50 Service Conductors. One set of service conductors shall
be permitted to serve more than one set of service equipment.
555.51 Feeder Conductors. Each floating building shall be
supplied by a single set of feeder conductors from its service
equipment.


Exception: Where the floating building has multiple occu-
pancy, each occupant shall be permitted to be supplied by a


2025 California Electrical Code


©


ARTICLE 590 — TEMPORARY INSTALLATIONS


single set of feeder conductors extended from the occupant's
service equipment to the occupant's panelboard.


555.52 Installation of Services and Feeders.


(A) Flexibility. Flexibility of the wiring system shall be main-
tained between floating buildings and the supply conductors. All
wiring shall be installed so that motion of the water surface and
changes in the water level will not result in unsafe conditions.


(B) Wiring Methods. Liquidtight flexible metal conduit or
liquidtight flexible nonmetallic conduit with approved fittings
Shall be permitted for feeders and where flexible connections
are required for services. Extra-hard usage portable power
cable listed for both wet locations and sunlight resistance shall
be permitted for a feeder to a floating building where flexibility
is required. Other raceways suitable for the location shall be
permitted to be installed where flexibility is not required.


555.53 Ground-Fault Protection. The main overcurrent pro-
tective device that feeds the floating building shall have ground-
fault protection not exceeding 100 mA. Ground-fault protection
of each individual branch or feeder circuit shall be permitted
as a suitable alternative. Outdoor outlets, shore power outlets,
and boat hoists located at floating buildings shall comply with
555.35(B) and (C).


555.54 Grounding. Grounding at floating buildings shall
comply with 555.54(A) through (D).


(A) Grounding of Electrical and Nonelectrical Parts.
Grounding of both electrical and nonelectrical parts in a float-
ing building shall be through connection to a grounding bus in
the building panelboard.


(B) Installation and Connection of Equipment Ground-
ing Conductor, The equipment grounding conductor shall be
installed with the feeder conductors and connected to a ground-
ing terminal in the service equipment.

(C) Identification of Equipment Grounding Conductor.
The equipment grounding conductor shall be an insulated cop-
per conductor with a continuous outer finish that is either green
or green with one or more yellow stripes. For conductors larger
than 6 AWG, or where multiconductor cables are used, re-
identification of conductors allowed in 250.119(B)(2)b. and (B)
(2)c. shall be permitted.


(D) Grounding Electrode Conductor Connection. The
grounding terminal in the service equipment shall be grounded
by connection through an insulated grounding electrode con-
ductor to a grounding electrode on shore.


555.55 Insulated Neutral. The grounded circuit conductor
(neutral) shall be an insulated conductor identified in compli-
ance with 200.6. The neutral conductor shall be connected to
the equipment grounding terminal in the service equipment,
and, except for that connection, it shall be insulated from the
equipment grounding conductors, equipment enclosures, and
all other grounded parts. The neutral conductor terminals in the


2025 California Electrical Code


590.4


panelboard and in ranges, clothes dryers, counter-mounted cook-
ing units, and the like shall be insulated from the enclosures.


555.56 Equipment Grounding.


(A) Electrical Systems. All enclosures and exposed metal parts
of electrical systems shall be connected to the grounding bus.


(B) Cord-Connected Appliances, Where required to be
grounded, cord-connected appliances shall be grounded by
means of an equipment grounding conductor in the cord and a
grounding-type attachment plug.


ARTICLE 590
Temporary Installations


590.1 Scope. The provisions of this article apply to
temporary electric power and lighting installations.


590.2 All Wiring Installations.


(A) Other Articles, Except as specifically modified in this
article, all other requirements of this Code for permanent wir-
ing shall apply to temporary wiring installations,


(B) Approval. Temporary wiring methods shall be acceptable
only if approved based on the conditions of use and any special
requirements of the temporary installation.


590.3 Time Constraints.


(A) During the Period of Construction. Temporary electric
power and lighting installations shall be permitted during the
period of construction, remodeling, maintenance, repair, or demo-
lition of buildings, structures, equipment, or similar activities.


(B) 90 Days. Temporary electric power and lighting installa-
tions shall be permitted for a period not to exceed 90 days for
holiday decorative lighting and similar purposes.
(C) Emergencies and Tests. Temporary electric power and
lighting installations shall be permitted during emergencies and
for tests, experiments, and developmental work.


(C.1) Emergencies and Tests. [SFM] Temporary electrical power
and lighting installations shall be permitted during emergencies
and for tests, experiments, and developmental work as approved
by the authority having jurisdiction.

(D) Removal. Temporary wiring shall be removed immedi-
ately upon completion of construction or purpose for which the
wiring was installed.


590.4 General.


(A) Services. Services shall be installed in conformance with
Parts I through VIII of Article 230, as applicable.


(B) Feeders. Overcurrent protection shall be provided in accor-
dance with 240.4, 240.5, 245.26, 445.12, and 445.13. Con-
ductors shall be permitted within cable assemblies or within


70-631


ORORO


590.4


multiconductor cords or cables of a type identified in Table 400.4
for hard usage or extra-hard usage. For the purpose of this sec-
tion, the following wiring methods shall be permitted:


(1) Type NM, Type NMC, and Type SE cables shall be permit-
ted to be used in any dwelling, building, or structure without
any height limitation or limitation by building construc-
tion type and without concealment within walls, floors, or
ceilings.

(2) Type SE cable shall be permitted to be installed in a race-
way in an underground installation.


Exception: Single insulated conductors shall be permitted
where installed for the purpose(s) specified in 590.3(C) and
accessible only to qualified persons.


(C) Branch Circuits. All branch circuits shall originate in an
approved power outlet, switchgear, switchboard or panelboard,
motor control center, or fused switch enclosure. Conductors shall
be permitted within cable assemblies or within multiconductor
cord or cable of a type identified in Table 400.4 for hard usage or
extra-hard usage. Conductors shall be protected from overcurrent
as provided in 240.4, 240.5, and 245.26. For the purposes of this
section, the following wiring methods shall be permitted:


(1) Type NM, Type NMC, and Type SE cables shall be per-
mitted to be used in any dwelling, building, or structure
without any height limitation or limitation by building
construction type and without concealment within walls,
floors, or ceilings.

(2) Type SE cable shall be permitted to be installed in a race-
way in an underground installation.


Exception: Branch circuits installed for the purposes specified
in 590.3(В) or 590.3(C) shall be permitted to be run as single
insulated conductors. Where the wiring is installed in accor-
dance with 590,3(B), the voltage to ground shall not exceed
150 volts, the wiring shall not be subject to physical damage,
and the conductors shall be supported on insulators at intervals
of not more than 3.0 m (10 ft); or, for festoon lighting, the con-
ductors shall be so arranged that excessive strain is not trans-
mitted to the lampholders.


(D) Receptacles.


(1) All Receptacles, All receptacles shall be of the ground-
ing type. Unless installed in a continuous metal raceway that
qualifies as an equipment grounding conductor in accordance
with 250.118 or a continuous metal-covered cable that quali-
fies as an equipment grounding conductor in accordance with
250.118, all branch circuits shall include a separate equipment
grounding conductor, and all receptacles shall be electrically
connected to the equipment grounding conductor(s). Recep-
tacles on construction sites shall not be installed on any branch
circuit that supplies temporary lighting.


(2) Receptacles in Wet Locations. All 15- and 20-ampere,
125- and 250-volt receptacles installed in a wet location shall
comply with 406.9(B)(1).


70-632


ARTICLE 590 — TEMPORARY INSTALLATIONS


(E) Disconnecting Means. Suitable disconnecting switches
or plug connectors shall be installed to permit the disconnec-
tion of all ungrounded conductors of each temporary circuit.
Multiwire branch circuits shall be provided with a means to dis-
connect simultaneously all ungrounded conductors at the power
outlet or panelboard where the branch circuit originated. Identi-
fied handle ties shall be permitted.


(F) Lamp Protection. All lamps for general illumination shall
be protected from accidental contact or breakage by a suitable
luminaire or lampholder with a guard.


Metal guarded sockets shall not be used unless the metal
guard is connected to the circuit equipment grounding conductor.


(G) Splices. A box, conduit body, or other enclosure, with a
cover installed, shall be required for all splices.


Exception No. 1: On construction sites, a box, conduit body, or
other enclosure shall not be required for either of the following
conditions:


(1) Thecircuit conductors being spliced are all from nonmetal-
lic multiconductor cord or cable assemblies, provided that
the equipment grounding continuity is maintained with or
without the box.

(2) The circuit conductors being spliced are all from metal-
sheathed cable assemblies terminated in listed fittings that
mechanically secure the cable sheath to maintain effective
electrical continuity.


Exception No. 2: On construction sites, branch-circuits that are
permanently installed in framed walls and ceilings and are used
to supply temporary power or lighting,and that are GFCI pro-
tected, the following shall be permitted:


(1) A box cover shall not be required for splices installed com-
pletely inside of junction boxes with plaster rings.

(2) Listed pigtail-type lampholders shall be permitted to be
installed in ceiling-mounted junction boxes with plaster
rings.

(3) Finger safe devices shall be permitted for supplying and
connection of devices.


(H) Protection from Accidental Damage. Flexible cords and
cables shall be protected from accidental damage. Sharp cor-
ners and projections shall be avoided. Where passing through
doorways or other pinch points, protection shall be provided to
avoid damage.


(1) Termination(s) at Devices. Flexible cords and cables
entering enclosures containing devices requiring termination
shall be secured to the box with fittings listed for connecting
flexible cords and cables to boxes designed for the purpose.


(J) Support. Cable assemblies and flexible cords and cables
shall be supported in place at intervals that ensure that they will
be protected from physical damage. Support shall be in the form
of staples, cable ties, straps, or similar type fittings installed so
as not to cause damage. Cable assemblies and flexible cords
and cables installed as branch circuits or feeders shall not be


2025 California Electrical Code


ARTICLE 590 — TEMPORARY INSTALLATIONS


installed on the floor or on the ground. Extension cords shall
not be required to comply with 590.4(J). Vegetation shall not be
used for support of overhead spans of branch circuits or feeders.


Exception: For holiday lighting in accordance with 590.3(B),
where the conductors or cables are arranged with strain relief
devices, tension take-up devices, or other approved means to
avoid damage from the movement of the live vegetation, trees
shall be permitted to be used for support of overhead spans of
branch-circuit conductors or cables.


590.5 Listing of Decorative Lighting. Decorative light-
ing used for holiday lighting and similar purposes, in accor-
dance with 590.3(B), shall be listed and shall be labeled on the
product.


590.6 Ground-Fault Protection for Personnel. Ground-fault
protection for personnel for all temporary wiring installations
shall be provided to comply with 590.6(A) and (B). This sec-
tion shall apply only to temporary wiring installations used to
supply temporary power to equipment used by personnel during
construction, remodeling, maintenance, repair, or demolition of
buildings, structures, equipment, or similar activities. This sec-
tion shall apply to power derived from an electric utility com-
pany or from an on-site-generated power source.


(A) Receptacle Outlets. Temporary receptacle installations
used to supply temporary power to equipment used by person-
nel during construction, remodeling, maintenance, repair, or
demolition of buildings, structures, equipment, or similar activ-
ities shall comply with the requirements of 590.6(A)(1) through
(A)(3), as applicable.


Exception: In industrial establishments only, where conditions
of maintenance and supervision ensure that only qualified per-
sonnel are involved, an assured equipment grounding conductor
program as specified in 590.6(B)(2) shall be permitted for only
those receptacle outlets used to supply equipment that would
create a greater hazard if power were interrupted or having a
design that is not compatible with GFCI protection.


(1) Receptacle Outlets Not Part of Permanent Wiring. All
125-volt, single-phase, 15-, 20-, and 30-ampere receptacle out-
lets that are not a part of the permanent wiring of the building
or structure and that are in use by personnel shall have ground-
fault circuit-interrupter protection for personnel. In addition to
this required ground-fault circuit-interrupter protection for per-
sonnel, listed cord sets or devices incorporating listed ground-
fault circuit-interrupter protection for personnel identified for
portable use shall be permitted.


(2) Receptacle Outlets Existing or Installed as Permanent
Wiring. Ground-fault circuit-interrupter protection for person-
nel shall be provided for all 125-volt, single-phase, 15-, 20-,
and 30-ampere receptacle outlets installed or existing as part of
the permanent wiring of the building or structure and used for
temporary electric power. Listed cord sets or devices incorpo-
rating listed ground-fault circuit-interrupter protection for per-
sonnel identified for portable use shall be permitted.


2025 California Electrical Code


590.6


(3) Receptacles on 15-kW or less Portable Generators. All
125-volt and 125/250-volt, single-phase, 15-, 20-, and 30-ampere
receptacle outlets that are a part of a 15-kW or smaller portable
generator shall have listed ground-fault circuit-interrupter pro-
tection for personnel. All 15- and 20-ampere, 125- and 250-volt
receptacles, including those that are part of a portable generator,
used in a damp or wet location shall comply with 406.9(A) and
(B). Listed cord sets or devices incorporating listed ground-fault
circuit-interrupter protection for personnel identified for portable
use shall be permitted for use with 15-kW or less portable gen-
erators manufactured or remanufactured prior to January 1, 2015.


(B) Other Receptacle Outlets. For temporary wiring instal-
lations, receptacles, other than those covered by 590.6(A)(1)
through (A)(3) used to supply temporary power to equipment
used by personnel during construction, remodeling, mainte-
nance, repair, or demolition of buildings, structures, or equip-
ment, or similar activities, shall have protection in accordance
with 590.6(B)(1) or the assured equipment grounding conduc-
tor program in accordance with 590.6(B)(2).


(1) GFCI Protection. Ground-fault circuit-interrupter protec-
tion for personnel.


(2) Assured Equipment Grounding Conductor Program. A
written assured equipment grounding conductor program con-
tinuously enforced at the site by one or more designated persons
to ensure that equipment grounding conductors for all cord sets,
receptacles that are not a part of the permanent wiring of the
building or structure, and equipment connected by cord and plug
are installed and maintained in accordance with the applicable
requirements of 250.114, 250.138, 406.4(C), and 590.4(D).


(a) The following tests shall be performed on all cord sets,
receptacles that are not part of the permanent wiring of the
building or structure, and cord-and-plug-connected equipment
required to be connected to an equipment grounding conductor:
(1) All equipment grounding conductors shall be tested for

continuity and shall be electrically continuous.

(2) Each receptacle and attachment plug shall be tested for
correct attachment of the equipment grounding conductor.
The equipment grounding conductor shall be connected to
its proper terminal.

(3) All required tests shall be performed as follows:

a. Before first use on site

b. When there is evidence of damage

c. Before equipment is returned to service following any
repairs

d. At intervals not exceeding 3 months

(b) The tests required in 590.6(B)(2)(a) shall be recorded
and made available to the authority having jurisdiction.


The assured equipment grounding conductor program shall be
documented and made available to the authority having jurisdiction.


Informational Note: See OSHA 29 CFR 1910 and 1926 for
requirements for assured equipment grounding conductor


70-633


590.7 ARTICLE 590 — TEMPORARY INSTALLATIONS


programs. See NFPA 70E-2018, Standard for Electrical
Safety in the Workplace, for additional information.
590.7 Guarding. For wiring over 600 volts, nominal, suitable
fencing, barriers, or other effective means shall be provided to
limit access only to authorized and qualified personnel.


590.8 Overcurrent Protective Devices.


А (A) Where Reused. Overcurrent protective devices that have
been previously used and are installed in a temporary instal-
lation shall be examined to ensure they have been properly


(1) NEMA AB 4, Guidelines for Inspection and Preven-
tive Maintenance of Molded-Case Circuit Breakers
Used in Commercial and Industrial Applications

(2) NFPA 70B, Recommended Practice for Electrical

Maintenance
(3) NEMA GD 1, Evaluating Water-Damaged Electrical


Equipment

(4) IEEE 1458, IEEE Recommended Practice for the
Selection, Field Testing, and Life Expectancy of Molded-
Case Circuit Breakers for Industrial Applications


installedand properly maintained, and there is no evidence of A (B) Service Overcurrent Protective Devices. Overcurrent


impending failure.


Informational Note: See the following standards for fur-
ther information for properly maintained equipment:


70-634


protective devices for solidly grounded wye electrical services
of more than 150 volts to ground but not exceeding 1000 volts
phase-to-phase, available fault current greater than 10,000
amperes, shall be current limiting.


2025 California Electrical Code


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


HCD DSA OSHPD DPH
Adopting Agency 1 | 2] ТАС | AC ss | ss/cc 1|1R[2|3/|4[|5]|6
Adopt Entire Article x X |X|X x x X|X|[X|X|X|X|X
EAM
| Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
ARTICLE 604 — MANUFACTURED WIRING SYSTEMS
BSC- HCD DSA OSHPD DPH
11—75
Adopting Agency BSC| CG |SFM| 1/2] 1-AC | AC | SS |SS/CC| 1 | R[ 2|3|4]| 5| 6
H T T—1-
Adopt Entire Article x x | x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) | |


Adopt only those sections that аге
listed below


Article/Section


ARTICLE 605 — OFFICE FURNISHINGS


—-


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG | ЗЕМ | 1 |2 | +АС | АС | 55 |55/СС |1 |1 2 |345 6
Adopt Entire Article x x x X хх |X|X|X|X|X


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below


Article/Section


OSHPD DPH


Adopting Agency BSC} CG | SFM} 1 |2 | t-AC
Adopt Entire Article x x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code 70-635


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING
WALKS, PLATFORM LIFTS AND STAIRWAY CHAIRLIFTS


The ¢ designation indicates that the State
and/or HCD 2.


1. This state agency adopts the entire article as amended except fo!
Fire Marshal's adoption


r those sections indicated by the following symbol: t


ARTICLE 626 — ELECTRIFIED TRUCK PARKING SPACES


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG | SFM} 1 | 2 | t-AC | AC | SS | SS/CC | 1 1R[2 3/4/5/6
2 Bea Rook i

Adopt Entire Article x хх х х х|х)х)|х)хх
Adopt entire Article as amended x x
(amended sections listed below)
Adopt only those sections that are
listed below

Article/Section

620.21(A)(5) x

620.71(B) x |

ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM
BSC- HCD DSA OSHPD DPH

Adopting Agency BSC} CG |SFM/1| 2] t-AC | AC | SS|SS/CC| 1| 8| 2|3|4]| 5| 6
Adopt Entire Article x x X|X|X|X|X|X|X
Adopt entire Article as amended x x [x|x'
(amended sections listed below) [x
Adopt only those sections that are x
listed below

Article/Section E

625.1.1 x[x]|x]|x|x |
625.52(B) +++ |
625.52(С) X |*|*


of this chapter or individual sections is applicable to structures subject to HCD 1


TUR
BSC- OSHPD
Adopting Agency BSC |
Adopt Entire Article Xx
Adopt entire Article as amended
(amended sections listed below)
ft


Adopt only those sections that are
listed below


Article/Section


70-636


2025 California Electrical Code


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


) ARTICLE 630 — ELECTRIC WELDERS
BSC- HCD DSA OSHPD | [рн
Adopting Agency BSc | ca |srM | 1 | 2| t^c | ac [ss [55/сс | 1| 1n |2|3|4|5] 6 ll
Adopt Entire Article x x x| x Ix[x|x[x|x|x|x 1


Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are

listed below


Article/Section


ARTICLE 640 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT


ESO HCD DSA OSHPD DPH
Adopting Agency BSC| CG |ЅЕМ |1 |2 | -AC| AC| 55 | 55/СС | 1 |1А |2 |3 |4 [5 |6 1
Adopt Entire Article x x| x [x] x |x|x|x|x|x І


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section
640.3(K)


a 640.9(B) Б p t
640.9(С)
ARTICLE 645 — INFORMATION TECHNOLOGY EQUIPMENT
A HcD | DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1 |2 | ТАС | AC | 55 |SS/CC| 1 [1А |2 [3 4 [5 (6 I
Adopt Entire Article x x x| x [x|x|x[x|x|x]x I
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
LAR DATA CENTERS
“Там... [нер DSA OSHPD DPH
Adopting Agency вѕс | са |srm/1|2/ t^c | Ac [ss [sscc | 1 [1а | 2| s | 4 | 5] e L|
Adopt Entire Article x x [x|x x| x |x|[x|x[x]|x[x|x l
Adopt entire Article as amended |
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code 70-637


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 647 — SENSITIVE ELECTRONIC EQUIPMENT


(amended sections listed below)


Adopt only those sections that are
listed below.


BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG SFM | 1 |2 | -AC| AC | SS | 55/СС |1 |19 |2 |3 |4 [5 |6
Adopt Entire Article x x x x X|X|X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
Д.
ARTICLE 650 — РІРЕ ORGANS
bee] HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1 |2 | t-AC | AC | SS | SS/CC
Adopt Entire Article x x x x
Adopt entire Article as amended


(amended sections listed below)


Article/Section
ARTICLE 660 — X-RAY EQUIPMENT
BSC- HCD DSA OSHPD DPH
| Adopting Agency BSC| CG |SFM| 1 |2 | t-AC | AC | SS | SS/CC
Adopt Entire Article x x x x
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section |
ARTICLE 665 — INDUCTION AND DIELECTRIC HEATING
BSC- HCD DSA OSHPD DPH
Adopting Agency
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


70-638


2025 California Electrical Code


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 668 — ELECTROLYTIC CELLS


Adopting Agency


BSC-
ca


DSA


SS | SS/CC | 1


DPH


Adopt Entire Article


x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are


listed below


Article/Section


EMQUE == ESI Dé ЕД GNE


ARTICLE 669 — ELECTROPLATING


Adopting Agency


BSC-
ca


DSA


DPH


ss


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section
ARTICLE 6. L MACHINERY
BSC- DSA DPH
Adopting Agency ca
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


Adopting Agency


BSC-
со


ARTICLE 675 — ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES


DSA


DPH


55


SS/CC


Adopt Entire Article


x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


2025 California Electrical Code


70-639


І
І


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


OSHPD DPH


(amended sections listed below)


Adopting Agency 1|1R8[2|3|4|5]|6
Adopt Entire Article x X|X|X|X|X
Adopt entire Article as amended


Patan terrent,
Adopt only those sections that are x
listed below
Article/Section
680.15 x


680.16 Smee:


ARTICLE 682 — NATURALLY AND ART! MADE BODIES OF WATER


Adopting Agency
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


OSHPD DPH


Adopt only those sections that are
listed below


(amended sections listed below)


Article/Section
= UR al c a E 3]
ARTICLE 685 — INTEGRATED ELECTRICAL SYSTEMS
OSHPD DPH
Adopting Agency 1а [2 |3 [4 [5 |6
Adopt Entire Article X| X |X|X|X|X|X
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


с Sc PS AN Tes ПБА oi HA IN bl S e Ud i


OSHPD DPH


(amended sections listed below)


Adopting Agency 1{18 |2 |3 [456
Adopt Entire Article X|X|X|X|X|X|X
Adopt entire Article as amended


Adopt only those sections that are
listed below


Article/Section


70-640


2025 California Electrical Code


a


CHAPTER 6 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 691 — LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS


BEO: HCD DSA OSHPD DPH
Adopting Agency BSC| CG | SFM 1[2 ТАС | AC | 55 | 55/0С |1 | fn] 2 |3 | 4| 5 | 6
Adopt Entire Article x x |X|X x x X| X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
ARTICLE 692 — FUEL CELL SYSTEMS
BSC- HCD DSA OSHPD DPH
T
Adopting Agency Bsc| ce |srM| 1|2] tac | ac [55 |sscc| 1| tn] 2]3]4|5] 6
Adopt Entire Article x X |X|X x x X|X|X|X|XI|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section 1 4
ARTICLE 694 — WIND ELECTRIC SYSTEMS
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc} са |srM| 1| 2| tac | ac | ss|sscc| 1 | tn] ela [4 [5 [6
Adopt Entire Article x X |X|X x x X| X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are |
listed below
Article/Section E
ARTICLE 695 — FIRE PUMPS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1| 2| +АС | AC| SS|SS/CC| 1| 1R[2|3|4/|5]|6
Adopt Entire Article x x x x x
Adopt entire Article as amended X| X|X|X/xX|x
(amended sections listed below)
Adopt only those sections that are T
listed below
Article/Section
695.3 X|X|X|X|X|X
695.3(G) X|X|X|X|X|X
2025 California Electrical Code 70-641


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


600.5


Chapter 6 Special Equipment


ARTICLE 600
Electric Signs and Outline Lighting


Part I. General


600.1 Scope. This article covers the installation of conduc-
tors, equipment, and field wiring for electric signs, retrofit kits,
and outline lighting, regardless of voltage. All installations and
equipment using neon tubing, such as signs, decorative ele-
ments, skeleton tubing, or art forms, are covered by this article.


Informational Note: Sign and outline lighting illumina-
tion systems include, but are not limited to, cold cath-
ode neon tubing, high-intensity discharge lamps (HID),
fluorescent or incandescent lamps, light-emitting diodes
(LEDs), and electroluminescent and inductance lighting.


600.3 Listing. Fixed, mobile, or portable electric signs, sec-
tion signs, outline lighting, photovoltaic (PV) powered signs,
and retrofit kits, regardless of voltage, shall be listed and
labeled, provided with installation instructions, and installed
in conformance with that listing, unless otherwise approved by
special permission.

(A) Field-Installed Skeleton Tubing. Field-installed skel-


eton tubing shall not be required to be listed where installed in
conformance with this Code.


(B) Outline Lighting. Outline lighting shall not be required to
be listed as a system when it consists of listed luminaires wired
in accordance with Chapter 3.


600.4 Markings.


(A) Signs and Outline Lighting Systems. Signs and outline
lighting systems shall be listed and labeled; marked with the
manufacturer’s name, trademark, or other means of identifica-
tion; and input voltage and current rating.


(B) Signs with a Retrofitted Illumination System. Signs with
a retrofitted illumination system shall contain the following:


(1) The sign shall be marked that the illumination system has
been replaced.

The marking shall include the kit providers and installer's
name, logo, or unique identifier.

Signs equipped with tubular light-emitting diode lamps
powered by the existing sign sockets shall include a label
alerting the service personnel that the sign has been modi-
fied. The label shall meet the requirements of 110.21(B).
The label shall also include a warning not to install fluo-
rescent lamps and shall also be visible during relamping.


(C) Signs with Lampholders for Incandescent Lamps. Signs
and outline lighting systems with lampholders for incandescent
lamps shall be marked to indicate the maximum allowable lamp


(2)
[9]


2025 California Electrical Code


wattage per lampholder. The markings shall be permanently
installed, in letters at least 6 mm (% in.) high, and shall be
located where visible during relamping.


(D) Visibility. The markings required in 600.4(A) and listing
labels shall be visible after installation and shall be permanently
applied in a location visible prior to servicing. The marking
Shall be permitted to be installed in a location not viewed by
the public.


(E) Installation Instructions. All signs, outline lighting, skel-
eton tubing systems, and retrofit kits shall be marked to indicate
that field wiring and installation instructions are required.


Exception: Portable, cord-connected signs are not required to
be marked.


600.5 Branch Circuits.


A (A) Required Branch Circuit. Each commercial building
and each commercial occupancy accessible to pedestrians shall
be provided with at least one outlet in an accessible location at
each entrance to each tenant space for sign or outline lighting
system use. The outlet(s) shall be supplied by a branch circuit
rated at least 20 amperes that supplies no other load.


Exception No. 1: A sign or outline lighting outlet shall not be
required at entrances for deliveries, service corridors, or service
hallways that are intended to be used only by service personnel
or employees.

Exception No. 2: The required branch circuit shall be permitted
to supply loads directly related to the control of the sign such as
electronic or electromechanical controllers,


(B) Marking. A disconnecting means for a sign, outline light-
ing system, or controller shall be marked to identify the sign,
outline lighting system, or controller it controls.


Exception: An external disconnecting means that is mounted
on the sign body, sign enclosure, sign pole, or controller shall
not be required to identify the sign or outline lighting system it
controls.

(C) Rating. Branch circuits that supply signs shall be rated in
accordance with 600.5(C)(1) or (C)(2) and shall be considered
to be continuous loads for the purposes of calculations.


(1) Neon Signs. Branch circuits that supply neon tubing
installations shall not be rated in excess of 30 amperes.

(2) All Other Signs. Branch circuits that supply all other
signs and outline lighting systems shall be rated not to exceed
20 amperes.

(D) Wiring Methods. Wiring methods used to supply signs
shall comply with 600.5(D)(1), (D)(2), and (D)(3).

(1) Supply. The wiring method used to supply signs and out-
line lighting systems shall terminate within a sign, an outline


70-643


600.6


lighting system enclosure, a suitable box, a conduit body, or
panelboard.


A (2) Enclosures as Pull Boxes.


(a) Listed and labeled electrical enclosures integral to the
sign shall be permitted to be used for voltages up to 600 volts as
pull or junction boxes for conductors supplying the following:


(1) Other adjacent signs
(2) Outline lighting systems
(3) Floodlights that are part of a sign


(b) The enclosures in 600.5(D)(2)(a) shall be permitted to
contain both branch and secondary circuit conductors.

(c) Listed and labeled neon transformer boxes shall be per-
mitted to contain multiple voltages over 1000 volts. A discon-
necting means shall be provided to de-energize all ungrounded
conductors in the enclosures.


А (3) Metal or Nonmetallic Poles. Metal or nonmetallic poles
used to support signs shall be permitted to enclose supply
conductors,


A 600.6 Disconnects. Each sign and outline lighting system,
feeder conductors, or branch circuits supplying a sign, out-
line lighting system, or skeleton tubing shall be controlled by
an externally operable switch or circuit breaker that opens all
ungrounded conductors and controls no other load. Signs and
outline lighting systems located within fountains shal] have the
disconnect located in accordance with 680.13.


Exception No. 1: A disconnecting means shall not be required
for an exit directional sign located within a building.


Exception No, 2; A disconnecting means shall not be required
for cord-connected signs with an attachment plug.


Informational Note: The location of the disconnect is
intended to allow service or maintenance personnel and
first responders complete and local control of the discon-
necting means.


А (A) Location, The disconnecting means shall be accessible
and located in accordance with 600.6(A)(1), 600.6(A)(2), or
600.6(A)(3). If the disconnecting means is remote from the sign
it controls, it shall comply with 600.6(A)(4).

A (1) At Point of Entry to a Sign. The disconnect shall be
located at the point the feeder circuit or branch circuits supply-
ing a sign or outline lighting system enters a sign enclosure, a
sign body, or a pole in accordance with 600.5(D)(3). The dis-
connect shall open all ungrounded conductors where it enters
the enclosure of the sign or pole.


Exception No. 1: A disconnect shall not be required for branch
circuits or feeder conductors passing through the sign where not
accessible and enclosed in a Chapter 3 listed raceway or metal-
jacketed cable identified for the location.


Exception No. 2: A disconnect shall not be required at the point
of entry to a sign enclosure or sign body for branch circuits or


70-644


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


feeder conductors that supply an internal panelboards in a sign
enclosure or sign body. The conductors shall be enclosed where
not accessible in a Chapter 3 listed raceway or metal-jacketed
cable identified for the location. A field-applied permanent
hazard label that is visible during servicing shall be applied to
the raceway at or near the point of entry into the sign enclosure
or sign body. The danger label shall state the following: "Dan-
ger. This raceway contains energized conductors." The marking
shall include the location of the disconnecting means for the
energized conductors. The disconnecting means shall be capa-
ble of being locked in the open position.


A (2) Within Sight of the Sign. The disconnecting means shall
be within sight of the sign or outline lighting system that it
controls. Where the disconnecting means is out of the line of
sight from any section that is able to be energized, the discon-
necting means shall be lockable in accordance with 110.25. A
permanent field-applied marking identifying the location of the
disconnecting means shall be applied to the sign in a location
visible during servicing.

A (3) Within Sight of the Controller. The following shall apply
for signs or outline lighting systems operated by electronic or
electromechanical controllers located external to the sign or
outline lighting system:


(1) The disconnecting means shall be located within sight of
the controller or in the same enclosure with the controller.

(2) The disconnecting means shall disconnect the sign or out-
line lighting system and the controller from all ungrounded
supply conductors.

(3) The disconnecting means shall be designed such that no
pole can be operated independently and shall be lockable
in accordance with 110.25.


Exception: Where the disconnecting means is not located
within sight of the controller, a permanent field-applied mark-
ing identifying the location of the disconnecting means shall be
applied to the controller in a location visible during servicing.


A (4) Remote Location. The disconnecting means, if located
remote from the sign, sign body, or pole, shall be mounted at
an accessible location available to first responders and service
personnel. The location of the disconnect shall be marked with
a label at the sign location and marked as the disconnect for the
sign or outline lighting system.


(B) Control Switch Rating. Switches, flashers, and similar
devices controlling transformers and electronic power supplies
shall be rated for controlling inductive loads or have a current
rating not less than twice the current rating of the transformer
or the electronic power supply.

600.7 Grounding and Bonding.

(A) Grounding.

(1) Equipment Grounding Conductor. Metal equipment of
signs, outline lighting, and skeleton tubing systems shall be
grounded by connection to the equipment grounding conductor


2025 California Electrical Code


o


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


of the supply branch circuit(s) or feeder using the types of
equipment grounding conductors specified in 250.118.


Exception: Portable cord-connected signs shall not be required
to be connected to the equipment grounding conductor where
protected by a system of double insulation or its equivalent.
Double insulated equipment shall be distinctively marked.


(2) Size of Equipment Grounding Conductor. The equip-
ment grounding conductor size shall be in accordance with
250.122.


(3) Connections of Equipment Grounding Conductor.
Equipment grounding conductor connections shall be made in
accordance with 250.130 and in a method specified in 250.8.


(4) Auxiliary Grounding Electrode. Auxiliary grounding
electrode(s) shall be permitted for electric signs and outline
lighting systems covered by this article and shall meet the
requirements of 250.54.


(5) Metal Building Parts. Metal parts of a building shall not
be permitted as a secondary return conductor or an equipment
grounding conductor,


(B) Bonding.


(1) Bonding of Metal Parts. Metal parts and equipment of
signs and outline lighting systems shall be bonded together
and to the associated transformer or power-supply equipment
grounding conductor of the branch circuit or feeder supplying
the sign or outline lighting system and shall meet the require-
ments of 250.90.


Exception: Remote metal parts of a section sign or outline light-
ing system only supplied by a remote Class 2 power supply
shall not be required to be bonded to an equipment grounding
conductor.


(2) Bonding Connections. Bonding connections shall be
made in accordance with 250.8.


A (3) Metal Building Parts. Metal parts of a building shall not
be used as a means for bonding metal parts and equipment of
signs or outline lighting systems together or to the transformer
or power-supply equipment grounding conductor of the supply
circuit.

(4) Flexible Metal Conduit Length. Listed flexible metal
conduit or listed liquidtight flexible metal conduit that encloses
the secondary circuit conductor from a transformer or power
supply for use with neon tubing shall be permitted as a bond-
ing means if the total accumulative length of the conduit in the
secondary circuit does not exceed 30 m (100 ft).

(5) Small Metal Parts. Small metal parts not exceeding
50 mm (2 in.) in any dimension, not likely to be energized, and
spaced at least 19 mm (34 in.) from neon tubing shall not require
bonding.

(6) Nonmetallic Conduit. Where listed nonmetallic con-
duit is used to enclose the secondary circuit conductor from a


2025 California Electrical Code


600.9


transformer or power supply and a bonding conductor is required,
the bonding conductor shall be installed separate and remote from
the nonmetallic conduit and be spaced at least 38 mm (1% in.)
from the conduit when the circuit is operated at 100 Hz or less
or 45 mm (1% in.) when the circuit is operated at over 100 Hz.


A (7) Bonding Conductors. Bonding conductors installed outside
of a sign or raceway shall be protected from physical damage.
Bonding conductors shall comply with 250.120 and 250.122.
Bonding conductor size shall also comply with one of the
following:

(1) Bonding conductors shall be copper and not smaller than
14 AWG,

(2) Bonding conductors shall be copper-clad aluminum and
not smaller than 12 AWG.


A (8) Signs in Fountains. Signs or outline lighting installed
inside a fountain shall have all metal parts bonded to the equip-
ment grounding conductor of the branch circuit for the foun-
tain recirculating system. The bonding connection shall be as
near as practicable to the fountain and shall be permitted to be
made to metal piping systems that are bonded in accordance
with 680.54(B).

Informational Note: See 600.32(J) for restrictions on
length of high-voltage secondary conductors.
600.8 Enclosures. Live parts, other than lamps, and neon
tubing shall be enclosed. Transformers and power supplies
provided with an integral enclosure, including a primary and
secondary circuit splice enclosure, shall not require an addi-
tional enclosure.
(A) Strength. Enclosures shall have ample structural strength
and rigidity.
(B) Material. Sign and outline lighting system enclosures
shall be constructed of metal or shall be listed.
(C) Minimum Thickness of Enclosure Metal. Sheet copper
or aluminum shall be at least 0.51 mm (0.020 in.) thick. Sheet
steel shall be at least 0.41 mm (0.016 in.) thick.
(D) Protection of Metal. Metal parts of equipment shall be
protected from corrosion.


600.9 Location.
(A) Vehicles. Sign or outline lighting system equipment shall


be at least 4.3 m (14 ft) above areas accessible to vehicles unless
protected from physical damage.


(B) Pedestrians. Neon tubing, other than listed, dry-location,
portable signs, readily accessible to pedestrians shall be pro-
tected from physical damage.
Informational Note: See 600.41(D) for additional
requirements.


(C) Adjacent to Combustible Materials. Signs and outline
lighting systems shall be installed so that adjacent combustible


70-645


600.10


materials are not subjected to temperatures in excess of 90°C
(194*P).


The spacing between wood or other combustible materials
and an incandescent or HID lamp or lampholder shall not be
less than 50 mm (2 in.).


(D) Wet Location. Signs and outline lighting system equip-
ment for wet location use, other than listed watertight type,
shall be weatherproof and have drain holes, as necessary, in
accordance with the following:


(1) Drain holes shall not be larger than 13 mm (¥% in.) or
smaller than 6 mm (М in.).

(2) Every low point or isolated section of the equipment shall
have at least one drain hole.

(3) Drain holes shall be positioned such that there will be no
external obstructions.


600.10 Portable or Mobile Signs.


(A) Support. Portable or mobile signs shall be adequately
supported and readily movable without the use of tools.


(B) Attachment Plug. An attachment plug shall be provided
for each portable or mobile sign.


(C) Wet or Damp Location. Portable or mobile signs in wet
or damp locations shall comply with 600.10(C)(1) and (C)(2).


(1) Cords, All cords shall be junior hard-service or hard-
service types as designated in Table 400.4 and have an equip-
ment grounding conductor.


(2) Ground-Fault Circuit Interrupter. In addition to the

requirements in 210.8, the manufacturer of portable or mobile

signs shall provide listed ground-fault circuit-interrupter pro-

tection for personnel. The ground-fault circuit interrupter shall

be an integral part of the attachment plug or shall be located in

the power-supply cord within 300 mm (12 in.) of the attach-

ment plug.

(D) Dry Location. Portable or mobile signs in dry locations

shall meet the following:

(1) Cords shall be SP-2, SPE-2, SPT-2, or heavier, as desig-
nated in Table 400.4.

(2) The cord shall not exceed 4.5 m (15 ft) in length.


600.12 Field-Installed Secondary Wiring. Field-installed
secondary circuit wiring for electric signs, retrofit kits, outline
lighting systems, skeleton tubing, and photovoltaic (PV) pow-
ered sign systems shall be in accordance with their installation
instructions and 600.12(A), (B), or (C).


(A) 1000 Volts or Less. Neon and secondary circuit wiring of
1000 volts or less shall comply with 600.31.


(B) Over 1000 Volts. Neon secondary circuit wiring of over
1000 volts shall comply with 600.32.


(C) Class 2. Where the installation complies with 600.33 and
the power source provides a Class 2 output that complies with


70-646


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


600.24, either of the following wiring methods shall be permit-
ted as determined by the installation instructions and conditions.


(1) Wiring methods identified in Chapter 3
(2) Class 2 cables complying with Table 600.33(A)(1) and
Table 600.33(A)(2)


600.21 Ballasts, Transformers, Electronic Power Supplies,
and Class 2 Power Sources. Ballasts, transformers, electronic
power supplies, and Class 2 power sources shall be of the self-
contained type or be enclosed by placement in a listed sign
body or listed separate enclosure.


(A) Accessibility. Ballasts, transformers, electronic power
supplies, and Class 2 power sources shall be located where
accessible and shall be securely fastened in place.


(B) Location. Ballasts, transformers, electronic power sup-
plies, and Class 2 power sources shall be installed as near to
the lamps or neon tubing as practicable to keep the secondary
conductors as short as possible.


(C) Wet Location. Ballasts, transformers, electronic power
supplies, and Class 2 power sources used in wet locations shall
be of the weatherproof type or be of the outdoor type and pro-
tected from the weather by placement in a sign body or separate
enclosure.


(D) Working Space. A working space at least 900 mm (3 ft)
high x 900 mm (3 ft) wide x 900 mm (3 ft) deep shall be provided
ateach ballast, transformer, electronic power supply, and Class 2
power source or at its enclosure where not installed in a sign.


(E) Attic and Soffit Locations. Ballasts, transformers, elec-
tronic power supplies, and Class 2 power sources shall be per-
mitted to be located in attics and soffits, provided there is an
access door at least 900 mm x 562.5 mm (36 in. x 224 in.) and a
passageway of at least 900 mm (3 ft) high x 600 mm (2 ft) wide
with a suitable permanent walkway at least 300 mm (12 in.)
wide extending from the point of entry to each component. At
least one lighting outlet containing a switch or controlled by a
wall switch shall be installed in such spaces. At least one point
of control shall be at the usual point of entry to these spaces.
The lighting outlet shall be provided at or near the equipment
requiring servicing.

(F) Suspended Ceilings. Ballasts, transformers, electronic
power supplies, and Class 2 power sources shall be permitted to
be located above suspended ceilings, provided that their enclo-
sures are securely fastened in place and not dependent on the
suspended-ceiling grid for support. Ballasts, transformers, and
electronic power supplies installed in suspended ceilings shall
not be connected to the branch circuit by flexible cord.


600.22 Ballasts.


(A) Type. Ballasts shall be identified for the use and shall be
listed.


(B) Thermal Protection. Ballasts
protected.


shall be thermally


2025 California Electrical Code


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


600.32


600.23 Transformers and Electronic Power Supplies.


) (A) Type. Transformers and electronic power supplies shall


be identified for the use and shall be listed.


(B) Secondary-Circuit Ground-Fault Protection. Trans-
formers and electronic power supplies other than the following
shall have secondary-circuit ground-fault protection:


(1) Transformers with isolated ungrounded secondaries and
with a maximum open circuit voltage of 7500 volts or less

(2) Transformers with integral porcelain or glass secondary
housing for the neon tubing and requiring no field wiring
of the secondary circuit


(C) Voltage. Secondary-circuit voltage shall not exceed
15,000 volts, nominal, under any load condition. The voltage
to ground of any output terminals of the secondary circuit shall
not exceed 7500 volts, under any load condition.


(D) Rating. Transformers and electronic power supplies
shall have a secondary-circuit current rating of not more than
300 mA.


(E) Secondary Connections. Secondary circuit outputs shall
not be connected in parallel or in series.


(F) Marking. Transformers and electronic power supplies
that are equipped with secondary-circuit ground-fault protec-
tion shall be so marked.


600.24 Class 2 Power Sources. Class 2 transformers, power
supplies, and power sources shall comply with the requirements
of Class 2 circuits and 600.24(A), (B), (C), and (D).


(A) Listing. Class 2 power supplies and power sources shall
be listed for use with electric signs and outline lighting systems
or shall be a component in a listed electric sign.


These requirements shall be in addition to the requirements
of Part I.


600.31 Neon Secondary-Circuit Wiring, 1000 Volts or
Less, Nominal.

(A) Wiring Method. Conductors shall be installed using any
wiring method included in Chapter 3 suitable for the conditions.
(B) Insulation and Size. Conductors shall be listed, insulated,
and not smaller than 18 AWG.

(C) Number of Conductors in Raceway. The number of
conductors in a raceway shall be in accordance with Table 1 of
Chapter 9.

(D) Installation. Conductors shall be installed so they are not
subject to physical damage.

(E) Protection of Leads. Bushings shall be used to protect
wires passing through an opening in metal.

600.32 Neon Secondary-Circuit Wiring, over 1000 Volts,
Nominal.

(A) Wiring Methods.

(1) Installation. Conductors shall be installed in rigid metal
conduit, intermediate metal conduit, liquidtight flexible nonme-
tallic conduit, flexible metal conduit, liquidtight flexible metal
conduit, electrical metallic tubing, metal enclosures; on insula-
tors in metal raceways; or in other equipment listed for use with
neon secondary circuits over 1000 volts.

(2) Number of Conductors. Conduit or tubing shall contain
only one conductor.


(3) Size. Conduit or tubing shall be a minimum of metric des-
ignator 16 (trade size V4).


(B) Equipment Grounding Conductor Metal parts of A (4) Spacing from Grounded Parts. Other than at the location


Class 2 power supplies and power sources shall be connected to
the equipment grounding conductor.


(C) Wiring Methods on the Supply Side of the Class 2
Power Supply. Conductors and equipment on the supply side
of the power source shall be installed in accordance with the
appropriate requirements of Chapter 3.

(D) Secondary Wiring. Secondary wiring on the load side
of a Class 2 power source shall comply with 600.12(C) and
600.33.


Part П. Field-Installed Skeleton Tubing, Outline Lighting,
and Secondary Wiring

600.30 Applicability. Part II of this article shall apply to all of

the following:

(1) Field-installed skeleton tubing

(2) Field-installed secondary circuits

(3) Outline lighting

(4) Field-installed retrofit kits


2025 California Electrical Code


of connection to a metal enclosure or sign body, nonmetallic

conduit or flexible nonmetallic conduit shall comply with the

following:

(1) Be spaced not less than 38 mm (1% in.) from grounded or
bonded parts when the conduit contains a conductor oper-
ating at 100 Hz or less, or

(2) Be spaced not less than 45 mm (1% in.) from grounded or
bonded parts when the conduit contains a conductor oper-
ating at more than 100 Hz

(5) Metal Building Parts. Metal parts of a building shall not

be permitted as a secondary return conductor or an equipment

grounding conductor.

(B) Insulation and Size. Conductors shall be insulated, listed

as gas tube sign and ignition cable type GTO, rated for 5, 10,

or 15 kV, not smaller than 18 AWG, and have a minimum tem-

perature rating of 105°C (221°F).

(C) Installation. Conductors shall be so installed that they are

not subject to physical damage.


70-647


600.33


(D) Bends in Conductors. Sharp bends in insulated conduc-
tors shall be avoided.


(E) Spacing. Secondary conductors shall be separated from
each other and from all objects other than insulators or neon
tubing by a spacing of not less than 38 mm (1% in.). GTO cable
installed in metal conduit or tubing shall not require spacing
between the cable insulation and the conduit or tubing.


(F) Insulators and Bushings. Insulators and bushings for
conductors shall be listed for use with neon secondary circuits
over 1000 volts.


(G) Conductors in Raceways. The insulation on all conduc-
tors shall extend not less than 65 mm (24 in.) beyond the metal
conduit or tubing.


(H) Between Neon Tubing and Midpoint Return. Conduc-
tors shall be permitted to run between the ends of neon tubing
or to the secondary circuit midpoint return of listed transform-
ers or listed electronic power supplies and provided with termi-
nals or leads at the midpoint.


(D Dwelling Occupancies. Equipment having an open cir-
cuit voltage exceeding 1000 volts shall not be installed in or on
dwelling occupancies.


(J) Length of Secondary Circuit Conductors.


(1) Secondary Conductor to the First Electrode. The length
of secondary circuit conductors from a high-voltage terminal
or lead of a transformer or electronic power supply to the first
neon tube electrode shall not exceed the following:


(1) бт (20 ft) where installed in metal conduit or tubing
(2) 15 m (50 ft) where installed in nonmetallic conduit


(2) Other Secondary Circuit Conductors. All other sections
of secondary circuit conductor in a neon tube circuit shall be as
short as practicable.

(K) Splices. Splices in high-voltage secondary circuit conduc-
tors shall be made in listed enclosures rated over 1000 volts.
Splice enclosures shall be accessible after installation and listed
for the location where they are installed.


600.33 Class 2 Sign Illumination Systems, Secondary
Wiring. The wiring methods and materials used shall be in
accordance with the sign manufacturer's installation instructions


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


using any applicable wiring methods from Chapter 3, Wiring
Methods, or the requirements for Class 2 circuits contained in
600.12(C), 600.24, and 600.33(A), (B), (C), and (D).


(A) Insulation and Sizing of Class 2 Conductors.
Class 2 cable listed for the application that complies with
Table 600.33(A)(1) or Table 600.33(A)(2) for substitutions
shall be installed on the load side of the Class 2 power source.
The conductors shall have an ampacity not less than the load to
be supplied and shall not be sized smaller than 18 AWG.


(1) General Use. CL2 or CL3, PLTC, or any listed applicable
cable for general use shall be installed within and on buildings
or structures.


(2) Other Building Locations. In other locations, any listed
applicable cable permitted in 600.33(A)(1), (A)(2), (A)(3), and
(A)(4) and Table 600.33(A)(1) and Table 600.33(A)(2) shall be
permitted to be used as follows:


(1) CL2P or CL3P — Ducts, plenums, or other spaces used for
environmental air

(2) CL2R or CL3R — Vertical shafts and risers

(3) Substitutions from Table 600.33(A)(2)


(3) Wet Locations. Class 2 cable used in a wet location shall
be listed and marked suitable for use in a wet location.


(4) Other Locations. Class 2 cable exposed to sunlight shall
be listed and marked “sunlight resistant — suitable for outdoor


Exception: Listed PLTC not marked as sunlight resistant shall
be permitted.


Informational Note: PLTC is tested for exposure to sun-
light but might not be so marked.


(B) Installation. Secondary wiring shall be installed in accor-
dance with 600.33(B)(1) and (B)(2).


(1) Wiring shall be installed and supported in a neat and work-
manlike manner. Cables and conductors installed exposed
on the surface of ceilings and sidewalls shall be supported
by the building structure in such a manner that the cable
is not damaged by normal building use. The cable shall
be supported and secured at intervals not exceeding 1.8 m
(6 ft). Such cables shall be supported by straps, staples,


Table 600.33(A)(1) Applications of Power Limited Cable in Signs and Outline Lighting


Location


Nonconcealed spaces inside buildings

Concealed spaces inside buildings that are not used as plenums or risers
Environmental air spaces plenums

Environmental air spaces risers

Wet locations


CL2 CL3 CL2R CL3R CL2P CL3P PLTC
Y. Y. Y ui Y € T
р 9 Е Ү Ж Y Y Y.
N N N N Y, Y N
N N Y Y Y. Y N
N N N N N N Y


Y = Permitted. N = Not Permitted.


70-648


2025 California Electrical Code


©


ARTICLE 600 — ELECTRIC SIGNS AND OUTLINE LIGHTING


Table 600.33(A)(2) Class 2 Cable Substitutions


Cable Type Permitted Substltutlons

CL3P CMP

CL2P CMP, CL3P

CL3R CMP, CL3P, CMR

CL2R СМР, CL3P, CL2P, CMR, CL3R

CL3 CMP, CL3P, CMR, CL3R, CMG, CM, PLTC

CL2 CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,
CM, PLTC, CL3

CL3X СМР, СІ ЗР, CMR, СІ ЗК, CMG, CM, PLTC,
CL3, CMX

CL2X CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,
CM, PLTC, CL3, CL2, CMX, CL3X

PLTC None


hangers, cable ties, or similar fittings designed and installed
зо as not to damage the cable. The installation shall also
comply with 300.4(D).

(2) Connections in cable and conductors shall be made with
listed insulating devices and be accessible after installa-
tion. Where made in a wall, connections shall be enclosed
in a listed box.


(C) Protection Against Physical Damage. If subject to phys-
ical damage, the conductors shall be protected and installed in
accordance with 300.4. All through-wall penetrations shall be
protected by a listed bushing or raceway.


(D) Grounding and Bonding. Grounding and bonding shall
be in accordance with 600.7.


600.34 Photovoltaic (PV) Powered Sign. All field wiring of
components and subassemblies for an off-grid stand-alone, on-
grid interactive, or non-grid interactive PV installation shall be
installed in accordance with Article 690, as applicable, 600.34,
and the PV powered sign installation instructions.


(A) Equipment. Inverters, motor generators, PV modules,
PV panels, ac PV modules, dc combiners, dc-ac converters, and
charge controllers intended for use in PV powered sign systems
shall be listed for PV application.


(B) Wiring. Wiring from a photovoltaic panel or wiring exter-
nal to the PV sign body shall be:


(1) Listed, labeled, and suitable for photovoltaic applications

(2) Routed to closely follow the sign body or enclosure

(3) As short as possible and secured at intervals not exceeding
0.91 m (3 ft)

(4) Protected where subject to physical damage


(C) Flexible Cords and Cables. Flexible cords and cables
shall comply with Article 400 and be identified as extra hard
usage, rated for outdoor use, and water and sunlight resistant.


(D) Grounding. Grounding a PV powered sign shall comply
with Article 690, Part V and 600.7.


2025 California Electrical Code


600.42


(E) Disconnecting Means. The disconnecting means for a
PV powered sign shall comply with Article 690, Part III and
600.6.


(F) Battery Compartments. Battery compartments shall
require a tool to open.


600.35 Retrofit Kits.


(A) General. A general-use or sign-specific retrofit kit for a
sign or outline lighting system shall include installation instruc-
tions and requirements for field conversion of a host sign. The
retrofit kit shall be listed and labeled.

(B) Damaged Parts. All parts that are not replaced by a ret-
rofit kit shall be inspected for damage. Any part found to be
damaged or damaged during conversion of the sign shall be
replaced or repaired to maintain the sign or outline lighting sys-
tem's dry, damp, or wet location rating.

(C) Marking. The retrofitted sign shall be marked in accor-
dance with 600.4(B).

600.41 Neon Tubing.

(A) Design. The length and design of the tubing shall not
cause a continuous overcurrent beyond the design loading of
the transformer or electronic power supply.

(B) Support. Tubing shall be supported by listed tube sup-
ports. The neon tubing shall be supported within 150 mm (6 in.)
from the electrode connection.

(C) Spacing. A spacing of not less than 6 mm (М in.) shall be
maintained between the tubing and the nearest surface, other
than its support.

(D) Protection. Field-installed skeleton tubing shall not be
subject to physical damage. Where the tubing is readily acces-
sible to other than qualified persons, field-installed skeleton
tubing shall be provided with suitable guards or protected by
other approved means.

600.42 Electrode Connections.

(A) Points of Transition. Where the high-voltage secondary
circuit conductors emerge from the wiring methods specified in
600.32(A), they shall be enclosed in a listed assembly.


(B) Accessibility. Terminals of the electrode shall not be
accessible to unqualified persons.

(C) Electrode Connections. Connections shall be made by
use of a connection device, twisting of the wires together, or
use of an electrode receptacle. Connections shall be electrically
and mechanically secure and shall be in an enclosure listed for
the purpose.

(D) Support. Neon secondary conductor(s) shall be supported
not more than 150 mm (6 in.) from the electrode connection to
the tubing.


(E) Receptacles. Electrode receptacles shall be listed.


70-649


604.1


(F) Bushings. Where electrodes penetrate an enclosure, bush-
ings listed for the purpose shall be used unless receptacles are
provided.


(G) Wet Locations. A listed cap shall be used to close the
opening between neon tubing and a receptacle where the recep-
tacle penetrates a building. Where a bushing or neon tubing
penetrates a building, the opening between neon tubing and the
bushing shall be sealed.


(H) Electrode Enclosures. Electrode enclosures shall be
listed.


(1) Dry Locations. Electrode enclosures that are listed,
labeled, and identified for use in dry, damp, or wet locations
shall be permitted to be installed and used in such locations.


(2) Damp and Wet Locations. Electrode enclosures installed
in damp and wet locations shall be specifically listed, labeled,
and identified for use in such locations.


Informational Note: See 110.3(B) covering installation
and use of electrical equipment.


ARTICLE 604
Manufactured Wiring Systems


604.1 Scope. This article applies to field-installed wiring
using off-site manufactured subassemblies for branch circuits,
remote-control circuits, signaling circuits, and communications
circuits in accessible areas.


604.6 Listing Requirements. Manufactured wiring systems
and associated components shall be listed.


Informational Note: See ANSI/UL 183, Standard for
Manufacturing Wiring Systems, the safety standard for
manufactured wiring systems.


604.7 Installation. Manufactured wiring systems shall be
secured and supported in accordance with the applicable cable
or conduit article for the cable or conduit type employed.


604.10 Uses Permitted. Manufactured wiring systems shall
be permitted in accessible and dry locations and in ducts, ple-
nums, and other air-handling spaces where listed for this appli-
cation and installed in accordance with 300.22.


Exception No. 1: In concealed spaces, one end of tapped cable


shall be permitted to extend into hollow walls for direct termi-
nation at switch and outlet points.


Exception No. 2: Manufactured wiring system assemblies
installed outdoors shall be listed for use in outdoor locations.
604.12 Uses Not Permitted. Manufactured wiring sys-
tem types shall not be permitted where limited by the appli-
cable article in Chapter 3 for the wiring method used in its
construction.


70-650


ARTICLE 604 — MANUFACTURED WIRING SYSTEMS


604.100 Construction.
(A) Cable, Conduit, and Tubing Types.


(1) Cables. Cable shall be listed Type AC cable or listed
Type MC cable containing nominal 600-volt, 8 AWG to
12 AWG insulated copper-clad aluminum or copper conductors.


Other cables as listed in 722.135, 800.113, and 830.179
shall be permitted in manufactured wiring systems for wiring
of equipment within the scope of their respective articles.


(2) Conduits and Tubing. Conduit shall be listed flexible
metal conduit (FMC), listed liquidtight flexible metal conduit
(LFMC), liquidtight flexible nonmetallic conduit (LFNC), or
electrical metallic tubing (EMT) containing nominal 600-volt,
8 AWG to 12 AWG insulated copper-clad aluminum or copper
conductors with a bare or insulated copper-clad aluminum or
copper equipment grounding conductor equivalent in size to the
ungrounded conductor.


Exception No. 1 to (1) and (2): A luminaire tap, no longer than
1.8 m (6 ft) and intended for connection to a single luminaire,
shall be permitted to contain conductors smaller than 12 AWG
but not smaller than 18 AWG.


Exception No. 2 to (1) and (2): Listed manufactured wiring
assemblies containing conductors smaller than 12 AWG shall
be permitted for remote-control, signaling, or communications
circuits.

Exception No. 3 to (2): Listed manufactured wiring systems
containing unlisted flexible metal conduit of noncircular cross
section or trade sizes smaller than permitted by 348.20(A), or
both, shall be permitted where the wiring systems are supplied
with fittings and conductors at the time of manufacture.


(3) Flexible Cord. Flexible cord suitable for hard usage, with
minimum 12 AWG conductors, shall be permitted as part of
a listed factory-made assembly not exceeding 1.8 m (6 ft) in
length when making a transition between components of a
manufactured wiring system and utilization equipment not
permanently secured to the building structure. The cord shall
be visible for the entire length, shall not be subject to physical
damage, and shall be provided with identified strain relief.


Exception: Listed electric-discharge luminaires that comply
with 410.62(C) shall be permitted with conductors smaller than
12 AWG.


(4) Busways. Busways shall be listed continuous plug-in
type containing factory-mounted, bare or insulated conductors,
which shall be copper or aluminum bars, rods, or tubes. The bus-
way shall be provided with an equipment ground. The busway
Shall be rated nominal 600 volts, 20, 30, or 40 amperes. Bus-
ways shall be installed in accordance with 368.12, 368.17(D),
and 368.30.


(5) Raceway. Prewired, modular, surface-mounted raceways
shall be listed for the use, rated nominal 600 volts, 20 amperes, and
installed in accordance with 386.12, 386.30, 386.60, and 386.100.


2025 California Electrical Code


ARTICLE 605 — OFFICE FURNISHINGS


(B) Marking. Each section shall be marked to identify the
type of cable, flexible cord, or conduit.


(C) Receptacles and Connectors. Receptacles and connec-
tors shall be of the locking type, uniquely polarized and identi-
fied for the purpose, and shall be part of a listed assembly for the
appropriate system. All connector openings shall be designed to
prevent inadvertent contact with live parts or capped to effec-
tively close the connector openings.


(D) Other Component Parts. Other component parts shall be
listed for the appropriate system.


605.1 Scope.


(A) Covered. This article covers electrical equipment, light-
ing accessories, and wiring systems used to connect, contained
within, or installed on office furnishings.


(B) Not Covered. This article does not apply to individual
office furnishings not connected to a system, such as chairs,
freestanding desks, tables, storage units, and shelving units.


605.3 General. Wiring systems shall be identified as suit-
able for providing power for lighting accessories and utiliza-
tion equipment used within office furnishings. A wired partition
shall not extend from floor to ceiling.


Exception: Where permitted by the authority having jurisdic-
tion, these relocatable wired partitions shall be permitted to
extend to, but shall not penetrate, the ceiling.


605.4 Wireways. All conductors and connections shall be
contained within wiring channels of metal or other material
identified as suitable for the conditions of use. Wiring channels
shall be free of projections or other conditions that might dam-
age conductor insulation.


605.5 Office Furnishing Interconnections, The clectri-
cal connection between office furnishings shall be a flexible
assembly identified for use with office furnishings or shall be
permitted to be installed using flexible cord, provided that all
the following conditions are met:


(1) The cord is extra-hard usage type with 12 AWG or larger
conductors, with an insulated equipment grounding
conductor.

(2) The office furnishings are mechanically contiguous.

(3) The cord is not longer than necessary for maximum posi-
tioning of the office furnishing but is in no case to exceed
600 mm (2 ft).

(4) The cord is terminated at an attachment plug-and-cord con-
nector with strain relief.


2025 California Electrical Code


605.9


605.6 Lighting Accessories. Lighting equipment shall be
listed, labeled, and identified for use with office furnishings and
shall comply with 605.6(A), (B), and (C).


(A) Support. A means for secure attachment or support shall
be provided.


(B) Connection. Where cord and plug connection is provided,
it shall comply with all of the following:


(1) The cord length shall be suitable for the intended applica-
tion but shall not exceed 2.7 m (9 ft) in length.

(2) The cord shall not be smaller than 18 AWG.

(3) The cord shall contain an equipment grounding conductor,
except as specified in 605.6(B)(4).

(4) Cords on the load side of a listed Class 2 power source
Shall not be required to contain an equipment grounding
conductor.

(5) The cord shall be of the hard usage type, except as speci-
fied in 605.6(BX(6).

(6) A cord provided on a listed Class 2 power source shall be
of the type provided with the listed luminaire assembly or
of the type specified in 725.130 and 725.127.

(7) Connection by other means shall be identified as suitable
for the conditions of use.


(C) Receptacle Outlet. Receptacles shall not be permitted in
lighting accessories.


605.7 Fixed-Type Office Furnishings. Office furnishings
that are fixed (secured to building surfaces) shall be perma-
nently connected to the building electrical system by one of the
wiring methods of Chapter 3.


605.8 Freestanding-Type Office Furnishings. Office fur-
nishings of the freestanding type (not fixed) shall be permitted
to be connected to the building electrical system by one of the
wiring methods of Chapter 3.


605.9 Freestanding-Type Office Furnishings, Cord- and
Plug-Connected. Individual office furnishings of the free-
standing type, or groups of individual office furnishings that are
electrically connected, are mechanically contiguous, and do not
exceed 9.0 m (30 ft) when assembled, shall be permitted to be
connected to the building electrical system by a single flexible
cord and plug, provided that all of the conditions of 605.9(A)
through (D) are met.

(A) Flexible Power-Supply Cord. The flexible power supply
cord shall be extra-hard usage type with 12 AWG or larger con-
ductors, with an insulated equipment grounding conductor, and
shall not exceed 600 mm (2 ft) in length.

(B) Receptacle Supplying Power. The receptacle(s) supply-
ing power shall be on a separate circuit serving only the office
furnishing and no other loads and shall be located not more than
300 mm (12 in.) from the office furnishing that is connected to it.
(C) Receptacle, Maximum. An individual office furnishing or
groups of interconnected individual office furnishings shall not


70-651


610.1


ARTICLE 610 — CRANES AND HOISTS


contain more than 13 15-ampere, 125-volt receptacles. For pur-
poses of this requirement, a receptacle is considered (1) up to two
(simplex) receptacles provided within a single enclosure and that
are within 0.3 m (1 ft) of each other or (2) one duplex receptacle.
(D) Multiwire Circuits, Not Permitted. An individual office
furnishing or groups of interconnected office furnishings shall
not contain multiwire circuits.


Informational Note: See 210.4 for circuits supplying
office furnishings in 605.7 and 605.8.


ARTICLE 610
Cranes and Hoists


Part I. General


610.1 Scope. This article covers the installation of electrical
equipment and wiring used in connection with cranes, monorail
hoists, hoists, and all runways.


Informational Note: See ASME B30, Safety Standards
for Cableways, Cranes, Derricks, Hoists, Hooks, Jacks,
and Slings, for further information.


610.3 Special Requirements for Particular Locations.


(A) Hazardous (Classified) Locations. All equipment that
operates in a hazardous (classified) location shall conform to
Article 500.


(1) Class I Locations. Equipment used in locations that are
hazardous because of the presence of flammable gases or
vapors shall conform to Article 501.


(2) Class II Locations. Equipment used in locations that
are hazardous because of combustible dust shall conform to
Article 502.


(3) Class III Locations. Equipment used in locations that are
hazardous because of the presence of easily ignitible fibers or
flyings shall conform to Article 503.


(B) Combustible Materials. Where a crane, hoist, or mono-
rail hoist operates over readily combustible material, the resis-
tors shall be located as permitted in the following:

(1) A well ventilated cabinet composed of noncombustible
material constructed so that it does not emit flames or mol-
ten metal

(2) A cage or cab constructed of noncombustible material that
encloses the sides of the cage or cab from the floor to a
point at least 150 mm (6 in.) above the top of the resistors


(C) Electrolytic Cell Lines. See 668.32.


Part II. Wiring


610.11 Wiring Method. Conductors shall be enclosed in race-
ways or be Type AC cable with insulated equipment grounding


70-652


conductor, Type MC cable, or Type MI cable unless otherwise
permitted or required in 610.11(A) through (E).


(A) Contact Conductor. Contact conductors shall not be
required to be enclosed in raceways.


(B) Exposed Conductors. Short lengths of exposed conduc-
tors at resistors, collectors, and other equipment shall not be
required to be enclosed in raceways.


(C) Flexible Connections to Motors and Similar Equip-
ment. Where flexible connections are necessary, flexible
stranded conductors shall be used. Conductors shall be in flex-
ible metal conduit, liquidtight flexible metal conduit, liquid-
tight flexible nonmetallic conduit, multiconductor cable, or an
approved nonmetallic flexible raceway.


(D) Pushbutton Station Multiconductor Cable. Where mul-
ticonductor cable is used with a suspended pushbutton station,
the station shall be supported in some satisfactory manner that
protects the electrical conductors against strain.


(E) Flexibility to Moving Parts. Where flexibility is required
for power or control to moving parts, listed festoon cable or a
cord suitable for the purpose shall be permitted, provided the
following apply:


(1) Suitable strain relief and protection from physical damage
is provided.

(2) In Class I, Division 2 locations, the cord is approved for
extra-hard usage.


610.12 Raceway or Cable Terminal Fittings. Conductors
leaving raceways or cables shall comply with either 610.12(A)
or (B).


(A) Separately Bushed Hole. A box or terminal fitting that
has a separately bushed hole for each conductor shall be used
wherever a change is made from a raceway or cable to exposed
wiring. A fitting used for this purpose shall not contain taps or
splices and shall not be used at luminaire outlets.


(B) Bushing in Lieu of a Box. A bushing shall be permitted
to be used in lieu of a box at the end of a rigid metal con-
duit, intermediate metal conduit, or electrical metallic tubing
where the raceway terminates at unenclosed controls or similar
equipment, including contact conductors, collectors, resistors,
brakes, power-circuit limit switches, and dc split-frame motors.


610.13 Types of Conductors. Conductors shall comply
with Table 310.4(1) unless otherwise permitted in 610.13(A)
through (C).

(A) Exposed to External Heat or Connected to Resistors. A
conductor(s) exposed to external heat or connected to resistors
shall have a flame-resistant outer covering or be covered with
flame-resistant tape individually or as a group.

(B) Contact Conductors. Contact conductors along runways,
crane bridges, and monorails shall be permitted to be bare and
shall be copper, aluminum, steel, or other alloys or combinations


2025 California Electrical Code


ARTICLE 610 — CRANES AND HOISTS


thereof in the form of hard-drawn wire, tees, angles, tee rails,


ОЭ or other stiff shapes.


(C) Flexibility. Where flexibility is required, listed flexible

cord or cable, or listed festoon cable, shall be permitted to be

used and, where necessary, cable reels or take-up devices shall
» be used.


610.14 Rating and Size of Conductors.


A (A) Ampacity. The ampacities of conductors shall be as
shown in Table 610.14(A).


Informational Note: See 430.23 for the ampacities of con-
ductors between controllers and resistors.


(B) Secondary Resistor Conductors. Where the secondary
resistor is separate from the controller, the minimum size of
the conductors between controller and resistor shall be calcu-
lated by multiplying the motor secondary current by the appro-
priate factor from Table 610.14(B) and selecting a wire from
Table 610.14(A).


(C) Minimum Size. Conductors external to motors and con-
trols shall be not smaller than 16 AWG unless otherwise permit-
ted in either of the following:


(1) 18 AWG wire in multiconductor cord shall be permitted for
control circuits not exceeding 7 amperes.

(2) Wires not smaller than 20 AWG shall be permitted for elec-
tronic circuits.


(D) Contact Conductors. Contact wires shall have an ampac-
ity not less than that required by Table 610.14(A) for 75°C
(167°F) wire, and in no case shall they be smaller than as shown
in Table 610.14(D).


(E) Calculation of Motor Load.


(1) Single Motor. For one motor, 100 percent of motor name-
plate full-load ampere rating shall be used.


(2) Multiple Motors on Single Crane or Hoist. For multiple
motors on а single crane or hoist, the minimum ampacity of the
power supply conductors shall be the nameplate full-load ampere
rating of the largest motor or group of motors for any single crane
motion, plus 50 percent of the nameplate full-load ampere rating
of the next largest motor or group of motors, using that column
of Table 610.14(A) that applies to the longest time-rated motor.


(3) Multiple Cranes or Hoists on a Common Conductor
System. For multiple cranes, hoists, or both, supplied by acom-
mon conductor system, calculate the motor minimum ampac-
ity shall be calculated for each crane as defined in 610.14(E),
added them together, and the sum multiplied by the appropriate
demand factor from Table 610.14(E)(3).


(F) Other Loads. Additional loads, such as heating, lighting,
and air conditioning, shall be provided for by application of the
appropriate sections of this Code.


(G) Nameplate, Each crane, monorail, or hoist shall be pro-
vided with a visible nameplate marked with the manufacturer’s


2025 California Electrical Code


610.21


name, rating in volts, frequency, number of phases, and circuit
amperes as calculated in 610. 14(E) and (F).


610.15 Common Return. Where a crane or hoist is operated
by more than one motor, a common-return conductor of proper
ampacity shall be permitted.


Part Ш. Contact Conductors


610.21 Installation of Contact Conductors, Contact con-
ductors shall comply with 610.21(A) through (H).


(A) Locating or Guarding Contact Conductors, Runway
contact conductors shall be guarded, and bridge contact conduc-
tors shall be located or guarded in such a manner that persons
cannot inadvertently touch energized current-carrying parts,


(B) Contact Wires. Wires that are used as contact conductors
shall be secured at the ends by means of approved strain insu-
lators and shall be mounted on approved insulators so that the
extreme limit of displacement of the wire does not bring the lat-
ter within less than 38 mm (1% in.) from the surface wired over.


(C) Supports Along Runways. Main contact conductors car-
ried along runways shall be supported on insulating supports
placed at intervals not exceeding 6.0 m (20 ft) unless otherwise
permitted in 610.21(F).


Such conductors shall be separated at not less than 150 mm
(6 in.), other than for monorail hoists where a spacing of not
less than 75 mm (3 in.) shall be permitted. Where necessary,
intervals between insulating supports shall be permitted to be
increased up to 12 m (40 ft), the separation between conductors
being increased proportionately.
(D) Supports on Bridges. Bridge wire contact conductors
shall be kept at least 65 mm (24 in.) apart, and, where the span
exceeds 25 m (80 ft), insulating saddles shall be placed at inter-
vals not exceeding 15 m (50 ft).


(E) Supports for Rigid Conductors. Conductors along run-
ways and crane bridges, that are of the rigid type specified
in 610.13(B) and not contained within an approved enclosed
assembly, shall be carried on insulating supports spaced at
intervals of not more than 80 times the vertical dimension of
the conductor, but in no case greater than 4.5 m (15 ft), and
spaced apart sufficiently to give a clear electrical separation of
conductors or adjacent collectors of not less than 25 mm (1 in.).


(F) Track as Circuit Conductor. Monorail, tram rail, or
crane runway tracks shall be permitted as a conductor of cur-
tent for one phase of a 3-phase, ac system furnishing power to
the carrier, crane, or trolley, provided all of the following condi-
tions are met:


(1) The conductors supplying the other two phases of the
power supply are insulated.

(2) The power for all phases is obtained from an insulating
transformer.

(3) The voltage does not exceed 300 volts.


70-653


610.21


ARTICLE 610 — CRANES AND HOISTS


A Table 610.14(A) Ampacities of Insulated Copper Conductors Used with Short-Time Rated Crane and Hoist Motors. Based on Ambient


Temperature of 30°C (86°F)
Up to Three ac? or Four dc!
Simultaneously Energized
Up to Four Simultaneously Energized Conductors in Raceway
Maximum Conductors in Raceway or Cable! or Cable Maximum.
Operating Operating
Temperature 75*C (167°F) 90°C (194°F) 125°C (257°F) Temperature
‘Types TA, TBS, SA, SIS,
MTW, RHW, THW, | PFA, FEP, FEPB, RHH, ‘Types FEP, FEPB, PFA,
THWN, XHHW, USE, ZW THHN, XHHW, Z, ZW PFAH, SA, TFE, Z, ZW
Size (AWG Size (AWG
or kemil) 60 Min 30 Min 60 Min 30 Min 60 Min 30 Min or kcmil)
16 10 12 16
14 25 26 31 32 38 40 14
12 30 33 36 40 45 50 12
10 40 43 49 52 60 65 10
8 55 60 63 69 73 80 8
6 76 86 83 94 101 119 6
5 85 95 95 106 15 134 5
4 100 117 111 130 133 157 4
3 120 141 131 153 153 183 3
2 137 160 148 173 178 214 2
1 143 175 158 192 210 253 1
1/0 190 233 21 259 253 304 1/0
2/0 22 267 245 294 303 369 2/0
3/0 280 341 305 372 370 452 3/0
4/0 300 369 319 399 451 555 4/0
250 364 420 400 461 510 635 250
300 455 582 497 636 587 737 300
350 486 646 542 716 663 837 350
400 538 688 593 760 742 941 400
450 600 765 660 836 818 1042 450
500 660 847 726 914 896 1143 500
AMPACITY CORRECTION FACTORS
Ambient For ambient temperatures other than 30°C (86°F), multiply the ampacities Ambient
‘Temperature (°C) shown above by the appropriate factor shown below. ‘Temperature (°F)
21-25 1.05 1.05 1.04 1.02 70-77
26-30 1.00 1.00 1.00 1.00 79-86
31-35 0.94 0.94 0.96 0.97 88-95
36-40 0.88 0.88 0.91 0.95 97-104
41445 0.82 0.82 0.87 0.92 106-113
46-50 0.75 0.75 0.82 0.89 115-122
51-55 0.67 0.67 0.76 0.86 124-131
56-60 0.58 0.58 071 0.83 133-140
61-70 0.33 0.33 0.58 0.76 142-158
71-80 — — 041 0.69 160-176
81-90 -— — Ld 0.61 177-194
91-100 0.51 195-212
101-120 — = — 0.40 213-248


Note: Other insulations shown in Table 310.4(1) and approved for the temperature and location shall be permitted to be substituted for those shown in Table 610.14(A).


The allowable ampacities of conductors used with 15-minute motors shall be the 30-minute ratings increased by 12 percent.


"For 5 to 8 simultaneously energized power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of 80 percent of that


shown in this table.


2For 4 to 6 simultaneously energized 125°C (257°F) ac power conductors in raceway or cable, the ampacity of each power conductor shall be reduced to a value of


80 percent of that shown in this table.


70-654


2025 California Electrical Code


©


r


ARTICLE 610 — CRANES AND HOISTS


Table 610.14(B) Secondary Conductor Rating Factors


Time in Seconds Ampacity of Wire in
Percent of Full-Load
On Off Secondary Current

5 75 35
10 70 45
15 7S 55
15 45 65
15 30 75
15 15 85
Continuous Duty 110


Table 610.14(D) Minimum Contact Conductor Size Based


on Distance Between Supports
Maximum Distance Between End
Minimum Size of Strain Insulators or Clamp-Type
Wire (AWG) Intermediate Supports
6 9.0 m (30 ft) or less
4 18 m (60 ft) or less
2 Over 18 m (60 ft)


Table 610.14(Е)(3) Demand Factors


Number of
Cranes or Hoists


Demand
Factor


0.95
0.91
0.87
0.84
0.81
0.78


ou bon


(4) The rail serving as a conductor shall be bonded to the
equipment grounding conductor at the transformer and also
shall be permitted to be grounded by the fittings used for
the suspension or attachment of the rail to a building or
structure.


(G) Electrical Continuity of Contact Conductors. All sec-
tions of contact conductors shall be mechanically joined to pro-
vide a continuous electrical connection.


(H) Not to Supply Other Equipment. Contact conductors
shall not be used as feeders for any equipment other than the
crane(s) or hoist(s) that they are primarily designed to serve.
610.22 Collectors. Collectors shall be designed so as to
reduce to a minimum sparking between them and the contact
conductor; and, where operated in rooms used for the storage
of easily ignitible combustible fibers and materials, they shall
comply with 503.155.


2025 California Electrical Code


610.41


Part IV. Disconnecting Means


610.31 Runway Conductor Disconnecting Means. A dis-
connecting means that has a continuous ampere rating not less
than that calculated in 610.14(E) and (F) shall be provided
between the runway contact conductors and the power supply.
The disconnecting means shall comply with 430.109. This dis-
connecting means shall be as follows:


(1) Readily accessible and operable from the ground or floor
level

(2) Lockable open in accordance with 110.25

(3) Open all ungrounded conductors simultaneously

(4) Placed within view of the runway contact conductors


Exception: The runway conductor disconnecting means for
electrolytic cell lines shall be permitted to be placed out of view
of the runway contact conductors where either of the following
conditions are met:


(1) Where a location in view of the contact conductors is
impracticable or introduces additional or increased hazards
to persons or property

(2) In industrial installations, with written safety procedures,
where conditions of maintenance and supervision ensure
that only qualified persons service the equipment


610.32 Disconnecting Means for Cranes and Monorail
Hoists. A disconnecting means in compliance with 430.109
shall be provided in the leads from the runway contact conduc-
tors or other power supply on all cranes and monorail hoists.
The disconnecting means shall be lockable open in accordance
with 110.25.


Where a monorail hoist or hand-propelled crane bridge
installation meets all of the following, the disconnecting means
shall be permitted to be omitted:

(1) The unit is controlled from the ground or floor level.

(2) The unit is within view of the power supply disconnecting
means.

(3) No fixed work platform has been provided for servicing the
unit.


Means shall be provided at the operating station to open the
power circuit to all motors of the crane or monorail hoist.
610.33 Rating of Disconnecting Means. The continuous
ampere rating of the switch or circuit breaker required by
610.32 shall not be less than 50 percent of the combined short-
time ampere rating of the motors or less than 75 percent of the
sum of the short-time ampere rating of the motors required for
any single motion.


Part V. Overcurrent Protection
610.41 Feeders, Runway Conductors.


(A) Single Feeder. The runway supply conductors and main
contact conductors of a crane or monorail shall be protected by


70-655


610.42


an overcurrent device(s) that shall not be greater than the largest
rating or setting of any branch-circuit protective device plus the
sum of the nameplate ratings of all the other loads with applica-
tion of the demand factors from Table 610.14(Е)(3).


(B) More Than One Feeder Circuit. Where more than one
feeder circuit is installed to supply runway conductors, each
feeder circuit shall be sized and protected in compliance with
61041(A).


610.42 Branch-Circuit Short-Cireuit and Ground-Fault
Protection. Branch circuits shall be protected in accordance
with 610.42(A). Branch-circuit taps, where made, shall comply
with 610.42(B).


(A) Fuse or Circuit Breaker Rating. Crane, hoist, and
monorail hoist motor branch circuits shall be protected by fuses
or inverse-time circuit breakers that have a rating in accordance
with Table 430.52(CY(1). Where two or more motors operate a
single motion, the sum of their nameplate current ratings shall
be considered as that of a single motor.


(B) Taps.


(1) Multiple Motors. Where two or more motors are con-
nected to the same branch circuit, each tap conductor to an
individual motor shall have an ampacity not less than one-third
that of the branch circuit. Each motor shall be protected from
overload according to 610.43.


(2) Control Circuits. Where taps to control circuits originate
on the load side of a branch-circuit protective device, each tap
and piece of equipment shall be protected in accordance with
430.72.


610.43 Overload Protection.


(A) Motor and Branch-Circuit Overload Protection. Each
motor, motor controller, and branch-circuit conductor shall be
protected from overload by one of the following means:


(1) A single motor shall be considered as protected where the
branch-circuit overcurrent device meets the rating require-
ments of 610.42.

(2) Overload relay elements in each ungrounded circuit con-
ductor, with all relay elements protected from short circuit
by the branch-circuit protection.

(3) Thermal sensing devices, sensitive to motor temperature
or to temperature and current, that are thermally in contact
with the motor winding(s). Hoist functions shall be consid-
ered to be protected if the sensing device limits the hoist
to lowering only during an overload condition. Traverse
functions shall be considered to be protected if the sensing
device limits the travel in both directions for the affected
function during an overload condition of either motor.


(B) Manually Controlled Motor. If the motor is manually
controlled, with spring return controls, the overload protective
device shall not be required to protect the motor against stalled
rotor conditions, к


70-656


ARTICLE 610 — CRANES AND HOISTS


(C) Multimotor. Where two or more motors drive a single
trolley, truck, or bridge and are controlled as a unit and pro-
tected by a single set of overload devices with a rating equal
to the sum of their rated full-load currents, a hoist or trolley
Shall be considered to be protected if the sensing device is con-
nected in the hoist's upper limit switch circuit so as to prevent
further hoisting during an overtemperature condition of either
motor.


(D) Hoists and Monorail Hoists. Hoists and monorail hoists
and their trolleys that are not used as part of an overhead travel-
ing crane shall not require individual motor overload protec-
tion, provided the largest motor does not exceed 7% hp and all
motors are under manual control of the operator.


Part VI. Control


610.51 Separate Controllers. Each motor shall be provided
with an individual controller unless otherwise permitted in
610.51(A) or (B).


(A) Motions with More Than One Motor. Where two or
more motors drive a single hoist, carriage, truck, or bridge, they
shall be permitted to be controlled by a single controller.


(B) Multiple Motion Controller. One controller shall be
permitted to be switched between motors, under the following
conditions:


(1) The controller has a horsepower rating that is not lower
than the horsepower rating of the largest motor.
(2) Only one motor is operated at one time.


610.53 Overcurrent Protection. Conductors of control cir-
cuits shall be protected against overcurrent. Control circuits
shall be considered as protected by overcurrent devices that
are rated or set at not more than 300 percent of the ampac-
ity of the control conductors, unless otherwise permitted in
610.53(A) or (B).


(A) Taps to Control Transformers. Taps to control trans-
formers shall be considered as protected where the secondary
circuit is protected by a device rated or set at not more than
200 percent of the rated secondary current of the transformer
and not more than 200 percent of the ampacity of the control
circuit conductors.


(B) Continuity of Power. Where the opening of the control
circuit would create a hazard, as for example, the control cir-
cuit of a hot metal crane, the control circuit conductors shall
be considered as being properly protected by the branch-circuit
overcurrent devices.


610.57 Clearance. The dimension of the working space in
the direction of access to live parts that are likely to require
examination, adjustment, servicing, or maintenance while ener-
gized shall be a minimum of 750 mm (2% ft). Where controls
are enclosed in cabinets, the door(s) shall either open at least
90 degrees or be removable.


2025 California Electrical Code


^


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


Part VII. Grounding and Bonding


610.61 Grounding and Bonding. All exposed поп-сштепі-
carrying metal parts of cranes, monorail hoists, hoists, and
accessories, including pendant controls, shall be bonded either
by mechanical connections or bonding jumpers, where applica-
ble, so that the entire crane or hoist is an effective ground-fault
current path by connection to the equipment grounding conduc-
tor of the branch circuit or feeder as required or permitted by
Article 250, Parts I, V, VI, and VII.

Moving parts, other than removable accessories, or attach-
ments that have metal-to-metal bearing surfaces, shall be con-
sidered to be electrically bonded to each other through bearing
surfaces for the purpose of establishing an effective ground-
fault current path. The trolley frame and bridge frame shall not
be considered as electrically bonded through the bridge and
trolley wheels and its respective tracks, A separate bonding
conductor shall be provided.


ARTICLE 620
Elevators, Dumbwaiters, Escalators, Moving
Walks, Platform Lifts, and Stairway Chairlifts


Part I. General


e. 620.1 Scope. This article covers the installation of electri-


cal equipment and wiring used in connection with elevators,


Car operation
control


* Car assignment


620.3


dumbwaiters, escalators, moving walks, platform lifts, and

stairway chairlifts.
Informational Note No. 1: See ASME А17.1/СЅА B44,
Safety Code for Elevators and Escalators, for informa-
tion on the installation of elevators and escalators.
Informational Note No. 2: See CSA B44.1/ASME A17.5,
Elevator and escalator electrical equipment, for informa-
tion on elevator and escalator electrical equipment.
Informational Note No. 3: See ASME A18.1, Safety
Standard for Platform Lifts and Stairway Chairlifts, for
information on installation of platform lifts and stairway
chairlifts. The term wheelchair lift has been changed to
platform lift.
Informational Note No. 4; The motor controller, motion
controller, and operation controller are located in a single
enclosure or a combination of enclosures,
Informational Note No. 5: See Informational Note Fig-
ure 620.1 for information only.


620.3 Voltage Limitations. The supply voltage shall not
exceed 300 volts between conductors unless otherwise permit-
ted in 620.3(A) through (C).


(A) Power Circuits, Branch circuits to door operator control-
lers and door motors and branch circuits and feeders to motor
controllers, driving machine motors, machine brakes, and
motor-generator sets shall not have a circuit voltage in excess
of 1000 volts. Internal voltages of power conversion equip-
ment and functionally associated equipment, and the operating


Power convertor
* ac motor
control.


* dc motor.
control.


* Hydraulic.
valve control


Starter


* Across the line
* Resistance
* Wye-della


Input power/standby power ı


Informational Note Figure 620.2 Control System.


2025 California Electrical Code


70-657


6204


voltages of wiring interconnecting the equipment, shall be per-
mitted to be higher, provided that all such equipment and wiring
shall be listed for the higher voltages. Where the voltage exceeds
600 volts, warning labels or signs that read "DANGER — HIGH
VOLTAGE" shall be attached to the equipment and shall be
plainly visible. The danger sign(s) or label(s) shall comply with
110.21(B).


(B) Lighting Circuits, Lighting circuits shall comply with the
requirements of Article 410.


(C) Heating and Air-Conditioning Circuits. Branch circuits
for heating and air-conditioning equipment located on the ele-
vator car shall not have a circuit voltage in excess of 1000 volts.


620.4 Live Parts Enclosed. All live parts of electrical appa-
ratus in the hoistways, at the landings, in or on the cars of
elevators and dumbwaiters, in the wellways or the landings of
escalators or moving walks, or in the runways and machinery
spaces of platform lifts and stairway chairlifts shall be enclosed
to protect against accidental contact.


Informational Note: See 110,27 for guarding of live parts
(1000 volts, nominal, or less),


620.5 Working Clearances. Working space shall be provided
about controllers, disconnecting means, and other electrical
equipment in accordance with 110.26(A).


Where conditions of maintenance and supervision ensure
that only qualified persons examine, adjust, service, and main-
tain the equipment, the clearance requirements of 110.26(A)
shall not be required where any of the conditions in 620.5(A)
through (D) are met.


(A) Flexible Connections to Equipment. Electrical equip-
ment in the following is provided with flexible leads to all
external connections so that it can be repositioned to meet the
clear working space requirements of 110.26:


(1) Controllers and disconnecting means for dumbwaiters,
escalators, moving walks, platform lifts, and stairway
chairlifts installed in the same space with the driving
machine

(2) Controllers and disconnecting means for elevators installed
in the hoistway or on the car

(3) Controllers for door operators

(4) Other electrical equipment installed in the hoistway or on
the car


(B) Guards. Live parts of the electrical equipment are suit-
ably guarded, isolated, or insulated to reduce the likelihood of
inadvertent contact with live parts operating at voltages greater
than 30 volts ac rms, 42 volts ac peak, or 60 volts dc, and the
equipment can be examined, adjusted, serviced, or maintained
while energized without removal of this protection.

(C) Examination, Adjusting, and Servicing. Electrical
equipment is not required to be examined, adjusted, serviced,
or maintained while energized.


70-658


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


(D) Low Voltage. Uninsulated parts are at a voltage not
greater than 30 volts rms, 42 volts peak, or 60 volts dc.


A 620.6 Ground-Fault Circuit-Interrupter Protection for
Personnel,


М (A) Pits, Hoistways, and on Cars. Each 125-volt, single-
phase, 15- and 20-ampere receptacle installed in pits, in hoist-
ways, on the cars of elevators and dumbwaiters associated with
wind turbine tower elevators, on the platforms or in the runways
and machinery spaces of platform lifts and stairway chairlifts,
and in escalator and moving walk wellways shall be a listed
Class A ground-fault circuit-interrupter type.


N (B) Machine Rooms, Control Spaces, Machinery Spaces,
Control Rooms, and Truss Interiors. All 125-volt, single-
phase, 15- and 20-ampere receptacles installed in machine
rooms, control spaces, machinery spaces, control rooms, and
truss interiors shall have listed Class A ground-fault circuit-
interrupter protection for personnel.


N (C) Sump Pumps. A permanently installed sump pump shall
be permanently wired or shall be supplied by a receptacle that
is protected by a listed Class A ground-fault circuit-interrupter.


Part IL. Conductors


A 620.11 Insulation of Conductors. The insulation of conduc-
tors shall comply with 620.11(A) through (D).


Informational Note: See UL 2556-2015, Wire and Cable
Test Methods, for one method of determining that the
insulation of conductors is flame retardant by testing the
conductors or cables to the FV-2/VW-1 Test.


(A) Hoistway Door Interlock Wiring. The conductors to the
hoistway door interlocks from the hoistway riser shall be one
of the following:


(1) Flame retardant and suitable for a temperature of not
less than 200°C (392°F). Conductors shall be Type SF or
equivalent.

(2) Physically protected using an approved method, such that
the conductor assembly is flame retardant and suitable for
a temperature of not less than 200°C (392^F).


(B) Traveling Cables. Traveling cables used as flexible con-
nections between the elevator or dumbwaiter car or counter-
weight and the raceway shall be of the types of elevator cable
listed in Table 400.4 or other approved types.


(C) Other Wiring. All conductors in raceways shall have
flame-retardant insulation.


Conductors shall be Type MTW, TF, TFF, TFN, TFFN,
THHN, THW, THWN, TW, XHHW, hoistway cable, or any
other conductor with insulation designated as flame retardant.
Shielded conductors shall be permitted if such conductors are
insulated for the maximum nominal circuit voltage applied to
any conductor within the cable or raceway system.


2025 California Electrical Code


e


е


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


(D) Insulation. All conductors shall have an insulation volt-


( \ age rating equal to at least the maximum nominal circuit volt-


age applied to any conductor within the enclosure, cable, or
raceway. Insulations and outer coverings that are marked for
limited smoke and are so listed shall be permitted.


620.12 Minimum Size of Conductors. The minimum size
of conductors, other than conductors that form an integral part
of control equipment, shall be in accordance with 620.12(A)
and (B).


(A) Traveling Cables.


(1) Lighting Circuits. For lighting circuits, 14 AWG cop-
per, 20 AWG copper or larger conductors shall be permitted in
parallel, provided the ampacity is equivalent to at least that of
14 AWG copper.


М (2) Class 2and Communications Circuits. Communications
cables used for Class 2 or communications circuits shall have
à current limit equal to or greater than the current required to
power the powered Class 2 or communications device. Com-
munications cables shall comply with 800.179. The minimum
conductor size for communications circuits shall be 24 AWG.


(3) Other Circuits. For other circuits, the minimum size con-
ductor shall be 20 AWG copper.


М (4) Paralleled Conductors. Where ampacity requirements
or voltage drop conditions in a traveling cable circuit prevent
the use of a single conductor of AWG 14 or smaller, conduc-
tors shall be permitted in parallel in compliance with all the
following:


(1) Each conductor shall be no smaller than 20 AWG copper.

(2) The paralleled conductors shall be the same type and have
the same ampacity rating.

(3) No more than 3 conductors shall be paralleled.

(4) The overcurrent protection shall be such that the ampac-
ity of each individual conductor will not be exceeded if
one of the parallel conductors becomes inadvertently
disconnected.


(B) Other Wiring. 24 AWG copper. Smaller size listed con-
ductors shall be permitted.


A 620.13 Feeder and Branch-Circuit Conductors. Conductors
shall have an ampacity in accordance with 620.13(A) through
(D). With generator field control, the conductor ampacity shall
be based on the nameplate current rating of the driving motor
of the motor-generator set that supplies power to the elevator
motor.


Informational Note No. 1: The heating of conductors
depends on root-mean-square current values, which, with
generator field control, are reflected by the nameplate
current rating of the motor-generator driving motor rather
than by the rating of the elevator motor, which represents
actual but short-time and intermittent full-load current
values.


2025 California Electrical Code


To supply


620.61(C)


620.61(0)


ground-fauit protection


External transformer


(optional) Article 450


620.13, 620.15
620.61(A)


620.61(B)


Article 430, Part |


Article 430, Part IIl


Informational Note Figure 620.13 Single-Line Diagram.


Informational Note No. 2: See Informational Note
Figure 620.13,


(A) Conductors Supplying Single Motor. Conductors sup-
plying a single motor shall have an ampacity not less than
the percentage of motor nameplate current determined from
430.22(A) and (E).


Informational Note: Some elevator motor currents, or
those motor currents of similar function, exceed the motor
nameplate value. Heating of the motor and conductors is
dependent on the root-mean square (rms) current value
and the length of operation time. Because this motor
application is inherently intermittent duty, conductors are
sized for duty cycle service as shown in Table 430.22(E).


(B) Conductors Supplying a Single Motor Controller.
Conductors supplying a single motor controller shall have an
ampacity not less than the motor controller nameplate current
rating, plus all other connected loads. Motor controller name-
plate current ratings shall be permitted to be derived based on
the rms value of the motor current using an intermittent duty
cycle and other control system loads, if present.


70-659


620.14


Table 620.14 Feeder Demand Factors for Elevators


Number
of Elevators
on a Single Feeder Demand Factor*
1 1.00
2 0.95
3 0.90
4 0.85
5 0.82
6 0.79
7 0.77
8 0.75
9 0.73
10 or more 0.72


*Demand factors are based on 50 percent duty cycle (
half time off).


half time on and


(C) Conductors Supplying a Single Power Transformer.
Conductors supplying a single power transformer shall have an
ampacity not less than the nameplate current rating of the power
transformer plus all other connected loads.


Informational Note No. 1: The nameplate current rat-
ing of a power transformer supplying a motor controller
reflects the nameplate current rating of the motor control-
ler at line voltage (transformer primary).

Informational Note No. 2: See Informative Annex D,
Example No. D10,


(D) Conductors Supplying More Than One Motor, Motor
Controller, or Power Transformer. Conductors supplying
more than one motor, motor controller, or power transformer
shall have an ampacity not less than the sum of the nameplate
current ratings of the equipment plus all other connected loads.
The ampere ratings of motors to be used in the summation
shall be determined from Table 430.22(E), 430.24, and 430.24,
Exception No. 1.


Informational Note: See Informative Annex D, Example
Nos. D9 and D10.
620.14 Feeder Demand Factor. Feeder conductors of less
ampacity than required by 620.13 shall be permitted, subject to
the requirements of Table 620.14.
620.15 Motor Controller Rating. The motor controller rat-
ing shall comply with 430.83. The rating shall be permitted to
be less than the nominal rating of the elevator motor, when the
controller inherently limits the available power to the motor and
is marked as power limited.


Informational Note: See 430.8 for controller markings.
620.16 Short-Circuit Current Rating.


(A) Marking. Where an elevator control panel is installed, it
shall be marked with its short-circuit current rating, based on
one of the following:


70-660


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


(1) Short-circuit current rating of a listed assembly
(2) Short-circuit current rating established utilizing an approved
method


Informational Note: UL 508A-2013, Standard for Indus-
trial Control Panels, Supplement SB, is an example of an
approved method.


(B) Installation. The elevator control panel shall not be
installed where the available fault current exceeds its short-
circuit current rating, as marked in accordance with 620.16(A).


Part III. Wiring
620.21 Wiring Methods. Conductors, cables, and optical
fiber cables located in hoistways, escalator and moving walk
wellways, platform lifts, stairway chairlift runways, machinery
spaces, control spaces, in or on cars, machine rooms, and con-
trol rooms, not including the traveling cables connecting the car
or counterweight and hoistway wiring, shall be installed in rigid
metal conduit, intermediate metal conduit, electrical metallic
tubing, rigid nonmetallic conduit, or wireways, or shall be Type
MC, MI, or AC cable unless otherwise permitted in 620.21(A)
through (C). Unused conductors in an enclosure shall be insu-
lated or protected from accidental contact with exposed live parts.


Exception: Cords and cables of listed cord-and-plug-connected
equipment shall not be required to be installed in a raceway.


Informational Note: When an elevator is classified as a
fire service access elevator or occupant evacuation opera-
tion elevator, some building codes require additional
protection for conductors that are located outside of the
elevator hoistway and machine room.


(A) Elevators.
(1) Hoistways and Pits.


(a) Types CL2P, CL2R, and CL2 cables shall be permitted,
provided the cables are supported and protected from physical
damage. Substitute cables for Class 2 cables installed in accor-
dance with 722,135(Е) shall be permitted.

(b) Flexible cords and cables that are components of listed
equipment and used in circuits operating at 30 volts rms or less
or 42 volts dc or less shall be permitted, provided the cords and
cables are supported and protected from physical damage and
are of a jacketed and flame-retardant type.

(c) The following wiring methods shall be permitted in the
hoistway in lengths not to exceed 1.8 m (6 ft):


(1) Flexible metal conduit.

(2) Liquidtight flexible metal conduit.

(3) Liquidtight flexible nonmetallic conduit.

(4) Flexible cords and cables, or conductors grouped together
and taped or corded, shall be permitted to be installed with-
out a raceway. They shall be located to be protected from
physical damage, shall be of a flame-retardant type, and
shall be part of one of the following:


2025 California Electrical Code


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


a. Listed equipment

b. Driving machine

c. Driving machine brake
Exception to 620.21(A)(1XeX(1), (AY1Xc)2) and (А)(1)
(c)(3): The conduit length shall not be required to be limited
between risers and limit switches, interlocks, operating buttons,
and similar devices.


(d) A sump pump or oil recovery pump located in the pit
shall be permitted to be cord connected. The cord shall be a hard
usage oil-resistant type, of a length not to exceed 1.8 m (6 ft),
and shall be located to be protected from physical damage.

(e) Hard-service cords and junior hard-service cords that
conform to the requirements of Article 400 (Table 400.4) shall
be permitted as flexible connections between the fixed wiring in
the hoistway and hoistway access switches when located in the
hoistway door sight guard.


Informational Note: See ASME A17.1-2019/CSA B44-
19, Safety Code for Elevators and Escalators.


А (2) Cars.


(a) Flexible metal conduit, liquidtight flexible metal con-
duit, or liquidtight flexible nonmetallic conduit of metric desig-
nator 12 (trade size 34), or larger, not exceeding 1.8 m (6 ft) in
length, shall be permitted on cars where so located as to be free
from oil and if securely fastened in place.


Exception: Liquidtight flexible nonmetallic conduit (LFNC-B)
of metric designator 12 (trade size 9) or larger shall be permit-
ted in lengths in excess of 1.8 m (6 ft).


(b) Hard-service cords and junior hard-service cords that
conform to the requirements of Article 400 (Table 400.4) shall
be permitted as flexible connections between the fixed wiring
on the car and devices on the car doors or gates. Hard-service
cords only shall be permitted as flexible connections for the
top-of-car operating device or the car-top work light. Devices
or luminaires shall be grounded by means of an equipment
grounding conductor run with the circuit conductors. Cables
with smaller conductors and other types and thicknesses of
insulation and jackets shall be permitted as flexible connections
between the fixed wiring on the car and devices on the car doors
or gates, if listed for this use.

(c) Flexible cords and cables that are components of listed
equipment and used in circuits operating at 30 volts rms or less
or 42 volts dc or less shall be permitted, provided the cords and
cables are supported and protected from physical damage and
are of a jacketed and flame-retardant type.

(d) The following wiring methods shall be permitted on the
car assembly in lengths not to exceed 1.8 m (6 ft):


(1) Flexible metal conduit

(2) Liquidtight flexible metal conduit

(3) Liquidtight flexible nonmetallic conduit

(4) Flexible cords and cables, or conductors grouped together
and taped or corded, shall be permitted to be installed


2025 California Electrical Code


620.21


without a raceway. They shall be located to be protected
from physical damage and shall be of a flame-retardant
type and shall be part of one of the following:


a. Listed equipment
b. A driving machine
c. A driving machine brake
A (3) Within Machine Rooms, Control Rooms, and Machin-
ery Spaces and Control Spaces.


(a) Flexible metal conduit, liquidtight flexible metal con-
duit, or liquidtight flexible nonmetallic conduit of metric desig-
nator 12 (trade size ¥), or larger, not exceeding 1.8 m (6 ft) in
length, shall be permitted between control panels and machine
motors, machine brakes, motor-generator sets, disconnecting
means, and pumping unit motors and valves.


Exception: Liquidtight flexible nonmetallic conduit (LENC-B)
metric designator 12 (trade size 38) or larger shall be permitted
to be installed in lengths in excess of 1.8 m (6 ft).


(b) Where motor-generators, machine motors, or pumping
unit motors and valves are located adjacent to or underneath con-
trol equipment and are provided with extra-length terminal leads
not exceeding 1.8 m (6 ft) in length, such leads shall be permit-
ted to be extended to connect directly to controller terminal studs
without regard to the carrying-capacity requirements of Articles
430 and 445. Auxiliary gutters shall be permitted in machine and
control rooms between controllers, starters, and similar apparatus,

(c) Flexible cords and cables that are components of listed
equipment and used in circuits operating at 30 volts rms or less
or 42 volts de or less shall be permitted, provided the cords and
cables are supported and protected from physical damage and
are of a jacketed and flame-retardant type.

(d) On existing or listed equipment, conductors shall also be
permitted to be grouped together and taped or corded without
being installed in a raceway. Such cable groups shall be sup-
ported at intervals not over 900 mm (3 ft) and located so as to
be protected from physical damage.

(e) Flexible cords and cables in lengths not to exceed 1.8 m
(6 ft) that are of a flame-retardant type and located to be pro-
tected from physical damage shall be permitted in these rooms
and spaces without being installed in a raceway. They shall be
part of one of the following:

(1) Listed equipment

(2) A driving machine

(3) A driving machine brake

(4) Counterweight The following wiring methods shall
be permitted on the counterweight assembly in lengths not to
exceed 1.8 m (6 ft):


(1) Flexible metal conduit

(2) Liquidtight flexible metal conduit

(3) Liquidtight flexible nonmetallic conduit

(4) Flexible cords and cables, or conductors grouped together
and taped or corded, shall be permitted to be installed


70-661


620.22


without a raceway. They shall be located to be protected
from physical damage, shall be of a flame-retardant type,
and shall be part of one of the following:


a. Listed equipment
b. A driving machine
c. A driving machine brake


C (5) [OSHPD 1] Seismic Switches. Cord-and-plug connections
for seismic switches shall not be used.


(B) Escalators.


A (1) Wiring Methods. Flexible metal conduit, liquidtight flex-
ible metal conduit, or liquidtight flexible nonmetallic conduit
Shall be permitted in escalator and moving walk wellways.
Flexible metal conduit or liquidtight flexible conduit of metric
designator 12 (trade size %4) shall be permitted in lengths not in
excess of 1.8 m (6 ft).


Exception: Metric designator 12 (trade size 38), nominal or
larger liquidtight flexible nonmetallic conduit (LENC-B) shall
be permitted to be installed in lengths in excess of 1.8 m (6 ft).


(2) Class 2 Circuit Cables. Types CL2P, CL2R, and CL2
cables shall be permitted to be installed within escalators and
moving walkways, provided the cables are supported and pro-
tected from physical damage. Substitute cables for Class 2 cables
installed in accordance with 722.135(E) shall be permitted.


(3) Flexible Cords. Hard-service cords that conform to the
requirements of Article 400 (Table 400.4) shall be permitted
as flexible connections on escalators and moving walk con-
trol panels and disconnecting means where the entire control
panel and disconnecting means are arranged for removal from
machine spaces as permitted in 620.5.


(C) Platform Lifts and Stairway Chairlift Raceways.


A (1) Wiring Methods. Flexible metal conduit or liquidtight
flexible metal conduit shall be permitted in platform lifts and
stairway chairlift runways and machinery spaces. Flexible
metal conduit or liquidtight flexible conduit of metric designa-
tor 12 (trade size %4) shall be permitted in lengths not in excess
of 1.8 m (6 ft).


Exception: Metric designator 12 (trade size ?&) or larger liquid-
tight flexible nonmetallic conduit (LFNC-B) shall be permitted
to be installed in lengths in excess of 1.8 m (6 ft).


(2) Class 2 Circuit Cables. Types CL2P, CL2R, and CL2
cables shall be permitted to be installed within platform lifts
and stairway chairlift runways and machinery spaces, provided
the cables are supported and protected from physical damage,
Substitute cables for Class 2 cables installed in accordance with
722.135(E) shall be permitted.


(3) Flexible Cords and Cables. Flexible cords and cables that
are components of listed equipment and used in circuits operat-
ing at 30 volts rms or less or 42 volts dc or less shall be permit-
ted in lengths not to exceed 1.8 m (6 ft), provided the cords and


70-662


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


cables are supported and protected from physical damage and
are of a jacketed and flame-retardant type.


620.22 Branch Circuits for Car Lighting, Receptacle(s),
Ventilation, Heating, and Air-Conditioning.


A (A) Car Light Receptacles, Auxiliary Lighting, and Ventila-
tion. A separate branch circuit shall supply the car lights. The
car lights branch circuit shall be permitted to supply receptacles
(alarm devices, emergency responder radio coverage (ERRC),
car ventilation purification systems, monitoring devices not
part of the control system), auxiliary lighting power source, car
emergency signaling, communications devices (including their
associated charging circuits), and ventilation on each elevator
car or inside the operation controller. The overcurrent device
protecting the branch circuit shall be located in the eleva-
tor machine room, control room, machinery space, or control
space. Where there is no machine room, control room, machin-
ery space, or control space outside the hoistway, the overcurrent
device shall be located outside the hoistway and accessible to
qualified persons only.


Required lighting shall not be connected to the load side of a
ground-fault circuit interrupter.


(B) Air-Conditioning and Heating Source. A separate
branch circuit shall supply the air-conditioning and heating
units on each elevator car. The overcurrent device protecting
the branch circuit shall be located in the elevator machine room,
control room, machinery space, or control space. Where there
is no machine room, control room, machinery space, or con-
trol space outside the hoistway, the overcurrent device shall be
located outside the hoistway and accessible only to qualified
persons.
620.23 Branch Circuits for Machine Room, Control Room/
Machinery Space, Control Space, or Truss Interior Lighting
and Receptacle(s).
(A) Separate Branch Circuits. The branch circuits supply-
ing the lighting for machine rooms, control rooms, machinery
spaces, control spaces, or truss interiors, where required, shall
be separate from the branch circuits supplying the receptacles
in those places. These circuits shall supply no other loads.
Required lighting shall not be connected to the load side of a
ground-fault circuit interrupter.
(B) Lighting Switch. The machine room, control room/
machinery space, or control space lighting switch shall be
located at the point of entry.

А (C) Duplex Receptacle. At least one 125-volt, single-phase,
15- or 20-ampere duplex receptacle shall be provided in each
machine room, control room and machinery space, control
space, and in truss interiors where required.

Informational Note: See ASME A17.1/CSA B44, Safety
Code for Elevators and Escalators, for illumination lev-
els and receptacle requirements.


2025 California Electrical Code


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


620.24 Branch Circuit for Hoistway Pit Lighting and


A Receptacles,


(A) Separate Branch Circuits. Separate branch circuits shall
supply the hoistway pit lighting and receptacles.

Required lighting shall not be connected to the load side of a
ground-fault circuit interrupter.


(B) Lighting Switch. The lighting switch shall be so located
as to be readily accessible from the pit access door.


(C) Duplex Receptacle. At least one 125-volt, single-phase,
15- or 20-ampere duplex receptacle shall be provided in the
hoistway pit.


Informational Note No. 1: See ASME A17.1-2016/CSA
B44-16, Safety Code for Elevators and Escalators, for
illumination levels.

Informational Note No. 2: See 620.6 for ground-fault
circuit-interrupter requirements.


620.25 Branch Circuits for Other Utilization Equipment.


(A) Additional Branch Circuits. Additional branch circuit(s)
shall supply utilization equipment not identified in 620.22,
620.23, and 620.24. Other utilization equipment shall be
restricted to that equipment identified in 620.1.


(B) Overcurrent Devices. The overcurrent devices pro-
tecting the branch circuit(s) shall be located in the elevator
machine room, control room, machinery space, or control
space. Where there is no machine room, control room, machin-
ery space, or control space outside the hoistway, or for escala-
tor and moving walk applications, the overcurrent device shall
be located outside the hoistway and accessible only to quali-
fied persons.


Part IV. Installation of Conductors


620.32 Metal Wireways and Nonmetallic Wireways. The
sum of the cross-sectional area of the individual conductors in a
wireway shall not be more than 50 percent of the interior cross-
sectional area of the wireway.


Vertical runs of wireways shall be securely supported at
intervals not exceeding 4.5 m (15 ft) and shall have not more
than one joint between supports. Adjoining wireway sections
shall be securely fastened together to provide a rigid joint.


620.33 Number of Conductors in Raceways. The sum
of the cross-sectional area of the individual conductors in
raceways shall not exceed 40 percent of the interior cross-
sectional area of the raceway, except as permitted in 620.32
for wireways.


620.34 Supports. Supports for cables or raceways in a hoist-
way or in an escalator or moving walk wellway or platform lift
and stairway chairlift runway shall be securely fastened to the
guide rail; escalator or moving walk truss; or to the hoistway,
wellway, or runway construction.


2025 Califomia Electrical Code


620.37


620.35 Auxiliary Gutters. Auxiliary gutters shall not be sub-
ject to the restrictions of 366.10(C) covering length or of 366.22
covering number of conductors.


620.36 Different Systems in One Raceway or Travel-
ing Cable. Optical fiber cables and conductors for operat-
ing devices, operation and motion control, power, signaling,
fire alarm, lighting, heating, and air-conditioning circuits of
1000 volts or less shall be permitted to be run in the same trav-
eling cable or raceway system if all conductors are insulated
for the maximum voltage applied to any conductor within the
cables or raceway system and if all live parts of the equipment
are insulated from ground for this maximum voltage. Travel-
ing cable or raceway shall also be permitted to include shielded
pairs, coaxial cables, and other communications circuits. Type
CMP-LP or CMR-LP cables complying with 800.179 shall be
permitted in raceways.

620.37 Wiring in Hoistways, Machine Rooms, Control
Rooms, Machinery Spaces, and Control Spaces.


A (A) Uses Permitted. Electrical wiring, raceways, and cables
used directly in connection with the elevator or dumbwaiter
shall be permitted inside the hoistway, machine rooms, control
rooms, machinery spaces, and control spaces, including wiring
for the following:

Signals

Communications with the car

Fire detection systems

Pit sump pumps

Branch circuits in 620.24

Heating, lighting, and ventilating the hoistway

Heating, air conditioning, lighting, and ventilating the ele-

vator car


A (В) Lightning Protection. Bonding of elevator rails (car
and/or counterweight) to a lightning protection system down
conductor(s) shall be permitted. The lightning protection sys-
tem down conductor(s) shall not be located within the hoistway.
Elevator rails or other hoistway equipment shall not be used as
the down conductor for lightning protection systems.


Informational Note No. 1: See 250.106 for bonding
requirements.

Informational Note No. 2: See NFPA 780-2020, Standard
for the Installation of Lightning Protection Systems, for
further information.

A (C) Feeders. Feeders for supplying power to elevators and
dumbwaiters shall be installed outside the hoistway unless as
follows:

(1) By special permission, feeders for elevators shall be per-
mitted within an existing hoistway if no conductors are
spliced within the hoistway.

(2) Feeders shall be permitted inside the hoistway for elevators
with driving machine motors located in the hoistway or on
the car or counterweight.


70-663


620.38


А 620.38 Electrical Equipment in Garages and Similar Occu-
pancies. Electrical equipment and wiring used for elevators,
dumbwaiters, escalators, moving walks, and platform lifts and
stairway chairlifts in garages shall comply with the require-
ments of 511,3(A).


Informational Note: Garages used for parking or stor-
age and where no repair work is done in accordance with
511.3(A) are not classified.


Part V. Traveling Cables


620.41 Suspension of Traveling Cables. Traveling cables
shall be suspended at the car and hoistways’ ends, or counter-
weight end where applicable, so as to reduce the strain on the
individual copper conductors to a minimum.


Traveling cables shall be supported, utilizing listed compo-
nents, by one of the following methods:


(1) By their steel supporting member(s)

(2) By looping the cables around supports for unsupported
lengths less than 30 m (100 ft)

(3) By suspending from the supports by a means that automati-
cally tightens around the cable when tension is increased
for unsupported lengths up to 60 m (200 ft)


Unsupported length for the hoistway suspension means shall
be that length of cable measured from the point of suspension
in the hoistway to the bottom of the loop, with the elevator car
located at the bottom landing. Unsupported length for the car
suspension means shall be that length of cable measured from
the point of suspension on the car to the bottom of the loop,
with the elevator car located at the top landing.


620.42 Hazardous (Classified) Locations, In hazardous (clas-
sified) locations, traveling cables shall be of a type approved
for hazardous (classified) locations as permitted in 501.10(B)
(2)(7), 502.10(B)(2)(6), 503.10(A)(3)(6), 505.15(C)(2), and
506.15(A)(6).


620.43 Location of and Protection for Cables. Traveling
cable supports shall be located so as to reduce to a minimum
the possibility of damage due to the cables coming in contact
with the hoistway construction or equipment in the hoistway.
Where necessary, suitable guards shall be provided to protect
the cables against damage.


620.44 Installation of Traveling Cables. Traveling cables
that are suitably supported and protected from physical dam-
age shall be permitted to be run without the use of a raceway in
either or both of the following:


(1) When used inside the hoistway, on the elevator car, hoist-
way wall, counterweight, or controllers and machinery that
are located inside the hoistway, provided the cables are in
the original sheath.

(2) From inside the hoistway, to elevator controller enclo-
sures and to elevator car and machine room, control room,
machinery space, and control space connections that are


70-664


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


located outside the hoistway for a distance not exceed-
ing 1.8 m (6 ft) in length as measured from the first point
of support on the elevator car or hoistway wall, or coun-
terweight where applicable, provided the conductors are
grouped together and taped or corded, or in the original
sheath. These traveling cables shall be permitted to be con-
tinued to this equipment.


Part VI. Disconnecting Means and Control


620.51 Disconnecting Means. A single means for discon-
necting all ungrounded main power supply conductors for each
elevator, dumbwaiter, escalator, moving walk, platform lift, or
stairway chairlift shall be provided and be designed so that no
pole can be operated independently. Where multiple driving
machines are connected to a single elevator, escalator, moving
walk, or pumping unit, there shall be one disconnecting means
to disconnect the motor(s) and control valve operating magnets.


The disconnecting means for the main power supply conduc-
tors shall not disconnect the branch circuits required in 620.22,
620.23, and 620.24.


(A) Type. The disconnecting means shall be an enclosed
externally operable fused motor circuit switch or circuit breaker
that is lockable only in the open position in accordance with
110.25.


The disconnecting means shall be a listed device.


Informational Note No. 1: See ASME A17.1-2019/CSA
B44-19, Safety Code for Elevators and Escalators, for
additional information.
Informational Note No. 2: See ASME A18.1-2017, Safety
Standard for Platform Lifts and Stairway Chairlifts, for
additional information.
Exception No. 1: Where an individual branch circuit supplies a
platform lift, the disconnecting means required by 620.51(C)(4)
shall be permitted to comply with 430.109(C). This disconnect-
ing means shall be listed and shall be lockable open in accor-
dance with 110.25.


Exception No. 2: Where an individual branch circuit supplies a
stairway chairlift or where a stairway chairlift is supplied by bat-
teries as the primary source, the stairway chairlift shall be per-
mitted to be cord-and-plug-connected, provided it complies with
422.16(A) and the cord does not exceed 1.8 m (6 ft) in length.


(B) Operation. No provision shall be made to open or close
this disconnecting means from any other part of the premises.
If sprinklers are installed in hoistways, machine rooms, control
rooms, machinery spaces, or control spaces, the disconnecting
means shall be permitted to automatically open the power sup-
ply to the affected elevator(s) prior to the application of water.
No provision shall be made to automatically close this discon-
necting means. Power shall only be restored by manual means.


Informational Note: To reduce hazards associated with
water on live elevator electrical equipment.


2025 California Electrical Code


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


620.53


(C) Location. The disconnecting means shall be located
where it is readily accessible to qualified persons.


(1) On Elevators Without Generator Field Control. On ele-
vators without generator field control, the disconnecting means
shall be located within sight of the motor controller. Where the
motor controller is located in the elevator hoistway, the discon-
necting means required by 620.51(A) shall be located outside
the hoistway and accessible to qualified persons only. An addi- ,
tional fused or non-fused, enclosed, externally operable motor-
circuit switch that is lockable open in accordance with 110.25 to
disconnect all ungrounded main power-supply conductors shall
be located within sight of the motor controller. The additional
switch shall be a listed device and shall comply with 620.91(C).


Driving machines or motion and operation controllers not
within sight of the disconnecting means shall be provided with
a manually operated switch installed in the control circuit to
prevent starting. The manually operated switch(es) shall be
installed adjacent to this equipment.


Where the driving machine of an electric elevator or the
hydraulic machine of a hydraulic elevator is located in a remote
machine room or remote machinery space, a single means for
disconnecting all ungrounded main power-supply conductors
shall be provided and be lockable open in accordance with
110.25.


(2) On Elevators with Generator Field Control. On eleva-
tors with generator field control, the disconnecting means shall
be located within sight of the motor controller for the driving
motor of the motor-generator set. Driving machines, motor-
generator sets, or motion and operation controllers not within
sight of the disconnecting means shall be provided with a man-
ually operated switch installed in the control circuit to prevent
starting. The manually operated switch(es) shall be installed
adjacent to this equipment.


Where the driving machine or the motor-generator set is
located in a remote machine room or remote machinery space,
a single means for disconnecting all ungrounded main power-
supply conductors shall be provided and be lockable open in
accordance with 110.25.


(3) On Escalators and Moving Walks. On escalators and
moving walks, the disconnecting means shall be installed in the
space where the controller is located.


(4) On Platform Lifts and Stairway Chairlifts. On platform
lifts and stairway chairlifts, the disconnecting means shall be
located within sight of the motor controller.


(D) Identification and Signs.


(1) Available Fault Current Field Marking. The disconnect-
ing means shall be legibly marked in the field with the avail-
able fault current at its line terminals, The field marking(s) shall
include the date the available fault current calculation was per-
formed and be of sufficient durability to withstand the environ-
ment involved.


2025 California Electrical Code


When modifications to the electrical installation occur that
affect the available fault current at the disconnecting means,
the available fault current shall be verified or recalculated as
necessary to ensure the elevator equipment's short-circuit cur-
rent rating is sufficient for the available fault current at the
line terminals of the equipment. The required field marking(s)
shall be adjusted to reflect the new level of available fault
current.


(E) Surge Protection. Where any of the disconnecting means
in 620.51 has been designated as supplying an emergency sys-
tem load, a legally required system load, or a critical operation
power system load, a listed SPD shall be installed.


620.52 Power from More Than One Source.


(A) Single-Car and Multicar Installations. On single-car
and multicar installations, equipment receiving electrical power
from more than one source shall be provided with a disconnect-
ing means for each source of electrical power. The disconnect-
ing means shall be within sight of the equipment served.


(B) Warning Sign for Multiple Disconnecting Means.
Where multiple disconnecting means are used and parts of the
controllers remain energized from a source other than the one
disconnected, a warning sign shall be mounted on or next to the
disconnecting means. The sign shall be clearly legible and shall
read as follows:


WARNING
PARTS OF THE CONTROLLER ARE NOT
DE-ENERGIZED BY THIS SWITCH.


The warning sign(s) or label(s) shall comply with 110.21(B).


(C) Interconnection Multicar Controllers. Where intercon-
nections between controllers are necessary for the operation
of the system on multicar installations that remain energized
from a source other than the one disconnected, a warning sign
in accordance with 620.52(B) shall be mounted on or next to
the disconnecting means.


620.53 Car Light, Receptacle(s), and Ventilation Discon-
necting Means. Elevators shall have a single means for discon-
necting all ungrounded car light, receptacle(s), and ventilation
power-supply conductors for that elevator car.


The disconnecting means shall be an enclosed, externally
operable, fused motor-circuit switch or circuit breaker that is
lockable open in accordance with 110.25 and shall be located
in the machine room or control room for that elevator car.
Where there is no machine room or control room outside the
hoistway, the disconnecting means shall be located outside the
hoistway and accessible to qualified persons only.


Disconnecting means shall be numbered to correspond to the
identifying number of the elevator car whose light source they
control.

The disconnecting means shall be provided with a sign to iden-
tify the location of the supply side overcurrent protective device.


70-665


620.54


ARTICLE 620 — ELEVATORS, DUMBWAITERS, ESCALATORS, MOVING WALKS, & CHAIRLIFTS


Exception: Where a separate branch circuit supplies car light-
ing, a receptacle(s), and a ventilation motor not exceeding 2 hp,
the disconnecting means required by 620.53 shall be permitted
to comply with 430,109(C). This disconnecting means shall be
listed and shall be lockable open in accordance with 110.25.


620.54 Heating and Air-Conditioning Disconnecting
Means. Elevators shall have a single means for disconnecting
all ungrounded car heating and air-conditioning power-supply
conductors for that elevator car.


The disconnecting means shall be an enclosed, externally
operable, fused motor-circuit switch or circuit breaker that is
lockable open in accordance with 110.25 and shall be located
in the machine room or control room for that elevator car. Where
there is no machine room or control room outside the hoistway,
the disconnecting means shall be located outside the hoistway
and accessible to qualified persons only.


Where there is equipment for more than one elevator car in
the machine room, the disconnecting means shall be numbered
to correspond to the identifying number of the elevator car
whose heating and air-conditioning source they control.


The disconnecting means shall be provided with a sign to
identify the location of the supply side overcurrent protective
device.


620.55 Utilization Equipment Disconnecting Means. Each
branch circuit for other utilization equipment shall have a single
means for disconnecting all ungrounded conductors, The dis-
connecting means shall be lockable open in accordance with
110.25.


Where there is more than one branch circuit for other utiliza-
tion equipment, the disconnecting means shall be numbered to
correspond to the identifying number of the equipment served.
The disconnecting means shall be provided with a sign to
identify the location of the supply side overcurrent protective
device.


Part VII. Overcurrent Protection


620.61 Overcurrent Protection. Overcurrent protection shall
be provided in accordance with 620.61(A) through (D).

А (A) Operating Devices and Control and Signaling Circuits.
Operating devices and control and signaling circuits shall be
protected against overcurrent in accordance with 724.43 and
72445.

Class 2 power-limited circuits shall be protected against over-
current in accordance with Chapter 9, Notes to Tables 11(A)
and 11(B).

A (B) Overload Protection for Motors. Motor and branch-
circuit overload protection shall conform to Article 430, Part III,
and 620.61(B)(1) through (B)(4).

(1) Duty Rating on Elevator, Dumbwaiter, and Motor-
Generator Sets Driving Motors. Duty on elevator and


70-666


dumbwaiter driving machine motors and driving motors of
motor-generators used with generator field control shall be
rated as intermittent. Such motors shall be permitted to be pro-
tected against overload in accordance with 430.33.


(2) Duty Rating on Escalator Motors. Duty on escalator and
moving walk driving machine motors shall be rated as continu-
ous. Such motors shall be protected against overload in accor-
dance with 430.32.


(3) Overload Protection. Escalator and moving walk driv-
ing machine motors and driving motors of motor-generator
sets shall be protected against running overload as provided in
Table 430.37.


(4) Duty Rating and Overload Protection on Platform Lift
and Stairway Chairlift Motors. Duty on platform lift and
stairway chairlift driving machine motors shall be rated as
intermittent. Such motors shall be permitted to be protected
against overload in accordance with 430.33.


Informational Note: See 430.44 for further information
for orderly shutdown.


(C) Motor Feeder Short-Circuit and Ground-Fault Protec-
tion. Motor feeder short-circuit and ground-fault protection
shall be as required in Article 430, Part V.


(D) Motor Branch-Circuit Short-Circuit and Ground-
Fault Protection. Motor branch-circuit short-circuit and
ground-fault protection shall be as required in Article 430,
Part IV.


А 620.62 Selective Coordination. Where more than one driving
machine disconnecting means is supplied by the same source,
the overcurrent protective devices in each disconnecting means
shall be selectively coordinated with any other supply-side
overcurrent protective devices.


Selective coordination shall be selected by a licensed profes-
sional engineer or other qualified person engaged primarily in
the design, installation, or maintenance of electrical systems.
The selection and device settings shall be documented and
made available to those authorized to design, install, inspect,
maintain, and operate the system.


Exception: Selective coordination shall not be required between
two overcurrent devices located in series if no loads are con-
nected in parallel with the downstream device.


620.65 Signage. Equipment enclosures containing selec-
tively coordinated overcurrent devices shall be legibly marked
in the field to indicate that the overcurrent devices are selec-
tively coordinated. The marking shall meet the requirements
of 110.21(B), shall be readily visible, and shall state the
following:

CAUTION: OVERCURRENT DEVICES

IN THIS ENCLOSURE ARE SELECTIVELY
COORDINATED. EQUIVALENT REPLACEMENTS
AND TRIP SETTINGS ARE REQUIRED.


2025 California Electrical Code


>с


ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM


Part VIII. Machine Rooms, Control Rooms, Machinery
Spaces, and Control Spaces


620.71 Guarding Equipment. Elevator, dumbwaiter, escala-
tor, and moving walk driving machines; motor-generator sets;
motor controllers; and disconnecting means shall be installed in
а room or space set aside for that purpose unless otherwise per-
mitted in 620.71(A) or (B). The room or space shall be secured
against unauthorized access.


(A) Motor Controllers. Motor controllers shall be permitted
outside the spaces herein specified, provided they are in enclo-
sures with doors or removable panels that are capable of being
locked in the closed position and the disconnecting means is
located adjacent to or is an integral part of the motor controller.
Motor controller enclosures for escalator or moving walks shall
be permitted in the balustrade on the side located away from the
moving steps or moving treadway. If the disconnecting means
is an integral part of the motor controller, it shall be operable
without opening the enclosure.


(B) Driving Machines. Elevators with driving machines
located on the car, on the counterweight, or in the hoistway, and
driving machines for dumbwaiters, platform lifts, and stairway
lifts, shall be permitted outside the room herein specified.


Part IX. Grounding and Bonding


620.81 Metal Raceways Attached to Cars. Metal raceways,
Type MC cable, Type MI cable, or Type AC cable attached to
elevator cars shall be bonded to metal parts of the car that are
bonded to the equipment grounding conductor.


620.82 Electric Elevators. For electric elevators, the frames
of all motors, elevator machines, controllers, and the metal
enclosures for all electrical equipment in or on the car or in
the hoistway shall be bonded in accordance with Article 250,
Parts V and VII.


620.83 Nonelectric Elevators. For elevators other than elec-
tric having any electrical conductors attached to the car, the
metal frame of the car, where normally accessible to persons,
Shall be bonded in accordance with Article 250, Parts V and VII.


620.84 Escalators, Moving Walks, Platform Lifts, and
Stairway Chairlifts. Escalators, moving walks, platform lifts,
and stairway chairlifts shall comply with Article 250.


Part X. Emergency and Standby Power Systems
620.91 Emergency and Standby Power Systems. Elevators
shall be permitted to be powered by an emergency or standby
power system.
Informational Note No. 1: See ASME А17.1-2016/
CSA B44-16, Safety Code for Elevators and Escalators,
2.27.2, for additional information.


Informational Note No. 2: When an elevator is classified
as a fire service access elevator or occupant evacuation


2025 California Electrical Code


625.1


operation elevator, some building codes require the eleva-
tor equipment, elevator hoistway lighting, ventilation and
cooling equipment for elevator machine rooms, control
rooms, machine spaces, and control spaces as well as
elevator car lighting to be supplied by standby power sys-
tems in compliance with Article 701.


(A) Regenerative Power. For elevator systems that regenerate
power back into the power source that is unable to absorb the
regenerative power under overhauling elevator load conditions,
ameans shall be provided to absorb this power.


(B) Other Building Loads. Other building loads, such as
power and lighting, shall be permitted as the energy absorp-
tion means required in 620.91(A), provided that such loads are
automatically connected to the emergency or standby power
system operating the elevators and are large enough to absorb
the elevator regenerative power.


(C) Disconnecting Means. The disconnecting means required
by 620.51 shall disconnect the elevator from both the emer-
gency or standby power system and the normal power system,


Where an additional power source is connected to the load
side of the disconnecting means, which allows automatic move-
ment of the car to permit evacuation of passengers, the discon-
necting means required in 620.51 shall be provided with an
auxiliary contact that is positively opened mechanically, and the
opening shall not be solely dependent on springs. This contact
shall cause the additional power source to be disconnected from
its load when the disconnecting means is in the open position,


ARTICLE 625
Electric Vehicle Power Transfer System


Part I. General


А 625.1 Scope. This article covers the electrical conductors and
equipment connecting an electric vehicle to premises wiring for
the purposes of charging, power export, or bidirectional current
flow.


Informational Note No. 1: See NFPA 505-2018, Fire
Safety Standard for Powered Industrial Trucks Including
Type Designations, Areas of Use, Conversions, Mainte-
nance, and Operations, for information on fire protection
of industrial trucks.

Informational Note No. 2: See UL 2594-2016, Electric
Vehicle Supply Equipment, for information on conductive
electric vehicle supply equipment.

Informational Note No. 3: See UL 2202-2009, Electric
Vehicle Charging System Equipment, for information on
conductive electric vehicle charging equipment.
Informational Note No. 4: See UL 2750-2020, Outline
of Investigation for Wireless Power Transfer Equipment


70-667


$n


6254


for Electric Vehicles, for information on wireless power
transfer equipment for transferring power to an electric
vehicle,

Informational Note No. 5: See NECA 413-2019, Install-
ing and Maintaining Electric Vehicle Supply Equipment
(EVSE), for information on the procedures for install-
ing and maintaining AC Level 1, AC Level 2, and fast-
charging dc electric vehicle supply equipment (EVSE).


C 625.11 [BSC-CG, HCD 1] Electric Vehicle (EV) Charging
С for New Construction. In addition to requirements in this Arti-
cle, electric vehicle charging shall comply with the California
Green Building Standards Code (CALGreen) Chapter 4, Divi-
sion 4.1.,(CALGreen) Chapter 5, Division 5.1.


625.4 Voltages. Unless other voltages are specified, the
nominal ac system voltages of 120, 120/240, 208Y/120, 240,
480Y/277, 480, 600Y/347, 600, or 1000 volts or dc system
input voltages of up to 1000 volts shall be used to supply equip-
ment covered by this article. Output voltages to the electric
vehicle are not specified.


625.6 Listed. Electric vehicle power transfer system equip-


ment for the purposes of charging, power export, or bidirec-
tional current flow shall be listed.


A
с
А


Part П. Equipment Construction
625.17 Cords and Cables.


(A) Power-Supply Cord. The cable for cord-connected elec-
tric vehicle supply equipment (EVSE) shall comply with all of
the following:


(1) Be any of the types specified in 625.17(B)(1) or hard
service cord, junior hard service cord, or portable power
cable types in accordance with Table 400.4. Hard service
cord, junior hard service cord, or portable power cable
types shall be listed, as applicable, for exposure to oil and
damp and wet locations.

Have an ampacity as specified in Table 400.5(A)(1) or,
for 8 AWG and larger, in the 60°C (140°F) columns of
Table 400.5(A)(2).

Have an overall length as specified in cither of the
following:


(2


(3)


а. When the interrupting device of ће personnel protec-
tion system specified in 625.22 is located within the
enclosure of the supply equipment or charging system,
the power-supply cord shall be not more than the length
indicated in (i) or (ii):

(i) For portable equipment in accordance with
625.44(A), the powerssupply cord shall be not more
than 300 mm (12 in.) long.

(ii) For fastened-in-place equipment in accordance with
625.44(B), the power-supply cord shall be not more
than 1.8 m (6 ft) long and the equipment shall be
installed at a height that prevents the powersupply


ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM


cord from contacting the floor when it is connected
to the proper receptacle.

b. When the interrupting device of the personnel protec-
tion system specified in 625.22 is located at the attach-
ment plug, or within the first 300 mm (12 in.) of the
power-supply cord, the overall cord length shall be not
greater than 4.6 m (15 ft).


A (B) Output Cable to Electric Vehicles. The output cable to
electric vehicles shall be one of the following:


(1) Listed Type EV, EVJ, EVE, EVJE, EVT, or EVJT flexible
cable as specified in Table 400.4
(2) An integral part of listed electric vehicle supply equipment


Informational Note No. 1: See UL 2594-2016, Standard
for Electric Vehicle Supply Equipment, for information on
conductive electric vehicle supply equipment.
Informational Note No. 2: See UL 2202-2009, Standard
for Electric Vehicle (EV) Charging System Equipment,
for information on conductive electric vehicle charging
equipment,
(C) Overall Cord and Cable Length. The overall usable
length shall not exceed 7.5 m (25 ft) unless equipped with a
cable management system that is part of the listed electric vehi-
cle supply equipment.


(1) Portable Equipment. For portable EVSE, the cord-
exposed usable length shall be measured from the face of the
attachment plug to the face of the electric vehicle connector.


(2) Fastened-in-Place, Where the EVSE is fastened-insplace,
the usable length of the output cable to the electric vehicle shall
be measured from the cable exit of the electric vehicle supply
equipment to the face of the electric vehicle connector.

Where the wireless power transfer equipment (WPTE) is

fastened-in-place, the output cable to the primary pad shall be
measured from the cable exit of the control box to the cable
inlet at the primary pad.
(D) Interconnecting Cabling Systems. Other cabling sys-
tems that are integral parts of listed EVSE and are intended to
interconnect pieces of equipment within an EVSE system using
approved installation methods shall be permitted.


625.22 Personnel Protection System. EVSE shall have a
listed system of protection against electric shock of personnel.
Where cord-and-plug-connected equipment is used, the inter-
rupting device of a listed personnel protection system shall
be provided according to 625.17(A). A personnel protection
system shall not be required for EVSE that supplies less than
60 volts dc.


Part III. Installation


A 625.40 Electric Vehicle Branch Circuit. Each outlet installed


for the purpose of supplying EVSE greater than 16 amperes or
120 volts shall be supplied by an individual branch circuit.


2025 California Electrical Code


A


ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM


Exception: Branch circuits shall be permitted to feed multiple
EVSEs as permitted by 625.42(A) or (B).


A 625.41 Overcurrent Protection. Overcurrent protection
for feeders and branch circuits supplying EVSE and WPTE,
including bidirectional EVSE and WPTE, shall be sized for
continuous duty and shall have a current rating of not less than
125 percent of the maximum load of the equipment. Where
noncontinuous loads are supplied from the same feeder, the
overcurrent device shall have a current rating of not less than
the sum of the noncontinuous loads plus 125 percent of the con-
tinuous loads.


A 625.42 Rating. The EVSE shall have sufficient rating to
supply the load served. Electric vehicle charging loads shall
be considered to be continuous loads for the purposes of this
article. Service and feeder shall be sized in accordance with the
product ratings, unless the overall rating of the installation can
be limited through controls as permitted by 625.42(A) or (B).


М (A) Energy Management System (EMS). Where an EMS in
accordance with 750.30 provides load management of EVSE,
the maximum equipment load on a service and feeder shall be
the maximum load permitted by the EMS. The EMS shall be
permitted to be integral to one piece of equipment or integral to
a listed system consisting of more than one piece of equipment.
When one or more pieces of equipment are provided with an
integral load management control, the system shall be marked


Cy to indicate this control is provided.


N (B) EVSE with Adjustable Settings. EVSE with restricted
access to an ampere adjusting means complying with
750.30(C) shall be permitted. If adjustments have an impact
on the rating label, those changes shall be in accordance with
manufacturer’s instructions, and the adjusted rating shall
appear on the rating label with sufficient durability to with-
stand the environment involved. EVSEas referenced shall be
permitted to have ampere ratings that are equal to the adjusted
current setting.


625.43 Disconnecting Means. For EVSE and WPTE rated
more than 60 amperes or more than 150 volts to ground, the
disconnecting means shall be provided and installed in a read-
ily accessible location, If the disconnecting means is installed
remote from the equipment, a plaque shall be installed on the
equipment denoting the location of the disconnecting means.
The disconnecting means shall be lockable open in accordance
with 110.25.


625.44 Equipment Connection. EVSE and WPTE shall be
connected to the premises wiring system in accordance with
one of the methods in 625.44(A) through (C).

(A) Portable Equipment. Portable equipment shall be con-
nected to the premises wiring system by one or more of the
following methods:

(1) A nonlocking, 2-pole, 3-wire grounding-type receptacle

outlet rated at 125 volts, single phase, 15 or 20 amperes


2025 California Electrical Code


625.48


(2) A nonlocking, 2-pole, 3-wire grounding-type receptacle
outlet rated at 250 volts, single phase, 15 or 20 amperes

(3) A nonlocking, 2-pole, 3-wire or 3-pole, 4-wire grounding-
type receptacle outlet rated at 250 volts, single phase, 30
or 50 amperes, or 125/250 volts, single-phase, 30, 50, or
60 amperes

(4) A nonlocking, 2-pole, 3-wire grounding-type receptacle
outlet rated at 60 volts dc maximum, 15 or 20 amperes


(B) Fastened-in-Place Equipment. Equipment that is
fastened«in-place shall be connected to the premises wiring
system by one of the following methods:


(1) A nonlocking, 2-pole, 3-wire grounding-type receptacle
outlet rated 125 volts or 250 volts, single phase, up to
50 amperes

(2) A nonlocking, 3-pole, 4-wire grounding-type receptacle
outlet rated 250 volts, three phase, up to 50 amperes

(3) A nonlocking, 3-pole, 4-wire grounding-type receptacle
outlet rated 125/250 volts, single phase, 30, 50, or 60


amperes
(4) A nonlocking, 2-pole, 3-wire grounding-type receptacle
outlet rated 60 volts dc maximum, 15 or 20 amperes


(C) Fixed-in-Place Equipment. All other EVSE and WPTE
shall be permanently wired and fixed-in-place to the supporting
surface.


625.46 Loss of Primary Source. Mcans shall be provided
such that, upon loss of voltage from the utility or other electri-
cal system(s), energy cannot be back fed through the electric
vehicle and the supply equipment to the premises wiring system.
unless permitted by 625.48.


625.47 Multiple Feeder or Branch Circuits. Where equip-
ment is identified for the application, more than one feeder or
branch circuit shall be permitted to supply equipment.


A 625.48 Interactive Equipment. EVSE or WPTE that incor-
porates a power export function and that is part of an interactive
System that serves as an optional standby system, an electric
power production source, or a bidirectional power feed shall be
listed and marked as suitable for that purpose. When used as an
optional standby system, the requirements of Parts I and II of
Article 702 shall apply; when used as an electric power produc-
tion source, the requirements of Parts I and II of Article 705
shall apply. EVPE that provides a receptacle outlet as its point
of power export shall be in accordance with 625.60.

Informational Note No. 1; See UL 1741, Inverters, Con-
verters, Controllers and Interconnection System Equip-
ment for Use with Distributed Energy Resources, for
further information on supply equipment.

Informational Note No. 2: See UL 9741, Bidirectional
Electric Vehicle (EV) Charging System Equipment, for
vehicle interactive systems.

Informational Note No. 3: See SAE J3072, Stan-
dard for Interconnection Requirements for Onboard,


70-669


62549


Utility-Interactive Inverter Systems, for further


information.


N 625.49 Island Mode. EVPE and bidirectional EVSE that


incorporate a power export function shall be permitted to be
a part of an interconnected power system operating in island
mode.


625.50 Location. The EVSE shall be located for direct elec-
trical coupling of the EV connector (conductive or inductive) to
the electric vehicle. Unless specifically listed and marked for
the location, the coupling means of the EVSE shall be stored
or located at a height of not less than 450 mm (18 in.) above
the floor level for indoor locations or 600 mm (24 in.) above
the grade level for outdoor locations. This requirement does
not apply to portable EVSE constructed in accordance with
625.44(А).


625.52 Ventilation. The ventilation requirement for charging
an electric vehicle in an indoor enclosed space shall be deter-
mined by 625.52(A) or (B).


(A) Ventilation Not Required. Where electric vehicle storage
batteries are used or where the equipment is listed for charging
electric vehicles indoors without ventilation, mechanical venti-
lation shall not be required.


(B) Ventilation Required. Where the equipment is listed for
charging electric vehicles that require ventilation for indoor
charging, mechanical ventilation, such as a fan, shall be pro-
vided. The ventilation shall include both supply and exhaust
equipment and shall be permanently installed and located to
intake from, and vent directly to, the outdoors. Positive-pressure
ventilation systems shall be permitted only in vehicle charging


ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM


buildings or areas that have been specifically designed and
approved for that application. Mechanical ventilation require-
ments shall be determined by one of the methods specified in
625.52(B)(1) through (B)(4).
(1) Table Values. Forsupply voltages and currents specified in
Table 625.52(B)(1)(1) or Table 625.52(B)(1)(2), the minimum
ventilation requirements shall be as specified in Table 625.52(B)
(1)(1) or Table 625.52(B)(1)(2) for each of the total number of
electric vehicles that can be charged at one time.
(2) Other Values. For supply voltages and currents other than
specified in Table 625.52(B)(1)(1) or Table 625.52(B)(1)(2),
the minimum ventilation requirements shall be calculated by
means of the following general formulas, as applicable:
(1) Single-phase ac or dc:
Ventilationgigie.phase ac or de in cubic meters per minute
(m3/min)=


(volts) (amperes)
1718


Ventilationsingie-phase ac or dc in cubic feet per minute (сіт) =


[625.52(В)(2)а]


(volts)(amperes)


48.7 [625.52(B)(2)b]


(2) Three-phase ac:
Ventilations.phase in cubic meters per minute (m3/min) =


1.732(volts) (amperes)
1718


[625.52(В)(2)с]


Table 625.52(B)(1)(1) Minimum Ventilation Required in Cubic Meters per Minute (m*/min) for Each of the Total Number of Electric


Vehicles That Can Be Charged at One Time


Branch-Circuit Voltage


Single Phase 3 Phase
Branch-
Circuit Ampere 240 V or 208 V or 480 V or 600 V or
Rating DC=50V 120V 208 V 120/240 V 208Y/120 V 240V 480Y/277 V — 600Y/347 V
15 05 11 1.8 21
20 0.6 14 24 28 42 48 9.7 12
30 09 21 3.6 42 6.3 72 15 18
40 12 28 48 56 84 97 19 24
50 1.5 3.5 6.1 19 10 12 24 30
60 18 42 73 84 13 15 29 36
100 29 70 12 14 21 24 48 60
150 31 36 73 91
200 42 48 97 120
250 52 60 120 150
300 63 23 145 180
350 — - — — 73 85 170 210
400 84 97 195 240
70-670 2025 California Electrical Code


@ »0»0»50»0


ARTICLE 625 — ELECTRIC VEHICLE POWER TRANSFER SYSTEM


625.60


Table 625.52(B)(1)(2) Minimum Ventilation Required in Cubic Feet per Minute (cfm) for Each of the Total Number of Electric Vehicles


That Can Be Charged at One Time


Branch-Circuit Voltage
Single Phase 3 Phase
Branch-
Circuit Ampere 240 V or 208 V or 480 V or 600 V or
Rating DC = 50V 120V 208V 120/240 V 208Y/120 V 240V 480Y/277 М 600Y/347 V
15 154 37 64 74
20 204 49 85 99 148 m 342 427
30 30.8 74 128 148 222 256 512 641
40 413 99 171 197 296 342 683 854
50 51.3 123 214 246 370 427 854 1066
60 61.7 148 256 296 i 512 1025 1281
100 102.5 246 427 493 740 854 1708 2135
150 1110 1281 2562 3203
200 1480 1708 3416 4270
250 1850 2135 4270 5338
300 2221 2562 5125 6406
350 2591 2989 5979 7473
400 2961 3416 6832 8541


Ventilation3.phase in cubic feet per minute (сіт) =


1.732(volts) (amperes)
48.7


(3) Engineered Systems. For an equipment ventilation sys-
tem designed by a person qualified to perform such calcula-
tions as an integral part of a building's total ventilation system,
the minimum ventilation requirements shall be permitted to
be determined in accordance with calculations specified in the
engineering study.

(4) Supply Circuits. The supply circuit to the mechanical
ventilation equipment shall be electrically interlocked with
the equipment and shall remain energized during the entire
electric vehicle charging cycle. Equipment receptacles rated at
125 volts, single phase, 15 and 20 amperes shall be switched
and the mechanical ventilation system shall be electrically
interlocked through the switch supply power to the recepta-
cle. Equipment supplied from less than 50 volts de shall be
switched and the mechanical ventilation system shall be elec-
trically interlocked through the switch supply power to the
equipment.


(C) Ventilation Required. [SFM] Where the electric vehicle
supply equipment listed or labeled as suitable for charging
electric vehicles that require ventilation for indoor charg-
ing shall be marked clearly by the manufacturer “Ventilation
Required.” The marking shall be located so as to be clearly
visible after installation. Mechanical ventilation, such as fans,
shall be provided as specified in the California Building Code.


625.54 Ground-Fault _Circuit-Interrupter Protection
for Personnel. All receptacles installed for the connection


[625.52(B)2)d]


2025 California Electrical Code


of electric vehicle charging shall have ground-fault circuit-
interrupter protection for personnel.


625.56 Receptacle Enclosures. All receptacles installed in a
wet location for electric vehicle charging shall have an enclo-
sure that is weatherproof with the attachment plug cap inserted
or removed. An outlet box hood installed for this purpose shall
be listed and shall be identified as extra duty. Other listed prod-
ucts, enclosures, or assemblies providing weatherproof protec-
tion that do not utilize an outlet box hood shall not be required
to be marked extra duty.

625.60 AC Receptacle Outlets Used for EVPE. AC recepta-
cles installed in electric vehicles and intended to allow for con-
nection of off-board utilization equipment shall comply with
625.60(A) through (D).

(A) Type. The receptacle outlet shall be listed.


(B) Rating. The receptacle outlet shall be rated 250 volts
maximum, single phase 50 amperes maximum.


(C) Overcurrent Protection. Electric vehicles provided with
receptacle outlets for power export shall be provided with over-
current protection integral to the power export system. The
overcurrent protection shall have a nominal rating sufficient for
the receptacle it protects. The overcurrent protection shall also
be sufficiently rated for the maximum available fault current at
the receptacle and shall be included in the interactive equipment
evaluation. See 625.48.

(D) GFCI Protection for Personnel. Ground-fault circuit-
interrupter protection for personnel shall be provided for all
receptacles, The ground-fault circuit-interrupter indication and
reset shall be installed in a readily accessible location.


70-671


625.101


ARTICLE 626 — ELECTRIFIED TRUCK PARKING SPACES


Informational Note: There are various methods available
to achieve ground-fault circuit-interrupter protection.


Part IV. Wireless Power Transfer Equipment


625.101 Grounding. The primary pad base plate shall be of
a nonferrous metal and shall be connected to the circuit equip-
ment grounding conductor unless the listed WPTE employs a
double-insulation system. The base plate shall be sized to match
the size of the primary pad enclosure.


625.102 Installation.


(A) General. The control pad, if included in the WPTE con-
figuration, shall comply with 625.102(B). The primary pad
shall comply with 625.102(C).


А (B) Control Box. The control box enclosure shall be suitable
for the environment and shall be mounted at a height not less
than 450 mm (18 in.) above the floor level for indoor locations
or 600 mm (24 in.) above grade level for outdoor locations. The
control box shall be mounted in one of the following forms:


(1) Pedestal

(2) Wall or pole

(3) Building or structure
(4) Raised concrete pad


А (C) Primary Pad. The primary pad shall be installed secured
to the surface or embedded in the surface of the floor with its
top flush with the surface or below the surface, all per manufac-
turer’s instructions and the following:


(1) If the primary pad is located in an area requiring snow
removal, it shall not be located on or above the surface.


Exception: Where installed on private property where snow
removal is done manually, the primary pad shall be permitted to
be installed on or above the surface.


(2) The primary pad enclosure shall be suitable for the envi-
ronment. If the primary pad is located in an area subject
to severe climatic conditions (e.g., flooding), the enclosure
shall be suitably rated for those conditions.


A (D) Protection of Cords and Cables to the Primary Pad.
The output cable to the primary pad shall be secured in place
over its entire length for the purpose of restricting its move-
ment and to prevent strain at the connection points. If installed
in conditions where drive-over could occur, the cable shall be
provided with supplemental protection.


Where there is no control box, the cord or cable supplying
power to the primary pad shall be secured in place in order to
restrict movement and to prevent strain at the connection points.
Where subject to vehicular traffic, supplemental protection
shall be provided.


(E) Other Wiring Systems. Other wiring systems and fittings
specifically listed for use on the WPTE shall be permitted.


70-672


ARTICLE 626
Electrified Truck Parking Spaces


Part I. General


626.1 Scope. This article covers the electrical conductors and
equipment external to the truck or transport refrigerated unit
that connects nonpropulsion electrical elements of trucks or
transport refrigerated units to a supply of electricity, and the
installation of equipment and devices related to electrical instal-
lations within an electrified truck parking space.


626.3 Other Articles. Wherever the requirements of other
articles of this Code and Article 626 differ, the requirements of
Article 626 shall apply. Unless electrified truck parking space
wiring systems are supported or arranged in such a manner that
they cannot be used in or above locations classified in 511.3 or
514.3, or both, they shall comply with 626.3(A) and (B) in addi-
tion to the requirements of this article.


(A) Vehicle Repair and Storage Facilities. Electrified truck
parking space electrical wiring systems located at facilities for
the repair or storage of self-propelled vehicles that use volatile
flammable liquids or flammable gases for fuel or power shall
comply with Article 511.


(B) Motor Fuel Dispensing Stations. Electrified truck park-
ing space electrical wiring systems located at or serving motor
fuel dispensing stations shall comply with Article 514.


Informational Note: See NFPA 88A-2019, Standard
for Parking Structures, and NFPA 30A-2021, Code for
Motor Fuel Dispensing Facilities and Repair Garages,
for additional information.

626.4 General Requirements.


(A) Not Covered. This article shall not apply to that portion
of other equipment in residential, commercial, or industrial
facilities that requires electric power used to load and unload
cargo, operate conveyors, and for other equipment used on the
site or truck.

(B) Distribution System Voltages. Unless other voltages
are specified, the nominal ac system voltages of 120, 120/240,
208Y/120, 240, or 480Y/277 shall be used to supply equipment
covered by this article.

(C) Connection to Wiring System. This article shall apply to
the electrified truck parking space supply equipment intended
for connection to a wiring system as defined in 626.4(B).


Part П. Electrified Truck Parking Space Electrical
Wiring Systems


626.10 Branch Circuits. Electrified truck parking space single-
phase branch circuits shall be derived from a 208Y/120-volt,


2025 California Electrical Code


©


e


ARTICLE 626 — ELECTRIFIED TRUCK PARKING SPACES


3-phase, 4-wire system or a 120/240-volt, single-phase, 3-wire
system.

Exception: A 120-volt distribution system shall be permitted to
supply existing electrified truck parking spaces.

626.11 Feeder and Service Load Calculations.

(A) Parking Space Load. The calculated load of a feeder or
service shall be not less than the sum of the loads on the branch
circuits. Electrical service and feeders shall be calculated on
the basis of not less than 11 kVA per electrified truck parking
space.

(B) Demand Factors. Electrified truck parking space elec-
trical wiring system demand factors shall be based upon the
climatic temperature zone in which the equipment is installed.
The demand factors set forth in Table 626.11(B) shall be the
minimum allowable demand factors that shall be permitted for
calculating load for service and feeders. No demand factor shall
be allowed for any other load, except as provided in this article.


Informational Note: The U.S. Department of Agriculture
(USDA) has developed a commonly used "Plant Hardi-
ness Zone" map that is publicly available. The map pro-
vides guidance for determining the Climatic Temperature
Zone. Data indicate that the HVAC has the highest power
requirement in cold climates, with the heating demand
representing the greatest load, which in turn is dependent
on outside temperature. In very warm climates, where no


Table 626.11(B) Demand Factors for Services and Feeders


Climatic Temperature Zone
(USDA Hardiness Zone) Demand Factor
(See Note) (%)

1 70
2a 67
2b 62
3a 59
3b 57
4а 55
4b 51
5a 47
5b 43
6a 39
6b 34
7a 29
7b 24
Ba 21
8b 20
9a 20
9b 20
10a 21
10b 23
11 24


Note: The climatic temperature zones shown in Table 626.1 1(B) correlate
with those found on the “USDA Plant Hardiness Zone Map,” and the climatic
temperature zone selected for use with the table shall be determined through
the use of this map based on the installation location.


2025 California Electrical Code


626.23


heating load is necessary, the cooling load increases as
the outdoor temperature rises. These demand factors do
not apply to the portion of electrical wiring systems that
supply the transport refrigerated units (TRUs).


(C) Two or More Electrified Truck Parking Spaces. Where
the electrified truck parking space wiring system is in a loca-
tion that serves two or more electrified truck parking spaces, the
equipment for each space shall comply with 626.11(A), and the
calculated load shall be calculated on the basis of each parking
space.

(D) Conductor Rating. Truck space branch-circuit supplied
loads shall be considered to be continuous.


Part Ш. Electrified Truck Parking Space Supply
Equipment


626.22 Wiring Methods and Materials.


(A) Electrified Truck Parking Space Supply Equipment
Type. The electrified truck parking space supply equipment
shall be provided in one of the following forms:


(1) Pedestal
(2) Overhead gantry
(3) Raised concrete pad


(B) Mounting Height. Post, pedestal, and raised concrete
pad types of electrified truck parking space supply equipment
shall be not less than 600 mm (2 ft) aboveground or above the
point identified as the prevailing highest water level mark or an
equivalent benchmark based on seasonal or storm-driven flood-
ing from the authority having jurisdiction,


(C) Access to Working Space. All electrified truck parking
space supply equipment shall be accessible by an unobstructed
entrance or passageway not less than 600 mm (2 ft) wide and
not less than 2.0 m (6 ft 6 in.) high.


(D) Disconnecting Means. A disconnecting switch or circuit
breaker shall be provided to disconnect one or more electrified
truck parking space supply equipment sites from a remote loca-
tion. The disconnecting means shall be provided and installed
in a readily accessible location and shall be lockable open in
accordance with 110.25.


626.23 Overhead Gantry or Cable Management System.


(A) Cable Management. Electrified truck parking space
equipment provided from either overhead gantry or cable man-
agement systems shall utilize a permanently attached power
supply cable in electrified truck parking space supply equip-
ment. Other cable types and assemblies listed as being suitable
for the purpose, including optional hybrid communications,
signal, and composite optical fiber cables, shall be permitted.

(B) Strain Relief. Means to prevent strain from being trans-
mitted to the wiring terminals shall be provided. Permanently
attached power supply cable(s) shall be provided with a means
to de-energize the cable conductors and power service delivery


70-673


626.24


device upon exposure to strain that could result in either cable
damage or separation from the power service delivery device
and exposure of live parts.


626.24 Electrified Truck Parking Space Supply Equipment
Connection Means.


(A) General. Each truck shall be supplied from electrified
truck parking space supply equipment through suitable extra-
hard service cables or cords. Each connection to the equipment
Shall be by a single separable power supply cable assembly.


A (B) Receptacle. All receptacles shall be listed and of the
grounding type. Every truck parking space with electrical sup-
ply shall be equipped with the following:

(1) A maximum of three receptacles, each 2-pole, 3-wire
grounding type and rated 20 amperes, 125 volts, and two
of the three connected to two separate branch circuits.

Informational Note No. 1: See ANSUNEMA WD 6-2016,
Wiring Devices — Dimensional Specifications, Fig-
ure 5-20, for the non-locking-type and grounding-type
20-ampere receptacle configuration.

(2) One single receptacle, 3-pole, 4-wire grounding type,
single phase rated either 30 amperes 208Y/120 volts or
125/250 volts. The 125/250-volt receptacle shall be per-
mitted to be used on a 208Y/120-volt, single-phase circuit.


Informational Note No. 2: See UL1686-2012, Pin and

Sleeve Configurations, Figure C2.9 or Part C3, for various

configurations of 30-ampere pin and sleeve receptacles.
Exception: Where electrified truck parking space supply equip-
ment provides the heating, air-conditioning, and comfort-
cooling function without requiring a direct electrical connection
at the truck, only two receptacles identified in 626.24(B)(1)
shall be required.


(C) Disconnecting Means, Parking Space. The electrified
truck parking space supply equipment shall be provided with a
switch or circuit breaker for disconnecting the power supply to
the electrified truck parking space. A disconnecting means shall
be provided and installed in a readily accessible location and
shall be lockable open in accordance with 110.25.


(D) Ground-Fault Circuit-Interrupter Protection for Per-
sonnel. In addition to the requirements in 210.8, the electrified
truck parking space equipment shall be designed and con-
structed such that all receptacle outlets in 626.24 are provided
with ground-fault circuit-interrupter protection for personnel.


626.25 Separable Power-Supply Cable Assembly. A sepa-
rable power-supply cable assembly, consisting of a power-
supply cord, a cord connector, and an attachment plug intended
for connection with a truck flanged surface inlet, shall be of
a listed type, The power-supply cable assembly or assemblies
shall be identified and be one of the types and ratings speci-
fied in 626.25(A) and (B). Cords with adapters and pigtail ends,
extension cords, and similar items shall not be used.


70-674


ARTICLE 626 — ELECTRIFIED TRUCK PARKING SPACES


(A) Rating(s).


(1) Twenty-Ampere Power-Supply Cable Assembly. Equip-
ment with a 20-ampere, 125-volt receptacle, in accordance with
626.24(B)(1), shall use a listed 20-ampere power-supply cable
assembly.


Exception: It shall be permitted to use a listed separable power-
supply cable assembly, either hard service or extra-hard service
and rated 15 amperes, 125 volts, for connection to an engine
block heater for legacy vehicles.


(2) Thirty-Ampere Power-Supply Cable Assembly. Equip-
ment with a 30-ampere, 208Y/120-volt or 125/250-volt recep-
tacle, in accordance with 626.24(B)(2), shall use a listed
30-ampere main power-supply cable assembly.


(B) Power-Supply Cord.


(1) Conductors. The cord shall be a listed type with three or
four conductors, for single-phase connection, one conductor of
which shall be identified in accordance with 400.23.


Exception: It shall be permitted to use a separate listed three-
conductor separable power-supply cable assembly, one conduc-
tor of which shall be identified in accordance with 400.23 and
rated 15 amperes, 125 volts for connection to an engine block
heater for existing vehicles.


(2) Cord. Extra-hard usage flexible cords and cables rated not
less than 90°C (194°F), 600 volts; listed for both wet locations
and sunlight resistance; and having an outer jacket rated to be
resistant to temperature extremes, oil, gasoline, ozone, abra-
sion, acids, and chemicals shall be permitted where flexibility
is necessary between the electrified truck parking space supply
equipment, the panel board, and flanged surface inlet(s) on the
truck.


Exception: Cords for the separable power supply cable assem-
bly for 15- and 20-ampere connections shall be permitted to be
a hard service type.


(3) Cord Overall Length. The exposed cord length shall be
measured from the face of the attachment plug to the point of
entrance to the truck or the face of the flanged surface inlet or
to the point where the cord enters the truck. The overall length
of the cable shall not exceed 7.5 m (25 ft) unless equipped with
a cable management system that is listed as suitable for the
purpose.

A (4) Attachment Plug. The attachment plug(s) shall be listed,
by itself or as part of a cord set, for the purpose and shall be
molded to or installed on the flexible cord so that it is secured
tightly to the cord at the point where the cord enters the attach-
ment plug. If a right-angle cap is used, the configuration shall
be oriented so that the grounding member is farthest from the
cord. Where a flexible cord is provided, the attachment plug
shall comply with 250.138(A).


(a) Connection to 20-Ampere Receptacle. A separable
power-supply cable assembly for connection to a truck flanged


2025 California Electrical Code


ARTICLE 626 — ELECTRIFIED TRUCK PARKING SPACES


surface inlet, rated at 20 amperes, shall have a non-locking-
type attachment plug that shall be 2-pole, 3-wire grounding
type rated 20 amperes, 125 volts and intended for use with the
20-ampere, 125-volt receptacle.


Exception: A separable power-supply cable assembly, provided
for the connection of only an engine block heater, shall have
an attachment plug of the 2-pole, 3-wire grounding type, rated
15 amperes, 125 volts.


Informational Note: See ANSUNEMA WD 6-2016, Wir-

ing Devices — Dimensional Specifications, Figure 5-15

or Figure 5-20) for non-locking- and grounding-type 15-

or 20-ampere plug and receptacle configurations.

(b) Connection to 30-Ampere Receptacle. A separable
power-supply cable assembly for connection to a truck flanged
surface inlet, rated at 30 amperes, shall have an attachment plug
that shall be 3-pole, 4-wire grounding type rated 30 amperes,
208Y/120 volts or 125/250 volts, and intended for use with the
receptacle in accordance with 626.24(B)(2). The 125/250-volt
attachment plug shall be permitted to be used on a 208Y/120-volt,
single-phase circuit.


Informational Note: See UL 1686-2012, Pin and Sleeve
Configurations, Figure C2.10 or Part C3, for various con-
figurations of 30-ampere pin and sleeve plugs.

А (5) Cord Connector. The cord connector for a separable
power-supply cable assembly, as specified in 626.25(A)(1),
Shall be a 2-pole, 3-wire grounding type rated 20 amperes,
125 volts. The cord connector for a separable power-supply
cable assembly, as specified in 626.25(A)(2), shall be a 3-pole,
4-wire grounding type rated 30 amperes, 208Y/120 volts or
125/250 volts. The 125/250-volt cord connector shall be per-
mitted to be used on a 208Y/120-volt, single-phase circuit.


Exception: The cord connector for a separable power supply
cable assembly, rated 15 amperes, provided for the connection
of an engine block heater for existing vehicles, shall have an
attachment plug that shall be 2-pole, 3-wire grounding type
rated 15 amperes, 125 volts.


Informational Note: See UL 1686-2012, Pin and Sleeve
Configurations, Figure C2.9 or Part C3, for various con-
figurations of 30-ampere cord connectors.


626.26 Loss of Primary Power. Means shall be provided
such that, upon loss of voltage from the utility or other electric
supply system(s), energy cannot be back-fed through the truck
and the truck supply equipment to the electrified truck parking
space wiring system unless permitted in 626.27.


626.27 Interactive Systems. Electrified truck parking space
supply equipment and other parts of a system, either on-board
or off-board the vehicle, that are identified for and intended
to be interconnected to a vehicle and also serve as an optional
standby system or an electric power production source or pro-
vide for bi-directional power feed shall be listed as suitable
for that purpose. When used as an optional standby system,


2025 California Electrical Code


626.32


the requirements of Article 702 shall apply, and when used as
an electric power production source, the requirements of Arti-
cle 705 shall apply.


Part IV. Transport Refrigerated Units (TRUs)


626.30 Transport Refrigerated Units. Electrified truck
parking spaces intended to supply transport refrigerated units
(TRUs) shall include an individual branch circuit and receptacle
for operation of the refrigeration/heating units. The receptacle
associated with the TRUs shall be provided in addition to the
receptacles required in 626.24(B).


(A) Branch Circuits. TRU spaces shall be supplied from 208-
volt, 3-phase, 240-volt, 3-phase, or 480-volt, 3-phase branch
circuits and with an equipment grounding conductor.


(B) Electrified Truck Parking Space Supply Equipment.
The electrified truck parking space supply equipment, or por-
tion thereof, providing electric power for the operation of TRUs
shall be independent of the loads in Part III of Article 626.


626.31 Disconnecting Means and Receptacles,


(A) Disconnecting Means. Disconnecting means shall be
provided to isolate each refrigerated unit from its supply con-
nection. A disconnecting means shall be provided and installed
in a readily accessible location and shall be lockable open in
accordance with 110.25.


(B) Location. The disconnecting means shall be readily
accessible, located not more than 750 mm (30 in.) from the
receptacle it controls, and located in the supply circuit ahead
of the receptacle. Circuit breakers or switches located in power
outlets complying with this section shall be permitted as the
disconnecting means.


А (C) Receptacles. All receptacles shall be listed and of the
grounding type. Every electrified truck parking space intended
to provide an electrical supply for TRUs shall be equipped with
one or more of the following:


(1) A 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle

(2) А 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire receptacle

(3) A 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire recepta-
cle, pin and sleeve type

(4) A 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire receptacle

(5) A 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire receptacle


Informational Note: See UL 1686-2012, Pin and Sleeve
Configurations, Figure C2.11, for complete details of the
30-ampere pin and sleeve receptacle configuration for
refrigerated containers (TRUs) and for various configura-
tions of 60-ampere pin and sleeve receptacles.
626.32 Separable Power Supply Cable Assembly. A separable
power supply cable assembly, consisting of a cord with an attach-
ment plug and cord connector, shall be one of the types and rat-
ings specified in 626.32(A), (B), and (C). Cords with adapters and
