pigtail ends, extension cords, and similar items shall not be used.


70-675


630.1


(A) Rating(s. The power supply cable assembly shall be
listed and rated in accordance with one of the following:


(1) A 30-ampere, 480-volt, 3-phase assembly
(2) A 60-ampere, 208-volt, 3-phase assembly
(3) А 20-ampere, 1000-volt, 3-phase assembly
(4) A 60-ampere, 480-volt, 3-phase assembly
(5) A 60-ampere, 250-volt, 3-phase assembly


(B) Cord Assemblies. The cord shall be a listed type with
four conductors, for 3-phase connection, one of which shall
be identified in accordance with 400.23 for use as the equip-
ment grounding conductor. Extra-hard usage cables rated not
less than 90°C (194°F), 600 volts, listed for both wet locations
and sunlight resistance, and having an outer jacket rated to be
resistant to temperature extremes, oil, gasoline, ozone, abra-
sion, acids, and chemicals, shall be permitted where flexibility
is necessary between the electrified truck parking space supply
equipment and the inlet(s) on the TRU.


А (C) Attachment Plug(s) and Cord Connector(s). Where
a flexible cord is provided with an attachment plug and cord
connector, they shall comply with 250.138(A). The attachment
plug(s) and cord connector(s) shall be listed, by itself or as
part of the power-supply cable assembly, for the purpose and
shall be molded to or installed on the flexible cord so that it is
secured tightly to the cord at the point where the cord enters
the attachment plug or cord connector, If a right-angle cap is
used, the configuration shall be oriented so that the grounding
member is farthest from the cord. An attachment plug and cord
connector for the connection of a truck or trailer shall be rated
in accordance with one of the following:


(1) 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended
for use with 30-ampere, 480-volt, 3-phase, 3-pole, 4-wire
receptacles and inlets, respectively
60-ampere, 208-volt, 3-phase, 3-pole, 4-wire and intended
for use with 60-ampere, 208-volt, 3-phase, 3-pole, 4-wire
receptacles and inlets, respectively
20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire and intended
for use with 20-ampere, 1000-volt, 3-phase, 3-pole, 4-wire
receptacles and inlets, respectively
60-ampere, 480-volt, 3-phase, 3-pole, 4-wire and intended
for use with 60-ampere, 480-volt, 3-phase, 3-pole, 4-wire
receptacles and inlets, respectively
60-ampere, 250-volt, 3-phase, 3-pole, 4-wire and intended
for use with 60-ampere, 250-volt, 3-phase, 3-pole, 4-wire
receptacles and inlets, respectively


Informational Note: See UL 1686-2012, Pin and Sleeve
Configurations, Figures C2.12 and C2.11, for complete
details of the 30-ampere pin and sleeve receptacle con-
figuration for refrigerated containers (TRUs) and for
various configurations of 60-ampere pin and sleeve
receptacles.


(2)


(3)


(4)


(5)


70-676


ARTICLE 630 — ELECTRIC WELDERS


ARTICLE 630
Electric Welders


Part I. General


630.1 Scope. This article covers apparatus for electric arc
welding, resistance welding, plasma cutting, and other similar
welding and cutting process equipment that is connected to an
electrical supply system.


630.6 Listing. All welding and cutting power equipment
under the scope of this article shall be listed.


N 630.8 Ground-Fault Circuit-Interrupter Protection for
Personnel. All 125-volt, 15- and 20-ampere receptacles for
electrical hand tools or portable lighting equipment, supplied by
single-phase branch circuits rated 150 volts or less to ground,
installed in work areas where welders are operated shall have
ground-fault circuit-interrupter protection for personnel.


Part IL. Arc Welders


630.11 Ampacity of Supply Conductors. The ampac-
ity of conductors for arc welders shall be in accordance with
630.11(A) and (B).


(A) Individual Welders. The ampacity of the supply con-
ductors shall be not less than the Лет value on the rating plate.
Alternatively, if the Лек is not given, the ampacity of the supply
conductors shall not be less than the current value determined
by multiplying the rated primary current in amperes given on
the welder rating plate by the factor shown in Table 630.11(A)
based on the duty cycle of the welder.


(B) Group of Welders. Minimum conductor ampacity shall
be based on the individual currents determined in 630.11(A)
as the sum of 100 percent of the two largest welders, plus


‘Table 630.11(A) Duty Cycle Multiplication Factors
for Arc Welders


Multiplier for Arc Welders
Nonmotor Motor
Duty Cycle Generator Generator
100 1.00 1.00
90 0.95 0.96
80 0.89 0.91
70 0.84 0.86
60 0.78 0.81
50 0.71 0.75
40 0.63 0.69
30 0.55 0.62
20 or less 0.45 0.55
2025 California Electrical Code


AO


ARTICLE 630 — ELECTRIC WELDERS


85 percent of the third largest welder, plus 70 percent of the
fourth largest welder, plus 60 percent of all remaining welders.


Exception: Percentage values lower than those given in
630.11(B) shall be permitted in cases where the work is such
that a high-operating duty cycle for individual welders is
impossible.


Informational Note: Duty cycle considers welder loading
based on the use to be made of each welder and the num-
ber of welders supplied by the conductors that will be in
use at the same time. The load value used for each welder
considers both the magnitude and the duration of the load
while the welder is in use.


630.12 Overcurrent Protection. Overcurrent protection for
arc welders shall be as provided in 630.12(A) and (B). Where
the values as determined by this section do not correspond to
the standard ampere ratings provided in 240.6 or where the rat-
ing or setting specified results in unnecessary opening of the
overcurrent device, the next higher standard rating or setting
Shall be permitted.


(A) For Welders. Each welder shall have overcurrent protec-
tion rated or set at not more than 200 percent of тах. Alterna-
tively, if the Zımax is not given, the overcurrent protection shall
be rated or set at not more than 200 percent of the rated primary
current of the welder.


An overcurrent device shall not be required for a welder that
has supply conductors protected by an overcurrent device rated
ог set at not more than 200 percent of Jjmax or at the rated pri-
mary current of the welder.


1f the supply conductors for a welder are protected by an
overcurrent device rated or set at not more than 200 percent of
Timax Or at the rated primary current of the welder, a separate
overcurrent device shall not be required.


(B) For Conductors. Conductors that supply one or more
welders shall be protected by an overcurrent device rated or set
at not more than 200 percent of the conductor ampacity.


Informational Note: Jimax is the maximum value of the
rated supply current at maximum rated output. Jie is the
maximum value of the effective supply current, calcu-
lated from the rated supply current (/1), the correspond-
ing duty cycle (duty factor) (X), and the supply current at
no-load (lo) by the following equation:


1 = PX + I х)


A 630.13 Disconnecting Means. A disconnecting means shall
be provided in the supply circuit for each arc welder that is not
equipped with a disconnect mounted as an integral part of the
welder.


[630.12(B)]


The disconnecting means shall be a switch, circuit breaker,
or listed cord-and-plug connector, and its rating shall be not less


2025 California Electrical Code


630.31


than that necessary to accommodate overcurrent protection as
specified in 630.12.


630.14 Marking. A rating plate shall be provided for arc
welders giving the following information:


(1) Name of manufacturer

(2) Frequency

(3) Number of phases

(4) Primary voltage

(5) Timex and Jiem, or rated primary current
(6) Maximum open-circuit voltage

(7) Rated secondary current

(8) Basis of rating, such as the duty cycle


630.15 Grounding of Welder Secondary Circuit. The sec-
ondary circuit conductors of an arc welder, consisting of the
electrode conductor and the work conductor, shall not be con-
Sidered as premises wiring for the purpose of applying Article
250.


Informational Note: Connecting welder secondary cir-
cuits to grounded objects can create parallel paths and
can cause objectionable current over equipment ground-
ing conductors.


Part III, Resistance Welders


630.31 Ampacity of Supply Conductors. The ampacity of
the supply conductors for resistance welders shall be in accor-
dance with 630.31(A) and (B).


Informational Note: The ampacity of the supply con-
ductors for resistance welders necessary to limit the
voltage drop to a value permissible for the satisfactory
performance of the welder is usually greater than that
required to prevent overheating.


(A) Individual Welders. The ampacity of conductors for
individual welders shall comply with the following:


(1) The ampacity of the supply conductors for a welder that
can be operated at different times at different values of pri-
mary current or duty cycle shall not be less than 70 percent
of the rated primary current for seam and automatically fed
welders, and 50 percent of the rated primary current for
manually operated nonautomatic welders.

(2) The ampacity of the supply conductors for a welder wired
for a specific operation for which the actual primary cur-
rent and duty cycle are known and remain unchanged shall
not be less than the product of the actual primary current
and the multiplier specified in Table 630.31(A) for the duty
cycle at which the welder will be operated.


(B) Groups of Welders. The ampacity of conductors that sup-
ply two or more welders shall not be less than the sum of the
value obtained in accordance with 630.31(A) for the largest
welder supplied and 60 percent of the values obtained for all
the other welders supplied.


70-677


630.32


Table 630.31(A) Duty Cycle Multiplication Factors for
Resistance Welders


Duty Cycle (%) Multiplier

50 0.71

40 0.63

30 0.55

25 0.50

20 0.45

15 0.39

10 0.32

7.5 0.27

5 or less 0.22


Informational Note: Explanation of Terms


(1) The rated primary current is the rated kilovolt-amperes
(kVA) multiplied by 1000 and divided by the rated primary
voltage, using values given on the nameplate.

(2) The actual primary current is the current drawn from the
supply circuit during each welder operation at the particu-
lar heat tap and control setting used.

(3) The duty cycle is the percentage of the time during which
the welder is loaded. For instance, a spot welder supplied
by a 60-Hz system (216,000 cycles per hour) and making
400 15-cycle welds per hour would have a duty cycle of
2.8 percent (400 multiplied by 15, divided by 216,000,
multiplied by 100). A seam welder operating 2 cycles “оп
and 2 cycles “off” would have a duty cycle of 50 percent.


630.32 Overcurrent Protection. Overcurrent protection for
resistance welders shall be as provided in 630.32(A) and (B).
Where the values as determined by this section do not corre-
spond with the standard ampere ratings provided in 240.6 or
where the rating or setting specified results in unnecessary
opening of the overcurrent device, a higher rating or setting that
does not exceed the next higher standard ampere rating shall be
permitted.


(A) For Welders. Each welder shall have an overcurrent
device rated or set at not more than 300 percent of the rated
primary current of the welder. If the supply conductors for a
welder are protected by an overcurrent device rated or set at
not more than 200 percent of the rated primary current of the
welder, a separate overcurrent device shall not be required.


(B) For Conductors. Conductors that supply one or more
welders shall be protected by an overcurrent device rated or set
at not more than 300 percent of the conductor ampacity.


630.33 Disconnecting Means. A switch or circuit breaker
shall be provided by which each resistance welder and its con-
trol equipment can be disconnected from the supply circuit. The
ampere rating of this disconnecting means shall not be less than
the supply conductor ampacity determined in accordance with
630.31. The supply circuit switch shall be permitted as the welder
disconnecting means where the circuit supplies only one welder.


70-678


ARTICLE 640 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT


630.34 Marking. A nameplate shall be provided for each
resistance welder, giving the following information:


(1) Name of manufacturer

(2) Frequency

(3) Primary voltage

(4) Rated kilovolt-amperes (kVA) at 50 percent duty cycle

(5) Maximum and minimum open-circuit secondary voltage

(6) Short-circuit secondary current at maximum secondary
voltage

(7) Specified throat and gap setting


Part IV. Welding Cable


630.41 Conductors. Insulation of conductors intended for
use in the secondary circuit of electric welders shall be flame
retardant.


630.42 Installation. Cables shall be permitted to be installed
in a dedicated cable tray as provided in 630.42(A), (В), and (C).


(A) Cable Support. The cable tray shall provide support at
not greater than 150-mm (6-in.) intervals.


(B) Spread of Fire and Products of Combustion. The instal-
lation shall comply with 300.21.


(C) Signs. A permanent sign shall be attached to the cable tray
at intervals not greater than 6.0 m (20 ft). The sign shall read
as follows:


CABLE TRAY FOR WELDING CABLES ONLY


ARTICLE 640
Audio Signal Processing, Amplification, and
Reproduction Equipment


Part I. General
640.1 Scope.


(A) Covered. This article covers equipment and wiring for
audio signal generation, recording, processing, amplification,
and reproduction; distribution of sound; public address; speech
input systems; temporary audio system installations; and elec-
tronic organs or other electronic musical instruments. This also
includes audio systems subject to Article 517, Part VI, and Arti-
cles 518, 520, 525, and 530,


Informational Note: Examples of permanently installed
distributed audio system locations include, but are not
limited to, restaurant, hotel, business office, commercial
and retail sales environments, churches, and schools. Both
portable and permanently installed equipment locations
include, but are not limited to, residences, auditoriums,
theaters, stadiums, and movie and television studios, Tem-
porary installations include, but are not limited to, audito-
riums, theaters, stadiums (which use both temporary and


2025 California Electrical Code


©


e


ARTICLE 640 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT


permanently installed systems), and outdoor events such
as fairs, festivals, circuses, public events, and concerts.


(B) Not Covered. This article does not cover the installation
and wiring of fire and burglary alarm signaling devices.


640.3 Locations and Other Articles. Circuits and equipment.
shall comply with 640.3(A) through (N), as applicable.


(A) Spread of Fire or Products of Combustion. Sec-
tion 300.21 shall apply.


A (B) Ducts, Plenums, and Other Air-Handling Spaces. Sec-
tion 300.22(B) shall apply to circuits and equipment installed
in ducts specifically fabricated for environmental air. Sec-
tion 300.22(C) shall apply to circuits and equipment installed
in other spaces used for environmental air (plenums).


Exception No. 1: Class 2 and Class 3 cables installed in accor-
dance with 722.135(B) shall be permitted to be installed in
ducts specifically fabricated for environmental air.


Exception No. 2: Class 2 and Class 3 cables installed in accor-
dance with 722.135(B) shall be permitted to be installed in
other spaces used for environmental air (plenums).


Informational Note: See NFPA 90A, Standard for the
Installation of Air-Conditioning and Ventilating Systems,
43.11.2.6.5, which permits loudspeakers, loudspeaker
assemblies, and their accessories listed in accordance
with UL 2043-2013, Fire Test for Heat and Visible Smoke
Release for Discrete Products and Their Accessories
Installed in Air-Handling Spaces, to be installed in other
spaces used for environmental air (ceiling cavity plenums).


N (C) Communications Cables. Types CMP, CMR, CMG, and
CM communications cables shall be permitted to substitute for
Class 2 and Class 3 cables in accordance with 722.135(E).


A (D) Cable Trays. Cable trays and cable tray systems shall be
installed in accordance with Part II of Article 392. The instal-
lation of Class 2, Class 3, and Type PLTC cables in cable trays
shall be in accordance with 722.135(B).

(E) Hazardous (Classified) Locations. Equipment used in
hazardous (classified) locations shall comply with the appli-
cable requirements of Chapter 5.

(F) Assembly Occupancies. Equipment used in assembly
occupancies shall comply with Article 518.

(G) Theaters, Audience Areas of Motion Picture and
Television Studios, and Similar Locations. Equipment used
in theaters, audience areas of motion picture and television stu-
dios, and similar locations shall comply with Article 520.

(H) Carnivals, Circuses, Fairs, and Similar Events. Equip-
ment used in carnivals, circuses, fairs, and similar events shall
comply with Article 525.

(0 Motion Picture and Television Studios. Equipment used
in motion picture and television studios shall comply with Arti-
cle 530.


2025 California Electrical Code


640.6


(J) Swimming Pools, Fountains, and Similar Locations.
Audio equipment used in or near swimming pools, fountains,
and similar locations shall comply with Article 680.


A (K) Combination Systems. Where the authority having juris-
diction permits audio systems for paging or music, or both, to
be combined with fire alarm systems, the wiring shall comply
with Article 760.


Informational Note: See NFPA 72-2025, National Fire
Alarm and Signaling Code, and NFPA 101, Life Safety
Code, for installation requirements for such combination
systems.
(L) Antennas. Equipment used in audio systems that contain
an audio or video tuner and an antenna input shall comply with
Article 810. Wiring other than antenna wiring that connects such
equipment to other audio equipment shall comply with this article.


(M) Generators. Generators shall be installed in accordance
with 445.10 through 445.12, 445.14 through 445.16, and
445.18. Grounding of portable and vehicle-mounted generators
shall be in accordance with 250.34.

(N) Organ Pipes. Additions of pipe organ pipes to an elec-
tronic organ shall be in accordance with 650.4 through 650.9.
640.4 Protection of Electrical Equipment. Amplifiers, loud-
speakers, and other equipment shall be so located or protected
as to guard against environmental exposure or physical damage,
such as might result in fire, shock, or personal hazard.


640.5 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to equipment shall not be
denied by an accumulation of wires and cables that prevents
removal of panels, including suspended ceiling panels.


640.6 Mechanical Execution of Work.


(A) Installation of Audio Distribution Cables. Cables
installed exposed on the surface of ceilings and sidewalls shall
be supported in such a manner that the audio distribution cables
will not be damaged by normal building use. Such cables shall
be secured by straps, staples, cable ties, hangers, or similar fit-
tings designed and installed so as not to damage the cable, The
installation shall conform to 300.4 and 300.11(A).


(B) Abandoned Audio Distribution Cables. The accessible
portion of abandoned audio distribution cables shall be removed.
(C) Installed Audio Distribution Cable Identified for
Future Use.


(1) Cable Identification Means, Cables identified for future
use shall be marked with a tag of sufficient durability to with-
stand the environment involved.

(2) Cable Tag Criteria, Cable tags shall have the following
information:

(1) Date cable was identified for future use

(2) Date of intended use

(3) Information related to the intended future use of cable


70-679


640.7


640.7 Grounding.


(A) General. Wireways and auxiliary gutters shall be con-
nected to an equipment grounding conductor(s), to an equipment
bonding jumper, or to the grounded conductor where permitted
or required by 250.92(B)(1) or 250.142. Where the wireway or
auxiliary gutter does not contain power-supply wires, the equip-
ment grounding conductor shall not be required to be larger than
14 AWG copper or its equivalent. Where the wireway or auxil-
iary gutter contains power-supply wires, the equipment ground-
ing conductor shall not be smaller than specified in 250.122.


(B) Separately Derived Systems with 60 Volts to Ground.
Grounding of separately derived systems with 60 volts to
ground shall be in accordance with 647.6.


(C) Isolated Ground Receptacles, Isolated grounding-type
receptacles shall be permitted as described in 250.146(D), and
for the implementation of other technical power systems in
compliance with Article 250, For separately derived systems
with 60 volts to ground, the branch-circuit equipment ground-
ing conductor shall be terminated as required in 647.6(B).


Informational Note: See 406.3(E) for grounding-type
receptacles and required identification.


640.8 Grouping of Conductors, Insulated conductors of dif-
ferent systems grouped or bundled so as to be in close physical
contact with each other in the same raceway or other enclosure,
or in portable cords or cables, shall comply with 300.3(C)(1).


640.9 Wiring Methods.
(A) Wiring to and Between Audio Equipment.


(1) Power Wiring. Wiring and equipment from source of
power to and between devices connected to the premises wir-
ing systems shall comply with the requirements of Chapters 1
through 4, except as modified by this article.


(2) Separately Derived Power Systems. Separately derived
systems shall comply with the applicable articles of this Code,
except as modified by this article. Separately derived systems
with 60 volts to ground shall be permitted for use in audio sys-
tem installations as specified in Article 647.


(3) Other Wiring. All wiring not connected to the premises
wiring system or to a wiring system separately derived from the
premises wiring system shall comply with Part II of Article 725.


(B) Auxiliary Power Supply Wiring. Equipment that has a
separate input for an auxiliary power supply shall be wired in
compliance with Article 725. Battery installation shall be in
accordance with Article 480. This section shall not apply to the
use of uninterruptible power supply (UPS) equipment, or other
sources of supply, that are intended to act as a direct replace-
ment for the primary circuit power source and are connected to
the primary circuit input.


Informational Note: See NFPA 72-2025, National Fire
Alarm and Signaling Code, where equipment is used for
a fire alarm system.


70-680


ARTICLE 640 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT


A (C) Output Wiring and Listing of Amplifiers. Amplifiers


with output circuits carrying audio program signals shall be
permitted to employ Class 1, Class 2, or Class 3 wiring where
the amplifier is listed and marked for use with the specific class
of wiring method. Such listing shall ensure the energy output is
equivalent to the shock and fire risk of the same class as stated
in Articles 724 and 725. Overcurrent protection shall be pro-
vided and shall be permitted to be inherent in the amplifier.


Audio amplifier output circuits wired using Class 1 wiring
methods shall be considered equivalent to Class 1 circuits and
shall be installed in accordance with 724.46, where applicable.


Audio amplifier output circuits wired using Class 2 or
Class 3 wiring methods shall be considered equivalent to
Class 2 or Class 3 circuits, respectively. They shall use con-
ductors insulated at not less than the requirements of 722.179
and shall be installed in accordance with 722.135 and 725.136
through 725.144.


Informational Note No. 1: See UL 1711-2016, Ampli-
fiers for Fire Protective Signaling Systems, which con-
tains requirements for the listing of amplifiers used for
fire alarm systems in compliance with NFPA 72-2025,
National Fire Alarm and Signaling Code.
Informational Note No. 2: See UL 813-1996, Commercial
Audio Equipment; UL 1419-2016, Professional Video and
Audio Equipment; ANSVUL 1492-1996, Audio-Video
Products and Accessories, UL 6500-1999, Audio/Video
and Musical Instrument Apparatus for Household, Com-
mercial, and Similar Use; and UL 62368-1-2014, Audio/
Video, Information and Communication Technology
Equipment — Part 1: Safety Requirements, for examples
of requirements for listing amplifiers used in residential,
commercial, and professional use.
(D) Use of Audio Transformers and Autotransformers.
Audio transformers and autotransformers shall be used only for
audio signals in a manner so as not to exceed the manufacturer's
stated input or output voltage, impedance, or power limitations.
The input or output wires of an audio transformer or autotrans-
former shall be allowed to connect directly to the amplifier or
loudspeaker terminals. No electrical terminal or lead shall be
required to be grounded or bonded.
640.10 Audio Systems Near Bodies of Water. Audio systems
near bodies of water, either natural or artificial, shall be subject
to the restrictions specified in 640.10(A) and (B).
Exception: This section does not include audio systems intended
for use on boats, yachts, or other forms of land or water trans-
portation used near bodies of water, whether or not supplied by
branch-circuit power.
Informational Note: See 680.27(A) for installation of
underwater audio equipment.
(A) Equipment Supplied by Branch-Circuit Power. Audio
system equipment supplied by branch-circuit power shall not


2025 California Electrical Code


е


ARTICLE 640 — AUDIO SIGNAL PROCESSING, AMPLIFICATION, AND REPRODUCTION EQUIPMENT


be placed horizontally within 1.5 m (5 ft) of the inside wall of a
pool, spa, hot tub, or fountain, or within 1.5 m (5 ft) of the pre-
vailing or tidal high water mark. In addition to the requirements
in 210.8(B), the equipment shall be provided with branch-
circuit power protected by a ground-fault circuit interrupter
where required by other articles.


(B) Equipment Not Supplied by Branch-Circuit Power.
Audio system equipment powered by a listed Class 2 power
supply or by the output of an amplifier listed as permitting the
use of Class 2 wiring shall be restricted in placement only by
the manufacturer's recommendations.


Informational Note: See 640.10(A) for placement of the
power supply or amplifier if supplied by branch-circuit
power,


Part II. Permanent Audio System Installations
640.21 Use of Flexible Cords and Cables.


(A) Between Equipment and Branch-Circuit Power. Power
supply cords for audio equipment shall be suitable for the use
and shall be permitted to be used where the interchange, main-
tenance, or repair of such equipment is facilitated through the
use of a power-supply cord.


(B) Between Loudspeakers and Amplifiers or Between
Loudspeakers. Cables used to connect loudspeakers to each
other or to an amplifier shall comply with Article 722. Other
listed cable types and assemblies, including optional hybrid
communications, signal, and hybrid optical fiber cables, shall
be permitted.

(C) Between Equipment. Cables used for the distribution
of audio signals between equipment shall comply with Article
722. Other listed cable types and assemblies, including optional
hybrid communications, signal, and hybrid optical fiber cables,
shall be permitted. Other cable types and assemblies specified
by the equipment manufacturer as acceptable for the use shall
be permitted in accordance with 110.3(B).


Informational Note: See 770.3 for the classification of
composite optical fiber cables.


A (D) Between Equipment and Power Supplies Other Than
Branch-Circuit Power. The following power supplies, other
than branch-circuit power supplies, shall be installed and wired
between equipment in accordance with this Code for the volt-
age and power delivered:


(1) Storage batteries

(2) Transformers

(3) Transformer rectifiers

(4) Other ac or dc power supplies


Informational Note: For some equipment, these sources
such as in items (1) and (2) serve as the only source of
power. These could, in turn, be supplied with intermittent
or continuous branch-circuit power.


2025 California Electrical Code


640.41


(E) Between Equipment Racks and Premises Wiring Sys-
tem. Flexible cords and cables shall be permitted for the elec-
trical connection of permanently installed equipment racks to
the premises wiring system to facilitate access to equipment
or for the purpose of isolating the technical power system of
the rack from the premises ground. Connection shall be made
either by using approved plugs and receptacles or by direct con-
nection within an approved enclosure. Flexible cords and cables
shall not be subjected to physical manipulation or abuse while
the rack is in use.


640.22 Wiring of Equipment Racks and Enclosures. Metal
equipment racks and enclosures shall be bonded and grounded.
Bonding shall not be required if the rack is connected to a tech-
nical power ground.


Wires, cables, structural components, or other equipment
shall not be placed in such a manner as to prevent reasonable
access to equipment power switches and resettable or replace-
able circuit overcurrent protection devices.


Supply cords or cables, if used, shall terminate within the.
equipment rack enclosure in an identified connector assembly.
The supply cords or cable (and connector assembly if used)
Shall have sufficient ampacity to carry the total load connected
to the equipment rack and shall be protected by overcurrent
devices.


640.23 Conduit or Tubing.


(A) Number of Conductors. The number of conductors per-
mitted in a single conduit or tubing shall not exceed the percent-
age fill specified in Table 1, Chapter 9.


(B) Nonmetallic Conduit or Tubing and Insulating Bush-
ings. The use of nonmetallic conduit or tubing and insulating
bushings shall be permitted where a technical power system is
employed and shall comply with applicable articles.


640.24 Wireways, Gutters, and Auxiliary Gutters. The use
of metallic and nonmetallic wireways, gutters, and auxiliary
gutters shall be permitted for use with audio signal conductors
and shall comply with applicable articles with respect to per-
mitted locations, construction, and fill.


640.25 Loudspeaker Installation in Fire Resistance-Rated
Partitions, Walls, and Ceilings. Loudspeakers installed in a
fire resistance-rated partition, wall, or ceiling shall be listed and
labeled, or identified as speaker assemblies for fire resistance,
or installed in an enclosure or recess that maintains the fire
resistance rating.


Informational Note: Fire-rated construction is the fire-
resistive classification used in building codes.


Part Ш. Portable and Temporary Audio System
Installations


640.41 Multipole Branch-Circuit Cable Connectors. Mul-
tipole branch-circuit cable connectors, male and female, for


70-681


640.42


power-supply cords and cables shall be so constructed that
tension on the cord or cable is not transmitted to the connec-
tions. The female half shall be attached to the load end of the
power supply cord or cable. The connector shall be rated in
amperes and designed so that differently rated devices can-
not be connected together. Alternating-current multipole con-
nectors shall be polarized and comply with 406.7(A) and (B)
and 406.10. Alternating-current or direct-current multipole
connectors utilized for connection between loudspeakers and
amplifiers, or between loudspeakers, shall not be compatible
with nonlocking 15- or 20-ampere rated connectors intended
for branch-circuit power or with connectors rated 250 volts
or greater and of either the locking or nonlocking type. Sig-
nal cabling not intended for such loudspeaker and amplifier
interconnection shall not be permitted to be compatible with
multipole branch-circuit cable connectors of any accepted
configuration.


Informational Note: See 400.14 for pull at terminals.
640.42 Use of Flexible Cords and Cables.


(A) Between Equipment and Branch-Circuit Power. Power
supply cords for audio equipment shall be listed and shall be
permitted to be used where the interchange, maintenance, or
repair of such equipment is facilitated through the use of a
power-supply cord.

(B) Between Loudspeakers and Amplifiers, or Between
Loudspeakers. Installation of flexible cords and cables used
to connect loudspeakers to each other or to an amplifier shall
comply with Part I of Article 400 and Parts I, II, and III of
Article 725, respectively. Cords and cables listed for portable
use, either hard or extra-hard usage as defined by Article 400,
shall also be permitted. Other listed cable types and assemblies,
including optional hybrid communications, signal, and hybrid
optical fiber cables, shall be permitted.


(C) Between Equipment and/or Between Equipment Racks.
Installation of flexible cords and cables used for the distribu-
tion of audio signals between equipment shall comply with Parts
Тапа II of Article 400 and Parts I, П, and Ш of Article 725,
respectively. Cords and cables listed for portable use, either
hard or extra-hard service as defined by Article 400, shall also
be permitted. Other listed cable types and assemblies, including
optional hybrid communications, signal, and hybrid optical fiber
cables, shall be permitted.

А (D) Between Equipment, Equipment Racks, and Power
Supplies Other Than Branch-Circuit Power. Wiring between
the following power supplies, other than branch-circuit power
supplies, shall be installed, connected, or wired in accordance
with this Code for the voltage and power required:


(1) Storage batteries

(2) Transformers

(3) Transformer rectifiers

(4) Other ac or de power supplies


70-682


ARTICLE 645 — INFORMATION TECHNOLOGY EQUIPMENT


(E) Between Equipment Racks and Branch-Circuit Power.
The supply to a portable equipment rack shall be by means of
listed extra-hard usage cords or cables, as defined in Table 400.4.
For outdoor portable or temporary use, the cords or cables shall
be further listed as being suitable for wet locations and sun-
light resistant. Sections 520.5, 520.10, and 525.3 shall apply as
appropriate when the following conditions exist:


(1) Where equipment racks include audio and lighting and/or
power equipment

(2) When using or constructing cable extensions, adapters, and
breakout assemblies


640.43 Wiring of Equipment Racks, Equipment racks fab-
ricated of metal shall be bonded and grounded. Nonmetallic
racks with covers (if provided) removed shall not allow access
to Class 1, Class 3, or primary circuit power without the removal
of covers over terminals or the use of tools.


Wires, cables, structural components, or other equipment
shall not be placed in such a manner as to prevent reasonable
access to equipment power switches and resettable or replace-
able circuit overcurrent protection devices.


Wiring that exits the equipment rack for connection to other
equipment or to a power supply shall be relieved of strain or
otherwise suitably terminated such that a pull on the flexible
cord or cable will not increase the risk of damage to the cable
or connected equipment such as to cause an unreasonable risk
of fire or electric shock.


640.44 Environmental Protection of Equipment. Portable
equipment not listed for outdoor use shall be permitted only
where appropriate protection of such equipment from adverse
weather conditions is provided to prevent risk of fire or electric
shock. Where the system is intended to remain operable during
adverse weather, arrangements shall be made for maintaining
operation and ventilation of heat-dissipating equipment.


640.45 Protection of Wiring. Where accessible to the pub-
lic, flexible cords and cables laid or run on the ground or on
the floor shall be covered with approved nonconductive mats.
Cables and mats shall be arranged so as not to present a tripping
hazard. The cover requirements of 300.5 shall not apply to wir-
ing protected by burial.

640.46 Equipment Access. Equipment likely to present a risk
of fire, electric shock, or physical injury to the public shall be
protected by barriers or supervised by qualified personnel so as
to prevent public access.


^ ARTICLE 645
Information Technology Equipment


A 645.1 Scope. This article covers equipment, power-supply
wiring, equipment interconnecting wiring, and grounding of


2025 California Electrical Code


О


о


A


ARTICLE 645 — INFORMATION TECHNOLOGY EQUIPMENT


information technology equipment and systems in an informa-
tion technology equipment room.


Informational Note: See NFPA 75, Standard for the Fire
Protection of Information Technology Equipment, which
covers the requirements for the protection of informa-
tion technology equipment and information technology
equipment areas.


645.3 Other Articles. Circuits and equipment shall comply
with 645.3(A) through (1), as applicable.


(A) Spread of Fire or Products of Combustion. Sec-
tions 300.21, 770.26, and 800.26 shall apply to penetrations of
the fire-resistant room boundary.


А (B) Wiring and Cabling in Other Spaces Used for Environ-
mental Air (Plenums). The following sections and tables shall
apply to wiring and cabling in other spaces used for environ-
mental air (plenums) above an information technology equip-
ment room:


(1) Wiring methods: 300.22(C)(1)

(2) Class 2, Class 3, and PLTC cables: 722.135(B)

(3) Fire alarm systems: 760.53(B)(2) and Table 760.154

(4) Optical fiber cables: 770.113(C) and Table 770.154(a)

(5) Communications circuits: 800.133(C) and Table 800.154(a)

(6) CATV and radio distribution systems: 800.113(C) and
Table 800.154(a)


(C) Bonding and Grounding. The non-current-carrying
conductive members of optical fiber cables in an information
technology equipment room shall be bonded and grounded in
accordance with 770.114.


А (0) Electrical Classification of Data Circuits. Sec-
tion 725.60(A)(4) shall apply to the electrical classification of
listed information technology equipment signaling circuits.


(E) Fire Alarm Cables and Equipment. Parts I, II, and III of
Article 760 shall apply to fire alarm systems cables and equip-
ment installed in an information technology equipment room.
Only fire alarm cables listed in accordance with Part IV of Arti-
cle 760 and listed fire alarm equipment shall be permitted to be
installed in an information technology equipment room.


A (F) Cable Routing Assemblies, Communications Wires,
Cables, Raceways, and Equipment. Sections 800.110,
800.113, and 800.154 shall apply to cable routing assemblies
and communications raceways. Parts I, II, III, IV, and V of Arti-
cles 800 and 805 shall apply to communications wires, cables,
and equipment installed in an information technology equip-
ment room. Only communications wires and cables listed in
accordance with 800.179, cable routing assemblies, and com-
munications raceways listed in accordance with 800.182, and
communications equipment listed in accordance with 800.171
shall be permitted to be installed in an information technol-
ogy equipment room. Article 645 shall apply to the powering
of communications equipment in an information technology
equipment room.


2025 California Electrical Code


6454


Informational Note: See Article 100, Definitions, for a
definition of communications equipment.


(G) Community Antenna Television and Radio Distribution
Systems Cables and Equipment. Parts I, II, III, IV, and V of Arti-
cles 800 and 820 shall apply to community antenna television
and radio distribution systems cables and equipment installed in
an information technology equipment room. Only community
antenna television and radio distribution cables listed in accor-
dance with 800.179 and listed CATV equipment shall be per-
mitted to be installed in an information technology equipment
room. Article 645 shall apply to the powering of community
antenna television and radio distribution systems equipment
installed in an information technology equipment room.


(H) Optical Fiber Cables. Only optical fiber cables listed in
accordance with 770.179 shall be permitted to be installed in an
information technology equipment room.


(1) Cables Not in Information Technology Equipment
Room. Cables extending beyond the information technology
equipment room shall be subject to the applicable requirements
of this Code.


А 645.4 Special Requirements for Information Technology
Equipment Room. The alternative wiring methods to Chap-
ter 3 and Parts I and II of Article 725 for signaling wiring and
Parts I and V of Article 770 for optical fiber cabling shall be
permitted where all of the following conditions are met:


(1) Disconnecting means complying with 645.10 are provided.
(2) A heating/ventilating/air-conditioning (HVAC) system is
provided in one of the methods identified in the following:


а. A separate HVAC system that is dedicated for informa-
tion technology equipment use and is separated from
other areas of occupancy

b. An HVAC system that serves other occupancies and
meets all of the following:


(i) Also serves the information technology equipment
room
(ii) Provides fire/smoke dampers at the point of pen-
etration of the room boundary
(iii) Activates ће damper operation upon initiation by
smoke detector alarms, by operation of the dis-
connecting means required by 645.10, or by both


Informational Note No. 1: See NFPA 75-2020, Stan-
dard for the Fire Protection of Information Technology
Equipment, Chapter 11, Section 11.1, 11.1.1, 11.1.2, and
11.1.3, for further information.


(3) All information technology and communications equip-
ment installed in the room is listed.

(4) The room is occupied by, and accessible to, only those per-
sonnel needed for the maintenance and functional opera-
tion of the installed information technology equipment.


70-683


645,5


(5) The room is separated from other occupancies by fire-
resistant-rated walls, floors, and ceilings with protected
openings.


Informational Note No. 2: SeeNFPA 75-2020, Standard
for the Fire Protection of Information Technology Equip-
ment, Chapter 6, for further information on room con-
struction requirements.
(6) Only electrical equipment and wiring associated with the
operation of the information technology room is installed
inthe room.


Informational Note No. 3: HVAC systems, communica-
tions systems, and monitoring systems such as telephone,
fire alarm systems, security systems, water detection sys-
tems, and other related protective equipment are exam-
ples of equipment associated with the operation of the
information technology room.


645.5 Supply Circuits and Interconnecting Cables.


(A) Branch-Circuit Conductors. The branch-circuit conduc-
tors supplying one or more units of information technology
equipment shall have an ampacity not less than 125 percent of
the total connected load.


A (B) Power-Supply Cords. Information technology equip-
ment shall be permitted to be connected to branch circuits by
power-supply cords that comply with the following:


(1) Power-supply cords shall not exceed 4.5 m (15 ft).

(2) Power-supply cords shall be listed and a type permitted for
use on listed information technology equipment or shall
be constructed of listed flexible cord and listed attachment
plugs and cord connectors of a type permitted for informa-
tion technology equipment.

(3) Plugs and receptacles used to connect the power-supply
cords shall be listed and identified for the system voltage
and current applied.


Informational Note No. 1: See UL 60950-1, Safety of Infor-
mation Technology Equipment — Safety — Part 1: General
Requirements; or UL 62368-1, Audio/Video, Information
and Communication Technology Equipment — Part I:
Safety Requirements, for one method of determining if
cords are of a permitted type.
Informational Note No. 2; See ANSUNEMA WD-6, Wiring
Devices — Dimensional Specifications, which identifies
plug and receptacle configurations L25-30P and L25-30R
for 240 Vac and L26-30P and L26-30R for 240/415 Vac.
(C) Interconnecting Cables, Separate information technology
equipment units shall be permitted to be interconnected by means
of listed cables and cable assemblies. The 4.5 m (15 ft) limitation
in 645.5(B)(1) shall not apply to interconnecting cables.


(D) Physical Protection. Where exposed to physical dam-
age, power-supply cords, branch-circuit supply conductors, and
interconnecting cables shall be protected.


70-684


ARTICLE 645 — INFORMATION TECHNOLOGY EQUIPMENT


(E) Under Raised Floors. Where the area under the floor
is accessible and openings minimize the entrance of debris
beneath the floor, power-supply cords, communications cables,
connecting cables, interconnecting cables, cord-and-plug con-
nections, and receptacles associated with the information tech-
nology equipment shall be permitted under a raised floor of
approved construction. The installation requirement shall com-
ply with 645.5(B)(1) through (E)(3).


A (1) Installation Requirements for Branch-Circuit Supply
Conductors Under a Raised Floor.


(a) The supply conductors shall be installed in accordance
with 300.11.


(b) In addition to the wiring methods of 300.22(C), the fol-
lowing wiring methods shall also be permitted:


(1) Rigid metal conduit
(2) Rigid nonmetallic conduit
(3) Intermediate metal conduit
(4) Electrical metallic tubing
(5) Electrical nonmetallic tubing
(6) Metal wireway
(7) Nonmetallic wireway
(8) Surface metal raceway with metal cover
(9) Surface nonmetallic raceway
(10) Flexible metal conduit
(11) Liquidtight flexible metal conduit
(12) Liquidtight flexible nonmetallic conduit
(13) Type MI cable
(14) Type MC cable
(15) Type AC cable
(16) Associated metallic and nonmetallic boxes or enclosures
(17) Type TC power and control tray cable


A (2) Installation Requirements for Power-Supply Cords,
Data Cables, Interconnecting Cables, and Grounding Con-
ductors Under a Raised Floor. The following cords, cables,
and conductors shall be permitted to be installed under a raised
floor:


Power-supply cords of listed information technology
equipment in accordance with 645.5(B).

Interconnecting cables enclosed in a raceway.

Equipment grounding conductors.

Where the air space under a raised floor is protected by
an automatic fire suppression system, in addition to wir-
ing installed in compliance with 722.135(B), Types CL2R,
CL3R, CL2, and CL3 and substitute cables, including
CMP, CMR, CM, and CMG, installed in accordance with
722.135(E) shall be permitted under raised floors.

Where the air space under a raised floor is not protected by
an automatic fire suppression system, in addition to wiring
installed in compliance with 722.135(B), substitute cable
Type CMP installed in accordance with 722.135(E) shall
be permitted under raised floors.


(5)


2025 California Electrical Code


=


е


ARTICLE 645 — INFORMATION TECHNOLOGY EQUIPMENT


(6) Listed Type DP cable having adequate fire-resistant char-
acteristics suitable for use under raised floors of an infor-
mation technology equipment room.


Informational Note: See CSA "Vertical Flame Test-Cables
in Cable Trays” as described in CSA C22.2 No. 0.3, Test
Methods for Electrical Wires and Cables, for one method
of defining resistance to the spread of fire where the dam-
age (char length) of the cable does not exceed 1.5 m (4 ft
11 in.) or "UL Flame Exposure, Vertical Flame Tray Test"
in UL 1685, Standard for Safety for Vertical-Tray Fire-
Propagation and Smoke-Release Test for Electrical and
Optical-Fiber Cables. The smoke measurements in the
test method are not applicable.


(3) Installation Requirements for Optical Fiber Cables
Under a Raised Floor. The installation of optical fiber cables
shall comply with either of the following:


(1) Where the air space under a raised floor is protected by
an automatic fire suppression system, optical fiber cables
installed in accordance with 770.113(C), Types OFNR,
OFCR, OFNG, OFCG, OFN, and OFC shall be permitted
under raised floors.

Where the air space under a raised floor is not protected
by an automatic fire suppression system, only optical fiber
cables installed in accordance with 770.113(C) shall be
permitted under raised floors.


(2)


( A (F) Securing in Place. Power-supply cords; communications


cables, connecting cables, interconnecting cables, and associ-
ated boxes, connectors, plugs, and receptacles that are listed
as part of, or for, information technology equipment shall not
be required to be secured in place where installed under raised
floors.


Informational Note: See 300.11 for securement require-
ments for raceways and cables not listed as part of, or for,
information technology equipment.
(С) Abandoned Supply Circuits and Interconnecting
Cables. The accessible portion of abandoned supply circuits
and interconnecting cables shall be removed unless contained
in a raceway.
(H) Installed Supply Circuits and Interconnecting Cables
Identified for Future Use.
(1) Cable Identification Means. Supply circuits and inter-
connecting cables identified for future use shall be marked
with a tag of sufficient durability to withstand the environment
involved.
(2) Cable Tag Criteria. Supply circuit tags and interconnect-
ing cable tags shall have the following information:
(1) Date identified for future use
(2) Date of intended use
(3) Information relating to the intended future use


2025 California Electrical Code


645.11


645.10 Disconnecting Means. An approved means shall be
provided to disconnect power to all electronic equipment in the
information technology equipment room or in designated zones
within the room. There shall also be a similar approved means
to disconnect the power to all dedicated HVAC systems serv-
ing the room or designated zones and to cause all required fire/
smoke dampers to close. The disconnecting means shall com-
ply with either 645.10(A) or (B).

Exception: These requirements shall not apply to installations
complying with Article 685.


(A) Remote Disconnect Controls.


(1) Emergency Access. Remote disconnect controls shall be
located at approved locations readily accessible in case of fire
to authorized personnel and emergency responders.


(2) Disconnect Identification. The remote disconnect means
for the control of electronic equipment power and HVAC sys-
tems shall be grouped and identified. A single means to control
both systems shall be permitted.


(3) Fire/Smoke Zone Isolation. Where multiple zones are
created, each zone shall have an approved means to confine fire
or products of combustion to within the zone.


А (4) System Operation Continuity. Additional means to pre-
vent unintentional operation of remote disconnect controls shall
be permitted.


Informational Note: See NFPA 75, Standard for the Fire
Protection of Information Technology Equipment, for fur-
ther information.
A (B) Critical Operations Data Systems. Remote disconnect-
ing controls shall not be required for critical operations data
systems when all of the following conditions are met:


(1) An approved procedure has been established and main-
tained for removing power and air movement within the
room or zone.

(2) Qualified personnel are continuously available to advise
emergency responders and to instruct them of disconnect-
ing methods.

(3) Asmoke-sensing fire detection system is in place.


Informational Note: See NFPA 72, National Fire Alarm
and Signaling Code, for further information.


(4) An approved fire suppression system suitable for the appli-
cation is in place.

(5) Cables installed under a raised floor, other than branch-
circuit wiring, and power cords are installed in compli-
ance with 645.5(E)(2) or (E)(3), or in compliance with
Table 645.10(B).


A 645,11 Uninterruptible Power Supply (UPS). UPS systems
installed within the information technology equipment room
and their supply and output circuits shall comply with 645.10,
except for the following installations and constructions:


70-685


645.14


ARTICLE 646 — MODULAR DATA CENTERS


A Table 645.10(B) Cables Installed Under Raised Floors


Cable Type Applicable Sections

Branch circuits under raised floors

Supply cords of listed information
technology equipment

Class 2 and Class 3 remote control
and PLTC cables in other spaces
used for environmental air
(plenums)

Optical fiber cable in other spaces
used for environmental air
(plenums)


645.5(Е)(1)
645.5(E)(2)(1), 300.22(C)


722.135(B)


770.113(C) and
Table 770.154(a)


Communications wires and cables, — 800,113(C) and
cable routing assemblies, and Tables 800.154(a), (b),
communications raceways and (c)
in other spaces used for
environmental air (plenums)
Coaxial CATV and radio 800.113(C) and


distribution cables in other
spaces used for environmental
air (plenums)


Table 800.154(a)


(1) Installations complying with Parts I and II of Article 685

(2) Power sources limited to 750 volt-amperes or less derived
either from UPS equipment or from battery circuits inte-
gral to electronic equipment


The disconnecting means shall also disconnect the battery
from its load.


Informational Note: See UL 1778, Uninterruptible Power
Systems, and UL 62368-1, Audio/Video, Information and
Communication Technology Equipment — Part 1: Safety
Requirements, for information on product listings for
electronic equipment disconnecting means and backup
battery power sources.
645.14 System Grounding. Separately derived power sys-
tems shall be installed in accordance with Parts 1 and II of
Article 250. Power systems derived within listed information
technology equipment that supply information technology sys-
tems through receptacles or cable assemblies supplied as part
of this equipment shall not be considered separately derived for
the purpose of applying 250.30.

A 645.15 Equipment Grounding and Bonding. All exposed
non-current-carrying metal parts of an information technology
system shall be bonded to the equipment grounding conductor
in accordance with Parts I, V, VI, VII, and VIII of Article 250 or
shall be double insulated. Where signal reference structures are
installed, they shall be bonded to the equipment grounding con-
ductor provided for the information technology equipment. Any
auxiliary grounding electrode(s) installed for information tech-
nology equipment shall be installed in accordance with 250.54.


Informational Note: See 250.146(D) and 406.3(E) for
information on isolated grounding-type receptacles.


70-686


645.16 Marking. Each unit of an information technology sys-
tem supplied by a branch circuit shall be provided with a manu-
facturer's nameplate, which shall also include the input power
requirements for voltage, frequency, and maximum rated load
in amperes.

645.17 Power Distribution Units. Power distribution units
that are used for information technology equipment shall be
permitted to have multiple panelboards within a single cabinet
if the power distribution unit is utilization equipment listed for
information technology application.


645.18 Surge Protection for Critical Operations Data Sys-
tems. A listed surge-protective device (SPD) shall be installed
for critical operations data systems in accordance with Part II
of Article 242.


645.25 Engineering Supervision. As an alternative to the
feeder and service load calculations required by Parts III and
IV of Article 220, feeder and service load calculations for new
or existing loads shall be permitted to be used if provided by
qualified persons under engineering supervision.

645.27 Selective Coordination. Critical operations data
system(s) overcurrent protective devices shall be selectively
coordinated with all supply-side overcurrent protective devices.


Selective coordination shall be selected by a licensed profes-
sional engineer or other qualified persons engaged primarily in
the design, installation, or maintenance of electrical systems.
The selection shall be documented and made available to those
authorized to design, install, inspect, maintain, and operate the
system.


ARTICLE 646
Modular Data Centers


Part I. General
А 646.1 Scope. This article covers modular data centers.


Informational Note No. 1: Modular data centers include
the installed information technology equipment (ITE)
and support equipment, electrical supply and distribution,
wiring and protection, working space, grounding, HVAC,
and the like, that are located in an equipment enclosure.
Informational Note No. 2: See NFPA 75, Standard for
the Fire Protection of Information Technology Equip-
ment, which covers the requirements for the protection
of information technology equipment and systems in an
information technology equipment room.

Informational Note No. 3: See UL 60950-1, Informa-
tion Technology Equipment — Safety — Part 1: General
Requirements, and UL 62368-1, Audio/Video, Informa-
tion and Communication Technology Equipment — Part 1:


2025 California Electrical Code


m


ARTICLE 646 — MODULAR DATA CENTERS.


Safety Requirements, for information on listing require-
ments for both information technology equipment and
communications equipment contained within a modular
data center,
Informational Note No. 4: Modular data centers are
sometimes referred to as containerized data centers.
Informational Note No. 5: Equipment enclosures housing
only support equipment (e.g., HVAC or power distribu-
tion equipment) that are not part of a specific modular
data center are not considered a modular data center.
646.3 Other Articles. Circuits and equipment shall comply
with 646.3(A) through (M) as applicable. Wherever the require-
ments of other articles of this Code and Article 646 differ, the
requirements of Article 646 shall apply.


(A) Spread of Fire or Products of Combustion. Sec-
tions 300.21, 770.26, and 800.26 shall apply to penetrations of
a fire-resistant room boundary, if provided.


A (B) Wiring and Cabling in Other Spaces Used for Environ-
mental Air (Plenums). The following sections and tables shall
apply to wiring and cabling in other spaces used for environ-
mental air (plenums) within a modular data center space:


(1) Wiring methods: 300.22(C)(1)

(2) Class 2, Class 3, and PLTC cables: 722.135(B)

(3) Fire alarm systems: 760.53(B)(2) and Table 760.154

(4) Optical fiber cables: 770.113(C) and Table 770.154(a)

(5) Communications circuits: 800. 113(C) and Table 800.154(a)

(6) CATV and radio distribution systems: 800.113(C) and
Table 800.154(a)


Informational Note: Environmentally controlled working
spaces, aisles, and equipment areas in an MDC are not
considered a plenum.


A (C) Grounding and Bonding. The non-current-carrying con-
ductive members of optical fiber cables in an MDC shall be
grounded in accordance with 770.114. Grounding and bonding
of communications protectors, cable shields, and non-current-
carrying metallic members of cable shall comply with Part IV
of Article 805.


А (D) Electrical Classification of Data Circuits. Sec-
tion 725.60(A)(4) shall apply to the electrical classification of
listed information technology equipment signaling circuits.

(E) Fire Alarm Equipment. Parts I, II, and III of Article
760 shall apply to fire alarm systems, cables, and equipment
installed in an MDC, where provided. Only fire alarm cables
listed in accordance with Part IV of Article 760 and listed fire
alarm equipment shall be permitted to be installed in an MDC.


A (F) Cable Routing Assemblies and Communications Wires,
Cables, Raceways, and Equipment. Sections 800.110,
800,113, and 800.154 shall apply to cable routing assemblies
and communications raceways. Parts I, II, III, IV, and V of Arti-
cles 800 and 805 shall apply to communications wires, cables,


2025 California Electrical Code


646.3


and equipment installed in an MDC. Only communications
wires and cables listed in accordance with 800.179, cable rout-
ing assemblies and communications raceways listed in accor-
dance with 800.182, and communications equipment listed in
accordance with 800.171 shall be permitted to be installed in
an MDC.


Informational Note: See Article 100 for a definition of
communications equipment.


(G) Community Antenna Television and Radio Distri-
bution Systems Cables and Equipment. Parts I, II, III, IV,
and V of Articles 800 and 820 shall apply to community antenna
television and radio distribution systems equipment installed in
an MDC. Only community antenna television and radio dis-
tribution cables listed in accordance with 800.179 and listed
САТУ equipment shall be permitted to be installed in an MDC.


(H) Surge-Protective Devices (SPDs). Where provided, surge-
protective devices shall be listed and labeled and installed in
accordance with Part II of Article 242.


(0) Lighting. Lighting shall be installed in accordance with
Parts I through XIV of Article 410.


(J) Power Distribution Wiring and Wiring Protection.
Power distribution wiring and wiring protection within an
MDC shall comply with Parts I, II, and III of Article 210 for
branch circuits.


(K) Wiring Methods and Materials. Wiring methods and
materials shall comply with the following:


(1) Unless modified elsewhere in this article, wiring methods
and materials for power distribution shall comply with
Chapter 3. Wiring shall be suitable for its use and installa-
tion and shall be listed and labeled.


Exception: This requirement shall not apply to wiring that is
part of listed and labeled equipment.


(2) The following wiring methods shall not be permitted:


a. Integrated gas spacer cable: Type IGS (Article 326)

b. Concealed knob-and-tube wiring (Article 394)

c. Messenger-supported wiring (Article 396)

d. Open wiring on insulators (Article 398)

е. Outdoor overhead conductors over 600 volts (Article 395)


Wiring in areas under a raised floor that are constructed
and used for ventilation as described in 645.5(E) shall be
permitted to use the wiring methods described in 645.5(E)
if the conditions of 645.4 are met.

Installation of wiring for remote-control signaling,
and power-limited circuits shall comply with Part H of
Article 725.

Installation of optical fiber cables shall comply with Part V
of Article 770.

Alternate wiring methods as permitted by Article 645 shall
be permitted for MDCs, provided that all of the conditions
of 645.4 are met.


(3)


4


(5


(6


70-687


6464


(L) Service Equipment. For an MDC that is designed such
that it can be powered from a separate electrical service, the
service equipment for control and protection of services and
their installation shall comply with Parts I, V, VI, and VII of
Article 230. The service equipment and their arrangement and
installation shall permit the installation of the service-entrance
conductors in accordance with Parts I and IV of Article 230.
Service equipment shall be listed and labeled and marked as
being suitable for use as service equipment.


(M) Disconnecting Means. An approved means shall be pro-
vided to disconnect power to all electronic equipment in the
MDC in accordance with 645.10. There shall also be a simi-
lar approved means to disconnect the power to all dedicated
HVAC systems serving the MDC that shall cause all required
fire/smoke dampers to close.


А 646.4 Applicable Requirements. All MDCs shall be listed
and labeled and comply with 646.3(M) and 646.5 through
646.9 or comply with this article.


Informational Note: See UL Subject 2755, Outline of
Investigation for Modular Data Centers, for information
on listing requirements for MDCs.


А 646.5 Nameplate Data. A permanent nameplate shall be
attached to each equipment enclosure of an MDC and shall be
plainly visible after installation. The nameplate shall include
the following information, as applicable:


(1) Supply voltage, number of phases, frequency, and full-load
current. The full-load current shown on the nameplate shall
not be less than the sum of the full-load currents required
for all motors and other equipment that may be in operation
at the same time under normal conditions of use. Where
unusual type loads, duty cycles, and so forth, require over-
sized conductors or permit reduced-size conductors, the
required capacity shall be included in the marked full-load
current. Where more than one incoming supply circuit is to
be provided, the nameplate shall state the preceding infor-
mation for each circuit. For listed equipment, the full-load
current shown on the nameplate shall be permitted to be the
maximum, measured, 15-minute, average full-load current.

Informational Note No. 1: See 430.22(E) and 430.26 for
duty cycle requirements.

(2) For MDCs powered by a separate service, the short-circuit
current rating of the service equipment provided as part of
the MDC.


Informational Note No. 2: This rating may be part of the
service equipment marking.

(3) For MDCs powered by a separate service, if the required
service as determined by Parts III and IV of Article 220 is
less than the rating of the service panel used, the required
service shall be included on the nameplate. As an alterna-
tive to the feeder and service load calculations required


70-688


ARTICLE 646 — MODULAR DATA CENTERS


by Parts III and IV of Article 220, feeder and service load
calculations for new, future, or existing loads shall be per-
mitted to be used if performed by qualified persons under
engineering supervision.
Informational Note No. 3: Branch circuits supplying ITE
loads are assumed to be loaded not less than 80 percent
of the branch-circuit rating with a 100 percent duty cycle.


(4) Electrical diagram number(s) or the number of the index to
the electrical drawings.

(5) For MDC equipment enclosures that are not powered by a
separate service, feeder, or branch circuit, a reference to the
powering equipment.

(6) Manufacturer’s name or trademark.


646.6 Supply Conductors and Overcurrent Protection.


(A) Size. The size of the supply conductor shall be such as
to have an ampacity not less than 125 percent of the full-load
current rating.


Informational Note No. 1: See the 0-2000-volt ampac-
ity tables of Article 310 for ampacity of conductors rated
600 V and below.

Informational Note No. 2: See 430.22(E) and 430.26 for
duty cycle requirements.


(B) Overcurrent Protection. Where overcurrent protection
for supply conductors is furnished as part of the MDC, over-
current protection for each supply circuit shall comply with
646.6(B)(1) through (B)(2).


(1) Service Equipment — Overcurrent Protection. Service
conductors shall be provided with overcurrent protection in
accordance with 230,90 through 230.95.


(2) Taps and Feeders, Where overcurrent protection for sup-
ply conductors is furnished as part of the MDC as permitted
by 240.21, the overcurrent protection shall comply with the
following:


(1) The overcurrent protection shall consist of a single circuit
breaker or set of fuses.

(2) The MDC shall be marked “OVERCURRENT PROTEC-
TION PROVIDED AT MDC SUPPLY TERMINALS.”

(3) The supply conductors shall be considered either as feed-
ers or as taps and be provided with overcurrent protection
complying with 240.21.

646.7 Short-Circuit Current Rating.

(A) Service Equipment. The service equipment of an MDC

that connects directly to a service shall have a short-circuit cur-

rent rating not less than the available fault current of the service.

(B) MDCs Connected to Branch Circuits and Feeders.

Modular data centers that connect to a branch circuit or a feeder

circuit shall have a short-circuit current rating not less than

the available fault current of the branch circuit or feeder. The
short-circuit current rating of the MDC shall be based on the


2025 California Electrical Code


O


ARTICLE 646 — MODULAR DATA CENTERS


646.16


short-circuit current rating of a listed and labeled MDC or
the short-circuit current rating established using an approved
method.


Exception: This requirement shall not apply to listed and
labeled equipment connected to branch circuits located inside
of the MDC equipment enclosure.


Informational Note: See UL 508A-2018, Standard for
Industrial Control Panels, Supplement SB, for an exam-
ple of an approved method.


(C) MDCs Powered from Separate MDC System Enclo-
sures, Modular data center equipment enclosures, powered
from a separate MDC system enclosure that is part of the spe-
cific MDC system, shall have a short-circuit current rating coor-
dinated with the powering module in accordance with 110.10.


Informational Note: See UL 508A-2018, Standard for
Industrial Control Panels, Supplement SB, for an exam-
ple of an approved method for determining short-circuit
current ratings.


646.8 Field-Wiring Compartments. A field-wiring compart-
ment in which service or feeder connections are to be made
shall be readily accessible and comply with the following:


(1) Permit the connection of the supply wires after the MDC is
installed

(2) Permit the connection to be introduced and readily
connected

(3) Be located so that the connections may be readily inspected
after the MDC is installed


646.9 Flexible Power Cords and Cables for Connecting
Equipment Enclosures of an MDC System.


(A) Uses Permitted. Flexible power cords and cables shall be
permitted to be used for connections between equipment enclo-
sures of an MDC system where not subject to physical damage.


Informational Note: One example of flexible power cord
usage for connections between equipment enclosures of
an MDC system is between an MDC enclosure contain-
ing only servers and one containing power distribution
equipment.


(B) Uses Not Permitted. Flexible power cords and cables
shall not be used for connection to external sources of power.


Informational Note: Examples of external sources of
power are electrical services, feeders, and premises
branch circuits.


(C) Listing. Where flexible power cords or cables are used,
they shall be listed as suitable for extra-hard usage. Where used
outdoors, flexible power cords and cables shall also be listed as
suitable for wet locations and shall be sunlight resistant.


(D) Single-Conductor Cable. Single-conductor power cable
shall be permitted to be used only in sizes 2 AWG or larger.


2025 California Electrical Code


Part II. Equipment


646.10 Electrical Supply and Distribution. Equipment used
for electrical supply and distribution in an MDC, including fit-
tings, devices, luminaires, apparatus, machinery, and the like,
shall comply with Parts I and II of Article 110.


646.11 Distribution Transformers.


(A) Utility-Owned Transformers. Utility-owned distribution
transformers shall not be permitted in an MDC.


(B) Non-Utility-Owned Premises Transformers. Non-
utility-owned premises distribution transformers installed in the
vicinity of an MDC shall be of the dry type or the type filled
with a noncombustible dielectric medium. Such transformers
shall be installed in accordance with Parts I and II of Article
450. Non-utility-owned premises distribution transformers
shall not be permitted in an MDC.


(C) Power Transformers. Power transformers that supply
power only to the MDC shall be permitted to be installed in the
MDC equipment enclosure. Only dry-type transformers shall be
permitted to be installed in the MDC equipment enclosure. Such
transformers shall be installed in accordance with Parts I, II,
and III of Article 450.


646.12 Receptacles. At least one 125-volt ac, 15- or
20-ampere-rated duplex convenience outlet shall be provided
in each work area of the MDC to facilitate the powering of test
and measurement equipment that may be required during rou-
tine maintenance and servicing, without having to route flexible
power cords through or across doorways or around line-ups of
equipment, or the like.


646.13 Other Electrical Equipment. Electrical equipment
that is an integral part of the MDC, including information tech-
nology equipment, lighting, control, power, HVAC (heating,
ventilation, and air-conditioning), emergency lighting, alarm
circuits, and so forth, shall comply with the requirements for its
use and installation and shall be listed and labeled.

646.14 Installation and Use. Listed and labeled equipment
shall be installed and used in accordance with any instructions
or limitations included in the listing.


Part III. Lighting
646.15 General Illumination. Illumination shall be provided
for all workspaces and areas that are used for exit access and
exit discharge. The illumination shall be arranged so that the
failure of any single lighting unit does not result in a complete
loss of illumination.


Informational Note: See NFPA 701-2018, Life Safety
Code, Section 7.8, for information on illumination of
means of egress.
646.16 Emergency Lighting. Areas that are used for exit access
and exit discharge shall be provided with emergency lighting.


70-689


646.17


Emergency lighting systems shall be listed and labeled equipment
installed in accordance with the manufacturer's instructions.


Informational Note: See NFPA 701-2018, Life Safety
Code, Section 7.9, for information on emergency lighting.


646.17 Emergency Lighting Circuits. No appliances or
lamps, other than those specified as required for emergency
use, shall be supplied by emergency lighting circuits. Branch
circuits supplying emergency lighting shall be installed to pro-
vide service from storage batteries, generator sets, UPS, sepa-
rate service, fuel cells, or unit equipment. No other equipment
shall be connected to these circuits unless the emergency light-
ing system includes a backup system where only the lighting is
supplied by battery circuits under power failure conditions. All
boxes and enclosures (including transfer switches, generators,
and power panels) for emergency circuits shall be marked to
identify them as components of an emergency circuit or system.


Part IV. Workspace


646.18 General. Space about electrical equipment shall com-
ply with 110.26.


646.19 Entrance to and Egress from Working Space. For
equipment over 1.8 m (6 ft) wide or deep, there shall be one
entrance to and egress from the required working space not less
than 610 mm (24 in.) wide and 2.0 m (6 % ft) high at each
end of the working space. Doors shall open to the full extent
of their designed egress opening and be equipped with listed
panic hardware or listed fire exit hardware. A single entrance to
and egress from the required working space shall be permitted
where either of the conditions in 646.19(A) or (B) is met.


(A) Unobstructed Egress. Where the location permits a con-
tinuous and unobstructed way of egress travel, a single entrance
to the working space shall be permitted.


(B) Extra Working Space. Where the depth of the working
space is twice that required by 110.26(A)(1), a single entrance
shall be permitted. It shall be located such that the distance from
the equipment to the nearest edge of the entrance is not less than
the minimum clear distance specified in Table 110.26(A)(1) for
equipment operating at that voltage and in that condition.
646.20 Working Space for ITE.

(A) Low-Voltage Circuits. The working space about ITE
where any live parts that may be exposed during routine servic-
ing operate at not greater than 30 volts rms, 42 volts peak, or
60 volts dc shall not be required to comply with the workspace
requirements of 646.19.

(B) Other Circuits. Any areas of ITE that require servicing of
parts that are greater than 30 volts rms, 42 volts peak, or 60 volts
dc shall comply with the workspace requirements of 646.19.


Informational Note No. 1: For example, field-wiring
compartments for ac mains connections, power distribu-
tion units, and so forth.


70-690


ARTICLE 647 — SENSITIVE ELECTRONIC EQUIPMENT


Informational Note No. 2: It is assumed that ITE operates
at voltages not exceeding 1000 volts.


646.21 Work Areas and Working Space About Batter-
les. Working space about a battery system shall comply with
110.26. Working space shall be measured from the edges of the
battery racks, cabinets, or trays.


646.22 Workspace for Routine Service and Maintenance.
Workspace shall be provided to facilitate routine servicing
and maintenance (those tasks involving operations that can be
accomplished by employees and where extensive disassembly
of equipment is not required). Routine servicing and main-
tenance shall be able to be performed without exposing the
worker to a risk of electric shock or personal injury.


Informational Note: An example of such routine mainte-
nance is cleaning or replacing an air filter.


ARTICLE 647
Sensitive Electronic Equipment


647.1 Scope. This article covers the installation and wiring of
separately derived systems operating at 120 volts line-to-line
and 60 volts to ground for sensitive electronic equipment.


647.3 General. Use of a separately derived 120-volt single-

phase 3-wire system with 60 volts on each of two ungrounded

conductors to an equipment grounding conductor shall be per-

mitted for the purpose of reducing objectionable noise in sen-

sitive electronic equipment locations, provided the following

conditions apply:

(1) The system is installed only in commercial or industrial
occupancies,

(2) The system’s use is restricted to areas under close supervi-
sion by qualified personnel.

(3) All of the requirements in 647.4 through 647.8 are met.


647.4 Wiring Methods.


(A) Panelboards and Overcurrent Protection. Use of stan-
dard single-phase panelboards and distribution equipment
with a higher voltage rating shall be permitted. The system
shall be clearly marked on the face of the panel or on the inside
of the panel doors. Common trip two-pole circuit breakers or
a combination two-pole fused disconnecting means that are
identified for use at the system voltage shall be provided for
both ungrounded conductors in all feeders and branch circuits.
Branch circuits and feeders shall be provided with a means to
simultaneously disconnect all ungrounded conductors.


(B) Junction Boxes. All junction box covers shall be clearly
marked to indicate the distribution panel and the system voltage.


(C) Conductor Identification. All feeders and branch-circuit
conductors installed under this section shall be identified as to


2025 California Electrical Code


ARTICLE 647 — SENSITIVE ELECTRONIC EQUIPMENT


system at all splices and terminations by color, marking, tag-
ging, or equally effective means. The means of identification
shall be posted at each branch-circuit panelboard and at the dis-
connecting means for the building.


(D) Voltage Drop. The voltage drop on any branch circuit shall
not exceed 1.5 percent. The combined voltage drop of feeder
and branch-circuit conductors shall not exceed 2.5 percent.


(1) Fixed Equipment. The voltage drop on branch circuits
supplying equipment connected using wiring methods in
Chapter 3 shall not exceed 1.5 percent. The combined voltage
drop of feeder and branch-circuit conductors shall not exceed
2.5 percent.


(2) Cord-Connected Equipment. The voltage drop on branch
circuits supplying receptacles shall not exceed 1 percent. For
the purposes of making this calculation, the load connected to
the receptacle outlet shall be considered to be 50 percent of the
branch-circuit rating. The combined voltage drop of feeder and
branch-circuit conductors shall not exceed 2.0 percent.


Informational Note: The purpose of this provision is to
limit voltage drop to 1.5 percent where portable cords
may be used as a means of connecting equipment.


647,5 Three-Phase Systems. Where 3-phase power is sup-
plied, a separately derived 6-phase “wye” system with 60 volts
to ground installed under this article shall be configured as three
separately derived 120-volt single-phase systems having a com-
bined total of no more than six disconnects.


647.6 Grounding,


(A) General. The transformer secondary center tap of the
60/120-volt, 3-wire system shall be grounded as provided in
250.30.


(B) Equipment Grounding Conductors Required. Per-
manently wired utilization equipment and receptacles shall
be grounded by means of an equipment grounding conductor
run with the circuit conductors and connected to an equip-
ment grounding bus prominently marked “Technical Equip-
ment Ground” in the branch-circuit panelboard. The equipment
grounding bus shall be connected to the grounded conductor on
the line side of disconnecting means supplied by the separately
derived system. The equipment grounding conductor shall not
be smaller than that specified in Table 250.122 and run with
the feeder conductors. The technical equipment grounding bus
shall not be required to be bonded to the panelboard enclosure.
Other equipment grounding methods authorized elsewhere in
this Code shall be permitted where the impedance of the equip-
ment grounding return path does not exceed the impedance of
equipment grounding conductors sized and installed in accor-
dance with this article.


Informational Note No. 1: See 250.122 for equipment
grounding conductor sizing requirements where circuit
conductors are adjusted in size to compensate for voltage
drop.


2025 California Electrical Code


647.8


Informational Note No. 2: These requirements limit the
impedance of the ground fault return path where only
60 volts apply to a fault condition instead of the usual
120 volts.


647.7 Receptacles.


A (A) General. Where receptacles are used as a means of con-
necting equipment, the following conditions shall be met:


(1) АП 15- and 20-ampere receptacles shall be GFCI protected.

(2) All receptacle outlet strips, adapters, receptacle covers,
and faceplates shall be marked with the following words or
equivalent:


WARNING — TECHNICAL POWER
Do not connect to lighting equipment,
For electronic equipment use only.
60/120 V. 1Фас GFCI protected
The warning sign(s) or label(s) shall comply with 110.21(B).


A 125-volt, single-phase, 15- or 20-ampere-rated recep-
tacle having one of its current-carrying poles connected to
a grounded circuit conductor shall be located within 1.8 m
(6 ft) of all permanently installed 15- or 20-ampere-rated
60/120-volt technical power-system receptacles.

All 125-volt receptacles used for 60/120-volt technical
power shall have a unique configuration and be identified
for use with this class of system.


(3)


(4)


Exception: Receptacles and attachment plugs rated 125-volt,
single-phase, 15- or 20-amperes, and that are identified for use
with grounded circuit conductors, shall be permitted in machine
rooms, control rooms, equipment rooms, equipment racks, and
other similar locations that are restricted to use by qualified
personnel.


(B) Isolated Ground Receptacles. Isolated ground recep-
tacles shall be permitted as described in 250.146(D); however,
the branch-circuit equipment grounding conductor shall be ter-
minated as required in 647.6(B).


647.8 Lighting Equipment. Lighting equipment installed
under this article for the purpose of reducing electrical noise
originating from lighting equipment shall meet the conditions
of 647.8(A) through (C).


(A) Disconnecting Means. All luminaires connected to sep-
arately derived systems operating at 60 volts to ground, and
associated control equipment if provided, shall have a dis-
connecting means that simultaneously opens all ungrounded
conductors. The disconnecting means shall be located within
sight of the luminaire or be lockable open in accordance with
110.25.


(B) Luminaires. All luminaires shall be permanently installed
and listed for connection to a separately derived system at
120 volts line-to-line and 60 volts to ground.


(C) Screw Shell. Luminaires installed under this section shall
not have an exposed lamp screw shell.


70-691


650.1


ARTICLE 650
Pipe Organs


650.1 Scope. This article covers those electrical circuits and
parts of electrically operated pipe organs that are employed for
the control of the keyboards and of the pipe organ sounding
apparatus, typically organ pipes.
Informational Note: The typical pipe organ is a very large
musical instrument that is built as part of a building or
Structure.


‘A 650.3 Other Articles. Installations of circuits and equipment
shall comply with 650,3(A) and (B) as applicable. Wherever
the requirements of other articles in Chapters 1 through 7 of
this Code and Article 650 differ, the requirements of Article 650
shall apply.


(A) Electronic Organ Equipment. Installations of digital
analog-sampled sound production technology and associated
audio signal processing, amplification, reproduction equip-
ment, and wiring installed as part of a pipe organ shall be in
accordance with Article 640.


(B) Optical Fiber Cable. Installations of optical fiber cables
shall be in accordance with Parts I and V of Article 770.


650.4 Source of Energy. DC power shall be supplied by a
listed dc power supply with a maximum output of 30 volts.


Informational Note: Class 1 power-limited power sup-
plies are often utilized in pipe organ applications.


650.5 Grounding or Double Insulation of the DC Power
Supply. The installation of the dc power supply shall comply
with either of the following:


(1) The dc power supply shall be double insulated.
(2) The metallic case of the dc power supply shall be bonded
to the input equipment grounding conductor.


650.6 Conductors. Conductors shall comply with 650.6(A)
through (D).


(A) Size. The minimum conductor size shall be not less than
28 AWG for electronic signal circuits and not less than 26 AWG
for electromagnetic valve supply and the like. The minimum
conductor size of a main common-return conductor in the elec-
tromagnetic supply shall not be less than 14 AWG.


(B) Insulation. Conductors shall have thermoplastic or ther-
mosetting insulation.


(C) Conductors to Be Cabled. Except for the common-retum
conductor and conductors inside the organ proper, the organ
sections and the organ console conductors shall be cabled. The
common-return conductors shall be permitted under an addi-
tional covering enclosing both cable and return conductor, or
they shall be permitted as a separate conductor and shall be
permitted to be in contact with the cable.


70-692


ARTICLE 660 — X-RAY EQUIPMENT


А (D) Cable Covering. Each cable shall be provided with an


outer covering, either overall or on each of any subassemblies
of grouped conductors. Tape shall be permitted in place of a
covering. Where not installed in metal raceway, the covering
shall be resistant to flame spread, or the cable or cach cable
subassembly shall be covered with a closely wound listed fire-
proof tape.


Informational Note: See UL 2556-2015, Wire, Cables
and Cable Test Methods, for one method of determining
that cable is resistant to flame spread by testing the cable
to the FV-2/VW- 1 Test.


650.7 Installation of Conductors. Cables shall be securely
fastened in place and shall be permitted to be attached directly
to the organ structure without insulating supports. Splices shall
not be required to be enclosed in boxes or other enclosures.
Control equipment and busbars connecting common-return con-
ductors shall be permitted to be attached directly to the organ
structure without insulation supports. Abandoned cables that
are not terminated at equipment shall be identified with a tag
of sufficient durability to withstand the environment involved.


650.8 Overcurrent Protection. Circuits shall be so arranged
that 20 AWG through 28 AWG conductors shall be protected by
an overcurrent device rated at not more than 6 amperes. Other
conductor sizes shall be protected in accordance with their
ampacity. A common return conductor shall not require over-
current protection.


650.9 Protection from Accidental Contact. The wiring of
the pipe organ sounding apparatus shall be within the lockable
enclosure (organ chamber) where the exterior pipes shall be
permitted to form part of the enclosure.
Informational Note: Access to the pipe organ sounding
apparatus and the associated circuitry is restricted by an
enclosure. In most pipe organ installations, exterior pipes
form part of the enclosure. In other installations, the
pipes are covered by millwork that permits the passage
of sound.


ARTICLE 660
X-Ray Equipment


Part I. General


660.1 Scope. This article covers all X-ray equipment operat-
ing at any frequency or voltage for industrial or other nonmedi-
cal or nondental use.
Informational Note: See Article 517, Part V, for X-ray
installations in health care facilities.


Nothing in this article shall be construed as specifying safe-
guards against the useful beam or stray X-ray radiation.


2025 California Electrical Code


ARTICLE 660 — X-RAY EQUIPMENT


Informational Note No. 1: Radiation safety and
performance requirements of several classes of X-ray
equipment are regulated under Public Law 90-602 and
are enforced by the Department of Health and Human
Services,

Informational Note No. 2: In addition, information on
radiation protection by the National Council on Radia-
tion Protection and Measurements is published as
Reports of the National Council on Radiation Protection
and Measurement. These reports can be obtained from
NCRP Publications, 7910 Woodmont Ave., Suite 1016,
Bethesda, MD 20814.


660.3 Hazardous (Classified) Locations. Unless identi-
fied for the location, X-ray and related equipment shall not be
installed or operated in hazardous (classified) locations.


Informational Note: See Article 517, Part IV, for addi-
tional information.


660.4 Connection to Supply Circuit.


(A) Fixed and Stationary Equipment. Fixed and stationary
X-ray equipment shall be connected to the power supply by
means of a wiring method meeting the general requirements
of this Code. Equipment properly supplied by a branch circuit
rated at not over 30 amperes shall be permitted to be supplied
through a suitable attachment plug cap and hard-service cable
or power-supply cord.

(B) Portable, Mobile, and Transportable Equipment. Indi-
vidual branch circuits shall not be required for portable, mobile,
and transportable X-ray equipment requiring a capacity of not
over 60 amperes. Portable and mobile types of X-ray equip-
ment of any capacity shall be supplied through a suitable
hard-service cable or power-supply cord. Transportable X-ray
equipment of any capacity shall be permitted to be connected to
its power supply by suitable connections and hard-service cable
or power-supply cord.

(C) Over 1000 Volts, Nominal. Circuits and equipment oper-
ated at more than 1000 volts, nominal, shall comply with Arti-
cle 495.


660.5 Disconnecting Means. A disconnecting means of
adequate capacity for at least 50 percent of the input required
for the momentary rating, or 100 percent of the input required
for the long-time rating, of the X-ray equipment, whichever is
greater, shall be provided in the supply circuit. The disconnect-
ing means shall be located within sight from the X-ray control
and readily accessible.


Exception: The disconnecting means for the X-ray equipment
shall not be required under either of the following conditions,
provided that the controller disconnecting means is lockable
open in accordance with 110.25:


(1) Where such a location of the disconnecting means for the
X-ray equipment is impracticable or introduces additional
or increased hazards to persons or property


2025 California Electrical Code


660.20


(2) In industrial installations, with written safety procedures,
where conditions of maintenance and supervision ensure
that only qualified persons service the equipment


660.6 Rating of Supply Conductors and Overcurrent
Protection.


(A) Branch-Circuit Conductors. The ampacity of sup-
ply branch-circuit conductors and the overcurrent protective
devices shall not be less than 50 percent of the momentary
rating or 100 percent of the long-time rating, whichever is
greater.


(B) Feeder Conductors. The ampacity of conductors and
the rating of overcurrent devices of a feeder for two or more
branch circuits supplying X-ray units shall not be less than
100 percent of the momentary demand rating [as determined by
660.6(A)] of the two largest X-ray apparatus plus 20 percent of
the momentary ratings of other X-ray apparatus.


Informational Note: The minimum conductor size for
branch and feeder circuits is also governed by voltage
regulation requirements. For a specific installation, the
manufacturer usually specifies minimum distribution
transformer and conductor sizes, rating of disconnect
means, and overcurrent protection.


660.7 Wiring Terminals. X-ray equipment not provided with
a permanently attached power-supply cord shall be provided
with suitable wiring terminals or leads for the connection of
power-supply conductors of the size required by the rating of
the branch circuit for the equipment.


660.9 Minimum Size of Conductors. Size 18 AWG or
16 AWG fixture wires, as specified in 724,49, and flexible
cords shall be permitted for the control and operating circuits
of X-ray and auxiliary equipment where protected by not larger
than 20-ampere overcurrent devices.


660.10 Equipment Installations. All equipment for new
X-ray installations and all used or reconditioned X-ray equip-
ment moved to and reinstalled at a new location shall be of an
approved type.


Part II. Control
660.20 Fixed and Stationary Equipment.


(A) Separate Control Device. A separate control device, in
addition to the disconnecting means, shall be incorporated in
the X-ray control supply or in the primary circuit to the high-
voltage transformer. This device shall be a part of the X-ray
equipment but shall be permitted in a separate enclosure imme-
diately adjacent to the X-ray control unit.


(B) Protective Device. A protective device, which shall be
permitted to be incorporated into the separate control device,
shall be provided to control the load resulting from failures in
the high-voltage circuit.


70-693


660.21


660.21 Portable and Mobile Equipment. Portable and
mobile equipment shall comply with 660.20, but the manually
controlled device shall be located in or on the equipment.


660.23 Industrial and Commercial Laboratory
Equipment.


(A) Radiographic and Fluoroscopic Types. All radio-
graphic- and fluoroscopic-type equipment shall be effectively
enclosed or shall have interlocks that de-energize the equip-
ment automatically to prevent ready access to live current-
carrying parts.

(B) Diffraction and Irradiation Types. Diffraction- and
irradiation-type equipment or installations not effectively
enclosed or not provided with interlocks to prevent access to
uninsulated live parts during operation shall be provided with a
positive means to indicate when they are energized. The indica-
tor shall be a pilot light, readable meter deflection, or equivalent
means.


660.24 Independent Control. Where more than one piece
of equipment is operated from the same high-voltage circuit,
each piece or each group of equipment as a unit shall be pro-
vided with a high-voltage switch or equivalent disconnect-
ing means. This disconnecting means shall be constructed,
enclosed, or located so as to avoid contact by persons with
its live parts.


Part III. Transformers and Capacitors


660.35 General. Transformers and capacitors that are part
of an X-ray equipment shall not be required to comply with
Articles 450 and 460.


660.36 Capacitors. Capacitors shall be mounted within
enclosures of insulating material or grounded metal.


Part IV. Guarding and Grounding
660.47 General.


(A) High-Voltage Parts. All high-voltage parts, including
X-ray tubes, shall be mounted within grounded enclosures.
Air, oil, gas, or other suitable insulating media shall be used
to insulate the high voltage from the grounded enclosure. The
connection from the high-voltage equipment to X-ray tubes and
other high-voltage components shall be made with high-voltage
shielded cables.


(B) Low-Voltage Cables. Low-voltage cables connecting to
oil-filled units that are not completely sealed, such as trans-
formers, condensers, oil coolers, and high-voltage switches,
shall have insulation of the oil-resistant type.


A 660.48 Grounding. Battery-operated X-ray equipment shall
not be required to comply with the grounding requirements of
this Code.


70-694


ARTICLE 665 — INDUCTION AND DIELECTRIC HEATING EQUIPMENT


ARTICLE 665
Induction and Dielectric Heating Equipment


Part I. General


665.1 Scope. This article covers the construction and installa-
tion of dielectric heating, induction heating, induction melting,
and induction welding equipment and accessories for indus-
trial and scientific applications. Medical or dental applications,
appliances, or line frequency pipeline and vessel heating are not
covered in this article.


Informational Note: See Article 427, Part V, for line fre-
quency induction heating of pipelines and vessels.


665.5 Output Circuit. The output circuit shall include all
output components external to the converting device, including
contactors, switches, busbars, and other conductors. The cur-
rent flow from the output circuit to ground under operating and
ground-fault conditions shall be limited to a value that does not
cause 50 volts or more to ground to appear on any accessible
part of the heating equipment and its load. The output circuit
shall be permitted to be isolated from ground.


665.7 Remote Control.


(A) Multiple Control Points. Where multiple control points
are used for applicator energization, a means shall be provided
and interlocked so that the applicator can be energized from
only one control point at a time. A means for de-energizing the
applicator shall be provided at each control point.


(B) Foot Switches. Switches operated by foot pressure shall
be provided with a shield over the contact button to avoid acci-
dental closing of a foot switch.


665.10 Ampacity of Supply Conductors. The ampacity of
supply conductors shall be determined by 665.10(A) or (B).


(A) Nameplate Rating. The ampacity of conductors supply-
ing one or more pieces of equipment shall be not less than the
sum of the nameplate ratings for the largest group of machines
capable of simultaneous operation, plus 100 percent of the
standby currents of the remaining machines. Where standby
currents are not given on the nameplate, the nameplate rating
shall be used as the standby current.


(B) Motor-Generator Equipment. The ampacity of supply
conductors for motor-generator equipment shall be determined
in accordance with Article 430, Part II.


665.12 Disconnecting Means. A readily accessible discon-
necting means shall be provided to disconnect each heating
equipment from its supply circuit. The disconnecting means
shall be located within sight from the controller or be lockable
open in accordance with 110.25.


The rating of this disconnecting means shall not be less than
the nameplate rating of the heating equipment. Motor-generator


2025 California Electrical Code


е


ARTICLE 668 — ELECTROLYTIC CELLS


equipment shall comply with Article 430, Part IX. The supply
circuit disconnecting means shall be permitted to serve as the
heating equipment disconnecting means where only one heat-
ing equipment is supplied.


Part II. Guarding, Grounding, and Labeling


665.19 Component Interconnection. The interconnection
components required for a complete heating equipment instal-
lation shall be guarded.


665.20 Enclosures. The converting device (excluding the
component interconnections) shall be completely contained
within an enclosure(s) of noncombustible material.


665.21 Control Panels. All control panels shall be of dead-
front construction.


665.22 Access to Internal Equipment. Access doors or
detachable access panels shall be employed for internal access
to heating equipment. Access doors to internal compartments
containing equipment employing voltages from 150 volts to
1000 volts ac or dc shall be capable of being locked closed or
Shall be interlocked to prevent the supply circuit from being
energized while the door(s) is open. The provision for locking
or adding a lock to the access doors shall be installed on or at
the access door and shall remain in place with or without the
lock installed.


Access doors to internal compartments containing equip-
ment employing voltages exceeding 1000 volts ac or dc shall be
provided with a disconnecting means equipped with mechani-
cal lockouts to prevent access while the heating equipment is
energized, or the access doors shall be capable of being locked
closed and interlocked to prevent the supply circuit from being
energized while the door(s) is open. Detachable panels not nor-
mally used for access to such parts shall be fastened in a manner
that makes them inconvenient to remove.


665.23 Hazard Labels or Signs. Labels or signs that read
"DANGER — HIGH VOLTAGE — KEEP OUT" shall be
attached to the equipment and shall be plainly visible where
persons might come in contact with energized parts when doors
are open or closed or when panels are removed from compart-
ments containing over 150 volts ac or dc. Hazard signs or labels
shall comply with 110.21(B).


665.24 Capacitors. The time and means of discharge shall be
in accordance with 460.6 for capacitors rated 600 volts, nomi-
nal, and under. The time and means of discharge shall be in
accordance with 460.28 for capacitors rated over 600 volts,
nominal. Capacitor internal pressure switches connected to a
circuit-interrupter device shall be permitted for capacitor over-
current protection.

665.25 Dielectric Heating Applicator Shielding. Protective
cages or adequate shielding shall be used to guard dielectric
heating applicators. Interlock switches shall be used on all
hinged access doors, sliding panels, or other easy means of


2025 California Electrical Code


668.1


access to the applicator. All interlock switches shall be con-
nected in such a manner as to remove all power from the appli-
cator when any one of the access doors or panels is open.


665.26 Grounding and Bonding. Bonding to the equipment
grounding conductor or inter-unit bonding, or both, shall be
used wherever required for circuit operation, and for limiting
to a safe value radio frequency voltages between all exposed
non-current-carrying parts of the equipment and earth ground,
between all equipment parts and surrounding objects, and
between such objects and earth ground. Such connection to the
equipment grounding conductor and bonding shall be installed
in accordance with Article 250, Parts II and V.


Informational Note: Under certain conditions, contact
between the object being heated and the applicator results
in an unsafe condition, such as eruption of heated mate-
rials. Grounding of the object being heated and ground
detection can be used to prevent this unsafe condition.


665.27 Marking. Each heating equipment shall be pro-
vided with a nameplate giving the manufacturer's name and
model identification and the following input data: line volts,
frequency, number of phases, maximum current, full-load
kilovolt-amperes (kVA), and full-load power factor. Additional
data shall be permitted. :


ARTICLE 668
Electrolytic Cells


668.1 Scope. This article applies to the installation of the
electrical components and accessory equipment of electrolytic
cells, electrolytic cell lines, and process power supply for the
production of aluminum, cadmium, chlorine, copper, fluorine,
hydrogen peroxide, magnesium, sodium, sodium chlorate, and
zinc.

Not covered by this article are cells used as a source of elec-
tric energy and for electroplating processes and cells used for
the production of hydrogen.


Informational Note No. 1: In general, any cell line or
group of cell lines operated as a unit for the produc-
tion of a particular metal, gas, or chemical compound
may differ from any other cell lines producing the same
product because of variations in the particular raw mate-
rials used, output capacity, use of proprietary methods
or process practices, or other modifying factors to the
extent that detailed Code requirements become overly
restrictive and do not accomplish the stated purpose of
this Code.

Informational Note No. 2: See IEEE 463-2013, Standard
for Electrical Safety Practices in Electrolytic Cell Line
Working Zones, for further information.


70-695


668.3


668.3 Other Articles.


(A) Lighting, Ventilating, Material Handling. Chapters 1
through 4 shall apply to services, feeders, branch circuits, and
apparatus for supplying lighting, ventilating, material handling,
and the like that are outside the electrolytic cell line working
zone.


(B) Systems Not Electrically Connected. Those elements of
a cell line power-supply system that are not electrically con-
nected to the cell supply system, such as the primary winding
of a two-winding transformer, the motor of a motor-generator
set, feeders, branch circuits, disconnecting means, motor con-
trollers, and overload protective equipment, shall be required to
comply with all applicable sections of this Code.


(C) Electrolytic Cell Lines. Electrolytic cell lines shall
comply with the provisions of Chapters 1 through 4 except as
amended in 668.3(C)(1) through (C)(4).


(1) Conductors. The electrolytic cell line conductors shall not
be required to comply with Articles 110, 210, 215, 220, and
225. See 668.12.


(2) Overcurrent Protection. Overcurrent protection of elec-
trolytic cell dc process power circuits shall not be required to
comply with the requirements of Article 240.


(3) Grounding. Except as required by this article, equipment
located or used within the electrolytic cell line working zone
or associated with the cell line dc power circuits shall not be
required to comply with Article 250.


(4) Working Zone. The electrolytic cells, cell line attach-
ments, and the wiring of auxiliary equipment and devices within
the cell line working zone shall not be required to comply with
Articles 110, 210, 215, 220, and 225. See 668.30.


Informational Note: See 668.15 for equipment, appara-
tus, and structural component grounding.


668.10 Cell Line Working Zone.


(A) Area Covered. The space envelope of the cell line work-
ing zone shall encompass spaces that meet any of the following
conditions:


(1) Is within 2.5 m (96 in.) above energized surfaces of electro-
lytic cell lines or their energized attachments

(2) Is below energized surfaces of electrolytic cell lines or
their energized attachments, provided the headroom in the
space beneath is less than 2.5 m (96 in.)

(3) Is within 1.0 m (42 in.) horizontally from energized sur-
faces of electrolytic cell lines or their energized attach-
ments or from the space envelope described in 668.10(A)
(1) or (A2)


(B) Area Not Covered. The cell line working zone shall not
be required to extend through or beyond walls, floors, roofs,
partitions, barriers, or the like.


70-696


ARTICLE 668 — ELECTROLYTIC CELLS


668.11 Direct-Current Cell Line Process Power Supply.


(A) Not Grounded. The direct-current cell line process
power-supply conductors shall not be required to be grounded.


(B) Metal Enclosures Grounded. All metal enclosures of

power-supply apparatus for the direct-current cell line process

operating with a power supply over 50 volts shall be grounded

by either of the following means:

(1) Through protective relaying equipment

(2) By a minimum 2/0 AWG copper grounding electrode con-
ductor or a conductor of equal or greater conductance


(C) Grounding Requirements. The grounding electrode
connections required by 668.11(B) shall be installed in accor-
dance with 250.8, 250.10, 250.12, 250.68, and 250.70.

668.12 Cell Line Conductors.


(A) Insulation and Material. Cell line conductors shall be
either bare, covered, or insulated and of copper, aluminum,
copper-clad aluminum, steel, or other suitable material.


(B) Size. Cell line conductors shall be of such cross-sectional
area that the temperature rise under maximum load conditions
and at maximum ambient shall not exceed the safe operating
temperature of the conductor insulation or the material of the
conductor supports.


(C) Connections. Cell line conductors shall be joined by
bolted, welded, clamped, or compression connectors.


668.13 Disconnecting Means.


(A) More Than One Process Power Supply. Where more
than one direct-current cell line process power supply serves
the same cell line, a disconnecting means shall be provided on
the cell line circuit side of each power supply to disconnect it
from the cell line circuit.


(B) Removable Links or Conductors. Removable links or
removable conductors shall be permitted to be used as the dis-
connecting means.


668.14 Shunting Means.


(A) Partial or Total Shunting. Partial or total shunting of cell
line circuit current around one or more cells shall be permitted.


(B) Shunting One or More Cells. The conductors, switches,
or combination of conductors and switches used for shunting
one or more cells shall comply with the applicable requirements
of 668.12.


668.15 Grounding. For equipment, apparatus, and struc-
tural components that are required to be grounded in accor-
dance with Article 668, Article 250, Part III, for a local
grounding electrode system shall apply, except a water pipe
electrode shall not be required to be used. Any electrode
or combination of electrodes described in 250.52 shall be
permitted.


2025 California Electrical Code


ARTICLE 668 — ELECTROLYTIC CELLS


668.20 Portable Electrical Equipment.


(A) Portable Electrical Equipment Not to Be Grounded.
The frames and enclosures of portable electrical equipment
used within the cell line working zone shall not be grounded.


Exception No. 1: Where the cell line voltage does not exceed
200 volts dc, these frames and enclosures shall be permitted to
be grounded.


Exception No. 2: These frames and enclosures shall be permit-
ted to be grounded where guarded.


(B) Isolating Transformers. Electrically powered, hand-held,
cord-connected portable equipment with ungrounded frames or
enclosures used within the cell line working zone shall be con-
nected to receptacle circuits that have only ungrounded conduc-
tors such as a branch circuit supplied by an isolating transformer
with an ungrounded secondary.


(C) Marking. Ungrounded portable electrical equipment shall
be distinctively marked and shall employ plugs and receptacles
of a configuration that prevents connection of this equipment to
grounding receptacles and that prevents inadvertent interchange
of ungrounded and grounded portable electrical equipment.


668.21 Power-Supply Circuits and Receptacles for Portable
Electrical Equipment.


(A) Isolated Circuits. Circuits supplying powerto ungrounded
receptacles for hand-held, cord-connected equipment shall
be electrically isolated from any distribution system supply-
ing areas other than the cell line working zone and shall be
ungrounded. Power for these circuits shall be supplied through
isolating transformers. Primaries of such transformers shall
operate at not more than 1000 volts between conductors and
shall be provided with proper overcurrent protection. The sec-
ondary voltage of such transformers shall not exceed 300 volts
between conductors, and all circuits supplied from such second-
aries shall be ungrounded and shall have an approved overcur-
rent device of proper rating in each conductor.


(B) Noninterchangeability. Receptacles and their mating
plugs for ungrounded equipment shall not have provision for an
equipment grounding conductor and shall be of a configuration
that prevents their use for equipment required to be grounded.


(C) Marking. Receptacles on circuits supplied by an isolating
transformer with an ungrounded secondary shall be a distinc-
tive configuration, shall be distinctively marked, and shall not
be used in any other location in the plant.


668.30 Fixed and Portable Electrical Equipment.

(A) Electrical Equipment Not Required to Be Grounded.
Alternating-current systems supplying fixed and portable elec-
trical equipment within the cell line working zone shall not be
required to be grounded.

(B) Exposed Conductive Surfaces Not Required to Be
Grounded. Exposed conductive surfaces, such as electrical


2025 California Electrical Code


668.40


equipment housings, cabinets, boxes, motors, raceways, and
the like, that are within the cell line working zone shall not be
required to be grounded.


A (C) Wiring Methods. Auxiliary electrical equipment such
as motors, transducers, sensors, control devices, and alarms,
mounted on an electrolytic cell or other energized surface,
shall be connected to premises wiring systems using any of the
following:


(1) Multiconductor hard usage cord.

(2) Wire or cable in suitable raceways or metal or nonmetallic
cable trays. If metal conduit, cable tray, armored cable, or
similar metallic systems are used, they shall be installed
with insulating breaks such that they do not cause a poten-
tially hazardous electrical condition.


(D) Circuit Protection. Circuit protection shall not be
required for control and instrumentation that are totally within
the cell line working zone.


(E) Bonding. Bonding of fixed electrical equipment to the
energized conductive surfaces of the cell line, its attachments,
or auxiliaries shall be permitted. Where fixed electrical equip-
ment is mounted on an energized conductive surface, it shall be
bonded to that surface.


668.31 Auxiliary Nonelectrical Connections. Auxiliary non-
electrical connections, such as air hoses, water hoses, and the
like, to an electrolytic cell, its attachments, or auxiliary equip-
ment shall not have continuous conductive reinforcing wire,
armor, braids, and the like. Hoses shall be of a nonconductive
material.


668.32 Cranes and Hoists.


(A) Conductive Surfaces to Be Insulated from Ground.
The conductive surfaces of cranes and hoists that enter the cell
line working zone shall not be required to be grounded, The
portion of an overhead crane or hoist that contacts an energized
electrolytic cell or energized attachments shall be insulated
from ground.


(B) Hazardous Electrical Conditions. Remote crane or hoist
controls that could introduce hazardous electrical conditions
into the cell line working zone shall employ one or more of the
following systems:


(1) Isolated and ungrounded control circuit in accordance with
668.21(A)

Nonconductive rope operator

Pendant pushbutton with nonconductive supporting means
and having nonconductive surfaces or ungrounded exposed
conductive surfaces


(4) Radio


668.40 Enclosures. General-purpose electrical equipment
enclosures shall be permitted where a natural draft ventilation
system prevents the accumulation of gases.


0)
(3)


70-697


669.1


ARTICLE 669
Electroplating


669.1 Scope. This article applies to the installation of the
electrical components and accessory equipment that supply the
power and controls for electroplating, anodizing, electropo-
lishing, and electrostripping. For purposes of this article, the
term electroplating shall be used to identify any or all of these
processes,


669.3 General. Equipment for use in electroplating processes
shall be identified for such service.


669.5 Branch-Circuit Conductors. Branch-circuit conduc-
tors supplying one or more units of equipment shall have an
ampacity of not less than 125 percent of the total connected
load. The ampacities for busbars shall be in accordance with
366.23.


669.6 Wiring Methods. Conductors connecting the electro-
lyte tank equipment to the conversion equipment shall be in
accordance with 669,6(A) and (B).


(A) Systems Not Exceeding 60 Volts Direct Current. Insu-
lated conductors shall be permitted to be run without insulated
support, provided they are protected from physical damage.
Bare copper or aluminum conductors shall be permitted where
supported on insulators.


(B) Systems Exceeding 60 Volts Direct Current. Insulated
conductors shall be permitted to be run on insulated supports,
provided they are protected from physical damage. Bare copper
or aluminum conductors shall be permitted where supported on
insulators and guarded against accidental contact up to the point
of termination in accordance with 110.27.


669.7 Warning Signs. Warning signs shall be posted to indi-
cate the presence of bare conductors. The warning sign(s) or
label(s) shall comply with 110.21(B).


669.8 Disconnecting Means.


(A) More Than One Power Supply. Where more than one
power supply serves the same dc system, a disconnecting means
shall be provided on the dc side of each power supply.

(B) Removable Links or Conductors. Removable links or


removable conductors shall be permitted to be used as the dis-
connecting means.


669.9 Overcurrent Protection. Direct-current conductors
shall be protected from overcurrent by one or more of the
following:


(1) Fuses or circuit breakers

(2) A current-sensing device that operates a disconnecting
means

(3) Other approved means


70-698


ARTICLE 670 — INDUSTRIAL MACHINERY


ARTICLE 670
Industrial Machinery


А 670.1 Scope. This article covers the nameplate data for, over-
voltage protection for, and the size and overcurrent protection
of supply conductors to industrial machinery.


Informational Note No. 1: See NFPA 79, Electrical Stan-
dard for Industrial Machinery, for further information.
Informational Note No. 2: See 110.26 for information on
the workspace requirements for equipment containing
supply conductor terminals.

Informational Note No. 3: See NFPA 79, Electrical Stan-
dard for Industrial Machinery, for information on the
workspace requirements for machine power and control
equipment.


.
670.3 Machine Nameplate Data. Informational Note: See
430.22(E) and 430.26 for duty cycle requirements.


А (A) Permanent Nameplate. A permanent nameplate shall be
attached to the outside of the control equipment enclosure or on
the machine immediately adjacent to the main control equip-
ment enclosure that is visible after installation. The nameplate
shall include the following information:


(1) Supply voltage, number of phases, frequency, and full-load
current

Maximum ampere rating of the short-circuit and ground-
fault protective device

Ampere rating of largest motor, from the motor nameplate,
or load

Short-circuit current rating of the machine industrial con-


trol panel based on one of the following:


2)
(3)
(4)


a. Short-circuit current rating of a listed and labeled
machine control enclosure or assembly

b. Short-circuit current rating established using an
approved method


Informational Note: See UL 508A-2017, Industrial
Control Panels, Supplement SB, for an example of an
approved method.


(5) Electrical diagram number(s) or the number of the index to
the electrical drawings


The full-load current shown on the nameplate shall not
be less than the sum of the full-load currents required for all
motors and other equipment that can be in operation at the
same time under normal conditions of use. Where unusual type
loads, duty cycles, and so forth require oversized conductors or
permit reduced-size conductors, the required capacity shall be
included in the marked “full-load current.” Where more than
one incoming supply circuit is to be provided, the nameplate
shall state the preceding information for each circuit.


2025 California Electrical Code


О


A


ARTICLE 675 — ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES


(B) Overcurrent Protection. Where overcurrent protection
is provided in accordance with 670.4(C), the machine shall be
marked “overcurrent protection provided at machine supply
terminals.”


670.4 Supply Conductors and Overcurrent Protection.


(A) Size. The size of the supply conductor shall be such as
to have an ampacity not less than 125 percent of the full-load
current rating of all resistance heating loads plus 125 percent
of the full-load current rating of the highest rated motor plus
the sum of the full-load current ratings of all other connected
motors and apparatus, based on their duty cycle, that may be in
operation at the same time.


Informational Note No. 1: See Table 310.16 through
Table 310.20 for ampacity of conductors rated 2000 volts
and below.

Informational Note No. 2: See 430.22(E) and 430.26 for
duty cycle requirements.


(B) Disconnecting Means. A machine shall be considered as
an individual unit and therefore shall be provided with discon-
necting means. The disconnecting means shall be permitted to
be supplied by branch circuits protected by either fuses or cir-
cuit breakers. The disconnecting means shall not be required to
incorporate overcurrent protection.


Informational Note: See NFPA 70E, Standard for Electri-
cal Safety in the Workplace, which provides guidance for
creating an electrically safe work condition for perform-
ing maintenance or other work on the machine.


(C) Overcurrent Protection. Where furnished as part of the
machine, overcurrent protection for each supply circuit shall
consist of a single circuit breaker or set of fuses, the machine
shall bear the marking required in 670.3, and the supply con-
ductors shall be considered either as feeders or as taps as cov-
ered by 240.21.


The rating or setting of the overcurrent protective device for
the circuit supplying the machine shall not be greater than the
sum of the largest rating or setting of the branch-circuit short-
circuit and ground-fault protective device provided with the
machine, plus 125 percent of the full-load current rating of all
resistance heating loads, plus the sum of the full-load currents
of all other motors and apparatus that could be in operation at
the same time.


Exception: Where one or more instantaneous trip circuit break-
ers or motor short-circuit protectors are used for motor branch-
circuit short-circuit and ground-fault protection as permitted by
430.52(C), the procedure specified in 670.4(C) for determining
the maximum rating of the protective device for the circuit sup-
plying the machine shall apply with the following provision:
For the purpose of the calculation, each instantaneous trip cir-
cuit breaker or motor short-circuit protector shall be assumed to
have a rating not exceeding the maximum percentage of motor


2025 California Electrical Code


675.4


full-load current permitted by Table 430.52(CX(1) for the type
of machine supply circuit protective device employed.


Where no branch-circuit short-circuit and ground-fault pro-
tective device is provided with the machine, the rating or setting
of the overcurrent protective device shall be based on 430.52
and 430.53, as applicable.


670.5 Short-Circuit Current Rating.


(A) Installation. Industrial machinery shall not be installed
where the available fault current exceeds its short-circuit cur-
rent rating as marked in accordance with 670.3(A (4).


(B) Available Short-Circuit Current Field Marking. Indus-
trial machinery shall be legibly marked in the field with the
available fault current. The field marking(s) shall include the
date the available fault current calculation was performed and be
of sufficient durability to withstand the environment involved.


670.6 Overvoltage Protection. Industrial machinery with
safety circuits shall have overvoltage protection.


ARTICLE 675
Electrically Driven or
Controlled Irrigation Machines


Part I. General


675.1 Scope. This article applies to electrically driven or con-
trolled irrigation machines, and to the branch circuits and con-
trollers for such equipment.


675.4 Irrigation Cable.


(A) Construction. The cable used to interconnect enclosures
on the structure of an irrigation machine shall be an assembly of
stranded, insulated conductors with nonhygroscopic and non-
wicking filler in a core of moisture- and flame-resistant non-
metallic material overlaid with a metallic covering and jacketed
with a moisture-, corrosion-, and sunlight-resistant nonmetallic
material.


The conductor insulation shall be of a type listed in
Table 310.4(1) for an operating temperature of 75°C (167°F) or
higher and for use in wet locations. The core insulating mate-
rial thickness shall not be less than 0.76 mm (30 mils), and
the metallic overlay thickness shall be not less than 0.20 mm
(8 mils). The jacketing material thickness shall be not less than
1.27 mm (50 mils).


A composite of power, control, and grounding conductors in
the cable shall be permitted.


(B) Alternate Wiring Methods. Installation of other listed
cables complying with the construction requirements of
675.4(A) shall be permitted.


70-699


6755


(C) Supports. Irrigation cable shall be secured by straps,
hangers, or similar fittings identified for the purpose and so
installed as not to damage the cable. Cable shall be supported at
intervals not exceeding 1.2 m (4 ft).


(D) Fittings. Fittings shall be used at all points where irriga-
tion cable terminates. The fittings shall be designed for use with
the cable and shall be suitable for the conditions of service.


675.5 More Than Three Conductors in a Raceway or Cable.
The signal and control conductors of a raceway or cable shall
not be counted for the purpose of ampacity adjustment as
required in 310.15(C)(1).


675.6 Marking on Main Control Panel. The main control
panel shall be provided with a nameplate giving the following
information:


(1) The manufacturer’s name, the rated voltage, the phase, and
the frequency

(2) The current rating of the machine

(3) The rating of the main disconnecting means and size of
overcurrent protection required


675.7 Equivalent Current Ratings. Where intermittent duty
is not involved, Article 430 shall be used for determining rat-
ings for controllers, disconnecting means, conductors, and the
like. Where irrigation machines have inherent intermittent duty,
the determinations of equivalent current ratings in 675.7(A)
and (B) shall be used,


(A) Continuous-Current Rating. The equivalent continuous-
current rating for the selection of branch-circuit conductors
and overcurrent protection shall be equal to 125 percent of the
motor nameplate full-load current rating of the largest motor,
plus a quantity equal to the sum of each of the motor nameplate
full-load current ratings of all remaining motors on the circuit,
multiplied by the maximum percent duty cycle at which they
can continuously operate.


(B) Locked-Rotor Current. The equivalent locked-rotor cur-
rent rating shall be equal to the numerical sum of the locked-
rotor current of the two largest motors plus 100 percent of the
sum of the motor nameplate full-load current ratings of all the
remaining motors on the circuit.


675.8 Disconnecting Means.


(A) Main Controller, A controller that is used to start and
stop the complete machine shall meet all of the following
requirements:


(1) An equivalent continuous current rating not less than speci-
fied in 675.7(A) or 675.22(A)

(2) A horsepower rating not less than the value from
Table 430.251(A) and Table 430.251(B), based on the
equivalent locked-rotor current specified in 675.7(B) or
675.22(B)


Exception: A listed molded case switch shall not require a
horsepower rating.


70-700


ARTICLE 675 — ELECTRICALLY DRIVEN OR CONTROLLED IRRIGATION MACHINES


(B) Main Disconnecting Means. The main disconnecting
means for the machine shall provide overcurrent protection,
shall be at the point of connection of electric power to the
machine, or shall be in sight from the machine, and it shall be
readily accessible and lockable open in accordance with 110.25.
This disconnecting means shall have a horsepower and current
rating not less than required for the main controller.


Exception No. 1: Circuit breakers without marked horsepower
ratings shall be permitted in accordance with 430.109.


Exception No. 2: A listed molded case switch without marked
horsepower ratings shall be permitted.


(C) Disconnecting Means for Individual Motors and Con-
trollers. A disconnecting means shall be provided to simulta-
neously disconnect all ungrounded conductors for each motor
and controller and shall be located as required by Article 430,
Part IX. The disconnecting means shall not be required to be
readily accessible.


675.9 Branch-Circuit Conductors. The — branch-circuit
conductors shall have an ampacity not less than specified in
675. (A) or 675.22(A).


675.10 Several Motors on One Branch Circuit.


(A) Protection Required. Several motors, each not exceed-
ing 2 hp rating, shall be permitted to be used on an irriga-
tion machine circuit protected at not more than 30 amperes at
1000 volts, nominal, or less, provided all of the following con-
ditions are met:


(1) The full-load rating of any motor in the circuit shall not
exceed 6 amperes.

(2) Each motor in the circuit shall have individual overload
protection in accordance with 430.32.

(3) Taps to individual motors shall not be smaller than 14 AWG
copper and not more than 7.5 m (25 ft) in length.


(B) Individual Protection Not Required. Individual branch-
circuit short-circuit protection for motors and motor controllers
shall not be required where the requirements of 675.10(A) are
met.


675.11 Collector Rings.


(A) Transmitting Current for Power Purposes. Collector
rings shall have a current rating not less than 125 percent of
the full-load current of the largest device served plus the full-
load current of all other devices served, or as determined from
675. (A) or 675.22(A).


(B) Control and Signal Purposes. Collector rings for control
and signal purposes shall have a current rating not less than
125 percent of the full-load current of the largest device served
plus the full-load current of all other devices served.


(C) Grounding. The collector ring used for grounding shall
have a current rating not less than that sized in accordance with
675.11(A).


2025 California Electrical Code


A


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


(D) Protection. Collector rings shall be protected from the
expected environment and from accidental contact by means of
a suitable enclosure.

A 675.12 Grounding. The following equipment
grounded:


shall be


(1) All electrical equipment on the irrigation machine

(2) All electrical equipment associated with the irrigation
machine

(3) Metal junction boxes and enclosures

(4) Control panels or control equipment that supplies or con-
trols electrical equipment to the irrigation machine


Exception: Grounding shall not be required on machines where
all of the following provisions are met:


(1) The machine is electrically controlled but not electrically
driven.

(2) The control voltage is 30 volts or less.

(3) The control or signal circuits are current limited as speci-
fied in Chapter 9, Tables 11(A) and 11(B).


675.13 Methods of Grounding. Machines that require
grounding shall have a non-current-carrying equipment ground-
ing conductor provided as an integral part of each cord, cable,
or raceway. This equipment grounding conductor shall be sized
not less than the largest supply conductor in each cord, cable, or
raceway. Feeder circuits supplying power to irrigation machines
shall have an equipment grounding conductor sized according
to Table 250.122.


675.14 Bonding. Where electrical grounding is required on an
irrigation machine, the metallic structure of the machine, metal-
lic conduit, or metallic sheath of cable shall be connected to the
equipment grounding conductor. Metal-to-metal contact with a
part that is connected to the equipment grounding conductor
and the non-current-carrying parts of the machine shall be con-
sidered as an acceptable bonding path.


675.15 Lightning Protection. If an irrigation machine has a
stationary point, a grounding electrode system in accordance
with Article 250, Part III, shall be connected to the machine at
the stationary point for lightning protection.


675.16 Energy from More Than One Source. Equipment
within an enclosure receiving electric energy from more than
one source shall not be required to have a disconnecting means
for the additional source if its voltage is 30 volts or less and it
meets the requirements of Part П of Article 725.


675.17 Connectors. External plugs and connectors on the
equipment shall be of the weatherproof type.


Unless provided solely for the connection of circuits
meeting the requirements of Part II of Article 725, external
plugs and connectors shall be constructed as specified in
250.124(A).


2025 California Electrical Code


Part II. Center Pivot Irrigation Machines


675.21 General. Part II covers additional special requirements
that are peculiar to center pivot irrigation machines. Article 100
for the definition of Center Pivot Irrigation Machine.


675.22 Equivalent Current Ratings. To establish ratings of
controllers, disconnecting means, conductors, and the like, for
the inherent intermittent duty of center pivot irrigation machines,
the determinations in 675.22(A) and (B) shall be used.


(A) Continuous-Current Rating. The equivalent continuous-
current rating for the selection of branch-circuit conductors
and branch-circuit devices shall be equal to 125 percent of the
motor nameplate full-load current rating of the largest motor
plus 60 percent of the sum of the motor nameplate full-load
current ratings of all remaining motors on the circuit.


(B) Locked-Rotor Current. The equivalent locked-rotor cur-
rent rating shall be equal to the numerical sum of two times the
locked-rotor current of the largest motor plus 80 percent of the
sum of the motor nameplate full-load current ratings of all
the remaining motors on the circuit.


ARTICLE 680
Swimming Pools, Fountains,
and Similar Installations


Part I. General


680.1 Scope. The provisions of this article apply to the con-
struction and installation of electrical wiring for, and equipment
in or adjacent to, all swimming, wading, therapeutic, and deco-
rative pools; fountains; hot tubs; spas; and hydromassage bath-
tubs, whether permanently installed or storable, and to metallic
auxiliary equipment, such as pumps, filters, and similar equip-
ment. The term body of water used throughout Part I applies
to all bodies of water covered in this scope unless otherwise
amended.
680.4 Inspections After Installation, The authority having
jurisdiction shall be permitted to require periodic inspection
and testing.

А 680.5 Ground-Fault Circuit-Interrupter (СЕС) and
Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection.


М (A) General. The GFCI and SPGFCI requirements in this
article, unless otherwise noted, are in addition to the require-
ments in 210.8.


М (B) 150 Volts or Less to Ground. Where required in this arti-
cle, ground-fault protection of receptacles and outlets on branch
circuits rated 150 volts or less to ground and 60 amperes or less,
single- or 3-phase, shall be provided with a Class A GFCI.


70-701


680.6


Exception: Receptacles and outlets that are part of listed equip-
ment with ratings not exceeding the low-voltage contact limit
that are supplied by listed transformers or power supplies that
comply with 680.23(A)(2) shall not be required to be provided
with ground-fault protection.


Informational Note: The high leg of a 120/240-volt
4-wire delta-connected system, and the two ungrounded
phases of a corner-grounded delta system have a voltage
to ground greater than 150 volts, exceeding the limit for
a Class A GFCI.


М (C) Above 150 Volts to Ground. Where required in this arti-
cle, ground-fault protection of receptacles and outlets on branch
circuits operating at voltages above 150 volts to ground, not
exceeding 480 volts phase-to-phase, single- or 3-phase, shall be
provided with SPGFCI protection not to exceed 20-mA ground-
fault trip current.


Informational Note: See UL 943C, Outline of Investiga-
tion for Special Purpose Ground-Fault Circuit Interrupt-
ers, for information on Classes C, D, and E ground-fault
circuit interrupters.


.
А 680.6 Listing Requirements. All electrical equipment cov-
ered by this article shall be listed.


А 680.7 Grounding and Bonding.


М (A) Feeders and Branch Circuits. Feeders and branch
circuits installed in a corrosive environment or wet location
shall contain an EGC that is an insulated copper conductor
sized in accordance with Table 250.122, but not smaller than
12 AWG.


N (B) Cord-and-Plug Connections. The flexible cord shall
contain an EGC that is an insulated copper conductor sized in
accordance with Table 250.122, but not smaller than 12 AWG.
The flexible cord shall terminate in a grounding- type attach-
ment plug having a fixed grounding contact member.


N (C) Terminals. Terminals used for bonding and equipment
grounding shall be identified for use in wet locations. Field-
installed terminals in damp or wet locations or corrosive envi-
ronments shall be composed of copper, copper alloy, or stainless
steel and shall be listed for direct burial use.


680.8 Cord-and-Plug-Connected Equipment. Fixed or sta-
tionary equipment, other than underwater luminaires, for a per-
manently installed pool shall be permitted to be connected with
a flexible cord and plug to facilitate the removal or disconnec-
tion for maintenance or repair.

(A) Length. For other than storable pools, the flexible cord
shall not exceed 900 mm (3 ft) in length.

(B) Equipment Grounding. The flexible cord shall have a
copper equipment grounding conductor sized in accordance
with 250.122 but not smaller than 12 AWG. The cord shall ter-
minate in a grounding-type attachment plug.


70-702


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


(C) Construction. The equipment grounding conductors shall
be connected to a fixed metal part of the assembly. The remov-
able part shall be mounted on or bonded to the fixed metal part.


680.9 Overhead Conductor Clearances. Overhead con-
ductors shall meet the clearance requirements in this section.
Where a minimum clearance from the water level is given, the
measurement shall be taken from the maximum water level of
the specified body of water.


A (A) Power. Overhead conductors and open overhead wiring
not in a raceway shall comply with the minimum clearances
given in Table 680.9(A) and illustrated in Figure 680.9(A).


А (B) Communications Systems. Communications, radio, and
television coaxial cables within the scope of Chapter 8 shall
be permitted at a height of not less than 3.0 m (10 ft) above the
maximum water level of swimming and wading pools, and div-
ing structures, observation stands, towers, or platforms.


(C) Network-Powered Broadband Communications Sys-
tems. The minimum clearances for overhead network-powered
broadband communications systems conductors from pools or
fountains shall comply with the provisions in Table 680.9(A)
for conductors operating at 0 to 750 volts to ground.


А 680.10 Electric Pool Water Heaters Incorporating Resistive
Heating Elements and Electrically Powered Swimming Pool
Heat Pumps and Chillers.


N (A) Electric Pool Water Heaters. All electric pool water
heaters incorporating resistive heating elements shall have
the heating elements subdivided into loads not exceeding 48
amperes and protected at not over 60 amperes. The ampacity
of the branch-circuit conductors and the rating or setting of
overcurrent protective devices shall be 125 percent of the total
nameplate-rated load or greater.


N (B) Electrically Powered Swimming Pool Heat Pumps and
Chillers. Electrically powered swimming pool heat pumps and
chillers using the circulating water system and providing heat-
ing, cooling, or both, shall be listed and rated for their intended
use. The ampacity of the branch-circuit conductors and the rat-
ing or setting of overcurrent protective devices shall be sized to
comply with the nameplate.


680.11 Underground Wiring. Underground wiring shall
comply with 680.11(A) and (B).

(A) Underground Wiring. Underground wiring within 1.5 m
(5 ft) horizontally from the inside wall of the pool shall be
permitted. The following wiring methods shall be considered
suitable for the conditions in these locations provided they
are installed complete between outlets, junctions, or splicing
points:

(1) Rigid metal conduit

(2) Intermediate metal conduit

(3) Rigid polyvinyl chloride conduit

(4) Reinforced thermosetting resin conduit


2025 California Electrical Code


e


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


Table 680,9(A) Overhead Conductor Clearances


680.14


Insulated Cables, 0-750 Volts to Ground,


Supported on and Cabled Together with a
Solidly Grounded Bare Messenger or


All Other Conductors Voltage to Ground


Solidly Grounded Neutral Conductor 0 through 15 kV Over 15 through 50 kV
Clearance Parameters m ft m ft m ft
A Clearance in any direction 69 22.5 75 25 8.0 27
to the water level, edge of
water surface, base of diving
platform, or permanently
anchored raft
B Clearance in any direction to 44 145 $2 17 5.5 18
the observation stand, tower,
or diving platform
C Horizontal limit of clearance This limit shall extend to the outer edge of the structures listed in A and B of this table but not less than


measured from inside wall
of the pool


3 m (10 ft),


FIGURE 680.9(A) Clearances from Pool Structures.


(5) Jacketed Type MC cable that is listed for burial use

(6) Liquidtight flexible nonmetallic conduit listed for direct
burial use

(7) Liquidtight flexible metal conduit listed for direct burial
use


(B) Wiring Under Pools. Underground wiring shall not be
permitted under the pool unless this wiring is necessary to sup-
ply pool equipment permitted by this article.

A 680.12 Equipment Rooms, Vaults, and Pits.

N (A) Drainage. Electrical equipment shall not be installed in
rooms, vaults, or pits that do not have drainage that prevents
water accumulation during normal operation or maintenance
unless the equipment is rated and identified for submersion.


Informational Note: Chemicals such as chlorine cause
severe corrosive and deteriorating effects on electrical
connections, equipment, and enclosures when stored and
kept in the same vicinity. Adequate ventilation of indoor
spaces such as equipment and storage rooms is addressed


2025 California Electrical Code


by ANSV/APSP-11, Standard for Water Quality in Pub-
lic Pools and Spas, and can reduce the likelihood of the
accumulation of corrosive vapors.


N (B) Receptacles. At least one GFCI-protected 125-volt, 15- or
20-ampere receptacle supplied from a general purpose branch
circuit shall be located within an equipment room. All other
receptacles supplied by branch circuits rated 150 volts or less to
ground within an equipment room and any receptacles supplied
by a branch circuit rated 150 volts or less to ground in a vault or
pit shall be GFCI protected.


680.13 Maintenance Disconnecting Means. One or more
means to simultaneously disconnect all ungrounded conductors
shall be provided for all utilization equipment other than light-
ing. Each means shall be readily accessible and within sight
from its equipment and shall be located not less than 1.5 m (5 ft)
horizontally from the inside walls of a pool, spa, fountain, or
hot tub unless separated from the open water by a permanently
installed barrier that provides a 1.5 m (5 ft) reach path or greater.
This horizontal distance shall be measured from the water's
edge along the shortest path required to reach the disconnect.


A 680.14 Corrosive Environments.


N (A) Wiring Methods. Wiring methods shall be suitable for
use in corrosive environments. Rigid metal conduit, intermedi-
ate metal conduit, rigid polyvinyl chloride conduit, reinforced
thermosetting resin conduit, and liquidtight flexible nonmetal-
lic conduit shall be considered suitable for use. Aluminum con-
duit and tubing shall not be permitted.


N (B) Other Equipment. Other equipment shall be suitable
for use in corrosive environments or be installed in identified
corrosion-resistant enclosures. Equipment listed for pool and
spa use shall be considered suitable for use.


70-703


M —— M  —BHÁRMM —nsnM—ÁÀ——aÁ—sÓsÀ"'ns—— LLL 1i(iiiíG6.


680.15


680.15 Gas Chlorination Equipment Rooms [DPH]


(A) Switch Location. Switches for the control of mechanical
ventilation and lighting fixtures in a room used for gas chlori-
nation equipment shall be located adjacent to the entry door
outside of the room. Each switch shall be clearly labeled "Turn
On Before Entering."


(B) Equipment Interlocks. The gas chlorine feeding devices
shall be interlocked with the pool recirculating pump so that the
gas chlorine feeding devices shall not operate when the recircu-
lating pump is off or during the filter backwash cycle.

680.16 Emergency Switch for Spa Pools. [DPH] A clearly
labeled emergency shutoff switch for the control of both the
recirculation system and the aeration and/or jet system shall be
installed adjacent to the spa pool.


»0»0»0»0»0»0»0»0»0


Part II. Permanently Installed Pools


680.20 General. Electrical installations at permanently
installed pools shall comply with the provisions of Part 1 and
Part II of this article.


680.21 Motors.


А (A) Wiring Methods. The wiring to a pool motor shall com-
ply with 680.21(A)(1) or (A)(2).


(1) Flexible Connections. Where necessary to employ flex-
ible connections at or adjacent to the motor, liquidtight flexible
metal, liquidtight flexible nonmetallic conduit, or MC cable
suitable for the use shall be permitted.


A (2) Cord-and-Plug Connections. Pool-associated motors
shall be permitted to employ cord-and-plug connections. The
flexible cord shall not exceed 900 mm (3 ft) in length.


(B) Double-Insulated Pool Pumps. A listed cord-and-plug-
connected pool pump incorporating an approved system of
double insulation that provides a means for grounding only the
internal and nonaccessible, non«current-carrying metal parts of
the pump shall be connected to any wiring method recognized
in Chapter 3 that is suitable for the location. Where the equip-
ment grounding conductor of the motor circuit is connected to
the equipotential bonding means in accordance with the sec-
ond sentence of 680.26(B)(6)(a), the branch-circuit wiring shall
comply with 680.21(A).

(C) Ground-Fault Protection. Outlets serving pool motors
shall have ground-fault protection complying with 680.5(B) or
(C), as applicable.

Exception: Listed low-voltage motors not requiring grounding,
with ratings not exceeding the low-voltage contact limit that are
supplied by listed transformers or power supplies that comply
with 680.23(A)(2), shall be permitted to be installed without
ground-fault protection.

(D) Pool Pump Motor Replacement. Where a pool pump
motor in 680.21(C) is replaced or repaired, the replacement or


70-704


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


repaired pump motor shall be provided with ground-fault pro-
tection complying with 680.5(B) or (C), as applicable.


680.22 Lighting, Receptacles, and Equipment.
(A) Receptacles.


(1) Required Receptacle, Location. Where a permanently
installed pool is installed, no fewer than one 125-volt, 15- or
20-ampere receptacle on a general-purpose branch circuit shall
be located not less than 1.83 m (6 ft) from, and not more than
6.0 m (20 ft) from, the inside wall of the pool. This receptacle
shall be located not more than 2.0 m (6 ft 6 in.) above the floor,
platform, or grade level serving the pool.


(2) Circulation and Sanitation System, Location. Recep-
tacles that provide power for water-pump motors or for other
loads directly related to the circulation and sanitation system
shall be located at least 1.83 m (6 ft) from the inside walls of
the pool. These receptacles shall have GFCI protection and be
of the grounding type.


(3) Other Receptacles, Location. Other receptacles shall be
not less than 1.83 m (6 ft) from the inside walls of a pool.


(4) Ground-Fault Circuit-Interrupter (GFCI) and Spe-
cial Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection. All receptacles rated 125 volts through 250 volts,
60 amperes or less, located within 6.0 m (20 ft) of the inside walls
of a pool shall have GFCI protection complying with 680.5(B)
or SPGFCI protection complying with 680.5(C), as applicable.
(5) Measurements. In determining the dimensions in this sec-
tion addressing receptacle spacings, the distance to be measured
shall be the shortest path the supply cord of an appliance con-
nected to the receptacle would follow without piercing a floor,
wall, ceiling, doorway with hinged or sliding door, window
opening, or other effective permanent barrier.


(B) Luminaires, Lighting Outlets, and Ceiling-Suspended
(Paddle) Fans.


(1) New Outdoor Installation Clearances. In outdoor pool
areas, luminaires, lighting outlets, and ceiling-suspended (pad-
dle) fans installed above the pool or the area extending 1.5 m
(5 ft) horizontally from the inside walls of the pool shall be
installed at a height not less than 3.7 m (12 ft) above the maxi-
mum water level of the pool.

(2) Indoor Clearances. For installations in indoor pool areas,
the clearances shall be the same as for outdoor areas unless
modified as provided in this paragraph. If the branch circuit sup-
plying the equipment is protected by a ground-fault circuit inter-
rupter, the following equipment shall be permitted at a height not
less than 2.3 m (7 ft 6 in.) above the maximum pool water level:


(1) Totally enclosed luminaires

(2) Ceiling-suspended (paddle) fans identified for use beneath
ceiling structures such as provided on porches or patios

(3) Existing Installations. Existing luminaires and lighting

outlets located less than 1.5 m (5 ft) measured horizontally from


2025 California Electrical Code


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


the inside walls of a pool shall be not less than 1.5 m (5 ft)
above the surface of the maximum water level, shall be rigidly
attached to the existing structure, and shall be protected by a
ground-fault circuit interrupter.


(4) Ground-Fault Circuit-Interrupter (GFCI) and Special
Purpose Ground-Fault Circuit-Interrupter (SPGFCI) Pro-
tection in Adjacent Areas. Luminaires, lighting outlets, and
ceiling-suspended (paddle) fans installed in the area extending
between 1.5 m (5 ft) and 3.0 m (10 ft) horizontally from the
inside walls of a pool shall have GFCI protection complying
with 680.5(B) or SPGFCI protection complying with 680.5(C),
as applicable, unless installed not less than 1.5 m (5 ft) above
the maximum water level and rigidly attached to the structure
adjacent to or enclosing the pool.


(5) Cord-and-Plug-Connected Luminaires. Cord-and-plug-
connected luminaires shall comply with the requirements of
680.8 where installed within 4.9 m (16 ft) of any point on the
water surface, measured radially.


(6) Low-Voltage Luminaires. Listed low-voltage luminaires
not requiring grounding, not exceeding the low-voltage contact
limit, and supplied by listed transformers or power supplies that
comply with 680.23(A)(2) shall be permitted to be located less
than 1.5 m (5 ft) from the inside walls of the pool.


(7) Low-Voltage Gas-Fired Luminaires, Decorative Fire-
places, Fire Pits, and Similar Equipment. Listed low-voltage
gas-fired-luminaires, decorative fireplaces, fire pits, and similar
equipment using low-voltage ignitors that do not require ground-
ing, and are supplied by listed transformers or power supplies
that comply with 680.23(A)(2) with outputs that do not exceed
the low-voltage contact limit shall be permitted to be located
less than 1.5 m (5 ft) from the inside walls of the pool. Metallic
equipment shall be bonded in accordance with the requirements
in 680.26(B). Transformers or power supplies supplying this type
of equipment shall be installed in accordance with the require-
ments in 680.24. Metallic gas piping shall be bonded in accor-
dance with the requirements in 250.104(B) and 680.26(B)(7).


(8) Measurements. In determining the dimensions in this sec-
tion addressing luminaires, the distance to be measured shall be
the shortest path an imaginary cord connected to the luminaire
would follow without piercing a floor, wall, ceiling, doorway
with hinged or sliding door, window opening, or other effective
permanent barrier.


(C) Switching Devices. Switching devices shall be located at
least 1.5 m (5 ft) horizontally from the inside walls of a pool
unless separated from the pool by a solid fence, wall, or other
permanent barrier that provides at least a 1.5 m (5 ft) reach dis-
tance. Alternatively, a switch that is listed as being acceptable
for use within 1.5 m (5 ft) shall be permitted.


(D) Other Outlets. Other outlets shall be not less than 3.0 m
(10 ft) from the inside walls of the pool. Measurements shall be
determined in accordance with 680.22(A)(5).


2025 California Electrical Code


680.23


Informational Note: Other outlets may include, but are
not limited to, remote-control, signaling, fire alarm, and
communications circuits.


(E) Other Equipment. Other equipment with ratings exceed-
ing the low-voltage contact limit shall be located at least 1.5 m.
(5 ft) horizontally from the inside walls of a pool unless sepa-
rated from the pool by a solid fence, wall, or other permanent
barrier.

680.23 Underwater Luminaires. This section covers all
luminaires installed below the maximum water level of the pool.


(A) General,


(1) Luminaire Design, Normal Operation. The design of
an underwater luminaire supplied from a branch circuit either
directly or by way of a transformer or power supply meeting the
requirements of this section shall be such that, where the lumi-
naire is properly installed without a GFCI, there is no shock
hazard with any likely combination of fault conditions during
normal use (not relamping).


(2) Transformers and Power Supplies. Transformers and
power supplies used for the supply of underwater luminaires,
together with the transformer or power supply enclosure, shall
be listed, labeled, and identified for swimming pool and spa
use. The transformer or power supply shall incorporate either a
transformer of the isolated winding type, with an ungrounded
secondary that has a grounded metal barrier between the pri-
mary and secondary windings, or one that incorporates an
approved system of double insulation between the primary and
secondary windings.

(3) GFCI Protection, Lamping, Relamping, and Servicing.
GFCI protection shall be installed in the branch circuit sup-
plying luminaires operating at voltages greater than the low-
voltage contact limit.

(4) Voltage Limitation. No luminaires shall be installed for
operation on supply circuits over 150 volts between conductors.


(5) Location, Wall-Mounted Luminaires. Luminaires mounted
in walls shall be installed with the top of the luminaire lens
not less than 450 mm (18 in.) below the normal water level of
the pool, unless the luminaire is listed and identified for use at
lesser depths. No luminaire shall be installed less than 100 mm
(4 in.) below the normal water level of the pool.


(6) Bottom-Mounted Luminaires. A luminaire facing upward
shall comply with either (1) or (2):

(1) Have the lens guarded to prevent contact by any person
(2) Be listed for use without a guard


(7) Dependence on Submersion. Luminaires that depend
on submersion for safe operation shall be inherently protected
against the hazards of overheating when not submerged.


(8) Compliance. Compliance with these requirements shall
be obtained by the use of a listed underwater luminaire and by


70-705


680.23


installation of a listed GFCI in the branch circuit or a listed
transformer or power supply for luminaires operating at not
more than the low-voltage contact limit.


(B) Wet-Niche Luminaires.


(1) Forming Shells. Forming shells shall be installed for the
mounting of all wet-niche underwater luminaires and shall be
equipped with provisions for conduit entries. Metal parts of
the luminaire and forming shell in contact with the pool water
shall be of brass or other approved corrosion-resistant metal.
All forming shells used with nonmetallic conduit systems, other
than those that are part of a listed low-voltage lighting system
not requiring grounding, shall include provisions for terminat-
ing an 8 AWG copper conductor,


(2) Wiring Extending Directly to the Forming Shell. Con-
duit shall be installed from the forming shell to a junction box
or other enclosure conforming to the requirements in 680.24.
Conduit shall be rigid metal, intermediate metal, liquidtight
flexible nonmetallic, or rigid polyvinyl chloride conduit.


(a) Metal Conduit. Metal conduit shall be listed and shall be
red brass or stainless steel.


Informational Note: See UL 6A, Electrical Rigid Metal
Conduit - Aluminum, Red Brass, and Stainless Steel, for
information on the listing criteria for red brass and stain-
less steel conduit.


(b) Nonmetallic Conduit. Where a nonmetallic conduit
is used, an 8 AWG insulated solid or stranded copper bond-
ing jumper shall be installed in this conduit unless a listed
low-voltage lighting system not requiring grounding is used.
The bonding jumper shall be terminated in the forming shell,
junction box or transformer enclosure, or ground-fault circuit-
interrupter enclosure. The termination of the 8 AWG bonding
jumper in the forming shell shall be covered with, or encapsu-
lated in, a listed potting compound to protect the connection
from the possible deteriorating effect of pool water.


(3) Equipment Grounding Provisions for Cords. Other
than listed low-voltage lighting systems not requiring ground-
ing, wet-niche luminaires that are supplied by a flexible cord or
cable shall have all exposed non-cutrent-carrying metal parts
connected to an insulated copper equipment grounding conduc-
tor that is an integral part of the cord or cable. This equipment
grounding conductor shall be connected to a grounding terminal
in the supply junction box, transformer enclosure, or other enclo-
sure. The equipment grounding conductor shall not be smaller
than the supply conductors and not smaller than 16 AWG.


(4) Luminaire Grounding Terminations. The end of the
flexible-cord jacket and the flexible-cord conductor termina-
tions within a luminaire shall be covered with, or encapsulated
in, a suitable potting compound to prevent the entry of water
into the luminaire through the cord or its conductors. If present,
the connection of the equipment grounding conductor within a
luminaire shall be similarly treated to protect such connection


70-706


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


from the deteriorating effect of pool water in the event of water
entry into the luminaire.


(5) Luminaire Bonding, The luminaire shall be bonded to,
and secured to, the forming shell by a positive locking device
that ensures a low-resistance contact and requires a tool to
remove the luminaire from the forming shell. Bonding shall not
be required for luminaires that are listed for the application and
have no non-current-carrying metal parts.


(6) Servicing. Wet-niche luminaires shall be removable from
the water for inspection, relamping, or other maintenance. The
forming shell location and length of cord in the forming shell
shall permit personnel to place the removed luminaire on the
deck or other dry location for such maintenance. The luminaire
maintenance location shall be accessible without entering or
going in the pool water.


In spa locations where wet-niche luminaires are installed low
in the foot well of the spa, the luminaire shall only be required
to reach the bench location, where the spa can be drained to
make the bench location dry.


(C) Dry-Niche Luminaires.


(1) Construction. A dry-niche luminaire shall have provi-
sion for drainage of water. Other than listed lowsvoltage lumi-
naires not requiring grounding, a dry-niche luminaire shall have
means for accommodating one equipment grounding conductor
for each conduit entry.


(2) Junction Box. A junction box shall not be required but, if
used, shall not be required to be elevated or located as specified
in 680.24(A)(2) if the luminaire is specifically identified for the
purpose.

А (D) No-Niche Luminaires. A no-niche luminaire shall meet
the construction requirements of 680.23(B)(3) and be installed
in accordance with 680.23(B). Where connection to a form-
ing shell is specified, the connection shall be to the mounting
bracket.


A (E) Through-Wall Lighting Assembly. A through-wall light-
ing assembly shall be equipped with a threaded entry or hub, or
a nonmetallic hub, for the purpose of accommodating the termi-
nation of the supply conduit. A through-wall lighting assembly
shall meet the construction requirements of 680.23(B)(3) and
be installed in accordance with 680.23. Where connection to a
forming shell is specified, the connection shall be to the conduit
termination point.

(F) Branch-Circuit Wiring.

A (1) Wiring Methods. Where branch-circuit wiring, on the
supply side of enclosures and junction boxes connected to
conduits run to underwater luminaires, is installed in corrosive
environments, the wiring method of that portion of the branch
circuit shall be in accordance with 680.14.


Exception: Where connecting to transformers or power sup-
plies for pool lights, liquidtight flexible metal conduit shall be


2025 California Electrical Code


е


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


permitted. The length shall not exceed 1.8 m (6 ft) for any one
length or exceed 3.0 m (10 ft) in total length used.


А (2) Equipment Grounding. Other than listed low-voltage
luminaires not requiring grounding, all through-wall light-
ing assemblies, wet-niche, dry-niche, or no-niche luminaires
shall be connected to an insulated copper equipment ground-
ing conductor installed with the circuit conductors. The
equipment grounding conductor shall be installed without
joint or splice except as permitted in 680.23(F)(2)(a) and (F)
(2)(b). The equipment grounding conductor shall be sized
in accordance with 250.122 but shall not be smaller than
12 AWG.


Exception: An equipment grounding conductor between the
wiring chamber of the secondary winding of a transformer and
a junction box shall be sized in accordance with the transformer
secondary overcurrent protection provided,


(a) If more than one underwater luminaire is supplied by
the same branch circuit, the equipment grounding conductor,
installed between the junction boxes, transformer enclosures,
or other enclosures in the supply circuit to wet-niche lumi-
naires, or between the field-wiring compartments of dry-niche
luminaires, shall be permitted to be terminated on grounding
terminals,

(b) If the underwater luminaire is supplied from a trans-
former, ground-fault circuit interrupter, clock-operated switch,
or a manual snap switch that is located between the panel-
board and a junction box connected to the conduit that extends
directly to the underwater luminaire, the equipment grounding
conductor shall be permitted to terminate on grounding termi-
nals on the transformer, ground-fault circuit interrupter, clock-
operated switch enclosure, or an outlet box used to enclose a
snap switch.


(3) Conductors. Conductors on the load side of a GFCI or of

a transformer, used to comply with the provisions of 680.23(A)

(8), shall not occupy raceways, boxes, or enclosures contain-

ing other conductors unless one of the following conditions

applies:

(1) The other conductors are GFCI protected.

(2) The other conductors are equipment grounding conductors
and bonding jumpers as required per 680.23(B)(2)(b).

(3) The other conductors are supply conductors to a feed-
through-type GFCI.

(4) GFCIs shall be permitted in a panelboard that contains
circuits protected by other than ground-fault circuit
interrupters.

680.24 Junction Boxes and Electrical Enclosures for Trans-

formers or Ground-Fault Circuit Interrupters.

(A) Junction Boxes. A junction box connected to a conduit

that extends directly to a forming shell or mounting bracket


of a no-niche luminaire shall meet the requirements of this
section.


2025 California Electrical Code


680.24


(1) Construction. The junction box shall be listed, labeled,
and identified as a swimming pool junction box and shall com-
ply with the following conditions:


(1) Be equipped with threaded entries or hubs or a nonmetallic
hub

(2) Be comprised of copper, brass, suitable plastic, or other
approved corrosion-resistant material

(3) Be provided with electrical continuity between every con-
nected metal conduit and the grounding terminals by means
of copper, brass, or other approved corrosion-resistant
metal that is integral with the box


A (2) Installation. Where the luminaire operates over the low-
voltage contact limit, the junction box location shall comply
with 680.24(A)(2)(a) and (A)(2)(b). Where the luminaire oper-
ates at the low-voltage contact limit or less, the junction box
location shall be permitted to comply with 680.24(A)(2)(c).


(a) Vertical Spacing. The junction box shall be located not
less than 100 mm (4 in.), measured from the inside of the bot-
tom of the box, above the ground level, or pool deck, or not
less than 200 mm (8 in.) above the maximum pool water level,
whichever provides the greater elevation.

(b) Horizontal Spacing. The junction box shall be located
not less than 1.2 m (4 ft) from the inside wall of the pool, unless
separated from the pool by a solid fence, wall, or other perma-
nent barrier.

(c) Flush Deck Box. If used on a lighting system operating
at the low-voltage contact limit or less, a flush deck box shall be
permitted if both of the following conditions are met:

(1) Potting compound is used to fill the box to prevent the
entrance of moisture.

(2) The flush deck box is located not less than 1.2 m (4 ft) from
the inside wall of the pool.


(B) Other Enclosures. An enclosure for a transformer,
ground-fault circuit interrupter, or a similar device connected to
a conduit that extends directly to a forming shell or mounting
bracket of a no-niche luminaire shall meet the requirements of
this section.

(1) Construction. The enclosure shall be listed and labeled
for the purpose and meet the following requirements:


(1) Equipped with threaded entries or hubs or a nonmetallic
hub

Comprised of copper, brass, suitable plastic, or other
approved corrosion-resistant material

Provided with sealing compound identified for use with cable
insulation, conductor insulation, bare conductor, shield, or
other components, sat the conduit connection, that prevents
circulation of air between the conduit and the enclosures
Provided with electrical continuity between every con-
nected metal conduit and the grounding terminals by means
of copper, brass, or other approved corrosion-resistant
metal that is integral with the box


(2)
[9]


[7]


70-707


к s


680.26


(2) Installation.


(a) Vertical Spacing. The enclosure shall be located not less
than 100 mm (4 in.), measured from the inside of the bottom of
the box, above the ground level, or pool deck, or not less than
200 mm (8 in.) above the maximum pool water level, whichever
provides the greater elevation.


(b) Horizontal Spacing. The enclosure shall be located not less
than 1.2 m (4 ft) from the inside wall of the pool, unless separated
from the pool by a solid fence, wall, or other permanent barrier.


(C) Protection. Junction boxes and enclosures mounted
above the grade of the finished walkway around the pool shall
not be located in the walkway unless afforded additional protec-
tion, such as by location under diving boards, adjacent to fixed
structures, and the like.


(D) Grounding Terminals. Junction boxes, transformer and
power-supply enclosures, and ground-fault circuit-interrupter
enclosures connected to a conduit that extends directly to a
forming shell or mounting bracket of a no-niche luminaire shall
be provided with a number of grounding terminals that shall
be no fewer than one more than the number of conduit entries.


(E) Strain Relief. The termination of a flexible cord of an
underwater luminaire within a junction box, transformer or
power-supply enclosure, ground-fault circuit interrupter, or
other enclosure shall be provided with a strain relief.


(F) Grounding. The grounding terminals of a junction box,
transformer enclosure, or other enclosure in the supply circuit
to a wet-niche or no-niche luminaire and the field-wiring cham-
ber of a dry-niche luminaire shall be connected to the equip-
ment grounding terminal of the panelboard. This terminal shall
be directly connected to the panelboard enclosure.


680.26 Equipotential Bonding.


T (A) Performance. The equipotential bonding required by
680.26(B) and (C) to reduce voltage gradients in the pool area
shall be installed for pools with or without associated electrical
equipment related to the pool.


Informational Note No. 1: Some causes of voltage gra-
dients originate outside the premises wiring system and
are not within the scope of the NEC. Measures identified
in Rule 097D2 of ANSI C2, National Electrical Safety
Code, can also serve to address voltage gradients origi-
nating on the utility side of the service point.
Informational Note No. 2: By its nature, equipotential bond-
ing of swimming pools and perimeter surfaces involves
contact between various metallic materials and the earth.
This can, in some cases, expose various specific metals to
a corrosive environment, depending on factors such as the
type and chemical content of the soil and the specific metal.
Corrosive environments are also addressed in 680.14.
(В) Bonded Parts. The parts specified in 680.26(B)
(1) through (B)(7) shall be bonded together using solid


70-708


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS.


copper conductors, insulated, covered, or bare, not smaller
than 8 AWG or with rigid metal conduit of brass or other iden-
tified corrosion-resistant metal. Connections to bonded parts
shall be made in accordance with 250.8. An 8 AWG or larger
solid copper bonding conductor provided to reduce voltage
gradients in the pool area shall not be required to be extended
or attached to remote panelboards, service equipment, or
electrodes.


(1) Conductive Pool Shells. Bonding to conductive pool
shells shall be provided as specified in 680.26(B)(1)(a) or (B)
(1)(b). Cast-in-place concrete, pneumatically applied or sprayed
concrete, and concrete block with painted or plastered coatings
shall all be considered conductive materials due to water per-
meability and porosity. Reconstructed pool shells shall also
meet the requirements of this section. Vinyl liners and fiber-
glass composite shells shall be considered to be nonconductive
materials and not subject to these requirements.


(a) Structural Reinforcing Steel. Unencapsulated structural
reinforcing steel shall be bonded together by steel tie wires or
the equivalent. Where structural reinforcing steel is encapsu-
lated in a nonconductive compound, a copper conductor grid
shall be installed in accordance with 680.26(B)(1)(b),

(b) Copper Conductor Grid. A copper conductor grid shall
be provided and shall comply with the following:


(1) Be constructed of minimum 8 AWG bare solid copper con-
ductors bonded to each other at all points of crossing in
accordance with 250.8 or other approved means

(2) Conform to the contour of the pool

(3) Be arranged in a 300 mm (12 in.) by 300 mm (12 in.) net-
work of conductors in a uniformly spaced perpendicular
grid pattern with a tolerance of 100 mm (4 in.)

(4) Be secured within or under the pool no more than 150 mm
(6 in.) from the outer contour of the pool shell


T (2) Perimeter Surfaces. The perimeter surface to be bonded
shall be considered to extend for 900 mm (3 ft) horizontally
beyond the inside walls of the pool while also at a height
between 900 mm (3 ft) above and 600 mm (2 ft) below the max-
imum water level. The perimeter surface shall include unpaved
surfaces, concrete, and other types of paving. Perimeter surfaces
separated from the pool by a permanent wall or building 1.5 m
(5 ft) in height or more shall require equipotential bonding only
on the pool side of the permanent wall or building. Bonding to
perimeter surfaces shall be provided as specified in 680.26(B)
(2)(a), (B)2)(5), (B)(2)(c), and (B)(2)(d). For conductive pool
shells where bonding to perimeter surfaces is required, it shall
be attached to the pool reinforcing steel or copper conductor
grid at a minimum of four points uniformly spaced around the
perimeter of the pool, or if the bonded perimeter surface does
not surround the entire pool, it shall be attached to the pool
reinforcing steel or copper conductor grid at a minimum of four
uniformly spaced points along the bonded perimeter surface.
For nonconductive pool shells, bonding at four points shall not
be required, and the perimeter bonding shall be attached to the


2025 California Electrical Code


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS.


8 AWG copper equipotential bonding conductor and, if present,

to any conductive support structure for the pool.
Informational Note: Because the perimeter surface can
incorporate various types of materials at various loca-
tions and elevations above and below maximum water
level, the perimeter surface required to be bonded might
not surround the entire pool. The 8 AWG copper equipo-
tential bonding conductor can encircle the entire pool to
facilitate connection of bonded parts.


(a) Conductive Paved Portions of Perimeter Surfaces.
Conductive paved portions of perimeter surfaces, including
masonry pavers, if used, shall be bonded with unencapsulated
structural reinforcing steel in accordance with 680.26(B)(1)(a),
or with unencapsulated steel structural welded wire reinforce-
ment (welded wire mesh, welded wire fabric), bonded together
by steel tie wires or the equivalent. Steel welded wire reinforce-
ment shall be fully embedded within the pavement unless the
pavement will not allow for embedding. If the reinforcing steel
is absent, or is encapsulated in a nonconductive compound, or
embedding is not possible, unencapsulated welded wire steel
reinforcement or a copper conductor grid shall be provided and
shall be secured directly under the paving, and not more than
150 mm (6 in.) below finished grade.


Unencapsulated steel welded wire reinforcement that is not
fully embedded in concrete, and copper grid regardless of loca-
tion, where used for equipotential bonding, shall be listed for
corrosion resistance and mechanical performance. This listing
requirement shall become effective January 1, 2025. The cop-
per grid or unencapsulated steel welded wire reinforcement
shall also meet the following:


(1) Copper grid is constructed of 8 AWG solid bare copper and
arranged in accordance with 680.26(B)(1)(b)(3).

(2) Steel welded wire reinforcement is minimum ASTM
6x6-W2.0x W2.0 or minimum No. 3 rebar constructed in
а 300 mm (12 in.) grid.

(3) Copper grid and steel welded wire reinforcement follow
the contour of the perimeter surface extending not less
than 900 mm (3 ft) horizontally beyond the inside walls of
the pool.

(4) Only listed splicing devices or exothermic welding are
used.


Informational Note No. 1: Performance of the equipoten-
tial bonding system at the perimeter surface is improved
as the distance between the bonding means and fin-
ished grade is minimized, either by embedding within,
or by direct contact with the underside of, the finished
pavement,

Informational Note No. 2: See ASTM A615/A615M,
Standard Specification for Deformed and Plain Carbon-
Steel Bars for Concrete Reinforcement; A1064/A1064M,
Standard Specification for Carbon-Steel Wire and Welded
Wire Reinforcement, Plain and Deformed, for Concrete;


2025 California Electrical Code


680.26


A1022/A1022M, Standard Specification for Deformed
and Plain Stainless Steel Wire and Welded Wire for Con-
crete Reinforcement; A1060A/A1060M, Standard Speci-
fication for Zinc-Coated (Galvanized) Steel Welded Wire
Reinforcement, Plain and Deformed, for Concrete; and
ACI Standard ACI 318, Building Code Requirements
for Structural Concrete, for examples of standards cur-
rently used in the listing of reinforcing steel bars and steel
welded wire reinforcement.


(b) Unpaved Portions of Perimeter Surfaces. Unpaved por-
tions of perimeter surfaces shall be bonded with any of the fol-
lowing methods:

(1) Copper conductor(s) shall meet the following:


(a) At least one minimum 8 AWG bare solid copper con-
ductor, including the 8 AWG copper equipotential
bonding conductor if available.

(b) The conductors follow the contour of the perimeter
surface.

(c) Only listed splicing devices or exothermic welding are
used.


(d) The conductor(s) is 450 mm to 600 mm (18 in. to 24 in.)
from the inside walls of the pool,

(e) The conductor(s) is under the unpaved portion of the
perimeter surface 100 mm to 150 mm (4 in. to 6 in.)
below finished grade,

(f) Be installed only in perimeter surfaces not intended to
have direct access to swimmers in the pool.


(2) Copper grid or unencapsulated steel welded wire rein-
forcement used for equipotential bonding of unpaved
portions of perimeter surfaces shall meet the following:


(a) Be installed in accordance with 680.26(B)(2)(a).

(b) Be located within unpaved surface(s) between 100 mm

to 150 mm (4 in. to 6 in.) below finished grade,

(c) Nonconductive Perimeter Surfaces. Equipotential bonding
shall not be required for nonconductive portions of perimeter
surfaces that ate separated from earth or raised on noncon-
ducting supports, and it shall not be required for any perimeter
surface that is electrically separated from the pool structure
and raised on nonconductive supports above an equipotentially
bonded surface.


Informational Note: Nonconductive materials include,
but are not limited to, wood, plastic, wood-plastic com-
posites, fiberglass, and fiberglass composites.


(d) Interconnection of Bonded Portions of Perimeter Sur-
faces. All surfaces where equipotential bonding is required shall
be interconnected using listed splicing devices or exothermic
welding. Where copper wire is used for this purpose, it shall be
solid copper, not smaller than 8 AWG. The conductor shall be
permitted to encircle the pool to facilitate bonding connections
to portions of the perimeter covered in 680.26(B)(2)(a) and (B)
(2)(b) that are not contiguous


70-709


680.27


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


(3) Metallic Components. All metallic parts of the pool struc- A (7) Fixed Metal Parts. All fixed metal parts, including, but


ture, including reinforcing metal not addressed in 680.26(B)(1)
(a), shall be bonded. Where reinforcing steel is encapsulated
with a nonconductive compound, the reinforcing steel shall not
be required to be bonded.


(4) Underwater Lighting. All metal forming shells and
mounting brackets of no-niche luminaires shall be bonded.


Exception: Listed low-voltage lighting systems with nonmetal-
lic forming shells shall not require bonding.


A (5) Metal Fittings. All metal fittings within or attached to the
pool structure shall be bonded.


Exception: The following shall not be required to be bonded:


(1) Isolated parts that are not over 100 mm (4 in.) in any dimen-
sion and do not penetrate into the pool structure more than
25 mm (1 in.)

(2) Metallic pool cover anchors intended for insertion in a con-
crete or masonry deck surface, 25 mm (1 in.) or less in any
dimension and 51 mm (2 in.) or less in length

(3) Metallic pool cover anchors intended for insertion in a
wood or composite deck surface, 51 mm (2 in.) or less in
any flange dimension and 51 mm (2 in.) or less in length


(6) Electrical Equipment. Metal parts of the following elec-
trical equipment shall be bonded;


(1) Electrically powered pool cover(s)

(2) Pool water circulation, treatment, heating, cooling, or
dehumidification equipment

(3) Unless separated from the pool by a permanent barrier that
prevents contact by a person, any other electrical equip-
ment within 1,5 m (5 ft) measured horizontally from the
inside wall of the pool, or 3.7 m (12 ft) measured verti-
cally above the maximum water level of the pool, or as
measured vertically above any observation stands, towers,
or platforms, or any diving structures


Exception: Metal parts of listed equipment incorporating an
approved system of double insulation shall not be bonded.


(a) Double-Insulated Water Pump Motors. Where a double-
insulated water pump motor is installed under the provisions of
this rule, a solid 8 AWG copper conductor of sufficient length
to make a bonding connection to a replacement motor shall be
extended from the swimming pool equipotential bonding means
to an accessible point in the vicinity of the pool pump motor.
Where there is no connection between the swimming pool equi-
potential bonding means and the equipment grounding system
for the premises, this bonding conductor shall be connected to
the equipment grounding conductor of the motor circuit.


(b) Pool Water Heaters. For pool water heaters rated at
more than 50 amperes and having specific instructions regard-
ing bonding and grounding, only those parts designated to be
bonded shall be bonded and only those parts designated to be
grounded shall be grounded.


70-710


not limited to, metal-sheathed cables and raceways, metal pip-

ing, metal awnings, metal fences, and metal door and window

frames, shall be bonded where located no greater than either of

the following:

(1) 1.5 m (5 ft) horizontally from the inside walls of the pool

(2) 3.7 m (12 ft) vertically above the maximum water level of
the pool, observation stands, towers, or platforms, or any
diving structures

Exception: Those separated from the pool by a permanent bar-

rier that prevents contact by a person shall not be required to

be bonded.


(C) Pool Water. Where none of the bonded parts as specified
in 680.26(B)(1) through (B)(7) are in direct connection with
the pool water, the pool water shall be in direct contact with an
approved corrosion-resistant conductive surface that exposes not
less than 5800 mm? (9 in.) of surface area to the pool water at
all times. The conductive surface shall be located where it is not
exposed to physical damage or dislodgement during usual pool
activities, and it shall be bonded in accordance with 680.26(B).


680.27 Specialized Pool Equipment.


(A) Underwater Audio Equipment. All underwater audio
equipment shall be identified as underwater audio equipment.


(1) Speakers. Each speaker shall be mounted in an approved
metal forming shell, the front of which is enclosed by a cap-
tive metal screen, or equivalent, that is bonded to, and secured
to, the forming shell by a positive locking device that ensures
a low-resistance contact and requires a tool to open for instal-
lation or servicing of the speaker. The forming shell shall be
installed in a recess in the wall or floor of the pool.


(2) Wiring Methods. Rigid metal conduit of brass or other iden-
tified corrosion-resistant metal, liquidtight flexible nonmetallic
conduit (LFNC), rigid polyvinyl chloride conduit, or reinforced
thermosetting resin conduit shall extend from the forming shell
to a listed junction box or other enclosure as provided in 680.24.
Where rigid polyvinyl chloride conduit, reinforced thermosetting
resin conduit, or liquidtight flexible nonmetallic conduit is used,
an 8 AWG insulated solid or stranded copper bonding jumper shall
be installed in this conduit. The bonding jumper shall be termi-
nated in the forming shell and the junction box. The termination of
the 8 AWG bonding jumper in the forming shell shall be covered
with, or encapsulated in, a listed potting compound to protect such
connection from the possible deteriorating effect of pool water.


(3) Forming Shell and Metal Screen. The forming shell and
metal screen shall be of brass or other approved corrosion-
resistant metal. All forming shells shall include provisions for
terminating an 8 AWG copper conductor.


(B) Electrically Operated Pool Covers.


(1) Motors and Controllers. The electric motors, controllers,
and wiring shall be located not less than 1.5 m (5 ft) from the


2025 California Electrical Code


A


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


680.34


inside wall of the pool unless separated from the pool by a wall,
cover, or other permanent barrier. Electric motors installed
below grade level shall be of the totally enclosed type. The
device that controls the operation of the motor for an electri-
cally operated pool cover shall be located such that the device
operator has full view of the pool.


Exception: Motors that are part of listed systems with ratings
not exceeding the low-voltage contact limit that are supplied
by listed transformers or power supplies that comply with
680.23(A)(2) shall be permitted to be located less than 1.5 m
(5 ft) from the inside walls of the pool.


(2) Protection. The electric motor and controller shall be con-
nected to a GFCI-protected branch circuit.


Exception: Motors that are part of listed systems with ratings
not exceeding the low-voltage contact limit that are supplied
by listed transformers or power supplies that comply with
680.23(A)(2) shall not be required to have GFCI protection.


(C) Deck Area Heating. The provisions of this section shall
apply to all pool deck areas, including a covered pool, where
electrically operated comfort heating units are installed within
6.0 m (20 ft) of the inside wall of the pool.


(1) Unit Heaters. Unit heaters shall be rigidly mounted to the
structure and shall be of the totally enclosed or guarded type.
Unit heaters shall not be mounted over the pool or within the
area extending 1.5 m (5 ft) horizontally from the inside walls
of a pool.


(2) Permanently Wired Radiant Heaters. Radiant electric
heaters shall be suitably guarded and securely fastened to their
mounting device(s). Heaters shall not be installed over a pool
or within the area extending 1.5 m (5 ft) horizontally from the
inside walls of the pool and shall be mounted at least 3.7 m
(12 ft) vertically above the pool deck unless otherwise approved.


(3) Radiant Heating Cables Not Permitted. Radiant heating
cables embedded in or below the deck shall not be permitted.


680.28 Gas-Fired Water Heater. Circuits serving gas-fired
swimming pool and spa water heaters operating at voltages
above the low-voltage contact limit shall be provided with
GFCI protection.


Part III. Storable Pools, Storable Spas, Storable Hot Tubs,
and Storable Immersion Pools


680.30 General. Electrical installations at storable pools, stor-
able spas, storable hot tubs, or storable immersion pools shall
comply with the provisions of Part I and Part III of this article.


A 680.31 Pumps. A cord-connected pool filter pump shall
incorporate an approved system of double insulation or its
equivalent and shall be provided with means for the termination
of an equipment grounding conductor for the connection to the
internal and nonaccessible non-current-carrying metal parts of
the pump.


2025 California Electrical Code


Cord-connected pool filter pumps shall be provided with a
GFCI that is an integral part of the attachment plug or located
in the power-supply cord within 300 mm (12 in.) of the attach-
ment plug.


A 680.32 Ground-Fault Circuit-Interrupter (GFCI) and Spe-
cial Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection. All electrical equipment, including power-supply
cords, used with storable pools shall have GFCI protection
complying with 680.5(B) or SPGFCI protection complying
with 680.5(C), as applicable.


AII receptacles rated 125 volts through 250 volts, 60 amperes
orless, located within 6.0 m (20 ft) of the inside walls of a storable
pool, storable spa, or storable hot tub shall have GFCI protection
complying with 680.5(B) or SPGFCI protection complying with
680.5(C), as applicable. In determining these dimensions, the
distance to be measured shall be the shortest path the supply cord
of an appliance connected to the receptacle would follow without
piercing a floor, wall, ceiling, doorway with hinged or sliding
door, window opening, or other effective permanent barrier.


680.33 Luminaires. An underwater luminaire, if installed,
shall be installed in or on the wall of the storable pool, storable
spa, or storable hot tub. It shall comply with either 680.33(A)
or (B).


(A) Within the Low-Voltage Contact Limit. A luminaire
shall be part of a cord-and plug connected lighting assembly.
This assembly shall be listed as an assembly for the purpose and
have the following construction features:


(1) No exposed metal parts

(2) A luminaire lamp that is suitable for use at the supplied
voltage

(3) An impact-resistant polymeric lens, luminaire body, and
transformer enclosure

(4) A transformer or power supply meeting the requirements
of 680.23(A)(2) with a primary rating not over 150 V


(B) Over the Low-Voltage Contact Limit But Not over
150 Volts. A lighting assembly without a transformer or power
supply and with the luminaire lamp(s) operating at not over
150 volts shall be permitted to be cord-and-plug-connected
where the assembly is listed as an assembly for the purpose. The
installation shall comply with 680.23(A)(5), and the assembly
shall have the following construction features:


(1) No exposed metal parts

(2) An impact-resistant polymeric lens and luminaire body

(3) A GFCI with open neutral conductor protection as an inte-
gral part of the assembly

(4) The luminaire lamp permanently connected to the GFCI
with open-neutral protection

(5) Compliance with the requirements of 680.23(A)


680.34 Receptacle Locations. Receptacles shall not be
located less than 1.83 m (6 ft) from the inside walls of a stor-
able pool, storable spa, or storable hot tub. In determining these


70-711


680.35


dimensions, the distance to be measured shall be the shortest
path the supply cord of an appliance connected to the receptacle
would follow without piercing a floor, wall, ceiling, doorway
with hinged or sliding door, window opening, or other effective
permanent barrier.


680.35 Storable and Portable Immersion Pools. Storable
and portable immersion pools shall additionally comply with
680.35(A) through (G).


(A) Cord Connection for Self-Contained Storable and Por-
table Immersion Pools. Self-contained storable and portable
packaged immersion pools with identified integral permanently
attached switches and/or controls, pumps, and/or heaters,
including circulation heaters, rated 120 volts and 20 amperes
or less, single phase, shall be permitted to be cord-and-plug-
connected with a cord not shorter than 1.83 m (6 ft) and not
longer than 4.6 m (15 ft), and shall be GFCI protected. The
cord shall be minimum hard usage. If the GFCI is provided as
an integral part of the cord assembly, it shall be located at the
attachment plug or in the power supply cord within 300 mm
(12 in.) of the attachment plug.


(B) Storableand Portable Pumps. A cord-connected storable
or portable pump utilized with, but not built-in or permanently
attached as an integral part of, a storable or portable immersion
pool shall be listed, labeled, and identified for swimming pool
and spa use, and shall meet the requirements of 680.31.


(C) Storable and Portable Heaters. A storable or portable
heater, including circulation heaters, used with, but not built-in
or permanently attached as an integral part of, a storable or por-
table immersion pool shall be rated 120 volts and 20 amperes or
less or 250 volts and 30 amperes or less, single phase; shall be
identified for swimming pool and spa use; shall be permitted to
be cord-and-plug-connected with a cord not shorter than 1.83 m
(6 ft) and not longer than 4.6 m (15 ft); and heaters supplied by
branch circuits rated 150 volts or less to ground shall be provided
with GFCI protection. The cord shall be minimum hard usage.
If the GFCI is provided as an integral part of the cord assembly,
it shall be located at the attachment plug or in the power supply
cord within 300 mm (12 in.) of the attachment plug.


(D) Audio Equipment. Audio equipment shall not be
installed in or on a self-contained storable or portable immer-
sion pool. All audio equipment operating at greater than the
low-voltage contact limit and located within 1.83 m (6 ft) from
the inside walls of a storable or portable immersion pool shall
be grounded and shall be GFCI protected.


(E) Location Proximate to Luminaires, Lighting Outlets,
and Ceiling-Suspended (Paddle) Fans. The storable or por-
table immersion pool shall be installed at least 3 m (10 ft),
measured diagonally from the nearest point on each luminaire,
lighting outlet, and ceiling-suspended (paddle) fan operating at
greater than the low-voltage contact limit, to the nearest point
on the top rim of the immersion pool. Luminaires shall not be
installed in or on a storable or portable immersion pool.


70-712


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


(F) Location Proximate to Switches. The storable or portable
immersion pool shall be installed at least 1.5 m (5 ft), measured
horizontally, from all switches operating above the low-voltage
contact limit. Switches that are packaged with the immersion
pool as an integral part of its internal electrical system, or that
are integral to cord-and-plug-connected electrical equipment
utilized in the pool's water circulation or drain system, includ-
ing storable and portable pumps, heaters, and circulation heat-
ers, shall be permitted to be located less than 1.5 m (5 ft) from
the inside walls of the pool.


(G) Receptacles. All receptacles rated 250 volts, 50 amperes
or less, located within 6.0 m (20 ft) of the inside walls of the
installed storable or portable immersion pool and utilized for
supplying power to heaters or other electrical equipment serv-
ing the immersion pool, shall meet the requirements of 680.32
and 680.34.


Part IV. Permanently Installed and Self-Contained
Spas and Hot Tubs and Permanently Installed
Immersion Pools


680.40 General. Electrical installations at spas and hot tubs
shall comply with the provisions of Part I and Part IV of this
article.


A 680.41 Location of Other Equipment.


N (A) Emergency Switch for Spas and Hot Tubs. For other
than one-family dwellings, a clearly labeled emergency shutoff
or control switch for the purpose of stopping the motor(s) that
provides power to the recirculation system and jet system shall
be installed at a point readily accessible to the users and not less
than 1.5 m (5 ft) away, adjacent to, and within sight of the spa
or hot tub.


N (B) Equipment Exceeding the Low-Voltage Contact Limit.
Except for self-contained spas and hot tubs, equipment with rat-
ings exceeding the low-voltage contact limit shall be located
at least 1.5 m (5 ft) horizontally from the inside walls of a spa
or hot tub, unless separated from the spa or hot tub by a solid
fence, wall, or other permanent barrier.


680.42 Outdoor Installations. A spa or hot tub installed out-
doors shall comply with the provisions of Parts I and II of this
article, except as permitted in 680.42(A) and (B), that would
otherwise apply to pools installed outdoors.

(A) Flexible Connections. Listed packaged spa or hot tub
equipment assemblies or self-contained spas or hot tubs utiliz-
ing a factory-installed or assembled control panel or panelboard
shall be permitted to use flexible connections as covered in
680.42(A)(1) and (A)Q).

(1) Flexible Conduit. Liquidtight flexible metal conduit or
liquidtight flexible nonmetallic conduit shall be permitted.

(2) Cord-and-Plug Connections. Cord-and-plug connections
with a cord not longer than 4.6 m (15 ft) shall be permitted if
GFCI protected.


2025 California Electrical Code


Г т


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


A (B) Bonding. Bonding by metal-to-metal mounting on a com-
mon frame or base shall be permitted. The metal bands or hoops
used to secure wooden staves shall not be required to be bonded
as required in 680.26.


Equipotential bonding of perimeter surfaces in accordance
with 680.26(B)(2) shall not be required to be provided for spas
and hot tubs where all of the following conditions apply:


(1) The spa or hot tub shall be listed, labeled, and identified as
a self-contained spa for aboveground use.

(2) The spa or hot tub shall not be identified as suitable only
for indoor use.

(3) The installation shall be in accordance with the manufac-
turer's instructions and shall be located on or above grade.

(4) The top rim of the spa or hot tub shall be at least 710 mm
(28 in.) above all perimeter surfaces that are within 760 mm
(30 in.), measured horizontally from the spa or hot tub. The
height of nonconductive external steps for entry to or exit
from the self-contained spa shall not be used to reduce or
increase this rim height measurement.


Informational Note: See ANSI/UL 1563, Standard for
Electric Spas, Equipment Assemblies, and Associated
Equipment, for information regarding listing require-
ments for self-contained spas and hot tubs.
A (C) Underwater Luminaires. Wiring to an underwater lumi-
naire shall comply with 680.23 or 680.33.


680.43 Indoor Installations. A spa or hot tub installed
indoors shall comply with the provisions of Parts I and II of this
article except as modified by this section and shall be connected
by the wiring methods of Chapter 3.


Exception No. 1: Listed spa and hot tub packaged units rated
20 amperes or less shall be permitted to be cord-and-plug-
connected to facilitate the removal or disconnection of the unit
for maintenance and repair.


Exception No. 2: The equipotential bonding requirements for
perimeter surfaces in 680.26(B)(2) shall not apply to a listed
self-contained spa or hot tub installed above a finished floor.


Exception No. 3: For a dwelling unit(s) only, where a listed spa
or hot tub is installed indoors, the wiring method requirements
of 680.42(C) shall also apply.


(A) Receptacles. At least one 125-volt, 15- or 20-ampere
receptacle on a general-purpose branch circuit shall be located
not less than 1.83 m (6 ft) from, and not exceeding 3.0 m (10 ft)
from, the inside wall of the spa or hot tub.


(1) Location. All receptacles shall be located at least 1.83 m
(6 ft) measured horizontally from the inside walls of the spa or
hot tub.

(2) Ground-Fault Circuit-Interrupter (GFCI) and Spe-
cial Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection for Receptacles, General. All receptacles rated
125 volts through 250 volts, 60 amperes or less, located within


2025 California Electrical Code


680.43


3.0 m (10 ft) of the inside walls of a spa or hot tub shall have
GFCI protection complying with 680.5(B) or SPGFCI protec-
tion complying with 680.5(C), as applicable.

(3) Protection, Spa or Hot Tub Supply Receptacle. Recep-
tacles that provide power for a spa or hot tub shall not exceed
150 volts to ground and shall be GFCI protected.


(4) Measurements. In determining the dimensions in this sec-
tion addressing receptacle spacings, the distance to be measured
shall be the shortest path the supply cord of an appliance con-
nected to the receptacle would follow without piercing a floor,
wall, ceiling, doorway with hinged or sliding door, window
opening, or other effective permanent barrier.


(B) Installation of Luminaires, Lighting Outlets, and Ceiling-
Suspended (Paddle) Fans.


A (1) Elevation. Luminaires, except as covered in 680.43(B)(2),
lighting outlets, and ceiling-suspended (paddle) fans located
over the spa or hot tub or within 1.5 m (5 ft) from the inside
walls of the spa or hot tub shall comply with the clearances
specified in 680.43(В)(1)(а), (B)(1)(b), and (B)(1)(c) above the
maximum water level.


(a) Without GFCI. Where no GFCI protection is provided,
the mounting height shall be not less than 3.7 m (12 ft).

(b) With GFCI. Where GFCI protection is provided, the
mounting height shall be permitted to be not less than 2.3 m
(7 ft 6 in.).

(c) Below 2.3 m (7 ft 6 in.). Luminaires meeting the require-
ments of item (1) or (2) and protected by a ground-fault circuit
interrupter shall be permitted to be installed less than 2.3 m (7 ft
6 in.) over a spa or hot tub:


(1) Recessed luminaires with a glass or plastic lens, nonmetal-
lic or electrically isolated metal trim, and suitable for use
in damp locations

(2) Surface-mounted luminaires with a glass or plastic globe, a
nonmetallic body, or a metallic body isolated from contact,
and suitable for use in damp locations


(2) Underwater Applications. Underwater luminaires shall
comply with the provisions of 680.23 or 680.33.


(C) Switches. Switches shall be located at least 1.5 m (5 ft),
measured horizontally, from the inside walls of the spa or hot
tub.


(D) Bonding. The following parts shall be bonded together:


(1) AII metal fittings within or attached to the spa or hot tub
structure

Metal parts of electrical equipment associated with the
spa or hot tub water circulating system, including pump
motors, unless part of a listed, labeled, and identified self-
contained spa or hot tub

Metal raceway and metal piping that are within 1.5 m (5 ft)
of the inside walls of the spa or hot tub and that are not
separated from the spa or hot tub by a permanent barrier


Q)


[9]


70-713


680.44


(4) All metal surfaces that are within 1.5 m (5 ft) of the inside
walls of the spa or hot tub and that are not separated from
the spa or hot tub area by a permanent barrier


Exception: Small conductive surfaces not likely to become
energized, such as air and water jets and drain fittings, where
not connected to metallic piping, towel bars, mirror frames,
and similar nonelectrical equipment, shall not be required to
be bonded.


(5) Non-current-carrying metal parts of electrical devices and
controls that are not associated with the spas or hot tubs
and that are located within 1.5 m (5 ft) of such units


(E) Methods of Bonding. All metal parts associated with the
spa or hot tub shall be bonded by any of the following methods:


(1) The interconnection of threaded metal piping and fittings

(2) Metal-to-metal mounting on a common frame or base

(3) The provisions of a solid copper bonding jumper, insu-
lated, covered, or bare, not smaller than 8 AWG


(F) Grounding. The following equipment shall be connected
to the equipment grounding conductor:


(1) All electrical equipment located within 1.5 m (5 ft) of the
inside wall of the spa or hot tub

(2) All electrical equipment associated with the circulating
system of the spa or hot tub


Exception to (1) and (2): Electrical equipment listed for opera-
tion at the low-voltage contact limit or less and supplied by a
transformer or power supply that complies with 680.23(A)(2)
shall not be required to be connected to the equipment ground-
ing conductor.


(G) Underwater Audio Equipment. Underwater audio
equipment shall comply with the provisions of Part II of this
article.


A 680.44 Ground-Fault Circuit-Interrupter (GFCI) and
Special Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection.

N (A) General. Except as otherwise provided in this section, the
outlet(s) that supplies a self-contained spa or hot tub, a packaged
spa or hot tub equipment assembly, or a field-assembled spa or
hot tub shall have GFCI protection complying with 680.5(B)
or SPGFCI protection complying with 680.5(C), as applicable.


А (B) Listed Units. If so marked, a listed self-contained unit
or a listed packaged equipment assembly that includes inte-
gral GFCI protection for all electrical parts within the unit or
assembly (pumps, air blowers, heaters, lights, controls, sani-
tizer generators, wiring, and so forth) shall be permitted without
additional ground-fault protection.


D

N (C) Gas-Fired Water Heaters. Circuits serving gas-fired spa
and hot tub water heaters operating separately from the spa or
hot tub they serve, and operating at voltages above the low-
voltage contact limit, shall be GFCI protected.


70-714


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS.


680.45 Permanently Installed Immersion Pools. Electrical
installations at permanently installed immersion pools, whether
installed indoors or outdoors, shall comply with the provisions
of Part I, Part II, and Part IV of this article except as modified
by this section and shall be connected by the wiring methods of
Chapter 3. With regard to provisions in Part IV of this article,
an immersion pool shall be considered to be a spa or hot tub.


Exception No. 1: The equipotential bonding requirements in
680.26(B) shall not apply to immersion pools that incorporate
no permanently installed or permanently connected electrical
equipment, and that are installed with all portions located on or
above a finished floor.


Exception No. 2: The equipotential bonding requirements for
perimeter surfaces in 680.26(B)(2) shall not apply to noncon-
ductive perimeter surfaces, such as steps, treads, and walking
surfaces made of fiberglass composite.


(A) Cord-and-Plug Connections. To facilitate the removal
or disconnection of the unit(s) for maintenance, storage, and
repair, self-contained portable packaged immersion pools with
integral pumps and/or heaters, including circulation heaters,
rated 120 volts and 20 amperes or less shall be permitted to be
cord-and-plug-connected with a cord not shorter than 1.83 m
(6 ft) and not longer than 4.6 m (15 ft) and shall be GFCI pro-
tected. The cord shall ground all non-current-carrying metal
parts of the electrical equipment. If the GFCI is provided as
an integral part of the cord assembly, it shall be located at the
attachment plug or in the power-supply cord within 300 mm
(12 in.) of the attachment plug.


А (B) Storable and Portable Pumps. A cord-connected stor-
able or portable pump used with, but not built-in or permanently
attached as an integral part of, a permanently installed immer-
sion pool shall be identified for swimming pool and spa use. It
shall incorporate an approved system of double insulation or
its equivalent and shall be provided with means for grounding
only the internal and nonaccessible non-current-carrying metal
parts of the appliance. Cord-connected pool filter pumps shall
be provided with a GFCI that is an integral part of the attach-
ment plug or located in the power-supply cord within 300 mm
(12 in.) of the attachment plug.


(C) Heaters. Heaters used with permanently installed immer-
sion pools shall comply with either 680.45(C)(1) or (C)(2).


(1) Permanently Installed Heaters. A permanently installed
heater, including immersion heaters, circulation heaters,
and combination pump-heater units, built-in or permanently
attached as an integral part of a permanently installed immer-
sion pool, rated 120 volts or 250 volts, shall be identified for
swimming pool and spa use; shall be grounded and bonded;
and heaters supplied by branch circuits rated 150 volts or less
to ground shall be provided with GFCI protection. Permanently
installed immersion heaters, rated 120 volts and 20 amperes or
less or 250 volts and 30 amperes or less, single phase, are per-
mitted to be cord-and-plug-connected with a cord not shorter


2025 California Electrical Code


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


than 1.83 m (6 ft) and not longer than 4.6 m (15 ft), shall be
GFCI protected, and shall be provided with means for ground-
ing all non-current-carrying metal parts of the appliance. If the
GFCI is provided as an integral part of the cord assembly, it
shall be located at the attachment plug or in the power-supply
cord within 300 mm (12 in.) of the attachment plug.


A (2) Storable and Portable Heaters. A cord-connected stor-
able or portable heater, including immersion heaters, circula-
tion heaters, and combination pump-heater units, used with,
but not permanently installed or attached as an integral part of
a permanently installed immersion pool, rated 120 volts and
20 amperes or less or 250 volts and 30 amperes or less, single
phase, shall be identified for swimming pool and spa use; shall
be cord-and-plug-connected with a cord not shorter than 1.83 т
(6 ft) and not longer than 4.6 m (15 ft), heaters supplied by
branch circuits rated 150 volts or less to ground shall be pro-
vided with Class A ground-fault circuit-interrupter protection,
and shall be provided with means for grounding all non-current-
carrying metal parts of the appliance. If the ground-fault circuit
interrupter is provided as an integral part of the cord assembly,
it shall be located at the attachment plug or in the power-supply
cord within 300 mm (12 in.) of the attachment plug.


(D) Audio Equipment. Audio equipment shall not be
installed in or on a permanently installed immersion pool. All
audio equipment operating at greater than the low-voltage con-
tact limit and located within 1.83 m (6 ft) from the inside walls
of a permanently installed immersion pool shall be connected to
the equipment grounding conductor and GFCI protected.


Part V. Fountains


А 680.50 General. Part I and Part V of this article shall apply to
all permanently installed fountains.


N (A) Additional Requirements.


(1) Fountains that have water common to a pool shall also
comply with Part II of Article 680.

(2) Fountains intended for recreational use by pedestrians,
including splash pads, shall also comply with the require-
ments in 680.26.

(3) Part V does not apply to self-contained, portable fountains,
which shall comply with Parts II and III of Article 422.


N (B) Location of Equipment Exceeding the Low-Voltage
Contact Limit. Equipment with ratings exceeding the low-
voltage contact limit shall be located at least 1.5 m (5 ft) hori-
zontally from the inside walls of a fountain, unless separated
from the fountain by a solid fence, wall, or other permanent
barrier.

680.51 Luminaires, Submersible Pumps, and Other Sub-
mersible Equipment.

(A) Ground-Fault Circuit Interrupter. Luminaires, sub-
mersible pumps, and other submersible equipment, unless listed
for operation at lowavoltage contact limit or less and supplied


2025 California Electrical Code


680.52


by a transformer or power Sippy that complies with 680.23(A)
(2), shall be GFCI


(B) Operating Voltage. No luminaires shall be installed for
operation on supply circuits over 150 volts between conductors,
Submersible pumps and other submersible equipment shall
operate at 300 volts or less between conductors.


(C) Luminaire Lenses. Luminaires shall be installed with the
top of the luminaire lens below the normal water level of the
fountain unless listed for above-water locations, A luminaire
facing upward shall comply with either (1) or (2):


(1) Have the lens guarded to prevent contact by any person
(2) Be listed for use without a guard


(D) Overheating Protection. Electrical equipment that
depends on submersion for safe operation shall be protected
against overheating by a low-water cutoff or other approved
means when not submerged.


(E) Wiring. Equipment shall be equipped with provisions for
threaded conduit entries or be provided with a suitable flexible
cord. The maximum length of each exposed cord in the fountain
shall be limited to 3.0 m (10 ft). Cords extending beyond the
fountain perimeter shall be enclosed in approved wiring enclo-
sures. Metal parts of equipment in contact with water shall be of
brass or other approved corrosion-resistant metal.


(F) Servicing. All equipment shall be removable from the
water for relamping or normal maintenance. Luminaires shall
not be permanently embedded into the fountain structure such
that the water level must be reduced or the fountain drained for
relamping, maintenance, or inspection.


(G) Stability. Equipment shall be inherently stable or be
securely fastened in place.


680.52 Junction Boxes and Other Enclosures.


(A) General. Junction boxes and other enclosures used for
other than underwater installation shall comply with 680.24.


(B) Underwater Junction Boxes and Other Underwater
Enclosures. Junction boxes and other underwater enclosures
shall meet the requirements of 680.52(B)(1) and (B)(2).


(1) Construction.


(a) Underwater enclosures shall be equipped with provi-
sions for threaded conduit entries or compression glands or
seals for cord entry.

(b) Underwater enclosures shall be listed and rated for
prolonged submersion and made of copper, brass, or other
corrosion-resistant material.

A (2) Installation. Underwater enclosure installations shall
comply with 680.52(B)(2)(8) and (B)(2)(b).

(a) Underwater enclosures shall be filled with a listed pot-
ting compound to prevent the entry of moisture.

(b) Underwater enclosures shall be firmly attached to the
supports or directly to the fountain surface and bonded as


70-715


680.54


required. Where the junction box is supported only by con-
duits in accordance with 314.23(E) and (F), the conduits shall
be of copper, brass, stainless steel, or other corrosion-resistant
metal. Where the box is fed by nonmetallic conduit, it shall
have additional supports and fasteners of copper, brass, or other
corrosion-resistant material.


680.54 Grounding and Bonding.


А (A) Grounding. The following equipment shall be connected
to an equipment grounding conductor:


(1) All electrical equipment located within the fountain or
within 1.5 m (5 ft) of the inside wall of the fountain, other
than listed low-voltage luminaires not requiring grounding

(2) All electrical equipment associated with the recirculating
system of the fountain

(3) Panelboards that are not part of the service equipment and
that supply any electrical equipment associated with the
fountain


(B) Bonding. If a conductor is used for bonding, it shall be
a minimum 8 AWG solid copper conductor. The following
parts shall be bonded together and connected to an equipment
grounding conductor for a branch circuit supplying fountain
equipment:

(1) All metal piping systems associated with the fountain

(2) All metal fittings within or attached to the fountain

(3) Metal parts of electrical equipment associated with the
fountain water-circulating system, including pump motors
Metal raceways that are within 1.5 m (5 ft) of the inside
wall or perimeter of the fountain and that are not separated
from the fountain by a permanent barrier

All metal surfaces that are within 1.5 m (5 ft) of the inside
wall or perimeter of the fountain and that are not separated
from the fountain by a permanent barrier

Electrical equipment located less than 1.5 m (5 ft) of the
inside wall or perimeter of the fountain


N (C) Equipotential Bonding of Splash Pads. For the purpose
of equipotential bonding, the shell of a splash pad shall com-
prise the area traversed by pedestrians bounded by the extent of
the footing of the splash pad and rising to its exposed surface(s)
and its collection basin area. The boundary of this area shall be
considered to be the inside wall for the purpose of perimeter
bonding.

680.55 Methods of Grounding.


(A) Applied Provisions. The provisions of  680.7(A),
680.21(A), 680.23(B)(3), 680.23(F)(1) and (F)(2), and 680.24(F)
shall apply.


(B) Supplied by a Flexible Cord. Electrical equipment that
is supplied by a flexible cord shall have all exposed non-
current-carrying metal parts grounded by an insulated copper
equipment grounding conductor that is an integral part of this
cord. The equipment grounding conductor shall be connected
to an equipment grounding terminal in the supply junction


4)


(5)


(6


70-716


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


box, transformer enclosure, power supply enclosure, or other
enclosure.


680.56 Cord-and-Plug-Connected Equipment.


(A) GFCI Protection. All electrical equipment, including
power-supply cords, shall be GFCI protected.

(B) Cord Type. Flexible cord immersed in or exposed to
water shall be of a type for extra-hard usage, as designated in
Table 400.4, and shall be a listed type with a *W" suffix.


(C) Sealing. The end of the flexible cord jacket and the flex-
ible cord conductor termination within equipment shall be cov-
ered with, or encapsulated in, a suitable potting compound to
prevent the entry of water into the equipment through the cord
or its conductors. In addition, the ground connection within
equipment shall be similarly treated to protect such connections
from the deteriorating effect of water that may enter into the
equipment.

(D) Terminations. Connections with flexible cord shall be
permanent, except that grounding-type attachment plugs and
receptacles shall be permitted to facilitate removal or discon-
nection for maintenance, repair, or storage of fixed or station-
ary equipment not located in any water-containing part of a
fountain.


680.57 Signs.


(A) General This section covers electric signs installed
within a fountain or within 3.0 m (10 ft) of the fountain edge.


(B) GFCI Protection. Branch circuits or feeders supplying
the sign shall have GFCI protection.


(C) Location.


(1) Fixed or Stationary. A fixed or stationary electric sign
installed within a fountain shall be not less than 1.5 m (5 ft)
inside the fountain measured from the outside edges of the
fountain.


(2) Portable. A portable electric sign shall not be placed
within a pool or fountain or within 1.5 m (5 ft) measured hori-
zontally from the inside walls of the fountain.


(D) Disconnect. A sign shall have a local disconnecting
means in accordance with 600.6 and 680.13.


(E) Bonding and Grounding. A sign shall be grounded and
bonded in accordance with 600.7.


4 680.58 Ground-Fault Circuit-Interrupter (GFCI) and Spe-
cial Purpose Ground-Fault Circuit-Interrupter (SPGFCI)
Protection for Adjacent Receptacle Outlets. All receptacles
rated 125 volts through 250 volts, 60 amperes or less, located
within 6.0 m (20 ft) of a fountain edge shall have GFCI protec-
tion complying with 680.5(B) or SPGFCI protection complying
with 680.5(C), as applicable.


680.59 Ground-Fault Circuit-Interrupter (GFCI) and Spe-
cial Purpose Ground-Fault Circuit-Interrupter (SPGFCI)


2025 California Electrical Code


ARTICLE 680 — SWIMMING POOLS, FOUNTAINS, AND SIMILAR INSTALLATIONS


Protection for Permanently Installed Nonsubmersible


( ] Pumps. Outlets supplying all permanently installed nonsub-


mersible pump motors shall have GFCI protection complying
with 680.5(B) or SPGFCI protection complying with 680.5(C),
as applicable.

Exception: Listed low-voltage motors not requiring grounding,
with ratings not exceeding the low-voltage contact limit that are
supplied by listed transformers or power supplies that comply
with 680,23(A)(2), shall be permitted to be installed without
GFCI or SPGFCI protection.


Part VI. Pools and Tubs for Therapeutic Use


4 680.60 General. The provisions of Part I and Part VI of this
article shall apply to pools and tubs for therapeutic use in health
care facilities, gymnasiums, athletic training rooms, and similar
areas. Portable therapeutic appliances shall comply with Parts
П апа Ш of Article 422.


680.61 Permanently Installed Therapeutic Pools. Thera-
peutic pools that are constructed in the ground, on the ground,
or in a building in such a manner that the pool cannot be readily
disassembled shall comply with Parts I and II of this article.


Exception: The limitations of 680.22(B)(1) through (B)(4) shall
not apply where all luminaires are of the totally enclosed type.


680.62 Therapeutic Tubs (Hydrotherapeutic Tanks). Thera-
peutic tubs, used for the submersion and treatment of patients,
that are not easily moved from one place to another in normal use
or that are fastened or otherwise secured at a specific location,
including associated piping systems, shall comply with Part VI.
(A) Protection. Except as otherwise provided in this section,
the outlet(s) that supplies a self-contained therapeutic tub or
hydrotherapeutic tank, a packaged therapeutic tub or hydro-
therapeutic tank, or a field-assembled therapeutic tub or hydro-
therapeutic tank shall be GFCI protected.


(1) Listed Units. If so marked, a listed, labeled, and identified
self-contained unit or a listed, labeled, and identified packaged
equipment assembly that includes integral ground-fault circuit-
interrupter protection for all electrical parts within the unit or
assembly (pumps, air blowers, heaters, lights, controls, sani-
tizer generators, wiring, and so forth) shall be permitted without
additional GFCI protection.


(2) Other Units. A therapeutic tub or hydrotherapeutic tank
rated 3 phase or rated over 250 volts or with a heater load of
more than 50 amperes shall not require the supply to be pro-
tected by a ground-fault circuit interrupter.


(B) Bonding. The following parts shall be bonded together:


(1) All metal fittings within or attached to the tub structure
(2) Metal parts of electrical equipment associated with the tub
water circulating system, including pump motors
Metal-sheathed cables and raceways and metal piping that
are within 1.5 m (5 ft) of the inside walls of the tub and not
separated from the tub by a permanent barrier


6)


2025 California Electrical Code


680.73


(4) All metal surfaces that are within 1.5 m (5 ft) of the inside
walls of the tub and not separated from the tub area by a
permanent barrier

(5) Electrical devices and controls that are not associated with
the therapeutic tubs and located within 1.5 m (5 ft) from
such units.


Exception: Small conductive surfaces not likely to become
energized, such as air and water jets and drain fittings not con-
nected to metallic piping, and towel bars, mirror frames, and
similar nonelectrical equipment not connected to metal fram-
ing, shall not be required to be bonded.


(C) Methods of Bonding. All metal parts required to be
bonded by this section shall be bonded by any of the following
methods:


(1) The interconnection of threaded metal piping and fittings

(2) Metal-to-metal mounting on a common frame or base

(3) Connections by suitable metal clamps

(4) By the provisions of a solid copper bonding jumper, insu-
lated, covered, or bare, not smaller than 8 AWG


(D) Grounding. The following fixed or stationary equipment

shall be connected to the equipment grounding conductor:

(1) All electrical equipment located within 1.5 m (5 ft) of the
inside wall of the tub

(2) All electrical equipment associated with the circulating
system of the tub


(E) Receptacles. All receptacles within 1.83 m (6 ft) of a ther-
apeutic tub shall have ground-fault protection complying with
680.5(B) or (C), as applicable.

(F) Luminaires. All luminaires used in therapeutic tub areas
shall be of the totally enclosed type.


Part VII. Hydromassage Bathtubs


680.70 General. Hydromassage bathtubs as defined in Article
100 shall comply with Part VII of this article. They shall not be
required to comply with other parts of this article.


680.71 Protection. Hydromassage bathtubs and their associ-
ated electrical components shall be on an individual branch cir-
cuit(s) and protected by a readily accessible GFCI. All 125-volt,
single-phase receptacles not exceeding 30 amperes and located
within 1.83 m (6 ft) measured horizontally of the inside walls of
a hydromassage tub shall be GFCI protected.

A 680.72 Other Electrical Equipment. Luminaires, switches,
receptacles, and other electrical equipment located in the same
room, and not directly associated with a hydromassage bath-
tub, shall be installed in accordance with Chapters 1 through
4 in this Code covering the installation of that equipment in
bathrooms.


680.73 Accessibility. Hydromassage bathtub electrical equip-
ment shall be accessible without damaging the building struc-
ture or building finish. Where the hydromassage bathtub is


70-717


680.74


cord- and plug-connected with the supply receptacle accessible
only through a service access opening, the receptacle shall be
installed so that its face is within direct view and not more than
300 mm (1 ft) of the opening.


680.74 Bonding.
(A) General. The following parts shall be bonded together:


(1) All metal fittings within or attached to the tub structure that
are in contact with the circulating water

(2) Metal parts of electrical equipment associated with the
tub water circulating system, including pump and blower
motors

(3) Metal-sheathed cables, metal raceways, and metal piping
within 1.5 m (5 ft) of the inside walls of the tub and not
separated from the tub by a permanent barrier

(4) All exposed metal surfaces that are within 1.5 m (5 ft) of
the inside walls of the tub and not separated from the tub
area by a permanent barrier

(5) Non-current-carrying metal parts of electrical devices and
controls that are not associated with the hydromassage tubs
within 1.5 m (5 ft) from such units


Exception No. 1: Small conductive surfaces not likely to become
energized, such as air and water jets, supply valve assemblies,
and drain fittings not connected to metallic piping, and towel
bars, mirror frames, and similar nonelectrical equipment not
connected to metal framing shall not be required to be bonded.


Exception No. 2: Double-insulated motors and blowers shall
not be bonded.


Exception No. 3: Small conductive surfaces of electrical equip-
ment not likely to become energized, such as the mounting strap
or yoke of a listed light switch or receptacle that is grounded,
shall not be required to be bonded.


(B) Bonding Conductor. All metal parts required to be
bonded by this section shall be bonded together using a solid
copper bonding jumper, insulated, covered, or bare, not smaller
than 8 AWG. The bonding jumper(s) shall be required for equi-
potential bonding in the area of the hydromassage bathtub and
shall not be required to be extended or attached to any remote
panelboard, service equipment, or any electrode. In all installa-
tions a bonding jumper long enough to terminate on a replace-
ment non-double-insulated pump or blower motor shall be
provided and shall be terminated to the equipment grounding
conductor of the branch circuit of the motor when a double-
insulated circulating pump or blower motor is used.


Part ҮШ. Electrically Powered Pool Lifts


680.80 General. Electrically powered pool lifts as defined in
Article 100 shall comply with Part VIII of this article. Part VIII
shall not be subject to the requirements of other parts of this arti-
cle except where the requirements are specifically referenced.
680.81 Equipment Approval. Lifts shall be listed, labeled,
and identified for swimming pool and spa use.


70-718


ARTICLE 682 — NATURAL AND ARTIFICIALLY MADE BODIES OF WATER


Exception No. 1: Lifts where the battery is removed for charg-
ing at another location and the battery is rated less than or equal
to the low-voltage contact limit shall not be required to be listed
or labeled.


Exception No. 2: Solar-operated or solar-recharged lifts where the
solar panel is attached to the lift and the battery is rated less than
or equal to 24 volts shall not be required to be listed or labeled.


Exception No. 3: Lifts that are supplied from a source not
exceeding the low-voltage contact limit and supplied by listed
transformers or power supplies that comply with 680.23(A)(2)
shall not be required to be listed or labeled.


680.82 Protection. Pool lifts connected to premises wiring
and operated above the low-voltage contact limit shall be pro-
vided with GFCI protection and comply with 680.5.


680.83 Equipotential Bonding. Lifts shall be bonded in
accordance with 680.26(B)(5) and (B)(7) using solid cop-
per conductors, insulated, covered, or bare, not smaller than
8 AWG. Connections to bonded parts shall be made in accor-
dance with 250.8. An 8 AWG or larger solid copper bonding
conductor provided to reduce voltage gradients in the pool lift
area shall not be required to be extended or attached to remote
panelboards, service equipment, or electrodes.

680.84 Switching Devices and Receptacles. Switches and
Switching devices that are operated above the low-voltage con-
tact limit shall comply with 680.22(C). Receptacles for electri-
cally powered pool lifts that are operated above the low-voltage
contact limit shall comply with 680.22(A)(3) and (A)(4).


680.85 Nameplate Marking. Electrically powered pool lifts
shall be provided with a nameplate giving the identifying name
and model and rating in volts and amperes, or in volts and watts.
If the lift is to be used on a specific frequency or frequencies,
it shall be so marked. Battery-powered pool lifts shall indicate
the type reference of the battery or battery pack to be used. Bat-
teries and battery packs shall be provided with a battery type
reference and voltage rating.


Exception: Nameplate ratings for battery-powered pool lifts
shall only need to provide a rating in volts in addition to the
identifying name and model.


ARTICLE 682
Natural and Artificially Made Bodies of Water


Part L General


682.1 Scope. This article applies to the installation of electri-
cal wiring for, and equipment in and adjacent to, natural or arti-
ficially made bodies of water not covered by other articles in
this Code, such as, but not limited to, aeration ponds, fish farm
ponds, storm retention basins, treatment ponds, and irrigation
(channels) facilities.


2025 California Electrical Code


a


ARTICLE 682 — NATURAL AND ARTIFICIALLY MADE BODIES OF WATER.


682.3 Other Articles. If the water is subject to boat traffic, the
wiring shall comply with 555.34(B).


682.4 Industrial Application. This article shall not apply in
industrial applications where there is alarm indication of equip-
ment faults and the following conditions are in place:


(1) Conditions of maintenance and supervision ensure that
only qualified persons service and operate the installed
systems.

(2) Continued circuit operation is necessary for safe operation
of equipment or processes.


682.5 Electrical Datum Plane Distances. The electrical
datum plane shall consist of one of the following:


(1) In land areas subject to tidal fluctuation, the electrical
datum plane shall be a horizontal plane 600 mm (2 ft)
above the highest tide level for the area occurring under
normal circumstances, that is, highest high tide.

In land areas not subject to tidal fluctuation, the electri-
cal datum plane shall be a horizontal plane 600 mm (2 ft)
above the highest water level for the area occurring under
normal circumstances.

In land areas subject to flooding, the electrical datum
plane based on (1) or (2) above shall be a horizontal plane
600 mm (2 ft) above the point identified as the prevailing
high water mark or an equivalent benchmark based on sea-
sonal or storm-driven flooding from the authority having
jurisdiction.


(2)


(3)


The electrical datum plane for floating structures and land-
ing stages that are (a) installed to permit rise and fall response
to water level, without lateral movement, and (b) that are so
equipped that they can rise to the datum plane established for
(1) or (2) above, shall be a horizontal plane 750 mm (30 in.)
above the water level at the floating structure or landing stage
and a minimum of 300 mm (12 in.) above the level of the deck.


Part II. Installation


682.10 Electrical Equipment and Transformers. Electrical
equipment and transformers, including their enclosures, shall
be specifically approved for the intended location. No por-
tion of an enclosure for electrical equipment not identified for
operation while submerged shall be located below the electrical
datum plane.


682.11 Location of Electrical Distribution Equipment. On

land, the equipment serving feeders shall comply with one of

the following:

(1) Be located no closer than 1.5 m (5 ft) horizontally from
the shoreline, and live parts of the equipment are elevated
a minimum of 300 mm (12 in.) above the electrical datum.
plane

(2) Be located no closer than the shoreline, and live parts of the
equipment are located a minimum of 3 m (10 ft) above the
electrical datum plane


2025 California Electrical Code


682.14


682.12 Electrical Connections. Electrical connections shall
comply with 682.12(A) or (B).


N (A) General. All electrical connections not intended for oper-
ation while submerged shall be located at least 300 mm (12 in.)
above the deck of a floating or fixed structure but not below the
electrical datum plane on fixed structures. Conductor splices,
within junction boxes identified for wet locations, using sealed
wire connector systems listed and identified for submersion
shall be required for floating structures where located above the
waterline but below the electrical datum plane.


N (B) Replacements. Replacement electrical connections located
below the electrical datum plane shall be identified for submersion.


682.13 Wiring Methods and Installation. Wiring methods
and installation shall comply with 682.13(A) through (C).


N (A) Wiring Methods. Wiring methods suitable for use in wet
locations that include an insulated equipment grounding con-
ductor shall be permitted.


N (B) Portable Power Cables. Extra-hard usage portable power
cables that contain an insulated equipment grounding conduc-
tor rated not less than 75°C (167°F) and 600 volts shall be per-
mitted as follows:


(1) As permanent wiring on the underside of piers (floating or
fixed)

(2) Where flexibility is necessary as on piers composed of
floating sections


N (C) Submersible or Floating Equipment Power
Connection(s). Submersible or floating equipment shall be
cord-and plug-connected, using extra-hard usage cord, as des-
ignated in Table 400.4 and listed with a ^W" suffix.


А 682.14 Disconnecting Means. A disconnecting means shall

be provided to isolate each submersible or floating electrical
equipment from its supply connection(s) without requiring the
plug to be removed from the receptacle. Plug and receptacle
combinations shall be arranged to be suitable for the location
while in use.
Exception: Equipment listed for direct connection and equip-
ment anchored in place and incapable of routine movement
caused by water currents or wind shall be permitted to be con-
nected using wiring methods covered in 682.13.


A (A) Type and Marking. The disconnecting means shall con-
sist of a circuit breaker, a switch, or both, and shall be spe-
cifically marked to designate which receptacle or other outlet
it controls.


(B) Location. The disconnecting means shall be readily
accessible on land, located not more than 750 mm (30 in.) from
the receptacle it controls, and shall be located in the supply cir-
cuit ahead of the receptacle. The disconnecting means shall be
located within sight of but not closer than 1.5 m (5 ft) from the
shoreline and shall be elevated not less than 300 mm (12 in.)
above the datum plane.


70-719


682.15


682.15 Ground-Fault Protection. The GFCI requirements in
this article, unless otherwise noted, shall be in addition to the
requirements in 210.8. Ground-fault protective devices shall be
listed and provided in accordance with 682.15(A) and (B). The
protective device shall be located not less than 300 mm (12 in.)
above the established electrical datum plane.


(A) Outlets. Outlets supplied by branch circuits not exceed-
ing 150 volts to ground and 60 amperes, single-phase, shall be
provided with ground-fault circuit-interrupter protection for
personnel.


А (В) Feeder and Branch Circuits on Piers. Feeder and
branch-circuit conductors that are installed on piers shall be
provided with ground-fault protection not exceeding 30 mA.
Coordination with downstream ground-fault protection shall be
permitted at the feeder overcurrent protective device.


Exception No. 1: Transformer secondary conductors of a
separately derived ac system, operating at voltages exceeding
15 volts ac, that do not exceed 3 m (10 ft) and are installed in a
raceway shall be permitted to be installed without ground-fault
protection. This exception shall also apply to the supply termi-
nals of the equipment supplied by the transformer secondary
conductors.


Exception No. 2: Low-voltage circuits not requiring grounding,
not exceeding the low-voltage contact limit as defined in Article
100, and supplied by listed transformers or power supplies that
comply with 680.23(A)(2) shall be permitted to be installed
without ground-fault protection.


Part III. Grounding and Bonding

А 682.30 Grounding. Wiring and equipment within the scope
of this article shall be grounded as specified in 555.37, 555.54,
and the requirements in Part III of this article.


682.31 Equipment Grounding Conductors.


N (A) Equipment to Be Connected to Equipment Grounding
Conductor. The following shall be connected to an equipment
grounding conductor run with the circuit conductors in the
same raceway, cable, or trench:


(1) Metal boxes, metal cabinets, and all other metal enclosures
(2) Metal frames of utilization equipment
(3) Grounding terminals of grounding-type receptacles


(B) Type. Equipment grounding conductors shall be insulated
copper conductors sized in accordance with 250.122 but not
smaller than 12 AWG.


(C) Feeders. Where a feeder supplies a remote panelboard or
other distribution equipment, an insulated equipment ground-
ing conductor shall extend from a grounding terminal in the
service to a grounding terminal and busbar in the remote panel-
board or other distribution equipment.


(D) Branch Circuits. The insulated equipment grounding
conductor for branch circuits shall terminate at a grounding


70-720


ARTICLE 682 — NATURAL AND ARTIFICIALLY MADE BODIES OF WATER


terminal in a remote panelboard or other distribution equipment
or the grounding terminal in the main service equipment.

(E) Cord-and-Plug-Connected Appliances. Unless double
insulated, cord-and-plug-connected appliances shall be grounded
by means of an equipment grounding conductor in the cord and
a grounding-type attachment plug.

Exception: An equipment grounding conductor shall be per-
mitted to be uninsulated if the EGC is part of a listed cable
assembly identified for the environment and not subject to
environments such as, but not limited to, storm water basins,
sewage treatment ponds, and natural bodies of water contain-
ing salt.

682.32 Bonding of Non-Current-Carrying Metal Parts.
All metal parts in contact with the water, all metal piping,
tanks, and all non-current-carrying metal parts that are likely to
become energized shall be bonded to the grounding terminal in
the distribution equipment.


682.33 Equipotential Planes and Bonding of Equipoten-
tial Planes. An equipotential plane shall be installed where
required in this section to mitigate step and touch voltages at
electrical equipment.


(A) Areas Requiring Equipotential Planes. Equipotential
planes shall be installed adjacent to all outdoor service equip-
ment or disconnecting means that control equipment in or on
water, that have a metallic enclosure and controls accessible to
personnel, and that are likely to become energized. The equi-
potential plane shall encompass the area around the equipment
and shall extend from the area directly below the equipment
out not less than 900 mm (36 in.) in all directions from which
a person would be able to stand and come in contact with the
equipment.


(B) Areas Not Requiring Equipotential Planes, Equipoten-
tial planes shall not be required for the controlled equipment
supplied by the service equipment or disconnecting means.

(C) Bonding.

(1) Bonded Parts. The parts specified in 682.33(C)(1)
through (C)(3) shall be bonded together and to the electrical
grounding system. Bonding conductors shall be solid copper,
insulated, covered or bare, and not smaller than 8 AWG. Con-
nections shall be made by exothermic welding or by listed pres-
sure connectors or clamps that are labeled as being suitable for
the purpose and are of stainless steel, brass, copper, or copper
alloy.


(2) Outdoor Service Equipment and Disconnects. Outdoor
service equipment or disconnecting means that control equip-
ment in or on water, that have a metallic enclosure and controls
accessible to personnel, and that are likely to become energized
shall be bonded to the equipotential plane.


(3) Walking Surfaces. Surfaces directly below the equip-
ment specified in 682.33(C)(2) but not less than 900 mm
(36 in.) in all directions from the equipment from which a


2025 California Electrical Code


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


person would be able to stand and come in contact with the
equipment shall be bonded to the equipotential plane. Bond-
ing to this surface shall be wire mesh or other conductive
elements on, embedded in, or placed under the walk surface
within 75 mm (3 in.).


ARTICLE 685
Integrated Electrical Systems


Part I. General


685.1 Scope. This article covers integrated electrical systems,
other than unit equipment, in which orderly shutdown is neces-
sary to ensure safe operation. An integrated electrical system as
used in this article is a unitized segment of an industrial wiring
system where all of the following conditions are met:


(1) An orderly shutdown is required to minimize personnel
hazard and equipment damage.

The conditions of maintenance and supervision ensure that
qualified persons service the system. The name(s) of the
qualified person(s) shall be kept in a permanent record at
the office of the establishment in charge of the completed
installation.

A person designated as a qualified person shall pos-
sess the skills and knowledge related to the construction
and operation of the electrical equipment and installation
and shall have received documented safety training on
the hazards involved. Documentation of their qualifica-
tions shall be on file with the office of the establishment in
charge of the completed installation.

(3) Effective safeguards approved by the authority having
jurisdiction are established and maintained.


685.3 Application of Other Articles. The articles/sections
in Table 685.3 apply to particular cases of installation of con-
ductors and equipment, where there are orderly shutdown
requirements that are in addition to those of this article or are
modifications of them.


Q


Part II. Orderly Shutdown


685.10 Location of Overcurrent Devices in or on Premises.
Location of overcurrent devices that are critical to integrated
electrical systems shall be permitted to be accessible, with
mounting heights permitted to ensure security from operation
by unqualified personnel.

685.12 Direct-Current System Grounding. Two-wire dc cir-
cuits shall be permitted to be ungrounded.


685.14 Ungrounded Control Circuits. Where operational
continuity is required, control circuits of 150 volts or less
from separately derived systems shall be permitted to be
ungrounded.


2025 California Electrical Code


Table 685.3 Application of Other Articles


Conductor/Equipment Section
More than one building or other 225, Part II
structure
Ground-fault protection of 230.95, Exception
equipment
Protection of conductors 2404
Electrical system coordination 240.12
Ground-fault protection of 240.13(1)
equipment
Grounding ac systems of 250.21
50 volts to less than
1000 volts
Equipment protection 42122
Orderly shutdown 430.44
Disconnection 430.75, Exception Nos.


land2
Disconnecting means in sight 430.102(A), Exception No. 2


from controller


Energy from more than one 430.113, Exception Nos.
source land2
Disconnecting means 645.10, Exception
Uninterruptible power supplies 645.11(1)
(UPS)
Point of connection 705.12
ARTICLE 690
Solar Photovoltaic (PV) Systems
Part I. General


А 690.1 Scope. This article applies to solar PV systems, other
than those covered by Article 691, including the array circuit(s),
inverter(s), and controller(s) for such systems. The systems
covered by this article include those interactive with other elec-
tric power production sources or stand-alone, or both. These PV
systems may have ac or dc output for utilization.


Informational Note No. 1: See Informational Note
Figure 690.1.

Informational Note No. 2: Article 691 covers the installa-
tion of large-scale PV electric supply stations.


690.4 General Requirements.

(A) PV Systems. PV systems shall be permitted to supply a
building or other structure in addition to any other electrical
supply system(s).

(B) Equipment. Electronic power converters, motor gen-
erators, PV modules, ac modules and ac module systems,
dc combiners, PV rapid shutdown equipment (PVRSE), PV
hazard control equipment (PVHCE), PV hazard control sys-
tems (PVHCS), dc circuit controllers, and charge controllers


70-721


690.6


PV string circuit or


PV source circuit PV source circuit


DC combiner


Solar celis


Ы


Module


PV string circuit or
PV source circuit


PV string circuit or
PV source circuit


DC-to-DC
converter


A Informational Note Figure 690.1 Illustration of PV System DC
Circuits and PV System Components in a Typical PV Installation.


intended for use in PV systems shall be listed or be evaluated
for the application and have a field label applied.


A (C) Qualified Personnel. The installation of equipment, asso-
ciated wiring, and interconnections shall be performed only by
qualified persons.


(D) Multiple PV Systems. Multiple PV systems shall be per-
mitted to be installed in or on a single building or structure.
Where the PV systems are remotely located from each other, a
directory in accordance with 705.10 shall be provided at each
PV system disconnecting means.


(E) Locations Not Permitted. PV system equipment and dis-
connecting means shall not be installed in bathrooms.


A (F) Electronic Power Converters Mounted in Not Readily
Accessible Locations. Electronic power converters and their
associated devices shall be permitted to be mounted on roofs or


70-722


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


other areas that are not readily accessible. Disconnecting means
shall be installed in accordance with 690.15.


М (С) PV Equipment Floating on Bodies of Water. PV equip-
ment floating on or attached to structures floating on bodies of
water shall be identified as being suitable for the purpose and
shall utilize wiring methods that allow for any expected move-
ment of the equipment.


Informational Note: PV equipment in these installations
are often subject to increased levels of humidity, corro-
sion, and mechanical and structural stresses. Expected
movement of floating PV arrays is often included in the
structural design.


690.6 Alternating-Current (ac) Modules and Systems.


(A) Photovoltaic Source Circuits. The requirements of Arti-
cle 690 pertaining to PV source circuits shall not apply to ac
modules or ac module systems. The PV source circuit, conduc-
tors, and inverters shall be considered as internal components of
an ac module or ac module system.


(B) Output Circuit. The output of an ac module or ac module
system shall be considered an inverter output circuit.


Part II. Circuit Requirements


A 690.7 Maximum Voltage. The maximum voltage shall be
used to determine the voltage and voltage to ground of circuits
in the application of this Code. Maximum voltage shall be used
for conductors, cables, equipment, working space, and other
applications where voltage limits and ratings are used. The
maximum voltage of PV system dc circuits shall be the highest
voltage between any two conductors of a circuit or any conduc-
tor and ground and shall comply with the following:


(1) PV system dc circuits shall not exceed 1000 volts within or
originating from arrays located on or attached to buildings
and PV system dc circuits inside buildings.

(2) PV system dc circuits shall not exceed 600 volts on or in
one- and two-family dwellings.

(3) PV system dc circuits exceeding 1000 volts shall comply
with 690.31(G).


A (A) Photovoltaic Source Circuits. The maximum dc voltage
for a PV source circuit shall be calculated in accordance with
one of the following methods:


(1) The sum of the PV module-rated open-circuit voltage of
the series-connected modules in the PV string circuit cor-
rected for the lowest expected ambient temperature using
the open-circuit voltage temperature coefficients in accor-
dance with the instructions included in the listing or label-
ing of the module

For crystalline and multicrystalline silicon modules, the
sum of the PV module-rated open-circuit voltage of the
series-connected modules in the PV string circuit corrected
for the lowest expected ambient temperature using the cor-
rection factors provided in Table 690.7(A)


Q)


2025 California Electrical Code


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


Table 690.7(A) Voltage Correction Factors for Crystalline and


e Multicrystalline Silicon Modules


A


Correction Factors for Ambient Temperatures Below 25°C
(77°F). (Multiply the rated open-circuit voltage by the
appropriate correction factor shown below.)


Ambient Ambient
Temperature (°C) Factor ‘Temperature (°F)
24 to 20 1.02 76 to 68
19 10 15 1.04 67 10 59
14to 10 1.06 58 to 50
9105 1.08 49 to 41
4100 1.10 401032
-1to-5 112 31 to 23
-6to-10 1.14 221014

-1 0-15 1.16 13105
-16to -20 1.18 40-4
-21 to-25 1.20 -$to -13
-26 to -30 1.21 -14 to -22
-31 to -35 1.23 -23 0-31
~36 to -40 1.25 -32 to-40


(3) For PV systems with an inverter generating capacity of
100 kW or greater, a documented and stamped PV system
design, using an industry standard method maximum volt-
age calculation provided by a licensed professional electri-
cal engineer


Informational Note No. 1: One source for lowest-expected,
ambient temperature design data for various locations
the chapter titled “Extreme Annual Mean Minimum
Design Dry Bulb Temperature” found in the ASHRAE
Handbook — Fundamentals, 2017. These temperature data
can be used to calculate maximum voltage.

Informational Note No. 2: See SAND 2004-3535, Photo-
voltaic Array Performance Model, for one industry stan-
dard method for calculating maximum voltage of a PV
System.


A (B) DC-to-DC Converter Circuits. In PV dc-to-dc converter
circuits, the maximum voltage shall be calculated in accordance
with 690.7(B)(1) or (B)(2).


(1) Single DC-to-DC Converter. For circuits connected to
the output of a single dc-to-dc converter, the maximum volt-
age shall be determined in accordance with the instructions
included in the listing or labeling of the dc-to-dc converter.
1f the instructions do not provide a method to determine the
maximum voltage, the maximum voltage shall be the maximum
rated voltage output of the dc-to-dc converter.


(2) Two or More Series-Connected DC-to-DC Converters.
For circuits connected to the output of two or more series-
connected dc-to-dc converters, the maximum voltage shall be
determined in accordance with the instructions included in the
listing or labeling of the dc-to-dc converter. If the instructions


2025 California Electrical Code


690.8


do not provide a method to determine the maximum voltage,
the maximum voltage shall be the sum of the maximum rated
voltage output of the dc-to-dc converters in series.


A (C) Bipolar PV Source Circuits. For monopole subarrays in
bipolar systems, the maximum voltage shall be the highest volt-
age between the monopole circuit conductors where one con-
ductor of the monopole circuit is connected to the functionally
grounded reference. To prevent overvoltage in the event of a
ground fault or arc fault, the monopole circuits shall be isolated
from ground.


(D) Marking DC PV Circuits. A permanent readily visible
label indicating the highest maximum dc voltage in a PV sys-
tem, calculated in accordance with 690.7, shall be provided by
the installer at one of the following locations:


(1) DC PV system disconnecting means
(2) PV system electronic power conversion equipment
(3) Distribution equipment associated with the PV system


690.8 Circuit Sizing and Current.


(A) Calculation of Maximum Circuit Current. The maxi-
mum current for the specific circuit shall be calculated in accor-
dance with one of the methods in 690.8(A)(1) or (A)(2).


A (1) PV System Circuits. The maximum current shall be cal-
culated in accordance with 690.8(A)(1)(a) through (A)(1)(e).


(a) Photovoltaic Source Circuit Currents The maximum
current shall be as calculated in either of the following:


(1) The maximum current shall be the sum of the short-circuit
current ratings of the PV modules connected in parallel
multiplied by 125 percent.

For PV systems with an inverter generating capacity of
100 kW or greater, a documented and stamped PV sys-
tem design, using an industry standard method maximum
current calculation provided by a licensed professional
electrical engineer, shall be permitted. The calculated
maximum current value shall be based on the highest
3-hour current average resulting from the simulated local
irradiance on the PV array accounting for elevation and
orientation. The current value used by this method shall
not be less than 70 percent of the value calculated using
690.8(A)(1)(a)(1).


Informational Note: See SAND 2004-3535, Photovol-

taic Array Performance Model, for one industry standard

method for calculating maximum current of a PV sys-
tem. This model is used by the System Advisor Model
simulation program provided by the National Renewable

Energy Laboratory.

(b) PV DC-to-DC Converter Circuit Current. The maxi-
mum current shall be the sum of parallel connected dc-to-dc
converter continuous output current ratings.

(c) Inverter Output Circuit Current. The maximum current
shall be the inverter continuous output current rating.


(2)


70-723


690.9


Informational Note: Modules that can produce electric-
ity when exposed to light on multiple surfaces are labeled
with applicable short-circuit currents. Additional guidance
is provided in the instructions included with the listing.
(2) Circuits Connected to the Input of Electronic Power
Converters. Where a circuit is protected with an overcurrent
device not exceeding the conductor ampacity, the maximum
current shall be permitted to be the rated input current of the
electronic power converter input to which it is connected.


(B) Conductor Ampacity. Circuit conductors shall have an
ampacity not less than the larger of 690.8(B)(1) or (B)(2).


А (1) Without Adjustment and Correction Factors. The mini-
mum conductor size with an ampacity not less than the maxi-
mum currents calculated in 690.8(A) multiplied by 125 percent.


Exception: Circuits containing an assembly, together with its
overcurrent device(s), that is listed for continuous operation
at 100 percent of its rating shall be permitted to be used at
100 percent of its rating.


(2) With Adjustment and Correction Factors. The maxi-
mum currents calculated in 690.8(A) with adjustment and cor-
rection factors.


(C) Systems with Multiple Direct-Current Voltages. For
a PV power source that has multiple output circuit voltages
and employs a common-return conductor, the ampacity of the
common-return conductor shall not be less than the sum of the
ampere ratings of the overcurrent devices of the individual out-
put circuits,


A (D) Multiple PV String Circuits. Where an overcurrent
device is used to protect more than one set of parallel-connected
PV string circuits, the ampacity of each conductor protected by
the device shall not be less than the sum of the following:


(1) The rating of the overcurrent device

(2) Thesum ofthe maximum currents as calculated in 690.8(A)
(1)(@) for the other parallel-connected PV string circuits
protected by the overcurrent device


А 690.9 Overcurrent Protection.


(A) Circuits and Equipment. PV system dc circuit and
inverter output conductors and equipment shall be protected
against overcurrent. Circuits sized in accordance with 690.8(A)
(2) are required to be protected against overcurrent with over-
current protective devices. Each circuit shall be protected from
overcurrent in accordance with 690.9(A)(1), (AQ), or (A)(3).


(1) Cireuits Where Overcurrent Protection Not Required.
Overcurrent protective devices shall not be required where both
of the following conditions are met:


(1) The conductors have sufficient ampacity for the maximum
circuit current.

(2) The currents from all sources do not exceed the maximum.
overcurrent protective device rating specified for the PV
module or electronic power converter.


70-724


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


Q) Circuits Where Overcurrent Protection is Required on
One End. A circuit conductor connected at one end to acurrent-
limited supply, where the conductor is rated for the maximum
circuit current from that supply, and also connected to sources
having an available maximum circuit current greater than the
ampacity of the conductor, shall be protected from overcurrent
at the point of connection to the higher current source.


Informational Note: Photovoltaic system dc circuits and
electronic power converter outputs powered by these cir-
cuits are current-limited and in some cases do not need
overcurrent protection. Where these circuits are connected
to higher current sources, such as parallel-connected PV
system dc circuits, energy storage systems, or a utility
service, the overcurrent device is often installed at the
higher current source end of the circuit conductor.


(3) Other Circuits. Circuits that do not comply with 690.9(A)
(1) or (A)(2) shall be protected with one of the following
methods:


(1) Conductors not greater than 3 m (10 ft) in length and not in
buildings, protected from overcurrent on one end

(2) Conductors not greater than 3 m (10 ft) in length and in
buildings, protected from overcurrent on one end and in a
raceway or metal clad cable

(3) Conductors protected from overcurrent on both ends

(4) Conductors not installed on or in buildings are permitted
to be protected from overcurrent on one end of the cir-
cuit where the circuit complies with all of the following
conditions:


a. The conductors are installed in metal raceways or
metal-clad cables, or installed in enclosed metal cable
trays, or underground, or where directly entering pad-
mounted enclosures.

b. The conductors for each circuit terminate on one end at
a single circuit breaker or a single set of fuses that limit
the current to the ampacity of the conductors.

c. The overcurrent device for the conductors is an integral
part of a disconnecting means or shall be located within
3 m (10 ft) of conductor length of the disconnecting
means.


d. The disconnecting means for the conductors is installed
outside of a building, or at a readily accessible location
nearest the point of entrance of the conductors inside
of a building, including installations complying with
230.6.


(B) Device Ratings. Overcurrent devices used in PV source
circuits shall be listed for use in PV systems. Electronic devices
that are listed to prevent backfeed current in PV system dc cir-
cuits shall be permitted to prevent overcurrent of conductors
on the PV array side of the device. Overcurrent devices, where
required, shall be rated in accordance with one of the following
and permitted to be rounded up to the next higher standard size
in accordance with 240.4(B):


2025 California Electrical Code


e


A


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


(1) Overcurrent devices shall be rated not less than 125 percent
of the maximum currents calculated in 690.8(A).

(2) An assembly, together with its overcurrent device(s), that is
listed for continuous operation at 100 percent of its rating
shall be permitted to be used at 100 percent of its rating.


Informational Note: Some electronic devices prevent
backfeed current, which in some cases is the only source
of overcurrent in PV system dc circuits.


A (C) PV System DC Circuits. A single overcurrent protec-
tive device, where required, shall be permitted to protect the
PV modules, dc-to-dc converters, and conductors of each cir-
cuit. Where single overcurrent protection devices are used to
protect circuits, all overcurrent devices shall be placed in the
same polarity for all circuits within a PV system. The overcur-
rent devices shall be accessible but shall not be required to be
readily accessible.


Informational Note: Due to improved ground-fault pro-
tection required in PV systems by 690.41(B), a single
overcurrent protective device in either the positive or
negative conductors of a PV system in combination with
this ground-fault protection provides adequate overcur-
rent protection.


A (D) Transformers. Overcurrent protection for power trans-
formers shall be installed in accordance with 705.30(F).


Exception: A power transformer with a current rating on the
side connected toward the interactive inverter output, not less
than the rated continuous output current of the inverter, shall
be permitted without overcurrent protection from the inverter.


.

A 690.11 Arc-Fault Circuit Protection (de). Photovoltaic sys-
tems with PV system dc circuits operating at 80 volts dc or
greater between any two conductors shall be protected by a
listed PV arc-fault circuit interrupter or other system compo-
nents listed to provide equivalent protection. The system shall
detect and interrupt arcing faults resulting from a failure in the
intended continuity of a conductor, connection, module, or
other system component in the PV system dc circuits.


Exception: PV system dc circuits that utilize metal-clad cables,

are installed in metal raceways or enclosed metal cable trays,

or are underground shall be permitted without arc-fault circuit
protection if the installation complies with at least one of the
following:

(1) The PV system dc circuits are not installed in or on
buildings.

(2) The PV system dc circuits are located in or on detached
structures whose sole purpose is to support or contain PV
system equipment.

690.12 Rapid Shutdown of PV Systems on Buildings. PV

system circuits installed on or in buildings shall include a rapid

shutdown function to reduce shock hazard for firefighters in

accordance with 690.12(A) through (D).


2025 California Electrical Code


690.12


Exception No. 1: Ground-mounted PV system circuits that
enter buildings, of which the sole purpose is to house PV sys-
tem equipment, shall not be required to comply with 690.12.


Exception No. 2: PV equipment and circuits installed on nonen-
closed detached structures including but not limited to parking
shade structures, carports, solar trellises, and similar structures
shall not be required to comply with 690.12.


Informational Note: Exceptions for rapid shutdown are
intended to be consistent with building and fire codes that
have limitations as to the types of buildings on which fire-
fighters typically perform rooftop operations.
(A) Controlled Conductors. Requirements for controlled
conductors shall apply to the following:


(1) PV system de circuits
(2) Inverter output circuits originating from inverters located
within the array boundary


Informational Note: The rapid shutdown function reduces
the risk of electrical shock that dc circuits in a PV sys-
tem could pose for firefighters. The ac output conductors
from PV systems that include inverters will either be de-
energized after shutdown initiation or will remain ener-
gized by other sources such as a utility service. To prevent
PV arrays with attached inverters from having energized
ac conductors within the PV array(s), those circuits are
also specifically controlled after shutdown initiation.


Exception: PV system circuits originating within or from arrays
not attached to buildings that terminate on the exterior of build-
ings and PV system circuits installed in accordance with 230.6
shall not be considered controlled conductors for the purposes
of 690.12.


(B) Controlled Limits. The use of the term array boundary
in this section is defined as 305 mm (1 ft) from the array in all
directions. Controlled conductors outside the array boundary
shall comply with 690.12(B)(1) and inside the array bound-
ary shall comply with 690.12(B)(2). Equipment and systems
shall be permitted to meet the requirements of both inside and
outside the array as defined by the manufacturer’s instructions
included with the listing.

(1) Outside the Array Boundary. Controlled conductors

located outside the boundary or more than 1 m (3 ft) from the

point of entry inside a building shall be limited to not more than

30 volts within 30 seconds of rapid shutdown initiation. Voltage

shall be measured between any two conductors and between

any conductor and ground.
A (2) Inside the Array Boundary. The PV system shall comply
with one of the following:

(1) The PV system shall provide shock hazard control for fire-
fighters through the use of a PVHCS installed in accor-
dance with the instructions included with the listing or field
labeling. Where a PVHCS requires initiation to transition


690.13


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


to a controlled state, the rapid shutdown initiation device
required in 690.12(C) shall perform this initiation.


Informational Note No. 1: A listed or field-labeled PVHCS
is comprised of either an individual piece of equipment
that fulfills the necessary functions or multiple pieces
of equipment coordinated to perform the functions as
described in the installation instructions to reduce the risk
of electric shock hazard within a damaged PV array for
firefighters. See UL 3741, Photovoltaic Hazard Control.


(2) The PV system shall provide shock hazard control for fire-
fighters by limiting the highest voltage inside equipment or
between any two conductors of a circuit or any conductor
and ground inside array boundary to not more than 80 volts
within 30 seconds of rapid shutdown initiation.


Informational Note No. 2: Common methods include the
use of PV equipment with a limited maximum voltage of
80 volts as determined by 690.7, PVRSE, PVHCE, or any
combination of these.


A (C) Initiation Device. Where circuits identified in 690.12(A)
are required to meet the requirements in 690. 12(B), an initiation
device(s) shall be provided and shall initiate the rapid shutdown
function. The device's "off" position shall indicate that the
rapid shutdown function has been initiated for all PV systems
connected to that device. For one-and two-family dwellings, an
initiation device(s), where required, shall be located at a readily
accessible outdoor location.


For a single PV system, the rapid shutdown initiation shall
occur by the operation of any single initiation device. Devices
shall consist of at least one or more of the following:


(1) Service disconnecting means
(2) PV system disconnecting means
(3) Readily accessible switch that plainly indicates whether it
is in the “off” or “on” position

Where multiple PV systems are installed with rapid shut-
down functions on a single service, the initiation device(s) shall
consist of not more than six switches or six sets of circuit break-
ers, or a combination of not more than six switches and sets of
circuit breakers, mounted in a single enclosure, or in a group of
separate enclosures. These initiation device(s) shall initiate the
rapid shutdown of all PV systems with rapid shutdown func-
tions on that service.


.

А (D) Buildings with Rapid Shutdown. Buildings with PV
systems shall have a permanent label located at each service
equipment location to which the PV systems are connected or at
an approved readily visible location and shall indicate the loca-
tion of rapid shutdown initiation devices. The label shall include
a simple diagram of a building with a roof and shall include the
following words:


SOLAR PV SYSTEM IS EQUIPPED
WITH RAPID SHUTDOWN.


70-726


SOLAR PV SYSTEM EQUIPPED
WITH RAPID SHUTDOWN


TURN RAPID SHUTDOWN


SWITCH TO THE
“OFF" POSITION TO
SHUT DOWN PV SYSTEM
AND REDUCE
SHOCK HAZARD
IN THE ARRAY.


INFORMATIONAL NOTE FIGURE 690.12(D) Label for
Roof-Mounted PV Systems with Rapid Shutdown.


TURN RAPID SHUTDOWN SWITCH
TO THE "OFF" POSITION TO
SHUT DOWN PV SYSTEM AND
REDUCE SHOCK HAZARD IN ARRAY.


The tile "SOLAR PV SYSTEM IS EQUIPPED WITH
RAPID SHUTDOWN” shall have these letters capitalized and
having a minimum height of 9.5 mm (% in.), АЙ text shall be
legible and contrast the background.


Informational Note: See
Figure 690.12(D).


(1) Buildings with More Than One Rapid Shutdown Type.
For buildings that have PV systems with more than one rapid
shutdown type or PV systems with no rapid shutdown, a detailed
plan view diagram of the roof shall be provided showing each
different PV system with a dotted line around areas that remain
energized after rapid shutdown is initiated.
(2) Rapid Shutdown Switch. A rapid shutdown switch shall
have a label that includes the following wording located on or
no more than 1 m (3 ft) from the switch:
RAPID SHUTDOWN SWITCH FOR SOLAR
PV SYSTEM

The label shall be reflective, with all letters capitalized and
having a minimum height of 9.5 mm (% in.) in white on red
background.


Informational Note


Part III. Disconnecting Means

690.13 Photovoltaic System Disconnecting Means. Means
shall be provided to disconnect the PV system from all wiring
systems including power systems, energy storage systems, and
utilization equipment and its associated premises wiring.


А (A) Location.
N (1) Readily Accessible. The PV system disconnecting means


shall be installed at a readily accessible location.


2025 California Electrical Code


e


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


М (2) Enclosure Doors and Covers. Where a disconnecting
means for circuits operating above 30 volts is readily accessible
to unqualified persons, an enclosure door or hinged cover that
exposes energized parts when open shall have its door or cover
locked or require a tool to be opened.


(B) Marking. Each PV system disconnecting means shall
plainly indicate whether in the open (off) or closed (on) position
and be permanently marked *PV SYSTEM DISCONNECT" or
equivalent. Additional markings shall be permitted based upon
the specific system configuration. For PV system disconnecting
means where the line and load terminals may be energized in
the open position, the device shall be marked with the following
words or equivalent:


WARNING
ELECTRIC SHOCK HAZARD
TERMINALS ON THE LINE AND LOAD SIDES
MAY BE ENERGIZED IN THE OPEN POSITION


The warning sign(s) or label(s) shall comply with 110.21(B).


А (C) Maximum Number of Disconnects, Each PV system
disconnecting means shall consist of not more than six switches
or six sets of circuit breakers, or a combination of not more than
six switches and sets of circuit breakers, mounted in a single
enclosure, or in a group of separate enclosures. A single PV
system disconnecting means shall be permitted for the com-
bined ac output of one or more inverters or ac modules.


Informational Note: This requirement does not limit the
number of PV systems connected to a service as permit-
ted in 690.4(D). This requirement allows up to six discon-
necting means to disconnect a single PV system. For PV
systems where all power is converted through interactive
inverters, a dedicated circuit breaker, in 705.12(B)(1), is
an example of a single PV system disconnecting means.


(D) Ratings. The PV system disconnecting means shall have
ratings sufficient for the maximum circuit current, available
fault current, and voltage that is available at the terminals of the
PV system disconnect.


(E) Type of Disconnect. The PV system disconnecting means
shall simultaneously disconnect the PV system conductors that
are not solidly grounded from all conductors of other wiring
systems. The PV system disconnecting means or its remote
operating device or the enclosure providing access to the dis-
connecting means shall be capable of being locked in accor-
dance with 110.25. The PV system disconnecting means shall
be one of the following:


(1) A manually operable switch or circuit breaker

(2) A connector meeting the requirements of 690.33(D)(1) or
(D)3)

(3) A pull-out switch with the required interrupting rating

(4) A remote-controlled switch or circuit breaker that is oper-
able locally and opens automatically when control power is
interrupted


2025 California Electrical Code


690.15


(5) А device listed ог approved for the intended application


Informational Note: Circuit breakers marked “line” and
“load” may not be suitable for backfeed or reverse current.


690.15 Disconnecting Means for Isolating Photovoltaic
Equipment. Disconnecting means of the type required in
690.15(A) shall be provided to disconnect ac PV modules,
fuses, dc-to-dc converters, inverters, and charge controllers
from all conductors that are not solidly grounded.


A (A) Type of Disconnecting Means. Where a disconnect is
required to isolate equipment, the disconnecting means shall be
one of the following:


(1) An equipment disconnecting means in accordance with
690.15(C)

(2) An isolating device as part of listed equipment where an
interlock or similar means prevents the opening of the iso-
lating device under load

(3) For circuits with a maximum circuit current of 30 amperes
or less, an isolating device in accordance with 690.15(B)


(B) Isolating Device. An isolating device shall not be required
to have an interrupting rating. Where an isolating device is not
rated for interrupting the circuit current, it shall be marked "Do
Not Disconnect Under Load" or “Not for Current Interrupting.”
An isolating device shall not be required to simultaneously dis-
connect all current-carrying conductors of a circuit. The isolat-
ing device shall be one of the following:


(1) A mating connector meeting the requirements of 690.33
and listed and identified for use with specific equipment

(2) A finger-safe fuse holder

(3) An isolating device that requires a tool to place the device
in the open (off) position

(4) An isolating device listed for the intended application


А (C) Equipment Disconnecting Means. Equipment discon-
necting means shall comply with the following:


(1) Have ratings sufficient for the maximum circuit current,
available fault current, and voltage that is available at the
terminals.

(2) Simultaneously disconnect all current-carrying conductors

that are not solidly grounded to the circuit to which it is

connected.

Be externally operable without exposing the operator to

contact with energized parts and shall indicate whether in

the open (off) or closed (on) position. Where not within
sight or not within 3 m (10 ft) of the equipment, the discon-
necting means or its remote operating device or the enclo-
sure providing access to the disconnecting means shall be
capable of being locked in accordance with 110.25.
(4) Be one of the types in 690.13(Е)(1) through (E)(5).


Equipment disconnecting means, other than those comply-
ing with 690.33, shall be marked in accordance with the warn-
ing in 690.13(B) if the line and load terminals can be energized
in the open position.


@)


70-727


690.31


Informational Note: A common installation practice is to
terminate PV source-side dc conductors in the same man-
ner that utility source-side ac conductors are generally
connected on the line side of a disconnecting means. This
practice is more likely to de-energize load-side terminals,
blades, and fuses when the disconnect is in the open posi-
tion and no energized sources are connected to the load
side of the disconnect.


(D) Location and Control. Isolating devices or equipment
disconnecting means shall comply with one or more of the
following:
(1) Located within the equipment
(2) Located in sight from and readily accessible from the
equipment for those to whom access is required
(3) Lockable in accordance with 110.25
(4) Provided with remote controls to activate the disconnecting
means where the remote controls comply with one of the
following:
a. The disconnecting means and their controls are located
within the same equipment.
b. The di ing means is lockable in accordance
with 110.25, and the location of the controls are marked
on the disconnecting means.


Part IV. Wiring Methods and Materials
690.31 Wiring Methods.

A (A) Wiring Systems.

N (1) Serviceability. Where wiring devices with integral enclo-
sures are used, sufficient length of cable shall be provided to
facilitate replacement.

N (2) Where Readily Accessible. Where not guarded, PV sys-
tem dc circuit conductors operating at voltages greater than
30 volts that are readily accessible to unqualified persons shall
be installed in Type MC cable, in multiconductor jacketed
cable, or in raceway.

N (3) Conductor Ampacity. The ampacity of 105°C (221°F)
and 125°C (257°F) conductors shall be permitted to be deter-
mined by Table 690.31(A)(3)(1). For ambient temperatures
greater than 30°C (86°F), the ampacities of these conductors
shall be corrected in accordance with Table 690.31(A)(3)(2).

N (4) Special Equipment. In addition to wiring methods
included elsewhere in this Code, other wiring systems specifi-
cally listed for use in PV systems shall be permitted.


Informational Note: See 110.14(C) for conductor tem-
perature limitations due to termination provisions.
A (B) Identification and Grouping.
N (1) Conductors of Different Systems. Where not otherwise
allowed in an equipment’s listing, PV system de circuits shall
not occupy the same equipment wiring enclosure, cable, or


70-728


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


Table 690.31(A)(3)(1) Ampacities of Insulated Conductors

Rated Up To and Including 2000 Volts, 105°C Through 125°C
(221°F Through 257°F), Not More Than Three Current-Carrying
Conductors in Raceway, Cable, or Earth (Directly Buried), Based
on Ambient Temperature of 30°C (86°F)


Types
AWG РҮС, СРЕ, XLPE 105°C ХІРЕ, EPDM 125°C
18 15 16
16 19 20
14 29 31
12 36 39
10 46 50
8 64 69
6 81 87
4 109 118
3 129 139
2 143 154
1 168 181
10 193 208
20 229 247
30 263 284
40 301 325


Table 690.31(A)(3)(2) Correction Factors


Temperature Rating
Ambient of Conductor Ambient
Temperature ‘Temperature
ес) 105°C (221°F) 125°С (257°F) CF)
30 1 1 86
31-35 0.97 0.97 87-95
36-40 0.93 0.95 96-104
41-45 0.89 0.92 105-113
46-50 0.86 0.89 114-122
51-55 0.82 0.86 123-131
56-60 0.77 0.83 132-140
61-65 0.73 0.79 141-149
66-70 0.68 0.76 150-158
71-75 0.63 0.73 159-167
76-80 0.58 0.69 168-176
81-85 0.52 0.65 177-185
86-90 0.45 0.61 186-194
91-95 0.37 0.56 195-203
96-100 0.26 0.51 204-212
101-105 — 046 213-221
106-110 — 04 222-230
111-115 — 0.32 231-239
116-120 — 023 240-248


raceway as other non-PV systems or inverter output circuits
unless separated from other circuits by a barrier or partition.
Exception: Where all conductors or cables have an insulation
rating equal to at least the maximum circuit voltage applied to
any conductor within the same wiring method, the following
shall be permitted:


2025 California Electrical Code


е


a


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


(1) Multiconductor jacketed cables for remote control, signal-
ing, or power-limited circuits shall be permitted within the
same wiring enclosure, cable, or raceway as PV system dc
circuits where all circuits serve the PV system.

Inverter output circuits shall be permitted to occupy the
same junction box, pull box, or wireway with PV system
dc circuits that are identified and grouped as required by
690.31(B)(2) and (B)(3).

PV system dc circuits utilizing multiconductor jacketed
cable or metal-clad cable assemblies or listed wiring har-
nesses identified for the application shall be permitted to
occupy the same wiring method as inverter output circuits
and other non-PV systems.


A (2) Identification. PV system dc circuit conductors shall be
identified at all termination, connection, and splice points by
color coding, marking tape, tagging, or other approved means
in accordance with 690.31(B)(2)(a) and (B)(2)(b).

Exception: Where the identification of the conductors is evident
by spacing or arrangement, further identification shall not be
required.

(a) Conductors that rely on other than color coding for
polarity identification shall be identified by an approved perma-
nent marking means such as labeling, sleeving, or shrink-tubing
that is suitable for the conductor size.

(b) The permanent marking means for nonsolidly grounded
positive conductors shall include imprinted plus signs (+) or
the word POSITIVE or POS durably marked on insulation of
a color other than green, white, or gray. The permanent mark-
ing means for nonsolidly grounded negative conductors shall
include imprinted negative signs (—) or the word NEGATIVE or
NEG durably marked on insulation of a color other than green,
white, gray, or red. Only solidly grounded PV system de circuit
conductors shall be marked in accordance with 200.6.

А (3) Grouping. Where ac and dc conductors of PV systems
occupy the same junction box, pull box, or wireway, the ac and dc
circuit conductors shall be grouped separately by cable ties or sim-
ilar means at least once and at intervals not to exceed 1.8 m (6 ft).


(2)


(3,


Exception: The requirement for grouping shall not apply if the
circuit enters from a cable or raceway unique to the circuit that
makes the grouping obvious.


(C) Cables. Type PV wire or cable and Type distributed gen-
eration (DG) cable shall be listed.


Informational Note: See UL 4703, Standard for Photo-
voltaic Wire, for PV wire and UL 3003, Distributed Gen-
eration Cables, for DG cable. PV wire and cable and DG
cable have a nonstandard outer diameter.


А (1) Single-Conductor Cable. Single-conductor cables shall
comply with 690.31(C)(1)(a) through (C\(1)(c).

(a) Single-conductor cable in exposed outdoor locations in
PV system de circuits within the PV array shall be permitted to
be one of the following:


2025 California Electrical Code


690.31


(1) PV wire or cable
(2) Single-conductor cable marked sunlight resistant and Type
USE-2 and Type RHW-2


(b) Exposed cables sized 8 AWG or smaller shall be sup-
ported and secured at intervals not to exceed 600 mm (24 in.) by
cable ties, straps, hangers, or similar fittings listed and identified
for securement and support in outdoor locations. PV wire or cable
shall be permitted in all locations where RHW-2 is permitted,


Exception: PV systems mecting the requirements of 691.4
shall be permitted to have support and securement intervals as
defined in the engineered design.

(c) Exposed cables sized larger than 8 AWG shall be sup-
ported and secured at intervals not to exceed 1400 mm (54 in.)
by cable ties, straps, hangers, or similar fittings listed and iden-
tified for securement and support in outdoor locations.

A (2) Cable Tray. Single-conductor PV wire or cable of all sizes
or distributed generation (DG) cable of all sizes, with or with-
out a cable tray rating, shall be permitted in cable trays installed
in outdoor locations, provided that the cables are supported at
intervals not to exceed 300 mm (12 in.) and secured at intervals
not to exceed 1400 mm (54 in.).


Where installed in uncovered cable trays, ampacity of
single-conductor PV wire smaller than 1/0 AWG, the adjust-
ment factors for 1/0 AWG single conductor cable in 392.80(A)
(2) shall be permitted to be used.


Where single-conductor PV wire smaller than 1/0 AWG is
installed in ladder ventilated trough cable trays, the following
shall apply:

(1) All single conductors shall be installed in a single layer.

(2) Conductors that are bound together to comprise each cir-
cuit pair shall be permitted to be installed in other than a
single layer.

(3) The sum of diameters of all single conductor cables shall
not exceed the cable tray width.


(3) Multiconductor Jacketed Cables. Where part of a listed
PV assembly, multiconductor jacketed cables shall be installed
in accordance with the included instructions. Where not part of
a listed assembly, or where not otherwise covered in this Code,
multiconductor jacketed cables, including DG cable, shall be
installed in accordance with the product listing and shall be per-
mitted in PV systems. These cables shall be installed in accor-
dance with the following:


(1) In raceways, where on or in buildings other than rooftops
(2) Where not in raceways, in accordance with the following:


a. Marked sunlight resistant in exposed outdoor locations

b. Protected or guarded, where subject to physical damage

c. Closely follow the surface of support structures

d. Secured at intervals not exceeding 1.8 m (6 ft)

е. Secured within 600 mm (24 in.) of mating connectors
or entering enclosures

f. Marked direct burial, where buried in the earth


70-729


690.32


Table 690.31(C)(4) Minimum PV Wire Strands


PV Wire AWG Minimum Strands
18 17
16-10 19
8-4 49
2 130
1 AWG-1000 MCM 259


(4) Flexible Cords and Cables Connected to Tracking
PV Arrays. Flexible cords and flexible cables, where con-
nected to moving parts of tracking PV arrays, shall comply with
Article 400 and shall be of a type identified as a hard service cord
or portable power cable; they shall be suitable for extra-hard
usage, listed for outdoor use, water resistant, and sunlight resis-
tant. Allowable ampacities shall be in accordance with 400.5.
Stranded copper PV wire shall be permitted to be connected
to moving parts of tracking PV arrays in accordance with the
minimum number of strands specified in Table 690.31(C)(4).


(5) Flexible, Fine-Stranded Cables. Flexible, fine-stranded
cables shall be terminated only with terminals, lugs, devices, or
connectors in accordance with 110.14.


(6) Small-Conductor Cables. Single-conductor cables listed
for outdoor use that are sunlight resistant and moisture resistant
in sizes 16 AWG and 18 AWG shall be permitted for module
interconnections where such cables meet the ampacity require-
ments of 400.5. Section 310.14 shall be used to determine the
cable ampacity adjustment and correction factors.


A (D) Direct-Current Circuits on or in Buildings. Wiring
methods on or in buildings shall comply with the installation
requirements in 690.31(D)(1) and (D)(2).


N (1) Metal Raceways and Enclosures. Where inside build-
ings, PV system dc circuits that exceed 30 volts or 8 amperes
shall be contained in metal raceways, in Type MC metal-clad
cable that complies with 250.118(A)(10)(b) or (A)(10)(c), or in
metal enclosures.


Exception: PVHCS installed in accordance with 690.12(B)(2)
(1) shall be permitted to be provided with or listed for use with
nonmetallic enclosure(s), nonmetallic raceway(s), and cables
other than Type MC metal-clad cable(s), at the point of penetra-
tion of the surface of the building.


A (2) Marking and Labeling. Unless located and arranged so
the purpose is evident, the following wiring methods and enclo-
sures that contain PV system dc circuit conductors shall be
marked with the wording PHOTOVOLTAIC POWER SOURCE
or SOLAR PV DC CIRCUIT by means of permanently affixed
labels or other approved permanent marking:


(1) Exposed raceways, cable trays, and other wiring methods

(2) Covers or enclosures of pull boxes and junction boxes

(3) Conduit bodies in which any of the available conduit open-
ings are unused


70-730


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


The labels or markings shall be visible after installation.
All letters shall be capitalized and shall be a minimum height
of 9.5 mm (% in.) in white on a red background. Labels shall
appear on every section of the wiring system that is separated
by enclosures, walls, partitions, ceilings, or floors. Spacing
between labels or markings, or between a label and a mark-
ing, shall not be more than 3 m (10 ft). Labels required by this
section shall be suitable for the environment where they are
installed.


(E) Bipolar Photovoltaic Systems. Where the sum, without
consideration of polarity, of the voltages of the two monopole
circuits exceeds the rating of the conductors and connected
equipment, monopole circuits in a bipolar PV system shall be
physically separated, and the electrical output circuits from
each monopole circuit shall be installed in separate raceways
until connected to the inverter. The disconnecting means and
overcurrent protective devices for each monopole circuit output
shall be in separate enclosures. All conductors from each sepa-
rate monopole circuit shall be routed in the same raceway. Sol-
idly grounded bipolar PV systems shall be clearly marked with
a permanent, legible warning notice indicating that the discon-
nection of the grounded conductor(s) may result in overvoltage
on the equipment.


Exception: Listed switchgear rated for the maximum voltage
between circuits and containing a physical barrier separating
the disconnecting means for each monopole circuit shall be per-
mitted to be used instead of disconnecting means in separate
enclosures.


(F) Wiring Methods and Mounting Systems. Roof-mounted
PV array mounting systems shall be permitted to be held in
place with an approved means other than those required by
110.13 and shall utilize wiring methods that allow any expected
movement of the array.


Informational Note: Expected movement of unattached
PV arrays is often included in structural calculations.


N (G) Over 1000 Volts DC. Equipment and wiring methods
containing PV system dc circuits with a maximum voltage
greater than 1000 volts shall comply with the following:


(1) Shall not be permitted on or in one- and two-family
dwellings.

Shall not be permitted within buildings containing habit-
able rooms.

Where installed on the exterior of buildings shall be located
less than 3 m (10 ft) above grade. Wiring methods con-
taining PV system dc circuits connected to this equipment
shall not be permitted to attach to the building greater than
10 m (33 ft) along the building surface from the equipment.


690.32 Component Interconnections. Fittings and connec-
tors that are intended to be concealed at the time of on-site
assembly, where listed for such use, shall be permitted for on-
site interconnection of modules or other array components.


(2)
(3)


2025 California Electrical Code


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


Such fittings and connectors shall be equal to the wiring method
employed in insulation, temperature rise, and short-circuit cur-
rent rating, and shall be capable of resisting the effects of the
environment in which they are used.


690.33 Mating Connectors. Mating connectors, other than
connectors covered by 690.32, shall comply with 690.33(A)
through (D).

(A) Configuration. The mating connectors shall be polarized


and shall have a configuration that is noninterchangeable with
receptacles in other electrical systems on the premises.


(B) Guarding. The mating connectors shall be constructed
and installed so as to guard against inadvertent contact with live
parts by persons.

(C) Type. The mating connectors shall be of the latching or
locking type. Mating connectors that are readily accessible and
that are used in circuits operating at over 30 volts dc or 15 volts
ac shall require a tool for opening. Where mating connectors
are not of the identical type and brand, they shall be listed and
identified for intermatability, as described in the manufacturer’s
instructions,


(D) Interruption of Circuit. Mating connectors shall be one
of the following:


(1) Rated for interrupting current without hazard to the
operator

(2) A type that requires the use of a tool to open and marked
“Do Not Disconnect Under Load” or “Not for Current
Interrupting”

(3) Supplied as part of listed equipment and used in accor-
dance with instructions provided with the listed connected
equipment


Informational Note: Some listed equipment, such as
microinverters, are evaluated to make use of mating con-
nectors as disconnect devices even though the mating
connectors are marked as “Do Not Disconnect Under
Load” or “Not for Current Interrupting.”


690.34 Access to Boxes. Junction, pull, and outlet boxes
located behind modules or panels shall be so installed that the
wiring contained in them can be rendered accessible directly or
by displacement of a module(s) or panel(s) secured by remov-
able fasteners and connected by a flexible wiring system.


Part V. Grounding and Bonding
690.41 PV System DC Circuit Grounding and Protection.


А (A) PV System DC Circuit Grounding Configurations.
One or more of the following system configurations shall be
employed for PV system dc circuits:


(1) 2-wire circuits with one functionally grounded conductor


[ j (2) Bipolar circuits according to 690.7(C) with a functional


ground reference (center tap)


2025 California Electrical Code


690.42


Circuits not isolated from the grounded inverter output
circuit

Ungrounded circuits

Solidly grounded circuits as permitted in 690.41(B)
Circuits protected by equipment listed and identified for
the use


(B) DC Ground-Fault Detector-Interrupter (GFDI) Protec-
tion. PV system de circuits that exceed 30 volts or 8 amperes
shall be provided with GFDI protection meeting the require-
ments of 690.41(B)(1) and (B)(2) to reduce fire hazards.


Solidly grounded PV source circuits with not more than two
modules in parallel and not on or in buildings shall be permitted
without GFDI protection.


(3)


(4)
(5)
(6)


Informational Note: Not all inverters, charge controllers,
or de-to-de converters include de GFDI protection, Equip-
ment that does not have GFDI protection often includes
the following statement in the manual: “Warning: This
unit is not provided with a GFDI device.”


(1) Ground-Fault Detection. The GFDI device or system
shall detect ground fault(s) in the PV system de circuits, includ-
ing any functionally grounded conductors, and be listed for
providing GFDI protection. For dc-to-dc converters not listed
as providing GFDI protection, where required, listed GFDI pro-
tection equipment identified for the combination of the dc-to-dc
converter and the GFDI device shall be installed to protect the
circuit.
Informational Note: Some dc-to-dc converters without
integral GFDI protection on their input (source) side can
prevent other GFDI protection equipment from properly
functioning on portions of PV system dc circuits.


(2) Faulted Circuits. The faulted circuits shall be controlled
by one of the following methods:


(1) The current-carrying conductors of the faulted circuit shall
be automatically disconnected.

(2) The device providing GFDI protection fed by the faulted
circuit shall automatically cease to supply power to output
circuits and interrupt the faulted PV system de circuits from
the ground reference in a functionally grounded system.


(3) Indication of Faults. The GFDI protection equipment
shall provide indication of ground faults at a readily accessible
location.


Informational Note: Examples of indication include, but
are not limited to, the following: remote indicator light,
display, monitor, signal to a monitored alarm system, or
receipt of notification by web-based services.
A 690.42 Point of PV System DC Circuit Grounding
Connection.
N (A) Circuits with GFDI Protection. Circuits protected by
GFDI equipment in accordance with 690.41(B) shall have any
circuit-to-ground connection made by the GFDI equipment.


70-731


690.43


N (B) Solidly Grounded Circuits. For solidly grounded PV
system dc circuits, the grounding connection shall be made
from any single point on the PV dc system to a point in the
grounding electrode system in 690.47(A).


690.43 Equipment Grounding and Bonding. Exposed non-
current-carrying metal parts of PV module frames, electrical
equipment, and conductor enclosures of PV systems shall be
connected to an equipment grounding conductor in accordance
with 250.134 or 250.136, regardless of voltage. Equipment
grounding conductors and devices shall comply with 690.43(A)
through (D).


А (A) Photovoltaic Module Mounting Systems and Devices.
Devices and systems used for mounting PV modules that are
also used for bonding module frames shall be listed, labeled,
and identified for bonding PV modules.


Informational Note: See UL 2703, Standard for Mount-
ing Systems, Mounting Devices, Clamping/Retention
Devices, and Ground Lugs for Use with Flat-Plate Photo-
voltaic Modules and Panels for PV Module Clamps, and
UL 3703, Standard for Solar Trackers.


(B) Equipment Secured to Grounded Metal Supports.
Devices listed, labeled, and identified for bonding and ground-
ing the metal parts of PV systems shall be permitted to bond the
equipment to grounded metal supports. Metallic support structures
shall have identified bonding jumpers connected between separate
metallic sections or shall be identified for equipment bonding and
shall be connected to the equipment grounding conductor.


(C) Location. Equipment grounding conductors shall be per-
mitted to be run separately from the PV system conductors
within the PV array. Where PV system circuit conductors leave
the vicinity of the PV array, equipment grounding conductors
shall comply with 250.134.

(D) Bonding for Over 250 Volts. The bonding require-
ments contained in 250.97 shall apply only to solidly grounded
PV system circuits operating over 250 volts to ground.


690.45 Size of Equipment Grounding Conductors. Equip-
ment grounding conductors for PV system circuits shall be
sized in accordance with 250.122. Where no overcurrent pro-
tective device is used in the circuit, an assumed overcurrent
device rated in accordance with 690.9(B) shall be used when
applying Table 250.122.


Increases in equipment grounding conductor size to address
voltage drop considerations shall not be required.


A 690.47 Grounding Electrode System.


A (A) Buildings or Structures Supporting a PV System. A
building or structure(s) supporting a PV system shall utilize
a grounding electrode system installed in accordance with
690.47(B).


PV array equipment grounding conductors shall be con-
nected to a grounding electrode system in accordance with


70-732


ARTICLE 690 — SOLAR PHOTOVOLTAIC (PV) SYSTEMS


Part VII of Article 250. This connection shall be in addition
to any other equipment grounding conductor requirements in
690.43(C). The PV array equipment grounding conductors
shall be sized in accordance with 690.45. For specific PV sys-
tem grounding configurations permitted in 690.41(A), one of
the following conditions shall apply:


(1) For PV systems that are not solidly grounded, the equip-
ment grounding conductor for the output of the PV system,
where connected to associated distribution equipment con-
nected to a grounding electrode system, shall be permitted
to be the only connection to ground for the system.

For solidly grounded PV systems, as permitted in
690.41(A)(5), the grounded conductor shall be connected
to a grounding electrode system by means of a grounding
electrode conductor sized in accordance with 250.166.


(2)


Informational Note: Most PV systems are functionally
grounded systems rather than solidly grounded systems
as defined in this Code. For functionally grounded PV
systems with an interactive inverter output, the ac equip-
ment grounding conductor is connected to associated
grounded ac distribution equipment. This connection is
most often the connection to ground for ground-fault pro-
tection and equipment grounding of the PV array.


(B) Grounding Electrodes and Grounding Electrode Con-
ductors. Additional grounding electrodes shall be permitted to
be installed in accordance with 250.52 and 250.54. Grounding
electrodes shall be permitted to be connected directly to the PV
module frame(s) or support structure. A grounding electrode
conductor shall be sized according to 250.66. A support struc-
ture for a ground-mounted PV array shall be permitted to be
considered a grounding electrode if it meets the requirements
of 250,52. PV arrays mounted to buildings shall be permitted
to use the metal structural frame of the building if the require-
ments of 250.68(C)(2) are met.


Part VI. Source Connections


690.56 Identification of Power Sources. Plaques or directo-
ries shall be installed in accordance with 705.10,


.

А 690.59 Connection to Other Sources. PV systems connected
to other sources shall be installed in accordance with Parts I
and II of Article 705.


690.72 Self-Regulated PV Charge Control. The PV source

circuit shall be considered to comply with the requirements for

charge control of a battery without the use of separate charge

control equipment if the circuit meets both of the following:

(1) The PV source circuit is matched to the voltage rating and
charge current requirements of the interconnected battery
cells,

(2) The maximum charging current multiplied by 1 hour is
less than 3 percent of the rated battery capacity expressed


2025 California Electrical Code


e


^


a


ARTICLE 691 — LARGE-SCALE PHOTOVOLTAIC (PV) ELECTRIC SUPPLY STATIONS


in ampere-hours or as recommended by the battery
manufacturer,


ARTICLE 691


Large-Scale Photovoltaic (PV)
Electric Supply Stations


A 691.1 Scope. This article covers the installation of large-scale
PV electric supply stations not under exclusive utility control.


Informational Note No. 1: Facilities covered by this
article have specific design and safety features unique to
large-scale PV facilities outlined in 691.4 and are oper-
ated for the sole purpose of providing electric supply to a
system operated by a regulated utility for the transfer of
electric energy.

Informational Note No. 2: See 90.2(B)(5) for additional
information about utility-owned properties not covered
under this Code. See ANSI/IEEE C2-2017, National
Electrical Safety Code, for additional information on
electric supply stations.

Informational Note No. 3: See Informational Note
Figure 691.1.


A 691.4 Special Requirements for Large-Scale PV Electric
Supply Stations. Large-scale PV electric supply stations shall
be accessible only to authorized personnel and comply with the
following:

(1) Electrical circuits and equipment shall be maintained and
operated only by qualified persons.


Informational Note No. 1: See NFPA 70E-2021, Standard
for Electrical Safety in the Workplace, for electrical safety


691.6
(2) Access to PV electric supply stations shall be restricted in
accordance with 110.31. Field-applied hazard markings
shall be applied in accordance with 110.21(B).

The connection between the PV electric supply station and
the system operated by a utility for the transfer of electrical
energy shall be through medium- or high-voltage switch
gear, substation, switch yard, or similar methods whose
sole purpose shall be to interconnect the two systems.

The electrical loads within the PV electric supply station
shall only be used to power auxiliary equipment for the
generation of the PV power.

Large-scale PV electric supply stations shall not be
installed on buildings.

The station shall be monitored from a central command
center.

The station shall have an inverter generating capacity of at
least 5000 kW.


Informational Note No. 2: Some individual sites with
capacities less than 5000 kW are operated as part of a
group of facilities with a total generating capacity exceed-
ing 5000 kW.
691.5 Equipment. All electrical equipment shall be approved
for installation by one of the following:


(1) Listing and labeling

(2) Be evaluated for the application and have a field label
applied

(3) Where products complying with 691.5(1) or (2) are not
available, by engineering review validating that the electri-
cal equipment is evaluated and tested to relevant standards
or industry practice

691.6 Engineered Design. Documentation of the electrical

portion of the engineered design of the electric supply sta-

tion shall be stamped and provided upon request of the AHJ.

Additional stamped independent engineering reports detailing


(3)


4)


(5)
(6)
0


requirements. Я 1 F ч i
eq compliance of the design with applicable electrical standards
Inverter
Interactive output circuit
inverters
Medium or
FN poner 3$ > high-voltage
Transformers ыы


Large-Scale PV Electric Supply Station
Notes:

(1) The dlagram is for informational purposes only and is not representative of all potential configurations.
(2) Custom designs occur in each configuration, and some components are optional.


A Informational Note Figure 691.1 Identification of Large-Scale PV Electric Supply Station Components.


2025 California Electrical Code


70-733


691.7


and industry practice shall be provided upon request of the
AHJ. The independent engineer shall be a licensed professional
electrical engineer retained by the system owner or installer.
This documentation shall include details of conformance of the
design with Article 690, and any alternative methods to Article
690, or other articles of this Code.


691.7 Conformance of Construction to Engineered Design.
Documentation that the construction of the electric supply sta-
tion conforms to the electrical engineered design shall be pro-
vided upon request of the AHJ. Additional stamped independent
engineering reports detailing the construction conforms with
this Code, applicable standards and industry practice shall be
provided upon request of the AHJ. The independent engineer
shall be a licensed professional electrical engineer retained
by the system owner or installer. This documentation, where
requested, shall be available prior to commercial operation of
the station,


691.8 Direct Current Operating Voltage. For large-scale
PV electric supply stations, calculations shall be included in the
documentation required in 691.6.


A 691.9 Disconnecting Means for Isolating Photovoltaic
Equipment. Disconnecting means for equipment shall not be
required within sight of equipment and shall be permitted to
be located remotely from equipment. The engineered design
required by 691.6 shall document disconnection procedures
and means of isolating equipment.


Informational Note: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
for information on electrical system maintenance. See
NFPA 70E-2021, Standard for Electrical Safety in the
Workplace, for information on written procedures and
conditions of maintenance, including lockout/tagout
procedures.


Buildings whose sole purpose is to house and protect supply

station equipment shall not be required to comply with 690.12.
Written standard operating procedures shall be available at the
site detailing necessary shutdown procedures in the event of an
emergency.
691.10 Fire Mitigation, PV systems that do not comply with
the requirements of 690.11 shall include details of fire mitiga-
tion plans to address dc arc-faults in the documentation required
in 691.6.

Informational Note: Fire mitigation plans are typically

reviewed by the local fire agency and include topics such

as access roads within the facility.

691.11 Fence Bonding and Grounding. Fence grounding


requirements and details shall be included in the documentation
required in 691.6.


Informational Note: See 250.194 for fence bonding and
grounding requirements enclosing substation portions


70-734


ARTICLE 692 — FUEL CELL SYSTEMS


of an electric supply station. Grounding requirements
for other portions of electric supply station fencing are
assessed based on the presence of overhead conductors,
proximity to generation and distribution equipment, and
associated step and touch potential.


ARTICLE 692
Fuel Cell Systems


Part I. General


692.1 Scope, This article applies to the installation of fuel cell
systems.


Informational Note: Some fuel cell systems can be inter-
active with other electrical power production sources,
are stand-alone, or both. Some fuel cell systems are con-
nected to electric energy storage systems such as batter-
ies. Fuel cell systems can have ac output(s), de output(s),
or both for utilization.
692.4 Installation.
(A) Fuel Cell System. A fuel cell system shall be permitted to
supply a building or other structure in addition to any service(s)
of another electricity supply system(s).
(B) Identification of Power Sources. Fuel cell systems shall
be marked with a plaque or directory installed in accordance
with 705.10.
(C) System Installation. The construction and operation of
equipment, associated wiring, and interconnections shall be
performed only by qualified persons.
Informational Note: See Article 100 for the definition of
qualified person.
692.6 Listing Requirement. The fuel cell system shall be
approved for the application in accordance with one of the
following:
(1) Be listed for the application
(2) Be evaluated for the application and have a field label
applied


Part II. Circuit Requirements
692.8 Circuit Sizing and Current.


(A) Nameplate Rated Circuit Current. The nameplate(s)
rated circuit current shall be the rated current indicated on the
fuel cell nameplate(s).

(B) Conductor Ampacity and Overcurrent Device Ratings.
The ampacity of the feeder circuit conductors from the fuel cell
system(s) to the premises wiring system shall not be less than


2025 California Electrical Code


е


ARTICLE 694 — WIND ELECTRIC SYSTEMS


694.7


the greater of (1) nameplate(s) rated circuit current ог (2) the
rating of the fuel cell system(s) overcurrent protective device(s).


(C) Ampacity of Grounded or Neutral Conductor. If an
interactive single-phase, 2-wire fuel cell output(s) is connected
to the grounded or neutral conductor and a single ungrounded
conductor of a 3-wire system or of a 3-phase, 4-wire, wye-
connected system, the maximum unbalanced neutral load cur-
rent plus the fuel cell system(s) output rating shall not exceed
the ampacity of the grounded or neutral conductor.

692.9 Overcurrent Protection.

(A) Circuits and Equipment. If the fuel cell system is pro-
vided with overcurrent protection sufficient to protect the circuit
conductors that supply the load, additional circuit overcurrent
devices shall not be required. Equipment and conductors con-
nected to more than one electrical source shall be protected.
(B) Accessibility. Overcurrent shall be readily
accessible.


devices


Part III. Disconnecting Means


692.13 All Conductors. Means shall be provided to discon-
nect all current-carrying conductors of a fuel cell system power
source from all other conductors in a building or other structure.


692.17 Switch or Circuit Breaker. The disconnecting means
for ungrounded conductors shall consist of readily accessible,
manually operable switch(es) or circuit breaker(s).


Where all terminals of the disconnecting means may be
energized in the open position, a warning sign shall be mounted
on or adjacent to the disconnecting means. The sign shall be
clearly legible and shall have the following words or equivalent:


DANGER
ELECTRIC SHOCK HAZARD.

DO NOT TOUCH TERMINALS.
TERMINALS ON BOTH THE LINE AND
LOAD SIDES MAY BE ENERGIZED
IN THE OPEN POSITION.


The danger sign(s) or label(s) shall comply with 110.21(B).


Part IV. Wiring Methods


A 692.31 Wiring Systems. In addition to wiring methods included
in Chapter 3 of this Code, wiring methods and fittings specifi- *
cally listed and identified for use with fuel cell systems shall be
permitted.


Part V. Marking


692,50 Fuel Cell Power Sources. A marking specifying the

+ fuel cell system, output voltage, output power rating, and con-
tinuous output current rating shall be provided at the discon-
necting means for the fuel cell power source at an accessible
location on the site.


2025 California Electrical Code


692.51 Fuel Shut-Off. The location of the manual fuel shut-
off valve shall be marked at the location of the primary discon-
necting means of the building or circuits supplied.


692.52 Stored Energy. A fuel cell system that stores electri-
cal energy shall require the following warning sign, or equiva-
lent, at the location of the service disconnecting means of the
premises:
WARNING
FUEL CELL POWER SYSTEM CONTAINS
ELECTRICAL ENERGY STORAGE DEVICES.


The warning sign(s) or label(s) shall comply with 110.21(B).


Part VI. Connection to Other Circuits


N 692.60 Connection to Other Systems. Fuel cell systems con-
nected to other sources shall be installed in accordance with
Parts I and II of Article 705.


692.61 Transfer Switch. A transfer switch shall be required
in non-grid-interactive systems that use utility grid backup. The
transfer switch shall maintain isolation between the electrical
production and distribution network and the fuel cell system.
The transfer switch shall be permitted to be located externally
or internally to the fuel cell system unit. Where the utility
service conductors of the structure are connected to the transfer
switch, the switch shall comply with Article 230, Part V.


ARTICLE 694
Wind Electric Systems


Part I. General


A 694.1 Scope. This article applies to wind (turbine) electric
systems that consist of one or more wind electric generators
and their related alternators, generators, inverters, controllers,
and associated equipment.


Informational Note: Some wind electric systems are
interactive with other electric power sources (see Infor-
mational Note Figure 694.1). Some systems have ac
output and some have dc output. Some systems contain
electrical energy storage, such as batteries.

A 694.7 Construction and Maintenance. The construction and
maintenance, associated wiring, and interconnections shall be
performed only by qualified persons.

Informational Note: See Article 100 for the definition of
qualified person.
(A) Wind Electric Systems. A wind electric system(s) shall
be permitted to supply a building or other structure in addition
to other sources of supply. These requirements apply to both
onshore and offshore installations.


70-735


694.10


Alternator Rectifier Inverter
INFORMATIONAL NOTE FIGURE 694.1 Identification of


Wind Electric System Components — Interactive System.


А (B) Equipment. Wind electric systems shall comply with one
of the following:


(1) Be listed
(2) Be evaluated for the application and have a field label
applied


Wind electric systems undergoing evaluation for type certi-
fication and listing shall be permitted to be operated in a con-
trolled location with access limited to qualified personnel.


Informational Note: See UL 6141, Standard for Wind
Turbines Permitting Entry of Personnel, and UL 6142,
Standard for Small Wind Turbine Systems, for further
information on wind turbine equipment. Ratings for wind
turbines could include limitations on installation loca-
tions such as onshore or offshore. Testing is typically per-
formed under supervision of a qualified electrical testing
organization.
(C) Diversion Load Controllers. A wind electric system
employing a diversion load controller as the primary means of
regulating the speed of a wind turbine rotor shall be equipped
with an additional, independent, reliable means to prevent over-
speed operation. An interconnected utility service shall not be
considered to be a reliable diversion load.


(D) Overvoltage Protection. A listed surge protective device
shall be installed between a wind electric system and any loads
served by the premises electrical system. The SPD shall be per-
mitted to be a Type 3 SPD on the circuit serving a wind electric
system or a Type 2 SPD located anywhere on the load side of
the service disconnect. SPDs shall be installed in accordance
with Part II of Article 242.


(E) Receptacles. A receptacle shall be permitted to be sup-
plied by a wind electric system branch or feeder circuit for
maintenance or data acquisition use. Receptacles shall be pro-
tected with an overcurrent device with a rating not to exceed the
current rating of the receptacle. In addition to the requirements
in 210.8, all 125-volt, single-phase, 15- and 20-ampere recep-
tacles installed for maintenance of the wind turbine shall have
ground-fault circuit-interrupter protection for personnel.


(F) Poles or Towers Supporting Wind Turbines Used as a
Raceway. A pole or tower shall be permitted to be used as a
raceway if approved in accordance with one of the following:


(1) Be evaluated as part of the listing for the wind turbine
(2) Be listed for the application


70-736


ARTICLE 694 — WIND ELECTRIC SYSTEMS


Table 694.7(G) Working Spaces


Nominal
Voltage
to Ground Condition 1 Condition 2 Condition 3
0-150 900 mm (3 ft) 900 mm (3 ft) 900 mm (3 ft)
151-1000 900 тт (3 й) 10m(3ft6in) 12m(4f)


(3) Be evaluated for the application and have a field label
applied

(G) Working Clearances. Working space shall be provided

for electrical cabinets and other electrical equipment in accor-

dance with 110.26(A).

For large wind turbines where service personnel enter the
equipment, where conditions of maintenance and supervision
ensure that only qualified persons perform the work, working
clearances shall be permitted to comply with Table 694.7(G) for
systems up to 1000 volts nominal.


Part II. Circuit Requirements

694.10 Maximum Voltage.

(A) Wind Turbine Output Circuits. Wind turbine output cir-
cuits on or in one- and two-family dwellings shall be permitted
to have a maximum voltage up to 600 volts.

(B) Direct-Current Utilization Circuits. The voltage of dc
utilization circuits shall comply with 210.6.

(C) Circuits over 150 Volts to Ground. In one- and two-family
dwellings, live parts in circuits over 150 volts to ground shall not
be accessible to other than qualified persons while energized.


Informational Note: See 110.27 for guarding of live parts
and 210.6 for branch circuit voltage limitations.


694.12. Circuit Sizing and Current.
(A) Calculation of Maximum Circuit Current. The maxi-


mum current for a circuit shall be calculated in accordance with
694.12(A)(1) through (A)(3).


(1) Turbine Output Circuit Currents. The maximum cur-
rent shall be based on the circuit current of the wind turbine
operating at maximum output power.

(2) Inverter Output Circuit Current. The maximum output
current shall be the inverter continuous output current rating.


(3) Stand-Alone Inverter Input Circuit Current. The maxi-
mum input current shall be the stand-alone continuous inverter
input current rating of the inverter producing rated power at the
lowest input voltage.

(B) Ampacity and Overcurrent Device Ratings.


(1) Continuous Current. Wind turbine electric system cur-
rents shall be considered to be continuous.


2025 California Electrical Code


е


ARTICLE 694 — WIND ELECTRIC SYSTEMS


(2) Sizing of Conductors and Overcurrent Devices. Circuit
conductors and overcurrent devices shall be sized to carry not
less than 125 percent of the maximum current as calculated in
694.12(A). The rating or setting of overcurrent devices shall be
permitted in accordance with 240.4(B) and (C).


Exception: Circuits containing an assembly, together with
its overcurrent devices, listed for continuous operation at
100 percent of its rating shall be permitted to be used at
100 percent of its rating.


694.15 Overcurrent Protection.


А (A) Circuits and Equipment. Turbine output circuits,
inverter output circuits, and storage battery circuit conductors
and equipment shall be protected in accordance with 240.4 and
240.5. Circuits connected to more than one electrical source
shall have overcurrent devices located so as to provide overcur-
rent protection from all sources.


Exception: An overcurrent device shall not be required for cir-
cuit conductors sized in accordance with 694.12(B) where the
maximum current from all sources does not exceed the ampac-
ity of the conductors.


Informational Note: Possible backfeed of current from
any source of supply, including a supply through an
inverter to the wind turbine output circuit, is a consider-
ation in determining whether overcurrent protection from
all sources is provided. Some wind electric systems rely
on the turbine output circuit to regulate turbine speed.
Inverters may also operate in reverse for turbine startup
or speed control.


(B) Power Transformers. Overcurrent protection for a trans-
former with sources on each side shall be provided in accordance
with 450.3 by considering first one side of the transformer, then
the other side of the transformer, as the primary.


Exception: A power transformer with a current rating on the
side connected to the inverter output, which is not less than the
rated continuous output current rating of the inverter, shall not
be required to have overcurrent protection at the inverter.


(C) Direct-Current Rating. Overcurrent devices, either fuses
or circuit breakers, used in any dc portion of a wind electric
system shall be listed for use in dc circuits and shall have appro-
priate voltage, current, and interrupting ratings.


Part Ш. Disconnecting Means


694.20 All Conductors. Means shall be provided to discon-
nect all current-carrying conductors of a wind electric power
source from all other conductors in a building or other struc-
ture. A switch, circuit breaker, or other device, either ac or dc,
shall not be installed in a grounded conductor if operation of
that switch, circuit breaker, or other device leaves the marked,
grounded conductor in an ungrounded and energized state.


2025 California Electrical Code


694.22


Exception: A wind turbine that uses the turbine output circuit
for regulating turbine speed shall not require a turbine output
circuit disconnecting means.


694.22 Additional Provisions. Disconnecting means shall
comply with 694.22(A) through (D).


A (A) Disconnecting Means. The disconnecting means shall
not be required to be suitable for use as service equipment. The
disconnecting means for ungrounded conductors shall consist
of manually operable switches or circuit breakers complying
with all of the following requirements:


(1) They shall be located where readily accessible.

(2) They shall be externally operable without exposing the
operator to contact with live parts,

They shall plainly indicate whether in the open or closed
position,

They shall have an interrupting rating sufficient for the
nominal circuit voltage and the current that is available at
the line terminals of the equipment,


(3)
(4)


Where all terminals of the disconnecting means are capable
of being energized in the open position, a warning sign shall be
mounted on or adjacent to the disconnecting means. The sign
shall be clearly legible and shall have the following words or
equivalent:


WARNING.
ELECTRIC SHOCK HAZARD.

DO NOT TOUCH TERMINALS.
TERMINALS ON BOTH THE LINE AND
LOAD SIDES MAY BE
ENERGIZED IN THE OPEN POSITION.


The warning sign(s) or label(s) shall comply with 110.21(B).
(B) Equipment. Equipment such as rectifiers, controllers,
output circuit isolating and shorting switches, and over-current
devices shall be permitted on the wind turbine side of the dis-
connecting means.


(C) Requirements for Disconnecting Means.


(1) Location. The wind electric system disconnecting means
shall be installed at a readily accessible location either on or
adjacent to the turbine tower, on the outside of a building or
structure, or inside at the point of entrance of the wind system
conductors.


Exception: Installations that comply with 694.30(C) shall be
permitted to have the disconnecting means located remotely
from the point of entry of the wind system conductors.


A wind turbine disconnecting means shall not be required to
be located at the nacelle or tower.


The disconnecting means shall not be installed in bathrooms.


For one-family and two-family dwellings, a disconnecting
means or manual shutdown button or switch shall be located at
a readily accessible location outside the building.


70-737


69423


(2) Marking. Each turbine system disconnecting means shall
be permanently marked to identify it as a wind electric system
disconnect.


(3) Suitable for Use. Turbine system disconnecting means
shall be suitable for the prevailing conditions.


(4) Maximum Number of Disconnects. The turbine discon-
necting means shall consist of not more than six switches or six
circuit breakers mounted in a single enclosure, in a group of
separate enclosures, or in or on a switchgear.


(D) Equipment That Is Not Readily Accessible. Rectifiers,
controllers, and inverters shall be permitted to be mounted in
nacelles or other exterior areas that are not readily accessible.


694.23 Turbine Shutdown.


(A) Manual Shutdown. Wind turbines shall be required to have
a readily accessible manual shutdown button or switch. Opera-
tion of the button or switch shall result in a parked turbine state
that shall either stop the turbine rotor or allow limited rotor speed
combined with a means to de-energize the turbine output circuit.


Exception: Turbines with a swept area of less than 50 m?
(538 ft?) shall not be required to have a manual shutdown but-
ton or switch.


(B) Shutdown Procedure. The shutdown procedure for a
wind turbine shall be defined and permanently posted at the
location of a shutdown means and at the location of the turbine.
controller or disconnect, if the location is different.


А 694.24 Disconnection of Wind Electric System Equipment.
Means shall be provided to disconnect equipment, such as
inverters, batteries, and charge controllers, from all ungrounded
conductors of all sources. If the equipment is energized from
more than one source, the disconnecting means shall be grouped
and identified.


A single disconnecting means in accordance with 694.22
shall be permitted for the combined ac output of one or more
inverters.


A shorting switch or plug shall be permitted to be used as
an alternative to a disconnect in systems that regulate turbine
speed using the turbine output circuit.


Exception: Equipment housed in a turbine nacelle shall not be
required to have a disconnecting means.


694.26 Fuses, Means shall be provided to disconnect a fuse
from all sources of supply where the fuse is energized from
both directions and is accessible to other than qualified per-
sons. Switches, pullouts, or similar devices that are rated for the
application shall be permitted to serve as a means to disconnect
fuses from all sources of supply.


694.28 Installation and Service of a Wind Turbine. Open
circuiting, short circuiting, or mechanical brakes shall be used
to disable a turbine for installation and service.


70-738


ARTICLE 694 — WIND ELECTRIC SYSTEMS


Informational Note: Some wind turbines rely on the con-
nection from the alternator to a remote controller for
speed regulation. Opening turbine output circuit conduc-
tors may cause mechanical damage to a turbine and cre-
ate excessive voltages that could damage equipment or
expose persons to electric shock.


Part IV. Wiring Methods
694.30 Permitted Methods.


A (A) Wiring Systems. In addition to wiring methods included
in Chapter 3 of this Code, wiring methods and fittings specifi-
cally intended listed and identified for use on wind turbines
shall be permitted. In readily accessible locations, turbine out-
put circuits that operate at voltages greater than 30 volts shall
be installed in raceways.


(B) Flexible Cords and Cables. Flexible cords and cables,
where used to connect the moving parts of turbines or where
used for ready removal for maintenance and repair, shall com-
ply with Article 400 and shall be of a type identified as hard
service cord or portable power cable, shall be suitable for extra-
hard usage, shall be listed for outdoor use, and shall be water
resistant. Cables exposed to sunlight shall be sunlight resis-
tant. Flexible, fine-stranded cables shall be terminated only
with terminals, lugs, devices, or connectors in accordance with
110.14(A).


(C) Direct-Current Turbine Output Circuits Inside a
Building. Direct-current turbine output circuits installed inside
a building or structure shall be enclosed in metal raceways or
installed in metal enclosures, or run in Type MC metal-clad
cable that complies with 250.118(A)(10), from the point of
penetration of the surface of the building or structure to the first
readily accessible disconnecting means.


Part V. Grounding and Bonding
694.40 Equipment Grounding and Bonding.


(A) General Exposed non-current-carrying metal parts of
towers, turbine nacelles, other equipment, and conductor enclo-
sures shall be grounded and bonded to the premises ground-
ing and bonding system. Attached metal parts, such as turbine
blades and tails that are not likely to become energized, shall
not be required to be grounded or bonded.


(B) Tower Grounding and Bonding.


(1) Grounding Electrodes and Grounding Electrode Con-
ductors. A wind turbine tower shall be connected to a ground-
ing electrode system. Where installed in close proximity to
galvanized foundation or tower anchor components, galvanized
grounding electrodes shall be used.


Informational Note: Copper and copper-clad grounding
electrodes, where used in highly conductive soils, can


2025 California Electrical Code


e


ARTICLE 695 — FIRE PUMPS


cause electrolytic corrosion of galvanized foundation and
tower anchor components.


(2) Bonding Conductor. Equipment grounding conductors or
supply-side bonding jumpers, as applicable, shall be required
between turbines, towers, and the premises grounding system.


(3) Tower Connections. Equipment grounding, bonding, and
grounding electrode conductors, where used, shall be connected
to metallic towers using listed means. All mechanical elements
used to terminate these conductors shall be accessible.


(4) Guy Wires. Guy wires used to support turbine towers
shall not be required to be connected to an equipment ground-
ing conductor or to comply with the requirements of 250.110.


Informational Note: Guy wires supporting grounded
towers are unlikely to become energized under normal
conditions, but partial lightning currents could flow
through guy wires when exposed to a lightning environ-
ment. Grounding of metallic guy wires may be required
by lightning standards. See NFPA 780-2017, Standard
for the Installation of Lightning Protection Systems, for
information on lightning protection systems.


Part VI. Marking


694.52 Power Systems Employing Energy Storage. Wind
electric systems employing energy storage shall be marked with
the maximum operating voltage, any equalization voltage, and
the polarity of the grounded circuit conductor.


694.54 Identification of Power Sources. Wind turbine sys-
tems shall be marked with a plaque or directory installed in
accordance with 705.10.

694.56 Instructions for Disabling Turbine. A plaque shall


be installed at or adjacent to the turbine location providing
basic instructions for disabling the turbine.


Part VII. Connection to Other Sources


694.60 Identified Interactive Equipment. Only inverters
that are listed, labeled, and identified as interactive shall be per-
mitted in interactive systems.


A 694.62 Installation. Wind electric systems connected to other
sources shall be installed in accordance with Parts I and II of
Article 705,


694.66 Operating Voltage Range. Wind electric systems
connected to dedicated branch or feeder circuits shall be per-
mitted to exceed normal voltage operating ranges on these cir-
cuits, provided that the voltage at any distribution equipment
supplying other loads remains within normal ranges.


Informational Note: Wind turbines might use the elec-
tric grid to dump energy from short-term wind gusts. See
ANSI C84.1-2006, Voltage Ratings for Electric Power


2025 California Electrical Code


6953


Systems and Equipment (60 Hz), for information on nor-
mal operating voltages.


ARTICLE 695
Fire Pumps


A 695.1 Scope.
(A) Covered. Thisarticle covers the installation ofthe following:


(1) Blectric power sources and interconnecting circuits
(2) Switching and control equipment dedicated to fire pump
drivers

Informational Note: Text that is followed by a reference
in brackets has been extracted from NFPA 20-2019,
Standard for the Installation of Stationary Pumps for
Fire Protection. Only editorial changes were made to the
extracted text to make it consistent with this Code.


A (B) Not Covered. This article does not cover the following:


(1) The performance, maintenance, and acceptance testing of
the fire pump system and the internal wiring of the compo-
nents of the system

(2) The installation of pressure maintenance (jockey or
makeup) pumps

Informational Note No. 1: See Article 430 for the installa-
tion of pressure maintenance (jockey or makeup) pumps
supplied by the fire pump circuit or another source,

(3) Transfer equipment upstream of the fire pump transfer
switch(es)


Informational Note No. 2: See NFPA 20-2019, Standard
for the Installation of Stationary Pumps for Fire Protec-
tion, for further information.


(4) Water pumps installed in one- and two-family dwellings
and used for fire suppression


Informational Note No. 3: See NFPA 13D-2019, Stan-
dard for the Installation of Sprinkler Systems in One- and
Two-Family Dwellings and Manufactured Homes, for
further information.

N 695.2 Reconditioned Equipment. Reconditioned fire pump
controllers and transfer switches shall not be permitted.

А 695.3 Power Source(s) for Electric Motor-Driven Fire
Pumps. Electric motor-driven fire pumps shall have a reliable
source of power. [OSPHD 1, IR, 2, 3, 4 & 5] Such reliable
source of power shall consist of a normal source and an onsite
generator as the alternate source.

Informational Note: See NFPA 20-2019, Standard for
the Installation of Stationary Pumps for Fire Protection,


70-739


ORO


me


695.3


9.3.2 and A.9.32, for guidance on the determination of

power source reliability.
(A) Individual Sources. Where reliable, and where capable
of carrying indefinitely the sum of the locked-rotor current of
the fire pump motor(s) and the pressure maintenance pump
motor(s) and the full-load current of the associated fire pump
accessory equipment when connected to this power supply, the
power source for an electric motor driven fire pump shall be one
or more of the following.


(1) Electric Utility Service Connection. A fire pump shall
be permitted to be supplied by a separate service, or from a
connection located ahead of and not within the same cabinet,
enclosure, vertical switchgear section, or vertical switchboard
section as the service disconnecting means. The connection
Shall be located and arranged so as to minimize the possibility
of damage by fire from within the premises and from expos-
ing hazards. A tap ahead of the service disconnecting means
shall comply with 230.82(5). The service equipment shall com-
ply with the labeling requirements in 230.2 and the location
requirements in 230.72(B). [20:9.2.2(1)]


(2) On-Site Power Production Facility. A fire pump shall be
permitted to be supplied by an on-site power production facil-
ity. The source facility shall be located and protected to mini-
mize the possibility of damage by fire. [20:9.2.2(3)]


(3) Dedicated Feeder. A dedicated feeder shall be permitted
where it is derived from a service connection as described in
695.3(A)(1). [20:9.2.2(3)]


Informational Note: See NFPA 20-2019, Standard for
the Installation of Stationary Pumps for Fire Protection,
9.2.2, for more information on normal power sources.
Subsection 9.2.2(3) permits a “dedicated feeder” to be
derived from a “dedicated service” disconnecting means.
Subsection 9.2.2(5) permits a “dedicated transformer
connection" that is supplied directly from a "dedicated
service disconnecting means" where the service is not at
utilization voltage.


(B) Multiple Sources. If reliable power cannot be obtained
from a source described in 695.3(A), power shall be supplied
by one of the following: [20:9.3.2]


(1) Individual Sources. An approved combination of two or
more of the sources from 695.3(A).


(2) Individual Source and On-site Standby Generator. An
approved combination of one or more of the sources in 695.3(A)
and an on-site standby generator complying with 695.3(D).
[20:9.3.4]

Exception to 695.3(B)(1) and (B)(2): An alternate source of
power shall not be required where a back-up engine-driven
fire pump, back-up steam turbine-driven fire pump, or back-
up electric motor-driven fire pump with an independent power
source in accordance with 695.3(A) or (C) is installed.


70-740


ARTICLE 695 — FIRE PUMPS


(C) Multibuilding Campus-Style Complexes. If the sources
in 695.3(A) are not practicable and the installation is part of
a multibuilding campus-style complex, feeder sources shall be
permitted if approved by the authority having jurisdiction and
installed in accordance with either 695.3(C)(1) and (C)(3) or
(C)(2) and (C)(3).


(1) Feeder Sources. Two or more feeders shall be permitted
as more than one power source if such feeders are connected
to, or derived from, separate utility services. The connection(s),
overcurrent protective device(s), and disconnecting means for
such feeders shall meet the requirements of 695.4(B)(1)(b).


A (2) Feeder and Alternate Source. A feeder shall be per-
mitted as a normal power source if an alternate power source
independent from the feeder is provided. The connection(s),
overcurrent protective device(s), and disconnecting means for
such feeders shall meet the requirements of 695.4(B)(1)(b).


(3) Selective Coordination. Overcurrent protective device(s)
shall be selectively coordinated with all supply-side overcurrent
protective device(s).

Selective coordination shall be selected by a licensed profes-
sional engineer or other qualified persons engaged primarily in
the design, installation, or maintenance of electrical systems.
The selection shall be documented and made available to those
authorized to design, install, maintain, and operate the system.


Exception: Selective coordination shall not be required between
two overcurrent devices located in series if no loads are con-
nected in parallel with the downstream device.


(D) On-Site Standby Generator as Alternate Source. An
on-site standby generator(s) used as an alternate source of power
shall comply with 695.3(D)(1) through (D)(3). [20:9.6.2.1]

(1) Capacity. The generator shall have sufficient capacity to
allow normal starting and running of the motor(s) driving the
fire pump(s) while supplying all other simultaneously operated
load(s). [20:9.6.1.1]

Automatic shedding of one or more optional standby loads
in order to comply with this capacity requirement shall be
permitted.

(2) Connection. A tap ahead of the generator disconnecting
means shall not be required. [20:9.6.1.2]


(3) Adjacent Disconnects. The requirements of 430.113 shall
not apply.
(E) Arrangement. All power supplies shall be located and
arranged to protect against damage by fire from within the
premises and exposing hazards. [20:9.1.4]

Multiple power sources shall be arranged so that a fire at one
source does not cause an interruption at the other source.


(F) Transfer of Power. Transfer of power to the fire pump
controller between the individual source and one alternate
source shall take place within the pump room. [20:9.6.4]


2025 California Electrical Code


ARTICLE 695 — FIRE PUMPS


(G) Power Source Selection. Selection of power source shall

be performed by a transfer switch listed for fire pump service.
C [20:10.8.1.3.1] [OSHPD 1, 2 (facilities complying with Article
А 517.40(В)), 3 (surgical clinics), 4 & 5 (with critical care spaces)]
С Transfer switch shall comply with Article 517.31(B)(3).


(H) Overcurrent Device Selection. An instantaneous trip cir-
cuit breaker shall be permitted in lieu of the overcurrent devices
specified in 695.4(B)(2)(a)(1), provided that it is part of a trans-
fer switch assembly listed for fire pump service that complies
with 695.4(B)(2)(a)(2).

(I) Phase Converters. Phase converters shall not be used to
supply power to a fire pump. [20:9.1.7]

695.4 Continuity of Power. Circuits that supply electric


motor-driven fire pumps shall be supervised from inadvertent
disconnection as covered in 695.4(A) or (B).


(A) Direct Connection. The supply conductors shall directly
connect the power source to a listed fire pump controller, a listed
combination fire pump controller and power transfer switch, or
a listed fire pump power transfer switch.


(B) Connection Through Disconnecting Means and Over-
current Device.


(1) Number of Disconnecting Means.


(a) General. A single disconnecting means and associ-
ated overcurrent protective device(s) shall be permitted to be
installed between the fire pump power source(s) and one of the
following: [20:9.2.3]


(1) A listed fire pump controller

(2) A listed fire pump power transfer switch

(3) A listed combination fire pump controller and power trans-
fer switch


(b) Feeder Sources. For systems installed under the provi-
sions of 695.3(C) only, additional disconnecting means and the
associated overcurrent protective device(s) shall be permitted.

(c) On-Site Standby Generator. Where an on-site standby
generator is used to supply a fire pump, an additional dis-
connecting means and an associated overcurrent protective
device(s) shall be permitted.


(2) Overcurrent Device Selection. Overcurrent devices shall
comply with 695.4(B)(2)(a) or (B)(2)(b).


(a) Individual Sources. Overcurrent protection for individual
sources shall comply with the following:


(1) Overcurrent protective device(s) shall be rated to carry in-
definitely the sum of the locked-rotor current of the larg-
est fire pump motor and the full-load current of all of the
other pump motors and accessory equipment. [20:9.2.3.4]
Where the locked-rotor current value does not correspond
to a standard overcurrent device size, the next standard
overcurrent device size shall be used in accordance with
240.6. The requirement to carry the locked-rotor currents


2025 California Electrical Code


695.4


indefinitely shall not apply to conductors or devices other
than overcurrent devices in the fire pump motor circuit(s).


Exception: The requirement to carry the locked-rotor currents
indefinitely shall not apply to feeder overcurrent protective
devices installed in accordance with 695.3(C).


(2) Overcurrent protection shall be provided by an assembly
listed for fire pump service and complying with the fol-
lowing:

a. The overcurrent protective device shall not open within
2 minutes at 600 percent of the full-load current of the
fire pump motor(s).

b. The overcurrent protective device shall not open with a
re-start transient of 24 times the full-load current of the
fire pump motor(s).

c. The overcurrent protective device shall not open within
10 minutes at 300 percent of the full-load current of the
fire pump motor(s).

d. The trip point for circuit breakers shall not be field
adjustable. [20:9.2.3.4.1]

(b) On-Site Standby Generators. Overcurrent protective
devices between an on-site standby generator and a fire pump
controller shall be selected and sized to allow for instantaneous
pickup of the full pump room load, but shall not be larger than
the value selected to comply with 430.62 to provide short-
circuit protection only. [20:9.6.1.1]


(3) Disconnecting Means. All disconnecting devices that are
unique to the fire pump loads shall comply with items 695.4(B)
(3)(a) through (B)(3)(e).


(a) Features and Location — Normal Power Source. The
disconnecting means for the normal power source shall comply
with all of the following: [20:9.2.3.1]


(1) Be identified as suitable for use as service equipment.

(2) Be lockable in the closed position. The provision for
locking or adding a lock to the disconnecting means shall
be installed on or at the switch or circuit breaker used as
the disconnecting means and shall remain in place with or
without the lock installed.

(3) Not be located within the same enclosure, panelboard,
switchboard, switchgear, or motor control center, with or
without common bus, that supplies loads other than the
fire pump.

(4) Be located sufficiently remote from other building or other
fire pump source disconnecting means such that inadver-
tent operation at the same time would be unlikely.

Exception to 695.4(B)(3)(a): For a multibuilding campus-style

complex(s) installed under the provisions of 695.3(C), only the

requirements in 695.4(B)(3)(a)(2) shall apply for normal power
source disconnects.
(b) Features and Location — On-Site Standby Generator.

The disconnecting means for an on-site standby generator(s) used

as the alternate power source shall be installed in accordance


70-741


695.5


with 700.10(B)(6) for emergency circuits and shall be lockable
in the closed position. The provision for locking or adding a
lock to the disconnecting means shall be installed on or at the
Switch or circuit breaker used as the disconnecting means and
shall remain in place with or without the lock installed.

(c) Disconnect Marking. The disconnecting means shall be
marked “Fire Pump Disconnecting Means." The letters shall be
at least 25 mm (1 in.) in height, and they shall be visible without
opening enclosure doors or covers. [20:9.2.3.1(5)]

(d) Controller Marking. A placard shall be placed adjacent
to the fire pump controller, stating the location of this discon-
necting means and the location of the key (if the disconnecting
means is locked). [20:9.2.3.2]

(e) Supervision. The disconnecting means shall be super-
vised in the closed position by one of the following methods:


(1) Central station, proprietary, or remote station signal device

(2) Local signaling service that causes the sounding of an
audible signal at a constantly attended point

(3) Locking the disconnecting means in the closed position

(4) Sealing of disconnecting means and approved weekly
recorded inspections when the disconnecting means are
located within fenced enclosures or in buildings under the
control of the owner [20:9.2.3.3]


695.5 Transformers. Where the service or system voltage is
different from the utilization voltage of the fire pump motor,
transformer(s) protected by disconnecting means and overcur-
rent protective devices shall be permitted to be installed between
the system supply and the fire pump controller in accordance
with 695.5(А) and (В), or with (C). Only transformers covered
in 695.5(C) shall be permitted to supply loads not directly asso-
ciated with the fire pump system.


(A) Size. Where a transformer supplies an electric motor
driven fire pump, it shall be rated at a minimum of 125 percent
of the sum of the fire pump motor(s) and pressure maintenance
pump(s) motor loads, and 100 percent of the associated fire
pump accessory equipment supplied by the transformer.


(B) Overcurrent Protection. The primary overcurrent protec-
tive device(s) shall be selected or set to carry indefinitely the
sum of the locked-rotor current of the fire pump motor(s) and
the pressure maintenance pump motor(s) and the full-load cur-
rent of the associated fire pump accessory equipment when con-
nected to this power supply. Secondary overcurrent protection
shall not be permitted. The requirement to carry the locked-rotor
currents indefinitely shall not apply to conductors or devices
other than overcurrent devices in the fire pump motor circuit(s).


(C) Feeder Source. Where a feeder source is provided in
accordance with 695.3(C), transformers supplying the fire
pump system shall be permitted to supply other loads. All other
loads shall be calculated in accordance with Article 220, includ-
ing demand factors as applicable.


(1) Size. Transformers shall be rated at a minimum of
125 percent of the sum of the fire pump motor(s) and pressure


70-742


ARTICLE 695 — FIRE PUMPS


maintenance pump(s) motor loads, and 100 percent of the
remaining load supplied by the transformer.


(2) Overcurrent Protection. The transformer size, the feeder
size, and the overcurrent protective device(s) shall be coordi-
nated such that overcurrent protection is provided for the trans-
former in accordance with 450.3 and for the feeder in accordance
with 215.3, and such that the overcurrent protective device(s) is
selected or set to carry indefinitely the sum of the locked-rotor
current of the fire pump motor(s), the pressure maintenance pump
motor(s), the full-load current of the associated fire pump acces-
sory equipment, and 100 percent of the remaining loads supplied
by the transformer. The requirement to carry the locked-rotor
currents indefinitely shall not apply to conductors or devices
other than overcurrent devices in the fire pump motor circuit(s).


695.6 Power Wiring. Power circuits and wiring methods shall
comply with the requirements in 695.6(A) through (J), and as
permitted in 230.90(A), Exception No. 4; 230.94, Exception
No. 4; 240.13; 230.208; 240.4(A); and 430.31.


(A) Supply Conductors.


(1) Services and On-Site Power Production Facilities.
Service conductors and conductors supplied by on-site power
production facilities shall be physically routed outside a
building(s) and shall be installed as service-entrance conduc-
tors in accordance with 230.6, 230.9, and Parts III and IV of
Article 230. Where supply conductors cannot be physically
routed outside of buildings, the conductors shall be permitted to
be routed through the building(s) where installed in accordance
with 230.6(1) or (2).


Exception: The supply conductors within the fire pump room
shall not be required to meet 230.6(1) or (2).


Informational Note: See 250.24(C) for routing the
grounded conductor to the service equipment.


А (2) Feeders. Fire pump supply conductors on the load side of
the final disconnecting means and overcurrent device(s) permit-
ted by 695.4(B) or conductors that connect directly to an on-site
standby generator shall comply with all of the following:


(1) Independent Routing. The conductors shall be kept entirely
independent of all other wiring.

(2) Associated Fire Pump Loads. The conductors shall supply

only loads that are directly associated with the fire pump

system.

Protection from Potential Damage. The conductors shall be

protected from potential damage by fire, structural failure,

or operational accident.

Inside of a Building. Where routed through a building, the

conductors shall be protected from fire for 2 hours using

one of the following methods:


(3)


(4


a. The cable ог raceway is encased іп a minimum 50 mm
Q in.) of concrete.

b. The cable or raceway is part of a listed fire-resistive
cable system.


2025 California Electrical Code


ARTICLE 695 — FIRE PUMPS


Informational Note No. 1: See UL 2196, Fire Test for Cir-
cuit Integrity of Fire-Resistive Power, Instrumentation,
Control and Data Cables, for one method of defining a
fire-resistive cable system.

Informational Note No. 2: See UL Guide Information for
Electrical Circuit Integrity Systems (FHIT) for identify-
ing the system and its installation limitations to maintain
a minimum 2-hour fire-resistive rating.

Informational Note No. 3: The listing organization pro-
vides information for fire-resistive cable systems on
proper installation requirements to maintain the fire
rating.


c. The cable or raceway is protected by a listed electrical
circuit protective system.


Informational Note No. 4: See UL 1724, Fire Tests for
Electrical Circuit Protective Systems, for one method of
defining an electrical circuit protective system.
Informational Note No. 5: See UL Guide Information for
Electrical Circuit Integrity Systems (FHIT) for identify-
ing the system and its installation limitations to maintain
a minimum 2-hour fire-resistive rating.

Informational Note No. 6: The listing organization pro-
vides information for electrical circuit protective systems
on proper installation requirements to maintain the fire
rating.


Exception to 695.6(A)(2)(4): The supply conductors located
in the electrical equipment room where they originate and in
the fire pump room shall not be required to have the minimum
2-hour fire separation or fire-resistance rating unless otherwise
required by 700.10(D) of this Code.


(B) Conductor Size.


A (1) Fire Pump Motors and Other Equipment. Conductors
supplying a fire pump motor(s), pressure maintenance pumps,
and associated fire pump accessory equipment shall have an
ampacity of not less than the sum of the following:


(1) 125 percent of the sum of the fire pump motor(s) and pres-
sure maintenance motor(s) full-load current(s), as deter-
mined by 430.6(A)

(2) 100 percent of the associated fire pump accessory equip-
ment full-load current(s)

(2) Fire Pump Motors Only. Conductors supplying only a

fire pump motor shall have a minimum ampacity in accordance

with 430.22 and shall comply with the voltage drop require-

ments in 695.7.


(C) Overload Protection. Power circuits shall not have auto-
matic protection against overloads. Except for protection of
transformer primaries provided in 695.5(C)(2), branch-circuit
and feeder conductors shall be protected against short circuit
only. Where a tap is made to supply a fire pump, the wiring
shall be treated as service conductors in accordance with 230.6.


2025 California Electrical Code


695.6


The applicable distance and size restrictions in 240.21 shall not
apply.

Exception No. 1: Conductors between storage batteries and the
engine shall not require overcurrent protection or disconnecting
means.


Exception No. 2: For an on-site standby generator(s) rated to
produce continuous current in excess of 225 percent of the full-
load amperes of the fire pump motor, the conductors between
the on-site generator(s) and the combination fire pump transfer
switch controller or separately mounted transfer switch shall be
installed in accordance with 695.6(A)(2).


The protection provided shall be in accordance with the
short-circuit current rating of the combination fire pump trans-
fer switch controller or separately mounted transfer switch.


A (D) Pump Wiring.


N (1) Wiring Methods. Wiring from the controller(s) to the
pump motor shall be in rigid metal conduit, intermediate metal
conduit, electrical metallic tubing, liquidtight flexible metal
conduit, or liquidtight flexible nonmetallic conduit LENC-B,
listed Type MC cable with an impervious covering, or Type MI
cable. [20:9.4.4.1]


N (2) Fittings. Fittings shall be listed for use in wet locations.


N (3) Connections. Electrical connections at motor terminal
boxes shall be made with a listed means of connection. Twist-
on, insulation-piercing-type, and soldered wire connectors
shall not be used for this purpose. [20:9.4.4.2, 9.4.4.3]


(E) Loads Supplied by Controllers and Transfer Switches.
A fire pump controller and fire pump power transfer switch, if
provided, shall not serve any load other than the fire pump for
which it is intended,


(F) Mechanical Protection. All wiring from engine control-
lers and batteries shall be protected against physical damage
and shall be installed in accordance with the controller and
engine manufacturer’s instructions.


(G) Ground-Fault Protection of Equipment. Ground-fault
protection of equipment shall not be installed in any fire pump
power circuit. [20:9.1.8.1]


(H) Listed Electrical Circuit Protective System to Control-
ler Wiring. Electrical circuit protective system installation
shall comply with any restrictions provided in the listing of the
electrical circuit protective system used, and the following also
shall apply:

(1) A junction box shall be installed ahead of the fire pump
controller a minimum of 300 mm (12 in.) beyond the fire-
rated ceiling, wall, or floor bounding the fire zone.

Where required by the manufacturer of a listed electrical
circuit protective system or by the listing, or as required
elsewhere in this Code, the raceway between a junction box
and the fire pump controller shall be sealed at the junction


0)


70-743


695.7


box end as required and in accordance with the instructions
of the manufacturer. [20:9.8.2]

(3) Standard wiring between the junction box and the control-
ler shall be permitted. [20:9.8.3]


(I) Junction Boxes, Where fire pump wiring to or from a fire
pump controller is routed through a junction box, the following
requirements shall be met:


(1) The junction box shall be securely mounted. [20:9.7(1)]
(2) Mounting and installing of a junction box shall not vio-
late the enclosure type rating of the fire pump controller(s).
[20:9.7(2)]

Mounting and installing of a junction box shall not violate
the integrity of the fire pump controller(s) and shall not
affect the short-circuit current rating of the controller(s).
As a minimum, a Type 2, drip-proof enclosure (junction
box) shall be used where installed in the fire pump room.
The enclosure shall be listed to match the fire pump con-
troller enclosure type rating. [20:9.7(4)]

Terminals, junction blocks, wire connectors, and splices,
where used, shall be listed. [20:9.7(5)]

A fire pump controller or fire pump power transfer switch,
where provided, shall not be used as a junction box to sup-
ply other equipment, including a pressure maintenance
(jockey) pump(s).


(J) Terminations. Where raceways or cable are terminated at
a fire pump controller, the following requirements shall be met:


(3)


(4)


(5)
(6)


(1) Raceway or cable fittings listed and identified for use in
wet locations shall be used.

(2) The type rating of the raceway or cable fittings shall be at
least equal to that of the fire pump controller.

(3) The installation instructions of the manufacturer of the fire
pump controller shall be followed.

(4) Alterations to the fire pump controller, other than raceway
or cable terminations as allowed elsewhere in this Code,
shall be approved by the authority having jurisdiction.


695.7 Voltage Drop.


A (A) Motor Starting. Unless the requirements of 695.7(B) or
(C) are met, the voltage at the fire pump controller line terminals
shall not drop more than 15 percent below normal (controller-
rated voltage) under motor starting conditions. [20:9.4.1]


М (B) Emergency Run. The requirements of 695.7(A) shall not
apply to emergency-run mechanical starting, provided a suc-
cessful start can be demonstrated on the standby generator sys-
tem. [20:9.4.2]

N (C) Bypass Mode. The requirements of 695.7(A) shall not
apply to the bypass mode of a variable speed pressure limiting
control, provided a successful start can be demonstrated on the
standby gen-set. [20:9.4.3]

A (D) Motor Running. The voltage at the contactor load termi-
nals to which the motor is connected shall not drop more than
5 percent below the voltage rating of the motor when the motor


70-744


ARTICLE 695 — FIRE PUMPS


is operating at 115 percent of the full-load current rating of the
motor. [20:9.4.4]


A 695.10 Listed Equipment. Diesel engine fire pump con-
trollers, electric fire pump controllers, electric motors, fire
pump power transfer switches, foam pump controllers, and
limited service controllers shall be listed for fire pump service.
[20:9.5.1.1, 10.1.2.1, 12.1.3.1]


695.12 Equipment Location.


(A) Controllers and Transfer Switches. Electric motor-
driven fire pump controllers and power transfer switches shall
be located as close as practicable to, and within sight of, the
motors that they control.


(B) Engine-Drive Controllers. Engine-drive fire pump con-
trollers shall be located as close as is practical to, and within
sight of, the engines that they control.


(C) Storage Batteries. Storage batteries for fire pump engine
drives shall be supported above the floor, secured against dis-
placement, and located where they are not subject to physical
damage, flooding with water, excessive temperature, or exces-
sive vibration.


(D) Energized Equipment. All energized equipment parts
shall be located at least 300 mm (12 in.) above the floor level.
(E) Protection Against Pump Water. Fire pump controller
and power transfer switches shall be located or protected so that
they are not damaged by water escaping from pumps or pump
connections.

(F) Mounting. All fire pump control equipment shall be
mounted in a substantial manner on noncombustible supporting
structures.


695.14 Control Wiring.


(A) Control Circuit Failures. External control circuits that
extend outside the fire pump room shall be arranged so that failure
of any external circuit (open or short circuit) shall not prevent the
operation of a pump(s) from all other internal or external means.
Breakage, disconnecting, shorting of the wires, or loss of power to
these circuits could cause continuous running of the fire pump but
shall not prevent the controller(s) from starting the fire pump(s)
due to causes other than these external control circuits. All control
conductors within the fire pump room that are not fault tolerant
shall be protected against physical damage. [20:10.5.2.6, 12.5.2.5]
(B) Sensor Functioning. No undervoltage,  phase-loss,
frequency-sensitive, or other sensor(s) shall be installed that
automatically or manually prohibits actuation of the motor con-
tactor. [20:10.4.5.6]

Exception: A phase-loss sensor(s) shall be permitted only as a
part of a listed fire pump controller.

(C) Remote Device(s). No remote device(s) shall be installed
that will prevent automatic operation of the transfer switch.
[20:10.8.1.3]


2025 California Electrical Code


ARTICLE 695 — FIRE PUMPS


(D) Engine-Drive Control Wiring. All wiring between the
controller and the diesel engine shall be stranded and sized to
continuously carry the charging or control currents as required
by the controller manufacturer. Such wiring shall be protected
against physical damage. Controller manufacturer's specifica-
tions for distance and wire size shall be followed. [20:12.3.5.1]


(E) Electric Fire Pump Control Wiring Methods. All elec-
tric motor-driven fire pump control wiring shall be in rigid
metal conduit, intermediate metal conduit, liquidtight flexible
metal conduit, electrical metallic tubing, liquidtight flexible
nonmetallic conduit, listed Type MC cable with an impervious
covering, or Type MI cable.


A (F) Generator Control Wiring Methods, Control conduc-
tors installed between the fire pump power transfer switch and
the standby generator supplying the fire pump during normal
power loss shall be kept entirely independent of all other wir-
ing. The integrity of the generator remote start circuit shall be
monitored for broken, disconnected, or shorted wires. Loss of
integrity shall start the generator(s).


Informational Note: See NFPA 20-2019, Standard for
the Installation of Stationary Pumps for Fire Protection,
3.3.7.2, for more information on fault-tolerant external
control circuits.


The control conductors shall be protected to resist potential
damage by fire or structural failure. Where routed through a
building, the conductors shall be protected from fire for 2 hours
using one of the following methods:


(1) The cable or raceway is encased in a minimum 50 mm
(2 in.) of concrete.

(2) The cable or raceway is part of a listed fire-resistive cable
system.


2025 California Electrical Code


695.15


Informational Note No. 1: See UL 2196-2017, Standard
for Fire Test for Circuit Integrity of Fire-Resistive Power,
Instrumentation, Control and Data Cables, for testing
requirements for fire-resistive cables.

Informational Note No. 2: The listing organization pro-
vides information for fire-resistive cable systems on
proper installation requirements to maintain the fire
rating.

(3) The cable or raceway is protected by a listed electrical cir-
cuit protective system.


Informational Note No. 3: See UL 1724, Fire Tests for
Electrical Circuit Protection Systems, for testing require-
ments for circuit protective systems.
Informational Note No. 4: Electrical circuit protective
systems could include, but are not limited to, thermal bar-
riers or a protective shaft.
Informational Note No. 5: The listing organization pro-
vides information for electrical circuit protective systems
on proper installation requirements to maintain the fire
rating.
695.15 Surge Protection. A listed surge protective device
(SPD) shall be installed in or on the fire pump controller.


Informational Note: See UL 1449-2021, Standard for
Surge Protective Devices, for proper application of SPD
types,
Exception: Surge-protective devices shall not be required in or
on a fire pump controller for diesel fire pumps.


70-745


CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 700 — EMERGENCY SYSTEMS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC | CG | SFM] 1] 2] 1-AC | АС |55 | SS/CC | 1| 1А |23 |4 [5 [6
Adopt Entire Article x х x x
Adopt entire Article as amended хх |X|X|X!X
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
700.3(A) X| X|X|X|X|X
700.3(B) x x x
ARTICLE 701 — LEGALLY REQUIRED STANDBY SYSTEMS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC | CG |SFM|1|2]| t-AC | AC| 55 | SS/CC | 1| 1R| 2 x 5|6
Adopt Entire Article x X |*|* x x x хіх
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section


The ¢ designation indicates that the State
and/or HCD 2.


Fire Marshal's adoption of this chapter or


ARTICLE 702 — OPTIONAL STANDBY SYSTEMS


individual sections is applicable to structures subject to HCD 1


Article/Section


2025 California Electrical Code


BSC- HCD DSA OSHPD DPH
Adopting Agency SFM Ac[ss|sscc [1 [1а [2[3[4[5[6
Adopt Entire Article [x] x [x] x [x]x]x[x]x]
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below


70-747


CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES

BSC- HCD DSA | OSHPD DPH
Adopting Agency вѕс | ca | ѕғм |1 [2 [1-АС ТАС |ss [scc | 1| tR[ 2 [s [4| 5/6 |
Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


705.20 [x] x [x|x[x|x[x 1


| DPH | CEC


Adopting Agency
Adopt Entire Article x |


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that
are listed below


Article/Section
706.10


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)
esc] [нер DSA OSHPD Горн


Adopting Agency
Adopt Entire Article


Adopt entire Article as amended
| (amended sections listed below)


Adopt only those sections that are
listed below


Article/Section
708.1


DPH


Adopting Agency
Adopt Entire Article.


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


70-748 2025 California Electrical Code


CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND |
FAULT-MANAGED POWER CIRCUITS
BSC- OSHPD DPH
Adopting Agency Bsc | CG 1R[2[s[4[s]e
Adopt Entire Article x x |X|X|X| X|X |
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
|


ARTICLE 724 — CLASS 1 POWER-LIMITED CIRCUITS AND CLASS 1

POWER-LIMITED REMOTE-CONTROL AND SIGNALING CIRCUITS |
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC | CG
Adopt Entire Article x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


ARTICLE 725 — CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS y


BSC- HCD DSA OSHPD [OPH |
Adopting Agency взс | ca |вкм[1]2[ тас | c [ss [sscc | 1 [sn] 2 [a | 4| se

Adopt Entire Article x x |x|x x| x [хх [ххх |х |
Adopt entire Article as amended


(amended sections listed below)
Adopt only those sections that are ]
listed below


Article/Section


Adopting Agency BSC
Adopt Entire Article x


Adopt entire Article as amended


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


E ur Е qeu


2025 California Electrical Code 70-749


CHAPTER 7 CALIFORNIA MATRIX ADOPTION TABLES.


ARTICLE 728 — FIRE-RESISTIVE CABLE SYSTEMS


ARTICLE 760 — FIRE


ALARM SYSTEMS


BSC- | нео DSA OSHPD DPH
Adopting Agency BSC | CG | ЅЕМ |1 |2 | АС | AC |SS| 55/СС | 1| 1R/2|3/4|5|6
Adopt Entire Article x x x x X| X |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) Реа.
Adopt only those sections that are
listed below
Article/Section
E ЮЙ ПЕ IG
ARTICLE 750 — ENERGY MANAGEMENT SYSTEMS
BSC- HCD DSA OSHPD DPH
Adopting Agency Bsc | ca |srM|1[2|*ac [АС [55 | ѕэ/сс [1 [1а [2 [3[4[5 [6
Adopt Entire Article x X |X|X x x X |X|X|X|X|X
Adopt entire Article as amended er
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
L———— сЕ ШШ |


(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


BSC-
Adopting Agency вѕс | CG
Adopt Entire Article
Adopt entire Article as amended


760 FPN


760.1


760.1.1


760.176(F)


The + designation indicates that the State
and/or HCD 2.


ARTICLE 770 — OPTICAL FIBER CABLES


Fire Marshal's adoption of this chapter or individual sections is applicable to structures subject to HCD 1


Adopting Agency


BSC


BSC-
ca


SFM


1|2


HCD


DSA


ТАС | AC | SS


Adopt Entire Article.


x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


70-750


2025 California Electrical Code


ARTICLE 700 — EMERGENCY SYSTEMS


700.3


Chapter7 Special Conditions


ARTICLE 700
Emergency Systems


Part I. General


А 700.1 Scope. This article applies to the electrical safety of the
installation, operation, and maintenance of emergency systems
consisting of circuits and equipment intended to supply, distrib-
ute, and control electricity for illumination, power, or both, to
required facilities when the normal electrical supply or system
is interrupted.


Informational Note No, 1: Emergency systems are gen-
erally installed in places of assembly where artificial illu-
mination is required for safe exiting and for panic control
in buildings subject to occupancy by large numbers of
persons, such as hotels, theaters, sports arenas, health
care facilities, and similar institutions. Emergency sys-
tems may also provide power for such functions as venti-
lation where essential to maintain life, fire detection and
alarm systems, elevators, fire pumps, public safety com-
munications systems, industrial processes where current
interruption would produce serious life safety or health
hazards, and similar functions.
Informational Note No. 2: See Article 517, Health
Care Facilities, for further information regarding wir-
ing and installation of emergency systems in health care
facilities.
Informational Note No. 3: See NFPA 99-2018, Health
Care Facilities Code, for further information regarding
performance and maintenance of emergency systems in
health care facilities.
Informational Note No. 4: See NFPA 101-2018, Life
Safety Code, for specification of locations where emer-
gency lighting is considered essential to life safety.
Informational Note No. 5: See NFPA 110-2019, Stan-
dard for Emergency and Standby Power Systems, and
NFPA 111-2019, Standard on Stored Electrical Energy
Emergency and Standby Power Systems, for farther infor-
mation regarding performance of emergency and standby
power systems. Emergency systems are considered Level
1 systems when applying NFPA 110.

N 700.2 Reconditioned Equipment. Reconditioned transfer

switches shall not be permitted.


700.3 Tests and Maintenance.


(A) Commissioning Witness Test. The authority having
jurisdiction shall conduct or witness the commissioning of the
complete system upon installation and periodically afterward.


2025 California Electrical Code


[OSHPD 1, IR, 2, 3, 4 & 5] Permanently installed on-site gen-
erator sets for health care facilities shall be tested in accor-
dance with NFPA 110, Standard for Emergency and Standby
Power Systems, Section 7.13, Installation Acceptance.


Informational Note: See NECA 90, Standard for Com-
missioning Building Electrical Systems.


(B) Tested Periodically. Systems shall be tested periodically
on a schedule approved by the authority having jurisdiction to
ensure the systems are maintained in proper operating condi-
tion. [OSHPD 1, 2 & 5] The authority having jurisdiction is
Department of Public Health, Licensing and Certification,


(C) Maintenance. Emergency system equipment shall be
maintained in accordance with manufacturer instructions and
industry standards.


(D) Written Record. A written record shall be kept of such
tests and maintenance.


(E) Testing Under Load. Means for testing all emergency
lighting and power systems during maximum anticipated load
conditions shall be provided.


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, for information
on testing and maintenance of emergency power supply
systems (EPSSs).

A (F) Temporary Source of Power for Maintenance or Repair
of the Alternate Source of Power. If the emergency system
relies on a single alternate source of power, which will be dis-
abled for maintenance or repair, the emergency system shall
include permanent switching means to connect a portable or
temporary alternate source of power that shall be available
for the duration of the maintenance or repair. The permanent
switching means to connect a portable or temporary alternate
source of power shall comply with the following:


(1) Connection to the portable or temporary alternate source
of power shall not require modification of the permanent
system wiring.

Transfer of power between the normal power source and
the emergency power source shall be in accordance with
700.12.

The connection point for the portable or temporary alter-
nate source shall be marked with the phase rotation and
system bonding requirements.

The switching means, including the interlocks, shall be
listed and provided with mechanical or mechanical and
electrical interlocking to prevent inadvertent interconnec-
tion of power sources.

The switching means shall include a contact point that
shall annunciate at a location remote from the generator
or at another facility monitoring system to indicate that


(2)


(3)


(4)


70-751


»0»0


ro


700.4


the permanent emergency source is disconnected from the
emergency system.
The permanent connection point for the temporary genera-
tor shall be located outdoors and shall not have cables from
the connection point to the temporary generator routed
through exterior windows, doors, or similar openings.
A permanent label shall be field applied at the permanent
connection point to identify the system voltage, maximum
amperage, short-circuit current rating of the load side of
equipment supplied, and ungrounded conductor identifica-
tion in accordance with 210.5.
It shall be permissible to use manual switching to switch
from the permanent source of power to the portable or tempo-
rary alternate source of power and to use the switching means
for connection of a load bank.


InformationalNote: See Informational Note Figure 700,3(F)
for one example of many possible methods to achieve
the requirements of 700.3(F).


Exception: The permanent switching means to connect a por-
table or temporary alternate source of power for the duration of
the maintenance or repair shall not be required where any of the
following conditions exists:


(6)


0


(1) All processes that rely on the emergency system source are
capable of being disabled during maintenance or repair of
the emergency source of power.

(2) The building or structure is unoccupied and fire protection
systems are fully functional and do not require an alternate
power source.

(3) Other temporary means can be substituted for the emer-
gency system.


Portable or

temporary Emergency Normal
power power power
Source Source source


700.X(F)
Switchir
and intei


Informational Note Figure 700.3(F)


70-752


ARTICLE 700 — EMERGENCY SYSTEMS


(4) A permanent alternate emergency source, such as, but not
limited to, a second on-site standby generator or separate
electric utility service connection, capable of supporting
the emergency system, exists.


700.4 Capacity and Rating.


(A) Capacity. An emergency system shall have adequate
capacity in accordance with Parts I through IV of Article 220
or by another approved method. The system capacity shall be
sufficient for the rapid load changes and transient power and
energy requirements associated with any expected loads.


A (B) Selective Load Management. The alternate power source
shall be permitted to supply emergency, legally required standby,
and optional standby system loads where the source has adequate
capacity or where load management (that includes automatic
selective load pickup and load shedding) is provided as needed to
ensure adequate power to the following in order of priority:


(1) Emergency circuits
(2) Legally required standby circuits
(3) Optional standby circuits

N (C) Parallel Operation. Parallel operation of the emergency
source(s) shall consist of the sources specified in 700.4(C)(1)
and (C)Q).


N (1) Normal Source. The emergency source shall be permit-
ted to operate in parallel with the normal source in compliance
with Part I or Part II of Article 705 where the capacity required
to supply the emergency load is maintained at all times. Any
operating condition that results in less than the required emer-
gency source capacity shall initiate a system malfunction signal
in accordance with 700.6(A).


Parallel operation shall be permitted for satisfying the test
requirements of 700.3(B), provided all other conditions of
700.3 are met.


Informational Note: Peak load shaving is one application
for parallel source operation.


М (2) Emergency Source. Emergency sources shall be permit-
ted to operate in parallel where the necessary equipment to
establish and maintain a synchronous condition is provided.


* 700.5 ‘Transfer Equipment.


A (A) General. Transfer equipment shall be automatic, listed,
and marked for emergency use. Transfer equipment shall be
designed and installed to prevent the inadvertent interconnec-
tion of normal and emergency sources of supply in any opera-
tion of the transfer equipment. Transfer equipment and electric
power production systems installed to permit operation in par-
allel with the normal source shall meet the requirements of Arti-
cle 705. Meter-mounted transfer switches shall not be permitted
for emergency system use.


(B) Bypass Isolation Transfer Switches. Means shall be
permitted to bypass and isolate the transfer equipment. Where


2025 California Electrical Code


ARTICLE 700 — EMERGENCY SYSTEMS


bypass isolation transfer switches are used, inadvertent parallel
operation shall be prevented.


A(C) Automatic Transfer Switches. Automatic transfer
Switches shall be electrically operated and mechanically held.


N (D) Redundant Transfer Equipment. If emergency loads
are supplied by a single feeder, the emergency power system
shall include redundant transfer equipment or a bypass isolation
transfer switch to facilitate maintenance as required in 700.3(C)
without jeopardizing continuity of power. If the redundant
transfer equipment or bypass isolation transfer switch is man-
ual (or nonautomatic), then it shall be actively supervised by a
qualified person when the primary (automatic) transfer equip-
ment is disabled for maintenance or repair.


Exception: The requirement for redundancy with the transfer
equipment shall not apply where any of the following condi-
tions exist:


(1) All processes that rely on the emergency system source
are capable of being disabled during maintenance or repair
activities without jeopardizing the safety to human life.
The building or structure is unoccupied and fire protection
systems are fully functional and do not require an alternate
power source.

(3) Othertemporary means shall be permitted to be substituted

for the emergency system.


(2)


A (4) A written emergency plan that includes mitigation actions


and responsibilities for qualified persons to address the
recognized site hazards for the duration of the maintenance
or repair activities shall be developed and implemented.
The emergency plan shall be made available to the author-
ity having jurisdiction.

(Œ) Use. Transfer equipment shall supply only emergency loads.


Informational Note: Transfer equipment that supplies
emergency loads provides separation of this load type
from any others and is independent of any equipment
used to combine or parallel sources.
(F) Documentation. The short-circuit current rating of the
transfer equipment, based on the specific overcurrent protective
device type and settings protecting the transfer equipment, shall
be field marked on the exterior of the transfer equipment.
700.6 Signals. Audible, visual, and facility or network remote
annunciation devices shall be provided, where applicable, for
the purpose described in 700.6(A) through (D).
(A) Malfunction. Malfunction signals indicate a malfunction
of the emergency source.
(B) Carrying Load. Load carrying signals indicate that the
emergency source is carrying load.
(C) Storage Battery Charging Malfunction. Storage battery
charging malfunction signals indicate a charging malfunction
on a battery required for source readiness, including starting the
prime mover, is not functioning.


2025 California Electrical Code


700.10


(D) Ground Fault. Ground-fault signals indicate a ground
fault in solidly grounded wye emergency systems of more than
150 volts to ground and circuit-protective devices rated 1000
amperes or more. The sensor for the ground-fault signal devices
shall be located at, or ahead of, the main system disconnecting
means for the emergency source, and the maximum setting of the
signal devices shall be for a ground-fault current of 1200 amperes.
Instructions on the course of action to be taken in the event of indi-
cated ground fault shall be located at or near the sensor location.


For systems with multiple emergency sources connected to a
paralleling bus, the ground fault sensor and the system bonding
jumper shall be permitted to be at an alternative location.


700.7 Signs.


(A) Emergency Sources. A sign shall be placed at the service-
entrance equipment, indicating type and location of each on-
Site emergency power source.


Exception: A sign shall not be required for individual unit
equipment as specified in 700.12(H).


(B) Grounding. Where removal of a grounding or bond-
ing connection in normal power source equipment interrupts
the grounding electrode conductor connection to the alternate
power source(s) grounded conductor, a warning sign shall be
installed at the normal power source equipment stating:


WARNING
SHOCK HAZARD EXISTS IF GROUNDING
ELECTRODE CONDUCTOR OR BONDING JUMPER
CONNECTION IN THIS EQUIPMENT IS REMOVED
WHILE ALTERNATE SOURCE(S) IS ENERGIZED.


The warning sign(s) or label(s) shall comply with 110.21(B).


700.8 Surge Protection. A listed SPD shall be installed in
or on all emergency system switchgear, switchboards, and
panelboards.


Part II. Circuit Wiring
700.10 Wiring, Emergency System.


(A) Identification. Emergency circuits shall be permanently
marked so they will be readily identified as a component of an
emergency circuit or system by the following methods:


(1) All boxes and enclosures (including transfer switches, gen-
erators, and power panels) for emergency circuits shall be
permanently marked as a component of an emergency cir-
cuit or system.

(2) Where boxes or enclosures are not encountered, exposed
cable or raceway systems shall be permanently marked to
be identified as a component of an emergency circuit or
system, at intervals not to exceed 7.6 m (25 ft).


Receptacles supplied from the emergency system shall have
a distinctive color or marking on the receptacle cover plates or
the receptacles.


70-753


700.10


A (B) Wiring. Wiring from an emergency source or emergency
source distribution overcurrent protection to emergency loads
shall be kept entirely independent of all other wiring and equip-
ment unless otherwise permitted in the following:


(1) Wiring from the normal power source located in transfer
equipment enclosures

(2) Wiring supplied from two sources in exit or emergency
luminaires

(3) Wiring from two sources in a listed load control relay sup-
plying exit or emergency luminaires, or in a common junc-
tion box, attached to exit or emergency luminaires

(4) Wiring within a common junction box attached to unit
equipment, containing only the branch circuit supplying
the unit equipment and the emergency circuit supplied by
the unit equipment

(5) Wiring within a traveling cable to an elevator

(6) Wiring from an emergency source to supply emergency
and other (nonemergency) loads in accordance with the
following:

а. Separate vertical switchgear sections or separate ver-
tical switchboard sections, with or without a common
bus, or individual disconnects mounted in separate
enclosures shall be used to separate emergency loads
from all other loads.

b. The common bus of separate sections of the switchgear,
separate sections of the switchboard, or the individual
enclosures shall be either of the following:

(i) Supplied by single or multiple feeders without
overcurrent protection at the source

(ii) Supplied by single or multiple feeders with over-
current protection, provided that the overcurrent
protection that is common to an emergency system
and any nonemergency system(s) is selectively
coordinated with the next downstream overcurrent
protective device in the nonemergency system(s)


Informational Note: See Informational Note Fig-
ure 700.10(B)(1) and Informational Note Figure 700.10(B)
(2) for further information.


c. Emergency circuits shall not originate from the same
vertical switchgear section, vertical switchboard sec-
tion, panelboard enclosure, or individual disconnect
enclosure as other circuits.

d. It shall be permissible to use single or multiple feed-
ers to supply distribution equipment between an emer-
gency source and the point where the emergency loads
are separated from all other loads.

е. At the emergency power source, such as a generator,
multiple integral overcurrent protective devices shall
each be permitted to supply a designated emergency or
a designated nonemergency load, provided that there is
complete separation between emergency and nonemer-
gency loads beginning immediately after the overcur-
rent protective device line-side connections.


70-754


A (2) Feeder-Circuit Wiring. Feeder-circuit wiring shall meet


ARTICLE 700 — EMERGENCY SYSTEMS


Emergency source
Common bus
Ете вдайу required Optional stand
кызы standby (other loads) (other loads) ”


Informational Note Figure 700.10(B)(1) Single or Multiple
Feeders Without Overcurrent Protection.


Emergency source

|

yr OCPD

| Common bus
| | |
Je urs Jos 7
| | |

эз л EET


Informational Note Figure 700.10(B)(2) Single or Multiple
Feeders with Overcurrent Protection.


Wiring of two or more emergency circuits supplied from the
same source shall be permitted in the same raceway, cable, box,
or cabinet.

(C) Wiring Design and Location. Emergency wiring circuits
shall be designed and located so as to minimize the hazards that
might cause failure due to flooding, fire, icing, vandalism, and
other adverse conditions.

(D) Fire Protection.

(1) Oceupancies. Emergency systems shall meet the addi-
tional requirements in 700.10(D)(2) through (D)(4) in the fol-
lowing occupancies:

(1) Assembly occupancies for not less than 1000 persons

(2) Buildings above 23 m (75 ft) in height

(3) Educational occupancies with more than 300 occupants


one of the following conditions:


2025 California Electrical Code


e


ARTICLE 700 — EMERGENCY SYSTEMS


(1) The cable or raceway is installed in spaces or areas that are
fully protected by an approved automatic fire protection
system.

(2) The cable or raceway is protected by a listed electrical cir-
cuit protective system with a minimum 2-hour fire rating.


Informational Note No. 1: See UL 1724, Fire Tests for
Electrical Circuit Protection Systems, for one method of
defining an electrical circuit protective system. The UL
Guide Information for Electrical Circuit Integrity Systems
(FHIT) contains information to identify the system and
its installation limitations to maintain a minimum 2-hour
fire-resistive rating and is available from the certification
body.
(3) The cable or raceway is a listed fire-resistive cable system
with a minimum 2-hour fire rating.


Informational Note No. 2: See UL 2196-2017, Standard
for Fire Test for Circuit Integrity of Fire-Resistive Power,
Instrumentation, Control and Data Cables, for one
method of defining a fire-resistive cable system.


(4) The cable or raceway is protected by a listed fire-rated
assembly that has a minimum fire rating of 2 hours and
contains only emergency circuits.

(5) The cable or raceway is encased in a minimum of 50 mm
(2 in.) of concrete.


(3) Feeder-Circuit Equipment. Equipment for feeder cir-
cuits (including transfer switches, transformers, and panel-
boards) shall be located either in spaces fully protected by an
approved automatic fire protection system or in spaces with a
2-hour fire resistance rating.


(4) Source Control Wiring. Control conductors installed
between the emergency power supply system/stored-energy
power supply system (EPSS/SEPSS) and transfer equipment or
control systems that initiate the operation of emergency sources
or initiate the automatic connection to emergency loads shall
be kept entirely independent of all other wiring and shall meet
the conditions of 700.10(D)(2). The integrity of source control
wiring shall be monitored for broken, disconnected, or shorted
wires. Loss of integrity shall result in the following actions:


(1) Generators. Shall start the generator(s).
(2) Ail other sources. Shall be considered a system malfunc-
tion and initiate the designated signal(s) in 700.6(A).

N 700.11 Wiring, Class-2-Powered Emergency Lighting
Systems.

N (A) General. Line voltage supply wiring and installation of
Class 2 emergency lighting control devices shall comply with
700.10. Class 2 emergency circuits shall comply with 700.11(B)
through (D).

(B) Identification. Emergency circuits shall be permanently
marked so they will be readily identified as a component of an
emergency circuit or system by the following methods:


2025 California Electrical Code


700.12


(1) All boxes and enclosures for Class 2 emergency circuits
shall be permanently marked as a component of an emer-
gency circuit or system.

(2) Exposed cable, cable tray, or raceway systems shall be
permanently marked to be identified as a component of an
emergency circuit or system, within 900 mm (3 ft) of each
connector and at intervals not to exceed 7.6 m (25 ft).


N (C) Separation of Circuits. Class 2 emergency circuits shall
be wired in a listed, jacketed cable or with one of the wiring
methods of Chapter 3. If installed alongside nonemergency
Class 2 circuits that are bundled, Class 2 emergency circuits
shall be bundled separately. If installed alongside nonemer-
gency Class 2 circuits that are not bundled, Class 2 emergency
circuits shall be separated by a nonconductive sleeve or non-
conductive barrier from all other Class 2 circuits. Separation
from other circuits shall comply with 725.136.


N (D) Protection. Wiring shall comply with the requirements
of 300.4 and be installed in a raceway, armored or metal-clad
cable, or cable tray.


Exception No. 1: Section 700.11(D) shall not apply to wiring that
does not exceed 1.83 m (6 ft) in length and that terminates at an
emergency luminaire or an emergency lighting control device.


Exception No. 2: Section 700.11(D) shall not apply to locked
rooms or locked enclosures that are accessible only to qualified
Persons.


Informational Note: Locked rooms accessible only to
qualified persons include locked telecommunications
rooms, locked electrical equipment rooms, or other
access-controlled areas.


Part III. Sources of Power


700.12 General Requirements. Current supply shall be such
that, in the event of failure of the normal supply to, or within,
the building or group of buildings concerned, emergency light-
ing, emergency power, or both shall be available within the time
required for the application but not to exceed 10 seconds. The
supply system for emergency purposes, in addition to the nor-
mal services to the building and meeting the general require-
ments of this section, shall be one or more of the types of
systems described in 700. 12(C) through (H). Unit equipment in
accordance with 700.12(H) shall satisfy the applicable require-
ments of this article.

(A) Power Source Considerations. In selecting an emer-
gency source of power, consideration shall be given to the
occupancy and the type of service to be rendered, whether of
minimum duration, as for evacuation of a theater, or longer
duration, as for supplying emergency power and lighting due to
an indefinite period of current failure from trouble either inside
or outside the building.


А (В) Equipment Design and Location. Equipment shall
be designed and located so as to minimize the hazards that


70-155


700.12


might cause complete failure due to flooding, fires, icing, and
vandalism.


Equipment for sources of power as described in 700.12(C)
through (H) shall be installed either in spaces fully protected by
approved automatic fire protection systems or in spaces with a
2-hour fire rating where located within the following:


(1) Assembly occupancies for more than 1000 persons
(2) Buildings above 23 m (75 ft) in height
(3) Educational occupancies with more than 300 occupants


Informational Note No. 1: See NFPA 101-2021, Life
Safety Code, Section 6.1, for information on occupancy
classifications.

Informational Note No. 2: See IEEE 3006.5-2014, Rec-
ommended Practice for the Use of Probability Methods
for Conducting a Reliability Analysis of Industrial and
Commercial Power Systems, for information regarding
power system reliability.


> A (C) Supply Duration. The emergency power source shall be
of suitable rating and capacity to supply and maintain the total
load for the duration determined by the system design. In no
case shall the duration be less than 2 hours of system operation
unless used for emergency illumination in 700.12(C)(4) or unit
equipment in 700.12(H). Additionally, the power source shall
comply with 700,12(C)(1) through (C)(5) as applicable.


Informational Note: See NFPA 110-2022, Standard for
Emergency and Standby Power Systems, for information on
classification of emergency power supply systems (EPSS).
N (1) On-Site Fuel Supply. An on-site fuel supply shall be
provided, sufficient for not less than 2 hours operation of the
system.


N (2) Fuel Transfer Pumps. Where power is needed for the
operation of the fuel transfer pumps to deliver fuel to the source,
these pumps shall be connected to the emergency power system.


N (3) Public Gas System, Municipal Water Supply. Sources
shall not be solely dependent on a public utility gas system for
their fuel supply or municipal water supply for their cooling
systems.


Exception: Where approved by the authority having jurisdic-
tion, the use of other than on-site fuels shall be permitted where
there is a low probability of a simultaneous failure of both the
off-site fuel delivery system and power from the outside electri-
cal utility company. Where the public gas system is approved,
the requirements of 700.12(C)(1) shall not apply.

N (4) Storage Batteries and UPS. Storage batteries and UPS
used to supply emergency illumination shall be of suitable
rating and capacity to supply and maintain the total load for
a minimum period of 1% hours, without the voltage applied
to the load falling below 87/2 percent of nominal voltage.
Automotive-type batteries shall not be used. An automatic bat-
tery charging means shall be provided.


70-756


ARTICLE 700 — EMERGENCY SYSTEMS


М (5) Automatic Fuel Transfer Where dual fuel sources are
used, means shall be provided for automatically transferring
from one fuel source to another.


(D) Generator Set.


(1) Prime Mover-Driven. For a generator set driven by a
prime mover approved by the authority having jurisdiction and
sized in accordance with 700.4, means shall be provided for
automatically starting the prime mover on failure of the normal
power source and for automatic transfer and operation of all
required electrical circuits. A time-delay feature shall be pro-
vided to avoid retransfer in case of short-time reestablishment
of the normal source.


ч (2) Battery Power and Dampers. Where a storage battery is
used for control or signal power or as the means of starting
the prime mover, it shall be suitable for the purpose and shall
be equipped with an automatic charging means independent
of the generator set. Where the battery charger is required for
the operation of the generator set, it shall be connected to the
emergency system. Where power is required for the operation
of dampers used to ventilate the generator set, the dampers shall
be connected to the emergency system.


(3) Auxiliary Power Supply. Generator sets that require more
than 10 seconds to develop power shall be permitted if an aux-
iliary power supply energizes the emergency system until the
generator can pick up the load.


(4) Outdoor Generator Sets. Where an outdoor-housed gen-
erator set is equipped with a readily accessible disconnecting
means in accordance with 445.18, and the disconnecting means
is located within sight of the building or structure supplied, an
additional disconnecting means shall not be required where
ungrounded conductors serve or pass through the building or
structure. Where the generator supply conductors terminate at
a disconnecting means in or on a building or structure, the dis-
connecting means shall meet the requirements of 225.36.
Exception: For installations under single management, where
conditions of maintenance and supervision ensure that only
qualified persons will monitor and service the installation and
where documented safe switching procedures are established
and maintained for disconnection, the generator set disconnect-
ing means shall not be required to be located within sight of the
building or structure served.

A (E) Stored-Energy Power Supply Systems (SEPSS). Stored
energy power supply systems shall comply with 700.12(B)(1)
апа (E)2).

N (1) Types. Systems shall consist of one or more of the follow-
ing system types:

(1) Uninterruptible power supply (UPS)
Informational Note: See UL 1778, Uninterruptible Power
Systems, for further information.

(2) Fuel cell system


2025 California Electrical Code


е


>


ARTICLE 700 — EMERGENCY SYSTEMS


(3) Energy storage system (ESS)

(4) Storage battery

(5) Other approved equivalent stored energy sources that com-
ply with 700.12


N (2) Fire Protection, Suppression, Ventilation, and Separa-
tion. The systems іп 700.12(E)(1) shall be installed with the
fire protection, suppression, ventilation, and separation require-
ments specified in the manufacturer's instructions or equipment
listing.

Informational Note: See NFPA 853-2020, Standard for
the Installation of Stationary Fuel Cell Power Systems,
and NFPA 855-2020, Standard for the Installation of Sta-
tionary Energy Storage Systems, for additional informa-
tion on fire protection installation requirements.


(F) Separate Service. Where approved by the authority hav-
ing jurisdiction as suitable for use as an emergency source of
power, an additional service shall be permitted. This service
shall be in accordance with the applicable provisions of Arti-
cle 230 and the following additional requirements:


(1) Separate overhead service conductors, service drops,
underground service conductors, or service laterals shall
be installed.

(2) The service conductors for the separate service shall be
installed sufficiently remote electrically and physically
from any other service conductors to minimize the possi-
bility of simultaneous interruption of supply.


A (G) Microgrid Systems. On-site sources, designated as emer-
gency sources, shall be permitted to be connected to a microgrid
system,


The system shall isolate the emergency system from all
nonemergency loads when the normal electric supply is inter-
