rupted or shall meet the requirements of 700.4(B). Interruption
or partial or complete failure of the normal or nonemergency
source(s) shall not impact the availability, capacity, and dura-
tion provided by the designated emergency sources.

The designated stored-energy electrical emergency power
source(s) of a microgrid system shall be permitted to remain
interconnected to any available power production source dur-
ing operation of the emergency source(s) where the lack of, or
failure of, the interconnected power production source(s), or
related controls, does not impact system operation. Intercon-
nected power production sources, other than the designated
stored emergency power source(s), shall not be required to meet
the requirements of this atticle.


(H) Battery-Equipped Emergency Luminaires.


A (1) Listing. All battery-equipped emergency luminaires shall
be listed.


Informational Note No. 1: See ANSI/UL 924, Emergency
Lighting and Power Equipment, for the requirements
covering battery-equipped emergency luminaires and


2025 California Electrical Code


700.16


emergency battery packs. A listed emergency battery pack
installed in a listed luminaire will provide similar function-
ality as a listed battery-equipped emergency luminaire.
Informational Note No. 2: Unit equipment is a type of
battery-equipped emergency luminaire.


A (2) Installation. Battery-equipped emergency luminaires shall
be installed in accordance with the following:


(1) Battery-equipped emergency luminaires shall be perma-

nently fixed in place (i.e., not portable).

Wiring to each luminaire shall be installed in accordance

with the requirements of any of the wiring methods in Chap-

ter 3 unless otherwise specified in Part II, IV, or V of this
article. Flexible cord-and-plug connection shall be permitted
for unit equipment, provided that the cord does not exceed

900 mm (3 ft) in length. Flexible cord, with or without a

plug, shall also be permitted for battery-equipped emer-

gency luminaires installed in accordance with 410.62(C)(1).

The branch circuit feeding the battery-equipped emergency

luminaire shall be one of the following:

a. The same branch circuit as that serving the normal
lighting in the area and connected ahead of any local
switches.

b. The same or a different branch circuit as that serving
the normal lighting in the area if that circuit is equipped
with means to monitor the status of that area’s normal
lighting branch circuit ahead of any local switches,

c. A separate branch circuit originating from the same
panelboard as one or more normal lighting circuits.
This separate branch circuit disconnecting means shall
be provided with a lock-on feature.

The branch circuit that feeds battery-equipped emergency

luminaires shall be clearly identified at the distribution

panel.

Emergency luminaires that obtain power from a battery-

equipped emergency luminaire shall be wired to the

battery-equipped emergency luminaires as required in

Part П, IV, or V of this article.

Remote luminaires providing lighting for the exterior of an

exit door shall be permitted to be supplied by the battery-

equipped emergency luminaire serving the area immedi-
ately inside the exit door.


(2)


(3)


4)


(5)


(6)


Part IV. Emergency System Circuits for Lighting

and Power
700.15 Loads on Emergency Branch Circuits. No appli-
ances and no lamps, other than those specified as required
for emergency use, shall be supplied by emergency lighting
circuits.
700.16 Emergency Illumination.


(A) General. Emergency illumination shall include means of
egress lighting, illuminated exit signs, and all other luminaires
specified as necessary to provide required illumination.


70-757


700.17


A (B) System Reliability. Emergency lighting systems shall be
designed and installed so that the failure of any illumination
source cannot leave in total darkness any space that requires
emergency illumination. Emergency lighting control devices
in the emergency lighting system shall be listed for use in
emergency systems. Listed unit equipment in accordance with
700.12(H) shall be considered as meeting the provisions of this
section.


Informational Note: See 700.23 through 700.26 for
applications of emergency system control devices.


(C) Discharge Lighting. Where high-intensity discharge
lighting such as high- and low-pressure sodium, mercury vapor,
and metal halide is used as the sole source of normal illumina-
tion, the emergency lighting system shall be required to operate
until normal illumination has been restored.


(D) Disconnecting Means, Where an emergency system is
installed, emergency illumination shall be provided in the area
of the disconnecting means required by 225.31 and 230.70, as
applicable, where the disconnecting means are installed indoors.


Exception: Alternative means that ensure that the emergency
lighting illumination level is maintained shall be permitted.


А 700.17 Branch Circuits for Emergency Lighting. Branch
circuits that supply emergency lighting shall be installed to pro-
vide service from a source complying with 700.12 when the
normal supply for lighting is interrupted. Such installations
shall provide either of the following:


(1) An emergency lighting supply, independent of the normal
lighting supply, with provisions for automatically transfer-
ring the emergency lights upon the event of failure of the
normal lighting supply.

(2) Two or more branch circuits supplied from separate and
complete systems with independent power sources. One of
the two power sources and systems shall be part of the emer-
gency system, and the other shall be permitted to be part
of the normal power source and system. Each system shall
provide sufficient power for emergency lighting purposes.


Unless both systems are used for regular lighting pur-
poses and both are kept lighted, means shall be provided
for automatically energizing either system upon failure of
the other. Either system or both systems shall be permit-
ted to be a part of the general lighting of the protected
occupancy if circuits supplying lights for emergency illu-
mination are installed in accordance with other sections
of this article.


700.18 Circuits for Emergency Power. For branch circuits
that supply equipment classed as emergency, there shall be
an emergency system supply source to which the load will be
transferred automatically upon the failure of the normal supply.
700.19 Multiwire Branch Circuits. The branch circuit serv-
ing emergency lighting and power circuits shall not be part of a
multiwire branch circuit.


70-758


ARTICLE 700 — EMERGENCY SYSTEMS


Part V. Control — Emergency Lighting Circuits
700.20 Switch Requirements. The switch or switches


installed in emergency lighting circuits shall be arranged so that
only authorized persons have control of emergency lighting.


Exception No. 1: Where two or more single-throw switches
are connected in parallel to control a single circuit, at least
one of these switches shall be accessible only to authorized
persons.


Exception No. 2: Additional switches that act only to put emer-
gency lights into operation but not disconnect them shall be
permissible.

Switches connected in series or 3- and 4-way switches shall
not be used.


700.21 Switch Location. All manual switches for control-
ling emergency circuits shall be in locations convenient to
authorized persons responsible for their actuation. In facilities
covered by Articles 518 and 520, a switch for controlling emer-
gency lighting systems shall be located in the lobby or at a place
conveniently accessible thereto.


In no case shall a control switch for emergency lighting be
placed in a motion-picture projection booth or on a stage or
platform.


Exception: Where multiple switches are provided, one such
switch shall be permitted in such locations where arranged so
that it can only energize the circuit but cannot de-energize the
circuit.

700.22 Exterior Lights. Those lights on the exterior of a
building that are not required for illumination when there is suf-
ficient daylight shall be permitted to be controlled by an auto-
matic light-actuated device.


700.23 Dimmer and Relay Systems. A dimmer or relay sys-
tem containing more than one dimmer or relay and listed for
use in emergency systems shall be permitted to be used as a
control device for energizing emergency lighting circuits, Upon
failure of normal power, the dimmer or relay system shall be
permitted to selectively energize only those branch circuits
required to provide minimum emergency illumination using
a control bypass function. Where the dimmer or relay system
is fed by a normal/emergency power source from an upstream
transfer switch, normal power sensing for this function shall be
permitted to be from a normal-only power source upstream of
the transfer switch. All branch circuits supplied by the dimmer
or relay system cabinet shall comply with the wiring methods
of Part П of Article 700.


700.24 Directly Controlled Emergency Luminaires. Where
emergency illumination is provided by one or more directly con-
trolled emergency luminaires that, upon loss of normal power,
respond to an external control input to establish the required
emergency illumination level, such directly controlled emer-
gency luminaries shall be listed for use in emergency systems.


2025 California Electrical Code


a


A


ARTICLE 700 — EMERGENCY SYSTEMS


Luminaires that are energized to the required emergency illumi-
nation level by disconnection of their control input by a listed
emergency lighting control device shall not be required to be
listed for use in emergency systems.


700.25 Branch Circuit Emergency Lighting Transfer
Switch. Emergency lighting loads supplied by branch circuits
rated at not greater than 20 amperes shall be permitted to be
transferred from the normal branch circuit to an emergency
branch circuit using a listed branch circuit emergency lighting
transfer switch. The mechanically held requirement of 700.5(C)
shall not apply to listed branch circuit emergency lighting trans-
fer switches.


700.26 Automatic Load Control Relay. If an emergency
lighting load is automatically energized upon loss of the normal
supply, a listed automatic load control relay shall be permitted
to energize the load. The load control relay shall not be used as
transfer equipment,


N 700.27 Class 2 Powered Emergency Lighting Systems.
Devices that combine control signals with Class 2 emergency
power on a single circuit shall be listed as emergency lighting
control devices.


Informational Note: An example of a device combining
control signals with Class 2 emergency power sources is
a Power over Ethernet (PoE) switch.


Part VI. Overcurrent Protection


700.30 Accessibility. The branch-circuit overcurrent devices
in emergency circuits shall be accessible to authorized persons
only.


700.31 Ground-Fault Protection of Equipment. The alter-
nate source for emergency systems shall not be required to
provide ground-fault protection of equipment with automatic
disconnecting means. Ground-fault indication at the emer-
gency source shall be provided in accordance with 700.6(D)
if ground-fault protection of equipment with automatic discon-
necting means is not provided.


N 700.32 Selective Coordination.


N (A) General. Emergency system(s) overcurrent protective
devices (OCPDs) shall be selectively coordinated with all
supply-side and load-side OCPDs.


Selective coordination shall be selected by a licensed pro-
fessional engineer or other qualified persons engaged primarily
in the design, installation, or maintenance of electrical systems.
The selection shall be documented and made available to those
authorized to design, install, inspect, maintain, and operate the
system.

N (B) Replacements. Where emergency system(s) OCPDs are
replaced, they shall be reevaluated to ensure selective coor-
dination is maintained with all supply-side and load-side
OCPDs.


2025 California Electrical Code


700.32


Normal
Source


Emergency
Source


N Informational Note Figure 700.32 Emergency System Selective
Coordination.
OCPD D selectively coordinates with OCPDs C, F, E, B, and A.
OCPD C selectively coordinates with OCPDs F, E, B, and A.
OCPD F selectively coordinates with OCPD E.
OCPD B is not required to selectively coordinate with OCPD A
because OCPD B is not an emergency system OCPD.


T (C) Modifications. If modifications, additions, or deletions to
the emergency system(s) occur, selective coordination of the
emergency system(s) OCPDs with all supply-side and load-side
OCPDs shall be reevaluated.


Exception: Selective coordination shall not be required between
two overcurrent devices located in series if no loads are con-
nected in parallel with the downstream device.


Informational Note: See Informational Note Fig-
ure 700.32 for an example of how emergency system
OCPDs selectively coordinate with all supply-side
OCPDs.


70-759


701.1


ARTICLE 701
Legally Required Standby Systems


Part I. General


701.1 Scope. This article applies to the electrical safety of
the installation, operation, and maintenance of legally required
standby systems consisting of circuits and equipment intended
to supply, distribute, and control electricity to required facilities
for illumination or power, or both, when the normal electrical
supply or system is interrupted.


The systems covered by this article consist only of those that
are permanently installed in their entirety, including the power
source.


Informational Note No. 1: See NFPA 99-2018, Health
Care Facilities Code, for further information.
Informational Note No. 2: See NFPA 110-2019, Stan-
dard for Emergency and Standby Power Systems, for
further information regarding performance of emergency
and standby power systems.
Informational Note No. 3: See ANSI/IEEE 446-1995,
Recommended Practice for Emergency and Standby
Power Systems for Industrial and Commercial Applica-
tions, for further information.
Informational Note No. 4: Legally required standby sys-
tems are typically installed to serve loads, such as heat-
ing and refrigeration systems, communications systems,
ventilation and smoke removal systems, sewage disposal
systems, lighting systems, and industrial processes that,
when stopped during any interruption of the normal elec-
trical supply, could create hazards or hamper rescue or
firefighting operations.
Informational Note No. 5: Legally required standby sys-
tems are considered level one systems when failure to per-
form could result in loss of human life or serious injuries
and level two systems when failure of legally required
Standby systems to perform is less critical to human life
and safety when applying NFPA 110-2019, Standard for
Emergency Standby Power Systems.
N 701.2 Reconditioned Equipment. Reconditioned transfer
Switches shall not be permitted.
701.3 Commissioning and Maintenance.


(A) Commissioning Witness Test. The authority having
jurisdiction shall conduct or witness the commissioning of the
complete system upon installation.


(B) Tested Periodically. Systems shall be tested periodically
on a schedule and in a manner approved by the authority hav-
ing jurisdiction to ensure the systems are maintained in proper
operating condition.


70-760


ARTICLE 701 — LEGALLY REQUIRED STANDBY SYSTEMS


(C) Maintenance. Legally required standby system equip-
ment shall be maintained in accordance with manufacturer
instructions and industry standards.


(D) Written Record. A written record shall be kept on such
tests and maintenance.


(E) Testing Under Load. Means for testing legally required
standby systems under load shall be provided.


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, for information
on testing and maintenance of emergency power supply
systems (EPSSs).

701.4 Capacity and Rating.


(A) Rating. Legally required standby system equipment shall
be suitable for the available fault current at its terminals.


(B) Capacity. A legally required standby system shall have
adequate capacity in accordance with Parts I through IV of
Article 220 or by another approved method. The system capac-
ity shall be sufficient for the rapid load changes and transient
power and energy requirements associated with any expected
loads.


(C) Load Management. The alternate power source shall
be permitted to supply legally required standby and optional |
Standby system loads where the alternate source has adequate
capacity or where load management (that includes automatic
selective load pickup and load shedding)is provided that
will ensure adequate power to the legally required standby
circuits.


N (D) Parallel Operation. Parallel operation shall comply with
Part I or Part II of Article 705 where the legally required source
capacity required to supply the legally required load is main-
tained at all times. Parallel operation of the legally required
source(s) shall consist of the sources specified in 701.4(D)(1)
and (D)(2).


М (1) Normal Source. The alternate power source shall be per-
mitted to operate in parallel with the normal source in compli-
ance with Part I or Part II of Article 705 where the capacity
required to supply the legally required standby load is main-
tained at all times. Any operating condition that results in less
than the required source capacity shall initiate a legally required
standby source malfunction signal in 701.6(A).

Parallel operation shall be permitted for satisfying the test
requirements of 701.3(B), provided all other conditions of
701.3 are met.


Informational Note: Peak load shaving is one application
for parallel source operation.

N (2) Alternate Source. Legally required standby sources shall
be permitted to operate in parallel where the necessary equip-
ment to establish and maintain a synchronous condition is
provided.


2025 California Electrical Code


ARTICLE 701 — LEGALLY REQUIRED STANDBY SYSTEMS


701.5 Transfer Equipment.


ІА (A) General. Transfer equipment shall be automatic, listed,
and marked for emergency system or legally required standby
use. Transfer equipment shall be designed and installed to pre-
vent the inadvertent interconnection of normal and alternate
sources of supply in any operation of the transfer equipment.
Transfer equipment and electric power production systems
installed to permit operation in parallel with the normal source
Shall meet the requirements of Article 705. Meter-mounted
transfer switches shall not be permitted for legally required sys-
tem use.


(B) Bypass Isolation Switches. Means to bypass and isolate
the transfer switch equipment shall be permitted, Where bypass
isolation switches are used, inadvertent parallel operation shall
be avoided.


A(C) Automatic Transfer Switches. Automatic transfer
Switches shall be electrically operated and mechanically held.


(D) Documentation. The short-circuit current rating of the
transfer equipment, based on the specific overcurrent protective
device type and settings protecting the transfer equipment, shall
be field marked on the exterior of the transfer equipment.


701.6 Signals. Audible and visual signal devices shall be
provided, where practicable, for the purposes described in
701.6(A), (B), (C), and (D).


(A) Malfunction. Malfunction signals indicate a malfunction
of the standby source.


(B) Carrying Load. Load carrying signals indicate that the
standby source is carrying load.


(C) Battery Charging Malfunction. Battery charging mal-
function signals indicate charging malfunction on a battery
required for source readiness, including the prime mover start-
ing battery.


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, for signals for
generator sets.


(D) Ground Fault. Ground-fault signals indicate a ground
fault in solidly grounded wye, legally required standby sys-
tems of more than 150 volts to ground and circuit-protective
devices rated 1000 amperes or more. The sensor for the
ground-fault signal devices shall be located at, or ahead of,
the main system disconnecting means for the legally required
standby source, and the maximum setting of the signal devices
shall be for a ground-fault current of 1200 amperes. Instruc-
tions on the course of action to be taken in the event of an
indicated ground fault shall be located at or near the sensor
location.


For systems with multiple emergency sources connected to
a paralleling bus, the ground-fault sensor shall be permitted at
an alternate location.


2025 California Electrical Code


701.12


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, for signals for
generator sets.


701.7 Signs.


(A) Mandated Standby. A sign shall be placed at the service
entrance indicating type and location of each on-site legally
required standby power source.


Exception: A sign shall not be required for individual unit
equipment as specified in 701.12(1).


A (B) Grounding. Where removal of a grounding or bond-
ing connection in normal power source equipment interrupts
the grounding electrode conductor connection to the alternate
power source(s) grounded conductor, a warning sign shall be
installed at the normal power source equipment stating:


WARNING
SHOCK HAZARD EXISTS IF GROUNDING
ELECTRODE CONDUCTOR OR BONDING JUMPER
CONNECTION IN THIS EQUIPMENT IS REMOVED
WHILE ALTERNATE SOURCE(S) IS ENERGIZED.


The warning sign(s) or label(s) shall comply with 110.21(B).


Part II. Circuit Wiring
А 701.10 Wiring Legally Required Standby Systems.


N (A) General. The legally required standby system wiring
shall be permitted to occupy the same raceways, cables, boxes,
and cabinets with other general wiring.


N (B) Wiring. Wiring from a legally required source to supply
legally required and other (nonlegally required) loads shall be
in accordance with the following:


(1) The common bus of switchgear, sections of a switchboard,

or individual enclosures shall be either of the following:

a. Supplied by single or multiple feeders without overcur-
rent protection at the source

b. Supplied by single or multiple feeders with overcurrent
protection, provided that the overcurrent protection that
is common to a legally required system and any nonle-
gally required system(s) is selectively coordinated with
the next downstream overcurrent protective device in
the nonlegally required system(s)


Informational Note: See Informational Note Fig-
ure 701.10(B)(1) and Informational Note Figure 701.10(B)
(2) for further information.


Part III. Sources of Power


701.12 General Requirements. Current supply shall be such
that, in the event of failure of the normal supply to, or within,
the building or group of buildings concerned, legally required
standby power will be available within the time required for


70-761


701.12


Legally required standby source


Common bus


Legally required Optional standby
‘standby (other loads)


N Informational Note Figure 701.10(B)(1) Single or Multiple
Feeders Without Overcurrent Protection.


Legally required standby source


») conmen coro


?


Optional standby
(other loads)


)


Legally required
standby


N Informational Note Figure 701.10(B)(2) Single or Multiple
Feeders with Overcurrent Protection,


the application but not to exceed 60 seconds. The supply sys-
tem for legally required standby purposes, in addition to the
normal services to the building, shall be permitted to comprise
one or more of the types of systems described in 701.12(A)
through (Т). Unit equipment in accordance with 701.12(T) shall
satisfy the applicable requirements of this article.


(A) Power Source Considerations, In selecting a legally
required standby source of power, consideration shall be given
to the type of service to be rendered, whether of short-time
duration or long duration.


(B) Equipment Design and Location. Consideration shall
be given to the location or design, or both, of all equipment to
minimize the hazards that might cause complete failure due to
floods, fires, icing, and vandalism.


Informational Note: See ANSUIEEE 493-2007, Rec-
ommended Practice for the Design of Reliable Indus-
trial and Commercial Power Systems, for further
information.


70-762


ARTICLE 701 — LEGALLY REQUIRED STANDBY SYSTEMS


A (C) Supply Duration. The alternate power source shall be of
suitable rating and capacity to supply and maintain the total
load for the duration determined by the system design. In no
case shall the duration be less than 2 hours of system operation.
Additionally, the power source shall comply with 701.12(C)(1)
through (C)(5) as applicable.

Informational Note: See NFPA 110-2022, Standard for
Emergency and Standby Power Systems, for informa-
tion on classification of emergency power supply systems
(EPSS).

N (1) On-Site Fuel Supply. An on-site fuel supply shall be pro-
vided, sufficient for not less than 2 hours operation of the system.


A (2) Fuel Transfer Pumps. Where power is needed for the
operation of the fuel transfer pumps to deliver fuel to the source,
these pumps shall be connected to the legally required standby
power system.


A (3) Public Gas System, Municipal Water Supply. Sources

shall not be solely dependent on a public utility gas system for
their fuel supply or on a municipal water supply for their cool-
ing systems.
Exception: Where approved by the authority having jurisdic-
tion, the use of other than on-site fuels shall be permitted where
there is a low probability of a simultaneous failure of both the
off-site fuel delivery system and power from the outside electri-
cal utility company. Where a public gas system is approved, the
requirements of 701.12(C)(1) shall not apply.

N (4) Storage Batteries and UPS. Storage batteries and UPS
used to supply standby illumination shall be of suitable rating
and capacity to supply and maintain the total load for a mini-
mum period of 1% hours, without the voltage applied to the load
falling below 87% percent of nominal voltage. Automotive-
type batteries shall not be used. An automatic battery charging
means shall be provided.


N (5) Automatic Fuel Source Transfer. Where dual fuel sources
are used, means shall be provided for automatically transferring
from one fuel source to another.


(D) Generator Set.


(1) Prime Mover-Driven. For a generator set driven by a
prime mover approved by the authority having jurisdiction and
sized in accordance with 701.4, means shall be provided for
automatically starting the prime mover upon failure of the nor-
mal power source and for automatic transfer and operation of
all required electrical circuits. A time-delay feature permitting
a 15-minute setting shall be provided to avoid retransfer in case
of short-time reestablishment of the normal source.


(2) Battery Power, Where a storage battery is used for control
or signal power or as the means of starting the prime mover, it
shall be suitable for the purpose and shall be equipped with an
automatic charging means independent of the generator set.


2025 California Electrical Code


a


ARTICLE 701 — LEGALLY REQUIRED STANDBY SYSTEMS


(3) Outdoor Generator Sets. If an outdoor-housed generator
set is equipped with a readily accessible disconnecting means
in accordance with 445.18, and the disconnecting means is
located within sight of the building or structure supplied, an
additional disconnecting means shall not be required where
ungrounded conductors serve or pass through the building or
structure. Where the generator supply conductors terminate at
a disconnecting means in or on a building or structure, the dis-
connecting means shall meet the requirements of 225.36.


(E) Stored-Energy Power Supply Systems (SEPSS). Stored
energy power supply systems shall comply with 701.12(EX1)
and (E)(2).
N (1) Types. Systems shall consist of one or more of the follow-
ing system types:
a. Uninterruptible power supply (UPS)


Informational Note: See UL 1778, Uninterruptable
Power Systems, and UL 924, Emergency Lighting and
Power Equipment, for further information.


b. Fuel cell system

Energy storage system (ESS)

Storage battery

Other approved equivalent stored energy sources that
comply with 701.12


N (2) Fire Protection, Suppression, Ventilation, and Separation.
The systems in 701,12(EX1) shall be installed with the fire
protection, suppression, ventilation, and separation require-
ments specified in the manufacturer's instructions or equipment
listing.


Informational Note: See NFPA 853-2020, Standard for
the Installation of Stationary Fuel Cell Power Systems,
and NFPA 855-2020, Standard for the Installation of Sta-
tionary Energy Storage Systems, for additional informa-
tion on fire protection installation requirements.


(F) Separate Service. Where approved, by the authority hav-
ing jurisdiction as suitable for use as a legally required source
of power, an additional service shall be permitted. This service
shall be in accordance with Article 230 and the following addi-
tional requirements:


(1) Separate overhead service conductors, service drops,
underground service conductors, or service laterals shall
be installed.

(2) The service conductors for the separate service shall be
installed sufficiently remote electrically and physically
from any other service conductors to minimize the possi-
bility of simultaneous interruption of supply.

(G) Connection Ahead of Service Disconnecting Means.

Where approved by the authority having jurisdiction, connec-

tions located ahead of and not within the same cabinet, enclo-

sure, vertical switchgear section, or vertical switchboard section
as the service disconnecting means shall be permitted. The


с.
4.
е.


2025 California Electrical Code


701.32


legally required standby service shall be sufficiently separated
from the normal main service disconnecting means to minimize
simultaneous interruption of supply through an occurrence
within the building or groups of buildings served.


Informational Note: See 230.82 for equipment permitted
on the supply side of a service disconnecting means.


A (H) Microgrid Systems. On-site sources, designated as legally
required standby sources, shall be permitted to be connected to a
microgrid system.

The system shall isolate the legally required standby sys-
tem from all nonlegally required loads when the normal elec-
tric supply is interrupted or shall meet the requirements of
701.4(C). Interruption or partial or complete failure of the nor-
mal source(s) shall not impact the availability, capacity, and
duration provided by the designated legally required standby
Sources.


The designated stored-energy legally required standby power
source(s) of a microgrid system shall be permitted to remain
interconnected to any available power production source dur-
ing operation of the legally required standby source(s) where
the lack of, or failure of, the interconnected power production
source(s), or related controls, does not impact system opera-
tion, Interconnected power production sources, other than the
designated SEPSS, shall not be required to meet the require-
ments of this article.


A (1) Battery-Equipped Emergency Luminaires, Used for
Legally Required Standby Systems. Battery-equipped emer-
gency luminaires used for legally required standby systems
shall comply with 700. 12(H).


Part IV. Overcurrent Protection


701.30 Accessibility. The branch-circuit overcurrent devices
in legally required standby circuits shall be accessible to autho-
rized persons only.


701.31 Ground-Fault Protection of Equipment. The alter-
nate source for legally required standby systems shall not be
required to provide ground-fault protection of equipment with
automatic disconnecting means. Ground-fault indication at the
legally required standby source shall be provided in accordance
with 701.6(D) if ground-fault protection of equipment with
automatic disconnecting means is not provided.


А 701.32 Selective Coordination.


N (A) General. Legally required standby system(s) overcurrent
protective devices (OCPDs shall be selectively coordinated
with all supply-side and load-side OCPDs.


Selective coordination shall be selected by a licensed profes-
sional engineer or other qualified persons engaged primarily in
the design, installation, or maintenance of electrical systems. The
selection shall be documented and made available to those autho-
rized to design, install, inspect, maintain, and operate the system.


70-763


Emergency
Source


N Figure Informational Note Figure 701.32 Legally Required
Standby System Selective Coordination.

OCPD D selectively coordinates with OCPDs C, F, E, B, and A,
OCPD C selectively coordinates with OCPDs F, E, B, and A.
OCPD F selectively coordinates with OCPD E.

OCPD B is not required to selectively coordinate with OCPD A
because OCPD B is not a legally required standby system OCPD.


N (B) Replacements. Where legally required standby OCPDs
are replaced, they shall be reevaluated to ensure selective coordi-
nation is maintained with all supply-side and load-side OCPDs.


T (C) Modifications. If modifications, additions, or deletions to
the legally required standby system(s) occur, selective coordi-
nation of the legally required system(s) OCPDs with all supply-
side and load-side OCPDs shall be reevaluated.


Exception: Selective coordination shall not be required between
two overcurrent devices located in series if no loads are con-
nected in parallel with the downstream device.


Informational Note: See Informational Note Fig-
ure 701.32 for an example of how legally required
standby system OCPDs selectively coordinate with all
supply-side OCPDs.


70-764


ARTICLE 702 — OPTIONAL STANDBY SYSTEMS


ARTICLE 702
Optional Standby Systems


Part L General


702.1 Scope. This article applies to the installation and opera-
tion of optional standby systems.


The systems covered by this article consist of those that are
permanently installed in their entirety, including prime movers,
and those that are arranged for a connection to a premises wir-
ing system from a portable alternate power supply.


Informational Note: Optional standby systems are typi-
cally installed to provide an alternate source of electric
power for such facilities as industrial and commercial
buildings, farms, and residences and to serve loads such
as heating and refrigeration systems, data processing and
communications systems, and industrial processes that,
when stopped during any power outage, could cause dis-
comfort, serious interruption of the process, damage to
the product or process, or the like.
N 702.2 Reconditioned Equipment. Reconditioned transfer
switches shall not be permitted.


702.4 Capacity and Rating.

(A) System Capacity.

(1) Manual and Nonautomatic Load Connection. If the
connection of load is manual or nonautomatic, an optional
standby system shall have adequate capacity and rating for the
supply of all equipment intended to be operated at one time.


The user of the optional standby system shall be permitted to
select the load connected to the system.


Informational Note: Manual and nonautomatic transfer

equipment require human intervention.

A (2) Automatic Load Connection. If the connection of load
is automatic, an optional standby system shall comply with
702.4(A)(2)(a) or (A)(2)(b) in accordance with Parts I through
IV of Article 220 or by another approved method.

(a) Full Load. The standby source shall be capable of sup-
plying the full load that is automatically connected.

(b) Energy Management System (EMS). Where a system is
employed in accordance with 750.30 that will automatically
manage the connected load, the standby source shall have a
capacity sufficient to supply the maximum load that will be
connected by the EMS.


* 702.5 Interconnection or Transfer Equipment.


(A) General. Interconnection or transfer equipment shall be
required for all standby systems subject to the requirements of
this article. Equipment shall be suitable for the intended use
and shall be listed, designed, and installed so as to prevent the


2025 California Electrical Code


e


ARTICLE 702 — OPTIONAL STANDBY SYSTEMS


inadvertent interconnection of all sources of supply in any oper-
ation of the equipment.


Exception: Temporary connection of a portable generator with-
out transfer equipment shall be permitted where conditions of
maintenance and supervision ensure that only qualified persons
service the installation and where the normal supply is physi-
cally isolated by a lockable disconnecting means or by discon-
nection of the normal supply conductors.


А (B) Meter-Mounted Transfer Switches. Transfer switches
installed between the utility meter and the meter enclosure
Shall be listed meter-mounted transfer switches and shall be
approved.


Informational Note No. 1: See UL 1008M, Trans-
fer Switch Equipment, Meter Mounted, for more
information.

Informational Note No. 2: Manual and nonautomatic
transfer equipment use human intervention.


(C) Documentation. In other than dwelling units, the short-
circuit current rating of the transfer equipment, based on the
specific overcurrent protective device type and settings protect-
ing the transfer equipment, shall be field marked on the exterior
of the transfer equipment.


t (D) Parallel Installation. Systems installed to permit opera-
tion in parallel with the normal source shall also meet Part I or
Part П of Article 705.


702.6 Signals. Audible and visual signal devices shall be pro-
vided, where practicable, for the following purposes specified
in 702.6(A) and (B).


(A) Malfunction. To indicate malfunction of the optional
standby source.


(B) Carrying Load. To indicate that the optional standby
source is carrying load.


Exception: Signals shall not be required for portable standby
power sources.


702.7 Signs.


А (A) Standby. A sign shall be placed at the service equipment
for other than one- and two-family dwellings that indicates
the type and location of each on-site optional standby power
source, For one- and two-family dwelling units, a sign shall be
placed at the disconnecting means required in 230.85 that indi-
cates the location of each permanently installed on-site optional
standby power source disconnect or means to shut down the
prime mover as required in 445.19(C).


А (B) Grounding. Where removal of a grounding or bond-
ing connection in normal power source equipment interrupts
the grounding electrode conductor connection to the alternate
power source(s) grounded conductor, a warning sign shall be
installed at the normal power source equipment stating:


2025 California Electrical Code


702.12


WARNING:

SHOCK HAZARD EXISTS IF GROUNDING
ELECTRODE CONDUCTOR OR BONDING JUMPER
CONNECTION IN THIS EQUIPMENT IS REMOVED

WHILE ALTERNATE SOURCE(S) IS ENERGIZED.


The warning sign(s) or label(s) shall comply with 110.21(B).


4 (C) Power Inlet. Where a power inlet is used for a tempo-
rary connection to a portable generator, a warning sign shall
be placed near the inlet to indicate the type of derived system
that the system is capable of based on the wiring of the trans-
fer equipment. The sign shall display one of the following
warnings:


WARNING:
FOR CONNECTION OF A SEPARATELY DERIVED
(BONDED NEUTRAL) SYSTEM ONLY
or
WARNING:
FOR CONNECTION OF A NONSEPARATELY
DERIVED (FLOATING NEUTRAL) SYSTEM ONLY


Part II. Wiring


702.10 Wiring Optional Standby Systems. The optional
standby system wiring shall be permitted to occupy the same
raceways, cables, boxes, and cabinets with other general wiring.


702.11 Portable Generator Grounding.


(A) Separately Derived System. Where a portable optional
standby source is used as a separately derived system, it shall be
grounded to a grounding electrode in accordance with 250.30.


(B) Nonseparately Derived System. Where a portable
optional standby source is used as a nonseparately derived sys-
tem, the equipment grounding conductor shall be bonded to the
system grounding electrode.


702.12 Outdoor Generator Sets.


(A) Portable Generators Greater Than 15 kW and Perma-
nently Installed Generators. Where an outdoor housed gen-
erator set is equipped with a readily accessible disconnecting
means in accordance with 445.18, and the disconnecting means
is located within sight of the building or structure supplied, an
additional disconnecting means shall not be required where
ungrounded conductors serve or pass through the building or
structure. Where the generator supply conductors terminate at
a disconnecting means in or on a building or structure, the dis-
connecting means shall meet the requirements of 225.36.


(B) Portable Generators 15 kW or Less. Where a portable
generator, rated 15 kW or less, is installed using a flanged inlet
or other cord-and-plug-type connection, a disconnecting means
shall not be required where ungrounded conductors serve or
pass through a building or structure. The flanged inlet or other
cord-and-plug-type connection shall be located outside of a
building or structure.


70-765


705.1


А (C) Power Inlets Rated at 100 Amperes or Greater, for Por-
table Generators. Equipment containing power inlets for the
connection of a generator source shall be listed for the intended
use. Systems with power inlets not rated as a disconnecting means
shall be equipped with an interlocked disconnecting means.


Exception: Supervised industrial installations where permanent
space is identified for the portable generator located within line
of sight of the power inlets shall not be required to have inter-
locked disconnecting means nor inlets rated as disconnects.


ARTICLE 705
Interconnected Electric Power
Production Sources


Part I. General


705.1 Scope. This article covers installation of one or more
electric power production sources operating in parallel with a
primary source(s) of electricity.


Informational Note No. 1: Examples of the types of pri-
mary sources include a utility supply or an on-site electric
power source(s).

Informational Note No. 2: See Informational Note
Figure 705.1,


А 705.5 Parallel Operation.


N (A) Output Compatibility. Power production sources oper-
ating in parallel with a primary source of electricity or other
power production sources shall have compatible voltage, wave
shape, and frequency ratings.


N (B) Synchronous Generators. Synchronous generators oper-
ating in parallel with a primary power source shall be installed
with the required synchronizing equipment.


Informational Note: See IEEE 1547, Standard for Inter-
connection and Interoperability of Distributed Energy
Resources with Associated Electric Power Systems Inter-
faces, and UL 1741, Standard for Inverters, Convert-
ers, Controllers and Interconnection System Equipment
for Use with Distributed Energy Resources, for utility
interconnection.


А 705.6 Equipment Approval. Interconnection and interactive
equipment intended to connect to or operate in parallel with
power production sources shall be listed for the required inter-
active function or be evaluated for the interactive function and
have a field label applied, or both.


Informational Note No. 1: See UL 1741, Standard
for Inverters, Converters, Controllers and Intercon-
nection System Equipment for Use with Distributed
Energy Resources, for evaluating interconnected equip-
ment. Sources identified as stand-alone, interactive, or


70-766


ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES


Interactive inverter Source disconnect
Electric power
Production and
distribution
network
iria output circuit. Power source
Interactive system output conductors
a Source
Power lisconnect
Source Multimode Р
DE some, ues —


АС coupled system
Notes:
(1) These diagrams are intended to be a means of identification for power source
circuits, and connections.


{2) The power source disconnect in these diagrams separates the power source
other systems.


(3) Not all disconnecting means required by power sources are shown.
(4) System grounding and equipment grounding are not shown.
(5) Custom designs occur in each configuration, and some components are optional.


N Informational Note Figure 705.1 Identification of Power Source
Components in Common Configurations.


multimode are specifically identified and certified to
operate in these operational modes. Stand-alone sources
operate in island mode, interactive sources operate in
interactive mode, and multimode sources operate in either
island mode or interactive mode. Stand-alone sources are
not evaluated for interactive capabilities.

Informational Note No. 2: An interactive function is
common in equipment such as microgrid interconnect
devices, power control systems, interactive inverters, syn-
chronous engine generators, ac energy storage systems,
and ac wind turbines.


2025 California Electrical Code


ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES


705.8 System Installation. Installation of one or more elec-
trical power production sources operating in parallel with a
primary source(s) of electricity shall be performed only by
qualified persons.


Informational Note: See Article 100 for the definition of
Qualified Person.


A 705.10 Identification of Power Sources. Permanent plaques,
labels, or directories shall be installed at each service equip-
ment location, or at an approved readily visible location in
accordance with the following:


(1) Denote the location of each power source disconnecting
means for the building or structure.
Exception: Installations with multiple colocated power produc-
tion sources shall be permitted to be identified as a group(s).
The plaque, label, or directory shall not be required to identify
each power source individually.
(2) Indicate the emergency telephone numbers of any off-site
entities servicing the power source systems.
Informational Note: See NFPA 1-2021, Fire Code,
11.12.2.1.5 for installer information.


(3) Be marked with the wording “CAUTION: MULTIPLE
SOURCES OF POWER.” The marking shall comply with
110.21(B).


705.11 Source Connections to a Service.


М (A) Service Connections. An electric power production
source shall be permitted to be connected to a service by one of
the following methods:


(1) To a new service in accordance with 230.2(A)

(2) To the supply side of the service disconnecting means in
accordance with 230.82(6)

(3) To an additional set of service entrance conductors in
accordance with 230.40, Exception No. 5


These connections shall comply with 705.11(B) through (F).


4 (B) Conductors, Service conductors connected to power pro-
duction sources shall comply with the following:


(1) The ampacity of the service conductors connected to the
power production source service disconnecting means
shall not be less than the sum of the power production
source maximum circuit current in 705.28(A).

(2) The service conductors connected to the power production
source service disconnecting means shall be sized in accor-
dance with 705.28 and not be smaller than 6 AWG copper
or 4 AWG aluminum or copper-clad aluminum.

(3) The ampacity of any other service conductors to which the
power production sources are connected shall not be less
than that required in 705.11(B).


A (C) Connections. Connections to service conductors or equip-
ment shall comply with 705.11(C)(1) through (C)(3).


2025 California Electrical Code


705.12


N (1) Splices or Taps. Service conductorsplices and taps shall
be made in accordance with 230.33 or 230.46 and comply with
all applicable enclosure fill requirements.


N (2) Existing Equipment. Any modifications to existing
equipment shall be made in accordance with the manufacturer's
instructions, or the modification must be field evaluated for the
application and be field labeled.


N (3) Utility-Controlled Equipment. For meter socket enclo-
sures or other equipment under the exclusive control of the
electric utility, only connections approved by the electric utility
shall be permitted.


N (D) Service Disconnecting Means. A disconnecting means in
accordance with Parts VI through VII of Article 230 shall be
provided to disconnect all ungrounded conductors of a power
production source from the conductors of other systems.


М (E) Bonding and Grounding. All metal enclosures, metal
wiring methods, and metal parts associated with the service
connected to a power production source shall be bonded in
accordance with Parts II through V and VIII of Article 250.


A (F) Overcurrent Protection. The power production source
service conductors shall be protected from overcurrent in accor-
dance with Part VII of Article 230. The rating of the overcur-
rent protection device of the power production source service
disconnecting means shall be used to determine if ground-fault
protection of equipment is required in accordance with 230.95.


A 705.12 Load-Side Source Connections. The output of an
interconnected electric power source shall be permitted to be
connected to the load side of the service disconnecting means
of the other source(s) at any distribution equipment on the prem-
ises. Where distribution equipment or feeders are fed simulta-
neously by a primary source of electricity and one or more other
power source(s), the feeders or distribution equipment shall
comply with relevant sections of 705.12(A) and (B). Currents
from power source connections to feeders or busbars shall be
based on the maximum circuit currents calculated in 705.28(A).
The ampacity of feeders and taps shall comply with 705.12(A),
and the ampere ratings of busbars shall comply with 705.12(B).


(A) Feeders and Feeder Taps. Where the power source out-
put connection is made to a feeder, the following shall apply:


(1) The feeder ampacity is greater than or equal to 125 percent

of the power-source output circuit current.

Where the power-source output connection is made at a

location other than the opposite end of the feeder from

the primary source overcurrent device, that portion of the
feeder on the load side of the power source output connec-
tion shall be protected by one of the following:

a. The feeder ampacity shall be not less than the sum of
the rating of the primary source overcurrent device and
125 percent of the power-source output circuit current.

b. An overcurrent device at the load side of the power
source connection point shall be rated not greater than
the ampacity of the feeder.


0)


70-767


705.13 ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES


(3) For taps sized in accordance with 240.21(B)(2) or (B)(4),
the ampacity of taps conductors shall not be less than one-
third of the sum of the rating of the overcurrent device
protecting the feeder plus the ratings of any power source
overcurrent devices connected to the feeder.


(B) Busbars. For power source connections to distribution
equipment with no specific listing and instructions for com-
bining multiple sources, one of the following methods shall be
used to determine the required ampere ratings of busbars:


(1) The sum of 125 percent of the power source(s) output
circuit current and the rating of the overcurrent device
protecting the busbar shall not exceed the busbar ampere
rating.


Informational Note: This general rule assumes no limi-
tation in the number of the loads or sources applied to
busbars or their locations.


(2) Where two sources, one a primary power source and the
other another power source, are located at opposite ends of
a busbar that contains loads, the sum of 125 percent of the
power-source(s) output circuit current and the rating of the
overcurrent device protecting the busbar shall not exceed
120 percent of the busbar ampere rating. The busbar shall
be sized for the loads connected in accordance with Article
220. A permanent warning label shall be applied to the dis-
tribution equipment adjacent to the back-fed breaker from
the power source that displays the following or equivalent
wording:

WARNING:
POWER SOURCE OUTPUT DO NOT RELOCATE
THIS OVERCURRENT DEVICE.


The warning sign(s) or label(s) shall comply with 110.21(B).


(3) The sum of the ampere ratings of all overcurrent devices on
panelboards, both load and supply devices, excluding the
rating of the overcurrent device protecting the busbar, shall
not exceed the ampacity of the busbar. The rating of the
overcurrent device protecting the busbar shall not exceed
the rating of the busbar. Permanent warning labels shall be
applied to distribution equipment displaying the following
or equivalent wording:

WARNING:

EQUIPMENT FED BY MULTIPLE SOURCES.
TOTAL RATING OF ALL OVERCURRENT DEVICES
EXCLUDING MAIN SUPPLY OVERCURRENT DEVICE
SHALL NOT EXCEED AMPACITY OF BUSBAR.


The warning sign(s) or label(s) shall comply with 110.21(B).

(4) A connection at either end of a center-fed panelboard in
dwellings shall be permitted where the sum of 125 percent
of the power-source(s) output circuit current and the rating
of the overcurrent device protecting the busbar does not
exceed 120 percent of the busbar ampere rating.


70-768


(5)


(6


Connections shall be permitted on busbars of panelboards
that supply lugs connected to feed-through conductors
or are supplied by feed-through conductors. The feed-
through conductors shall be sized in accordance with
705.12(A). Where an overcurrent device is installed at
either end of the feed-through conductors, panelboard
busbars on either side of the feed-through conductors shall
be permitted to be sized in accordance with 705.12(B)(1)
through (В)(3).

Connections shall be permitted on switchgear, switch-
boards, and panelboards in configurations other than those


permitted in 705.12(B)(1) through (B)(5) where designed
under engineering supervision that includes available fault-
current and busbar load calculations.


Informational Note: Specifically designed equipment
exists, listed to UL 1741, Inverters, Converters, Con-
trollers and Interconnection System Equipment for Use
With Distributed Energy Resources, for the combination
and distribution of sources to supply loads. The options
provided in 705.12(B) are for equipment with no specific
listing for combining sources.


A 705.13 Energy Management Systems (EMS). An EMS in
accordance with 750.30 shall be permitted to limit current and
loading on the busbars and conductors supplied by the output of
one or more interconnected electric power production or energy
Storage sources.


Informational Note: A listed power control system (PCS)
is a type of EMS that is capable of monitoring multiple
power sources and controlling the current on busbars and
conductors to prevent overloading. See UL 1741, Invert-
ers, Converters, Controllers and Interconnection System
Equipment for Use with Distributed Energy Resources,
and UL 916, Energy Management Equipment, for infor-
mation on PCS and EMS.


А 705.20 Source Disconnecting Means. Means shall be pro-
vided to disconnect power source output conductors of electric
power production equipment from conductors of other systems.
A single disconnecting means shall be permitted to disconnect
multiple power sources from conductors of other systems.


Informational Note: See 480.7, Part II of Article 445,

Part III of Article 690, Part III of Article 692, Part III of

Article 694, and Part II of Article 706 for specific source

disconnecting means requirements.

The disconnecting means shall comply with the following:
(1) Be one of the following types:


a. A manually operable switch or circuit breaker

b. A load-break-rated pull-out switch

c. A power-operated or remote-controlled switch or cir-
cuit breaker that is manually operable locally and opens
automatically when control power is interrupted

d. A device listed or approved for the intended application


2025 California Electrical Code


nm


ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES


(2) Simultaneously disconnect all ungrounded conductors of

the circuit

Located where readily accessible

Externally operable without exposed live parts

Plainly indicate whether in the open (off) or closed (on)

position

Have ratings sufficient for the maximum circuit current,

available fault current, and voltage that is available at the

terminals

(7) Where the line and load terminals are capable of being
energized in the open position, be marked with the follow-
ing words or equivalent:


WARNING
ELECTRIC SHOCK HAZARD TERMINALS ON THE
LINE AND LOAD SIDES MAY BE ENERGIZED IN THE
OPEN POSITION.


[OSHPD 1, 1R, 2, 3, 4 & 5] The disconnecting means shall
be installed either inside or outside of the building that houses
equipment that will have connection(s) from electric power pro-
duction equipment. The disconnecting means shall be located
as near as practicable to where the conductors enter or leave
OSHPD Jurisdiction.


(3)
(4)
[2]


(6


lob Job seb se)


Informational Note: With interconnected power sources,
some equipment, including switches and fuses, is capable
of being energized from both directions.


705.25 Wiring Methods. Power source output conductors
shall comply with 705.25(A) through (C).

А (A) General. Wiring methods and fittings listed for use with
power production systems shall be permitted in addition to gen-
eral wiring methods and fittings permitted elsewhere in this Code.


А (B) Flexible Cords and Cables. Flexible cords and cables,
where used to connect the moving parts of power production
equipment, or where used for ready removal for maintenance
and repair, shall be listed and identified as DG cable, or other
cable suitable for extra hard use, and shall be water resistant.
Cables exposed to sunlight shall be sunlight resistant. Flexible,
fine-stranded cables shall be terminated only with terminals,
lugs, devices, or connectors in accordance with 110.14(A).

(C) Multiconductor Cable Assemblies. Multiconductor

cable assemblies used in accordance with their listings shall be

permitted,
Informational Note: See UL 3003, Distributed Genera-
tion Cables, and UL 9703, Outline of Investigation for
Distributed Generation Wiring Harnesses, for additional
information on DG cable (distributed generation cable)
and harnesses. An ac module harness is one example of a
multiconductor cable assembly.

705.28 Circuit Sizing and Current.


(A) Power Source Output Maximum Current. Where not
elsewhere required or permitted in this Code, the maximum


2025 California Electrical Code


705.28


current for power sources shall be calculated using one of the

following methods:

(1) The sum of the continuous output current ratings of the
power production equipment at the circuit nominal system
voltage

(2) For power production equipment controlled by an EMS,
the current setpoint of the EMS

(3) Where sources controlled by an EMS are combined with
other sources on the same power source output circuit, the
sum of 705.28(A)(1) and (A)(2)


(B) Conductor Ampacity. Where not elsewhere required or
permitted in this Code, the power source output conductors
shall have an ampacity not less than the larger of the following
and comply with 110.14(C):


(1) The maximum currents in 705.28(A) multiplied by
125 percent without adjustment or correction factors


Exception No. 1: If the assembly, including the overcur-
rent devices protecting the circuit, is listed for operation at
100 percent of its rating, the ampacity of the conductors shall
be permitted to be not less than the calculated maximum current
of 705.28(A).


Exception No. 2: Where a portion of a circuit is connected at
both its supply and load ends to separately installed pressure
connections as covered in 110.14(C)(2), it shall be permitted to
have an ampacity not less than the calculated maximum current
of 705.28(A). No portion of the circuit installed under this excep-
tion shall extend into an enclosure containing either the circuit
supply or the circuit load terminations, as covered іп 110.14(С)
(1.

Exception No. 3: Grounded conductors that are not connected
to an overcurrent device shall be permitted to be sized at
100 percent of the calculated maximum current of 705.28(A).


(2) The maximum currents in 705.28(A) after the application
of adjustment and correction factors in accordance with
310.14

(3) Where connected to feeders, if smaller than the feeder con-
ductors, the ampacity as calculated in 240.21(B) based on
the over-current device protecting the feeder


(C) Neutral Conductors. Neutral conductors shall be permit-
ted to be sized in accordance with either 705.28(C)(1) or (C)(2).


(1) Single-Phase Line-to-Neutral Power Sources. Where
not elsewhere required or permitted in this Code, the ampacity
of a neutral conductor to which a single-phase line-to-neutral
power source is connected shall not be smaller than the ampac-
ity in 705.28(B).

(2) Neutral Conductor Used Solely for Instrumentation,
Voltage, Detection, or Phase Detection. A power production
equipment neutral conductor used solely for instrumentation,
voltage detection, or phase detection shall be permitted to be
sized in accordance with 250.102.


70-769


705.30


705.30 Overcurrent Protection.


A (A) Circuit and Equipment. Power source output conductors
and equipment shall be provided with overcurrent protection.
Circuits connected to more than one electrical source shall have
overcurrent devices located to provide overcurrent protection
from all sources.


(B) Overcurrent Device Ratings. The overcurrent devices in
other than generator systems shall be sized to carry not less
than 125 percent of the maximum currents as calculated in
705.28(A). The rating or setting of overcurrent devices shall be
permitted in accordance with 240.4(B) and (C).


Exception: Circuits containing an assembly together with its
overcurrent device(s) that is listed for continuous operation
at 100 percent of its rating shall be permitted to be utilized at
100 percent of its rating.


М (C) Marking. Equipment containing overcurrent devices sup-
plied from interconnected power sources shall be marked to
indicate the presence of all sources.


N (D) Suitable for Backfeed. Fused disconnects, unless other-
wise marked, shall be considered suitable for backfeed. Circuit
breakers not marked *'line" and "load" shall be considered suit-
able for backfeed. Circuit breakers marked "line" and "load"
shall be considered suitable for backfeed or reverse current if
specifically rated.


М (E) Fastening. Listed plug-in-type circuit breakers backfed
from electric power sources that are listed and identified as
interactive shall be permitted to omit the additional fastener
normally required by 408.36(D) for such applications.


A (F) Transformers. The following apply to the installation of
transformers:


(1) For the purpose of overcurrent protection, the primary
side of transformers with sources on each side shall be
the side connected to the largest source of available fault
current.

(2) Transformer secondary conductors shall be protected in
accordance with 240.21(C).

705.32 Ground-Fault Protection. Where ground-fault pro-

tection of equipment is installed in ac circuits as required

elsewhere in this Code, the output of interconnected power pro-
duction equipment shall be connected to the supply side of the
ground-fault protection equipment.


Exception: Connection of power production equipment shall be
permitted to be made to the load side of ground-fault protection
equipment where installed in accordance with 705.11 or where
there is ground-fault protection for equipment from all ground-
fault current sources.


705.40 Loss of Primary Source. The output of interactive
electric power production equipment shall be automatically
disconnected from all ungrounded conductors of the primary
source when one or more of the phases of the primary source


70-770


ARTICLE 705 — INTERCONNECTED ELECTRIC POWER PRODUCTION SOURCES.


to which it is connected opens. The interactive electric power
production equipment shall not be reconnected to the primary
source until all the phases of the primary source to which it is
connected are restored. This requirement shall not be appli-
cable to electric power production equipment providing power
to an emergency or legally required standby system.


Exception: A listed interactive inverter shall trip or shall be
permitted to automatically cease exporting power when one
or more of the phases of the interconnected primary source
opens and shall not be required to automatically disconnect all
ungrounded conductors from the primary source. A listed inter-
active inverter shall be permitted to automatically or manually
resume exporting power to the interconnected system once all
phases of the source to which it is connected are restored.


Informational Note No. 1: Risks to personnel and equip-
ment associated with the primary source could occur if
an interactive electric power production source can oper-
ate as an intentional island. Special detection methods
are required to determine that a primary source supply
system outage has occurred and whether there should
be automatic disconnection. When the primary source
supply system is restored, special detection methods are
typically required to limit exposure of power production
sources to out-of-phase reconnection.

Informational Note No. 2: Induction-generating equip-
ment connected on systems with significant capacitance
can become self-excited upon loss of the primary source
and experience severe overvoltage as a result.


Interactive power production equipment shall be permitted
to operate in island mode to supply loads that have been discon-
nected from the electric utility or other electric power produc-
tion and distribution network.


705.45 Unbalanced Interconnections.


(A) Single Phase. Single-phase power sources in interactive
systems shall be connected to 3-phase power systems in order
to limit unbalanced voltages at the point of interconnection to
not more than 3 percent.


Informational Note: For interactive power sources,
unbalanced voltages can be minimized by the same meth-
ods that are used for single-phase loads on a 3-phase
power system. See ANSI/C84.1-2016, Electric Power
Systems and Equipment — Voltage Ratings (60 Hertz).


(B) Three Phase. Three-phase power sources in interac-
tive systems shall have all phases automatically de-energized
upon loss of, or unbalanced, voltage in one or more phases
unless the interconnected system is designed so that significant
unbalanced voltages will not result.


Part II. Microgrid Systems
705.50 System Operation. Interconnected microgrid systems
shall be capable of operating in interactive mode with a primary


2025 California Electrical Code


ARTICLE 706 — ENERGY STORAGE SYSTEMS


source of power, or electric utility, or other electric power
production and distribution network. Microgrid systems shall
be permitted to disconnect from other sources and operate in
island mode.


Informational Note No. 1: Microgrid systems often
include a single source or a compatible interconnection
of multiple sources such as engine generators, solar PV,
wind, or ESS.

Informational Note No. 2: See Article 517 for health care
facilities incorporating microgrids.


705.60 Primary Power Source Connection. Connections
to primary power sources that are external to the microgrid sys-
tem shall comply with the requirements of 705.11, 705.12, or
705.13. Power source conductors connecting to a microgrid
system, including conductors supplying distribution equip-
ment, shall be considered as power source output conductors.


705.65 Reconnection to Primary Power Source. Microgrid
systems that reconnect to primary power sources shall be pro-
vided with the necessary equipment to establish a synchronous
transition.


A 705.70 Microgrid Interconnect Devices (MID). Microgrid
interconnect devices shall comply with the following:


(1) Be required for any connection between a microgrid sys-
tem and a primary power source

(2) Be evaluated for the application and have a field label
applied or be listed for the application

(3) Have overcurrent devices located to provide overcurrent
protection from all sources


AN


Informational Note: MID functionality is often incor-
porated in an interactive or multimode inverter, energy
storage system, or similar device identified for interactive
operation.


N 705.76 Microgrid Control System (MCS). Microgrid con-
trol systems shall comply with the following:


(1) Coordinate interaction between multiple power sources of
similar or different types, manufacturers, and technologies
(including energy storage)

Be evaluated for the application and have a field label
applied, or be listed, or be designed under engineering
supervision

Monitor and control microgrid power production and
power quality

Monitor and control transitions with a primary source
external to the microgrid


(2


(3)
(а)


Informational Note: MID functionality is often incor-
porated in an interactive or multimode inverter, energy


storage system, or similar device identified for interactive
operation.


2025 California Electrical Code


706.1


N Part III. Interconnected Systems Operating in Island Mode


N 705.80 Power Source Capacity. For interconnected power
production sources that operate in island mode, capacity shall
be calculated using the sum of all power source output maxi-
mum currents for the connected power production source.


М 705.81 Voltage and Frequency Control. Power sources oper-
ating in island mode shall be controlled so that voltage and fre-
quency are supplied within limits compatible with the connected
loads.


N 705.82 Single 120-Volt Supply. Systems operating in island
mode shall be permitted to supply 120 volts to single-phase,
3-wire, 120/240-volt distribution equipment where there are
no 240-volt outlets and where there are no multiwire branch
circuits. In all installations, the sum of the ratings of the power
sources shall be less than the rating of the neutral bus in the
distribution equipment. This equipment shall be marked with
the following words or equivalent:


WARNING:
SINGLE 120-VOLT SUPPLY
DO NOT CONNECT MULTIWIRE BRANCH CIRCUITS


The warning sign(s) or label(s) shall comply with 110.21(B).


ARTICLE 706
Energy Storage Systems


Part I. General


А 706.1 Scope. This article applies to all energy storage systems
(ESS) having a capacity greater than 3.6 MJ (1 kWh) that may
be stand-alone or interactive with other electric power produc-
tion sources. These systems are primarily intended to store and
provide energy during normal operating conditions.


Informational Note No. 1: See Article 480 for instal-
lations that meet the definition of stationary standby
batteries.

Informational Note No. 2: For batteries rated in ampere
hours, kWh is equal to the nominal rated voltage times
ampere-hour rating divided by 1000.

Informational Note No. 3: The following standards are
frequently referenced for the installation of ESSs:


NFPA 1-2021, Fire Code

NEPA 111-2019, Standard on Stored Electrical Energy
Emergency and Standby Power Systems

NECA 416-2016, Recommended Practice for Installing
Energy Storage Systems (ESS)

UL 810A, Electrochemical Capacitors

NFPA 855-2020, Standard for the Installation of Station-
ary Energy Storage Systems


а)
Q


(3,


(4
6)


70-771


7063


(6) UL 1973, Standard for Batteries for Use in Stationary,
Vehicle Auxiliary Power, and Light Electric Rail (LER)
Applications

(7) UL 1989, Standard for Standby Batteries

(8) UL 9540, Standard for Safety Energy Storage Systems and
Equipment.

(9) UL Subject 2436, Spill Containment For Stationary Lead
Acid Battery Systems


i 706.3 Qualified Personnel. The installation and maintenance
of ESS equipment and all associated wiring and interconnec-
tions shall be performed only by qualified persons.


Informational Note: See Article 100 for the definition of
qualified person.


706.4 System Requirements. Each ESS shall be provided
with a nameplate plainly visible after installation and marked
with the following:


(1) Manufacturer's name, trademark, or other descriptive
marking by which the organization responsible for supply-
ing the ESS can be identified

(2) Rated frequency

(3) Number of phases, if ac

(4) Rating (KW or kVA)

(5) Available fault current derived by the ESS at the output
terminals

(6) Maximum output and input current of the ESS at the output
terminals

(7) Maximum output and input voltage of the ESS at the out-
put terminals

(8) Utility-interactive capability, if applicable


706.5 Listing. Energy storage systems shall be listed.


706.6 Multiple Systems. Multiple ESSs shall be permitted to
be installed on the same premises.


A 706.7 Commissioning and Maintenance.


N (A) Commissioning. ESSs shall be commissioned upon instal-
lation. This shall not apply in one- and two-family dwellings.


Informational Note: See NFPA 855-2020, Standard for
the Installation of Stationary Energy Storage Systems, for
information related to the commissioning of ESSs.

М (B) Maintenance. ESSs shall be maintained in proper and
safe operating condition. The required maintenance shall be in
accordance with the manufacturer's requirements and industry
standards. A written record of the system maintenance shall be
kept and shall include records of repairs and replacements nec-
essary to maintain the system in proper and safe operating con-
dition. This shall not apply in one- and two-family dwellings.

Informational Note: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
or ANSI/NETA ATS-2017, Standard for Acceptance
Testing Specifications for Electrical Power Equipment
and Systems, for information related to general electrical


70-772


ARTICLE 706 — ENERGY STORAGE SYSTEMS


equipment maintenance and developing an effective elec-
trical preventive maintenance (EPM) program.


2 706.9 Maximum Voltage. The maximum voltage of an ESS
shall be the rated ESS input and output voltage(s) indicated on
the ESS nameplate(s) or system listing.


706.10 California Energy Code Requirements for Energy
Storage Systems and their Readiness in Single-Family Build-
ings [CEC]. In single-family residential buildings that include
one or two dwellings, each dwelling unit shall be provided with
dedicated raceways, designated branch circuits and isolation
devices for energy storage systems as specified in California
Energy Code Section 150.0(s). Additionally, the panelboards
shall be provided with the minimum busbar rating as specified
in California Energy Code Section 150.0(s).


Alternatively, an energy storage systems (ESS) shall be installed
with minimal backup capacity and ESS supplied branch circuit-
sas specified in California Energy Code Section 150.0(s).


Part II. Disconnecting Means
A 706.15 Disconnecting Means.


(A) ESS Disconnecting Means. Means shall be provided to
disconnect the ESS from all wiring systems, including other
power systems, utilization equipment, and its associated prem-
ises wiring.

х (B) Location and Control. The disconnecting means shall be
readily accessible and shall comply with one or more of the
following:


(1) Located within the ESS

(2) Located within sight and within 3 m (10 ft) from the ESS

(3) Where not located within sight of the ESS, the discon-
necting means, or the enclosure providing access to the
disconnecting means, shall be capable of being locked in
accordance with 110.25


Where controls to activate the disconnecting means of an
ESS are used and are not located within sight of the ESS, the
disconnecting means shall be lockable in accordance with
110.25, and the location of the controls shall be marked on the
disconnecting means.


For one- and two-family dwellings, an ESS shall include
an emergency shutdown function to cease the export of power
from the ESS to premises wiring of other systems. An initia-
tion device(s) shall be located at a readily accessible location
outside the building and shall plainly indicate whether in the
"off" or “on” position. The "off" position of the device(s) shall
perform the ESS emergency shutdown function.


А (С) Notification and Marking. Each ESS disconnecting
means shall plainly indicate whether it is in the open (off) or
closed (on) position and be permanently marked as follows:


“ENERGY STORAGE SYSTEM DISCONNECT”


2025 California Electrical Code


»O0»O0 »0»0»0»0»0


A


ARTICLE 706 — ENERGY STORAGE SYSTEMS


The disconnecting means shall be legibly marked in the field
to indicate the following:


(1) Nominal ESS output voltage

(2) Available fault current derived from the ESS

(3) An arc-flash label applied in accordance with acceptable
industry practice

(4) Date the calculation was performed

Exception: List items (2), (3), and (4) shall not apply to one-

and two-family dwellings.


Informational Note No. 1: See NFPA 70E-2018, Stan-
dard for Electrical Safety in the Workplace, for industry
practices for equipment labeling. This standard provides
specific criteria for developing arc-flash labels for equip-
ment that provides nominal system voltage, incident
energy levels, arc-flash boundaries, minimum required
levels of personal protective equipment, and so forth.


Informational Note No. 2: ESS electronics could include
inverters or other types of power conversion equipment.
For ESS disconnecting means where the line and load termi-


nals could be energized in the open position, the device shall be
marked with the following words or equivalent:


WARNING
ELECTRIC SHOCK HAZARD


A TERMINALS ON THE LINE AND LOAD SIDES MAY BE


ENERGIZED IN THE OPEN POSITION


The notification(s) and marking(s) shall comply with
110.21(B).


(D) Partitions Between Components. Where circuits from
the input or output terminals of energy storage components in
an ESS pass through a wall, floor, or ceiling, a readily acces-
sible disconnecting means shall be provided within sight of the
energy storage component. Fused disconnecting means or cir-
cuit breakers shall be permitted to be used.

N (E) Disconnecting Means for Batteries. In cases where the
battery is separate from the ESS electronics and is subject to
field servicing, 706.15(E)(1) through (E)(4) shall apply.

Informational Note: Batteries could include an enclo-
sure, battery monitoring and controls, or other related
battery components.

N (1) Disconnecting Means. A disconnecting means shall be
provided for all ungrounded conductors. A disconnecting means
shall be readily accessible and located within sight of the battery.


Informational Note: See 240.21(H) for information on the
location of the overcurrent device for battery conductors.


N (2) Disconnection of Series Battery Circuits. Battery cir-
cuits exceeding 240 volts dc nominal between conductors or to
ground shall have provisions to disconnect the series-connected
strings into segments not exceeding 240 volts dc nominal for


2025 California Electrical Code


706.16


maintenance by qualified persons. Non-load-break bolted or
plug-in disconnects shall be permitted.


N (3) Remote Activation. Where a disconnecting means is pro-
vided with remote controls to activate the disconnecting means
and the controls for the disconnecting means are not located
within sight of the battery, the disconnecting means shall be
capable of being locked in the open position, in accordance with
110.25, and the location of the controls shall be field marked on
the disconnecting means.


N (4) Notification. The disconnecting means shall be legibly
marked in the field. The marking shall be of sufficient durabil-
ity to withstand the environment involved and shall include the
following:

(1) Nominal battery voltage
(2) Available fault current derived from the stationary standby
battery system
Informational Note No. 1: Battery equipment suppliers
can provide information about available fault current on
any particular battery model.


(3) An arc-flash label in accordance with acceptable industry
practice

Informational Note No. 2: See NFPA 70E-2021, Stan-
dard for Electrical Safety in the Workplace, for assistance
in determining the severity of potential exposure, plan-
ning safe work practices, determining arc-flash labeling,
and selecting personal protective equipment.

(4) Date the calculation was performed


706.16 Connection to Energy Sources. The connection
of an ESS to sources of energy shall comply with 706.16(A)
through (F).
(A) Source Disconnect. A disconnect that has multiple
sources of power shall disconnect all energy sources when in
the off position.
(B) Identified Interactive Equipment. ESS that operate in
parallel with other ac sources shall use inverters that are listed
and identified as interactive.
(C) Loss of Interactive System Power. Upon loss of a pri-
mary source of power, an ESS with a utility-interactive inverter
shall comply with the requirements of 705.40.
(D) Unbalanced Interconnections. Unbalanced ac connec-
tions between an ESS and other ac electric power production
sources shall be in accordance with 705.45

А (E) Other Energy Sources. The connection of an ESS to
other energy sources shall be in accordance with 705.12.
(F) Stand-Alone Operation. Where the output of an ESS is
capable of operating in stand-alone mode, the requirements of
710.15 shall apply.


70-773


706.20


Part III. Installation Requirements
706.20 General.


A (A) Ventilation. Provisions appropriate to the energy storage
technology shall be made for sufficient diffusion and ventila-
tion of any possible gases from the storage device, if present, to
prevent the accumulation of an explosive mixture. Ventilation
of an ESS shall be permitted to be provided in accordance with
the manufacturer's recommendations and listing for the system.


Informational Note No. 1: See NFPA 855-2020, Stan-
dard for the Installation of Stationary Energy Storage
Systems, for technology-specific guidance. Not all ESS
technologies require ventilation.
Informational Note No. 2: See IEEE 1635-2018/
ASHRAE Guideline 21-2018, Guide for the Ventila-
tion and Thermal Management of Batteries for Station-
ary Applications, as a source for design of ventilation of
batteries.
(B) Dwelling Units. An ESS for one- and two-family dwell-
ing units shall not exceed 100 volts de between conductors or
to ground.
Exception: Where live parts are not accessible during routine
ESS maintenance, a maximum ESS voltage of 600 volts de
shall be permitted.


(C) Spaces About ESS Components.


(1) General. Working spaces for ESS shall comply with
110.26 and 110.34.

(2) Space Between Components. ESSs shall be permitted to
have space between components in accordance with the manu-
facturer's instructions and listing.


Informational Note: Additional space may be needed to
accommodate ESS hoisting equipment, tray removal, or
spill containment.
706.21 Directory (Identification of Power Sources). ESS
shall be indicated by markings or labels that shall be in accor-
dance with 110.21(B).
A (A) Facilities with Utility Services and ESS. Plaques or
directories shall be installed in accordance with 705.10.
(B) Facilities with Stand-Alone Systems. Plaques or directo-
ries shall be installed in accordance with 710.10.


Part IV. Circuit Requirements
706.30 Circuit Sizing and Current.


(A) Maximum Rated Current for a Specific Circuit. The
maximum current for the specific circuit shall be calculated in
accordance with 706.30(A)(1) through (А)(5).

(1) Nameplate-Rated Circuit Current. Circuit current shall
be the rated current indicated on the ESS nameplate(s) or sys-
tem listing. Where the ESS has separate input (charge) and


70-774


ARTICLE 706 — ENERGY STORAGE SYSTEMS


output (discharge) circuits or ratings, these shall be considered
individually. Where the same terminals on the ESS are used for
charging and discharging, the rated current shall be the greater
of the two.


Q) Inverter Output Circuit Current. The maximum current
shall be the inverter continuous output current rating.


(3) Inverter Input Circuit Current. The maximum current
shall be the continuous inverter input current rating when the
inverter is producing rated power at the lowest input voltage.


(4) Inverter Utilization Output Circuit Current. The maxi-
mum current shall be the continuous ac output current rating of
the inverter when the inverter is producing rated power.


(8) DC to DC Converter Output Current. The maximum
current shall be the dc-to-dc converter continuous output cur-
rent rating.


A (B) Conductor Ampacity. The ampacity of the output circuit
conductors of the ESS(s) connected to the wiring system serv-
ing the loads to be serviced by the system shall not be less than
the greater of the nameplate(s)-rated circuit current as deter-
mined in accordance with 706.30(A)(1) or the rating of the
ESS(s) overcurrent protective device(s).


(C) Ampacity of Grounded or Neutral Conductor. If the
output of a single-phase, 2-wire ESS output(s) is connected
to the grounded or neutral conductor and a single ungrounded
conductor of a 3-wire system or of a 3-phase, 4-wire, wye-
connected system, the maximum unbalanced neutral load cur-
rent plus the ESS(s) output rating shall not exceed the ampacity
of the grounded or neutral conductor.


706.31 Overcurrent Protection.


A (A) Circuits and Equipment. Protection devices for ESS
circuits shall be in accordance with 706.31(B) through (F).
Circuits shall be protected at the source from overcurrent. A
circuit conductor connected at one end to a supply with inte-
gral fault protection, where the conductor is rated for the max-
imum circuit current from that supply, and also connected to
sources having an available maximum circuit current greater
than the ampacity of the conductor, shall be protected from
overcurrent at the point of connection to the higher current
source.


Informational Note: Listed electronic power converter
circuits powered by an ESS have integral fault protec-
tion. Where these circuits are connected to higher current
sources such as a utility service, the overcurrent device is
more appropriately installed at the higher current source
end of the circuit conductor.


A (B) Overcurrent Device Ampere Ratings. Overcurrent
protective devices, where required, shall be not less than
125 percent of the maximum currents calculated in 706.30(A).


Exception: Where the assembly, including the overcurrent pro-
tective devices, is listed for operation at 100 percent of its rating,


2025 California Electrical Code


ARTICLE 706 — ENERGY STORAGE SYSTEMS


the ampere rating of the overcurrent devices shall be permitted to
be not less than the maximum currents calculated in 706.30(B).


(C) Direct Current Rating. Overcurrent protective devices,
either fuses or circuit breakers, used in any dc portion of an ESS
shall be listed for dc and shall have the appropriate voltage, cur-
rent, and interrupting ratings for the application.


(D) Current Limiting. A listed and labeled current-limiting
overcurrent protective device shall be installed adjacent to the
ESS for each de output circuit.


Exception: Where current-limiting overcurrent protection is
provided for the de output circuits of a listed ESS, additional
current-limiting overcurrent devices shall not be required.


(E) Fuses. Means shall be provided to disconnect any fuses
associated with ESS equipment and components when the fuse
is energized from both directions and is accessible to other than
qualified persons. Switches, pullouts, or similar devices that are
rated for the application shall be permitted to serve as a means
to disconnect fuses from all sources of supply.


(F) Location. Where circuits from the input or output termi-
nals of energy storage components in an ESS pass through a
wall, floor, or ceiling, overcurrent protection shall be provided
at the energy storage component end of the circuit.


706.33 Charge Control.


(A) General. Provisions shall be provided to control the
charging process of the ESS. All adjustable means for control
of the charging process shall be accessible only to qualified
persons.


(B) Diversion Charge Controller.


(1) Sole Means of Regulating Charging. An ESS employing
a diversion charge controller as the sole means of regulating
charging shall be equipped with a second independent means to
prevent overcharging of the storage device.


(2) Circuits with Diversion Charge Controller and Diver-
sion Load. Circuits containing a diversion charge controller
and a diversion load shall comply with the following:


(1) The current rating of the diversion load shall be less than
or equal to the current rating of the diversion load charge
controller. The voltage rating of the diversion load shall be
greater than the maximum ESS voltage. The power rating
of the diversion load shall be at least 150 percent of the
power rating of the charging source.

The conductor ampacity and the rating of the overcurrent
device for this circuit shall be at least 150 percent of the
maximum current rating of the diversion charge controller.


(3) ESS Using Interactive Inverters. Systems using inter-
active inverters to control energy storage state-of-charge by
diverting excess power into an alternate electric power produc-
tion and distribution system, such as utility, shall comply with
706.33(B)(3)(a) and (B)(3)(b).


(2)


2025 California Electrical Code


706.44


(a) These systems shall not be required to comply with
706.33(B)(2).


(b) These systems shall have a second, independent means of
controlling the ESS charging process for use when the alternate
system is not available or when the primary charge controller
fails or is disabled.


(C) Charge Controllers and DC-to-DC Converters. Where
charge controllers and other DC-to-DC power converters that
increase or decrease the output current or output voltage with
respect to the input current or input voltage are installed, all of
the following shall apply:


(1) The ampacity of the conductors in output circuits shall be
based on the maximum rated continuous output current of
the charge controller or converter for the selected output
voltage range.

(2) The voltage rating of the output circuits shall be based on
the maximum voltage output of the charge controller or
converter for the selected output voltage range.


Part V. Flow Battery ESSs
Part V applies to ESSs composed of or containing flow batteries.


Informational Note: Due to the unique design features
and difference in operating characteristics of flow batter-
ies as compared with that of storage batteries such as lead
acid or lithium ion batteries, the requirements for flow
batteries have been included herein (Article 706, Part V).


А 706.40 General. The system and system components shall
also meet Parts I, II, and III of this article.


Informational Note: See NFPA 855-2020, Standard for
the Installation of Stationary Energy Storage Systems,
for installation requirements for ESS, including require-
ments for flow batteries.


706.41 Electrolyte Classification. The electrolyte(s) that are
acceptable for use in the batteries associated with the ESS shall
be identified by name and chemical composition, Such identifi-
cation shall be provided by readily discernable signage adjacent
to every location in the system where the electrolyte can be put
into or taken out of the system.


706.42 Electrolyte Containment. Flow battery systems shall
be provided with a means for electrolyte containment to prevent
spills of electrolyte from the system. An alarm system shall be
provided to signal an electrolyte leak from the system. Elec-
trical wiring and connections shall be located and routed in a
manner that mitigates the potential for exposure to electrolytes.


706.43 Flow Controls. Controls shall be provided to safely
shut down the system in the event of electrolyte blockage.


706.44 Pumps and Other Fluid Handling Equipment. Pumps
and other fluid handling equipment are to be rated/specified suit-
able for exposure to the electrolytes.


70-775


706.50 ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


Part VI. Other Energy Storage Technologies


Part VI applies to ESSs using other technologies intended to
store energy and when there is a demand for electrical power to
use the stored energy to generate the needed power.


706.50 General. All electrical connections to and from the
system and system components shall be in accordance with the
applicable provisions of this Code. The systems shall comply
with Parts I, II, Ш, and IV of this article.


N 706.51 Flywheel ESS (FESS). Flywheel ESS (FESS) using


flywheels as the storage mechanism shall also comply with all
of the following:
(1) FESS shall not be used for one- or two-family dwelling
units,
Informational Note No. 1: FESS are intended for high-
power shorter term applications. They contain parts that
rotate under high speed with hazardous kinetic energy


HVAC, fire alarm, security, communications, and signaling for
designated critical operations areas.


Informational Note No. 1: Critical operations power
systems are generally installed in vital infrastructure
facilities that, if destroyed or incapacitated, would disrupt
national security, the economy, public health or safety;
and where enhanced electrical infrastructure for continu-
ity of operation has been deemed necessary by govern-
mental authority.

Informational Note No. 2: See NFPA 1600-2019, Stan-
dard on Continuity, Emergency, and Crisis Manage-
ment, for further information on disaster and emergency
management.

Informational Note No. 3: See NFPA 110-2019, Stan-
dard for Emergency and Standby Power Systems, for
further information regarding performance of emergency
and standby power systems.


and include parts such as magnetic bearings that require
ongoing monitoring and maintenance and, therefore, are
not suitable for residential-type applications.


Informational Note No. 4: See NFPA 701-2021, Life
Safety Code, or the applicable building code, for speci-
fication of locations where emergency lighting is consid-


(2) FESS shall be provided with bearing monitoring and con- ered essential to life safety.
trols that can identify bearing wear or damage to avoid Informational Note No. 5: See NFPA 730-2020, Guide
catastrophic failure. for Premises Security, and ANSUTIA-5017-2016, Tele-

Informational Note No. 2: The bearing monitoring con- communications Physical Network Security Standard, for
trols should be evaluated as part of the listing evaluation. further information regarding physical security.

(3) FESS shall be provided with a containment means to con- Informational Note No. 6: See NFPA 1600-2019, Stan- ©
tain moving parts that could break from the system upon dard on Continuity, Emergency, and Crisis Management,
catastrophic failure. А.5.3.2. Threats to facilities that may require transfer of

Informational Note No. 3: The containment means operation to the critical systems include both naturally
should be evaluated as part of the listing evaluation. occurring hazards and human-caused events.

(4) The spin-down time of the FESS shall be provided in the Informational Note No. 7: See Informative Annex F,
maintenance documentation. Availability and Reliability for Critical Operations Power


Systems; and Development and Implementation of Func-
tional Performance Tests (FPTs) for Critical Operations
Power Systems.


^ Informational Note No. 8: See Informative Annex G,
ARTICLE 708 Supervisory Control and Data Acquisition (SCADA).
Critical Operations Power Systems (COPS) Informational Note No. 9: Text that is followed by a ref-


erence in brackets has been extracted from NFPA 1600-
2019, Standard on Continuity, Emergency, and Crisis
Part E General Management. Only editorial changes were made to the
708.1 Scope. [Not required for OSHPD 1, 1R, 2, 3, 4, 5 & 6] extracted text to make it consistent with this Code.

This article applies to the installation, operation, monitoring, „= E А -

control, and maintenance of the portions of the premises wir- m ят) n н che Fa Reconditioned tranas
ing system intended to supply, distribute, and control electricity pwns noc ne aca
to designated critical operations areas (DCOA) in the event of 708.4 Risk Assessment. Risk assessment for critical opera-
disruption to elements of the normal system. tions power systems shall be documented and shall be con-
ducted in accordance with 708.4(A) through (C).


Critical operations power systems are those systems so


classed by municipal, state, federal, or other codes by any gov- Informational Note: See NFPA 1600-2019, Standard on

ernmental agency having jurisdiction or by facility engineer- Continuity, Emergency, and Crisis Management, Chap-

ing documentation establishing the necessity for such a system. ter 5, which provides additional guidance concerning risk =
These systems include but are not limited to power systems, assessment and hazard analysis.


70-776 2025 California Electrical Code


СУ


A


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


708.8


(A) Conducting Risk Assessment. In critical operations N 708.7 Cybersecurity. COPS that are connected to a commu-


power systems, risk assessment shall be performed to identify
hazards, the likelihood of their occurrence, and the vulnerabil-
ity of the electrical system to those hazards.


4 (B) Identification of Hazards. Hazards to be considered
at a minimum shall include, but shall not be limited to, the
following:


(1) Naturally occurring hazards (geological, meteorological,
and biological)

(2) Human-caused events (accidental and intentional)

(C) Developing Mitigation Strategy. Based on the results of

the risk assessment, a strategy shall be developed and imple-

mented to mitigate the hazards that have not been sufficiently

mitigated by the prescriptive requirements of this Code.

708.5 Physical Security. Physical security shall be pro-

vided for critical operations power systems in accordance with

708.5(A) and (B).

(A) Risk Assessment. Based on the results of the risk assess-

ment, a strategy for providing physical security for critical

operations power systems shall be developed, documented, and

implemented.

(B) Restricted Access. Electrical circuits and equipment for

critical operations power systems shall be accessible to quali-

fied personnel only.


708.6 Testing and Maintenance.


(A) Conduct or Witness Test. The authority having jurisdic-
tion shall conduct or witness a test of the complete system upon
installation and periodically afterward.


(B) Tested Periodically. Systems shall be tested periodi-
cally on a schedule approved by the authority having jurisdic-
tion to ensure the systems are maintained in proper operating
condition.


(C) Maintenance. The authority having jurisdiction shall
require a documented preventive maintenance program for crit-
ical operations power systems.


Informational Note: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
for information concerning maintenance.


(D) Written Record. A written record shall be kept of such
tests and maintenance.


A (E) Testing Under Load. Means for testing all critical power
systems during maximum anticipated load conditions shall be
provided.


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, for informa-
tion concerning testing and maintenance of emergency
power supply systems (EPSSs) that are also applicable
to COPS.


2025 California Electrical Code


nication network and have the capability to permit control of
any portion of the premises COPS shall comply with either of
the following:


(1) The ability to control the system is limited to a direct con-
nection through a local nonnetworked interface.
(2) It is connected through a networked interface complying
with one of the following methods:
a, The system and associated software are identified as
being evaluated for cybersecurity.
b. Acybersecurity assessmentis conducted on the connected
system to determine vulnerabilities to cyberattacks.


The cybersecurity assessment shall be conducted when the sys-
tem configuration changes and at not more than 5-year intervals,


Documentation of the evaluation, assessment, and certifi-
cation shall be made available to those authorized to inspect,
operate, and maintain the system.


Informational Note No. 1: See ANSI/ISA 62443, Cyber-
security Standards series; UL 2900, Cybersecurity Stan-
dards series; or the NIST Framework for Improving
Critical infrastructure Cybersecurity, Version 1.1, for
assessment requirements.


Informational Note No. 2: Examples of the commission-
ing certification used to demonstrate the system has been
investigated for cybersecurity vulnerabilities could be
one of the following:
(1) The ISA Security Compliance Institute (ISCI) conformity
assessment program
(2) Certification of compliance by a nationally recognized test
laboratory
(3) Manufacturer certification for the specific type and brand
of system provided
708.8 Commissioning.


(A) Commissioning Plan. A commissioning plan shall be
developed and documented.
Informational Note No. 1: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
for further information on developing a commissioning
Program.
Informational Note No. 2: See 708.7 for cybersecurity
assessments.
(B) Component and System Tests. The installation of the
equipment shall undergo component and system tests to ensure
that, when energized, the system will function properly.
(C) Baseline Test Results. A set of baseline test results shall
be documented for comparison with future periodic mainte-
nance testing to identify equipment deterioration.
(D) Functional Performance Tests. A functional performance
test program shall be established, documented, and executed


70-777


708.10


upon complete installation of the critical system in order to estab-
lish a baseline reference for future performance requirements.


Informational Note: See Informative Annex F, Avail-
ability and Reliability for Critical Operations Power
Systems; and Development and Implementation of Func-
tional Performance Tests (FPTs) for Critical Operations
Power Systems, for more information on developing and
implementing a functional performance test program.


Part II. Circuit Wiring and Equipment
708.10 Feeder and Branch Circuit Wiring.
(A) Identification.


(1) Boxes and Enclosures. In a building or at a structure
where a critical operations power system and any other type
of power system are present, all boxes and enclosures (includ-
ing transfer switches, generators, and power panels) for critical
operations power system circuits shall be permanently marked
so they will be readily identified as a component of the critical
operations power system.


(2) Receptacle Identification. In a building in which COPS
are present with other types of power systems described in other
sections in this article, the cover plates for the receptacles or
the receptacles themselves supplied from the COPS shall have
a distinctive color or marking so as to be readily identifiable.
Nonlocking-type, 125-volt, 15- and 20-ampere receptacles sup-
plied from the COPS shall have an illuminated face or an indi-
cator light to indicate that there is power to the receptacle.


Exception: If the COPS supplies power to a DCOA that is a
stand-alone building, receptacle cover plates or the receptacles
themselves shall not be required to have distinctive marking.


A (B) Wiring. Wiring of two or more COPS circuits supplied
from the same source shall be permitted in the same raceway,
cable, box, or cabinet. In other than transfer equipment enclo-
sutes, wiring from a COPS source or COPS source distribution
overcurrent protection to critical loads shall be kept entirely
independent of all other wiring and equipment.


(C) COPS Feeder Wiring Requirements. COPS feeders
shall comply with 708.10(C)(1) through (C)(3).


A (1) Protection Against Physical Damage. The wiring of the
COPS system shall be protected against physical damage. Only
the following wiring methods shall be permitted:


(1) Rigid metal conduit, intermediate metal conduit, or Type

MI cable.

Where encased in not less than 50 mm (2 in.) of concrete,

any of the following wiring methods shall be permitted:

a. Schedule 40 or Schedule 80 rigid polyvinyl chloride
conduit (PVC)

b. Reinforced thermosetting resin conduit (RTRC)

c. Electrical metallic tubing (EMT)

d. Flexible nonmetallic or jacketed metallic raceways


Q


70-778


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


e. Jacketed metallic cable assemblies listed for installation
in concrete

(3) Where provisions must be made for flexibility at equip-
ment connection, one or more of the following shall also
be permitted:
a. Flexible metal fittings
b. Flexible metal conduit with listed fittings
c. Liquidtight flexible metal conduit with listed fittings


A (2) Fire Protection for Feeders. Feeders shall meet one of
the following conditions:


(1) The cable or raceway is protected by a listed electri-
cal circuit protective system with a minimum 2-hour fire
rating.


Informational Note No. 1: See UL 1724, Fire Tests for
Electrical Circuit Protective Systems, for one method of
defining an electrical circuit protective system, by estab-
lishing a rating when tested. UL Guide Information for
Electrical Circuit Integrity Systems (FHIT) contains infor-
mation to identify the system and its installation limita-
tions to maintain a minimum 2-hour fire resistive rating.
(2) The cable or raceway is a listed fire-resistive cable system
with a minimum 2-hour fire rating.


Informational Note No. 2: See UL 2196-2017, Standard
for Fire Test for Circuit Integrity of Fire-Resistive Power,
Instrumentation, Control and Data Cables, for testing
requirements for fire-resistive cables.

Informational Note No. 3: The listing organization pro-
vides information for fire-resistive cable systems on
proper installation requirements to maintain the fire rating.


(3) The cable or raceway is protected by a listed fire-rated
assembly that has a minimum fire rating of 2 hours.

(4) The cable or raceway is encased in a minimum of 50 mm
(2 in.) of concrete.


(3) Floodplain Protection. Where COPS feeders are installed
below the level of the 100-year floodplain, the insulated circuit
conductors shall be listed for use in a wet location and be installed
in a wiring method that is permitted for use in wet locations.


(D) COPS Branch Circuit Wiring.


(1) Outside the DCOA. COPS branch circuits installed outside
the DCOA shall comply with the physical and fire protec-
tion requirements of 708.10(C)(1) through (C)(3).

(2) Within the DCOA. Any of the wiring methods recognized
in Chapter 3 of this Code shall be permitted within the
DCOA.


708.11 Branch Circuit and Feeder Distribution
Equipment.


(A) Branch Circuit Distribution Equipment. COPS branch
circuit distribution equipment shall be located within the same
DCOA as the branch circuits it supplies.


2025 California Electrical Code


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


(B) Feeder Distribution Equipment. Equipment for COPS


é ) feeder circuits (including transfer equipment, transformers, and


panelboards) shall comply with the following:


(1) Be located in spaces with a 2-hour fire resistance rating
(2) Be located above the 100-year floodplain


708.12 Feeders and Branch Circuits Supplied by COPS.
Feeders and branch circuits supplied by the COPS shall supply
only equipment specified as required for critical operations use.


708.14 Wiring of HVAC, Fire Alarm, Security, Emergency
Communications, and Signaling Systems. All conductors or
cables shall be installed using any of the metal wiring methods
permitted by 708.10(C)(1) and, in addition, shall comply with
the following, as applicable:


(1) AII cables for fire alarm, security, signaling systems, and

emergency communications shall be shielded twisted pair

cables or installed to comply with the performance require-
ments of the system.

Shields of cables for fire alarm, security, signaling sys-

tems, and emergency communications shall be arranged in

accordance with the manufacturer's published installation
instructions.

Optical fiber cables shall be used for connections between

two or more buildings on the property and under single

management.

A listed primary protector shall be provided on all com-

munications circuits. Listed secondary protectors shall

be provided at the terminals of the communications
circuits.

Conductors for all control circuits rated above 50 volts

shall be rated not less than 600 volts.

(6) Communications, fire alarm, and signaling circuits shall

use relays with contact ratings that exceed circuit voltage

and current ratings in the controlled circuit.

All cables for fire alarm, security, emergency communi-

cations, and signaling systems shall be riser-rated and

shall be part of a listed 2-hour fire-resistive cable system
or protected by a listed 2-hour electrical circuit protective
system.

(8) Control, monitoring, and power wiring to HVAC systems
shall be part of a listed 2-hour fire-resistive cable system.
or protected by a listed 2-hour electrical circuit protective
system.


(2


G


(4


(5


(7


Part III. Power Sources and Connection
708.20 Sources of Power.


(A) General Requirements. Current supply shall be such that,

in the event of failure of the normal supply to the DCOA, critical

operations power shall be available within the time required for

the application. The supply system for critical operations power,

in addition to the normal services to the building and meeting the

| general requirements of this section, shall be one or more of the
types of systems described in 708.20(E) through (H).


2025 Califomia Electrical Code


708.20


Informational Note No. 1: Assignment of degree of reli-
ability of the recognized critical operations power system.
depends on the careful evaluation in accordance with the
risk assessment.
Informational Note No. 2: See IEEE 3006.5-2014, Rec-
ommended Practice for the Use of Probability Methods
for Conducting a Reliability Analysis of Industrial and
Commercial Power Systems, for guidance about deter-
mining degree of reliability.
(B) Fire Protection. Where located within a building, equip-
ment for sources of power as described in 708.20(E) through
(H) shall be installed either in spaces fully protected by an
approved automatic fire protection system or in spaces with a
2-hour fire rating.


(C) Grounding. All sources of power shall be grounded as a
separately derived source in accordance with 250.30.


Exception: Where installed in accordance with 708.10(C) and
708.11(B), equipment containing the main bonding jumper or
system bonding jumper for the normal source and the feeder
wiring to the transfer equipment shall not be required to be
grounded as a separately derived source.


(D) Surge Protection Devices. Surge protection devices shall
be provided at all facility distribution voltage levels.


(E) Storage Battery. An automatic battery charging means
shall be provided. Batteries shall be compatible with the char-
ger for that particular installation. Automotive-type batteries
shall not be used.


(F) Generator Set.


(1) Prime Mover-Driven. Generator sets driven by a prime
mover shall be provided with means for automatically starting
the prime mover on failure of the normal power source. A time-
delay feature permitting a minimum 15-minute setting shall be
provided to avoid retransfer in case of short-time reestablish-
ment of the normal source.


(2) Power for fuel transfer pumps. Where power is needed
for the operation of the fuel transfer pumps to deliver fuel to
a generator set day tank, this pump shall be connected to the
COPS.


(3) Dual Supplies. Prime movers shall not be solely depen-
dent on a public utility gas system for their fuel supply or
municipal water supply for their cooling systems. Means shall
be provided for automatically transferring from one fuel supply
to another where dual fuel supplies are used.


(4) Battery Power and Dampers. Where a storage battery is
used for control or signal power or as the means of starting
the prime mover, it shall be suitable for the purpose and shall
be equipped with an automatic charging means independent
of the generator set. Where the battery charger is required for
the operation of the generator set, it shall be connected to the
COPS. Where power is required for the operation of dampers


70-779


708.21


used to ventilate the generator set, the dampers shall be con-
nected to the COPS.


(5) Outdoor Generator Sets.


(a) Permanently Installed Generators and Portable Genera-
tors Greater Than 15 kW. Where an outdoor housed generator
set is equipped with a readily accessible disconnecting means
in accordance with 445.18, and the disconnecting means is
located within sight of the building or structure supplied, an
additional disconnecting means shall not be required where
ungrounded conductors serve or pass through the building or
structure. Where the generator supply conductors terminate at
a disconnecting means in or on a building or structure, the dis-
connecting means shall meet the requirements of 225.36.


(b) Portable Generators 15 kW or Less. Where a portable
generator, rated 15 kW or less, is installed using a flanged inlet
or other cord-and plug-type connection, a disconnecting means
shall not be required where ungrounded conductors serve or
pass through a building or structure.


(6) Means for Connecting Portable or Vehicle-Mounted
Generator. Where the COPS is supplied by a single genera-
tor, a means to connect a portable or vehicle-mounted generator
shall be provided.


(7) On-Site Fuel Supply. Where internal combustion engines
are used as the prime mover, an on-site fuel supply shall be pro-
vided. The on-site fuel supply shall be secured and protected in
accordance with the risk assessment.


(G) Uninterruptible Power Supplies. Uninterruptible power
supplies used as the sole source of power for COPS shall com-
ply with 708.20(E) and (F).

(H) Fuel Cell System. Installation of a fuel cell system shall
meet the requirements of Parts II through VI of Article 692.


708.21 Ventilation. Adequate ventilation shall be provided
for the alternate power source for continued operation under
maximum anticipated ambient temperatures.


Informational Note: See NFPA 110-2019, Standard for
Emergency and Standby Power Systems, and NFPA 111-
2019, Standard on Stored Electrical Energy Emergency
and Standby Power Systems, for additional information
on ventilation air for combustion and cooling.
708.22 Capacity of Power Sources.
(A) Capacity and Rating. A COPS shall have capacity and
rating for all loads to be operated simultaneously for continu-
ous operation with variable load for an unlimited number of
hours, except for required maintenance of the power source. A
portable, temporary, or redundant alternate power source shall
be available for use whenever the COPS power source is out of
service for maintenance or repair.


(B) Selective Load Management. The alternate power source
shall be permitted to supply COPS emergency, legally required


70-780


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


standby, and optional loads where the source has adequate
capacity or where load management (that includes automatic
selective load pickup and load shedding) is provided as needed
to ensure adequate power to (1) the COPS and emergency
circuits, (2) the legally required standby circuits, and (3) the
optional standby circuits, in that order of priority. The alternate
power source shall be permitted to be used for peak load shav-
ing, provided these conditions are met.


Peak load-shaving operation shall be permitted for satisfying
the test requirement of 708.6(B), provided all other conditions
of 708.6 are met.


(C) Duration of COPS Operation. The alternate power
source shall be capable of operating the COPS for a minimum
of 72 hours at full load of DCOA with a steady-state voltage
within +10 percent of nominal utilization voltage.


708.24 Transfer Equipment.


A (A) General. Transfer equipment, including automatic trans-
fer switches, shall be automatic, listed, and identified for emer-
gency use. Transfer equipment shall be designed and installed
to prevent the inadvertent interconnection of normal and critical
operations sources of supply in any operation of the transfer
equipment. Transfer equipment and electric power production
systems installed to permit operation in parallel with the normal
source shall meet the requirements of Parts I and II of Article
705.


(B) Bypass Isolation Transfer Switches. Means shall be per-
mitted to bypass and isolate the transfer equipment. If bypass
isolation transfer switches are used, inadvertent parallel opera-
tion shall be avoided.


(C) Automatic Transfer Switches. If used with sources that
are not inherently synchronized, automatic transfer switches
shall comply with the following:


(1) Automatic transfer switches shall be listed for emergency
use.

(2) Automatic transfer switches shall be electrically operated
and mechanically held.


(D) Redundant ‘Transfer Equipment. If COPS loads are
supplied by a single feeder, the COPS shall include redundant
transfer equipment or a bypass isolation transfer switch to facil-
itate maintenance as required in 708.6(C) without jeopardiz-
ing continuity of power. If the redundant transfer equipment or
bypass isolation transfer switch is manual (or nonautomatic),
then it shall be actively supervised by a qualified person when
the primary (automatic) transfer equipment is disabled for
maintenance or repair.

(E) Use. Transfer equipment shall supply only COPS loads.


(F) Documentation. The short-circuit current rating of the
transfer equipment, based on the specific overcurrent protective
device type and settings protecting the transfer equipment, shall
be field marked on the exterior of the transfer equipment.


2025 California Electrical Code


ARTICLE 708 — CRITICAL OPERATIONS POWER SYSTEMS (COPS)


708.30 Branch Circuits Supplied by COPS. Branch circuits
supplied by the COPS shall only supply equipment specified as
required for critical operations use.


Part IV. Overcurrent Protection


708.50 Accessibility. The feeder- and branch-circuit overcur-
rent devices shall be accessible to authorized persons only.


708.52 Ground-Fault Protection of Equipment.


(A) Applicability. The requirements of 708.52 shall apply to
critical operations (including multiple occupancy buildings)
with critical operation areas.


(B) Feeders. Where ground-fault protection is provided for
operation of the service disconnecting means or feeder discon-
necting means as specified by 230.95 or 215.10, an additional
step of ground-fault protection shall be provided in all next
level feeder disconnecting means downstream toward the load.
Such protection shall consist of overcurrent devices and cur-
rent transformers or other equivalent protective equipment that
causes the feeder disconnecting means to open.


(C) Testing. When equipment ground-fault protection is first
installed, each level shall be tested to ensure that ground-fault
protection is operational.


Informational Note: Testing is intended to verify the
ground-fault function is operational. The performance
test is not intended to verify selectivity in 708.52(D), as
this is often coordinated similarly to circuit breakers by
reviewing time and current curves and properly setting
the equipment. (Selectivity of fuses and circuit breakers
is not performance tested for overload and short circuit.)


(D) Selectivity. Ground-fault protection for operation of the
service and feeder disconnecting means shall be fully selective
such that the feeder device, but not the service device, shall
open on ground faults on the load side of the feeder device.
Separation of ground-fault protection time-current characteris-
tics shall conform to the manufacturer's recommendations and
shall consider all required tolerances and disconnect operating
time to achieve 100 percent selectivity.


Informational Note: See 230.95, Informational Note
No. 4, for transfer of alternate source where ground-fault
protection is applied.

A 708.54 Selective Coordination.


N (A) General. Critical operations power system(s) overcurrent
protective devices (OCPDs) shall be selectively coordinated
with all supply-side and load-side OCPDs.

Selective coordination shall be selected by a licensed profes-
sional engineer or other qualified persons engaged primarily in
the design, installation, or maintenance of electrical systems. The
selection shall be documented and made available to those autho-
rized to design, install, inspect, maintain, and operate the system.


2025 Califomia Electrical Code


708.54


N (B) Replacements. Where critical operations power system(s)
OCPDs are replaced, they shall be reevaluated to ensure selec-
tive coordination is maintained with all supply-side and load-
side OCPDs.


T (C) Modifications. If modifications, additions, or deletions to
the critical operations power system(s) occur, selective coordi-
nation of the critical operations power system(s) OCPDs with
all supply-side and load-side OCPDs shall be reevaluated.


Exception: Selective coordination shall not be required between
two overcurrent devices located in series if no loads are con-
nected in parallel with the downstream device.


Informational Note: See Informational Note Fig-
ure 708.54 for an example of how critical operations
power system OCPDs selectively coordinate with all
supply-side OCPDs.


Source


N Informational Note Figure 708.54 Critical Operations Power
System Selective Coordination.
OCPD D selectively coordinates with OCPDs C, F, E, B, and A.
OCPD C selectively coordinates with OCPDs F, E, B, and A.
OCPD Е selectively coordinates with OCPD Е.
OCPD B is not required to selectively coordinate with OCPD A
because OCPD B is not a critical operations power system OCPD.


70-781


708.64


Part V. System Performance and Analysis


A 708.64 Emergency Operations Plan. A facility with a COPS
shall have a documented emergency operations plan. The plan
shall consider emergency operations and response, recovery,
and continuity of operations.


Informational Note: See NFPA 1600-2019, Standard on
Continuity, Emergency, and Crisis Management, Sec-
tion 5.7, which provides guidance for the development
and implementation of emergency plans.


ARTICLE 710
Stand-Alone Systems


A 710.1 Scope. This article covers electric power production sys-
tems that operate in island mode not connected to an electric util-
ity or other electric power production and distribution network.


Informational Note: These systems operate indepen-
dently from an electric utility and include isolated
microgrid systems. Stand-alone systems often include a
single or a compatible interconnection of sources such as
engine generators, solar PV, wind, ESS, or batteries.


А 710.6 Equipment Approval. All power production equip-
ment or systems shall be approved for use in island mode and
comply with one of the following:


(1) Be listed
(2) Be evaluated for the application and have a field label
applied

А 710.10 Identification of Power Sources. А permanent
plaque, label, or directory shall be installed at a building sup-
plied by a stand-alone system at the power source disconnect-
ing means location, or at an approved readily visible location.
The plaque, label, or directory shall denote the location of
each power source disconnecting means for the building or
be grouped with other plaques or directories for other on-site
sources. Where multiple sources supply the building, markings
shall comply with 705.10.


710.12 Stand-Alone Inverter Input Circuit Current. The
maximum current shall be the stand-alone continuous inverter
input current rating when the inverter is producing rated power
at the lowest input voltage.


710.15 General. Premises wiring systems shall be adequate to
meet the requirements of this Code for similar installations sup-
plied by a feeder or service. The wiring on the supply side of the
building or structure disconnecting means shall comply with
the requirements of this Code, except as modified by 710.15(A)
through (G).


(A) Supply Output. Power supply to premises wiring sys-
tems fed by stand-alone or isolated microgrid power sources


70-782


ARTICLE 710 — STAND-ALONE SYSTEMS


shall be permitted to have less capacity than the calculated load.
The capacity of the sum of all sources of the stand-alone supply
shall be equal to or greater than the load posed by the largest
single utilization equipment connected to the system. Calcu-
lated general lighting loads shall not be considered as a single
load.


Informational Note: For general-use loads the system
capacity can be calculated using the sum of the capacity
of the firm sources, such as generators and ESS inverters.
For specialty loads intended to be powered directly from
a variable source, the capacity can be calculated using the
sum of the variable sources, such as PV or wind invert-
ers, or the combined capacity of both firm and variable
sources.


(B) Sizing and Protection. The circuit conductors between
a stand-alone source and a building or structure disconnecting
means shall be sized based on the sum of the output ratings
of the stand-alone source(s) For three-phase interconnec-
tions, the phase loads shall be controlled or balanced to be
compatible with specifications of the sum of the power supply
capacities.

А (С) Single 120-Volt Supply. Stand-alone and isolated
microgrid systems shall be permitted to supply 120 volts
to single-phase, 3-wire, 120/240-volt service equipment or
distribution panels where there are no 240-volt outlets and
where there are no multiwire branch circuits. In all installa-
tions, the sum of the ratings of the power sources shall be less
than the rating of the neutral bus in the service equipment.
This equipment shall be marked with the following words or
equivalent:


WARNING:
SINGLE 120-VOLT SUPPLY. DO NOT CONNECT
MULTIWIRE BRANCH CIRCUITS!


The warning sign(s) or label(s) shall comply with 110.21(B).


(D) Three-phase Supply. Stand-alone and microgrid sys-
tems shall be permitted to supply three-phase, 3-wire or 4-wire
systems.


(E) Energy Storage or Backup Power System Require-
ments. Energy storage or backup power supplies shall not be
required.
.
(F) Voltage and Frequency Control. The stand-alone power
sources shall be controlled during operation so that voltage and
frequency are supplied within limits compatible with the con-
5 nected loads.


2025 Califomia Electrical Code


©


o


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS


ARTICLE 722
Cables for Power-Limited Circuits and
Fault-Managed Power Circuits


N Part I. General


М 722.1 Scope. This article covers the general requirements for
the installation of single- and multiple-conductor cables used in
Class 2 and Class 3 power-limited circuits, power-limited fire
alarm (PLFA) circuits, and Class 4 fault-managed power circuits.


N 722,3 Other Articles. In addition to the requirements of this
article, installation of cables shall comply with the articles or
sections listed in 722.3(A) through (O). Only those sections of
Article 300 referenced in this article shall apply.

N (A) Installation of Cables and Conductors in Raceway. The
number and size of conductors and cables, as well as raceway
sizing, shall comply with 300.17.

N (B) Spread of Fire or Products of Combustion. Installation
of power-limited circuits shall comply with 300.21.

М (C) Ducts, Plenums, and Other Air-Handling Spaces.
Power-limited circuits installed in ducts, plenums, or other
space used for environmental air shall comply with 300.22.
Exception No. 1: Cables selected in accordance with
Table 722.135(B) and installed in accordance with 300.22(B),
Exception shall be permitted to be installed in ducts specifically
fabricated for environmental air.

Exception No. 2: Cables selected in accordance with
Table 722.135(B) shall be permitted to be installed in other
spaces used for environmental air (plenums).

N (D) Cables in Ducts for Dust, Loose Stock, or Vapor
Removal. Section 300.22(A) for wiring systems shall apply.
Exception: Nonconductive optical fiber cables shall be permit-
ted in ducts used for dust, loose stock, or vapor removal.

N (E) Cable Trays. Cable tray installations shall comply with
Parts 1 and II of Article 392.

N (F) Instrumentation Tray Cable. Circuits wired using
instrumentation tray cable shall comply with 335.1 and 335.4
through 335.9.

N (G) Raceways or Sleeves Exposed to Different Tempera-
tures, Section 300.7(A) shall apply.

N (H) Vertical Support for Fire-Resistive Cables and Con-
ductors. Vertical installations of circuit integrity (CI) cables
and conductors installed in a raceway or conductors and cables
of electrical circuit protective systems and fire resistive-cable
systems shall be installed in accordance with 300.19.

(1) Installation of Cables with Other Systems. Section 300.8
shall apply.


2025 California Electrical Code


722.24


N (J) Corrosive, Damp, or Wet Locations. The installation of
power-limited cables shall comply with the applicable require-
ments in 110.11, 300.5(B), 300.6, 300.9, and 310.10(F) when
installed in corrosive, damp, or wet locations.


М (К) Cable Routing Assemblies. Cables installed in cable
routing assemblies shall be selected in accordance with
Table 800.154(c), listed in accordance with 800.182, and installed
in accordance with 800.110(C)(1)), 800.110(C)(2), and 800.113.


N (L) Communications Raceways. Cables communications
raceways shall be selected in accordance with Table 800. 154(b),
listed in accordance with 800.182, and installed in accordance
with 800.113 and 362.24 through 362.56, where the require-
ments applicable to electrical nonmetallic tubing (ENT) apply.


N (M) Temperature Limitation of Cables. The requirements
of 310.14(A)(3) on the temperature limitation of conductors
shall apply to power-limited circuit cables and fault-managed
power cables.


N (N) Identification of Equipment Grounding Conductors.
Equipment grounding conductors shall be identified in accor-
dance with 250.119.


Exception: Cables that do not contain an equipment ground-
ing conductor shall be permitted to use a conductor with green
insulation, or green insulation with one or more yellow stripes,
for other than equipment grounding purposes.


N (O) Specific Requirements. As appropriate, the installation
of wires and cables shall also comply with the following:


(1) Class 2 and Class 3 cables — Part II of Article 725
(2) Class 4 cables — Part IV of Article 726

(3) Fire alarm cables — Part III of Article 760

(4) Optical fiber cables — Part V of Article 770


N 722.10 Hazardous (Classified) Locations. Class 4 cables
shall be permitted to be used in hazardous (classified) locations
where specifically permitted by other articles of this Code.


N 722.12 Uses Not Permitted. Class 4 cables shall not be per-
mitted for any applications that are not part of a Class 4 system.


Exception: Use of Class 4 cable for other applications shall be
permitted if the cable has been listed as suitable for the other
applications.


N 722.21 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment
shall not be denied by an accumulation of cables that prevents
removal of panels, including suspended ceiling panels.


N 722.24 Mechanical Execution of Work.


N (A) General. Cables shall be installed in a neat and workman-
like manner. Cables installed exposed on the surface of ceilings
and sidewalls shall be supported by the building structure in such
a manner that the cable will not be damaged by normal building
use. Such cables shall be secured by hardware, including straps,
staples, hangers, listed cable ties identified for securement and


70-783


72225


support, or similar fittings, designed and installed so as not to
damage the cable. The installation shall conform to 300.4 and
300.11.


A bushing shall be installed where cables emerge from race-
way used for mechanical support or protection in accordance
with 300.15(C).


Nonmetallic cable ties and other nonmetallic cable accesso-
ries used to secure and support cables in other spaces used for
environmental air (plenums) shall be listed as having low smoke
and heat release properties in accordance with 300.22(C).


Informational Note No. 1: See NFPA 90A-2021, Stan-
dard for the Installation of Air-Conditioning and Ventilat-
ing Systems, for discrete combustible components.
Informational Note No. 2: Paint, plaster, cleaners, abra-
sives, corrosive residues, or other contaminants could
result in an undetermined alteration of cable properties.


N (B) Support of Cables. Cables shall not be strapped, taped,
or attached by any means to the exterior of any conduit or other
raceway as a means of support.


Exception No. 1: Class 2 circuit conductors or cables shall be
permitted to be installed as permitted by 300.11(C)(2).


Exception No. 2: Overhead (aerial) spans of optical fiber cables
shall be permitted to be attached to the exterior of a raceway-type
mast intended for the attachment and support of such cables.


М (C) Circuit Integrity (CI) Cable. Circuit integrity (CI) cable
shall be supported at a distance not exceeding 610 mm (24 in.).
Cable shall be secured to the noncombustible surface of the
building structure. Cable supports and fasteners shall be steel.


N 722.25 Abandoned Cables. The accessible portion of aban-
doned cables shall be removed. Where cables are identified for
future use with a tag, the tag shall be of sufficient durability to
withstand the environment involved.


N 722.31 Safety-Control Equipment. Where damage to
power-limited circuits can result in a failure of safety-control
equipment that would introduce a direct fire or life hazard, the
power limited circuits shall be installed using Class 1 circuit
wiring methods in accordance with 724.46. All conductors of
such circuits shall be installed in rigid metal conduit, intermedi-
ate metal conduit, rigid nonmetallic conduit, electrical metallic
tubing, Type MI cable, or Type MC cable, or be otherwise suit-
ably protected from physical damage.


N 722.135 Installation of Cables. The installation of cables
shall comply with 722.135(A) through (1), as applicable.


N (A) Listing. Cables installed in buildings shall be listed.


N (B) Cables in Buildings. The installation of cables shall com-
ply with Table 722.135(B).


Informational Note No. 1: See NFPA 90A-2021, Stan-
dard for the Installation of Air-Conditioning and Venti-
lating Systems, 4.3.4 and 4.3.11.3.3, for information on


70-784


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS


fire protection of wiring installed in ducts specifically
fabricated for environmental air and other spaces used for
environmental air (plenums).

Informational Note No. 2: See 300.21 for firestop
requirements for floor penetrations.

Informational Note No. 3: See Chapter 3 for the instal-
lation requirements for PLTC cables installed outdoors in
cable trays.

Informational Note No. 4: See UL 2024, Cable Routing
Assemblies and Communications Raceways, for applica-
ble requirements for plenum, riser, and general-purpose
cable routing assemblies and raceways.


N (C) Industrial Establishments. In industrial establish-
ments where the conditions of maintenance and supervision
ensure that only qualified persons service the installation, Type
PLTC cable shall be permitted in accordance with either of the
following:


(1) Where the cable is not subject to physical damage, Type
PLTC cable that complies with the crush and impact
requirements of Type MC cable and is identified as Type
PLTC-ER for such use shall be permitted to be exposed
between the cable tray and the utilization equipment or
device. The cable shall be continuously supported and pro-
tected against physical damage using mechanical protec-
tion such as dedicated struts, angles, or channels. The cable
Shall be supported and secured at intervals not exceeding
1.8 m (6 ft). Where not subject to physical damage, Type
PLTC-ER cable shall be permitted to transition between
cable trays and between cable trays and utilization equip-
ment or devices for a distance not to exceed 1.8 m (6 ft)
without continuous support. The cable shall be mechani-
cally supported where exiting the cable tray to ensure that
the minimum bending radius is not exceeded.

(2) Type PLTC cable, with a metallic sheath or armor in accor-
dance with 722.179(A)(6), shall be permitted to be installed
exposed. The cable shall be continuously supported and pro-
tected against physical damage using mechanical protection
such as dedicated struts, angles, or channels. The cable shall
be secured at intervals not exceeding 1.8 m (6 ft).


N (D) InHoistways. In hoistways, cables shall be installed in rigid
metal conduit, rigid nonmetallic conduit, intermediate metal con-
duit, liquidtight flexible nonmetallic conduit, or electrical metal-
lic tubing. For elevators or similar equipment, these conductors
shall be permitted to be installed as provided in 620.21.


N (E) Cable Substitutions. The substitutions for cables listed
in Table 722.135(E) shall be permitted. Where substitute cables
are installed, the installation requirements of the articles described
in 722.3(O) shall also apply. CI cables shall be permitted to be
installed to provide 2-hour circuit integrity. See 722.135(F).


Informational Note: See 800.179 for information on
Types CMP, CMR, CM, and CMX.


2025 California Electrical Code


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS


e" Table 722.135(B) Installation of Listed Cables in Buildings


e


Applications


Cable Type!


General-
Plenum Riser Purpose


In ducts specifically fabricated
for environmental air as
described in 300.22(B


Cables in lengths as short as practicable to
perform the required function
In metal raceway that complies with 300.22(B)


Limlted-
Use


N


In other spaces used for
environmental air (plenums)
as described in 300.22(C)


Cables in other spaces used for environmental air

Cables in metal raceway that complies with
300.22(C)

Cables in plenum communications raceways

Cables in plenum cable routing assemblies

Cables supported by open metal cable trays

Cables or cables installed in raceways or cable
routing assemblies supported by solid bottom
metal cable trays with solid metal covers


меке «|< м
“ZZZ «z|-« =


In risers and vertical runs


Cables and innerducts installed
in metal raceways in a riser
having firestops at each floor?


In fireproof riser shafts having
firestops at each floor?


Cables in vertical runs penetrating one or more
floors and in vertical runs in a shaft

Cables in metal racewa

Cables in fireproof shafts

Cables in plenum communications raceways

Cables in plenum cable routing assemblies

Cables in riser communications raceways

Cables in riser cable routing assemblies

Cables in one- and two-family dwellings


Cables

Cables in plenum communications raceways
(innerduct)

Cables in riser communications raceways
(innerduct)

Cables in general-purpose communications
raceways (innerduct)

Cables

Cables in plenum communications raceways or
plenum cable routing assemblies

Cables in riser communications raceways or riser
‘cable routing assemblies

Cables in general-purpose communications
raceways or general-purpose cable routing
assemblies


In cable trays


In cross-connect arrays


Outdoors

Cables, or cables in plenum, riser, or general-
purpose communications raceways, installed
indoors


Mox Mele <
< KKK) KKK OK
< м 44|-4zzzz-c- Z


< < «x
< < <x
< < <<


<
<z
<


= z z2 < < ««|'ízzzzz« Z <ZZZ «z


zz


Under


722.135


Carpet PLTC


N


ж ы zz|zzrzezzz z zzzz zz


2.72 xx


zz


«zzz «z|-« z


< < ««|«zzzz«« Z


< < <<


<<


Cables, and cables in plenum, riser, or general-
purpose communications raceways or cable
routing assemblies


In one-, two-, and multifamily
dwellings, and in building
locations other than the
locations covered above


Cables

Cables in plenum, riser, or general-purpose
communications raceways or cable routing
assemblies, or raceways recognized in
Chapter 3

Cables in nonconcealed spaces

Under carpet, floor covering, modular flooring,

and planks


Y Y Y
N N N


Y
Y


-$
N


14N” indicates that the cable type shall not be installed in the application. “Y” indicates that the cable type shall be permitted to be installed in the application,
subject to any limitations described in this article or the articles described in 722.3(0).


2n 300.22(B), cables shall be permitted in ducts specifically fabricated for environmental air only if directly associated with the air distribution system.


JLimited-use cable shall be permitted to be installed only in one-, two-, and multifamily dwellings and only if the cable is smaller in diameter than 6.35 mm


(025 п).


*The exposed length of cable shall not exceed 3.05 m (10 ft).


2025 California Electrical Code


70-785


722.179


N Table 722.135(E) Cable Substitutions


Cable Type Permitted Substitutions

CL3P CMP

CL2P CMP, CL3P

CL3R CMP, CL3P, CMR

CL2R CMP, CL3P, CL2P, CMR, CL3R

PLTC None

сїз CMP, CL3P, СМЕ, CL3R, CMG, CM, PLTC

сї? CMP, CL3P, CL2P, СМЕ, CL3R, CL2R, CMG,
CM, PLTC, CL3

CL3X CMP, CL3P, CMR, CL3R, CMG, CM, PLTC,
CL3, CMX

CL2X CMP, CL3P, CL2P, CMR, CL3R, CL2R, CMG,
CM, PLTC, CL3, CL2, CMX, CL3X

FPLP CMP

FPLR CMP, FPLP, CMR

FPL CMP, FPLP, CMR, FPLR, CMG, CM

OFNP None

OFCP OFNP

OFNR OFNP

OFCR OFNP, OFCP, OFNR

OFNG, OFN OFNP, OFNR

OFCG, OFC OFNP, OFCP, OFNR, OFCR, OFNG, OFN

CMUC None


N (F) Circuit Integrity (CI) Cable, Fire-Resistive Cable Sys-
tem, or Electrical Circuit Protective System. CI cable, a fire-
resistive cable system, or a listed electrical circuit protective
system shall be permitted for use in systems that supply critical
circuits to ensure survivability for continued circuit operation
for a specified time under fire conditions.


N (G) Thermocouple Circuits. Conductors in Type PLTC cables
used for Class 2 thermocouple circuits shall be permitted to be
any of the materials used for thermocouple extension wire.


N (H) Bundling of 4-Pair Cables Transmitting Power and
Data. Where 4-pair cables are used to transmit power and data
to a powered device, 725.144 shall apply.


N (I) Installation of Circuit Conductors Extending Beyond
One Building. Circuit conductors that extend beyond one
building and are run such that they are subject to accidental
contact with electric light or power conductors operating over
300 volts to ground, or are exposed to lightning on interbuilding
circuits on the same premises, shall comply with the following:


(1) For other than coaxial conductors, 800.44, 800.53, 800.100,
805.50, 805.93, 805.170(A), and 805.170(B)

(2) For coaxial conductors, 800.44, 820.93, and 820.100

(3) The installation requirements of Part I of Article 300


N Part II. Listing Requirements


N 722.179 Listing and Marking of Cables. Cables installed
in buildings shall be listed in accordance with 722.179(A) and
marked in accordance with 722.179(B), and they shall be per-
mitted to be marked in accordance with 722.179(C).


70—786


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS


Exception: Optical fiber cables that are installed in compliance
with 770.48 shall not be required to be listed.


N (A) Listing of Cables. Cables installed as wiring methods
within buildings shall be listed as resistant to the spread of fire
and other criteria in accordance with 722.179(A)(1) through
(A16).


Informational Note No. 1: See UL 13, Standard for
Power-Limited Circuit Cables, for applicable require-
ments for listing of Class 2 and Class 3 cable and power-
limited tray cable (PLTC).

Informational Note No. 2: See UL 1424, Cables for
Power-Limited Fire-Alarm Circuits, for applicable
requirements for listing of power-limited fire alarm cable.
Informational Note No. 3: See UL 1651, Optical Fiber
Cable, for applicable requirements for listing of optical
fiber cable.

Informational Note No. 4: See UL 1400-2, Outline for
Fault-Managed Power Systems — Part 2: Requirements
for Class 4 Cables, for applicable requirements for listing
of Class 4 cable.


N (1) Plenum Cable. Plenum cable shall be listed as suitable for
use in ducts, plenums, and other space for environmental air
and shall be listed as having adequate fire-resistant and low-
smoke producing characteristics. Refer to Table 722.179(B) for
plenum cable types.


Informational Note: See NFPA 262-2019, Standard
Method of Test for Flame Travel and Smoke of Wires
and Cables for Use in Air-Handling Spaces, for the test
method used to determine that a cable is low-smoke pro-
ducing and fire resistant, exhibiting a maximum peak
optical density of 0.50 or less, an average optical density
of 0.15 or less, and a maximum flame spread distance of
1.52 m (5 ft) or less.


N (2) Riser Cable. Riser cable shall be listed as suitable for use
in a vertical run in a shaft or from floor to floor and shall be
listed as having fire-resistant characteristics capable of prevent-
ing the carrying of fire from floor to floor.


Informational Note: See ANSI/UL 1666-2012, Test for
Flame Propagation Height of Electrical and Optical-
Fiber Cable Installed Vertically in Shafts, for the cable
requirements defining fire-resistant characteristics capa-
ble of preventing the carrying of fire from floor to floor.


N (3) General-Purpose Cable. General-purpose cable shall
be listed as resistant to the spread of fire and as suitable for
general-purpose use, except for use in risers, ducts, plenums,
and other space used for environmental air.


Informational Note: See UL 2556, Wire and Cable Test
Methods, for defining resistant to the spread of fire. One
method is to demonstrate that the cables do not spread
fire to the top of the tray in the UL Flame Exposure,


2025 California Electrical Code


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS 722479


(a) CI Cables. CI cables of the types specified in 722.179(A)
(1), (A)(2), (A)G), (A4), апа (A)(6) and used for survivability
of critical circuits shall be marked with the additional classifi-
cation using the suffix “CI.” To maintain its listed fire-resistive
rating, CI cable shall only be installed in free air in accordance
with 722.24(C). Cl cables shall only be permitted to be installed
in a raceway where specifically listed and marked as part of a
fire-resistive cable system as covered in 722.179(A)(7)(b).


Informational Note: See UL 2196, Fire Test for Circuit
Integrity of Fire-Resistive Power, Instrumentation, Con-
trol and Data Cables,and UL 1425, Cables for Non-
Power-Limited Fire-Alarm Circuits, for information on
establishing a rating for CI cable. The UL Guide Informa-
tion for Nonpower-limited Fire Alarm Circuits (HNHT)
contains information to identify the cable and its installa-
tion limitations to maintain the fire-resistive rating,


Vertical Tray Flame Test. The smoke measurements in
the test method are not applicable.

A method of defining resistant to the spread of fire
is for the damage (char length) not to exceed 1.5 m (4 ft
11 in.) when performing the FT4 Vertical Flame Test.


N (4) Alternative General-Purpose Cable, Alternative general-
purpose optical fiber cable shall be listed as suitable for general-
purpose use, with the exception of risers and plenums, and shall
also be resistant to the spread of fire.


Informational Note: See CSA C222 No. 0.3-M-
2001, Test Methods for Electrical Wires and Cables, for
the CSA vertical flame test — cables in cable trays, that
can also be used to define resistance to the spread of fire
when the damage (char length) does not exceed 1.5 m
(4 ft 11 іп).


N (5) Limited-Use Cable. Limited-use cable shall be listed as
suitable for use in dwellings and raceways and shall be listed as
resistant to flame spread.


Informational Note: See ANSI/UL 2556, Standard for
Wire and Cable Test Methods, for one method of deter-
mining that cable is resistant to flame spread by testing
the cable to the FV-2/VW-1 test.


N (6) Type PLTC. Type PLTC nonmetallic-sheathed, power-
limited tray cable shall be listed as being suitable for cable
trays, resistant to the spread of fire, and sunlight- and moisture-
resistant. Type PLTC cable used in a wet location shall be listed
for use in wet locations and marked “wet” or “wet location.”


Informational Note: See ANSI/UL 1685-2010, Standard
for Safety for Vertical-Tray Fire-Propagation and Smoke-
Release Test for Electrical and Optical-Fiber Cables, for
the UL flame exposure, vertical tray flame test that is
used to determine resistance to the spread of fire when
cables do not spread fire to the top of the tray. The smoke
measurements in the test method are not applicable.

See CSA C22.2 No. 0.3-M-2001, Test Methods for
Electrical Wires and Cables, for the CSA vertical flame


e


(b) Fire-Resistive Cables. Fire-resistive cables of the types
specified іп 722.179(A)(1), (A)(2), (A)(3), (A4), (AX6), and
(A)(7(a) that are part of a fire-resistive cable system shall be
identified with the system identifier and hourly rating marked
on the protectant or the smallest unit container and installed in
accordance with the listing of the system.

Informational Note: See UL 2196, Fire Test for Circuit

Integrity of Fire-Resistive Power, Instrumentation, Con-

trol and Data Cables, for information on establishing a

rating for a fire-resistive cable system. The UL Guide

Information for Electrical Circuit Integrity Systems

(FHIT) contains information to identify the system and

its installation limitations to maintain a minimum fire-

resistive rating.


(c) Electrical Circuit Protective System. Protectants for
cables of the types specified in 722.179(А)(1), (A)(2), (A3),
(A)(4), and (A)(6) that are part of an electrical circuit protective
system shall be identified with the protective system identifier
and hourly rating marked on the protectant or the smallest unit
container and installed in accordance with the listing of the pro-
tective system.


Г


test — cables in cable trays that can also be used to define.
resistance to the spread of fire when the damage (char
length) does not exceed 1.5 m (4 ft 11 in.).


Informational Note: See UL 1724, Fire Tests for Electri-
cal Circuit Protective Systems, for information on estab-
lishing a rating for an electrical circuit protective system.


The UL Guide Information for Electrical Circuit Integrity
Systems (FHIT) contains information to identify the sys-
tem and its installation limitations to maintain the fire-
resistive rating.


N (7) Circuit Integrity (CI) Cable, Fire-Resistive Cable Sys-
tem, or Electrical Circuit Protective System. Cables that
are used for survivability of critical circuits under fire condi-
tions shall comply with either 722.179(A)(7)(a), (A)(7)(b), or
(A) 7c).


Informational Note: See NFPA 72, National Fire Alarm
and Signaling Code, 12.4.3 and 12.4.4, for additional
information on fire alarm CI cable, fire-resistive cable
systems, or electrical circuit protective systems used
for fire alarm circuits to comply with the survivability
requirements to maintain the circuit's electrical function
during fire conditions for a defined period of time.


2025 California Electrical Code


N (8) Class 3 Single Conductors. Class 3 single conductors
used as other wiring within buildings shall be listed Type CL3
and shall not be smaller than 18 AWG.


Informational Note: See ANSI/UL 1685-2010, Standard
for Safety for Vertical-Tray Fire-Propagation and Smoke-
Release Test for Electrical and Optical-Fiber Cables, for
the UL flame exposure, vertical tray flame test that is
used to determine resistance to the spread of fire when


70-787


722.179


cables do not spread fire to the top of the tray. The smoke
measurements in the test method are not applicable.

See CSA C22.2 No. 0.3-M-2001, Test Methods for
Electrical Wires and Cables, for the CSA vertical flame
test — cables in cable trays that can also be used to define
resistance to the spread of fire when the damage (char
length) does not exceed 1.5 m (4 ft 11 in.).


N (9) Limited Power (LP) Cable. Class 2 and Class 3 LP cables
shall be listed as suitable for carrying power and data up to a
specified current limit for each conductor without exceeding
the temperature rating of the cable. The cables shall be marked
with the suffix ^-LP (XXA)" where ХХА designates the current
limit in amperes per conductor.


Informational Note: An example of the marking on
23 AWG, 4-pair, Class 2 cable rated 75°C with an LP
current rating of 0.6 amperes per conductor is “CL2-LP
(0.6А) 75°C 23 AWG 4-pair.”


N (10) Undercarpet Cables. Undercarpet cable shall be listed
as suitable for use under carpet, floor covering, modular tiles,
and planks.


Informational Note: See UL 444, Standard for Safety for
Communications Cables, for the compressive loading test
used to determine the suitability of cable for undercarpet
use.


N (11) Wet Locations. Cable used in a wet location shall be
listed for use in wet locations and be marked “wet” or “wet
location” or have a moisture-impervious metal sheath.


N (12) Field-Assembled Optical Fiber Cables. Field-assembled
Optical fiber cable shall comply with 722.179(A)(12)(a)
through (d).


(a) The specific combination of jacket and optical fibers
intended to be installed as a field-assembled optical fiber cable
shall be one of the types in 722.179(А)(1), (A)Q), or (A)(3) and
shall be marked in accordance with Table 179(B).


(b) The jacket of a field-assembled optical fiber cable shall
have a surface marking indicating the specific optical fibers
with which it is identified for use.

(c) The optical fibers shall have a permanent marking, such
as a marker tape, indicating the jacket with which they are iden-
tified for use.

(d) The jacket without fibers shall meet the listing require-
ments for communications raceways in 800.182(A), (B), or (C)
in accordance with the cable marking.


N (13) Cables Containing Optical Fibers. Composite optical
fiber cables shall be listed as electrical cables based on the type
of electrical conductors.


N (14) Class 2 and Class 3 Cable Voltage and Temperature
Ratings. Class 2 cables shall have a voltage rating of not less
than 150 volts. Class 3 cables shall have a voltage rating of not
less than 300 volts. Class 2 and Class 3 cables shall have a tem-
perature rating of not less than 60°C (140°F).


70-788


ARTICLE 722 — CABLES FOR POWER-LIMITED CIRCUITS AND FAULT-MANAGED POWER CIRCUITS.


N (15) Power-Limited Fire Alarm (PLFA) Cables. PFLA
cables shall comply with 722.179(A)(15)(a) through (A)(15)(d).


(a) Conductors for cables, other than coaxial cables, shall
be solid or stranded copper. Coaxial cables shall be permitted
to use 30 percent conductivity copper-covered steel center con-
ductor wire.


(b) The size of conductors in a multiconductor cable shall
not be smaller than 26 AWG. Single conductors shall not be
smaller than 18 AWG. Conductors of 26 AWG shall be permit-
ted only where spliced with a connector listed as suitable for
26 AWG to 24 AWG or larger conductors that are terminated on
equipment or where the 26 AWG conductors are terminated on
equipment listed as suitable for 26 AWG conductors.

(c) Cables shall have a voltage rating of not less than
300 volts.

(d) Cables shall have a temperature rating of not less than
60°C (140°F).

N (16) Class 4 Cable Construction.


N (1) Sizes. Conductors of sizes not smaller than 24 AWG shall
be permitted to be used.


М (2) Insulation. Insulation on conductors shall be rated not less
than 450 volts de.


N (3) Voltage Rating, Cables shall have a voltage rating of not
less than 450 volts dc. Voltage ratings shall not be marked on
the cables,


М (4) Temperature Rating. Cables shall have a temperature rat-
ing of not less than 60°C (140°F).


N (5) Cabling. Cables shall comply with any requirements pro-
vided in the listing of the system.


Informational Note: See UL 1400-1, Outline for Fault-
Managed Power Distribution Technologies— Part 1:
General Requirements, for information on determining
applicable requirements for the listing of Class 4 power
systems. Excessive cable lengths can result in higher
capacitance which could affect the safety of the circuit.


N (B) Marking. Cables shall be durably marked on the surface
in accordance with the following:


(1) The AWG size or circular mil area shall be repeated at
intervals not exceeding 610 mm (24 in.).

All other markings shall be repeated at intervals not exceed-
ing 1.0 m (40 in.).

The proper type designation for the type of cable shall be
marked in accordance with Table 722.179(B).

The manufacturer's name, trademark, or other distinctive
marking by which the organization responsible for the
product can be readily identified shall be marked.

(5) The AWG size or circular mil area shall be marked.


Informational Note No. 1: See Chapter 9, Table 8, for
conductor area expressed in SI units for conductor sizes
specified in AWG or circular mil area.


Q)
(3)


(4)


2025 California Electrical Code


ARTICLE 724 — CLASS 1 POWER-LIMITED CIRCUITS


e" Table 722.179(B) Cable Type Markings


Cable Type Cable Marking

Class 4 plenum cable CLAP
Class 3 plenum cable CL3P
Class 2 plenum cable CL2P
Power-limited fire alarm plenum cable FPLP
Nonconductive optical fiber plenum cable ОЕМР
Conductive optical fiber plenum cable OFCP
Class 4 riser cable CLAR
Class 3 riser cable CL3R
Class 2 riser cable CL2R
Power-limited fire alarm riser cable FPLR
Nonconductive optical fiber riser cable OFNR
Conductive optical fiber riser cable OFCR
Class 4 general-purpose cable CIA
Class 3 general-purpose cable сз
Class 2 general-purpose cable сї2
Power-limited fire alarm cable FPL
Nonconductive general-purpose optical fiber OFN

cable
Conductive general-purpose optical fiber cable OFC
Alternative nonconductive general-purpose OFNG

optical fiber cable
Alternative conductive general-purpose optical OFCG

fiber cable
Class 3 cable — limited use CL3X
Class 2 cable — limited use CL2X
Undercarpet cable CMUC
Note: All types of ‘and FPL cables containing optical fibers are


provided with the suffix “-OR”


(6) The temperature rating for a temperature rating exceeding
60°C (140°F) shall be marked,
Informational Note No. 2: A minimum temperature rat-
ing of 60°C is assumed for cables not marked with a tem-
perature rating.


(7) Voltage ratings shall not be marked on the cables.


Exception: Voltage markings shall be permitted where the cable
has multiple listings and a voltage marking is required for one
or more of the listings.


Informational Note No. 3: Voltage markings on cables
could be misinterpreted to suggest that the cables may be
suitable for Class 1 electric light and power applications.
Informational Note No. 4: Cable types are listed in
descending order of fire resistance rating.


N (C) Optional Markings. Cables shall be permitted to be

surface marked to indicate special characteristics of the cable

materials.
Informational Note No. 1: Examples of these characteris-
tics include, but are not limited to, limited smoke, halogen
free, low smoke and halogen free, and sunlight resistant.
Informational Note No. 2: Some examples of optional
markings are ST1 to indicate limited smoke characteristics.
See UL 2556, Wire and Cable Test Methods; HF to indicate


2025 California Electrical Code


7243


halogen free. See іп UL 2885, Outline of Investigation јог
Acid Gas, Acidity and Conductivity of Combusted Mate-
rials; and LSHF to indicate halogen free and low-smoke
characteristics. See IEC 61034-2, Measurement of smoke
density of cables burning under defined conditions —
Part 2: Test procedure and requirements.


ARTICLE 724
Class 1 Power-Limited Circuits and Class 1
Power-Limited Remote-Control
and Signaling Circuits


N 724.1 Scope. This article covers Class 1 circuits, including
power-limited Class 1 remote-control and signaling circuits,
that are not an integral part of a device or utilization equipment.

Informational Note: See 300.26 for classifications of
remote-control and signaling circuits.

N 724.3 Other Articles. In addition to the requirements of this
article, circuits and equipment shall comply with 724.3(A)
through (J).

N (A) Number and Size of Conductors in Raceway. The num-
ber and size of conductors shall comply with 300.17.

N (B) Spread of Fire or Products of Combustion. Installation
of Class 1 circuits shall comply with 300.21.

N (C) Ducts, Plenums, and Other Air-Handling Spaces.
Class 1 circuits installed in ducts, plenums, and other spaces
used for environmental air shall comply with 300.22.

N (D) Hazardous (Classified) Locations. Class 1 circuits shall
not be installed in any hazardous (classified) locations except as
permitted by other articles of this Code.

N (E) Cable Trays. Cable tray installations shall comply with
Parts I and II of Article 392.

N (F) Raceways Exposed to Different Temperatures. Installa-
tion of raceways shall comply with 300.7(A).

N (G) Vertical Support for Fire-Rated Cables and Conduc-
tors. Vertical installations of circuit integrity (CI) cables and
conductors installed in a raceway or conductors and cables of
electrical circuit protective systems shall comply with 300.19.

М (Н) Bushings. Bushings shall be installed where cables
emerge from raceways used for mechanical support or protec-
tion in accordance with 300.15(C).

М (1) Installation of Conductors With Other Systems. Installa-
tion of conductors with other systems shall comply with 300.8.

N (J) Identification of Equipment Grounding Conductors.
Equipment grounding conductors shall be identified in accor-
dance with 250.119.


70-789


72421


ARTICLE 724 — CLASS 1 POWER-LIMITED CIRCUITS


N 72421 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment
shall not be denied by an accumulation of wires and cables
preventing the removal of panels, including suspended ceiling
panels.


N 72424 Mechanical Execution of Work. Class | circuits
shall be installed in a neat and workmanlike manner. Cables
and conductors installed exposed on the surfaces of ceilings and
sidewalls shall be supported by the building structure such that
the cable will not be damaged by normal building use. Such
cables shall be supported by straps, staples, hangers, cable ties,
or similar fittings that are designed and installed to not damage
the cable. The installation shall also comply with the require-
ments of 300.4 and 300.11.


Informational Note: Paint, plaster, cleaners, abrasives,
corrosive residues, or other contaminants can result in an
undetermined alteration of Class 1 cable properties.


N 724.30 Class 1 Circuit Identification. Class 1 circuits shall
be identified at terminal and junction locations in a manner that
prevents unintentional interference with other circuits during
testing and servicing.


М 724.31 Safety-Control Equipment. If controlling safety-
control equipment, Class 1 circuits shall be provided with
physical protection if the failure of such equipment to operate
introduces a direct fire or life hazard. All conductors of such
circuits shall be installed in rigid metal conduit, intermediate
metal conduit, rigid nonmetallic conduit, electrical metallic
tubing, Type MI cable, or Type MC cable, or be otherwise suit-
ably protected from physical damage.

М 724.40 Class 1 Circuits. Class 1 circuits shall be supplied
from a source with a rated output of not more than 30 volts and
1000 volt-amperes.


N (A) Class 1 Transformers. Transformers shall be permitted
to supply Class 1 circuits.


Informational Note: See Parts I and II of Article 450 for
information on transformers used to supply a Class 1
circuit.


N (B) Other Class 1 Power Sources. Power sources other than
transformers shall be protected by overcurrent devices rated
at not more than 167 percent of the volt-ampere rating of the
source divided by the rated voltage. The overcurrent devices
shall not be interchangeable with overcurrent devices of higher
ratings. The overcurrent device shall be permitted to be an inte-
gral part of the power supply.

To comply with the 1000 volt-ampere limitation of 724.40,
the maximum output (VAmax) of power sources other than trans-
formers shall be limited to 2500 volt-amperes, and the product
of the maximum current (Jmax) and maximum voltage (Vmax)
shall not exceed 10,000 volt-amperes. These ratings shall be
determined with any overcurrent-protective device bypassed.


70-790


VAmax is the maximum volt-ampere output after one minute
of operation regardless of load and with overcurrent protec-
tion bypassed, if used. Current-limiting impedance shall not be
bypassed when determining ҮА аҳ.

Tax is the maximum output current under any попсарасі-
tive load, including short circuit, and with overcurrent protec-
tion bypassed, if used. Current-limiting impedance should not
be bypassed when determining Jax. Where a current-limiting
impedance listed for the purpose or as part of a listed product is
used in combination with a stored energy source, such as a stor-
age battery, to limit the output current, Jmax limits apply after
5 seconds.


Vinax is the maximum output voltage regardless of load with
rated input applied.
724.43 Class 1 Circuit Overcurrent Protection. Overcur-
rent protection for conductors 14 AWG and larger shall be
provided in accordance with the conductor ampacity, without
applying the ampacity adjustment and correction factors speci-
fied in 310.15 to the ampacity calculation. Overcurrent protec-
tion shall not exceed 7 amperes for 18 AWG conductors and 10
amperes for 16 AWG.


Exception: Where other articles of this Code permit or require
other overcurrent protection.


N 724.45 Class 1 Circuit Overcurrent Device Location. Over-
current devices shall be located as specified in 724.45(A)
through (E).


N (A) Point of Supply. Overcurrent devices shall be located
at the point where the conductor to be protected receives its
supply.

М (B) Feeder Taps. Class 1 circuit conductors shall be permitted
to be tapped, without overcurrent protection at the tap, where
the overcurrent device protecting the circuit conductor is sized
to protect the tap conductor.


М (C) Branch-Circuit Taps. Class 1 circuit conductors 14 AWG
and larger that are tapped from the load side of the overcurrent
protective device(s) of a controlled light and power circuit shall
require only short-circuit and ground-fault protection and shall
be permitted to be protected by the branch-circuit overcurrent
protective device(s) where the rating of the protective device(s)
is not more than 300 percent of the ampacity of the Class 1 cir-
cuit conductor.


N (D) Primary Side of Transformer. Class 1 circuit conductors
supplied by the secondary of a single-phase transformer having
only a 2-wire (single-voltage) secondary shall be permitted to
be protected by overcurrent protection provided on the primary
side of the transformer if the protection is in accordance with
450.3 and does not exceed the value determined by multiplying
the secondary conductor ampacity by the secondary-to-primary
transformer voltage ratio. Transformer secondary conductors
other than 2-wire shall not be considered to be protected by the
primary overcurrent protection.


2025 California Electrical Code


Oy


ARTICLE 724 — CLASS 1 POWER-LIMITED CIRCUITS


N (E) Input Side of Electronic Power Source. Class 1 cir-
cuit conductors supplied by the output of a single-phase, listed
electronic power source other than a transformer having only a
2-wire (single-voltage) output for connection to Class 1 circuits
shall be permitted to be protected by overcurrent protection pro-
vided on the input side of the electronic power source if the
protection does not exceed the value determined by multiplying
the Class 1 circuit conductor ampacity by the output-to-input
voltage ratio. Electronic power source outputs other than 2-wire
(single voltage) shall not be considered to be protected by the
primary overcurrent protection.


N 724.46 Class 1 Circuit Wiring Methods. Class 1 circuits
shall be installed in accordance with 300.2through 300.26.


Exception No. 1: The requirements of 724.48 through 724.51
shall be permitted to apply in installations of Class 1 circuits.


Exception No. 2: Methods permitted or required by other arti-
cles of this Code shall apply to installations of Class 1 circuits.


N 724.48 Conductors of Different Circuits in the Same Cable,
Cable Tray, Enclosure, or Raceway. Class 1 circuits shall
be permitted to be installed with other circuits as specified in
724.48(A) and (B).


N (A) Two or More Class 1 Circuits. Class 1 circuits shall be
permitted to occupy the same cable, cable tray, enclosure, or
raceway regardless of whether the individual circuits are alter-
nating current or direct current if all conductors are insulated
for the maximum voltage of any conductor in the cable, cable
tray, enclosure, or raceway.


М (B) Class 1 Circuits with Power-Supply Circuits. Class 1
circuits shall be permitted to be installed with power-supply
conductors as specified in 724.48(B)(1) through (B)(4).


N (1) In Cables, Enclosures, or Raceways. Class 1 circuits and
power-supply circuits shall be permitted to occupy the same
cable, enclosure, or raceway without a barrier only where the
equipment powered is functionally associated. Class 1 circuits
shall be permitted to be installed together with the conductors
of electric light, power, non-power-limited fire alarm systems,
and medium-power network-powered broadband communica-
tions circuits where separated by a barrier.


N (2) In Factory- or Field-Assembled Control Centers. Class 1
circuits and power-supply circuits shall be permitted to be
installed in factory- or field-assembled control centers.

N (3) In Manholes. Class 1 circuits and power-supply circuits
shall be permitted to be installed as underground conductors in
manholes in accordance with one of the following:


(1) The power-supply or Class 1 circuit conductors are in
metal-enclosed cable or Type UF cable.

(2) The conductors are permanently separated from power-
supply conductors by continuous firmly fixed nonconduc-
tors, such as flexible tubing, in addition to insulation on the
wire.


2025 California Electrical Code


724,51


(3) The conductors are permanently and effectively separated
from power-supply conductors and securely fastened to
racks, insulators, or other approved supports.


М (4) In Cable Trays. Installations in cable trays shall comply
with the requirements of one of the following:


(1) Class 1 circuit conductors and power-supply conductors
not functionally associated with the Class 1 circuit conduc-
tors shall be separated by a solid fixed barrier of a material
compatible with the cable tray.

Class 1 circuit conductors and power-supply conductors
not functionally associated with the Class 1 circuit conduc-
tors shall be permitted to be installed in a cable tray with-
out barriers where all of the conductors arc installed with
separate multiconductor Type AC, Type MC, Type MI, or
Type TC cables and all the conductors in the cables are
insulated at 600 volts or greater.


N 724.49 Class 1 Circuit Conductors.


М (A) Sizes and Use. Conductors that are 18 AWG and 16 AWG
shall be permitted to be used if they supply loads that do not
exceed the ampacities specified in 402.5 and are installed in
a raceway, an approved enclosure, or a listed cable. Conduc-
tors larger than 16 AWG shall not supply loads greater than
the ampacities specified in 310.14. Flexible cords shall comply
with the requirements of Article 400.


N (B) Insulation. Insulation on conductors shall be rated for the
system voltage and not less than 600 volts. Conductors larger
than 16 AWG shall comply with the requirements of Article
310. Conductors that are 18 AWG and 16 AWG shall be Type
FFH-2, Type KF-2, Type KFF-2, Type PAF, Type PAFF, Type
PF, Type PFF, Type PGF, Type PGFF, Type PTE, Type PTFF,
Type RFH-2, Type RFHH-2, Type RFHH-3, Type SF-2, SFF-2,
Type TF, Type TFF, Type TFFN, Type TFN, Type ZF, or Type
ZFF, Conductors with other types and thicknesses of insulation
shall be permitted if listed for Class | circuit use.


N 724.51 Number of Conductors in Cable Trays and

Raceways, and Ampacity Adjustment.

(A) Class 1 Circuit Conductors. Where only Class 1 circuit
conductors are in a raceway, the number of conductors shall be
determined in accordance with 300.17. The ampacity adjust-
ment factors specified in 310.15(C)(1) shall apply only if such
conductors carry continuous loads in excess of 10 percent of the
ampacity of each conductor.


(B) Power-Supply Conductors and Class 1 Circuit Conduc-
tors. Where power-supply conductors and Class 1 circuit con-
ductors are permitted in a raceway in accordance with 724.48,
the number of conductors shall be determined in accordance
with 300.17. The ampacity adjustment factors specified in
310.15(C)(1) shall apply as follows:


(1) To all conductors where the Class 1 circuit conductors carry
continuous loads in excess of 10 percent of the ampacity of


(2)


70-791


724.52


each conductor and where the total number of conductors
is more than three

To the power-supply conductors only, where the Class 1
circuit conductors do not carry continuous loads in excess
of 10 percent of the ampacity of each conductor and where
the number of power-supply conductors is more than three


N (C) Class 1 Circuit Conductors in Cable Trays. Where
Class | circuit conductors are installed in cable trays, they shall
comply with the requirements of 392.22 and 392.80(A).

N 724.52 Circuits Extending Beyond One Building. Class 1
circuits that extend aerially beyond one building shall also meet
the requirements of Part I of Article 225.


Q


^
ARTICLE 725
Class 2 and Class 3 Power-Limited Circuits


Part I. General


A 725.1 Scope. This article covers power-limited circuits, includ-
ing power-limited remote-control and signaling circuits, that are
not an integral part of a device or of utilization equipment.


Informational Note No. 1: The circuits described herein
are characterized by usage and electrical power limita-
tions that differentiate them from electric light and power
circuits; therefore, alternative requirements are given
regarding minimum wire sizes, ampacity adjustment
and correction factors, overcurrent protection, insulation
requirements, and wiring methods and materials.
Informational Note No. 2: See 300.26 for classifications
of remote-control and signaling circuits.


* 725.3 Other Articles. In addition to the requirements of this
article, circuits and equipment shall comply with the articles or
sections listed in 725.3(A) through (E). Only those sections of
Article 300 referenced in this article shall apply to Class 2 and
Class 3 circuits.


(A) Spread of Fire or Products of Combustion, Installation
of Class 2 and Class 3 circuits shall comply with 300.21.

А (B) Ducts, Plenums, and Other Air-Handling Spaces.
Class 2 and Class 3 circuits installed in ducts, plenums, or other
space used for environmental air shall comply with 300.22.

* © Motor Control Circuits. Motor control circuits tapped
from the load side of the motor branch-circuit protective device(s)
as specified in 430.72(A) shall comply with Part IV of Article 430.

A(D) Identification of Equipment Grounding Conductors.
Equipment grounding conductors shall be identified in accor-
dance with 250.119.

N (E) Cables for Class 2 and Class 3 Circuits. The listing and
installation of cables for Class 2 and Class 3 circuits shall com-
ply with Part I and Part II of Article 722.


70-792


ARTICLE 725 — CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS


№ 725.10 Hazardous (Classified) Locations. Cables and equip-
ment shall be permitted to be used in hazardous (classified) loca-
tions where specifically permitted by other articles in this Code.


725.21 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment shall
not be denied by an accumulation of wires and cables that pre-
vents removal of panels, including suspended ceiling panels.


A 725.24 Mechanical Execution of Work. Class 2 and Class 3
equipment shall be installed in a neat and workmanlike manner.
The installation shall also comply with 300.4 and 300.11.


* 725.30 Class 2 and Class 3 Circuit Identification. Class 2
and Class 3 circuits shall be identified at terminal and junction
locations in a manner that prevents unintentional interference
with other circuits during testing and servicing.

725.31 Safety-Control Equipment. Where damage to power-
limited circuits can result in a failure of safety-control equipment
that would introduce a direct fire or life hazard, the power-limited
circuits shall be installed in accordance with 724.31. Room ther-
mostats, water temperature regulating devices, and similar con-
trols used in conjunction with electrically controlled household
heating and air conditioning shall not be considered safety-
control equipment.

Part II. Class 2 and Class 3 Circuits

725.60 Power Sources for Class 2 and Class 3 Circuits.


A (A) Power Source. The power source for a Class 2 or a Class 3
circuit shall be as follows:


Informational Note No. 1: Informational Note Fig-
ure 725.60 illustrates the relationships between Class 2
or Class 3 power sources, their supply, and the Class 2 or
Class 3 circuits.
Informational Note No. 2: See Chapter 9, Table 11(A)
and Table 11(B), for requirements for listed Class 2 and
Class 3 power sources.

(1) A listed Class 2 or Class 3 transformer

(2) A listed Class 2 or Class 3 power supply

(3) Other listed equipment marked to identify the Class 2 or

Class 3 power source

Exception No. 1 to (3): Thermocouples shall not require listing

as a Class 2 power source.

Exception No. 2 to (3): Limited power circuits of listed equip-

ment where these circuits have energy levels rated at or below

the limits established in Chapter 9, Table 11(A) and Table 11(B).


Informational Note No. 3: Examples of other listed
equipment are as follows:


(1) A circuit card listed for use as a Class 2 or Class 3
power source where used as part of a listed assembly

(2) A current-limiting impedance, listed for the purpose,
or part of a listed product, used in conjunction with a


2025 California Electrical Code


е


ARTICLE 725 — CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS


non-power-limited transformer or a stored energy source,
for example, storage battery, to limit the output current
(3) A thermocouple
(4) Limited voltage/current or limited impedance second-
ary communications circuits of listed industrial control
equipment
(4) Listed audio/video, information technology (computer),
communications, and industrial equipment limited-power
circuits
Informational Note No. 4: One way to determine appli-
cable requirements for listing of information technology
(computer) equipment is to refer to UL 60950-1-2011,
Standard for Safety of Information Technology Equip-
ment. Another way to determine applicable requirements
for listing of audio/video, information technology, and
communications equipment is to refer to UL 62368-1-
2014, Safety of audio/video, information and commu-
nication technology equipment. Typically such circuits
are used to interconnect data circuits for the purpose
of exchanging information data. One way to determine
applicable requirements for listing of industrial equip-
ment is to refer to UL 61010-2-201, Safety requirements
for electrical equipment for measurement, control, and
laboratory use — Part 2-201: Particular requirements
for control equipment, and/or UL 61800-5-1, Adjustable
speed electrical power drive systems — Part 5-1: Safety
requirements — Electrical, thermal and energy.


(5) A battery source or battery source system that is listed and
identified as Class 2


(B) Interconnection of Power Sources. Class 2 or Class 3
power sources shall not have the output connections paralleled or
otherwise interconnected unless listed for such interconnection.
А (C) Marking, The equipment supplying the circuits shall be
durably marked where plainly visible to indicate each circuit
that is a Class 2 or Class 3 circuit. The power sources for limited
power circuits in 725.60(A)(3), limited power circuits for listed
audio/video equipment, listed information technology equipment,


Power source—
725.60(A(1)
(A)(5)


throug


through (А)(5)


725.60(AY1)
through (A)(5)


~
725.127


I——— Article 725 and Article 722 ————>|
А Informational Note Figure 725.60 Class 2 and Class 3 Circuits.


2025 California Electrical Code


725.130


listed communications equipment, and listed industrial equipment
in 725.60(A)(4) shall have a label indicating the maximum volt-
age and rated current output per conductor for each connection
point on the power source. Where multiple connection points have
the same rating, a single label shall be permitted to be used.


Informational Note No. 1: Rated current for power
sources covered in 725.144 is the output current per con-
ductor the power source is designed to deliver to an oper-
ational load at normal operating conditions, as declared
by the manufacturer.

Informational Note No. 2: An example of a label is
“52V @ 0.433A, 57V MAX" for an IEEE 802.3 compli-
ant Class 8 power source.


.

А 725.127 Wiring Methods on Supply Side of the Class 2 or
Class 3 Power Source. Conductors and equipment on the sup-
ply side of the power source shall be installed in accordance
with the appropriate requirements of Chapters 1 through 4.


Exception: The input leads of a transformer or other power
source supplying Class 2 and Class 3 circuits shall be permit-
ted to be smaller than 14 AWG but not smaller than 18 AWG
if they are protected by an overcurrent device rated not over 20
amperes, are not over 305 mm (12 in.) long, and have insulation
that complies with 724,49(B).


А 725.130 Wiring Methods and Materials on Load Side of the
Class 2 or Class 3 Power Source. Class 2 and Class 3 cir-
cuits on the load side of the power source shall be permitted to
be installed using wiring methods and materials in accordance
with 725.130(A), (B), or a combination of both, Parts I and II of
Article 722 shall apply.


A (A) Class 1 Wiring Methods and Materials. Use of Class 1
wiring methods for Class 2 and Class 3 circuits shall be per-
mitted. Separation from electric light, power, Class 1, non-
power-limited fire alarm circuit conductors, and medium-power
network-powered broadband communications cables shall
comply with 725.136.

Exception: The ampacity adjustment factors given in 310.15(C)
(1) shall not apply.

A (B) Class 2 and Class 3 Wiring Methods and Materials.
Conductors on the load side of the power source shall be insu-
lated in accordance with 722.179 and be installed in accordance
with 722.135 and 725.136 through 725.144.


Exception No. 1: As provided for in 620.21 for elevators and
similar equipment.

Exception No. 2: Other wiring methods and materials installed
in accordance with 725.3 shall be permitted to extend or replace
the conductors and cables described in 722.179(A) and permit-
ted by 725.130(B).

Exception No. 3: Bare Class 2 conductors shall be permitted as
part of a listed intrusion protection system where installed in
accordance with the listing instructions for the system.


70-793


725.136


М 725.136 Separation from Electric Light, Power, Class 1, Non-
Power-Limited Fire Alarm Circuit Conductors, and Medium-
Power Network-Powered Broadband Communications
Cables.


N (A) General. Cables and conductors of Class 2 and Class 3
circuits shall not be placed in any cable, cable tray, compart-
ment, enclosure, manhole, outlet box, device box, raceway, or
similar fitting with conductors of electric light, power, Class 1,
non-power-limited fire alarm circuits, and medium-power
network-powered broadband communications circuits unless
permitted by 725.136(B) through (1).


М (B) Separated by Barriers. Class 2 and Class 3 circuits shall
be permitted to be installed together with the conductors of
electric light, power, Class 1, non-power-limited fire alarm, and
medium-power network-powered broadband communications
circuits where they are separated by a barrier.


М (C) Raceways Within Enclosures. In enclosures, Class 2 and
Class 3 circuits shall be permitted to be installed in a raceway
to separate them from Class 1, non-power-limited fire alarm,
and medium-power network-powered broadband communica-
tions circuits.


N (D) Associated Systems Within Enclosures. Class 2 and
Class 3 circuit conductors in compartments, enclosures, device
boxes, outlet boxes, or similar fittings shall be permitted to be
installed with electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broadband
communications circuits where they are introduced solely to
connect the equipment connected to Class 2 and Class 3 cir-
cuits, and where one of the following applies:


(1) The electric light, power, Class 1, non-power-limited fire

alarm, and medium-power network-powered broadband

communications circuit conductors are routed to maintain
aminimum of 6 mm (0.25 in.) separation from the conduc-
tors and cables of Class 2 and Class 3 circuits.

The circuit conductors operate at 150 volts or less to ground

and comply with one of the following:

а. The Class 2 and Class 3 circuits are installed using Type
CL3, Type CL3R, or Type CL3P or permitted substi-
tute cables if these Class 3 cable conductors extending
beyond the jacket are separated by a minimum of 6 mm
(0.25 in.) or by a nonconductive sleeve or nonconduc-
tive barrier from all other conductors.

. The Class 2 and Class 3 circuit conductors are installed
as a Class 1 circuit in accordance with 724.40.


N (E) Enclosures with Single Opening. Class 2 and Class 3
circuit conductors entering compartments, enclosures, device
boxes, outlet boxes, or similar fittings shall be permitted to
be installed with Class 1, non-power-limited fire alarm, and
medium-power network-powered broadband communications
circuits where they are introduced solely to connect the equip-
ment connected to Class 2 and Class 3 circuits. Where Class 2
and Class 3 circuit conductors must enter an enclosure that is


0)


70-794


ARTICLE 725 — CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS


provided with a single opening, they shall be permitted to enter
through a single fitting (such as a tee) if the conductors are sep-
arated from the conductors of the other circuits by a continuous
and firmly fixed nonconductor, such as flexible tubing.


М (F) Manholes. Underground Class 2 and Class 3 circuit con-
ductors in a manhole shall be permitted to be installed with
Class 1, non-power-limited fire alarm, and medium-power
network-powered broadband communications circuits where
one of the following conditions is met:


(1) The electric light, power, Class 1, non-power-limited fire
alarm, and medium-power network-powered broadband
communications circuit conductors are in a metal-enclosed
cable or Type UF cable.

The Class 2 and Class 3 circuit conductors are permanently
and effectively separated from the conductors of other cir-
cuits by a continuous and firmly fixed nonconductor, such
as flexible tubing, in addition to the insulation or covering
on the wire.

The Class 2 and Class 3 circuit conductors are permanently
and effectively separated from conductors of the other cir-
cuits and securely fastened to racks, insulators, or other
approved supports.


N (G) Cable Trays. Class 2 and Class 3 circuit conductors shall
be permitted to be installed in cable trays where the conduc-
tors of the electric light, Class 1, and non-power-limited fire
alarm circuits are separated by a solid fixed barrier of a material
compatible with the cable tray or where the Class 2 or Class 3
circuits are installed in Type MC cable.


N (H) Where Protected. Class 2 and Class 3 circuits shall be
permitted to be installed together with the conductors of elec-
tric light, power, Class 1, non-power-limited fire alarm, and
medium-power network-powered broadband communications
circuits where they are installed using Class 1 wiring methods
in accordance with 724.46 and where they are protected by an
approved raceway.


N (I) Other Applications. For other applications, conductors of
Class 2 and Class 3 circuits shall be separated by at least 50 mm
(2 in.) from conductors of any electric light, power, Class 1,
non-power-limited fire alarm, or medium-power network-
powered broadband communications circuits unless one of the
following conditions is met:


0)


(3)


(1) Either all of the electric light, power, Class 1, non-power-
limited fire alarm, and medium-power network-powered
broadband communications circuit conductors or all of the
Class 2 and Class 3 circuit conductors are in a raceway or
in metal-sheathed, metal-clad, nonmetallic-sheathed, Type
TC, or Type UF cables.

AII of the electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broad-
band communications circuit conductors are permanently
separated from all of the Class 2 and Class 3 circuit con-
ductors by a continuous and firmly fixed nonconductor,


0)


2025 California Electrical Code


су


A


e


ARTICLE 725 — CLASS 2 AND CLASS 3 POWER-LIMITED CIRCUITS


such as porcelain tubes or flexible tubing, in addition to the
insulation on the conductors.


N 725.139 Installation of Conductors of Different Circuits in
the Same Cable, Enclosure, Cable Tray, Raceway, or Cable
Routing Assembly.


N (A) Two or More Class 2 Circuits. Conductors of two or
more Class 2 circuits shall be permitted within the same cable,
enclosure, raceway, or cable routing assembly.


N (B) Two or More Class 3 Circuits. Conductors of two or
more Class 3 circuits shall be permitted within the same cable,
enclosure, raceway, or cable routing assembly.


N (C) Class 2 Circuits with Class 3 Circuits. Conductors of
one or more Class 2 circuits shall be permitted within the same
cable, enclosure, raceway, or cable routing assembly with con-
ductors of Class 3 circuits if the insulation of the Class 2 circuit
conductors in the cable, enclosure, raceway, or cable routing
assembly is at least that required for Class 3 circuits.


N (D) Class 2 and Class 3 Circuits with Communications
Circuits.


N (1) Communications Cables. Conductors of one or more
Class 2 or Class 3 circuits shall be permitted in the same cable
with conductors of communications circuits if the cable is a
listed communications cable installed in accordance with
Part V of Article 800. The cables shall be listed as communica-
tions cables.


N (2) Composite Cables. Cables constructed of individually
listed Class 2, Class 3, and communications cables under a
common jacket shall be permitted to be classified as communi-
cations cables. The fire resistance rating of the composite cable
shall be determined by the performance of the composite cable.


N (E) Class 2 or Class 3 Cables with Other Circuit Cables.
Jacketed cables of Class 2 or Class 3 circuits shall be permit-
ted in the same enclosure, cable tray, raceway, or cable routing
assembly with jacketed cables of any of the following:


(1) Power-limited fire alarm systems in compliance with Parts I

and III of Article 760

Nonconductive and conductive optical fiber cables in com-

pliance with Parts I and IV of Article 770

Communications circuits in compliance with Parts I and IV

of Article 805

Community antenna television and radio distribution sys-

tems in compliance with Parts I and IV of Article 820

(5) Low-power, network-powered broadband communications
in compliance with Parts I and IV of Article 830


N (F) Class 2 or Class 3 Conductors or Cables and Audio Sys-
tem Circuits. Audio system circuits described in 640.9(C) and
installed using Class 2 or Class 3 wiring methods in compliance
with 722.135 shall not be installed in the same cable, raceway,
or cable routing assembly with Class 2 or Class 3 conductors
or cables.


(2)
[9]
(4)


2025 California Electrical Code


725.144


725.144 Bundling of Cables Transmitting Power and Data.
Sections 725.144(A) and (B) shall apply to Class 2 and Class 3
circuits that transmit power and data to a powered device over
listed cabling. Section 300.11 and Parts I and III of Article 725
shall apply to Class 2 and Class 3 circuits that transmit power
and data. The conductors that carry power for the data circuits
shall be copper. The current in the power circuit shall not exceed
the current limitation of the connectors.


Informational Note No. 1: One example of the use of
cables that transmit power and data is the connection of
closed-circuit TV cameras (CCTV).

Informational Note No. 2: The 8P8C connector is in wide-
spread use with powered communications systems. ТЕС
60603-7-2008, Connectors for electronic equipment —
Part 7-1: Detail specification for 8-way, unshielded, free
and fixed connectors, specifies these connectors to have
a current-carrying capacity per contact of 1.0 amperes
maximum at 60°C (149°F). See IEC 60603-7 for more
information on current-carrying capacity at higher and
lower temperatures.

Informational Note No. 3: The requirements of
Table 725.144 were derived for carrying power and data
over 4-pair copper balanced twisted pair cabling. This
type of cabling is described in ANSI/TIA 568-C.2-2009,
Commercial Building Telecommunications Cabling Stan-
dard — Part 2: Balanced Twisted-Pair Telecommunica-
tions Cabling and Components.

Informational Note No. 4: Sec TIA-TSB-184-A-2017,
Guidelines for Supporting Power Delivery Over Bal-
anced Twisted-Pair Cabling, for information on instal-
lation and management of balanced twisted pair cabling
supporting power delivery.

Informational Note No. 5; See ANSUNEMA C137.3-
2017, American National Standard for Lighting Systems —
Minimum Requirements for Installation of Energy Efficient
Power over Ethernet (PoE) Lighting Systems, for informa-
tion on installation of cables for PoE lighting systems.
Informational Note No. 6: Rated current for power
sources covered in 725.144 is the output current per con-
ductor the power source is designed to deliver to an oper-
ational load at normal operating conditions, as declared
by the manufacturer. In the design of these systems, the
actual current in a given conductor might vary from the
rated current per conductor by as much as 20 percent. An
increase in current in one conductor is offset by a corre-
sponding decrease in current in one or more conductors
of the same cable.


(A) Use of 4-Pair Class 2 or Class 3 Cables to Transmit
Power and Data. Where Type CL3P, Type CL2P, Type CL3R,


‘Type CL2R, Type CL3, or Type CL2 4-pair cables transmit
power and data, the rated current per conductor of the power
source shall not exceed the ampacities in Table 725.144 at an


70-795


725.160


ARTICLE 726 — CLASS 4 FAULT-MANAGED POWER SYSTEMS


A Table 725.144 Ampacities of Each Conductor in Amperes in 4-Pair Class 2 or Class 3 Balanced Twisted-Pair Cables Based on Copper
Conductors at an Ambient Temperature of 30°C (86°F) with All Conductors in All Cables Carrying Current, 60°C (140°F), 75°C


(167°F), and 90°C (194°F) Rated Cables


Number of 4-Pair Cables in a Bundle
1-7 | 8-19 20-37 38-61 | 62-91 92-192

Temperature Rating ‘Temperature Rating | Temperature Rating Temperature Rating
AWG | 60°C _75°C 60°С 75°С WC | 60°C 75°C 90°C | 60°C 75°С 90°С 6C 79C 90°С
26 |100 123 ол 087 10 [oss 068 078 | 046 057 067 NA NA NA
24 | 119 146 081 101 117 |063 078 091 | 055 067 Ол 040 048 055
23 | 124 15 089 111 128 | 077 095 110 | 066 080 093 045 055 063
077 095 111 053 063 072


Notes:


1, For bundle sizes over 192 cables, or for conductor sizes smaller than 26 AWG, ampacities shall be permitted to be determined by qualified personnel under


engineering supervision,


2, Where only half of the conductors in each cable are carrying current, the values in the table shall be permitted to be increased by a factor of 1.4.
Informational Note No. 1: Elevated cable temperatures can reduce a cable's data transmission performance. For information on practices for 4-pair balanced
twisted pair cabling, see TIA-TSB-184-A and 6.4.7, 6.6.3, and Annex С of ANSU/TIA-568-C.2, which provide guidance on adjustments for operating temperatures


between 20*C and 60*C.


Informational Note No. 2: The per-contact current rating of connectors can limit the maximum allowable current below the ampacity shown in Table 725.144.


ambient temperature of 30°C (86°F). For ambient temperatures
above 30°C (86°F), the correction factors in Table 310.15(B)(1)
(1) or in Equation 310.15(B) shall apply.


Exception: Compliance with Table 725.144 shall not be required
for installations where conductors are 24 AWG or larger and the
rated current per conductor of the power source does not exceed
0.3 amperes.


Informational Note: One example of the use of Class 2
cables is a network of closed-circuit TV cameras using
24 AWG, 60°C rated, Type CL2R, Category Se balanced
twisted-pair cabling.


A (B) Use of Class 2-LP or Class 3-LP Cables to Transmit
Power and Data. Type CL3P-LP, Type CL2P-LP, Type CL3R-
LP, Type CL2R-LP, Type CL3-LP, or Type CL2-LP cables shall
be permitted to supply power to equipment from a power source
with a rated current per conductor up to the marked current limit
located immediately following the suffix “-LP” and shall be per-
mitted to transmit data to the equipment. Where the number of
bundled LP cables is 192 or less and the selected ampacity of
the cables in accordance with Table 725.144 exceeds the marked
current limit of the cable, the ampacity determined from the table
Shall be permitted to be used. For ambient temperatures above
30°C (86°F), the correction factors of Table 310.15(B(1(1) or
Equation 310.15(В) shall apply. The Class 2-LP and Class 3-LP
cables shall comply with the following, as applicable:


(1) Cables with the suffix "-LP" shall be permitted to be
installed in bundles, raceways, cable trays, communica-
tions raceways, and cable routing assemblies.

Cables with the suffix “ІР” and a marked current limit
shall follow the substitution hierarchy of 722.135(E) for
the cable type without the suffix “-LP” and without the
marked current limit.


(2)


70-796


(3) System design shall be permitted by qualified persons
under engineering supervision.


Informational Note: An example of the marking on a

23 AWG, 4-pair, Class 2 cable rated 75°C with an LP

current rating of 0.6 amperes per conductor is "CL2-
.  LP(0.6A) 75°С 23 AWG 4-pair". See 722.179(A)(9).


Part III. Listing Requirements


725.160 Listing and Marking of Equipment for Power
and Data Transmission. The listed power source for cir-
cuits intended to provide power and data over Class 2 cables
to remote equipment shall be as specified in 725.60(A)(1), (A)
(2), (AY), or (A)(4). In accordance with 725.60(B), the power
sources shall not have the output connections paralleled or
otherwise interconnected, unless listed for such interconnec-
tion. Powered devices connected to a circuit supplying data and
power shall be listed. Marking of equipment output connections
« Shall be in accordance with 725.60(C).


N
ARTICLE 726
Class 4 Fault-Managed Power Systems


N Part I. General
N 726.1 Scope. This article covers the installation of wiring
systems and equipment, including utilization equipment, of
Class 4 fault-managed power (FMP) systems.
Informational Note No. 1: Class 4 fault-managed power


systems consist of a Class 4 power transmitter and a
Class 4 power receiver connected by a Class 4 cabling


2025 California Electrical Code


©


е


е


ARTICLE 726 — CLASS 4 FAULT-MANAGED POWER SYSTEMS


system. These systems are characterized by monitoring
the circuit for faults and controlling the source current
to ensure the energy delivered into any fault is limited.
Class 4 systems differ from Class 1, Class 2, and Class 3
systems in that they are not limited for power delivered
to an appropriate load. They are current limited for faults
between the Class 4 transmitter and Class 4 receiver.

Informational Note No. 2: The circuits described in this
article are characterized by monitoring and control sys-
tems that differentiate them from electric light and power
circuits; therefore, alternative requirements to those of


726.122


726.121(A). Class 4 circuits shall be supplied from a power
source (transmitter) that has a voltage output of not more than


Chapters 1 through 4 are given.


N 726.3 Other Articles. The listing and installation of cables
for Class 4 circuits shall comply with Article 722. Only those
sections of Article 300 referenced in Article 722 shall apply to


Class 4 circuits.


N 726.10 Hazardous (Classified) Locations. Class 4 power
systems shall be permitted to be used in hazardous (classified)
locations where specifically permitted by other articles in this


Code.


N 726.12 Uses Not Permitted. Class 4 power systems shall not


be permitted in dwelling units.


N 726.24 Mechanical Execution of Work. Class 4 equipment


(ly
Q


(3)


(4)
(5)


(6)


shall be installed in a neat and workmanlike manner. The instal-


lation shall also comply with 300.4 and 300.11.


N Part II. Class 4 Circuits


N 726.121 Power Sources for Class 4 Circuits. The power
source shall be a listed Class 4 power transmitter or a listed


Class 4 power transmitter as part of a transmitter/receiver
system and shall provide the protections in accordance with


450 volts peak or dc.


Informational Note No. 1: Informational Note Fig-
ure 726.121 illustrates the relationships between Class 4
power transmitters (power sources), Class 4 circuits,
Class 4 power receivers, and utilization equipment.
Informational Note No. 2: See UL 1400-1, Outline
for Fault-Managed Power Systems — Part 1: General
Requirements, for information on determining applicable
requirements for the listing of Class 4 power systems.


М (A) Fault Management. For listing purposes, a transmitter shall
interrupt an energized circuit when any of the following condi-
tions occur on the circuit between the transmitter and receiver:


A short circuit

A line-to-line fault condition that presents an unacceptable
risk of fire or electric shock

A ground-fault condition that presents an unacceptable risk
of fire or electric shock

An overcurrent condition

A malfunction of the monitoring or control system that
presents an unacceptable risk of fire or electric shock

Any other condition that presents an unacceptable risk of
fire or electric shock


Informational Note: See UL 1400-1, Outline for Fault-
Managed Power Systems — Part 1: General Requirements,
for information on determining applicable requirements
for the listing of Class 4 power systems, including safe
operation and limiting the risk of fire and electric shock.


N 726.122 Class 4 Loads. Outputs of a Class 4 receiver and
power outputs of Class 4 utilization equipment shall be


Class 4 Class 4 Utilization
power transmitter power receiver equipment
1
|
|
Ц
Class 4 Class 4 Utilization
Supply power transmitter power receiver
0-1000
volts |
acordc i
Class 4 Class 4 Utilization
circuit power receiver equipment
1
oe ——— M
Class 4 power receiver integrated
in utilization equipment
j]
Feeder or 1
branch ciui > аатын ш


N Informational Note Figure 726.121 Class 4 Circuits.


2025 California Electrical Code


70-797


726.124


considered a separately derived system if the outputs are used
as a supply for a feeder or branch circuit.


Informational Note: Class 4 utilization equipment that
does not provide power outputs is not subject to these
requirements.


Exception: A Class 4 receiver with limited-power circuit out-
puts shall be permitted to meet the requirements of Part II of
Article 725.


N 726.124 Class 4 Marking.


N (A) Class 4 Transmitter Marking. The equipment supply-
ing the Class 4 circuits shall be durably marked where plainly
visible to indicate each circuit that is a Class 4 circuit. The
marking shall also include the maximum voltage and current
output for each connection point. Where multiple connection
points have the same rating, a single label shall be permitted
to be used.


Informational Note: An example of marking is
“Class 4: +/— 190V, 5A” for a Class 4 transmitter capable
of delivering 1.9 kW from 380 volts line to line.


N (B) Class 4 Receiver Marking.


N (1) Class 4 Circuits. A Class 4 receiver or Class 4 utilization
equipment shall be durably marked where plainly visible to
indicate each circuit that is a Class 4 circuit. The marking shall
include the maximum input voltage and current for each con-
nection point.


N (2) Output Terminals and Socket Outlets. Where the
Class 4 receiver or Class 4 utilization equipment has outputs,
terminals, or socket outlets for providing power to other equip-
ment, each output shall be durably marked where plainly visi-
ble. The marking shall include the maximum output voltage and
current for each connection point. Where multiple connection
points have the same rating, a single label shall be permitted to
be used. Class 1, Class 2, and Class 3 circuits shall be identified
in accordance with 724.30 or Part II of Article 725.


N 726.130 Terminals and Connectors.


М (A) Listing. Connecting hardware used on Class 4 distribu-
tion systems shall be listed.


N (B) Noninterchangeability. Connectors for Class 4 circuits
shall be designed such that they are not interchangeable with
non-power-limited sources located on the same premises.


N (C) Guarding. Any junctions and mating connectors shall be
constructed and installed to guard against inadvertent contact
with live parts by persons.

N 726.136 Separation from Electric Light, Power, Class 1,
Non-Power-Limited Fire Alarm Circuit, and Medium-Power
Network-Powered Broadband Communications Cables.

N (A) General. Cables and conductors of Class 4 circuits shall
not be placed in any cable, cable tray, compartment, enclosure,
manhole, outlet box, device box, raceway, or similar fitting with


70-798


ARTICLE 726 — CLASS 4 FAULT-MANAGED POWER SYSTEMS


conductors of electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broadband com-
munications circuits unless permitted by 726.136(B) through (H).


N (B) Separated by Barriers. Class 4 circuits shall be permit-
ted to be installed together with the conductors of electric light,
power, Class 1, non-power-limited fire alarm, and medium-
power network-powered broadband communications circuits
where they are separated by a barrier.

N (C) Raceways Within Enclosures. In enclosures, Class 4 cir-
cuits shall be permitted to be installed in a raceway to separate
them from Class 1, non-power-limited fire alarm, and medium-
power network-powered broadband communications circuits.


М (D) Associated Systems Within Enclosures. Class 4 circuit
conductors in compartments, enclosures, device boxes, outlet
boxes, or similar fittings shall be permitted to be installed with
electric light, power, Class 1, non-power-limited fire alarm,
and medium-power network-powered broadband communica-
tions circuits where they are introduced solely to connect the
equipment connected to Class 4 circuits, and where either of
the following applies:


(1) The electric light, power, Class 1, non-power-limited fire
alarm, and medium-power network-powered broadband
communications circuit conductors are routed to maintain
a minimum of 6 mm (0.25 in.) separation from the conduc-
tors and cables of Class 4 circuits.

The non-Class 4 circuit conductors operate at 150 volts or
less to ground and the Class 4 circuits are installed using
Type CLA, Type CL4R, or Type CLAP cables if any CLA
cable conductors extending beyond the jacket are separated
by a minimum of 6 mm (0.25 in.) or by a nonconductive
sleeve or nonconductive barrier from all other conductors.


N (E) Enclosures with Single Openings. Class 4 circuit con-
ductors entering compartments, enclosures, device boxes, out-
let boxes, or similar fittings shall be permitted to be installed
with Class 1, non-power-limited fire alarm, and medium-power
network-powered broadband communications circuits where
they are introduced solely to connect the equipment connected
to Class 4 circuits. Where Class 4 circuit conductors must enter
an enclosure that is provided with a single opening, they shall
be permitted to enter through a single fitting (such as a tee) if
the conductors are separated from the conductors of the other
circuits by a continuous and firmly fixed nonconductor, such as
flexible tubing.


Q)


N (F) Manholes. Underground Class 4 circuit conductors in a
manhole shall be permitted to be installed with Class 1, non—
power-limited fire alarm, and medium-power network-powered
broadband communications circuits where one of the following
conditions is met:


(1) The electric light, power, Class 1, non-power-limited fire
alarm, and medium-power network-powered broadband
communications circuit conductors are in a metal-enclosed
cable or Type UF cable.


2025 California Electrical Code


ARTICLE 728 — FIRE-RESISTIVE CABLE SYSTEMS. 728.1


(2) The Class 4 circuit conductors are permanently and effec-
e^ tively separated from the conductors of other circuits by a
continuous and firmly fixed nonconductor, such as flexible
tubing, in addition to the insulation or covering on the wire.
(3) The Class 4 circuit conductors are permanently and effec-
tively separated from conductors of the other circuits and
securely fastened to racks, insulators, or other approved
supports.

N (G) Cable Trays. Class 4 circuit conductors shall be permit-
ted to be installed in cable trays where the conductors of the
electric light, Class 1, and non-power-limited fire alarm circuits
are separated by a solid fixed barrier of a material compatible
with the cable tray or where the Class 4 circuits are installed in
Type MC cable.


N (H) Other Applications. For other applications, conductors
of Class 4 circuits shall be separated by at least 50 mm (2 in.)
from conductors of any electric light, power, Class 1, non-
power-limited fire alarm, or medium-power network-powered
broadband communications circuits unless one of the following
conditions is met:


(1) Either all of the electric light, power, Class 1, non-power-
limited fire alarm, and medium-power network-powered
broadband communications circuit conductors or all of the
Class 4 circuit conductors are in a raceway or in metal-
sheathed, metal-clad, non-metallic-sheathed, Type TC, or

A Type UF cables

(2) All of the electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broad-
band communications circuit conductors are permanently
separated from all of the Class 4 circuit conductors by a
continuous and firmly fixed nonconductor, such as porce-
lain tubes or flexible tubing, in addition to the insulation on
the conductors


N 726.139 Installation of Conductors of Different Circuits in
the Same Cable, Enclosure, Cable Tray, Raceway, or Cable
Routing Assembly.


N (A) Two or More Class 4 Circuits. Conductors of two or
more Class 4 circuits shall be permitted within the same cable,
enclosure, raceway, or cable routing assembly.


N (B) Class 4 Circuits With Class 2, Class 3, or Communica-
tions Circuits. Conductors of one or more Class 4 circuits shall
be permitted within the same cable assembly as conductors of
Class 2, Class 3, or communications circuits if the insulation
of the Class 2, Class 3, or communications circuit conductors
in the cable is at least that required for Class 4 circuits. Class 4
cables shall be permitted within the same enclosure, raceway,
or cable routing assembly as Class 2, Class 3, or communica-
tions circuits.

N (C) Class 4 Cables With Other Circuit Cables. Jacketed
cables of Class 4 circuits shall be permitted in the same enclo-
sure, cable tray, raceway, or cable routing assembly with jack-
eted cables of any of the following:


2025 California Electrical Code


(1) Power-limited fire alarm systems in compliance with Parts
I and III of Article 760

(2) Nonconductive and conductive optical fiber cables in com-
pliance with Parts I and IV of Article 770

(3) Communications circuits in compliance with Parts I and IV
of Article 805

(4) Community antenna television and radio distribution sys-
tems in compliance with Parts I and IV of Article 820

(5) Low-power, network-powered broadband communications
in compliance with Parts I and IV of Article 830


N 726.144 Ampacity. The ampacity of Class 4 cables shall
comply with 310.15 based on the temperature rating of the
Class 4 cable for conductors sized 16 AWG to 6 AWG. For
conductors sized 24 AWG to 17 AWG, the Class 4 cable shall
be rated for the intended ampacity as evidenced by the mark-
ing FMP-XXA, where XX is the maximum allowable ampac-
ity permitted.


Informational Note No. 1: See 722.179(A)(16) for addi-
tional Class 4 cable requirements.

Informational Note No. 2: See UL 1400-1, Outline
of Investigation for Fault-Managed Power Systems —
Part 1: General Requirements, and UL 1400-2, Outline of
Fault-Managed Power Systems — Part 2: Requirements
for Class 4 Cables, for information on determining maxi-
mum allowable ampacities.


N Part Ш. Listing Requirements


N 726.170 Listing of Equipment for Class 4 Systems. The
active components of a Class 4 system shall be listed as a
Class 4 device. The listing information shall include compatible
devices if a listed Class 4 device depends on specific system
devices for interoperability, monitoring, or control.


Informational Note No. 1: See UL 1400-1, Outline
for Fault-Managed Power Systems — Part I: General
Requirements, for information on determining applicable
requirements for the listing of Class 4 power systems.
Informational Note No. 2: An example of a dependent
active device in a Class 4 system is a transmitter that
relies on a particular receiver or receivers as part of the
monitoring and control system.


ARTICLE 728
Fire-Resistive Cable Systems


728.1 Scope. This article covers the installation. of fire-
resistive cables, fire-resistive conductors, and other system
components used for survivability of critical circuits to ensure
continued operation during a specified time under fire condi-
tions as required in this Code.


7283


* 728.3 Other Articles. Wherever the requirements of other
articles of this Code and Article 728 differ, the requirements of
Article 728 shall apply.

A 728.4 General. Fire-resistive cables and conductors and their
components shall be tested and listed as a complete system,
shall be designated for use in a specific system, and shall not be
interchangeable between systems.


Informational Note: One method of defining the fire rat-
ing is by testing the system in accordance with UL 2196,
Fire Test for Circuit Integrity of Fire-Resistive Power,
Instrumentation, Control and Data Cables.


728.5 Installations. Fire-resistive cable systems installed out-
side the fire-rated rooms that they serve, such as the electrical
room or the fire pump room, shall comply with the require-
ments of 728.5(A) through (H) and all other installation instruc-
tions provided in the listing.

(A) Mounting. The fire-resistive cable system shall be secured
to the building structure in accordance with the listing and the
manufacturer's installation instructions.


(B) Supports. The fire-resistive cable system shall be sup-
ported in accordance with the listing and the manufacturer's
installation instructions.


Informational Note: The supports are critical for surviv-
ability of the system. Each system has its specific support
requirements.


А (C) Raceways and Couplings. Where fire-resistive cable is
listed to be installed in a raceway, the raceway enclosing the
cable, any couplings, and any connectors shall be listed as part
of the fire-resistive cable system.


The raceway fill for each system shall comply with the list-
ing requirements for the system and shall not be greater than the
fill permitted in Chapter 9, Table 1.


Informational Note: Raceway fill might not be the same
for all listed fire-resistive cable systems.


(D) Cable Trays. Cable trays used as part of a fire-resistive cable
system shall be listed as part of the fire-resistive cable system.


(E) Boxes. Boxes or enclosures used as part of a fire-resistive
cable system shall be listed as part of the fire-resistive cable
system and shall be secured to the building structure indepen-
dently of the raceways or cables listed in the system.

A (F) Pulling Lubricants. Fire-resistive cable installed in a

raceway shall only use pulling lubricants listed as part of the
fire-resistive cable system.
(G) Vertical Supports. Cables and conductors installed in ver-
tical raceways shall be supported in accordance with the listing
of the fire-resistive cable system and in accordance with 300.19.
(H) Splices. Only splices that are part of the listing for the
fire-resistive cable system shall be used. Splices shall have
manufacturer's installation instructions.


70-800


ARTICLE 750 — ENERGY MANAGEMENT SYSTEMS


A 728.60 Equipment Grounding Conductor. Fire-resistive
cables installed in a raceway requiring an equipment grounding
conductor shall use the same fire-resistive cable described in
the system unless alternative equipment grounding conductors
are listed with the system. Any alternative equipment ground-
ing conductors shall be marked with the system number. The
system shall specify a permissible equipment grounding con-
ductor. If not specified, the equipment grounding conductor
shall be the same as the fire-resistive cable described in the
system.


728.120 Marking. In addition to the marking required in
310.8, system cables and conductors shall be surface marked
with the suffix “FRR” (fire-resistive rating), along with
the circuit integrity duration in hours, and with the system
identifier.


ARTICLE 750
Energy Management Systems


750.1 Scope. This article applies to the installation and opera-
tion of energy management systems.


Informational Note: Performance provisions in other
codes establish prescriptive requirements that may fur-
ther restrict the requirements contained in this article.


N 750.6 Listing. Energy management systems shall be one of
the following:


(1) Listed as a complete energy management system

(2) Listed as a kit for field installation in switch or overcurrent
device enclosures

(3) Listed individual components assembled as a system


750.20 Alternate Power Sources. An energy management
system shall not override any control necessary to ensure conti-
nuity of an alternate power source for the following:

(1) Fire pumps

(2) Health care facilities

(3) Emergency systems

(4) Legally required standby systems

(5) Critical operations power systems

750.30 Load Management. Energy management systems
shall be permitted to monitor and control electrical loads and
sources in accordance with 750.30(A) through (C).


(A) Load Shedding Controls. An energy management sys-
tem shall not override the load shedding controls put in place to
ensure the minimum electrical capacity for the following:

(1) Fire pumps

(2) Emergency systems

(3) Legally required standby systems

(4) Critical operations power systems


2025 California Electrical Code


e


A a)


ARTICLE 760 — FIRE ALARM SYSTEMS


A (B) Disconnection of Power. An energy management system
shall not cause disconnection of power to the following:


(1) Elevators, escalators, moving walks, or stairway lift chairs

(2) Positive mechanical ventilation for hazardous (classified)
locations

(3) Ventilation used to exhaust hazardous gas or reclassify an
area

(4) Circuits supplying emergency lighting

(5) Essential electrical systems in health care facilities

(C) Capacity of Branch Circuit, Feeder, or Service. An

energy management system shall not cause a branch circuit,

feeder, or service to be overloaded. If an EMS is used to limit the

current оп a conductor, 750.30(С)(1) through (C)(4) shall apply:

N (1) Current Setpoint. A single value equal to the maximum


ampere setpoint of the EMS shall be permitted for one or more
of the following:


(1) For calculating the connected load per 220.70
(2) For the maximum source current permitted by EMS control


N (2) System Malfunction. The EMS shall use monitoring and
controls to automatically cease current flow upon malfunction
of the EMS.


N (3) Settings. Adjustable settings shall be permitted if access
to the settings is accomplished by at least one of the following:


Located behind removable and sealable covers over the
adjustment means

Located behind a cover or door that requires the use of a
tool to open

Located behind locked doors accessible only to qualified
personnel

Password protected with password accessible only to qual-
ified personnel

Software that has password protected access to the adjust-
ing means accessible to qualified personnel only


N (4) Marking. The equipment that supplies the branch cir-
cuit, feeder, or service shall be field marked with the following
information:


0)
(3)
(4)
(5)


(1) Maximum current setting

(2) Date of calculation and setting

(3) Identification of loads and sources associated with the cur-
rent limiting feature

(4) The following or equivalent wording: "The setting for the
EMS current limiting feature shall not be bypassed"

The markings shall meet the requirements in 110.21(B) and
shall be located such that they are clearly visible to qualified
persons before examination, adjustment, servicing, or mainte-
nance of the equipment.


А 750.50 Directory. Where an energy management system


A is employed to control electrical power through the use of a


remote means, a directory identifying the controlled device(s)
and circuit(s) shall be posted on the enclosure of the controller,
disconnect, or branch-circuit overcurrent device.


2025 California Electrical Code


760.3


ARTICLE 760
Fire Alarm Systems


Note: For applications listed in Section 1.9.1 of the California
Building Code, regulated by the Division of the State Architect—
Access Compliance see California Code of Regulations, Title
24, Part 2 (California Building Code), California Chapter 1
(Division 1 California Administration) under authority cited by
Government Code Section 4450 and in reference cited by Gov-
ernment Code Sections 4450 through 4461, 12955.1 and Health
and Safety Code Sections 18949.1, 19952 through 19959.


Part I. General


A 760.1 Scope. This article covers the installation of wiring and
equipment of fire alarm systems, including all circuits con-
trolled and powered by the fire alarm system.


Informational Note No. 1: Fire alarm systems include fire
detection and alarm notification, guard's tour, sprinkler
waterflow, and sprinkler supervisory systems. Circuits
controlled and powered by the fire alarm system include
circuits for the control of building systems safety func-
tions, elevator capture, elevator shutdown, door release,
smoke doors and damper control, fire doors and damper
control, and fan shutdown, but only where these circuits
are powered by and controlled by the fire alarm system.
Informational Note No. 2: See NFPA 72-2025, National
Fire Alarm and Signaling Code, for further information
on the installation and monitoring for integrity require-
ments for fire alarm systems.
760.1.1 Equipment and Systems. [SFM] Fire alarm equip-
ment and systems required to be installed in any occupancy
within the scope of these regulations shall conform to the
applicable performance and construction standards specified
, їп NFPA 72-2025.


760.3 Other Articles. Circuits and equipment shall comply
with 760.3(A) through (O). Only those sections of Article 300
referenced in this article shall apply to fire alarm systems.


(A) Spread of Fire or Products of Combustion. Installation
of fire alarm circuits shall comply with 300.21.

(B) Ducts, Plenums, and Other Air-Handling Spaces.
Power-limited and non-power-limited fire alarm cables installed
in ducts, plenums, or other spaces used for environmental air
shall comply with 300.22.


Exception No. 1: Power-limited fire alarm cables selected in
accordance with Table 760.154 and installed in accordance with
722.135 and 300.22(B), Exception, shall be permitted to be
installed in ducts specifically fabricated for environmental air.

Exception No. 2: Power-limited fire alarm cables selected in
accordance with Table 760.154 and installed in accordance with


70-801


20»0»0»0»0


»O»0


760.10


722.135 shall be permitted to be installed in other spaces used
for environmental air (plenums).


A(C) Corrosive, Damp, or Wet Locations. Fire alarm cir-
cuits and equipment installed in corrosive, damp, or wet loca-
tions shall comply with 110.11, 300.5(B), 300.6, 300.9, and
310.10(F).


A (D) Building Control Circuits. Building control systems
(e.g., elevator capture, fan shutdown) associated with the fire
alarm system shall comply with Article 725.


(E) Optical Fiber Cables. Where optical fiber cables are
utilized for fire alarm circuits, the cables shall be installed in
accordance with Article 770.


(F) Installation of Conductors with Other Systems. Instal-
lations shall comply with 300,8.


(G) Raceways or Sleeves Exposed to Different Tempera-
tures. Installations shall comply with 300.7(A).


(H) Vertical Support for Fire-Resistive Cables and Con-
ductors. Vertical installations of circuit integrity (CI) cables
and conductors installed in a raceway or conductors and cables
of fire-resistive cable systems shall be installed in accordance
with 300.19.


(1) Installation of Cables and Conductors in Raceway. The
number and size of cables and conductors shall comply with
300.17.


(J) Bushing. A bushing shall be installed where cables emerge
from raceway used for mechanical support or protection in
accordance with 300.15(C).


(K) Cable Routing Assemblies. Power-limited fire alarm
cables shall be permitted to be installed in plenum cable rout-
ing assemblies, riser cable routing assemblies, and general-
purpose cable routing assemblies selected in accordance with
Table 800.154(c), listed in accordance with 800.182, and
installed in accordance with 800.110(C) and 800.113.


(L) Communications Raceways. Power-limited fire alarm
cables shall be permitted to be installed in plenum communica-
tions raceways, riser communications raceways, and general-
purpose communications raceways selected in accordance
with Table 800.154(b), listed in accordance with 800.182,
and installed in accordance with 800.113 and 362.24 through
362.56, where the requirements applicable to electrical nonme-
tallic tubing apply.

(M) Temperature Limitations of Power-Limited and Non-
Power-Limited Fire Alarm Cables. The requirements of
310.14(A)(3) on the temperature limitation of conductors shall
apply to power-limited fire alarm cables and non-power-limited
fire alarms cables.


(N) Identification of Equipment Grounding Conductors.
Equipment grounding conductors shall be identified in accor-
dance with 250.119.


70-802


ARTICLE 760 — FIRE ALARM SYSTEMS


Exception: Conductors with green insulation shall be permitted
to be used as ungrounded signal conductors for Types FPLP,
FPLR, FPL, and substitute cables installed in accordance with
760.154(A).


М (О) Cables for Power-Limited Fire Alarm (PLFA) Circuits.
The listing and installation of cables for power-limited fire alarm
circuits shall comply with Part III of this article and Parts I and II
of Article 722.


N 760.10 Hazardous (Classified) Locations. Cables and equip-
ment shall be permitted to be used in hazardous (classified)
locations where specifically permitted by other articles in this
Code.


760.21 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment
shall not be denied by an accumulation of conductors and
cables that prevents removal of panels, including suspended
ceiling panels.


760.24 Mechanical Execution of Work.


(A) General. Fire alarm circuits shall be installed in a neat
and workmanlike manner. Cables and conductors installed
exposed on the surface of ceilings and sidewalls shall be sup-
ported by the building structure in such a manner that the cable
will not be damaged by normal building use. Such cables shall
be supported by hardware, including straps, staples, hangers,
listed cable ties identified for securement and support, or simi-
lar fittings designed and installed so as not to damage the cable.
The installation shall also comply with 300.4 and 300.11.


Informational Note: Paint, plaster, cleaners, abrasives,
corrosive residues, or other contaminants might result in
an undetermined alteration of PLFA and NPLFA cable
properties.
(B) Circuit Integrity (CI) Cable. Circuit integrity (CI) cables
shall be supported at a distance not exceeding 610 mm (24 in.).
Where located within 2.1 m (7 ft) of the floor in accordance
with 760.53(A)(1) and 760.130(B)(1), as applicable, the cable
Shall be fastened in an approved manner at intervals of not more
than 450 mm (18 in.). Cable supports and fasteners shall be
steel.


760.25 Abandoned Cables. The accessible portion of aban-
doned fire alarm cables shall be removed. Where cables are
identified for future use with a tag, the tag shall be of sufficient
durability to withstand the environment involved.
760.30 Fire Alarm Circuit Identification. Fire alarm cir-
cuits shall be identified at terminal and junction locations in a
manner that helps to prevent unintentional signals on fire alarm
system circuit(s) during testing and servicing of other systems.
N 760.32 Fire Alarm Circuits Extending Beyond One Build-
ing. Non-power-limited fire alarm circuits and power-limited
fire alarm circuits that extend beyond one building and run out-
doors shall meet the installation requirements of Parts II, III,


2025 California Electrical Code


A


ARTICLE 760 — FIRE ALARM SYSTEMS


and IV of Article 805 and shall meet the installation require-


С) ments of Part I of Article 300.


N 760.33 Supply-Side Overvoltage Protection. A listed
surge-protective device (SPD) shall be installed on the supply
side of a fire alarm control panel in accordance with Part II of
Article 242.


760.35 Fire Alarm Circuit Requirements. Fire alarm cir-
cuits shall comply with 760.35(A) and (B).


(A) Non-Power-Limited Fire Alarm (NPLFA) Circuits.
See Parts I and II.


(B) Power-Limited Fire Alarm (PLFA) Circuits. See Parts I
and III.


Part II. Non-Power-Limited Fire Alarm (NPLFA) Circuits
760.41 NPLFA Circuit Power Source Requirements.


(A) Power Source. The power source of non-power-limited
fire alarm circuits shall comply with Chapters 1 through 4,
and the output voltage shall be not more than 600 volts, nomi-
nal. The fire alarm circuit disconnect shall be permitted to be
secured in the “on” position.


N (B) Branch Circuit. The branch circuit supplying the fire
alarm equipment(s) shall supply no other loads. The location of
the branch-circuit overcurrent protective device shall be perma-
nently identified at the fire alarm control unit. The circuit discon-
necting means shall have red identification, shall be accessible
only to qualified personnel, and shall be identified as “FIRE
ALARM CIRCUIT.” The red identification shall not damage
the overcurrent protective devices or obscure the manufactur-
er's markings. This branch circuit shall not be supplied through
ground-fault circuit interrupters or arc-fault circuit-interrupters.


760.43 NPLFA Circuit Overcurrent Protection. Overcur-
rent protection for conductors 14 AWG and larger shall be
provided in accordance with the conductor ampacity without
applying the ampacity adjustment and correction factors of
310.14 to the ampacity calculation. Overcurrent protection shall
not exceed 7 amperes for 18 AWG conductors and 10 amperes
for 16 AWG conductors.


Exception: Where other articles of this Code permit or require
other overcurrent protection.


760.45 NPLFA Circuit Overcurrent Device Location.
Overcurrent devices shall be located at the point where the con-
ductor to be protected receives its supply.


Exception No. 1: Where the overcurrent device protecting the
larger conductor also protects the smaller conductor.


Exception No. 2: Transformer secondary conductors. Non-
power-limited fire alarm circuit conductors supplied by the
secondary of a single-phase transformer that has only a 2-wire
(single-voltage) secondary shall be permitted to be protected by
overcurrent protection provided by the primary (supply) side of


2025 California Electrical Code


760,49


the transformer, provided the protection is in accordance with
450.3 and does not exceed the value determined by multiplying
the secondary conductor ampacity by the secondary-to-primary
transformer voltage ratio. Transformer secondary conductors
other than 2-wire shall not be considered to be protected by the
primary overcurrent protection.


Exception No. 3: Electronic power source output conductors.
Non-power-limited circuit conductors supplied by the output
of a single-phase, listed electronic power source, other than
a transformer, having only a 2-wire (single-voltage) output
for connection to non-power-limited circuits shall be permit-
ted to be protected by overcurrent protection provided on the
input side of the electronic power source, provided this protec-
tion does not exceed the value determined by multiplying the
non-power-limited circuit conductor ampacity by the output-
to-input voltage ratio. Electronic power source outputs, other
than 2-wire (single voltage), connected to non-power-limited
circuits shall not be considered to be protected by overcurrent
protection on the input of the electronic power source.


Informational Note: A single-phase, listed electronic
power supply whose output supplies a 2-wire (single-
voltage) circuit is an example of a non-power-limited
power source that meets the requirements of 760.41.


760.46 NPLFA Circuit Wiring. Installation of non-power-
limited fire alarm circuits shall be in accordance with 110.3(B),
300.7, 300.11, 300.15, 300.17, 300.19(B), and other appropri-
ate articles of Chapter 3.


Exception No. 1: As provided in 760.48 through 760.53.


Exception No. 2: Where other articles of this Code require other
methods.


760.48 Conductors of Different Circuits in Same Cable,
Enclosure, or Raceway.


(A) Class 1 with NPLFA Circuits. Class | and non-power-
limited fire alarm circuits shall be permitted to occupy the same
cable, enclosure, or raceway without regard to whether the indi-
vidual circuits are alternating current or direct current, provided
all conductors are insulated for the maximum voltage of any
conductor in the enclosure or raceway.


(B) Fire Alarm with Power-Supply Circuits. Power-supply
and fire alarm circuit conductors shall be permitted in the same
cable, enclosure, or raceway only where connected to the same
equipment.

760.49 NPLFA Circuit Conductors.

(A) Sizes and Use. Only copper conductors shall be permitted
to be used for fire alarm systems. Size 18 AWG and 16 AWG
conductors shall be permitted to be used, provided they supply
loads that do not exceed the ampacities given in Table 402.5
and arc installed in a raceway, an approved enclosure, or a listed
cable. Conductors larger than 16 AWG shall not supply loads
greater than the ampacities given in 310.14, as applicable.


70-803


760.51


(B) Insulation. Insulation on conductors shall be rated for
the system voltage and not less than 600 volts. Conductors
larger than 16 AWG shall comply with Article 310. Conductors
18 AWG and 16 AWG shall be Type KF-2, KFF-2, PAFF, PTFF,
PF, PFF, PGF, PGFF, RFH-2, RFHH-2, RFHH-3, SF-2, SFF-2,
TF, TFF, TEN, TFFN, ZF, or ZFF. Conductors with other types
and thickness of insulation shall be permitted if listed for non-
power-limited fire alarm circuit use.


Informational Note: See Table 402.3 for application
provisions.


(C) Conductor Materials. Conductors shall be solid or
stranded copper. 5


Exception to (B) and (C): Wire Types PAF and PTF shall be
permitted only for high-temperature applications between 90°C
(194*F) and 250°C (482*F).


760.51 Number of Conductors in Cable Trays and Race-
ways, and Ampacity Adjustment Factors.


(A) NPLFA Circuits and Class 1 Circuits. Where only non-
power-limited fire alarm circuit and Class 1 circuit conductors
are in a raceway, the number of conductors shall be determined in
accordance with 300.17. The ampacity adjustment factors given
in 310.15(C)(1) shall apply if such conductors carry continuous
load in excess of 10 percent of the ampacity of each conductor.


(B) Power-Supply Conductors and NPLFA Circuit Con-
ductors. Where power-supply conductors and non-power-
limited fire alarm circuit conductors are permitted in a raceway
in accordance with 760.48, the number of conductors shall be
determined in accordance with 300.17. The ampacity adjust-
ment factors given in 310.15(C)(1) shall apply as follows:


(1) To all conductors where the fire alarm circuit conduc-
tors carry continuous loads in excess of 10 percent of the
ampacity of each conductor and where the total number of
conductors is more than three

(2) To the power-supply conductors only, where the fire alarm
circuit conductors do not carry continuous loads in excess
of 10 percent of the ampacity of each conductor and where
the number of power-supply conductors is more than three


(C) Cable Trays. Where fire alarm circuit conductors are
installed in cable trays, they shall comply with 392.22 and
392.80(A).

760.53 Multiconductor NPLFA Cables. Multiconductor
non-power-limited fire alarm cables that meet the requirements
of 760.176 shall be permitted to be used on fire alarm circuits
operating at 150 volts or less and shall be installed in accor-
dance with 760.53(A) апа (B).


(A) NPLFA Wiring Method. Multiconductor non-power-
limited fire alarm circuit cables shall be installed in accordance
with 760.53(A)(1), (A)(2), and (A)(3).


(1) In Raceways, Exposed on Ceilings or Sidewalls, or
Fished in Concealed Spaces. Cable splices or terminations


70-804


ARTICLE 760 — FIRE ALARM SYSTEMS


shall be made in listed fittings, boxes, enclosures, fire alarm
devices, or utilization equipment. Where installed exposed,
cables shall be adequately supported and installed in such a way
that maximum protection against physical damage is afforded
by building construction such as baseboards, door frames,
ledges, and so forth. Where located within 2.1 m (7 ft) of the
floor, cables shall be securely fastened in an approved manner
at intervals of not more than 450 mm (18 in.).

(2) Passing Through a Floor or Wall. Cables shall be
installed in metal raceway or rigid nonmetallic conduit where
passing through a floor or wall to a height of 2.1 m (7 ft) above
the floor, unless adequate protection can be afforded by build-
ing construction such as detailed in 760,53(A)(1), or unless an
equivalent solid guard is provided,

(3) In Hoistways. Cables shall be installed in rigid metal
conduit, rigid nonmetallic conduit, intermediate metal conduit,
liquidtight flexible nonmetallic conduit, or electrical metallic
tubing where installed in hoistways.

Exception: As provided for in 620.21 for elevators and similar
equipment.

(B) Applications of Listed NPLFA Cables. The use of
non-power-limited fire alarm circuit cables shall comply with
760.53(B)(1) through (B)(4).

(1) Ducts Specifically Fabricated for Environmental Air.
Multiconductor non-power-limited fire alarm circuit cables,
Types NPLFP, NPLFR, and NPLF, shall not be installed
exposed in ducts specifically fabricated for environmental air.


Informational Note: See 300.22(B).
(2) Other Spaces Used for Environmental Air (Plenums),
Cables installed in other spaces used for environmental air shall
be Type NPLFP.
Exception No. 1: Types NPLFR and NPLF cables installed in
compliance with 300.22(C).
Exception No. 2: Other wiring methods in accordance with
300.22(C) and conductors in compliance with 760.49(C).
Exception No. 3: Type NPLFP-CI cable shall be permitted to be
installed to provide a 2-hour circuit integrity rated cable.
(3) Riser. Cables installed in vertical runs and penetrating one
ormore floors, or cables installed in vertical runs in a shaft, shall
be Type NPLFR. Floor penetrations requiring Type NPLFR
shall contain only cables suitable for riser or plenum use.
Exception No. 1: Type NPLF or other cables that are specified
in Chapter 3 and are in compliance with 760.49(C) and encased
in metal raceway.
Exception No. 2: Type NPLF cables located in a fireproof shaft
having firestops at each floor.

Informational Note: See 300.21 for firestop require-

ments for floor penetrations.


2025 California Electrical Code


ARTICLE 760 — FIRE ALARM SYSTEMS


Exception No. 3: Type NPLF-CI cable shall be permitted to be
installed to provide a 2-hour circuit integrity rated cable.


(4) Other Wiring Within Buildings. Cables installed in build-
ing locations other than the locations covered in 760.53(B)(1),
(B)(2), and (B)(3) shall be Type NPLF.


Exception No. 1; Chapter 3 wiring methods with conductors in
compliance with 760.49(C).


Exception No. 2: Type NPLFP or Type NPLFR cables shall be
permitted.


Exception No. 3: Type NPLFR-CI cable shall be permitted to
be installed to provide a 2-hour circuit integrity rated cable.


Part III. Power-Limited Fire Alarm (PLFA) Circuits
760.121 Power Sources for PLFA Circuits.


А (A) Power Source. The power source for a power-limited fire
alarm circuit shall be as specified in the following:


Informational Note No. 1: See Chapter 9, Tables 12(A)
and 12(B), for the listing requirements for power-limited
fire alarm circuit sources.


(1) A listed PLFA or Class 3 transformer

(2) A listed PLFA or Class 3 power supply

(3) Listed equipment marked to identify the PLFA power
source

Informational Note No. 2: Examples of listed equipment

are a fire alarm control panel with integral power source;

a circuit card listed for use as а PLFA source, where used

as part of a listed assembly; a current-limiting impedance,

listed for the purpose or part of a listed product, used in

conjunction with a non-power-limited transformer or

a stored energy source, for example, storage battery, to

limit the output current.


(B) Branch Circuit. The branch circuit supplying the fire alarm
equipment(s) shall comply with the following requirements:


(1) The branch circuit shall supply no other loads.

(2) The branch circuit shall not be supplied through ground-
fault circuit interrupters or arc-fault circuit interrupters.

(3) The location of the branch-circuit overcurrent protective
device shall be permanently identified at the fire alarm con-
trol unit.

(4) The circuit disconnecting means shall have red identi-
fication, shall be accessible only to qualified personnel,
and shall be identified with the following words: “FIRE
ALARM CIRCUIT.” The red identification shall not dam-
age the overcurrent protective devices or obscure the man-
ufacturer’s markings.

(5) The fire alarm branch-circuit disconnecting means shall be
permitted to be secured in the “on” position.

Informational Note: See 210.8(A)(5), Exception, for
requirements on receptacles in dwelling-unit unfinished
basements that supply power for fire alarm systems.


2025 California Electrical Code


760.130


A 760.124 Circuit Marking. The equipment supplying PLFA
circuits shall be durably marked where plainly visible to indi-
cate each circuit that is a power-limited fire alarm circuit.


760.127 Wiring Methods on Supply Side of the PLFA
Power Source. Conductors and equipment on the supply side
of the power source shall be installed in accordance with the
appropriate requirements of Part II and Chapters 1 through 4.
Transformers or other devices supplied from power-supply con-
ductors shall be protected by an overcurrent device rated not
over 20 amperes.


Exception: The input leads of a transformer or other power
source supplying power-limited fire alarm circuits shall be
permitted to be smaller than 14 AWG, but not smaller than
18 AWG, if they are not over 300 mm (12 in.) long and if they
have insulation that complies with 760.49(B).


760.130 Wiring Methods and Materials on Load Side of the
PLFA Power Source. Fire alarm circuits on the load side of
the power source shall be permitted to be installed using wiring
methods and materials in accordance with 760.130(A), (B), or
a combination of both. Parts I and II of Article 722 shall apply.


А (A) NPLFA Wiring Methods and Materials. NPLFA wir-
ing methods shall be permitted when used in accordance with
760.46, 760.49, or 760.53 for PLFA circuits. Conductors shall
be solid or stranded copper. Separation from electric light,
power, Class 1, non-power-limited fire alarm circuit conduc-
tors, and medium-power network-powered broadband commu-
nications cables shall comply with 760.136.


Exception: The ampacity adjustment factors specified in
310.15(C)(1) shall not apply.


А (B) PLFA Wiring Methods and Materials. Power-limited
fire alarm conductors and cables described in 722.179 shall
be installed as detailed іп 722.135 and 760.130(B)(1) through
(B)(4). Devices shall be installed in accordance with 110.3(B),
300.11(A), and 300.15.


A (1) In Raceways, Exposed on Ceilings or Sidewalls, or
Fished in Concealed Spaces. Cable splices or terminations
shall be made in listed fittings, boxes, enclosures, fire alarm
devices, or utilization equipment. Where installed exposed,
cables shall be adequately supported and installed such that
maximum protection against physical damage is afforded by
building construction such as baseboards, door frames, ledges,
and so forth. Where located within 2.1 m (7 ft) of the floor,
cables shall be securely fastened in an approved manner at
intervals of not more than 450 mm (18 in.).


A (2) Passing Through a Floor or Wall. Cables shall be
installed in metal raceways or rigid nonmetallic conduit where
passing through a floor or wall to a height of 2.1 m (7 ft) above
the floor, unless adequate protection can be afforded by build-
ing construction such as detailed in 760.130(B)(1) or unless an
equivalent solid guard is provided.


70-805


760.133


A (3) Nonconcealed Spaces. Cables specified in Chapter 3 and
meeting the requirements of 722.179(A)(15)(a) and (A)(15)(b)
shall be permitted to be installed in nonconcealed spaces where
the exposed length of cable does not exceed 3 m (10 ft).


N (4) Portable Fire Alarm Systems. A portable fire alarm sys-
tem provided to protect a stage or set when not in use shall be
permitted to use wiring methods in accordance with 530.12.


760.133 Installation of Conductors and Equipment in

Cables, Compartments, Cable Trays, Enclosures, Manholes,

Outlet Boxes, Device Boxes, Raceways, and Cable Rout-

ing Assemblies for Power-Limited Fire Alarm Circuits.

Conductors and equipment for power-limited fire alarm circuits

shall be installed in accordance with Parts I and II of Article 722
А and 760.136 through 760.143.


760.136 Separation from Electric Light, Power, Class 1,
NPLFA, and Medium-Power Network-Powered Broadband
Communications Circuit Conductors.


(A) General. Power-limited fire alarm circuit cables and con-
ductors shall not be placed in any cable, cable tray, compart-
ment, enclosure, manhole, outlet box, device box, raceway, or
similar fitting with conductors of electric light, power, Class 1,
non-power-limited fire alarm circuits, and medium-power
network-powered broadband communications circuits unless
permitted by 760.136(B) through (G).


(B) Separated by Barriers. Power-limited fire alarm circuit
cables shall be permitted to be installed together with Class 1,
non-power-limited fire alarm, and medium-power network-
powered broadband communications circuits where they are
separated by a barrier.


(C) Raceways Within Enclosures. In enclosures, power-
limited fire alarm circuits shall be permitted to be installed in
a raceway within the enclosure to separate them from Class 1,
non-power-limited fire alarm, and medium-power network-
powered broadband communications circuits.


A (D) Associated Systems Within Enclosures. Power-limited
fire alarm conductors in compartments, enclosures, device boxes,
outlet boxes, or similar fittings shall be permitted to be installed
with electric light, power, Class 1, non-power-limited fire alarm,
and medium-power network-powered broadband communica-
tions circuits where they are introduced solely to connect the
equipment connected to power-limited fire alarm circuits, and
shall comply with either of the following conditions:


(1) The electric light, power, Class 1, non-power-limited fire

alarm, and medium-power network-powered broadband

communications circuit conductors are routed to maintain

a minimum of 6 mm (% in.) separation from the conductors

and cables of power-limited fire alarm circuits.

The circuit conductors operate at 150 volts or less to ground

and also comply with one of the following conditions:

a. The fire alarm power-limited circuits are installed
using Type FPL, Type FPLR, Type FPLP, or permitted


(2)


70-806


ARTICLE 760 — FIRE ALARM SYSTEMS


substitute cables if these power-limited cable conduc-
tors extending beyond the jacket are separated by a
minimum of 6 mm (% in.) or by a nonconductive sleeve
or nonconductive barrier from all other conductors.

b. The power-limited fire alarm circuit conductors are
installed as non-power-limited circuits in accordance
with 760.46.


(E) Enclosures with Single Opening. Power-limited fire alarm
circuit conductors entering compartments, enclosures, device
boxes, outlet boxes, or similar fittings shall be permitted to be
installed with electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broadband com-
munications circuits where they are introduced solely to connect
the equipment connected to power-limited fire alarm circuits or
to other circuits controlled by the fire alarm system to which the
other conductors in the enclosure are connected. Where power-
limited fire alarm circuit conductors must enter an enclosure that
is provided with a single opening, they shall be permitted to enter
through a single fitting (such as a tee), provided the conductors
are separated from the conductors of the other circuits by a con-
tinuous and firmly fixed nonconductor, such as flexible tubing.


(F) In Hoistways. In hoistways, power-limited fire alarm cir-
cuit conductors shall be installed in rigid metal conduit, rigid
nonmetallic conduit, intermediate metal conduit, liquidtight
flexible nonmetallic conduit, or electrical metallic tubing. For
elevators or similar equipment, these conductors shall be per-
mitted to be installed as provided in 620.21.


N (G) Where Protected. PLFA circuits shall be permitted to be
installed together with the conductors of electric light, power,
Class 1, non-power-limited fire alarm, and medium-power
network-powered broadband communications circuits where
they are installed using NPFLA wiring methods and materials
in accordance with Part II of Article 760 and are protected by
an approved method.


(H) Other Applications. For other applications, power-
limited fire alarm circuit conductors shall be separated by at
least 50 mm (2 in.) from conductors of any electric light, power,
Class 1, non-power-limited fire alarm, or medium-power
network-powered broadband communications circuits unless
one of the following conditions is met:


(1) Either (a) all of the electric light, power, Class 1, non-
power-limited fire alarm, and medium-power network-
powered broadband communications circuit conductors or
(b) all of the power-limited fire alarm circuit conductors are
inaraceway or in metal-sheathed, metal-clad, nonmetallic-
sheathed, or Type UF cables.

АП of the electric light, power, Class 1, non-power-limited
fire alarm, and medium-power network-powered broad-
band communications circuit conductors are permanently
separated from all of the power-limited fire alarm circuit
conductors by a continuous and firmly fixed nonconductor,
such as porcelain tubes or flexible tubing, in addition to the
insulation on the conductors.


(2)


2025 California Electrical Code


CY


A


ARTICLE 760 — FIRE ALARM SYSTEMS


760.139 Installation of Conductors of Different PLFA Cir-
cuits, Class 2, Class 3, and Communications Circuits in the
Same Cable, Enclosure, Cable Tray, Raceway, or Cable
Routing Assembly.


A (A) Two or More PLFA Circuits. Cable and conductors of

two or more power-limited fire alarm circuits shall be permitted
within the same cable, enclosure, cable tray, raceway, or cable
routing assembly.
(B) Class 2 Circuits with PLFA Circuits. Conductors of
one or more Class 2 circuits shall be permitted within the same
cable, enclosure, cable tray, raceway, or cable routing assembly
with conductors of power-limited fire alarm circuits if the insu-
lation of the Class 2 circuit conductors in the cable, enclosure,
raceway, or cable routing assembly is at least that required by
the power-limited fire alarm circuits.


N (C) Class 3 and Communications Circuits with PLFA Cir-
cuits. Cable and conductors of Class 3 and communications
circuits shall be permitted within the same cable, enclosure,
cable tray, raceway, or cable routing assembly with cables and
conductors of power-limited fire alarm circuits.


(D) Low-Power Network-Powered Broadband Commu-
nications Cables and PLFA Cables. Low-power network-
powered broadband communications circuits shall be permitted
in the same enclosure, cable tray, raceway, or cable routing
assembly with PLFA cables,


A (E) Audio System Circuits and PLFA Circuits. Audio sys-
tem circuits described in 640.9(C) and installed using Class 2 or
Class 3 wiring methods in compliance with 722.135 shall not be
installed in the same cable, cable tray, raceway, or cable routing
assembly with power-limited conductors or cables.


760.142 Conductor Size. Conductors of 26 AWG shall be
permitted only where spliced with a connector listed as suitable
for 26 AWG to 24 AWG or larger conductors that are terminated
on equipment or where the 26 AWG conductors are terminated
on equipment listed as suitable for 26 AWG conductors. Single
conductors shall not be smaller than 18 AWG.


760.143 Support of Conductors. Power-limited fire alarm
circuit conductors shall not be strapped, taped, or attached by
any means to the exterior of any conduit or other raceway as a
means of support.


760.145 Current-Carrying Continuous Line-Type Fire
Detectors.


(A) Application. Listed continuous line-type fire detectors,
including insulated copper tubing of pneumatically operated
detectors, employed for both detection and carrying signal-
ing currents shall be permitted to be used in power-limited
circuits.

(B) Installation. Continuous line-type fire detectors shall
be installed in accordance with 760.124 through 760.130 and
760.133.


2025 California Electrical Code


760.176


760.154 Applications of Listed PLFA Cables. PLFA cables
shall comply with the requirements described in Table 760.154
or where cable substitutions are made as shown in 760.154(A).
Where substitute cables are installed, the wiring requirements
of Article 760, Parts I and III, shall apply. Types FPLP-CI,
FPLR-CI, and FPL-CI cables shall be permitted to be installed
to provide 2-hour circuit integrity rated cables.


А (A) Fire Alarm Cable Substitutions. The substitutions for
fire alarm cables listed in Table 760.154(A) and illustrated in
Figure 760.154(A) shall be permitted. Where substitute cables
are installed, the wiring requirements of Article 760, Parts I
and III, shall apply.


Informational Note: See 800.179 for information on
communications cables (CMP, CMR, CMG, CM).


Part IV. Listing Requirements


A 760.176 Listing and Marking of NPLFA Cables. Non-power-
limited fire alarm cables installed as wiring within buildings shall
be listed in accordance with 760.176(A) and (B), be listed as
resistant to the spread of fire in accordance with 760.176(C)
through (F), and be marked in accordance with 760.176(G).
Cable used in a wet location shall be listed for use in wet loca-
tions or have a moisture-impervious metal sheath. Non-power-
limited fire alarm cables shall have a temperature rating of not
less than 60°C (140°F). Non-power-limited fire alarm cables
shall be permitted to contain optical fibers.


Informational Note: See UL 1425, Standard for Cables
for Non-Power-Limited Fire-Alarm Circuits, for informa-
tion on non-power-limited fire alarm cables.


(A) NPLFA Conductor Materials, Conductors shall be
18 AWG or larger solid or stranded copper.


(B) Insulated Conductors. Insulation on conductors shall be
rated for the system voltage and not less than 600 V. Insulated
conductors 14 AWG and larger shall be one of the types listed
in Table 310.4(1) or one that is identified for such use. Insulated
conductors 18 AWG and 16 AWG shall be in accordance with
760.49.


А (C) Type NPLFP. Type NPLFP non-power-limited fire alarm
cable for use in other space used for environmental air shall be
listed as being suitable for use in other space used for environ-
mental air as described in 300.22(C) and shall also be listed
as having adequate fire-resistant and low smoke-producing
characteristics.


Informational Note: See NFPA 262, Standard Method of
Test for Flame Travel and Smoke of Wires and Cables for
Use in Air-Handling Spaces, for one method of defining a
cable that is low-smoke producing and fire-resistant if the
cable exhibits a maximum peak optical density of 0.50
or less, an average optical density of 0.15 or less, and a
maximum flame spread distance of 1.52 m (5 ft) or less
when tested.


70-807


EE c o R -A^*!*——€—€—^———————————»——————— € P— eg


760.176


ARTICLE 760 — FIRE ALARM SYSTEMS


A Table 760.154 Applications of Listed PLFA Cables in Buildings


Cable Type
H
FPLP & FPLP-CI | FPLR & FPLR-CI FPL & FPL-CI


Applications
In fabricated ducts as described | In fabricated ducts р ъд N
in 300.22(B) In metal raceway that complies with Ү* Ү*
300.22(B)
Та other spaces used for In other spaces used for үе N
environmental air as environmental air
described in 300.22(C) Tn metal raceway that complies with Y* Y*
300.22(С)
In plenum communications Y* N
raceways
In plenum cable routing assemblies ы 4 N
Supported by open metal cable trays Ү* N
Supported by solid bottom metal Y* Y*


cable trays with solid metal
covers


In risers


In vertical runs


In metal raceways


In fireproof shafts x ys Y

In plenum communications y ve N
raceways

In plenum cable routing assemblies bed xe N


In riser communications raceways bd ae: N
In riser cable routing assemblies hid bod N


In one- and two-family dwellings


b ud D ы ys


Within buildings in other
than air-handling spaces


General


ы ү? bod


Ero
Supported by cable trays b б ы x
Чч” ш Lis


and risers In any raceway recognized in

Chapter 3

In plenum communications raceway xe xe xx

In plenum cable routing assemblies ye є y

In riser communications raceways y. y: y

In riser cable routing assemblies ye ye y*

In general-purpose communications Y* Y* ү?
raceways

Tn general-purpose cable routing Y* Ү* Ү*
assemblies

Note:


“N” indicates that the cable type shall not be permitted to be installed in the application.
"Y^" indicates that the cable type shall be permitted to be installed in the application subject to the limitations described in 760.130 through 760.145.


Table 760.154(A) Cable Substitutions


Cable Type Permitted Substitutions
FPLP CMP
FPLR CMP, FPLP, CMR
FPL CMP, FPLP, CMR, FPLR, CMG, CM


(D) Type NPLFR. Type NPLFR non-power-limited fire
alarm riser cable shall be listed as being suitable for use in a
vertical run in a shaft or from floor to floor and shall also be
listed as having fire-resistant characteristics capable of prevent-
ing the carrying of fire from floor to floor.


70-808


Informational Note: See UL 1666, Test for Flame Prop-
agation Height of Electrical and Optical-Fiber Cables
Installed Vertically in Shafts, for one method of defining
fire-resistant characteristics capable of preventing the
carrying of fire from floor to floor.
(E) Type NPLF. Type NPLF non-power-limited fire alarm
cable shall be listed as being suitable for general-purpose fire
alarm use, with the exception of use in risers, ducts, plenums,
and other space used for environmental air, and shall also be
listed as being resistant to the spread of fire.


Informational Note: See UL 2556, Wire and Cable
Test Methods, for one method of defining resistant to


2025 California Electrical Code


9


ARTICLE 760 — FIRE ALARM SYSTEMS


Multiconductor
cables
Plenum СМР
Riser CMR
General purpose bg


‘Type CM— Communications wires and cables
‘Type FPL—Power-limited fire alarm cables


Cable A shall be permitted to be used in place of cable B,
26 AWG minimum


FIGURE 760.154(A) Cable Substitution Hierarchy.


A Table 760.176(G) NPLFA Cable Markings


Cable
Marking Type Reference

NPLFP Non-power-limited fire 760.176(C) and (G)
alarm circuit cable for use
in "other space used for
environmental air"

NPLFR Non-power-limited fire 760.176(D) and (G)
alarm circuit riser cable

NPLF Non-power-limited fire 760.176(E) and (G)
alarm circuit cable

Notes;


1, Cables identified in 760.176(C), (D), and (E) and meeting the requirements
for circuit integrity shall have the additional classification using the suffix
“СГ” (for example, NPLFP-CI, NPLFR-CI, and NPLF-CI).

2. Cables containing optical fibers shall be provided with the suffix "-OF",


the spread of fire.One method is to demonstrate that the
cables do not spread fire to the top of the tray in the “UL
Flame Exposure, Vertical Tray Flame Test?" The smoke
measurements in the test method are not applicable.

Another method of defining resistant to the spread
of fire is for the damage (char length) not to exceed 1.5 m
(4 ft 11 in.) when performing the FT4 "Vertical Flame
Test.”


A (F) Circuit Integrity (CI) Cable, Fire-Resistive Cable Sys-
tem, or Electrical Circuit Protective System. Cables that are
used for survivability of critical circuits under fire conditions
shall be listed and meet the requirements of 760.176(F)(1), (F)
(2), or FYB).


Informational Note: See NFPA 72, National Fire Alarm
and Signaling Code, 12.4.3 and 12.4.4, for additional
information on circuit integrity (CI) cable, fire-resistive
cable systems, or electrical circuit protective systems used
for fire alarm circuits to comply with the survivability


2025 California Electrical Code


760.176


requirements to maintain the circuits electrical function
during fire conditions for a defined period of time.


А (1) Circuit Integrity (CI) Cables. Circuit integrity (CI) cables
specified in 760.176(C), (D), and (E) and used for survivability
of critical circuits shall be marked for an additional classifica-
tion using the suffix “-CI.” In order to maintain its listed fire-
resistive rating, CI cables shall only be installed in free air in
accordance with 760.24(B). CI cables shall only be permitted to
be installed in a raceway where specifically listed and marked
as part of an electrical circuit protective fire-resistive cable sys-
tem as covered in 760.176(F)(2). CI cables shall only be per-
mitted to be installed in a raceway where specifically listed and
marked as part of an electrical circuit protective system as cov-
ered in 760.176(F)(2).


Informational Note: See UL 2196, Fire Test for Circuit
Integrity of Fire-Resistive Power, Instrumentation, Control
and Data Cables, and UL 1425, Cables for Non-Power-
Limited Fire-Alarm Circuits,for information on establish-
ing a rating for CI cable. The UL Guide Information for
Nonpower-limited Fire Alarm Circuits (HNHT) contains
information for identifying the cable and its installation
limitations to maintain the fire-resistive rating.

A (2) Fire-Resistive Cable Systems. Cables specified in
760.176(C), (D), (E), and (F)(1) that are part of a fire-resistive
cable system shall be identified with the system identifier and
hourly rating marked on the protectant or the smallest unit con-
tainer and installed in accordance with the listing of the system.


Informational Note: See UL 2196, Fire Test for Circuit
Integrity of Fire-Resistive Power, Instrumentation, Con-
trol and Data Cables, for information on establishing a
rating for a fire-resistive cable system. The UL Guide
Information for Electrical Circuit Integrity Systems
(FHIT) contains information for identifying the system
and its installation limitations to maintain a minimum
fire-resistive rating.

N (3) Electrical Circuit Protective System. Protectants for
cables specified in 760.176(C), (D), and (E) that are part of an
electrical circuit protective system shall be identified with the
protective system identifier and hourly rating marked on the
protectant or the smallest unit container and installed in accor-
dance with the listing of the protective system.


Informational Note: See UL 1724, Fire Tests for Electri-
cal Circuit Protective Systems,for information on estab-
lishing a rating for an electrical circuit protective system.
The UL Guide Information for Electrical Circuit Integrity
Systems (FHIT) contains information for identifying the
system and its installation limitations to maintain the fire-
resistive rating.

(G) NPLFA Cable Markings. Multiconductor non-power-

limited fire alarm cables shall be marked in accordance with

Table 760.176(G). Non-power-limited fire alarm circuit cables


70-809


760.179


shall be permitted to be marked with a maximum usage voltage
rating of 150 volts. Cables that are listed for circuit integrity shall
be identified with the suffix “-CI” as defined in 760.176(F). The
temperature rating shall be marked on the jacket of NPLFA cables
that have a temperature rating exceeding 60°C (140°F). The jacket
of NPLFA cables shall be marked with the conductor size.


Informational Note: Cable types are listed in descending
order of fire performance,


A 760.179 Listing and Marking of Insulated Continuous
Line-Type Fire Detectors. Insulated continuous line-type fire
detectors shall be listed in accordance with 760.179(A) through
(D). Cable used in a wet location shall be listed for use in wet
locations or have a moisture-impervious metal sheath.


N (A) Listing. The cable shall be listed as being resistant to the
spread of fire in accordance with 722.179(A)(1), (A)(2), and
(АУЗ).

М (B) Voltage and Temperature Rating. The cable shall have а
voltage rating of not less than 300 volts. The cable shall have a
temperature rating of not less than 60°C (140°F).


N (C) Markings. The cable shall be marked as fire resistance
Type FPLP, Type FPLR, or Type FPL in accordance with
722.179(B). The voltage rating shall not be marked on the cable.
The temperature rating shall be marked on the jacket of cables
that have a temperature rating exceeding 60°C (140°F). The
jacket of PLFA cables shall be marked with the conductor size.

Informational Note: Voltage ratings on cables might be

misinterpreted to suggest that the cables could be suitable

for Class 1, electric light, and power applications.
Exception: Voltage markings shall be permitted where the cable
has multiple listings and voltage marking is required for one or
more of the listings.

N (D) Cable Jacket Compound. The cable jacket compound

E shall have a high degree of abrasion resistance.


ARTICLE 770
Optical Fiber Cables


Part I. General


770.1 Scope. This article covers the installation of optical
fiber cables. This article does not cover the construction of opti-
cal fiber cables.


: 770.3 Other Articles. Installations of optical fiber cables
shall comply with 770.3(A) through (D). Only those sections of
Chapter 2 and Article 300 referenced in this article shall apply
to optical fiber cables.


A (A) Hazardous (Classified) Locations. Listed optical fiber
cables shall be permitted to be installed in hazardous (classified)


70-810


ARTICLE 770 — OPTICAL FIBER CABLES


locations. The cables shall be sealed in accordance with 501.15,
502.15, 505.16, or 506.16, as applicable.


(B) Cables in Ducts for Dust, Loose Stock, or Vapor
Removal, The requirements of 300.22(A) for wiring systems
shall apply to conductive optical fiber cables.


(C) Hybrid Cables. Hybrid optical fiber cables shall be clas-
sified as electrical cables in accordance with the type of electri-
cal conductors. They shall be constructed, listed, and marked in
accordance with the appropriate article for each type of electri-
cal cable.


N (D) Vertical Support for Fire-Resistive Cables. Vertical
installations of circuit integrity (CI) cables installed in a race-
way or cables of fire-resistive cable systems shall be installed in
accordance with their listing.


770.21 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment shall
not be denied by an accumulation of optical fiber cables that
prevents removal of panels, including suspended ceiling panels.


А 770.24 Mechanical Execution of Work.


N (A) General. Optical fiber cables shall be installed in a neat
and workmanlike manner. Cables installed exposed on the sur-
face of ceilings and sidewalls shall be supported by the building
structure in such a manner that the cable will not be damaged
by normal building use. Such cables shall be secured by hard-
ware, including straps; staples; cable ties listed and identified
for securement and support; and hangers, or similar fittings,
designed and installed so as not to damage the cable. The instal-
lation shall also conform to 300.4 and 300.11. Plenum cable ties
and other nonmetallic cable accessories used to secure and sup-
port cables in other spaces used for environmental air (plenums)
shall be listed as having low smoke and heat release properties
in accordance with 800.170.


Informational Note No. 1: See ANSUNECA/FOA 301-
2016, Standard for Installing and Testing Fiber Optic
Cables, ANSI/TIA-568.0-D-2015, Generic Telecommu-
nications Cabling for Customer Premises, and ANSI/TIA
568.3-D-2016, Optical Fiber Cabling and Components
Standard, for accepted industry practices.

Informational Note No. 2: See NFPA 90A-2021, Stan-
dard for the Installation of Air-Conditioning and Ven-
tilating Systems, for discrete combustible components
installed in accordance with 300.22(C).

Informational Note No. 3: Paint, plaster, cleaners, abra-
sives, corrosive residues, or other contaminants may
result in an undetermined alteration of optical fiber cable
properties.

N (B) Circuit Integrity (CI) Cable. Circuit integrity (CI)
cable shall be supported at a distance not exceeding 610 mm
(24 in.).Cable shall be secured to the noncombustible surface of
the building structure. Cable supports and fasteners shall be steel.


2025 California Electrical Code


ARTICLE 770 — OPTICAL FIBER CABLES


770.25 Abandoned Cables. The accessible portion of aban-
doned optical fiber cables shall be removed. Where cables are
identified for future use with a tag, the tag shall be of sufficient
durability to withstand the environment involved.


770.26 Spread of Fire or Products of Combustion. Instal-
lations of optical fiber cables and communications raceways in
hollow spaces, vertical shafts, and ventilation or air-handling
ducts shall be made so that the possible spread of fire or prod-
ucts of combustion will not be substantially increased. Openings
around penetrations of optical fiber cables and communications
raceways through fire-resistant-rated walls, partitions, floors,
or ceilings shall be firestopped using approved methods to
maintain the fire resistance rating.


Informational Note: Directories of electrical construc-
tion materials published by qualified testing laboratories
contain many listing installation restrictions necessary
to maintain the fire-resistive rating of assemblies where
penetrations or openings are made. Building codes also
contain restrictions on membrane penetrations on oppo-
site sides of a fire resistance-rated wall assembly. An
example is the 600-mm (24-in.) minimum horizontal sep-
aration that usually applies between boxes installed on
opposite sides of the wall. Assistance in complying with
770.26 can be found in building codes, fire resistance
directories, and product listings.


ОЭ N 770.27 Temperature Limitation of Optical Fiber Cables.


Optical fiber cable shall not be used in such a manner that its
operating temperature exceeds that of its rating.


Part II. Cables Outside and Entering Buildings


770.44 Overhead (Aerial) Optical Fiber Cables. Overhead
optical fiber cables containing a non-current-carrying metal-
lic member entering buildings shall comply with 800.44(A)
and (B).


770.48


separation of 300 тт (12 in.) at any point in the span, including
the point of their attachment to the building. Clearance of not
less than 1.0 m (40 in.) shall be maintained between the two
services at the pole.


(B) Above Roofs. Outside plant optical fiber cables shall have
a vertical clearance of not less than 2.5 m (8 ft) from all points
of roofs above which they pass.


Exception No. 1: The requirement of 770.44(B) shall not apply
to auxiliary buildings such as garages and the like.


Exception No. 2: A reduction in clearance above only the over-
hanging portion of the roof to not less than 450 mm (18 in.)
shall be permitted if (1) not more than 1.2 m (4 ft) of optical
fiber cable service drop cable passes above the roof overhang,
and (2) the cable is terminated at a through- or above-the-roof
raceway or approved support.


Exception No. 3: Where the roof has a slope of not less than
100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to
not less than 900 mm (3 ft) shall be permitted.


Informational Note: See ANSUIEEE C2-2017, National
Electric Safety Code, Part 2, Safety Rules for Overhead
Lines, for additional information regarding overhead
wires and cables.


770.47 Underground Optical Fiber Cables Entering Build-
ings. Underground optical fiber cables entering buildings shall
comply with 770.47(A) and (B).


(A) Underground Systems with Electric Light, Power,
Class 1, or Non-Power-Limited Fire Alarm Circuit Con-
ductors, Underground conductive optical fiber cables entering
buildings with electric light, power, Class 1, or non-power-
limited fire alarm circuit conductors in a raceway, handhole
enclosure, or manhole shall be located in a section separated
from such conductors by means of brick, concrete, or tile parti-
tions or by means of a suitable barrier.


(A) On Poles and In-Span. Where outside plant optical fiber A (B) Direct-Buried Cables and Raceways. Direct-buried


cables and electric light or power conductors are supported by
the same pole or are run parallel to each other in-span, the con-
ditions described in 770.44(A)(1) through (A)(4) shall be met.
(1) Relative Location. Where practicable, the outside plant
optical fiber cables shall be located below the electric light or
power conductors.


(2) Attachment to Cross-Arms. Attachment of outside plant
optical fiber cables to a cross-arm that carries electric light or
power conductors shall not be permitted.

(3) Climbing Space. The climbing space through outside
plant optical fiber cables shall comply with the requirements
of 225.14(B).


(4) Clearance. Supply service drops and sets of overhead
service conductors of 0 to 750 volts running above and paral-
lel to optical fiber cable service drops shall have a minimum


2025 California Electrical Code


conductive optical fiber cables shall be separated by at least
300 mm (12 in.) from conductors of any electric light, power,
non-power-limited fire alarm circuit conductors, or Class 1
circuit.

Exception No. 1: Separation shall not be required where the
electric service conductors are installed in raceways or have
metal cable armor.


Exception No. 2: Separation shall not be required where electric
light or power branch-circuit or feeder conductors, non-power-
limited fire alarm circuit conductors, or Class 1 circuit conduc-
tors are installed in a raceway or in metal-sheathed, metal-clad,
or Type UF or Type USE cables.

770.48 Unlisted Cables Entering Buildings.


(A) Conductive and Nonconductive Cables. Unlisted con-
ductive and nonconductive outside plant optical fiber cables


70-811


77049


shall be permitted to be installed in building spaces, other than
risers, ducts used for environmental air, plenums used for envi-
ronmental air, and other spaces used for environmental air,
where the length of the cable within the building, measured
from its point of entrance, does not exceed 15 m (50 ft) and the
cable enters the building from the outside and is terminated in
an enclosure.


The point of entrance shall be permitted to be extended from
the penetration of the external wall, roof, or floor slab by con-
tinuously enclosing the entrance optical fiber cables in rigid
metal conduit (RMC) or intermediate metal conduit (IMC) to
the point of emergence.


Informational Note: Splice cases or terminal boxes, both
metallic and plastic types, typically are used as enclo-
sures for splicing or terminating optical fiber cables.


A (В) Nonconductive Cables in Raceway. Unlisted noncon-
ductive outside plant optical fiber cables shall be permitted to
enter the building from the outside and shall be permitted to be
installed in any of the following raceways:


(1) Intermediate metal conduit (IMC)

(2) Rigid metal conduit (RMC)

(3) Rigid polyvinyl chloride conduit (PVC)
(4) Electrical metallic tubing (EMT)


Unlisted nonconductive outside plant cables installed in
rigid polyvinyl chloride conduit (PVC) or electrical metallic
tubing (EMT) shall not be installed in risers, ducts used for
environmental air, plenums used for environmental air, and
other spaces used for environmental air.


770.49 Metal Entrance Conduit Grounding. Metal conduit
containing optical fiber entrance cable shall be connected by
a bonding conductor or grounding electrode conductor to a
grounding electrode or, where present, the building grounding
electrode system in accordance with 770.100(B).


Part III. Protection


770.93 Grounding, Bonding, or Interruption of Non-
Current-Carrying Metallic Members of Optical Fiber
Cables. Optical fiber cables entering the building or terminat-
ing on the outside of the building shall comply with 770.93(A)
or (B).

(A) Entering Buildings. In installations where an optical
fiber cable is exposed to contact with electric light or power
conductors and the cable enters the building, the non-current-
carrying metallic members shall be either grounded or bonded
as specified in 770.100 or interrupted by an insulating joint or
equivalent device. The grounding or interruption shall be as
close as practicable to the point of entrance.


(B) Terminating on the Outside of Buildings. In installa-
tions where an optical fiber cable is exposed to contact with
electric light or power conductors and the cable is terminated


70-812


ARTICLE 770 — OPTICAL FIBER CABLES


on the outside of the building, the non-current-carrying
metallic members shall be either grounded or bonded as
specified in 770.100 or interrupted by an insulating joint or
equivalent device. The grounding, bonding, or interruption
shall be as close as practicable to the point of termination of
the cable.


Part IV. Grounding Methods


770.100 Entrance Cable Bonding and Grounding. If
required, the non-current-carrying metallic members of optical
fiber cables entering buildings shall be bonded or grounded as
specified in 770.100(A) through (D).


(A) Bonding Conductor or
Conductor.


(1) Insulation. The bonding conductor or grounding electrode
conductor shall be listed and shall be permitted to be insulated,
covered, or bare.


(2) Material. The bonding conductor or grounding electrode
conductor shall be copper or other corrosion-resistant conduc-
tive material, stranded or solid.


(3) Size. The bonding conductor or grounding electrode con-
ductor shall not be smaller than 14 AWG. It shall have a current-
carrying capacity not less than that of the grounded metallic
member(s). The bonding conductor or grounding electrode con-
ductor shall not be required to exceed 6 AWG.


(4) Length. The bonding conductor or grounding electrode
conductor shall be as short as practicable. In one- and two-
family dwellings, the bonding conductor or grounding elec-
trode conductor shall be as short as practicable not to exceed
6.0 m (20 ft) in length.


Informational Note: Similar bonding conductor or
grounding electrode conductor length limitations applied
at apartment buildings and commercial buildings help to
reduce voltages that may develop between the building’s
power and communications systems during lightning
events.


Grounding Electrode


Exception: In one- and two-family dwellings if it is not prac-
ticable to achieve an overall maximum bonding conductor or
grounding electrode conductor length of 6.0 m (20 ft), a sepa-
rate ground rod meeting the minimum dimensional criteria of
770.100(B)(3)(2) shall be driven, the grounding electrode con-
ductor shall be connected to the separate ground rod in accor-
dance with 770.100(C), and the separate ground rod shall be
bonded to the power grounding electrode system in accordance
with 770.100(D).


(5) Run in Straight Line. The bonding conductor or ground-
ing electrode conductor shall be run in as straight a line as
practicable.

(6) Physical Protection. Bonding conductors and ground-
ing electrode conductors shall be protected where exposed to


2025 California Electrical Code


ARTICLE 770 — OPTICAL FIBER CABLES


physical damage. Where the bonding conductor or grounding
electrode conductor is installed in a metal raceway, both ends
of the raceway shall be bonded to the contained conductor or to
the same terminal or electrode to which the bonding conductor
or grounding electrode conductor is connected.


(B) Electrode. The bonding conductor and grounding
electrode conductor shall be connected in accordance with
770.100(B)(1), (B)(2), or (В)(3).

(1) In Buildings or Structures with an Intersystem Bonding
Termination. If the building or structure served has an inter-
system bonding termination as required by 250.94, the bond-
ing conductor shall be connected to the intersystem bonding
termination,


Informational Note: See Informational Note Fig-
ure 800. 100(B)(1) for an illustration of the application of
the bonding conductor in buildings or structures equipped
with an intersystem bonding termination.


A (2) In Buildings or Structures with Grounding Means. If
an intersystem bonding termination is established, 250.94(A)
shall apply.

If the building or structure served has no intersystem bond-
ing termination, the bonding conductor or grounding electrode
conductor shall be connected to the nearest accessible location
on one of the following:


a)
0)
(3)


(4)
(5)


The building or structure grounding electrode system as
Covered in 250.50

The power service accessible means external to enclosures
using the options identified in 250.94(A), Exception

The nonflexible metal power service raceway

The service equipment enclosure

The grounding electrode conductor or the grounding elec-
trode conductor metal enclosure of the power service

The grounding electrode conductor or the grounding
electrode of a building or structure disconnecting means
that is connected to a grounding electrode as covered in
250.32

The grounded interior metal water piping system, within
1.5 m (5 ft) from its point of entrance to the building, as
covered in 250.52


Informational Note: See Informational Note Fig-
ure 800.100(B)(2) for an illustration of the application
of the bonding conductor in buildings or structures not
equipped with an intersystem bonding termination or ter-
minal block providing access to the building grounding
electrode system.


A (3) In Buildings or Structures Without Intersystem Bonding
Termination or Grounding Means. If the building or structure
served has no intersystem bonding termination or grounding
means, as described in 770.100(B)(2), the grounding electrode
conductor shall be connected to either of the following:


(6:


а)


2025 California Electrical Code


770.106


(1) Toany one of the individual grounding electrodes described
in 250.52(A)(1), (A)(2), (A)(3), or (А)(4).

If the building or structure served has no grounding means,
as described in 770.100(B)(2) or (B)(3)(1), to any one of
the individual grounding electrodes described in 250.52(A)
(7) and (A)(8) or to a ground rod or pipe not less than 1.5 m
(5 ft) in length and 12.7 mm (% in.) in diameter, driven,
where practicable, into permanently damp earth and sepa-
rated from lightning protection system conductors as cov-
ered in 800.53 and at least 1.8 m (6 ft) from electrodes of
other systems. Steam, hot water pipes, or lightning protec-
tion system conductors shall not be employed as electrodes
for non-current-carrying metallic members.

(C) Electrode Connection. Connections to grounding elec-
trodes shall comply with 250.70.


(D) Bonding of Electrodes. A bonding jumper not smaller
than 6 AWG copper or equivalent shall be connected between the
grounding electrode and power grounding electrode system at the
building or structure served where separate electrodes are used.


Exception: At mobile homes as covered in 770.106.


(2)


Informational Note No. 1: See 250.60 for connection to
a lightning protection system.

Informational Note No. 2: Bonding together of all sepa-
rate electrodes limits potential differences between them
and between their associated wiring systems.


770.106 Grounding and Bonding of Entrance Cables at
Mobile Homes.


А (A) Grounding. Grounding shall comply with 770.106(A)(1)
and (AY).


N (1) Installations Without Mobile Home Service Equipment.
If there is no mobile home service equipment located within
9.0 m (30 ft) of the exterior wall of the mobile home it serves,
the non-current-carrying metallic members of optical fiber `
cables entering the mobile home shall be grounded in accor-
dance with 770.100(B)(3).


N (2) Installations Without Mobile Home Disconnecting Means.
Ifthere is no mobile home disconnecting means grounded in accor-
dance with 250.32 and located within 9.0 m (30 ft) of the exterior
wall of the mobile home it serves, the non-current-carrying metal-
lic members of optical fiber cables entering the mobile home shall
be grounded in accordance with 770. 100(B)(3).


(B) Bonding. The grounding electrode shall be bonded to
the metal frame or available grounding terminal of the mobile
home with a copper conductor or other equivalent corrosion-
resistant material not smaller than 12 AWG under either of the
following conditions:


(1) If there is no mobile home service equipment or discon-
necting means as in 770.106(A)
(2) If the mobile home is supplied by cord and plug


70-813


770.110


Part V. Installation Methods Within Buildings


770.110 Raceways, Cable Routing Assemblies, and Cable
Trays for Optical Fiber Cables.


(A) Types of Raceways. Optical fiber cables shall be per-
mitted to be installed in any raceway that complies with either
770.110(A)(1) or (A)Q).


А (1) Raceways Recognized in Chapter 3. Optical fiber cables
shall be permitted to be installed in any raceway included in
Chapter 3. The raceways shall be installed in accordance with
Chapter 3.


(2) Communications Raceways. Optical fiber cables shall
be permitted to be installed in listed communications raceways
selected in accordance with Table 800.154(b).


(B) Raceway Fill for Optical Fiber Cables. Raceway fill for
optical fiber cables shall comply with either 770.1 10(BX(1) or
(B)Q).

(1) Without Electric Light or Power Conductors. Where
Optical fiber cables are installed in raceway without electric
light or power conductors, the raceway fill requirements of
Chapters 3 and 9 shall not apply.


(2) Nonconductive Optical Fiber Cables with Electric Light
or Power Conductors. Where nonconductive optical fiber
cables are installed with electric light or power conductors in
a raceway, the raceway fill requirements of Chapters 3 and 9
shall apply.


(C) Cable Routing Assemblies. Optical fiber cables shall
be permitted to be installed in listed cable routing assemblies
selected in accordance with Table 800.154(c).


(D) Cable Trays. Optical fiber cables shall be permitted to be
installed in metal or listed nonmetallic cable tray systems.


N 770.111 Innerduct for Optical Fiber Cables. Listed plenum
communications raceways, listed riser communications race-
ways, and listed general-purpose communications raceways
selected in accordance with Table 800.154(b) shall be permit-
ted to be installed as innerduct in any type of listed raceway
permitted in Chapter 3.


770.113 Installation of Optical Fiber Cables. Installation of
optical fiber cables shall comply with 770.113(A) through (J).
Installation of raceways and cable routing assemblies shall com-
ply with 770.110.


(A) Listing. Optical fiber cables installed in buildings shall be
listed in accordance with 770.179 and installed in accordance
with the limitations of the listing.


Exception: Optical fiber cables that are installed in compliance
with 770.48 shall not be required to be listed.


A (B) Ducts Specifically Fabricated for Environmental
Air, Installations of optical fiber cables in ducts specifically
fabricated for environmental air shall be in accordance with
770.113(B)(1) and (B)Q).


70-814


ARTICLE 770 — OPTICAL FIBER CABLES


М (1) Uses Permitted. The following cables shall be permit-
ted in ducts specifically fabricated for environmental air as
described in 300.22(B) if they are directly associated with the
air distribution system:

(1) Upto 1.22 m (4 ft) of Types OFNP and ОЕСР

(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in raceways that are installed in compli-
ance with 300.22(B)


Informational Note: For information on fire protection
of wiring installed in fabricated ducts, see NFPA 90A-
2018, Standard for the Installation of Air-Conditioning
and Ventilating Systems.


N (2) Uses Not Permitted. Types OFNR, OFCR, OFNG,
OFCG, OFN, and OFC shall not be permitted to be installed in
ducts specifically fabricated for environmental air as described
in 300.22(B).


Informational Note: See NFPA 90-2021, Standard for
the Installation of Air-Conditioning and Ventilating Sys-
tems, for information on fire protection of wiring installed
in fabricated ducts.


А (C) Other Spaces Used for Environmental Air (Plenums).
Installations of optical fiber cables in other spaces used for
environmental air shall be in accordance with 770.113(C)(1)
and (CQ).


N (1) Uses Permitted. The following cables shall be permit-
ted in other spaces used for environmental air as described in
300.22(C):


(1) Types OFNP and OFCP

(2) Types OFNP and OFCP installed in plenum communica-
tions raceways

Types OFNP and OFCP installed in plenum cable routing
assemblies

Types OFNP and OFCP supported by open metal cable
tray systems

‘Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in raceways that are installed in compli-
ance with 300.22(C)

(6) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC supported by solid bottom metal cable trays with
solid metal covers in other spaces used for environmental
air (plenums), as described in 300.22(C)

‘Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in plenum riser and general-purpose
communications raceways supported by solid bottom metal
cable trays with solid metal covers in other spaces used for
environmental air (plenums), as described in 300.22(C)


N (2) Uses Not Permitted. Types OFNR, OFCR, OFNG,
OFCG, OFN, and OFC shall not be permitted to be installed in
other spaces used for environmental air (plenums).


Informational Note: See NFPA 90A-2018, Standard
for the Installation of Air-Conditioning and Ventilating


(3)
(4)


5)


0


2025 California Electrical Code


A


ARTICLE 770 — OPTICAL FIBER CABLES


Systems, for information on fire protection of wiring
installed in other spaces used for environmental air.


A (D) Risers — Cables in Vertical Runs. Installations of opti-
cal fiber cables in vertical runs shall be in accordance with
770.113(D)(1) and (D)(2).


N (1) Uses Permitted. The following cables shall be permitted
in vertical runs penetrating one or more floors and in vertical
runs in a shaft:


(1) Types OFNP, OFCP, OFNR, and OFCR
(2) Types OFNP, OFCP, OFNR, and OFCR installed in the
following:
a. Plenum communications raceways
b. Plenum cable routing assemblies
c. Riser communications raceways
d. Riser cable routing assemblies


М (2) Uses Not Permitted. Types OFNG, OFCG, OFN, and
OFC shall not be permitted to be installed in vertical runs.


Informational Note: See 770.26 for firestop require-
ments for floor penetrations.


(E) Risers — Cables Permitted in Metal Raceways. The
following cables and innerducts shall be permitted in metal
raceways in a riser having firestops at each floor:


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in the following:
a, Plenum communications raceways (innerduct)
b. Riser communications raceways (innerduct)
c. General-purpose communications raceways (innerduct)
Informational Note: See 770.26 for firestop require-
ments for floor penetrations.


(F) Risers — Cables Permitted in Fireproof Shafts. The
following cables shall be permitted to be installed in fireproof
riser shafts having firestops at each floor:


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC

(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in the following:

. Plenum communications raceways

. Plenum cable routing assemblies

. Riser communications raceways

. Riser cable routing assemblies

. General-purpose communications raceways

. General-purpose cable routing assemblies


meeaoges


Informational Note: See 770.26 for firestop require-
ments for floor penetrations.


770.114


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC
(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in the following:
а. Plenum communications raceways
b. Plenum cable routing assemblies
c. Riser communications raceways
d. Riser cable routing assemblies
e. General-purpose communications raceways
f. General-purpose cable routing assemblies


(H) Cable Trays — Cables Permitted. The following cables
shall be permitted to be supported by cable trays:


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC

(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in the following:
а. Plenum communications raceways
b. Riser communications raceways
с. General-purpose communications raceways


(I) Distributing Frames and Cross-Connect Arrays— Cables
Permitted. The following cables shall be permitted to be installed
in distributing frames and cross-connect arrays:


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC

(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in the following:
a. Plenum communications raceways
b. Plenum cable routing assemblies

c. Riser communications raceways

d. Riser cable routing assemblies

е. General-purpose communications raceways

f. General-purpose cable routing assemblies


(J) Other Building Locations — Cables Permitted. The fol-
lowing cables shall be permitted to be installed in building loca-
tions other than the locations covered in 770.113(B) through (1):


(1) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC

(2) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in:

. Plenum communications raceways

. Plenum cable routing assemblies

. Riser communications raceways

. Riser cable routing assemblies

. General-purpose communications raceways

. General-purpose cable routing assemblies

(3) Types OFNP, OFCP, OFNR, OFCR, OFNG, OFCG, OFN,
and OFC installed in a raceway of a type recognized in
Chapter 3


гоа ов


(G) Risers — Cables Permitted in One- and Two-Family A 770.114 Grounding, Non-current-carrying conductive mem-


Dwellings. The following cables shall be permitted in one- and
two-family dwellings:


2025 California Electrical Code


bers of optical fiber cables shall be bonded to a grounded equip-
ment rack or enclosure, or grounded in accordance with the


70-815


770.133


grounding methods specified by 770.100(B) using a conductor
specified in 770.100(A).

770.133 Installation of Optical Fibers and Electrical
Conductors.


(A) In Cable Trays and Raceways. Conductive optical fiber
cables contained in an armored or metal-clad-type sheath and
nonconductive optical fiber cables shall be permitted to occupy
the same cable tray or raceway with conductors for electric
light, power, Class 1, non-power-limited fire alarm, Type ITC,
or medium-power network-powered broadband communica-
tions circuits operating at 1000 volts or less. Conductive optical
fiber cables without an armored or metal-clad-type sheath shall
not be permitted to occupy the same cable tray or raceway with
conductors for electric light, power, Class 1, non-power-limited
fire alarm, Type ITC, or medium-power network-powered
broadband communications circuits, unless all of the conduc-
tors of electric light, power, Class 1, non-power-limited fire
alarm, and medium-power network-powered broadband com-
munications circuits are separated from all of the optical fiber
cables by a permanent barrier or listed divider.


(B) In Cabinets, Outlet Boxes, and Similar Enclosures.
Nonconductive optical fiber cables shall not be permitted to
occupy the same cabinet, outlet box, panel, or similar enclosure
housing the electrical terminations of an electric light, power,
Class 1, non-power-limited fire alarm, or medium-power
network-powered broadband communications circuit unless
one or more of the following conditions exist:


(1) The nonconductive optical fiber cables are functionally
associated with the electric light, power, Class 1, non-
power-limited fire alarm, or medium-power network-
powered broadband communications circuit.

The conductors for electric light, power, Class 1, non-
power-limited fire alarm, Type ITC, or medium-power
network-powered broadband communications circuits
operate at 1000 volts or less.

The nonconductive optical fiber cables and the electrical
terminations of electric light, power, Class 1, non-power-
limited fire alarm, or medium-power network-powered
broadband communications circuit are installed in factory-
or field-assembled control centers.

The nonconductive optical fiber cables are installed in an
industrial establishment where conditions of maintenance
and supervision ensure that only qualified persons service
the installation.


When optical fibers are within the same hybrid cable for
electric light, power, Class 1, non-power-limited fire alarm, or
medium-power network-powered broadband communications
circuits operating at 1000 volts or less, they shall be permitted
to be installed only where the functions of the optical fibers and
the electrical conductors are associated.


Optical fibers in hybrid optical fiber cables containing only
current-carrying conductors for electric light, power, or Class 1


(2)


(3)


(4)


70-816


ARTICLE 770 — OPTICAL FIBER CABLES


circuits rated 1000 volts or less shall be permitted to occupy the
same cabinet, cable tray, outlet box, panel, raceway, or other
termination enclosure with conductors for electric light, power,
or Class 1 circuits operating at 1000 volts or less.


Optical fibers in hybrid optical fiber cables containing
current-carrying conductors for electric light, power, or Class 1
circuits rated over 1000 volts shall be permitted to occupy the
same cabinet, cable tray, outlet box, panel, raceway, or other
termination enclosure with conductors for electric light, power,
or Class 1 circuits in industrial establishments, where condi-
tions of maintenance and supervision ensure that only qualified
persons service the installation.


А (C) With Other Circuits. Conductive and nonconductive
optical fiber cables shall be permitted in the same raceway,
cable tray, box, enclosure, or cable routing assembly, with con-
ductors of any of the following:


(1) Class 2 and Class 3 remote-control, signaling, and power-
limited circuits in compliance with 645.5(E)(2) or Parts I
and II of Article 725

Power-limited fire alarm systems in compliance with
Parts I and III of Article 760

Communications circuits in compliance with Parts I and V
of Article 805

Community antenna television and radio distribution sys-
tems in compliance with Parts I and V of Article 820
Low-power network-powered broadband communications
circuits in compliance with Parts I and V of Article 830
(D) Support of Optical Fiber Cables. Raceways shall be
used for their intended purpose. Optical fiber cables shall not
be strapped, taped, or attached by any means to the exterior of
any conduit or raceway as a means of support.


(2)
[9]
(4)
(5)


Exception: Overhead (aerial) spans of optical fiber cables
shall be permitted to be attached to the exterior of a raceway-
type mast intended for the attachment and support of such
cables.


N 770.154 Applications of Listed Optical Fiber Cables, Per-
mitted and nonpermitted applications of listed optical fiber
cables shall be as indicated in Table 770.154(a). The permitted
applications shall be subject to the installation requirements of
770.110 and 770.113. The substitutions for optical fiber cables
in Table 770.154(b) and illustrated in Figure 770.154 shall be
permitted.


Part VI. Listing Requirements


770.179 Optical Fiber Cables. Optical fiber cables shall be
listed and identified in accordance with 770.179(A) through
(G) and shall be marked in accordance with Table 770.179.
Optical fiber cables shall have a temperature rating of not less
than 60°C (140°F). The temperature rating shall be marked on
the jacket of optical fiber cables that have a temperature rating
exceeding 60°C (140°F).


2025 California Electrical Code


е


е


ARTICLE 770 — OPTICAL FIBER CABLES 770.179


N Table 770.154(a) Applications of Listed Optical Fiber Cables in Buildings


Listed Optical Fiber Cable Type
— T OFNG, OFCG,
Applications OFNP, OFCP OFNR, OFCR OFN, OFC
In ducts specifically fabricated | In fabricated ducts v* N N
for environmental air as In metal raceway that complies Y* Ү* Ү*
described in 300.22(В) with 300.22(B)
In other spaces used for In other spaces used for v* N N
environmental air (plenums) environmental air
as described in 300,22(C) In metal raceway that complies Y* Ү* | Y*
with 300.22(C)
In plenum communications raceways Yt N N
In plenum cable routing assemblies y* N N
Supported by open metal cable trays. y N N
Supported by solid bottom metal cable y a XS.
trays with solid metal covers.
In risers In vertical runs zl. y ye N
In metal raceways Y* Ү* Y*
In fireproof shafts y y Ү*
In plenum communications raceways Ү* Ү* N
In plenum cable routing assemblies Ys: aye: N
In riser communications raceways Y vs N
In riser cable routing assemblies y ys N
In one- and two-family dwellings b id D ы кы
Within buildings in other General y> b ы bad
than air-handling spaces. Supported by cable trays ү y Y*
and risers In distributing frames and cross- ys ys ү*
connect arrays
In any raceway recognized in ү* vs ү*
Chapter 3
In plenum communications raceways T P ы xe
In plenum cable routing assemblies Же е чы Ts
In riser communications raceways _ Ү* Ү* Ү*
In riser cable routing assemblies Ye үн УӘ
In general-purpose communications ү* P ү*


raceways
In general-purpose cable routing


assemblies Ба 2i i


Note: "N" indicates that the cable type shall not be permitted to be installed in the application.

"Y*" indicates that the cable type shall be permitted to be installed in the application subject to the limitations described in 770.110 and 770.113.
Informational Note No. 1: Part V of Article 770 covers installation methods within buildings. This table covers the applications of listed optical fiber cables in
buildings, The definition of Point of Entrance is in 770.2.
Informational Note No. 2: For information on the restrictions to the installation of optical fiber cables in ducts specifically fabricated for environmental air, see


770.113(В).


N Table 770.154(b) Cable Substitutions


Informational Note: See UL 1651-2015, Standard for


Optical Fiber Cable, for information on optical fiber
cables.


A (A) Types OFNP and ОЕСР. Types OFNP and OFCP non-
conductive and conductive optical fiber plenum cables shall
be suitable for use in ducts, plenums, and other space used for


Cable Type Permitted Substitutions
OFNP None
OFCP OFNP
OFNR OFNP
OFCR OFNP, ОЕСР, OFNR
OFNG, OFN OFNP, OFNR
OFCG, OFC OFNP, OFCP, OFNR, OFCR, OFNG, OFN


2025 Califomia Electrical Code


environmental air and shall also have adequate fire-resistant
and low-smoke-producing characteristics.


70-817


770.179


Plenum


Riser


General purpose


[А}->{В] Cable A shall be permitted to be used in place of cable B.


N FIGURE 770.154 Cable Substitution Hierarchy.


Table 770.179 Cable Markings


Cable

Marking Type
OFNP Nonconductive optical fiber plenum cable
OFCP Conductive optical fiber plenum cable
OFNR Nonconductive optical fiber riser cable
OFCR Conductive optical fiber riser cable
OFNG Nonconductive optical fiber general-purpose cable
OFCG Conductive optical fiber general-purpose cable
OFN Nonconductive optical fiber general-purpose cable
OFC Conductive optical fiber general-purpose cable


Informational Note: See NFPA 262-2019, Standard
Method of Test for Flame Travel and Smoke of Wires and
Cables for Use in Air-Handling Spaces, for one method
of defining that a cable has adequate fire-resistant and
low-smoke-producing characteristics where the cable
exhibits a maximum peak optical density of 0.50 or less,
an average optical density of 0.15 or less, and a maximum
flame spread distance of 1.52 m (5 ft) or less.


(B) Types OFNR and OFCR. Types OFNR and OFCR non-
conductive and conductive optical fiber riser cables shall be
suitable for use in a vertical run in a shaft or from floor to floor
and shall also have the fire-resistant characteristics capable of
preventing the carrying of fire from floor to floor.


Informational Note: See ANSUUL 1666-2017, Standard
Test for Flame Propagation Height of Electrical and
Optical-Fiber Cable Installed Vertically in Shafts, for one
method of defining fire-resistant characteristics capable
of preventing the carrying of fire from floor to floor.


A (C) Types OFNG and OFCG. Types OFNG and OFCG non-
conductive and conductive general-purpose optical fiber cables
Shall be suitable for general-purpose use, with the exception of
risers and plenums, and shall also be resistant to the spread of fire


Informational Note No. 1: See CSA Vertical Flame
Test — Cables in Cable Trays, as described in CSA C22.2


70-818


ARTICLE 770 — OPTICAL FIBER CABLES


No. 0.3-2009 (R2019), Test Methods for Electrical Wires
and Cables, for one method of defining resistant to the
spread of fire for the damage (char length) not to exceed
1.5 m (4 ft 11 in.) when performing the test.
Informational Note No. 2: See ANSI/UL 1685-2015,
Standard for Safety for Vertical-Tray Fire-Propagation
and Smoke-Release Test for Electrical and Optical-Fiber
Cables, for another method of defining resistant to the
spread of fire where the cables do not spread fire to the
top of the tray in the UL flame exposure, vertical tray
flame test. The smoke measurements in the test method
are not applicable.


А (D) Types OFN and OFC. Types OFN and OFC nonconduc-


tive and conductive optical fiber cables shall be suitable for
general-purpose use, with the exception of risers, plenums, and
other spaces used for environmental air, and shall also be resis-
tant to the spread of fire.


Informational Note No. 1: See ANSV/UL 1685-2015,
Standard for Safety for Vertical-Tray Fire-Propagation
and Smoke-Release Test for Electrical and Optical-Fiber
Cables, for one method of defining resistant to the spread
of fire where the cables do not spread fire to the top of the
tray in the UL flame exposure, vertical tray flame test. The
smoke measurements in the test method are not applicable.
Informational Note No. 2: See CSA Vertical Flame
Test — Cables in Cables Trays, as described in CSA
€22.2 No. 0.3-2009 (R2019), Test Methods for Electrical
Wires and Cables, for another method of defining resis-
tant to the spread of fire where the damage (char length)
does not exceed 1.5 m (4 ft 11 in.).

Informational Note No. 3: Cable types are listed in
descending order of fire resistance rating. Within each
fire resistance rating, nonconductive cable is listed first
because it is often substituted for conductive cable.


A (E) Circuit Integrity (CI), Fire-Resistive Cable System, or
Electrical Circuit Protective System. Cables that are used for
survivability of critical circuits under fire conditions shall meet
either 770.179(E)(1), (E)(2), or (Е)(3).


A (1) Circuit Integrity (CI) Cables. Cables specified in
710.179(A) through (D), and used for survivability of criti-
cal circuits, shall be marked with the additional classification
using the suffix “CI.” In order to maintain its listed fire rating,
CI cable shall only be installed in free air in accordance with
710.24. CI cables shall only be permitted to be installed in a
raceway where specifically listed and marked as part of a fire-
resistive cable system as covered in 770.179(Е)(2).


Informational Note: See UL 2196, Standard for Fire
Test for Circuit Integrity of Fire-Resistive Power, Instru-
mentation, Control and Data Cables, for one method of
defining CI cable for establishing a minimum 2-hour fire
resistance rating for the cable as specified in UL 1651,


2025 California Electrical Code


A


ARTICLE 770 — OPTICAL FIBER CABLES 770.180


Optical Fiber Cable, UL Guide Information for Optical
Cable Fiber (QAYK) contains information to identify the
cable and its installation limitations to maintain the fire-
resistive rating.


A (2) Fire-Resistive Cables. Cables specified in 770.179(A)


through (D) and 770,179(E)(1) that are part of an electrical cir-
cuit protective system shall be fire-resistive cable and identi-
fied with the protective system number on the product or on the
smallest unit container in which the product is packaged and
installed in accordance with the listing of the protective system.


Informational Note: See UL 2196, Standard for Fire Test
for Circuit Integrity of Fire-Resistive Power, Instrumenta-
tion, Control and Data Cables, for one method of defin-
ing an electrical circuit protective system for establishing
arating for the system, UL Guide Information for Electri-
cal Circuit Integrity Systems (FHIT) contains information
to identify the system and its installation limitations to
maintain a minimum fire-resistive rating.


(F) Field-Assembled Optical Fiber Cables. Field-assembled
optical fiber cable shall comply with the following:


(1) The specific combination of jacket and optical fibers


intended to be installed as a field-assembled optical fiber


2025 California Electrical Code


cable shall be one of the types in 770.179(A), (B), or (D)
and shall be marked in accordance with Table 770.179.

(2) The jacket of a field-assembled optical fiber cable shall
have a surface marking indicating the specific optical fibers
with which it is identified for use.

(3) The optical fibers shall have a permanent marking, such
as a marker tape, indicating the jacket with which they are
identified for use.

(4) The jacket without fibers shall meet the listing require-
ments for communications raceways in 800.182(A), (B),
or (C) in accordance with the cable marking.


A (С) Optional Markings. Cables shall be permitted to be
surface marked to indicate special characteristics of the cable
materials.


Informational Note: These markings can include, but are
not limited to, markings for limited-smoke halogen-free,
low-smoke halogen-free, and sunlight resistance,


770.180 Grounding Devices. Where bonding or grounding is
required, devices used to connect a shield, a sheath, or non-
current-carrying metallic members of a cable to a bonding con-
ductor or grounding electrode conductor shall be listed or be
part of listed equipment.


70-819


CHAPTER 8 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


BSC- HCD DSA DPH
Adopting Agency вес | ca |srM| 1| 2| tac | AC [85 | ss/cc | 1 516
Adopt Entire Article x ххх х х х X|X
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
| |
ARTICLE 805 — COMMUNICATIONS CIRCUITS
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| CG |SFM| 1| 2| АС | АС | 55 |55/СС |1 | 1А |2 |3 |415 6
Adopt Entire Article x X |X|X x x хх |X|X|X|X|X
Adopt entire Article as amended
(amended sections listed below) 2 v)
Adopt only those sections that are
listed below
Article/Section
|
ARTICLE 810 — RADIO AND TELEVISION EQUIPMENT
BSC- HCD DSA OSHPD DPH
Adopting Agency BSC| са |sFM| 1|2] tac | AC
Adopt Entire Article x
Adopt entire Article as amended
(amended sections listed below)
Adopt only those sections that are
listed below
Article/Section
———— E fre | CI
ARTICLE 820 — COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS
BSC- HCD DSA OSHPD [DPH |
Adopting Agency взс| ca |ѕғм |1 [2 +С ГАС [ss [scc | 1 [iR | 2| 3 [4| 5| 6
Adopt Entire Article x X |X|x x| x |xixix|xixixix
Adopt entire Article as amended |
(amended sections listed below)
Adopt only those sections that are ]
listed below
Article/Section |
| |
2025 California Electrical Code 70-821


CHAPTER 8 CALIFORNIA MATRIX ADOPTION TABLES


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


BSC- HCD DSA OSHPD орн] М7
Adopting Agency BSC| ce |sru[1[2 [tac | ac [ss |sscc | 1 [1а | 2 [3| 4 [5 [6 I
Adopt Entire Article x x [хіх x| x [x] x [Ix|x|x[x|x 1


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are |


listed below
Article/Section


BSC- HCD DSA OSHPD DPH
ca


Adopting Agency BSC
1


Adopt Entire Article x


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


о


70-822 2025 California Electrical Code


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


Chapter 8 Communications Systems


ARTICLE 800
General Requirements
for Communications Systems


Part 1. General


А 800.1 Scope. This article covers general requirements for com-
munications systems. These general requirements apply to com-
munications circuits, community antenna television and radio
distribution systems, network-powered broadband communica-
tions systems, and premises-powered broadband communica-
tions systems, unless modified by Articles 805, 820, 830, or 840.


Informational Note No. 1: See 90.2(D)(4) for installa-
tions of circuits and equipment that are not covered.
Informational Note No. 2: See Part II of Article 725 for
information on the installation of Class 2 and Class 3 cir-
cuits and 722.135(E) for the substitution of communica-
tions cables for Class 2 and Class 3 cables.
Informational Note No. 3: See Part II of Article 760
for information on the installation of power-limited fire
alarm circuits, including the substitution of communica-
tions cables for power-limited fire alarm cables.


800.2 Reconditioned Equipment. The requirements of
110.21(A)(2) shall apply.


800.3 Other Articles. Only those sections of Chapters 1
through 7 referenced in Chapter 8 shall apply to Chapter 8.
The definitions from Article 100 apply to Chapter 8. Instal-
lations of circuits and equipment shall comply with 800.3(A)
through (ED.


N (A) Output Circuits. As appropriate for the services pro-
vided, the output circuits derived from a network-powered
broadband communications system's network interface unit
(NIU) or from a premises-powered broadband communications
system's network terminal shall comply with the requirements
of the following:


(1) Installations of Class 2 and Class 3 circuits — Part II of
Article 725 and Parts I and II of Article 722
Installations of power-limited fire alarm circuits — Part III
of Article 760
Installations of optical fiber cables — Part V of Article 770
Installations of communications circuits — Part IV of Arti-
cle 805

Informational Note: The communications circuits covered

by Article 805 are commonly referred to as POTS (plain

old telephone service) circuits.


(2)


(3)
(4)


(5) Installations of premises (within buildings) community
antenna television and radio distribution circuits — Part V
of Article 820


2025 California Electrical Code


(B) Hazardous (Classified) Locations. Circuits and equip-
ment installed in a location that is classified in accordance with
500.5 and 505.5 shall comply with the applicable requirements
of Chapter 5.


(C) Wiring in Ducts for Dust, Loose Stock, or Vapor
Removal. The requirements of 300.22(A) shall apply.


(D) Equipment in Other Space Used for Environmental
Air. The requirements of 300.22(C)(3) shall apply.


(E) Installation and Use. The requirements of 110.3(B) shall
apply.

(F) Optical Fiber Cable. Where optical fiber cable is used to
provide a communications circuit within a building, Article 770
shall apply.


N (G) Vertical Support for Fire-Resistive Cables and Con-
ductors. Vertical installations of circuit integrity (CI) cables
and conductors installed in a raceway or conductors and cables
of fire-resistive cable systems shall be installed in accordance
with 300.19.


N (H) Bonding and Grounding of Cable Shields. The require-
ments of 250.4(A)(5) shall apply to the metal shields of cables
used for communications.


800.21 Access to Electrical Equipment Behind Panels
Designed to Allow Access. Access to electrical equipment
shall not be denied by an accumulation of wires and cables that
prevents removal of panels, including suspended ceiling panels.


А 800.24 Mechanical Execution of Work.


N (A) General. Circuits and equipment shall be installed in a
neat and workmanlike manner. Cables installed exposed on
the surface of ceilings and sidewalls shall be supported by the
building structure in such a manner that the cable will not be
damaged by normal building use. Such cables shall be secured
by hardware, including straps; staples: cable ties listed and
identified for securement and support; and hangers, or similar
fittings, designed and installed so as not to damage the cable.
The installation shall also conform to 300.4 and 300.11. Ple-
num cable ties and other nonmetallic cable accessories used to
secure and support cables in other spaces used for environmen-
tal air (plenums) shall be listed as having low smoke and heat
release properties in accordance with 800.170.


Informational Note No. 1: See ANSUBICSIN 1-2019, Instal-
lation Practices for Telecommunications and IC Cabling and
Related Cabling Infrastructure, ANSI/TIA-568.1- E-2020,
Commercial Building Telecommunications Infrastructure
Standard; ANSV/TIA-569-E-2019, Telecommunications
Pathways and Spaces; ANSVTIA-570-C-2012, Residential
Telecommunications Infrastructure Standard; ANSV/TIA-
1005-A-2012, Telecommunications Infrastructure. Stan-
dard for Industrial Premises; ANSV TIA-1179-A-2017,


70-823


800.25


Healthcare Facility Telecommunications Infrastructure
Standard; ANSVTIA-4966-2014, Telecommunications
Infrastructure Standard for Educational Facilities; and
other ANSI-approved installation standards for accepted
industry practices.


Informational Note No. 2: See NFPA 90A-2021, Standard
for the Installation of Air-Conditioning and Ventilating
Systems, for discrete combustible components installed
in accordance with 300.22(C).


Informational Note No. 3: Paint, plaster, cleaners, abrasives,
corrosive residues, or other contaminants may result in an
undetermined alteration of wire and cable properties.


М (B) Circuit Integrity (CI) Cable. CI cable shall be supported
at a distance not exceeding 610 mm (24 in.). Cable shall be
secured to the noncombustible surface of the building structure.
Cable supports and fasteners shall be steel.


800.25 Abandoned Cables. The accessible portion of aban-
doned cables shall be removed. Where cables are identified for
future use with a tag, the tag shall be of sufficient durability to
withstand the environment involved.


800.26 Spread of Fire or Products of Combustion. Instal-
lations of cables, communications raceways, cable routing
assemblies in hollow spaces, vertical shafts, and ventilation or
air-handling ducts shall be made so that the possible spread of fire
or products of combustion will not be substantially increased.
Openings around penetrations of cables, communications race-
ways, and cable routing assemblies through fire-resistant-rated
walls, partitions, floors, or ceilings shall be firestopped using
approved methods to maintain the fire resistance rating.


Informational Note: Directories of electrical construction
materials published by qualified testing laboratories contain
many listing installation restrictions necessary to maintain
the fire-resistive rating of assemblies where penetrations
or openings are made. Building codes also contain restric-
tions on membrane penetrations on opposite sides of a fire
resistance-rated wall assembly. An example is the 600 mm
(24 in.) minimum horizontal separation that usually applies
between boxes installed on opposite sides of the wall.
Assistance in complying with 800.26 can be found in build-
ing codes, fire resistance directories, and product listings.


800.27 Temperature Limitation of Wires and Cables, No
wire or cable shall be used in such a manner that its operating
temperature exceeds that of its rating.


Part II. Wires and Cables Outside and Entering Buildings


800.44 Overhead (Aerial) Wires and Cables. Overhead
(aerial) communications wires and cables and CATV-type
coaxial cables entering buildings shall comply with 800.44(A)
through (D).


Informational Note: See ANSI C2-2017, National Elec-
trical Safety Code, Part 2 Safety Rules for Overhead


70-824


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


Lines; for additional information regarding overhead
(aerial) wires and cables.


(A) On Poles, In-Span, Above Roofs, on Masts, or Between
Buildings. If communications wires and cables or CATV-type
coaxial cables and electric light or power conductors are sup-
ported by the same pole or are run parallel to each other in-span,
the conditions described in 800.44(A)(1) through (A)(4) shall
be met.


(1) Relative Location. If practicable, the communications
wires and cables and CATV- type coaxial cables shall be located
below the electric light or power conductors.


(2) Attachment to Cross-Arms. Communications wires and
cables and CATV-type coaxial cables shall not be attached to a
cross-arm that carries electric light or power conductors.


(3) Climbing Space. The climbing space through wires and
cables shall comply with the requirements of 225.14(B).


А (4) Clearance. Supply service drops and sets of overhead
service conductors of 0 volts to 750 volts running above and
parallel to communications wires and cables and CATV-type
coaxial service drops shall have a minimum separation of
300 mm (12 in.) at any point in the span, including the point of
their attachment to the building, provided that the ungrounded
conductors are insulated and that a clearance of not less than
1.0 m (40 in.) is maintained between the two services at the
pole.

(B) Above Roofs. Communications wires and cables and
CATV-type coaxial cables shall have a vertical clearance of not
less than 2.5 m (8 ft) from all points of roofs above which they
pass.

Exception No. 1: Communications wires and cables and САТУ.
type coaxial cables shall not be required to have a vertical clear-
ance of not less than 2.5 m (8 ft) above auxiliary buildings, such
as garages and the like.


Exception No. 2: A reduction in clearance above only the over-
hanging portion of the roof to not less than 450 mm (18 in.)
shall be permitted if (1) not more than 1.2 m (4 ft) of commu-
nications and CATV-type service-drop conductors pass above
the roof overhang and (2) they are terminated at a through- or
above-the-roof raceway or approved support.


Exception No. 3: Where the roof has a slope of not less than
100 mm in 300 mm (4 in. in 12 in.), a reduction in clearance to
not less than 900 mm (3 ft) shall be permitted.


Informational Note: See ANSI/IEEE C2-2017, National
Electrical Safety Code, Part 2, Safety Rules for Overhead.
Lines, for additional information regarding overhead
(aerial) wire and cables.
(C) On Masts. Overhead (aerial) communications wires and
cables and CATV-type coaxial cables shall be permitted to
be attached to an above-the-roof raceway mast that does not
enclose or support conductors of electric light or power circuits.


2025 California Electrical Code


О


A


A


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


(D) Between Buildings. Communications and CATV-type
coaxial cables extending between buildings or structures, and
also the supports or attachment fixtures, shall be identified and
shall have sufficient strength to withstand the loads to which
they might be subjected.


Exception: If a communications cable or a CATV-type coaxial
cable does not have sufficient strength to be self-supporting, it
shall be attached to a supporting messenger cable that, together
with the attachment fixtures or supports, shall be acceptable for
the purpose and shall have sufficient strength to withstand the
loads to which they may be subjected.


N (E) On Buildings. Where attached to buildings, communica-
tions wires and cables and CATV-type coaxial cables shall be
securely fastened in such a manner that they will be separated
from other conductors in accordance with 800.44(E)(1) and
(EX2).

N (1) Electric Light or Power. The communications wires and
cables and CATV-type coaxial cables shall have a separation of
at least 100 mm (4 in.) from electric light, power, Class 1, or
non-power-limited fire alarm circuit conductors not in raceway
or cable, or shall be permanently separated from conductors of
the other system by a continuous and firmly fixed nonconduc-
tive barrier in addition to the insulation on the wires.


N (2) Other Communications Systems. Communications wires
and cables and CATV-type coaxial cables shall be installed so
that there will be no unnecessary interference in the mainte-
nance of the separate systems. In no case shall the wires, cables,
messenger strand, or equipment of one system cause abrasion
to the wires, cables, messenger strand, or equipment of any
other system.


М 800.47 Underground Systems Entering Buildings. Under-
ground communications wires and cables, CATV-type coaxial
cables, and network-powered broadband communications
cables entering buildings shall comply with 800.47(A) and (B).
The requirements of 310.10(C) shall not apply to communica-
tions wires and cables and CATV-type coaxial cables.


N (A) Underground Systems with Electric Light, Power,
Class 1, or Non-Power-Limited Fire Alarm Circuit Con-
ductors. Underground communications wires and cables,
CATV-type coaxial cables, and network-powered broadband
communications cables in a raceway, pedestal, handhole enclo-
sure, or manhole containing electric light, power, Class 1, or
non-power-limited fire alarm circuit conductors shall be in a
section separated from such conductors by means of brick, con-
crete, or tile partitions or by means of a suitable barrier.


N (B) Direct-Buried Cables and Raceways. Direct-buried
communications wires and cables, CATV-type coaxial cables,
and network-powered broadband communications cables shall
be separated at least 300 mm (12 in.) from conductors of any
light or power, non-power-limited fire alarm circuit conductors,
or Class 1 circuit.


2025 California Electrical Code


800.49


Exception No. 1: Separation shall not be required if electric
service conductors or all the direct-buried communications
wires and cables, CATV-type coaxial cables, and network-
powered broadband communications cables are installed in
raceways or have metal cable armor.


Exception No. 2: Separation shall not be required under one of
the following conditions:


(1) If the electric light or power branch-circuit or feeder con-
ductors or Class 1 circuit conductors are installed in a race-
way or in metal-sheathed, metal-clad, or Type UF or Type
USE cables

If all the direct-buried communications wires cables,
CATV-type coaxial cables, and network-powered broad-
band communications cables have metal cable armor or are
installed in raceway


N 800.48 Unlisted Cables Entering Buildings. Unlisted out-
side plant communications cables and unlisted outside plant
CATY-type coaxial cables shall be permitted to be installed in
building spaces other than risers, ducts used for environmental
air, plenums used for environmental air, and other spaces used
for environmental air if all of the following applies:


(1) The length of the cable within the building, measured from
its point of entrance, does not exceed 15 m (50 ft).

(2) The cable enters the building from the outside.

(3) The unlisted outside plant communications cable is termi-
nated in an enclosure or on a listed primary protector, or
the unlisted outside plant CATV type coaxial cable is ter-
minated at a grounding block.


The point of entrance shall be permitted to be extended from
the penetration of the external wall, roof, or floor slab by con-
tinuously enclosing the entrance cables in rigid metal conduit
(RMC) or intermediate metal conduit (IMC) to the point of
emergence,


(2)


Informational Note No. 1: Splice cases or terminal boxes,
both metallic and plastic types, are typically used as
enclosures for splicing or terminating communications
cables.
Informational Note No. 2: This section limits the length
of unlisted outside plant cable to 15 m (50 ft) from the
point of entrance, while 805.90(B) requires that the pri-
mary protector be located as close as practicable to the
point of entrance of the cable. Therefore, in installations
requiring a primary protector, the outside plant cable may
not extend 15 m (50 ft) into the building if it is practi-
cable to place the primary protector closer to the point of
entrance.
800.49 Metal Entrance Conduit Grounding, Metal conduit
containing entrance wire or cable shall be connected by a bond-
ing conductor or grounding electrode conductor to a grounding
electrode or, where present, the building grounding electrode
system in accordance with 800.100(B).


70-825


800.53


4 800.53 Separation from Lightning Conductors. Where
practicable on buildings, a separation of at least 1.8 m (6 ft)
shall be maintained between lightning protection conductors
and all communications wires and cables and CAT V-type coax-
ial cables,


Informational Note No. 1: See ANSI C2-2017 National
Electrical Safety Code, Part 2, Safety Rules for Overhead
Lines, for additional information regarding overhead
(aerial) wires and cables.

Informational Note No. 2: See NFPA 780-2020, Standard
for the Installation of Lightning Protection Systems, for
information on calculation of separation distances using
the sideflash equation.


Part III. Grounding Methods


800.100 Cable and Primary Protector Bonding
and Grounding.


(A) Bonding Conductor or Grounding Electrode Conductor.


(1) Insulation. The bonding conductor or grounding electrode
conductor shall be listed and shall be permitted to be insulated,
covered, or bare.


(2) Material. The bonding conductor or grounding electrode
conductor shall be copper or other corrosion-resistant conduc-
tive material, stranded or solid.


(3) Size. The bonding conductor or grounding electrode con-
ductor shall not be smaller than 14 AWG. The bonding conductor
or grounding electrode conductor shall have a current-carrying
capacity not less than the aggregate of the grounded metal cable
sheath member, the metal strength member(s), and the protected
conductor(s) of the communications cable, or the outer sheath
of the coaxial cable, as applicable. The bonding conductor or
grounding electrode conductor shall not be required to exceed
6 AWG.


(4) Length. The bonding conductor or grounding electrode
conductor shall be as short as practicable. In one- and two-
family dwellings, the bonding conductor or grounding elec-
trode conductor shall be as short as practicable, not to exceed
6.0 m (20 ft) in length.


Informational Note: Similar bonding conductor or
grounding electrode conductor length limitations applied
at apartment buildings and commercial buildings help
to reduce voltages that may be developed between the
building’s power and communications systems during
lightning events. See ANSI/TIA-607-D-2019, Generic
Telecommunications Bonding and Grounding (Earthing)
for Customer Premises, which includes useful informa-
tion to reduce such voltages.


Exception: In one- and two-family dwellings if it is not prac-
ticable to achieve an overall maximum bonding conductor
or grounding electrode conductor length of 6.0 m (20 ft), a


70-826


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


separate ground rod meeting the minimum dimensional criteria
of 800.100(B)(3)(2) or (B)(3)(3) shall be driven, the bonding
conductor or grounding electrode conductor shall be connected
to the ground rod in accordance with 800.100(C), and the
ground rod shall be connected to the power grounding electrode
system in accordance with 800.100(D).


(5) Run in Straight Line. The bonding conductor or ground-
ing electrode conductor shall be run in as straight a line as
practicable.


(6) Physical Protection. Bonding conductors and ground-
ing electrode conductors shall be protected where exposed to
physical damage. If the bonding conductor or grounding elec-
trode conductor is installed in a metal raceway, both ends of the
raceway shall be bonded to the contained conductor or to the
same terminal or electrode to which the bonding conductor or
grounding electrode conductor is connected.


(B) Electrode. The bonding conductor or grounding electrode
conductor shall be connected in accordance with 800.100(B)
(1), (B)(2), or (В)(3).


(1) In Buildings or Structures with an Intersystem Bonding
Termination. If the building or structure served has an inter-
system bonding termination as required by 250.94, the bond-
ing conductor shall be connected to the intersystem bonding
termination.


Informational Note: Informational Note Figure 800.100(B)
(1) illustrates the connection of the bonding conductor
in buildings or structures equipped with an intersystem
bonding termination or a terminal block providing access
to the building grounding means.


A (2) In Buildings or Structures with Grounding Means. If
an intersystem bonding termination is established, 250.94(A)


Communications


Intersystem bonding
termination or terminal
block to building
grounding means


Seduced electrode


A Informational Note Figure 800.100(B)(1) Illustration of a
Bonding Conductor in a Communications Installation Equipped
With an Intersystem Bonding Termination or Terminal Block
Providing Access To the Building Grounding Means.


2025 California Electrical Code


©


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


shall apply. If the building or structure served has no intersys-
tem bonding termination, the bonding conductor or grounding
electrode conductor shall be connected to the nearest accessible
location on one of the following:


(1) The building or structure grounding electrode system as

Covered in 250.50

The power service accessible means external to enclosures

using the options identified in 250.94(A), Exception

The nonflexible metal power service raceway

The service equipment enclosure

The grounding electrode conductor or the grounding clec-

trode conductor metal enclosure of the power service

The grounding electrode conductor or the grounding elec-

trode of a building or structure disconnecting means that is

connected to a grounding electrode as covered in 250.32

(7) The grounded interior metal water piping system, within
1.5 m (5 ft) from its point of entrance to the building, as
covered in 250.52


A bonding device intended to provide a termination point for
the bonding conductor (intersystem bonding) shall not interfere
with the opening of an equipment enclosure. A bonding device
shall be mounted on nonremovable parts. A bonding device
shall not be mounted on a door or cover even if the door or
cover is nonremovable.


Q


(3)
(4)
(5)


(6)


For purposes of this section, the mobile home service equip-
ment or the mobile home disconnecting means located within
9.0 m (30 ft) of the exterior wall of the mobile home it serves,
or at a mobile home disconnecting means connected to an elec-
trode by a grounding electrode conductor in accordance with
250.32 and located within 9.0 m (30 ft) of the exterior wall
of the mobile home it serves, shall be considered to meet the
requirements of this section.


Informational Note: See Informational Note Figure
800.100(B)Q) for an illustration of a grounding electrode
conductor and a bonding conductor in a communications
installation not equipped with an intersystem bonding ter-
mination or terminal block.


(3) In Buildings or Structures Without an Intersystem
Bonding Termination or Grounding Means. If the building
or structure served has no intersystem bonding termination or
grounding means, as described in 800.100(B)(2), the grounding
electrode conductor shall be connected to one of the following:


(1) To any one of the individual grounding electrodes described
in 250.52(A)(1), (A)(2), (A)G), or (АЈА)

Ifthe building or structure served has no intersystem bonding
termination or grounding means, as described in 800.100(B)
(2) or (B)(3)(1), to any one of the individual grounding elec-
trodes described in 250.52(A)(5), (A)(7), and (A)(8)

For communications circuits covered in Article 805 or
network-powered broadband communications systems
covered in Article 830, to a ground rod or pipe not less than
1.5 m (5 ft) in length and 12.7 mm (0.5 in.) in diameter,


(2


(3)


2025 California Electrical Code


Communications
equipment,


protector,
or cable shield


Service.
equipment


Power service
grounding electrode >|
‘Grounding MERC dii


A Informational Note Figure 800.100(B)(2) Illustration of a
Grounding Electrode Conductor and a Bonding Conductor in a
Communications Installation Not Equipped with an Intersystem
Bonding Termination or Terminal Block Providing Access to the
Buliding Grounding Means.


driven, where practicable, into permanently damp earth
and separated from lightning protection system conduc-
tors, as covered in 800.53, and at least 1.8 m (6 ft) from
electrodes of other systems


Steam pipes, hot water pipes, or lightning protection system
conductors shall not be employed as grounding electrodes or as
a bonding or grounding electrode conductor for protectors and
grounded metal members.


(C) Electrode Connection. Connections to grounding elec-
trodes shall comply with 250.70.


(D) Bonding of Electrodes. A bonding jumper not smaller
than 6 AWG copper or equivalent shall be connected between
the grounding electrode and power grounding electrode system
at the building or structure served if separate electrodes are used.
Exception: Bonding of electrodes at mobile homes shall be in
accordance with 800.106.
Informational Note No. 1: See 250.60 for connection to a
lightning protection system.
Informational Note No. 2: Bonding together of all sepa-
tate electrodes limits potential differences between them
and between their associated wiring systems.
800.106 Primary Protector Grounding and Bonding at
Mobile Homes.
(A) Grounding. Grounding shall comply with 800.106(A)(1)
and (A)(2).

A (1) Mobile Home Service Equipment. Where there is no
mobile home service equipment located within 9.0 m (30 ft) of
the exterior wall of the mobile home it serves, grounding shall
comply with one of the following:


70-827


800.110


(1) The following components (if present) shall be connected
to a grounding electrode in accordance with 800.100(B)(3):
a. Primary protector grounding terminal
b. Network interface unit
. Coaxial cable shield ground
|, Surge arrester grounding terminal
. Network-powered broadband communications cable
shield
. Network-powered broadband communications cable
metal members not used for communications or powering


The non-current-carrying metal members of optical fiber
cables shall be connected to a grounding electrode in accor-
dance with 770. 106(A)(1). The network terminal, if required
to be grounded, shall be connected to a grounding electrode
in accordance with 800.106(A)(1)(1). The grounding elec-
trode shall be bonded in accordance with 770.106(B).


(2) Mobile Home Feeder Disconnecting Means. Where
there is no mobile home disconnecting means grounded in
accordance with 250.32 and located within 9.0 m (30 ft) of
the exterior wall of the mobile home it serves, grounding shall
comply with one of the following:


(1) The following components (if present) shall be connected
to a grounding electrode in accordance with 800.100(B)(3):
a. Primary protector grounding terminal

Network interface unit

Network-powered broadband communications shield

Network-powered broadband communications cable

metal members not used for communications or powering


The non-current-carrying metal members of optical fiber
cables shall be connected to a grounding electrode in
accordance with 770.106(A)(2). The network terminal, if
required to be grounded, shall be connected to a grounding
electrode in accordance with 800.106(A)(2). The grounding
electrode shall be bonded in accordance with 770.106(B).


(B) Bonding. The primary protector grounding terminal or
grounding electrode, network-powered broadband commu-
nications cable grounding terminal, or network interface unit
grounding terminal shall be bonded together and connected to
the metal frame or available grounding terminal of the mobile
home with a copper conductor not smaller than 12 AWG under
either of the following conditions:


eee


m


(2


b.
с.
а.


Q)


(1) If there is no mobile home service equipment or discon-
necting means as in 800.106(A)
(2) Ifthe mobile home is supplied by cord and plug


Part IV. Installation Methods Within Buildings


800.110 Raceways, Cable Routing Assemblies, and Cable
Trays.


А (A) Types of Raceways. Wires and cables shall be permit-
ted to be installed in raceways that comply with 800.110(A)


70-828


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


(1), 800.110(A)(2), or 800.110(A)(3). Medium-power network-
powered broadband communications cables shall not be
installed in raceways that comply with 800.110(A)(2).


A (1) Raceways Recognized in Chapter 3. Wires and cables
shall be permitted to be installed in any raceway included in
Chapter 3. The raceways shall be installed in accordance with
Chapter 3.


(2) Communications Raceways. Wires and cables shall be
permitted to be installed in plenum communications raceways,
riser communications raceways, and general-purpose communi-
cations raceways selected in accordance with Table 800.154(b),
listed in accordance with 800.182, and installed in accordance
with 800.113 and 362.24 through 362.56, where the require-
ments applicable to electrical nonmetallic tubing (ENT) apply.


(3) Innerduct for Communications Wires and Cables,
Coaxial Cables, or Network-Powered Broadband Commu-
nications Cables. Listed plenum communications raceways,
listed riser communications raceways, and listed general-
purpose communications raceways selected in accordance with
Table 800.154(b) shall be permitted to be installed as innerduct
in any type of listed raceway permitted in Chapter 3.


(B) Raceway Fill. The raceway fill requirements of Chap-
ters 3 and 9 shall apply to medium-power network-powered
broadband communications cables.


(C) Cable Routing Assemblies. Cables shall be permitted
to be installed in plenum cable routing assemblies, riser cable
routing assemblies, and general-purpose cable routing assem-
blies selected in accordance with Table 800.154(c), listed in
accordance with 800.182, and installed in accordance with
800.110(C)(1) and (C)(2) and 800.113.


(1) Horizontal Support. Cable routing assemblies shall be
supported where run horizontally at intervals not to exceed
900 mm (3 ft) and at each end or joint, unless listed for other
support intervals. In no case shall the distance between supports
exceed 3 m (10 ft).


(2) Vertical Support. Vertical runs of cable routing assem-
blies shall be supported at intervals not exceeding 1.2 m (4 ft),
unless listed for other support intervals, and shall not have more
than one joint between supports.


(D) Cable Trays. Wires and cables and communications race-
ways shall be permitted to be installed in metal or listed nonme-
tallic cable tray systems. Ladder cable trays shall be permitted
to support cable routing assemblies.


800.113 Installation of Cables Used for Communications
Circuits, Communications Wires, Cable Routing Assem-
blies, and Communications Raceways. Installation of wires,
cables, cable routing assemblies, and communications race-
ways shall comply with 800.113(A) through (L). Installation of
cable routing assemblies and communications raceways shall
comply also with 800.110. Types of cables used by this section
are identified in Table 800.113.


2025 California Electrical Code


e


o


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


N Table 800.113 Cables Used for Communications Circuits


Listed Cable Types
Plenum cables CMP, CATVP, BLP, OFNP, OFCP
Riser cables CMR, CATVR, BMR, BLR, OFNR, OFCR
General-purpose СМС, CM, CATV, BM, BL, OFNG, OFN,

cables OFCG, OFC

Limited-use cables CMX, CATVX, BLX
Undercarpet CMUC
Underground BMU, BLU


A (A) Listing. Cables used for communications circuits, com-
munications wires, cable routing assemblies, and communica-
tions raceways installed in buildings shall be listed and installed
in accordance with the limitations of the listing.


Exception: Cables installed in compliance with 800.48 shall not
be required to be listed.


A (B) Ducts Specifically Fabricated for Environmental Air.
Installations of cables used for communications circuits, com-
munications wires, cable routing assemblies, and communica-
tions raceways in ducts specifically fabricated for environmental
air shall be in accordance with 800.113(B)(1) and (B)(2).


A (1) Uses Permitted. The following cables shall be permit-
ted in ducts specifically fabricated for environmental air as
described in 300.22(B) if they are directly associated with the
air distribution system:


(1) Plenum cables up to 1.22 m (4 ft) in length

(2) Plenum, rise, general-purpose, and limited-use cables
installed in raceways that are installed in compliance with
300.22(B)


N (2) Uses Not Permitted. The following cables, wires, cable
routing assemblies, and communications raceways shall not be
permitted in ducts specifically fabricated for environmental air
as described in 300.22(B):


(1) Plenum, riser, and general-purpose communications
raceways

Plenum, riser, and general-purpose cable routing assemblies
Riser, general-purpose, and limited-use cables

Type CMUC cables and wires

Types BMU and BLU cables

Communications wires

Hybrid power and communications cables


Informational Note: See NFPA 90A-2021, Standard for
the Installation of Air-Conditioning and Ventilating Sys-
tems, for information on fire protection of wiring installed
in fabricated ducts.


(2)
(3)
4)
(5)
(6)
0


ar (C) Other Spaces Used for Environmental Air (Plenums).


Installations of cables used for communications circuits, commu-
nications wires, cable routing assemblies, and communications


2025 California Electrical Code


800.113


raceways in other spaces used for environmental air (plenums)
shall be in accordance with 800.113(C)(1) and (C)(2).


A (1) Uses Permitted. The following cables, wires, cable rout-
ing assemblies, and communications raceways shall be permit-
ted in other spaces used for environmental air as described in
300.22(C):


а)
2)
(3)
(4)


Plenum cables

Plenum communications raceways

Plenum cable routing assemblies

Plenum cables installed in plenum communications
raceways

Plenum cables installed in plenum cable routing assemblies
Plenum cables and plenum communications raceways sup-
ported by open metal cable tray systems

Plenum, riser, general-purpose, and limited-use cables,
and communications wires installed in raceways that are
installed in compliance with 300.22(C)

Plenum, rise, general-purpose, limited-use cables and ple-
num, riser, and general-purpose communications raceways
supported by solid bottom metal cable trays with solid
metal covers in other spaces used for environmental air
(plenums) as described in 300.22(C)

Plenum, riser, general-purpose, and limited-use cables
installed in plenum, riser, and general-purpose communi-
cations raceways supported by solid bottom metal cable
trays with solid metal covers in other spaces used for envi-
ronmental air (plenums) as described in 300.22(C)


N (2) Uses Not Permitted. The following cables, wires, cable
routing assemblies, and communications raceways shall not
be permitted in other spaces used for environmental air as
described in 300.22(C):


(1) Riser, general-purpose, and limited-use cables

(2) Riser and general-purpose communications raceways
(3) Riser and general-purpose cable routing assemblies
(4) Type CMUC cables and wires

(5) Types BMR, BM, BMU, and BLU cables

(6) Communications wires

(7) Hybrid power and communications cables


Informational Note: See NFPA 90A-2021, Standard for
the Installation of Air-Conditioning and Ventilating Sys-
tems, for information on fire protection of wiring installed
in other spaces used for environmental air.

A (D) Risers — Cables, Cable Routing Assemblies, and
Communications Raceways in Vertical Runs. Installations
of cables used for communications circuits, communications
wires, cable routing assemblies, and communications race-
ways in risers shall be in accordance with 800.113(D)(1) and
(0)02).

М (1) Uses Permitted. The following cables, cable routing
assemblies, and communications raceways shall be permitted
in vertical runs penetrating one or more floors and in vertical
runs in a shaft:


(5)
(6)


(0


(8


(9)


70-829


800.113


(1) Plenum and riser cables

(2) Plenum and riser communications raceways

(3) Plenum and riser cable routing assemblies

(4) Plenum and riser cables installed in the following:


a. Plenum communications raceways
b. Riser communications raceways
c. Plenum cable routing assemblies
d. Riser cable routing assemblies


N (2) Uses Not Permitted. The following cables, wires, cable
routing assemblies, and communications raceways shall not be
permitted in risers:

(1) General-purpose and limited-use cables

(2) General-purpose communications raceways
(3) General-purpose cable routing assemblies
(4) Type CMUC cables and wires

(5) Types BMR, BM, BMU, and BLU cables
(6) Communications wires

(7) Hybrid power and communications cables


Informational Note: See 800.26 for firestop requirements
for floor penetrations.


A (E) Risers — Cables and Innerducts in Metal Raceways.
Installations of cables used for communications circuits, com-
munications wires, cable routing assemblies, and communica-
tions raceways in metal raceways in a riser having firestops at
each floor shall be in accordance with 800.113(E)(1) and (E)(2).


A (1) Uses Permitted. The following cables and innerducts
shall be permitted in metal raceways in a riser having firestops
at each floor:


(1) Plenum, riser, general-purpose, and limited-use cables


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


of cables used for communications circuits, communications
wires, cable routing assemblies, and communications raceways
in fireproof riser shafts having firestops at each floor shall be in
accordance with 800.113(F)(1) and (F)(2).


А (1) Uses Permitted. The following cables, cable routing


assemblies, and communications raceways shall be permitted to
be installed in fireproof riser shafts having firestops at each floor:


(1) Plenum, riser, general-purpose, and limited-use cables

(2) Plenum, riser, and general-purpose communications
raceways

(3) Plenum, riser, and general-purpose cable routing assemblies

(4) Plenum, riser, general-purpose, and limited-use cables
installed in the following:


Plenum communications raceways

Riser communications raceways

. General-purpose communications raceways
. Plenum cable routing assemblies

. Riser cable routing assemblies

. General-purpose cable routing assemblies


mp рор


N (2) Uses Not Permitted. The following cables, wires, cable


routing assemblies, and communications raceways shall not be
permitted in metal raceways in fireproof riser shafts having fire-
stops at each floor:


(1) Type CMUC cables and wires

(2) Type BMU and BLU cables

(3) Communications wires

(4) Hybrid power and communications cables


Informational Note: See 800.26 for firestop requirements
for floor penetrations.


(2) Plenum, riser, and general-purpose communications race- A (G) Risers — One- and Two-Family Dwellings. Installa-


ways (innerduct)
(3) Plenum, riser, general-purpose, and limited-use cables
installed in the following:


a. Plenum communications raceways (innerduct)
b. Riser communications raceways (innerduct)
с. General-purpose communications raceways (innerduct)


N (2) Uses Not Permitted, The following cables, wires, cable
routing assemblies, and communications raceways shall not be
permitted in metal raceways in a riser having firestops at each
floor:

(1) Plenum, riser, and general-purpose cable routing assemblies
(2) Type CMUC cables and wires

(3) Types BMR, BM, BMU, and BLU cables

(4) Communications wires

(5) Hybrid power and communications cables


Informational Note: See 800.26 for firestop requirements
for floor penetrations.


A (F) Risers — Cables, Cable Routing Assemblies, and Com-
munications Raceways in Fireproof Shafts. Installations


70-830


tions of cables used for communications circuits, communi-
cations wires, cable routing assemblies, and communications
raceways in risers in one- and two-family dwellings shafts shall
be in accordance with 800.113(G)(1) and (G)(2).


А (1) Uses Permitted. The following cables, cable routing


assemblies, and communications raceways shall be permitted
in one- and two-family dwellings:


(1) Plenum, riser, and general-purpose cables
(2) Limited-use cables less than 6 mm (0.25 in.) in diameter
(3) Plenum, riser, and general-purpose communications

raceways
(4) Plenum, riser, and general-purpose cable routing assemblies
(5) Plenum, riser, and general-purpose cables installed in the

following:

a. Plenum communications raceways

b. Riser communications raceways

с. General-purpose communications raceways

d. Plenum cable routing assemblies

e. Riser cable routing assemblies

f. General-purpose cable routing assemblies


2025 California Electrical Code


A


e


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


N (2) Uses Not Permitted. The following cables and wires shall
not be permitted in risers in one- and two-family dwellings:


(1) Type CMUC cables and wires
(2) Type BMU and BLU cables

(3) Communications wires

(4) Hybrid power and communications cables


A (H) Cable Trays. Installations of cables used for communica-
tions circuits, communications wires, cable routing assemblies,
and communications raceways supported by cable trays shall be
in accordance with 800.113(H)(1) and (H)(2).


A (1) Uses Permitted. The following wires, cables, and commu-
nications raceways shall be permitted to be supported by cable
trays:

(1) Plenum, riser, and general-purpose cables

(2) Plenum, riser, and general-purpose communications
raceways

(3) Communications wires, plenum, riser, and general-purpose
cables installed in the following:


a, Plenum communications raceways
b. Riser communications raceways
c, General-purpose communications raceways


N (2) Uses Not Permitted. The following cables and wires shall
not be supported by cable trays:


(1) Limited-use cables

(2) Type CMUC cables and wires

(3) Type BMU and BLU cables

(4) Communications wires

(5) Hybrid power and communications cables


A (I) Distributing Frames and Cross-Connect Arrays. Instal-
lations of cables used for communications circuits, communi-
cations wires, cable routing assemblies, and communications
raceways in distributing frames and cross-connect arrays shall
be in accordance with 800.113(I)(1) and (1)(2).


A (1) Uses Permitted. The following wires, cables, cable rout-
ing assemblies, and communications raceways shall be per-
mitted to be installed in distributing frames and cross-connect
arrays:


(1) Plenum, riser, and general-purpose cables and communica-
tions wires

Plenum, riser, and general-purpose communications
raceways

Plenum, riser, and general-purpose cable routing assemblies
Communications wires, plenum, riser, and general-purpose
cables installed in the following:


à. Plenum communications raceways

b. Riser communications raceways

c. General-purpose communications raceways
d. Plenum cable routing assemblies

€. Riser cable routing assemblies

f. General-purpose cable routing assemblies


(2)


(3)
(4)


2025 California Electrical Code


800.113


N (2) Uses Not Permitted. The following cables and wires shall
not be installed in distributing frames and cross-connect arrays:


(1) Types BMR, BM, BMU, and BLU cables
(2) Limited-use cables

(3) Type CMUC cables and wires

(4) Hybrid power and communications cables


А (J) Other Building Locations. Installations of cables used
for communications circuits, cable communications wires,
routing assemblies, and communications raceways in building
locations other than those covered in 800.113(B) through (I)
shall be in accordance with 800.113(J)(1) and (1)(2).


A (1) Uses Permitted. The following wires, cables, cable rout-
ing assemblies, and communications raceways shall be permit-
ted to be installed in building locations other than the locations
covered in 800.113(B) through (1):


a)
(2)


Plenum, riser, and general-purpose cables

Limited-use cables with a maximum of 3 m (10 ft) of
exposed length in nonconcealed spaces

Plenum, riser, and general-purpose communications
raceways

Plenum, riser, and general-purpose cable routing assemblies
Communications wires, plenum, riser, and general-purpose
cables installed in the following:

a. Plenum communications raceways

b. Riser communications raceways

c. General-purpose communications raceways

Plenum, riser, and general-purpose cables installed in the
following:

a. Plenum cable routing assemblies

b. Riser cable routing assemblies

c. General-purpose cable routing assemblies
Communications wires and plenum, riser, general-purpose,
and limited-use cables installed in raceways recognized in
Chapter 3

Type CMUC undercarpet communications wires and
cables installed under carpet, modular flooring, and planks


N (2) Uses Not Permitted. The following cables, wires, cable
routing assemblies, and communications raceways shall not be
installed in building locations other than the locations covered
in 800.1 13(B) through (1):


(1) Types BMU and BLU cables
(2) Communications wires
(3) Hybrid power and communications cables


A (K) Multifamily Dwellings. Installations of cables used for
communications circuits, communications wires, cable rout-
ing assemblies, and communications raceways in multifamily
dwellings shall be in accordance with 800.113(K)(1) and (K)(2).

A (1) Uses Permitted. The following cables, cable routing
assemblies, and communications raceways shall be permitted
to be installed in multifamily dwellings in locations other than
the locations covered in 800.113(B) through (G):


(3)


(4)
(5)


(6


(7)


(8)


70-831


800.133


(1) Plenum, riser, and general-purpose cables

(2) Limited-use cables less than 6 mm (0.25 in.) in diameter in
nonconcealed spaces

(3) Plenum, riser, and general-purpose communications raceways

(4) Plenum, riser, and general-purpose cable routing assemblies

(5) Communications wires and plenum, riser, and general-

purpose cables installed in the following:


а. Plenum communications raceways
b. Riser communications raceways
c. General-purpose communications raceways


(6) Plenum, riser, and general-purpose cables installed in the


following:


a, Plenum cable routing assemblies
b. Riser cable routing assemblies
c. General-purpose cable routing assemblies


(7) Communications wires and plenum, riser, general-purpose,
and limited-use cables installed in raceways recognized in
Chapter 3

(8) Type CMUC under-carpet communications wires and


cables installed under carpet, modular flooring, and planks


N (2) Uses Not Permitted. The following cables, cable routing
assemblies, and communications raceways shall not be installed
in multifamily dwellings in locations other than the locations
covered in 800.113(B) through (G):


(1) Types BMU and BLU cables
(2) Communications wires
(3) Hybrid power and communications cables


А (L) One- and Two-Family Dwellings. Installations of cables
used for communications circuits, communications wires, cable
routing assemblies, and communications raceways in one- and
two-family dwellings in locations other than those covered in
800.113(B) through (F) shall be in accordance with 800.113(L)
(1) and (L)(2).


A (1) Uses Permitted. The following wires, cables, cable rout-
ing assemblies, and communications raceways shall be permit-
ted to be installed in one- and two-family dwellings in locations
other than the locations covered in 800.113(B) through (F):


(1) Plenum, riser, and general-purpose cables

(2) Limited-use cables less than 6 mm (0.25 in.) in diameter

(3) Plenum, riser, and general-purpose communications raceways

(4) Plenum, riser, and general-purpose cable routing assemblies

(5) Communications wires, plenum, riser, and general-purpose
cables installed in the following:


a, Plenum communications raceways

b. Riser communications raceways

с. General-purpose communications raceways
(6) Plenum, riser, and general-purpose cables installed in the
following:


a. Plenum cable routing assemblies


70-832


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


b. Riser cable routing assemblies
c. General-purpose cable routing assemblies


(7) Communications wires and plenum, riser, general-purpose,
and limited-use cables installed in raceways recognized in
Chapter 3

(8) Type CMUC under-carpet communications wires and
cables installed under carpet, modular flooring, and planks

(9) Hybrid power and communications cable listed in accor-
dance with 800.179


М (2) Uses Not Permitted. The following cables, wires, cable
routing assemblies, and communications raceways shall not be
installed in one- and two-family dwellings in locations other
than those covered in 800.113(B) through (F):


(1) Types BMU and BLU cables
(2) Communications wires


N 800.133 Installation of Communications Wires and Cables
and CATV-Type Coaxial Cables. Installation of communi-
cations wires and cables, from the protector to the equipment,
or where no protector is required, communications wires and
cables attached to the outside or inside of the building, shall
comply with 800. 133(A) and 800.133(B). Installation of CATV-
type coaxial cables, beyond the point of grounding as defined in
820.93, shall comply with 800.133(A) through (C).


N (A) In Raceways, Cable Trays, Boxes, Cables, Enclosures,
and Cable Routing Assemblies.


N (1) Other Circuits. Communications cables and CATV-type
coaxial cables shall be permitted in the same raceway, cable
tray, box, enclosure, or cable routing assembly together and
with jacketed cables of any of the following:


(1) Class 2 and Class 3 remote-control, signaling, and power-

limited circuits in compliance with 645.5(E)(2) or Parts I

and II of Article 725

Power-limited fire alarm systems in compliance with Parts

I and III of Article 760

Nonconductive and conductive optical fiber cables in com-

pliance with Parts I and V of Article 770

Communications circuits in compliance with Parts I and IV

of Articles 800 and 805

Community antenna television and radio distribution sys-

tems in compliance with Parts I and V of Articles 800 and

820

Low-power network-powered broadband communications

circuits in compliance with Parts I and V of Articles 800

and 830

N (2) Class 2 and Class 3 Circuits. Class 1 circuits shall not be
run in the same cable with communications circuits. Class 2 and
Class 3 circuit conductors shall be permitted in the same listed
communications cable with communications circuits.


(2)
(3)
(4)
(5


(6


N (3) Electric Light, Power, Class 1, Non-Power-Limited Fire


Alarm, and Medium-Power Network-Powered Broadband
Communications Circuits in Raceways, Compartments, and


2025 California Electrical Code


o


nm


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


Boxes. Communications wires and cables and CATV-type coax-
ial cables shall not be placed in any raceway, compartment, outlet
box, junction box, or similar fitting with conductors of electric
light, power, Class 1, non-power-limited fire alarm, or medium-
power network-powered broadband communications circuits.


Exception No. 1: Communications wires and cables and CATV-
type coaxial cables shall be permitted to be placed in any raceway,
compartment, outlet box, junction box, or other enclosures with
conductors of electric light, power, Class 1, non-power-limited
fire alarm, or medium-power network-powered broadband com-
munications circuits where all of the conductors of electric light,
power, Class 1, non-power-limited fire alarm, and medium-power
network-powered broadband communications circuits are sepa-
rated from all of the communications wires and cables and CATV-
type coaxial cables by a permanent barrier or listed divider.


Exception No. 2: Communications wires and cables and CATV-
type coaxial cables shall be permitted to be placed in outlet
boxes, junction boxes, or similar fittings or compartments with
power conductors where such conductors are introduced solely
for power supply to the communications and coaxial cable sys-
tem distribution equipment. The power circuit conductors shall
be routed within the enclosure to maintain a minimum 6 mm
(М in.) separation from the communications wires and cables
and the CATV- type coaxial cables.


Exception No. 3: Separation of circuits shall not be required
in elevator traveling cables constructed in accordance with by
620.36.


N (B) Other Applications. Communications wires and cables
and CATV-type coaxial cables shall be separated at least 50 mm
(2 in.) from conductors of any electric light, power, Class 1,
non-power-limited fire alarm, or medium-power network-
powered broadband communications circuits.


Exception No. 1: Separation shall not be required where either
(1) all of the conductors of electric light, power, Class 1, non-
power-limited fire alarm, and medium-power network-powered
broadband communications circuits are in a raceway or in
metal-sheathed, metal-clad, nonmetallic-sheathed, Type AC or
Type UF cables, or (2) all of the communications wires and
cables and all of the CATV-type coaxial cables are encased in
raceway.


Exception No. 2: Separation shall not be required where the
communications wires and cables and CATV-type coaxial
cables are permanently separated from the conductors of elec-
tric light, power, Class 1, non-power-limited fire alarm, and
medium-power network-powered broadband communications
circuits by a continuous and firmly fixed nonconductor, such as
porcelain tubes or flexible tubing, in addition to the insulation
on the wire.


N (C) Support of Communications Wires and Cables and
CATV-Type Coaxial Cables. Raceways shall be used for
their intended purpose. Communications wires and cables


2025 California Electrical Code


800.171


and CATV-type coaxial cables shall not be strapped, taped,
or attached by any means to the exterior of any raceway as a
means of support.


Exception: Overhead (aerial) spans of communications drop
wires, communications cables, and CATV-type coaxial cables
shall be permitted to be attached to the exterior of a raceway-
type mast intended for the attachment and support of such wires
and cables.


800.154 Applications of Listed Communications Wires,
Cables, and Raceways, and Listed Cable Routing Assem-
blies. Permitted and nonpermitted applications of listed com-
munications wires, cables, coaxial cables, network-powered
broadband communications system cables and raceways, and
listed cable routing assemblies, shall be in accordance with one
of the following:


(1) Listed communications wires and cables as indicated in
Table 800.154(a)

(2) Listed communications
Table 800.154(b)

(3) Listed cable routing assemblies
Table 800.154(c)


The permitted applications shall be subject to the installation
requirements of 800.110 and 800.113.


raceways as indicated in


as indicated in


Part V. Listing Requirements


N 800.170 Plenum Cable Ties. Cable ties intended for use in
other space used for environmental air (plenums) shall be listed
as having low smoke and heat release properties.


Informational Note: See NFPA 90A-2018, Standard for
the Installation of Air-Conditioning and Ventilating Sys-
tems, and ANSI/UL 2043-2013, Standard for Safety Fire
Test for Heat and Visible Smoke Release for Discrete
Products and Their Accessories Installed in Air-Handling
Spaces, for information on listing discrete products as
having low smoke and heat release properties.


N 800.171 Communications Equipment, Communications
equipment shall be listed as being suitable for electrical con-
nection to a communications network.


Informational Note No. 1: See ANSI/UL 60950-1-2014,
Standard for Safety of Information Technology Equip-
ment, ANSI/UL 1863-2012, Standard for Safety Commu-
nications Circuit Accessories, or ANSVUL 62368-1-2014
or ANSI/UL 62368-1-2018, Audio/Video, Information
and Communication Technology Equipment — Part 1:
Safety Requirements.

Informational Note No. 2: See ANSI/ATIS 0600337-
2016, Requirements for Maximum Voltage, Current, and
Power Levels Used in Communications Circuits, for
additional information regarding voltages, currents, and
power allowed on communications circuits.


70-833


800.171


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


A Table 800.154(a) Applications of Listed Communications Wires, Cables, and Network-Powered Broadband Communications System
Cables in Buildings


Applications


In ducts.
specifically
fabricated for
environmental
air as described
in 300.22(B)


In fabricated ducts

Tn metal raceway
that complies
with 300.22(B)


BM


Wire and Cable Type


BMU, | Communications | Communications


In other spaces
used for
environmental
air (plenums)
as described in
300.22(C)


In other spaces
used for
environmental air


In metal raceway
that complies
with 300.22(C)


In plenum
communications


Tn plenum
Cable routing
assemblies


‘Supported by open
metal cable trays.


Y N N


Y N N


Y N N


N


N


N


raceways


N


N N N


N


N


Supported by solid
bottom metal
cable trays with
solid metal covers


E
E
<


<


In risers


In vertical runs


Tn metal raceways


In fireproof shafts


<|<|<
<|<|<
<|<|<


<|<[2


i. z]z


In plenum
communications
raceways


In plenum
cable routing
assemblies


In riser
communications


routing
assemblies


Y Y N


N


raceways
In riser cable


N


In one- and two-
family dwellings


Within buildings
in other than
air-handling
spaces and
risers


In one- and two-


dwellings


In nonconcealed
spaces


E т

General ү [Ү

family dwellings. s
Tn multifamily


Y


E
E
E


Supported by
cable trays.


‘Under carpet,
modular
flooring, and
planks


N N


70-834


(continues)


2025 California Electrical Code


©


оО


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS 800.171


A Table 800.154(a) Continued


aA


Wire and Cable Type
Е
Hybrid Power
and
General- Limited- BMU, | Communications | Communications
Applications Plenum |Riser| BMR|Purpose|BM| Use |Undercarpet | BLU Cables Wires
Within buildings |In distributing
in other than frames and
air-handling cross-connect Y Y N Y N N N N N Y
Spaces and arrays
risers Tn rigid metal
(continued) conduit
(RMC) and
intermediate T. Y ¥ Y Y Y A i Y Y Y
metal conduit
UMC)
In any raceway |
recognized in X: Ж * Ж Y Y N N N E
Ch: 3 —
In plenum
communications Y Y N X N N N N N Y
raceways
In plenum
cable routing Ж Y N Y N N N N N Y
assemblies _|
In riser
communications X € N Y N N N N N Y
raceways — МИНЕР
In riser cable
l ) routing Y Y N Y N N N N N Y
assemblies.
Lerma. — ee LL
Tn general-purpose
communications Y Y N Y N N N N N Y
raceways
In general-purpose
cable routing X Y N Y N N N N N LÀ
assemblies.
Note: An "N" in the table indicates that the cable type shall not be permitted to be installed in the application. А "Y" indicates that the cable type shall be
permitted to be installed in the application subject to the limitations described in 800.113. The Riser column includes all riser cables except BMR, and the
General-Purpose column includes all general-purpose cables except BM.
Informational Note No.1: Part IV of Article 800 covers installation methods within buildings. This table covers the applications of listed communications wires,


cables, and raceways in buildings.
Informational Note No. 2: For information on the restrictions to the installation of communications cables in fabricated ducts, see 800.113(B).


А Table 800.154(b) Applications of Listed Communications Raceways in Buildings


Listed Communications Raceway Type


Applications | Pinan Riser General-Purpose
In ducts specifically In fabricated ducts | N N
fabricated for In metal raceway that complies | |
environmental air as with 300.22(B) N N N
described in 300.22(B) =!
In other spaces used Tn other spaces used for | Y | N N
for environmental air environmental air
eb (plenums) as described | In metal raceway that complies | = | Y -
in 300.22(C) with 300.22(C) ———————————
In plenum cable routing assemblies | N | N N
(continues)
2025 California Electrical Code 70-835


SS


800.171


A Table 800.154(b) Continued


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


Listed Communications Raceway Type


Applications Plenum Riser General-Purpose
In other spaces used Supported by open metal cable Y N N
for environmental air trays MAREM IER
(plenums) as described Supported by solid bottom metal
in 300.22(C) cable trays with solid metal
(continued) covers
In risers In vertical runs


In metal raceways


In fireproof shafts


Within buildings in other
than air-handling
spaces and risers


In one- and two-family dwellings
In nonconcealed spaces


In plenum cable routing assemblies
In riser cable routing assemblies


In one- and two-family dwellings
General


In multifamily dwellin;


Supported by cable trays


Under carpet, modular
flooring, and planks


Chapter 3


Tn distributing frames and
cross-connect arrays
In any raceway recognized in


In plenum cable routing assemblies
In riser cable routing assemblies


In general-purpose cable
routing assemblies


Note: Ап “М” in the table indicates that the communications raceway type shall not be permitted to be installed in the application. A "Y" indicates that the
communications raceway type shall be permitted to be installed in the application, subject to the limitations described in 800.110 and 800.113.


A Table 800.154(c) Applications of Listed Cable Routing Assemblies in Buildings


Listed Cable Routing Assembly Type
Applications Plenum Riser General-Purpose
In ducts specifically In fabricated ducts N N N
fabricated for In metal raceway that complies with
environmental air as 300.22(B) N N N
described in 300.22(B)
In other spaces used In other spaces used for environmental air Y N N
for environmental air In metal raceway that complies with N N N
(plenums) as described 300.22(C)
in 0020 Та plenum communications raceways N N N
Supported by open metal cable trays Y N N
Supported by solid bottom metal cable N N N
poen with solid metal covers
In risers In vertical runs £ Y N
In metal raceways N N N
In fireproof shafts Ү Y Y
In plenum communications raceways N N
(continues)
70-836 2025 California Electrical Code


€


A


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


A Table 800.154(c) Continued


Applications


Listed Cable Routing Assembly Type
General-Purpose


Plenum Riser


In risers


(continued) In one- and two-family dwellings


In riser communications raceways N


ыа


Within buildings in other General


than air-handling spaces
and risers


In one- and two-family dwellings
In multifamily dwellings


In nonconcealed spaces.


Supported by cable trays


Under carpet, modular flooring, and planks


In distributing frames and cross-connect
arrays


In any raceway recognized in Chapter 3


In plenum communications raceways


Tn riser communications raceways


In general-purpose communications
raceways


z |zlz|z| < |z|-«|«|-«|-« «|
z |z|z|z| < |z|«|-« «|
z |z|z|z| < аера


Note: An "N" in the table indicates that the cable routing assembly type shall not be permitted to be installed in the application. A "Y" indicates that the cable
routing assembly type shall be permitted to be installed in the application subject to the limitations described in 800.113.


800.179 Wires and Cables. Communications wires and
cables, community antenna television cables, and network-
broadband communications cables shall be listed in
accordance with 800.179(A) through (L) and shall have a tem-
perature rating of not less than 60°C (140°F). The temperature
rating shall be marked on the jacket of cables that have a tem-
perature rating exceeding 60°C (140°F), Conductors in commu-
nications cables, other than in a coaxial cable, shall be copper.
Cables shall be permitted to contain optical fibers. Cables con-
taining optical fibers shall be marked with the suffix “-OF”


Communications wires and cables and network-powered
communications cables shall have a voltage rating of not less
than 300 volts; the insulation for the individual conductors,
other than the outer conductor of a coaxial cable, shall be rated
for 300 volts minimum. The cable voltage rating shall not be
marked on the cable or on the under-carpet communications
wire.


Exception: Voltage markings shall be permitted where the cable
has multiple listings and voltage marking is required for one or
more of the listings.
Informational Note No. 1: Voltage markings on cables
could be misinterpreted to suggest that the cables may be
suitable for Class 1, electric light, and power applications.
Informational Note No. 2: See UL 444-2017, Standard
for Communications Cables, for information on commu-
nications cables.
Informational Note No. 3: See UL1655-2009, Standard
for Community-Antenna Television Cables, for informa-
tion on community-antenna television cables.


2025 California Electrical Code


А (A) Plenum Cables. Type CMP communications plenum
cables, Type CATVP community antenna television plenum
coaxial cables, and Type BLP network-powered broadband
communication low-power plenum cables shall be listed as
being suitable for use in ducts, plenums, and other spaces used
for environmental air and shall also be listed as having adequate
fire-resistant and low-smoke-producing characteristics.


Informational Note: See NFPA 262-2019, Standard
Method of Test for Flame Travel and Smoke of Wires and
Cables for Use in Air-Handling Spaces, for one method
of defining a cable that is low-smoke-producing cable
and fire-resistant cable so that the cable exhibits a maxi-
mum peak optical density of 0.50 or less, an average opti-
cal density of 0.15 or less, and a maximum flame spread
distance of 1.52 m (5 ft).


А (B) Riser Cables. Type CMR communications riser cables,
Type CATVR community antenna television riser coaxial
cables, Type BMR network-powered broadband communica-
tions medium-power riser cables, and Type BLR network-
powered broadband communications low-power riser cables
shall be listed as being suitable for use in a vertical run in a
shaft or from floor to floor and shall also be listed as having
fire-resistant characteristics capable of preventing the carrying
of fire from floor to floor.


Informational Note: See ANSVUL 1666-2017, Standard
Test for Flame Propagation Height of Electrical and
Optical-Fiber Cable Installed Vertically in Shafts, for one
method of defining fire-resistant characteristics of the cable
capable of preventing the carrying of fire from floor to floor.


70-837


800.179


A (C) General-Purpose Cables.


N (1) Type CMG. Type CMG communications general-purpose
cables shall be listed as being suitable for general-purpose use,
with the exception of risers and plenums, and shall also be listed
as being resistant to the spread of fire.


Informational Note: See CSA Vertical Flame Test —
Cables in Cable Trays as described in CSA C22.2 No. 0.3-
09 (R2019), Test Methods for Electrical Wires and Cables,
for one method of defining resistance to the spread of fire
where the damage (char length) of the cable does not
exceed 1.5 m (4 ft 11 in.) or FT4 Flame Test in ANSI/
UL 1685-2015, Standard for Safety for Vertical-Tray
Fire-Propagation and Smoke-Release Test for Electrical
and Optical-Fiber Cables. The smoke measurements in
the test methods are not applicable.


N (2) Types CM, CATV, BM, and BL. Type CM communica-
tions general-purpose cables, Type CATV community antenna
television coaxial general-purpose cables, Type BM network-
powered broadband communications medium-power general-
purpose cables, and Type BL network-powered broadband
communications low-power general-purpose cables shall be
listed as being suitable for general-purpose use, with the excep-
tion of risers and plenums, and shall also be listed as being
resistant to the spread of fire.


Informational Note: See UL Flame Exposure in ANSI/
UL 1685-2015, Standard for Safety for Vertical-Tray
Fire-Propagation and Smoke-Release Test for Electri-
cal and Optical-Fiber Cables, for one method of defin-
ing resistance to the spread of fire where the damage
(char length) of the cable does not to exceed 244 cm (8 ft
0 in.). The smoke measurements in the test method are
not applicable,


(D) Limited-Use Cables. Type CMX limited-use communi-
cations cables, Type CATVX limited-use community antenna
television coaxial cables, and Type BLX limited-use network-
powered broadband low-power cables shall be listed as being
suitable for use in dwellings and for use in raceway and shall
also be listed as being resistant to flame spread.


Informational Note: See ANSI/UL 2556, Standard for
Wire and Cable Test Method, for one method of deter-
mining that cable is resistant to flame spread is by testing
the cable to the FV-2/VW-1 flame test.

N (E) Circuit Integrity (CI) Cable, Fire-Resistive Cable Sys-
tem, or Electrical Circuit Protective System. Cables that are
used for survivability of critical circuits under fire conditions
shall be listed and meet either 800.179(E)(1), (E)(2), or (E)(3).


N (1) CI Cables. Cables specified in 800.179(A) through (C)
and used for survivability of critical circuits shall be marked
with the additional classification using the suffix “CI.” In order
to maintain its listed fire rating, CI cable shall only be installed
in free air in accordance with 800.24. CI cables shall only be


70-838


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS


permitted to be installed in a raceway where specifically listed
and marked as part of a fire-resistive cable system as covered
in 800.179(E)(2).


Informational Note: See UL 2196, Standard for Fire
Test for Circuit Integrity of Fire-Resistant Power, Instru-
mentation, Control, and Data Cables, for one method
of defining CI cable by establishing a minimum 2-hour
fire resistance rating for the cable as specified in UL 444,
Standard for Safety Communications Cables.


М (2) Fire-Resistive Cable Systems. Cables specified in
800.179(A) through (C) and 800.179(E)(1) that are part of an
electrical circuit protective system shall be fire-resistive cable
identified with the protective system number on the product,
or on the smallest unit container in which the product is pack-
aged, and shall be installed in accordance with the listing of the
protective system.


Informational Note No. 1: See UL 2196, Fire Test for
Circuit Integrity of Fire-Resistive Power, Instrumenta-
tion, Control and Data Cables, for one method of defin-
ing an electrical circuit protective system rating for the
system. UL Guide Information for Electrical Circuit
Integrity Systems (FHIT) contains information to identify
the system and its installation limitations to maintain a
minimum fire-resistive rating.

Informational Note No. 2: The listing organization pro-
vides information for electrical circuit protective systems
(FHIT), including installation requirements for maintain-
ing the fire rating.


М (3) Electrical Circuit Protective System. Protectants for
cables specified in 800.179(A) through (E), which are part of
an electrical circuit protective system, shall be identified with
the protective system identifier and hourly rating marked on the
protectant or the smallest unit container and installed in accor-
dance with the listing of the system.


Informational Note: See UL 1724, Fire Tests for Electri-
cal Circuit Protective Systems, for one method of defining
an electrical circuit protective system. UL Guide Infor-
mation for Electrical Circuit Integrity Systems (FHIT)
contains information to identify the system and its instal-
lation limitations to maintain the fire-resistive rating.


N (F) Types CMP-LP, CMR-LP, CMG-LP, and CM-LP Limited
Power (LP) Cables. Types CMP-LP, CMR-LP, CMG-LP, and
CM-LP communications limited power cables shall be listed as
suitable for carrying power and data up to a specified current limit
for each conductor without exceeding the temperature rating of
the cable where the cable is installed in cable bundles in free air or
installed within a raceway, cable tray, or cable routing assembly.
The cables shall be marked with the suffix “-LP(XXA),” where
XX designates the current limit in amperes per conductor.


Informational Note: An example of the marking on a
communications cable with an LP rating is “CMP-LP


2025 California Electrical Code


ARTICLE 800 — GENERAL REQUIREMENTS FOR COMMUNICATIONS SYSTEMS 800.182


Table 800.182(a) Cable Routing Assembly Markings


Type Marking
Plenum Cable Routing Plenum Cable Routing
Assembly Assembly
Riser Cable Routing Assembly Riser Cable Routing Assembly
General-Purpose Cable General-Purpose Cable
Routing Assembly Routing Assembly


Table 800.182(b) Communications Raceway Markings


Type Marking
Plenum Communications Plenum Communications
Raceway Raceway
Riser Communications Riser Communications
Raceway Raceway
General-Purpose General-Purpose
Communications Raceway Communications Raceway


(0.6A)(75°C) 23 AWG 4 pair,” which indicates that it is a
4-pair plenum cable with 23 AWG conductors, a temper-
ature rating of 75°C, and a current limit of 0.6 amperes.


N (G) Type CMUC Undercarpet Wires and Cables. Type

CMUC undercarpet communications wires and cables shall be

A listed as being suitable for undercarpet use and shall also be
listed as being resistant to flame spread.


Informational Note: See ANSUUL 2556, Standard for
Wire and Cable Test Methods, for one method of deter-
mining that cable is resistant to flame spread in accor-
dance with the FV-2/VW-1 flame test.


N (H) Communications Wires. Communications wires, such as
distributing frame wire and jumper wire, shall be listed as being
resistant to the spread of fire.


Informational Note No. 1: See UL Flame Exposure, Ver-
tical Flame Tray Test in ANSI/UL 1685-2015, Standard
for Safety for Vertical-Tray Fire-Propagation and Smoke-
Release Test for Electrical and Optical-Fiber Cables,
for one method of defining cable flame resistance to
the spread of fire where the cables do not spread fire to
the top of the tray. The smoke measurements in the test
method are not applicable.

Informational Note No. 2: See CSA Vertical Flame
Test — Cables in Cable Trays, as described in CSA
C22.2 No. 0.3-09 (R2019), Test Methods for Electri-
cal Wires and Cables, for another method of defining
resistance to the spread of fire is for the damage (char
length) of the cable to not exceed 1.5 m (4 ft 11 in.).


ey (I) Optional Markings. Cables shall be permitted to be sur-
face marked to indicate special characteristics of the cable
materials.


2025 California Electrical Code


Informational Note: These markings can include, but are
not limited to, markings for limited-smoke, halogen-free,
low-smoke halogen-free, and sunlight resistance,


800.180 Grounding Devices. Where bonding or grounding is
required, devices used to connect a shield, a sheath, or non-
current-carrying metallic members of a cable to a bonding con-
ductor or grounding electrode conductor shall be listed or be
part of listed equipment.


A 800.182 Cable Routing Assemblies and Communications
Raceways. Cable routing assemblies and communications
raceways shall be listed in accordance with 800.182(A) through
(C). Cable routing assemblies shall be marked in accordance
with Table 800.182(a). Communications raceways shall be
marked in accordance with Table 800.182(b).


Informational Note: See ANSI/UL 2024-5-2015, Cable
Routing Assemblies and Communications Raceways, for
information on listing requirements for both communica-
tions raceways and cable routing assemblies.


A (A) Plenum Cable Routing Assemblies and Plenum Com-
munications Raceways. Plenum cable routing assemblies and
plenum communications raceways shall be listed as having ade-
quate fire-resistant and low-smoke-producing characteristics.


Informational Note No. 1: See ASTM E84-19B, Stan-
dard Test Method for Surface Burning Characteristics of
Building Materials, or ANSUUL 723-2018, Standard Test
Method for Surface Burning Characteristics of Build-
ing Materials, for one method of defining cable routing
assemblies and communications raceways that have ade-
quate fire-resistant and low-smoke-producing character-
istics and exhibit a maximum flame spread index of 25
and a maximum smoke developed index of 50.
Informational Note No. 2: See NFPA 262-2019, Stan-
dard Method of Test for Flame Travel and Smoke of Wires
and Cables for Use in Air-Handling Spaces, for another
method of defining communications raceways that have
adequate fire-resistant and low-smoke-producing charac-
teristics and exhibit a maximum peak optical density of
0.50 or less, an average optical density of 0.15 or less, and
amaximum flame spread distance of 1.52 m (5 ft) or less.
Informational Note No. 3: See 4.3.11.2.6 or 4.3.11.5.5
of NFPA 90A-2021, Standard for the Installation of Air-
Conditioning and Ventilating Systems, for information
on materials exposed to the airflow in ceiling cavity and
raised floor plenums.

A (B) Riser Cable Routing Assemblies and Riser Communi-
cations Raceways. Riser cable routing assemblies and riser
communications raceways shall be listed as having adequate
fire-resistant characteristics capable of preventing the carrying
of fire from floor to floor.


Informational Note: See ANSI/UL 1666-2017, Standard
Test for Flame Propagation Height af Electrical and


70-839


805.1


Optical-Fiber Cable Installed Vertically in Shafts, for one
method of defining fire-resistant characteristics capable
of preventing the carrying of fire from floor to floor of the
cable routing assemblies and communications raceways.


А (C) General-Purpose Cable Routing Assemblies and
General-Purpose Communications Raceways. General-
purpose cable routing assemblies and general-purpose com-
munications raceways shall be listed as being resistant to the
spread of fire.


Informational Note: See ANSI/UL 1685-2015, Standard
for Safety for Vertical-Tray Fire-Propagation and Smoke-
Release Test for Electrical and Optical-Fiber Cables, for
one method of defining resistance to the spread of fire
where the cable routing assemblies and communications
raceways do not spread fire to the top of the tray.


ARTICLE 805
Communications Circuits


Part I. General


805.1 Scope. This article covers communications circuits and
equipment.

805.18 Installation of Equipment. Equipment electrically
connected to a communications network shall be listed in
accordance with 800.171.


Exception: This listing requirement shall not apply to test equip-
ment that is intended for temporary connection to a telecom-
munications network by qualified persons during the course
of installation, maintenance, or repair of telecommunications
equipment or systems.


Part II. Wires and Cables Outside and Entering Buildings


805.47 Underground Communications Wires and Cables
Entering Buildings — Underground Block Distribution.
Where the entire street circuit is run underground and the circuit
within the block is placed so as to be free from the likelihood of
accidental contact with electric light or power circuits of over
300 volts to ground, the insulation requirements of 805.50(A)
and 805.50(C) shall not apply, insulating supports shall not be
required for the conductors, and bushings shall not be required
where the conductors enter the building.

805.50 Circuits Requiring Primary Protectors. Circuits
that require primary protectors as provided in 805.90 shall com-
ply with 805.50(A),805.50(B), and 805.50(C).

(A) Insulation, Wires, and Cables. Communications wires
and cables without a metal shield, running from the last outdoor


support to the primary protector, shall be listed in accordance
with 805.173.


70-840


ARTICLE 805 — COMMUNICATIONS CIRCUITS


(B) On Buildings. Communications wires and cables in
accordance with 805.50(A) shall be separated at least 100 mm
(4 in.) from electric light or power conductors not in a raceway
or cable or be permanently separated from conductors of the
other systems by a continuous and firmly fixed nonconductor in
addition to the insulation on the wires, such as porcelain tubes
or flexible tubing. Communications wires and cables in accor-
dance with 805.50(A) exposed to accidental contact with elec-
tric light and power conductors operating at over 300 volts to
ground and attached to buildings shall be separated from wood-
work by being supported on glass, porcelain, or other insulating
material.


Exception: Separation from woodwork shall not be required
where fuses are omitted as provided for in 805.90(A)(1), ог
where conductors are used to extend circuits to a building from
acable having a grounded metal sheath.


A (C) Entering Buildings.


N (1) Installed Inside Buildings. If a primary protector is
installed inside the building, the communications wires and
cables shall enter the building either through a noncombustible,
nonabsorbent insulating bushing or through a metal raceway.


Exception: The insulating bushing shall not be required if the
entering communications wires and cables meet one or more of
the following conditions:


(1) Is a metal-sheathed cable

(2) Pass through masonry

(3) Meet the requirements of 805.50(A) and fuses are omitted
in accordance with 805.90(A)(1)

Meet the requirements of 805.50(A) and are used to extend
circuits to a building from a cable having a grounded metal
sheath


N (2) Orientation of Raceways or Bushings. Raceways or
bushings shall slope upward from the outside, or, where this
cannot be done, drip loops shall be formed in the communi-
cations wires and cables immediately before they enter the
building.

N (3) Service Head. Raceways shall be equipped with an
approved service head. More than one communications wire
and cable shall be permitted to enter through a single raceway
or bushing. Conduits or other metal raceways located ahead of
the primary protector shall be grounded.


(4)


Part III. Protection

805.90 Protective Devices.

(A) Application. A listed primary protector shall be provided
on each circuit run partly or entirely in aerial wire or aerial
cable not confined within a block. Also, a listed primary pro-
tector shall be provided on each circuit, aerial or underground,
located within the block containing the building served so as


2025 Califomia Electrical Code


A


ARTICLE 805 — COMMUNICATIONS CIRCUITS 805.90


to be exposed to accidental contact with electric light or power
conductors operating at over 300 volts to ground. In addition,
where there exists a lightning exposure, each interbuilding cir-
cuit on a premises shall be protected by a listed primary pro-
tector at each end of the interbuilding circuit. Installation of
primary protectors shall also comply with 110.3(B).


Informational Note No. 1: On a circuit not exposed to
accidental contact with power conductors, providing a
listed primary protector in accordance with this article
helps protect against other hazards, such as lightning and
above-normal voltages induced by fault currents on power
circuits in proximity to the communications circuit.
Informational Note No. 2: Interbuilding circuits are con-
sidered to have a lightning exposure unless one or more
of the following conditions exist:
(1) Circuits in large metropolitan areas where buildings are
close together and sufficiently high to intercept lightning.
(2) Interbuilding cable runs of 42 m (140 ft) or less, directly
buried or in underground conduit, where a continuous
metallic cable shield or a continuous metal conduit con-
taining the cable is connected to each building ground-
ing electrode system.
(3) Areas having an average of five or fewer thunderstorm
days per year and earth resistivity of less than 100 ohm-
meters. Such areas are found along the Pacific coast.


Informational Note No. 3: See NFPA 780-2020, Standard
for the Installation of Lightning Protection Systems, for
information on lightning protection systems.


A (1) Fuseless Primary Protectors. Fuseless-type primary pro-
tectors shall be permitted under any of the following conditions:


(1) Where conductors enter a building through a cable with
grounded metallic sheath member(s) and where the con-
ductors in the cable safely fuse on all currents greater than
the current-carrying capacity of the primary protector and
of the primary protector bonding conductor or grounding
electrode conductor

(2) Where insulated conductors in accordance with 805.50(A)
are used to extend circuits to a building from a cable with
an effectively grounded metallic sheath member(s) and
where the conductors in the cable or cable stub, or the con-
nections between the insulated conductors and the plant
exposed to accidental contact with electric light or power
conductors operating at greater than 300 volts to grourid,
safely fuse on all currents greater than the current-carrying
capacity of the primary protector, or the associated insu-
lated conductors and of the primary protector bonding con-
ductor or grounding electrode conductor

(3) Where insulated conductors in accordance with 805.50(A)
or (B) are used to extend circuits to a building from other
