than a cable with metallic sheath member(s), where (a) the
primary protector is listed as being suitable for this purpose
for application with circuits extending from other than a


2025 California Electrical Code


(4)


cable with metallic sheath members and (b) the connec-
tions of the insulated conductors to the plant exposed to
accidental contact with electric light or power conduc-
tors operating at greater than 300 volts to ground or the
conductors of the plant exposed to accidental contact with
electric light or power conductors operating at greater than
300 volts to ground safely fuse on all currents greater than
the current-carrying capacity of the primary protector, or
associated insulated conductors and of the primary protec-
tor bonding conductor or grounding electrode conductor
Where insulated conductors in accordance with 805.50(A)
are used to extend circuits aerially to a building from a bur-
ied or underground circuit that is unexposed to accidental
contact with electric light or power conductors operating at
greater than 300 volts to ground


(5) Where insulated conductors in accordance with 805.50(A)


(2)


are used to extend circuits to a building from cable with an
effectively grounded metallic sheath member(s), and where
(a) the combination of the primary protector and insulated
conductors is listed as being suitable for this purpose for
application with circuits extending from a cable with an
effectively grounded metallic sheath member(s) and (b) the
insulated conductors safely fuse on all currents greater than
the current-carrying capacity of the primary protector and
of the primary protector bonding conductor or grounding
electrode conductor


Informational Note: See ANSI/IEEE C2-2017, National
Electrical Safety Code, Section 9, for examples of meth-
ods of protective grounding that can achieve effective
grounding of communications cable sheaths for cables
from which communications circuits are extended.


Fused Primary Protectors. Where the requirements


listed under 805.90(A)(1)(a) through (A)(1)(e) are not met,
fused-type primary protectors shall be used. Fused-type pri-
mary protectors shall consist of an arrester connected between
each line conductor and ground, a fuse in series with each line
conductor, and an appropriate mounting arrangement. Primary
protector terminals shall be marked to indicate line, instrument,
and ground, as applicable.

(B) Location. The primary protector shall be located in, on, or


immediately adjacent to the structure or building served and as
close as practicable to the point of entrance,


For purposes of this section, primary protectors located at


mobile home service equipment within 9.0 m (30 ft) of the exte-
rior wall of the mobile home it serves, or at a mobile home
disconnecting means connected to an electrode by a ground-
ing electrode conductor in accordance with 250.32 and located
within 9.0 m (30 ft) of the exterior wall of the mobile home
it serves, shall be considered to meet the requirements of this
section.


Informational Note: Selecting a primary protector loca-
tion to achieve the shortest practicable primary protector


70-841


805.93


bonding conductor or grounding electrode conductor
helps limit potential differences between communica-
tions circuits and other metallic systems.


(C) Hazardous (Classified) Locations. The primary pro-
tector shall not be located in any hazardous (classified) loca-
tions, as defined in 500.5 and 505.5, or in the vicinity of easily
ignitible material.


Exception: As permitted in 501.150, 502.150, and 503.150.


(D) Secondary Protectors. Where a secondary protector is
installed in series with the indoor communications wire and
cable between the primary protector and the equipment, it shall
be listed for the purpose in accordance with 805.170(B).


Informational Note: Secondary protectors on circuits
exposed to accidental contact with electric light or power
conductors operating at greater than 300 volts to ground
are not intended for use without primary protectors.


805.93 Grounding, Bonding, or Interruption of Non-
Current-Carrying Metallic Sheath Members of Communi-
cations Cables. Communications cables entering the building
or terminating on the outside of the building shall comply with
805.93(A) or (B).


(A) Entering Buildings. In installations where the communi-
cations cable enters a building, the metallic sheath members of
the cable shall be grounded or bonded as specified in 800.100
or interrupted by an insulating joint or equivalent device. The
grounding, bonding, or interruption shall be as close as practi-
cable to the point of entrance.


(B) Terminating on the Outside of Buildings. In installa-
tions where the communications cable is terminated on the out-
side of the building, the metallic sheath members of the cable
shall be grounded or bonded as specified in 800.100 or inter-
rupted by an insulating joint or equivalent device. The ground-
ing, bonding, or interruption shall be as close as practicable to
the point of termination of the cable.


Part IV. Installation Methods Within Buildings


805.154 Substitutions for Listed Communications Cables.
The substitutions for communications cables listed in
Table 805.154 and illustrated in Figure 805.154 shall be permitted.
805.156 Dwelling Unit Communications Outlet. For new
construction, a minimum of one communications outlet shall
be installed within the dwelling in a readily accessible area and
cabled to the service provider demarcation point.


Part V. Listing Requirements


A 805.170 Protectors. Protectors shall be listed in accordance
with 805.170(A) or 805.170(B).


(A) Primary Protectors. The primary protector shall be
listed and consist of an arrester connected between each line
conductor and ground in an appropriate mounting. Primary


70-842


ARTICLE 805 — COMMUNICATIONS CIRCUITS


Table 805.154 Cable Substitutions


Cable Type Permitted Substitutions
CMR CMP
CMG, CM CMP, CMR
CMX CMP, CMR, CMG, CM


Type CM— Communications cables
Cable A shall be permitted to be used in place of cable B.
(8]


FIGURE 805.154 Cable Substitution Hierarchy.


protector terminals shall be marked to indicate line and ground
as applicable.


Informational Note: See ANSI/UL 497-2017, Standard
for Protectors for Paired Conductor Communications
Circuits, to determine applicable requirements for a listed
primary protector.
(B) Secondary Protectors. The secondary protector shall be
listed as suitable to provide means to safely limit currents to less
than the current-carrying capacity of listed indoor communica-
tions wire and cable, listed telephone set line cords, and listed
communications terminal equipment having ports for external
wire line communications circuits. Any overvoltage protection,
arresters, or grounding connection shall be connected on the
equipment terminals side of the secondary protector current-
limiting means.
Informational Note: See ANSI/UL 4974-2019, Standard
for Secondary Protectors for Communications Circuits,
to determine applicable requirements for a listed second-
ary protector.
805.173 Drop Wire and Cable. Communications wires and
cables without a metallic shield, running from the last outdoor
support to the primary protector, shall be listed as being suit-
able for the purpose and shall have current-carrying capacity as
specified in 805.90(A)(1)(b) or (A)(1)(c).


2025 California Electrical Code


ARTICLE 810 — ANTENNA SYSTEMS


ARTICLE 810
Antenna Systems


Part I. General


810.1 Scope. This article covers antenna systems for radio and
television receiving equipment, amateur and citizen band radio
transmitting and receiving equipment, and certain features of
transmitter safety. This article covers antennas such as wire-
strung type, multi-element, vertical rod, flat, or parabolic and
also covers the wiring and cabling that connect them to equip-
ment. This article does not cover equipment and antennas used


, for coupling carrier current to power line conductors.


^ 810.3 Other Articles. Wiring from the source of power to and
between devices connected to the interior wiring system shall
comply with the following:


(1) Chapters 1 through 4 other than as modified by Parts I and
П of Article 640.

(2) Coaxial cables that connect antennas to equipment shall
comply with the appropriate article of Chapter 8.

(3) Wiring and equipment installed in hazardous (classified)
locations shall comply with the appropriate requirements
in Chapter 5.

810.4 Community Television Antenna. The installation of

the antenna shall comply with this article. The installation of

the distribution system shall comply with the appropriate article

of Chapter 8.


810.5 Radio Noise Suppression. Radio interference elimina-
tors, interference capacitors, or noise suppressors connected to
power-supply leads shall be of a listed type. They shall not be
exposed to physical damage.


810.6 Antenna Lead-In Protectors. If an antenna lead-in
surge protector is installed, it shall be listed as being suitable
for limiting surges on the cable that connects the antenna to the
receiver/transmitter electronics and shall be connected between
the conductors and the grounded shield or other ground con-
nection. The antenna lead-in protector shall be grounded using
a bonding conductor or grounding electrode conductor installed
in accordance with 810.21(F).


Informational Note: See UL 497E, Outline of Investiga-
tion for Protectors for Antenna Lead-In Conductors, for
information concerning protectors for antenna lead-in
conductors.
810.7 Grounding Devices. If bonding or grounding is
required, devices used to connect a shield, a sheath, non-current-
carrying metal members of a cable, or metal parts of equipment
or antennas to a bonding conductor or grounding electrode con-
ductor shall be listed or be part of listed equipment.


2025 California Electrical Code


810.16


Part П. Receiving Equipment — Antenna Systems


810.11 Material. Antennas and lead-in conductors shall be of
hard-drawn copper, bronze, aluminum alloy, copper-clad steel,
or other high-strength, corrosion-resistant material.


Exception: Soft-drawn or medium-drawn copper shall be per-
mitted for lead-in conductors if the maximum span between
points of support is less than 11 m (35 ft).


810.12 Supports. Outdoor antennas and lead-in conductors shall
be securely supported. The antennas or lead-in conductors
shall not be attached to the electric service mast. They shall not be
attached to poles or similar structures carrying open electric light
or power wires or trolley wires of over 250 volts between con-
ductors. Insulators supporting the antenna conductors shall have
sufficient mechanical strength to safely support the conductors.
Lead-in conductors shall be securely attached to the antennas.


810.13 Avoidance of Contacts with Conductors of Other
Systems. Outdoor antennas and lead-in conductors from an
antenna to a building shall not cross over open conductors of
electric light or power circuits and shall be kept well away from
all such circuits so as to avoid the possibility of accidental con-
tact. Where proximity to open electric light or power service
conductors of less than 250 volts between conductors cannot be
avoided, the installation shall be such as to provide a clearance
of at least 600 mm (2 ft).


Where practicable, antenna conductors shall be installed so
as not to cross under open electric light or power conductors.


810.14 Splices. Splices and joints in antenna spans shall be
made mechanically secure with approved splicing devices or by
such other means and be suitable for the conditions of use and
location in compliance with 110.14(A) and (B).


A 810.15 Grounding or Bonding. Masts and metal structures
supporting antennas shall be grounded or bonded in accordance
with 810.21, unless the antenna and its related supporting mast
or structure are within a zone of protection defined by a 46 m
(150 ft) radius rolling sphere.


Informational Note: See NFPA 780-2020, Standard for
the Installation of Lightning Protection Systems, 4.7.3.1,
for the application of the term rolling sphere.


810.16 Size of Wire-Strung Antenna — Receiving Station.


(A) Size of Antenna Conductors. Outdoor antenna conduc-
tors for receiving stations shall be of a size not less than given
in Table 810.16(A).


(B) Self-Supporting Antennas. Outdoor antennas, such as
vertical rods and flat, parabolic, or dipole structures, shall be
of corrosion-resistant materials and of strength suitable to with-
stand ice and wind loading conditions and shall be located well
away from overhead conductors of electric light and power cir-
cuits of over 150 volts to ground, so as to avoid the possibil-
ity of the antenna or structure falling into or making accidental
contact with such circuits.


70-843


810.17


Table 810.16(A) Size of Receiving Station Outdoor Antenna
Conductors


Minimum Size of Conductors (AWG)
Where Maximum Open Span Length Is


1imto
LessThan 45m(35ft Оуег45 т
Material 11 т (35 0) #0150 ft) (150 ft)

Aluminum alloy, 19 14 12

hard-drawn copper
Copper-clad steel, 20 7 14

bronze, or other

high-strength

material


810.17 Size of Lead-in — Receiving Station. Lead-in con-
ductors from outside antennas for receiving stations shall, for
various maximum open span lengths, be of such size as to have
a tensile strength at least as great as that of the conductors for
antennas as specified in 810.16. If the lead-in consists of two or
more conductors that are twisted together, are enclosed in the
same covering, or are concentric, the conductor size shall, for
various maximum open span lengths, be such that the tensile
strength of the combination is at least as great as that of the
conductors for antennas as specified in 810.16.


810.18 Clearances — Receiving Stations.


А (A) Outside of Buildings. Lead-in conductors attached to
buildings shall be installed so that they cannot swing closer than
600 mm (2 ft) to the conductors of circuits of 250 volts or less
between conductors, or 3.0 m (10 ft) to the conductors of circuits
of over 250 volts between conductors, except that in the case of
circuits not over 150 volts between conductors, if all conductors
involved are supported so as to ensure permanent separation, the
clearance shall be permitted to be reduced but shall not be less
than 100 mm (4 in.). The clearance between lead-in conductors
and any conductor forming a part of a lightning protection sys-
tem shall not be less than 1.8 m (6 ft). Underground conductors
shall be separated at least 300 mm (12 in.) from conductors of
any light or power circuits or Class 1 circuits.


Exception: The separation and clearance requirements shall not
apply if the electric light or power conductors, Class 1 conduc-
tors, or lead-in conductors are installed in raceways or metal
cable armor.


Informational Note No. 1: See 250.60 for grounding asso-
ciated with lightning protection components — strike ter-
mination devices. See NFPA 780-2020, Standard for the
Installation of Lightning Protection Systems, fot detailed
information on grounding, bonding, and spacing from light-
ning protection systems, and the calculation of specific sep-
aration distances using the sideflash equation in Section 4.6.
Informational Note No. 2: See NFPA 780-2020, Stan-
dard for the Installation of Lighting Protection Systems,


70-844


ARTICLE 810 — ANTENNA SYSTEMS


for information on bonding or separation of metal race-
ways, enclosures, frames, and other non-current-carrying
metal parts of electrical equipment installed on a building
equipped with a lightning protection system, Separation
from lightning protection conductors is typically 1.8 m
(6 ft) through air or 900 mm (3 ft) through dense materi-
als such as concrete, brick, or wood.


A (B) Antennas and Lead-ins — Indoors. Indoor antennas and
indoor lead-ins shall not be run nearer than 50 mm (2 in.) to
conductors of other wiring systems in the premises unless one
of the following conditions applies:


(1) The other conductors are in metal raceways or cable armor.

(2) The indoor antennas and indoor lead-ins are permanently
separated from such other conductors by a continuous
firmly fixed nonconductor.


(C) In Boxes or Other Enclosures. Indoor antennas and indoor
lead-ins shall be permitted to occupy the same box or enclosure
with conductors of other wiring systems if separated from such
other conductors by an effective permanently installed barrier.


810.19 Electrical Supply Circuits Used in Lieu of Antenna —
Receiving Stations. If an electrical supply circuit is used in
lieu of an antenna, the device by which the radio receiving set is
connected to the supply circuit shall be listed.


810.20 Antenna Discharge Units — Recelving Stations.


А (A) General Requirement. Each lead-in conductor from an
outdoor antenna shall be provided with a listed antenna dis-
charge unit.


Exception: A separate antenna discharge unit is not required if

the lead-in conductors are enclosed in a continuous metal shield

that complies with one of the following:

(1) Is grounded or bonded with a conductor in accordance with
810.21

(2) Is protected by an antenna discharge unit


(B) Location. Antenna discharge units shall be located out-
side the building or inside the building between the point of
entrance of the lead-in and the radio set or transformers and
as near as practicable to the entrance of the conductors to the
building. The antenna discharge unit shall not be located near
combustible material or in a hazardous (classified) location as
defined in accordance with 500.5 and 505.5.


(C) Grounding or Bonding. The antenna discharge unit shall
be grounded or bonded in accordance with 810.21.


810.21 Bonding Conductors and Grounding Electrode
Conductors — Receiving Stations. Bonding conductors and
grounding electrode conductors shall comply with 810.21(A)
through 810.21(K).


(A) Material The bonding conductor or grounding elec-
trode conductor shall be of copper, aluminum, copper-clad
steel, copper-clad aluminum, bronze, or similar corrosion-
resistant material. Aluminum or copper-clad aluminum bonding


2025 California Electrical Code


ARTICLE 810 — ANTENNA SYSTEMS


conductors or grounding electrode conductors shall not be used
if subject to corrosive conditions or in direct contact with
masonry or the earth or where subject to corrosive conditions.
If used outside, aluminum or copper-clad aluminum conductors
shall not be installed within 450 mm (18 in.) of the earth.


(B) Insulation. Insulation on bonding conductors or ground-
ing electrode conductors shall not be required.


(C) Supports. The bonding conductor or grounding electrode
conductor shall be securely fastened in place and shall be per-
mitted to be directly attached to the surface wired over without
the use of insulating supports.


Exception: Where proper support cannot be provided, the size
of the bonding conductors or grounding electrode conductors
shall be increased proportionately.


(D) Physical Protection. Bonding conductors and ground-
ing electrode conductors shall be protected where exposed to
physical damage. Where the bonding conductor or grounding
electrode conductor is installed in a metal raceway, both ends
of the raceway shall be bonded to the contained conductor or to
the same terminal or electrode to which the bonding conductor
or grounding electrode conductor is connected.


(E) Run in Straight Line, The bonding conductor or ground-
ing electrode conductor for an antenna mast or antenna dis-
charge unit shall be run in as straight a line as practicable.


(F) Electrode. The bonding conductor or grounding elec-
trode conductor shall be connected as required in 810.2 1(F)(1)
through 810.21(F)(3).


(1) In Buildings or Structures with an Intersystem Bonding
Termination. If the building or structure served has an intersys-
tem bonding termination as required by 250.94, the bonding con-
ductor shall be connected to the intersystem bonding termination.


A (2) In Buildings or Structures with Grounding Means. If
the building or structure served has no intersystem bonding ter-
mination, the bonding conductor or grounding electrode con-
ductor shall be connected to the nearest accessible location on
one of the following:


(1) The building or structure grounding electrode system as
covered in 250.50

(2) The power service accessible means external to the build-
ing, as covered in 250.94

(3) The nonflexible metal power service raceway

(4) The service equipment enclosure

(5) The grounding electrode conductor or the grounding elec-
trode conductor metal enclosures of the power service

(6) The grounded interior metal water piping systems, within
1.52 m (5 ft) from its point of entrance to the building, as
covered in 250.52


A bonding device intended to provide a termination point for
the bonding conductor (intersystem bonding) shall not interfere
with the opening of an equipment enclosure. A bonding device
shall be mounted on nonremovable parts. A bonding device shall


2025 California Electrical Code


810.53


not be mounted on a door or cover even if the door or cover is
nonremovable.


(3) In Buildings or Structures Without an Intersystem
Bonding Termination or Grounding Means. If the building
or structure served has no intersystem bonding termination or
grounding means as described in 810.21(F)(2), the grounding
electrode conductor shall be connected to a grounding electrode
as described in 250.52.


(G) Inside or Outside Building. The bonding conductor or
grounding electrode conductor shall be permitted to be run
either inside or outside the building.


(H) Size. The bonding conductor or grounding electrode con-
ductor shall not be smaller than 10 AWG copper, 8 AWG alu-
minum, or 17 AWG copper-clad steel or bronze.


(I) Common Ground. A single bonding conductor or ground-
ing electrode conductor shall be permitted for both protective
and operating purposes.

(J) Bonding of Electrodes. A bonding jumper not smaller
than 6 AWG copper or equivalent shall be connected between
the radio and television equipment grounding electrode and the
power grounding electrode system at the building or structure
served if separate electrodes are used.


(K) Electrode Connection. Connections to grounding elec-
trodes shall comply with 250.70.


Part III. Amateur and Citizen Band Transmitting

and Receiving Stations — Antenna Systems
810.51 Other Sections. In addition to complying with Part III,
antenna systems for amateur and citizen band transmitting and
receiving stations shall also comply with 810.11 through 810.15.
810.52 Size of Conductors. Antenna conductors for transmit-
ting and receiving stations shall be of a size not less than given
in Table 810.52.
810.53 Size of Lead-in Conductors. Lead-in conductors for
transmitting stations shall, for various maximum span lengths,
be of a size at least as great as that of conductors for antennas
as specified in 810.52.


Table 810.52 Size of Outdoor Antenna Conductors


Minimum Size of Conductors (AWG)
If Maximum Open Span Length Is


Less Than 45 m
Material (150 ft) Over 45 m (150 ft)

Hard-drawn copper 14 10
Copper-clad steel, 14 12

bronze, or other

high-strength

jal
70-845


810.54


810.54 Clearance on Building. Antenna conductors for trans-
mitting stations, attached to buildings, shall be firmly mounted
at least 75 mm (3 in.) clear of the surface of the building on
nonabsorbent insulating supports, such as treated pins or brack-
ets equipped with insulators having not less than 75-mm (3-in.)
creepage and airgap distances. Lead-in conductors attached to
buildings shall also comply with these requirements.


Exception: If the lead-in conductors are enclosed in a continu-
ous metal shield that is grounded with a conductor in accor-
dance with 810.58, they shall not be required to comply with
these requirements. If grounded, the metal shield shall also be
permitted to be used as a conductor.


810.55 Entrance to Building. Except where protected with
a continuous metallic shield that is grounded with a conductor
in accordance with 810.58, lead-in conductors for transmitting
stations shall enter buildings by one of the following methods:


(1) Through a rigid, noncombustible, nonabsorbent insulating
tube or bushing

(2) Through an opening provided for the purpose in which the
entrance conductors are firmly secured so as to provide a
clearance of at least 50 mm (2 in.)

(3) Through a drilled window pane


810.56 Protection Against Accidental Contact. Lead-in
conductors to radio transmitters shall be located or installed so
as to make accidental contact with them difficult.


А 810.57 Antenna Discharge Units — Transmitting Stations.
Each lead-in conductor for outdoor antennas shall be provided
with an antenna discharge unit or other suitable means that
drain static charges from the antenna system.


Exception No. 1: If the lead-in conductor is protected by a con-
tinuous metal shield that is grounded with a conductor in accor-
dance with 810.58, an antenna discharge unit or other suitable
means shall not be required for the lead-in conductor.


Exception No. 2: If the antenna is grounded or bonded with a
conductor in accordance with 810.58, an antenna discharge unit
or other suitable means shall not be required.


810.58 Bonding Conductors and Grounding Electrode Con-
ductors — Amateur and Citizen Band Transmitting and
Receiving Stations. Bonding conductors and grounding elec-
trode conductors shall comply with 810.58(A) through 810.58(C).


(A) Other Sections. All bonding conductors and grounding
electrode conductors for amateur and citizen band transmitting
and receiving stations shall comply with 810.21(A) through
810.21(C).

(B) Size of Protective Bonding Conductor or Grounding
Electrode Conductor. The protective bonding conductor or
grounding electrode conductor for transmitting stations shall be
as large as the lead-in but not smaller than 10 AWG copper,
bronze, or copper-clad steel.

(C) Size of Operating Bonding Conductor or Grounding
Electrode Conductor. The operating bonding conductor or


70-846


ARTICLE 820 — COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS


grounding electrode conductor for transmitting stations shall
not be less than 14 AWG copper or its equivalent.


Part IV. Interior Installation — Transmitting Stations


A 810.70 Separation from Other Conductors. All conductors
inside the building shall be separated at least 100 mm (4 in.)
from the conductors of any electric light, power, or signaling
circuit unless one of the following conditions applies:


(1) The conductors of a permanent audio system are installed
in compliance with Parts I and II of Article 640.

(2) Theconductors of portable and temporary audio systems are
installed in compliance with Parts I and III of Article 640.

(3) The conductors are separated from such other conductors
by a continuous and firmly fixed nonconductor.


810.71 General. Transmitters shall comply with 810.71(A)
through (С).

(A) Enclosing. The transmitter shall be enclosed in a metal
frame or grille or separated from the operating space by a bar-
rier or other equivalent means, all metallic parts of which are
effectively connected to a bonding conductor or grounding
electrode conductor.


(B) Grounding of Controls. All external metal handles and
controls accessible to the operating personnel shall be effec-
tively connected to an equipment grounding conductor if
the transmitter is powered by the premises wiring system or
grounded with a conductor in accordance with 810.21.

(C) Interlocks on Doors. All access doors shall be provided
with interlocks that disconnect all voltages of over 350 volts
between conductors when any access door is opened.


ARTICLE 820
Community Antenna Television and
Radio Distribution Systems


Part I. General


820.1 Scope. This article covers coaxial cable distribution

of radio frequency signals typically employed in community
« antenna television (CATV) systems.

820.3 Other Articles. The wiring methods of Article 830 shall

be permitted to substitute for the wiring methods of Article 820.


Informational Note: Use of Article 830 wiring methods
will facilitate the upgrading of Article 820 installations to
e  hetwork-powered broadband applications.
820.15 Power Limitations. Coaxial cable shall be permitted
to deliver power to equipment that is directly associated with
the radio frequency distribution system if the voltage is not over
60 volts and if the current is supplied by a transformer or other
device that has power-limiting characteristics.


2025 California Electrical Code


ARTICLE 820 — COMMUNITY ANTENNA TELEVISION AND RADIO DISTRIBUTION SYSTEMS 820.154


Power shall be blocked from premises devices on the net-
work that are not intended to be powered via the coaxial cable.


Part II. Protection


820.93 Grounding of the Outer Conductive Shield of Coax-
ial Cables. Coaxial cables entering buildings or attached to
buildings shall comply with 820.93(A) or (B). Where the outer
conductive shield of a coaxial cable is grounded, no other pro-
tective devices shall be required. For purposes of this section,
grounding located at mobile home service equipment located
within 9.0 m (30 ft) of the exterior wall of the mobile home it
serves, or at a mobile home disconnecting means grounded in
accordance with 250.32 and located within 9.0 m (30 ft) of the
exterior wall of the mobile home it serves, shall be considered
to meet the requirements of this section.


Informational Note: Selecting a grounding block location
to achieve the shortest practicable bonding conductor or
grounding electrode conductor helps limit potential dif-
ferences between CATV and other metallic systems.


(A) Entering Buildings. In installations where the coaxial
cable enters the building, the outer conductive shield shall be
grounded in accordance with 820.100, The grounding shall be
as close as practicable to the point of entrance.


(B) Terminating Outside of the Building. In installations
where the coaxial cable is terminated outside of the building,
the outer conductive shield shall be grounded in accordance
with 820.100. The grounding shall be as close as practicable to
the point of attachment or termination.


(C) Location. Where installed, a listed primary protector shall
be applied on each community antenna and radio distribution
(САТУ) cable external to the premises. The listed primary pro-
tector shall be located as close as practicable to the entrance
point of the cable on either side or integral to the ground block.


(D) Hazardous (Classified) Locations, If a primary protector
or equipment providing the primary protection function is used, it
shall not be located in any hazardous (classified) location as defined
in 500.5 and 505.5 or in the vicinity of easily ignitible material.
Exception: Primary protection equipment shall be used only if
permitted by 501.150, 502.150, and 503.150.


Part III. Grounding Methods


A 820.100 Cable Bonding and Grounding. The shield of
the coaxial cable shall be bonded or grounded as specified in
820.100(A) and (B).


Exception: For communications systems using coaxial cable
completely contained within the building (i.e., they do not exit
the building) or the exterior zone of protection defined by a
46 m (150 ft) radius rolling sphere and isolated from outside
cable plant, the shield shall be permitted to be grounded by a
connection to an equipment grounding conductor as described
in 250.118. Connecting to an equipment grounding conductor


2025 California Electrical Code


through a grounded receptacle using a dedicated bonding jumper
and a permanently connected listed device shall be permitted.
Use of a cord and plug for the connection to an equipment
grounding conductor shall not be permitted.


Informational Note: See NFPA 780-2020, Standard for
the Installation of Lightning Protection Systems, 4.7.3.1,
for the application of the term rolling sphere.


(A) General Requirements. The installation shall be in
accordance with 800.100.

(B) Shield Protection Devices. Grounding of a coaxial drop
cable shield by means of a protective device that does not inter-
rupt the grounding system within the premises shall be permitted.
820.103 Equipment Grounding. Unpowered equipment and
enclosures or equipment powered by the coaxial cable shall be
considered grounded where connected to the metallic cable shield.


Part IV. Installation Methods Within Buildings


820.154 Substitutions of Listed CATV Cables. The substi-
tutions for coaxial cables in Table 820.154 and illustrated in
Figure 820.154 shall be permitted.


‘Table 820.154 Coaxial Cable Uses and Permitted Substitutions


Cable Type Permitted Substitutions

CATVP CMP, BLP

CATVR CATVP, CMP, CMR, BMR, BLP, BLR

CATV CATVP, CMP, CATVR, CMR, CMG, CM, BMR,


BM, BLP, BLR, BL


CATVX CATVP, CMP, CATVR, CMR, CATV, CMG, CM,


BMR, BM, BLP, BLR, BL, BLX


‘Coaxial cable A shall be permitted to be used in
place of coaxial cable В.


Type BL—Network-powered broadband communications low-
power cables

Type BM—Network-powered broadband communications medium-
power cables


Type CATV—Community antenna television cables
Type CM— Communications cables


Figure 820.154 Coaxial Cable Substitution Hierarchy.


70-847


830.1


Informational Note: The substitute cablesin Table 820.154
and Figure 820.154 are only coaxial-type cables.


ARTICLE 830
Network-Powered Broadband
Communications Systems


Part I. General


830.1 Scope. This article covers network-powered broad-
band communications systems that provide any combination
of voice, audio, video, data, and interactive services through a
network interface unit.


Informational Note: A typical basic system configuration
includes a cable supplying power and broadband signal
to a network interface unit that converts the broadband
signal to the component signals. Typical cables are coax-
ial cable with both broadband signal and power on the
center conductor, composite metallic cable with a coaxial
member(s) or twisted pair members for the broadband
signal and twisted pair members for power, and hybrid
optical fiber cable with a pair of conductors for power.
Larger systems may also include network components
$ such as amplifiers that require network power.


A 830.15 Power Limitations. Network-powered broadband
communications systems shall be classified as having low- or
medium-power sources as specified in the following:


(1) Sources shall be classified as defined in Table 830.15.

(2) Direct-current power sources exceeding 150 volts to
ground, but no more than 200 volts to ground, with the
current to ground limited to 10 mA dc, that meet the cur-
rent and power limitation for medium-power sources in
Table 830.15 shall be classified as medium-power sources.


Informational Note: See UL 60950-21-2007, Standard for
Safety for Information Technology Equipment — Safety —
Part 21: Remote Power Feeding, for listing information
on equipment that complies with 830.15(2).


Part II. Cables Outside and Entering Buildings


830.40 Entrance Cables. Network-powered broadband com-
munications cables located outside and entering buildings shall
comply with 830.40(A) and (B).

(A) Medium-Power Circuits. Medium-power network-
powered broadband communications circuits located outside
and entering buildings shall be installed using Type BMU, Type
BM, or Type BMR network-powered broadband communica-
tions medium-power cables.


А (B) Low-Power Circuits. Low-power network-powered broad-
band communications circuits located outside and entering


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


А Table 830.15 Limitations for Network-Powered Broadband
Communications Systems


Network Power Source Low Medium
Circuit voltage, Vmax (volts)! 0-100 0-150
Power limitation, VAmax (volt-amperes)! 250 250
Current limitation, /max (amperes)! 1000/Vinex 1000/Vinax
Maximum power rating (volt-amperes) 100 100
Maximum voltage rating (volts) 100 150
Maximum overcurrent protection (amperes)? 100/Vmax NA


Hess, Тоа, ANG УА» аге determined with the current-limiting impedance in
the circuit (not bypassed) as follows:

Уш — Maximum system voltage regardless of load with rated input applied.
Ты — Maximum system current under any noncapacitive load, including
short circuit, and with overcurrent protection bypassed if used, Ius limits
apply after 1 minute of operation.

УА ъа — Maximum volt-ampere output after 1 minute of operation regardless
of load and overcurrent protection bypassed if used.

2Overcurrent protection is not required if the current-limiting device provides
equivalent current limitation and the current-limiting device does not reset
until power or the load is removed.


buildings shall be installed using Type BLU or Type BLX
low-power network-powered broadband communications
cables. Cables shown in Table 830.154 shall be permitted to
substitute.


830.44 Overhead (Aerial) Cables. Overhead (aerial)
network-powered broadband communications cables shall
comply with 830.44(A) through (F).


(A) On Poles and In-Span or Above Roofs. Where network-
powered broadband communications cables are installed on
poles and in-span or above roofs, they shall comply with 800.44,


A (B) Clearance from Ground. Overhead (aerial) spans of
network-powered broadband communications cables shall con-
form to not less than the following:


(1) 2.9 m (9% ft) — above finished grade, sidewalks, or from
any platform or projection from which they might be
reached and accessible to pedestrians only

3.5 m (11% ft) — over residential property and driveways,
and those commercial areas not subject to truck traffic

4.7 m (15% ft) — over public streets, alleys, roads, parking
areas subject to truck traffic, driveways on other than resi-
dential property, and other land traversed by vehicles such
as cultivated, grazing, forest, and orchard


Informational Note: See ANSI/IEEE C2-2017, National
Electrical Safety Code, Table 232-1, which provides for
clearances of wires, conductors, and cables above ground
and roadways, rather than using the clearances referenced
in 225.18.


(C) Over Pools. Clearance of network-powered broadband
communications cable in any direction from the water level,
edge of pool, base of diving platform, or anchored raft shall
comply with those clearances in 680.9.


(2)
(3)


2025 California Electrical Code


©


p


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


830.90


(D) Final Spans. Final spans of network-powered broadband
communications cables without an outer jacket shall be permit-
ted to be attached to the building, but they shall be kept not
less than 900 mm (3 ft) from windows that are designed to be
opened, doors, porches, balconies, ladders, stairs, fire escapes,
or similar locations.


Exception: Conductors run above the top level of a window
shall be permitted to be less than the 900-mm (3-ft) require-
ment above.


Overhead (aerial) network-powered broadband communi-
cations cables shall not be installed beneath openings through
which materials might be moved, such as openings in farm and
commercial buildings, and shall not be installed where they
Obstruct entrance to these building openings.


(E) Between Buildings. Network-powered broadband com-
munications cables extending between buildings or structures,
and also the supports or attachment fixtures, shall be identified
as suitable for outdoor aerial applications and shall have suf-
ficient strength to withstand the loads to which they may be
subjected.


Exception: Where a network-powered broadband commu-
nications cable does not have sufficient strength to be self-
supporting, it shall be attached to a supporting messenger cable
that, together with the attachment fixtures or supports, shall be
acceptable for the purpose and shall have sufficient strength to
withstand the loads to which they may be subjected.


(F) On Buildings. Where attached to buildings, network-
powered broadband communications cables shall be securely
fastened in such a manner that they are separated from other
conductors in accordance with 830.44(F)(1) through (F)(3).


(1) Electric Light or Power. The network-powered broad-
band communications cable shall have a separation of at least
100 mm (4 in.) from electric light, power, Class 1, or non-
power-limited fire alarm circuit conductors not in raceway or
cable, or be permanently separated from conductors of the other
system by a continuous and firmly fixed nonconductor in addi-
tion to the insulation on the wires.


(2) Other Communications Systems. Network-powered
broadband communications cables shall be installed so that
there will be no unnecessary interference in the maintenance
of the separate systems. In no case shall the conductors, cables,
messenger strand, or equipment of one system cause abrasion
to the conductors, cables, messenger strand, or equipment of
any other system.


(3) Protection from Damage. Network-powered broadband
communications cables attached to buildings or structures and
located within 2.5 m (8 ft) of finished grade shall be protected
by enclosures, raceways, or other approved means.

Exception: A low-power network-powered broadband com-
munications circuit that is equipped with a listed fault protec-
tion device, appropriate to the network-powered broadband


2025 California Electrical Code


communications cable used, and located on the network side
of the network-powered broadband communications cable shall
not be required to be additionally protected by enclosures, race-
ways, or other approved means.


830.47 Underground Network-Powered Broadband Com-
munications Cables Entering Buildings. Underground
network-powered broadband communications cables entering
buildings shall comply with 830.47(A) and (B).


A (A) Protection from Physical Damage. Direct-buried cable,
conduit, or other raceways shall be installed to meet the mini-
mum cover requirements of Table 830.47(A ). In addition, direct-
buried cables emerging from the ground shall be protected
by enclosures, raceways, or other approved means extending
from the minimum cover distance required by Table 830.47(A)
below grade to a point at least 2.5 m (8 ft) above finished grade.
In no case shall the protection be required to exceed 450 mm
(18 in.) below finished grade. Types BMU and BLU direct-
buried cables emerging from the ground shall be installed in
rigid metal conduit (RMC), intermediate metal conduit (IMC),
rigid nonmetallic conduit, or other approved means extending
from the minimum cover distance required by Table 830.47(A)
below grade to the point of entrance.

Exception: Protection from physical damage shall not be
required if a low-power network-powered broadband commu-
nications circuit is equipped with a listed fault protection device
that is located on the network side of the network-powered
broadband cable being protected and the device is appropriate
to the network-powered broadband communications cable used.


The raceways shall be covered by a minimum of 50 mm
(2 in.) of concrete extending down to rock.


(B) Pools. Cables located under the pool or within the area
extending 1.5 m (5 ft) horizontally from the inside wall of the
pool shall meet those clearances and requirements specified in
680.11.


Part Ш. Protection
830.90 Primary Electrical Protection.


(A) Application. Primary electrical protection shall be pro-
vided on all network-powered broadband communications con-
ductors that are neither grounded nor interrupted and are run
partly or entirely in aerial cable not confined within a block.
Also, primary electrical protection shall be provided on all aer-
ial or underground network-powered broadband communica-
tions conductors that are neither grounded nor interrupted and
are located within the block containing the building served so
as to be exposed to lightning or accidental contact with electric
light or power conductors operating at over 300 volts to ground.
Exception: Primary electrical protection shall not be required on
the network-powered broadband communications conductors
where electrical protection is provided on the derived circuit(s)
(output side of the NIU) in accordance with 830.90(B)(3).


70-849


830.90


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


A Table 830.47(A) Network-Powered Broadband Communications Systems Minimum Cover Requirements


Nonmetallic Raceways Listed
Rigid Metal Conduit for Direct Burial; Without
(RMC) or Intermediate Concrete Encasement or Other
Location of Direct Burial Cables Metal Conduit (IMC) Approved Raceways
Wiring Method ——————
or Circuit mm in. mm in. mm in.
All locations not specified below 450 18 150 6 300 12
In trench below 50-mm (2-in.) thick 300 12 150 6 150 6
concrete or equivalent
Under a building (in raceway only) 0 0 0 0 0 0
Under minimum of 100-mm (4-in.) 300 12 100 4 100 4
thick concrete exterior slab with
no vehicular traffic and the slab
extending not less than 150 mm
(6 in.) beyond the underground
installation
One- and two-family dwelling 300 12 300 12 300 12
driveways and outdoor parking
areas and used only for dwelling-
related purposes
Notes:


1. Cover is the shortest distance measured between a point on the top surface of any direct-buried cable, conduit, or other raceway and the top surface of finished


grade, concrete, or similar cover,


2. Raceways approved for burial only where concrete encased shall require a concrete envelope not less than 50 mm (2 in.) thick.
3. Lesser depths shall be permitted where cables rise for terminations or splices or where access is otherwise required.

4. Where solid rock is encountered, all wiring shall be installed in metal or nonmetallic raceway permitted for direct burial.

The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.


Informational Note No. 1: On network-powered broad-
band communications conductors not exposed to light-
ning or accidental contact with power conductors,
providing primary electrical protection in accordance
with this article helps protect against other hazards, such
as ground potential rise caused by power fault currents,
and above-normal voltages induced by fault currents
on power circuits in proximity to the network-powered
broadband communications conductors.
Informational Note No. 2: Network-powered broadband
communications circuits are considered to have a light-
ning exposure unless one or more of the following condi-
tions exist:
(1) Circuits in large metropolitan areas where buildings are
close together and sufficiently high to intercept lightning.
(2) Areas having an average of five or fewer thunderstorm
days each year and earth resistivity of less than 100 ohm-
meters. Such areas are found along the Pacific coast.
Informational Note No. 3: See NFPA 780-2020, Standard
for the Installation of Lightning Protection Systems, for
information on lightning protection systems.
(1) Fuseless Primary Protectors. Fuseless-type primary
protectors shall be permitted where power fault currents on all
protected conductors in the cable are safely limited to a value
no greater than the current-carrying capacity of the primary


70-850


protector and of the primary protector bonding conductor or
grounding electrode conductor.


(2) Fused Primary Protectors. Where the requirements
listed in 830.90(A)(1) are not met, fused-type primary protec-
tors shall be used. Fused-type primary protectors shall consist
of an arrester connected between each conductor to be protected
and ground, a fuse in series with each conductor to be protected,
and an appropriate mounting arrangement. Fused primary pro-
tector terminals shall be marked to indicate line, instrument,
and ground, as applicable.


(B) Location. The location of the primary protector, where

required, shall comply with the following:

(1) Alisted primary protector shall be applied on each network-
powered broadband communications cable external to and
on the network side of the network interface unit.

(2) The primary protector function shall be an integral part of
and contained in the network interface unit. The network
interface unit shall be listed as being suitable for applica-
tion with network-powered broadband communications
systems and shall have an external marking indicating that
it contains primary electrical protection.

(3) The primary protector(s) shall be provided on the derived
circuit(s) (output side of the NIU), and the combination of
the NIU and the protector(s) shall be listed as being suit-
able for application with network-powered broadband
communications systems.


2025 California Electrical Code


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


A primary protector, whether provided integrally or external
to the network interface unit, shall be located as close as practi-
cable to the point of entrance.


For purposes of this section, a network interface unit and any
externally provided primary protectors located at mobile home
service equipment located in sight from and not more than 9.0 m
(30 ft) from the exterior wall of the mobile home it serves, or
ata mobile home disconnecting means grounded in accordance
with 250.32 and located in sight from and not more than 9.0 m
(30 ft) from the exterior wall of the mobile home it serves, shall
be considered to meet the requirements of this section.


Informational Note: Selecting a network interface unit
and primary protector location to achieve the short-
est practicable primary protector bonding conductor or
grounding electrode conductor helps limit potential dif-
ferences between communications circuits and other
metallic systems.


(C) Hazardous (Classified) Locations. The primary protec-
tor or equipment providing the primary protection function shall
not be located in any hazardous (classified) location as defined
in 500.5 and 505.5 or in the vicinity of easily ignitible material.


Exception: As permitted in 501.150, 502.150, and 503.150.


Part IV. Grounding Methods


830.93 Grounding or Interruption of Metallic Members
of Network-Powered Broadband Communications Cables.
Network-powered communications cables entering buildings or
attaching to buildings shall comply with 830.93(A) or (B).


For purposes of this section, grounding located at mobile home
service equipment located within 9.0 m (30 ft) of the exterior wall
of the mobile home it serves, or at a mobile home disconnecting
means grounded in accordance with 250.32 and located within
9.0 m (30 ft) of the exterior wall of the mobile home it serves,
shall be considered to meet the requirements of this section.


Informational Note: Selecting a grounding location to
achieve the shortest practicable bonding conductor or
grounding electrode conductor helps limit potential dif-
ferences between the network-powered broadband com-
munications circuits and other metallic systems.


(A) Entering Buildings. In installations where the network-
powered communications cable enters the building, the shield
shall be grounded in accordance with 800.100, and metallic
members of the cable not used for communications or powering
shall be grounded in accordance with 800.100 or interrupted by
an insulating joint or equivalent device. The grounding or inter-
ruption shall be as close as practicable to the point of entrance.


(B) Terminating Outside of the Building. In installations
where the network-powered communications cable is termi-
nated outside of the building, the shield shall be grounded in
accordance with 800.100, and metallic members of the cable


2025 California Electrical Code


830.133


not used for communications or powering shall be grounded in
accordance with 800.100 or interrupted by an insulating joint
or equivalent device. The grounding or interruption shall be as
close as practicable to the point of attachment of the NIU.


Part V. Installation Methods Within Buildings


830.133 Installation of Network-Powered Broadband Com-
munications Cables and Equipment. Cable and equipment
installations within buildings shall comply with 830.133(A)
through (C), as applicable.


(A) Separation of Conductors.


(1) In Raceways, Cable Trays, Boxes, Enclosures, and
Cable Routing Assemblies.


(a) Low- and Medium-Power Network-Powered Broadband
Communications Circuit Cables. Low- and medium-power
network-powered broadband communications cables shall be
permitted in the same raceway, cable tray, box, enclosure, or
cable routing assembly.


(b) Low-Power Network-Powered Broadband Communica-
tions Circuit Cables with Other Circuits. Low-power network-
powered broadband communications cables shall be permitted
in the same raceway, cable tray, box, enclosure, or cable routing
assembly with jacketed cables of any of the following circuits:


(1) Class 2 and Class 3 remote-control, signaling, and power-

limited circuits in compliance with Parts I and II of Article

725

Power-limited fire alarm systems in compliance with

Parts I and III of Article 760

(3) Communications circuits in compliance with Parts I and IV

of Article 805

Nonconductive and conductive optical fiber cables in com-

pliance with Parts I and V of Article 770

(5) Community antenna television and radio distribution sys-
tems in compliance with Parts I and V of Article 820


(c) Medium-Power Network-Powered Broadband Commu-
nications Circuit Cables with Optical Fiber Cables and Other
Communications Cables. Medium-power network-powered
broadband communications cables shall not be permitted in
the same raceway, cable tray, box, enclosure, or cable routing
assembly with conductors of any of the following circuits:


(2


(4)


(1) Communications circuits in compliance with Parts I and IV
of Article 805

(2) Conductive optical fiber cables in compliance with Parts I
and V of Article 770

(3) Community antenna television and radio distribution sys-
tems in compliance with Parts I and V of Article 820


(d) Medium-Power Network-Powered Broadband Commu-
nications Circuit Cables with Other Circuits. Medium-power
network-powered broadband communications cables shall not
be permitted in the same raceway, cable tray, box, enclosure, or


70-851


830.154


cable routing assembly with conductors of any of the following
circuits:


(1) Class 2 and Class 3 remote-control, signaling, and power-
limited circuits in compliance with Parts I and II of Article
725

(2) Power-limited fire alarm systems in compliance with
Parts I and III of Article 760


(e) Electric Light, Power, Class 1, Nonpowered Broadband
Communications Circuit Cables. Network-powered broadband
communications cable shall not be placed in any raceway, cable
tray, compartment, outlet box, junction box, or similar fittings
with conductors of electric light, power, Class 1, or non-power-
limited fire alarm circuit cables.


Exception No. 1: Network-powered broadband communica-
tions cable shall be permitted to be placed in a raceway, cable
tray, compartment, outlet box, junction box, or similar fittings
with conductors of electric light, power, Class 1, or non-power-
limited fire alarm circuit cables where all of the conductors
of electric light, power, Class 1, non-power-limited fire alarm
circuits are separated from all of the network-powered broad-
band communications cables by a permanent barrier or listed
divider,

Exception No. 2: Where power circuit conductors in out-
let boxes, junction boxes, or similar fittings or compartments
where such conductors are introduced solely for power supply
to the network-powered broadband communications system
distribution equipment, the power circuit conductors shall be
routed within the enclosure to maintain a minimum 6 mm
(М in.) separation from network-powered broadband commu-
nications cables.


A (2) Other Applications. Network-powered broadband com-
munications cable shall be separated at least 50 mm (2 in.) from
conductors of any electric light, power, Class 1, and non-power-
limited fire alarm circuits.


Exception No. 1: Separation shall not be required where: (1)
all of the conductors of electric light, power, Class 1, and non-
power-limited fire alarm circuits are in a raceway or in metal-
sheathed, metal-clad, nonmetallic-sheathed, Type AC, or Type
UF cables, or (2) all of the network-powered broadband com-
munications cables are encased in a raceway.


Exception No. 2: Separation shall not be required where the
network-powered broadband communications cables are per-
manently separated from the conductors of electric light, power,
Class 1, and non-power-limited fire alarm circuits by a continu-
ous and firmly fixed nonconductor, such as porcelain tubes or
flexible tubing, in addition to the insulation on the wire.

(B) Support of Network-Powered Broadband Commu-
nications Cables. Raceways shall be used for their intended
purpose. Network-powered broadband communications cables
shall not be strapped, taped, or attached by any means to the
exterior of any conduit or raceway as a means of support.


70-852


ARTICLE 830 — NETWORK-POWERED BROADBAND COMMUNICATIONS SYSTEMS


Table 830.154 Cable Substitutions


Cable Type Permitted Cable Substitutions

BM BMR

BLP CMP, CL3P

BLR СМР, CL3P, CMR, СІ ЗК, BLP, BMR

BL СМР, CMR, CM, СМС, CL3P, CL3R, CL3, BMR,
BM, BLP, BLR

BLX CMP, CMR, CM, CMG, CMX, CL3P, CL3R, CL3,


СІЗХ, BMR, BM, BLP, BRP, BL


А (C) Splicing of Medium-Powered Network-Powered Com-
munications Cables. Where a medium-powered network-
powered broadband communications cable is spliced or
extended, a listed junction box or listed patch panel shall be
used.


830.154 Substitutions of Network-Powered Broadband Com-
munications System Cables. The substitutions for network-
powered broadband system cables listed in Table 830.154 shall
be permitted.

830.160 Bends. Bends in network broadband cable shall be
made so as not to damage the cable. The radius of the curve of
the inner edge of any bend shall not be less than 10 times the
diameter of the cable.


Informational Note: See ANSUITIA-568.0-E Generic
Telecommunications Cabling for Customer Premises, for
information on bend radii of network broadband cable
during different types of installation conditions.


Part УІ. Listing Requirements


830.179 Network-Powered Broadband Communications
Equipment and Cables. Network-powered broadband com-
munications equipment and cables shall be listed and marked in
accordance with 830.179(A) through (C).


Exception No. 1: This listing requirement shall not apply to
community antenna television and radio distribution system
coaxial cables that were installed prior to January 1, 2000,
in accordance with Article 820 and are used for low-power
network-powered broadband communications circuits.


Exception No. 2: Substitute cables for network-powered broad-
band communications cables shall be permitted as shown in
Table 830.154.


(A) General Requirements. The general requirements in
800.179 shall apply.


(B) Network-Powered Broadband ^ Communications
Medium-Power Cables. Network-powered broadband com-
munications medium-power cables shall be factory-assembled
cables consisting of a jacketed coaxial cable, a jacketed combi-
nation of coaxial cable and multiple individual conductors, or a


2025 California Electrical Code


=


О


о


ARTICLE 840 — PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS


jacketed combination of an optical fiber cable and multiple indi-
vidual conductors. The insulation for the individual conductors
shall be rated for 300 volts minimum. Cables intended for out-
door use shall be listed as suitable for the application. Cables shall
be marked in accordance with 310.8. Type BMU cables shall be
jacketed and listed as being suitable for outdoor underground use.


(C) Network-Powered Broadband Communication Low-
Power Cables. Network-powered broadband communications
low-power cables shall be factory-assembled cables consisting
of a jacketed coaxial cable, a jacketed combination of coaxial
cable and multiple individual conductors, or a jacketed combi-
nation of an optical fiber cable and multiple individual conduc-
tors. The insulation for the individual conductors shall be rated
for 300 volts minimum. Cables intended for outdoor use shall
be listed as suitable for the application. Cables shall be marked
in accordance with 310.8. Type BLU cables shall be jacketed
and listed as being suitable for outdoor underground use.


ARTICLE 840
Premises-Powered Broadband
Communications Systems


Part I. General


БЭ A 840.1 Scope. This article covers premises-powered broadband


communications systems.


Informational Note: A typical basic system configuration
consists of an optical fiber, twisted pair, or coaxial cable
to the premises supplying a broadband signal to a network
terminal that converts the broadband signal into component
signals, such as traditional telephone, video, high-speed
Internet, and interactive services. Powering for the network
terminal and network devices is typically accomplished
through a premises power supply that might be built into
the network terminal or provided as a separate unit. In order
to provide communications in the event of a power inter-
ruption, a battery backup unit or an uninterruptible power
e supply (UPS) is typically part of the powering system.


Part II. Cables Outside and Entering Buildings


840.47 Underground Wires and Cables Entering Buildings.
Direct-buried cables shall be installed to have a minimum cover
of 150 mm (6 in.).


Part IIL Protection

840.90 Protective Devices. The requirements of 805.90 shall
apply.

840.93 Grounding or Interruption. Non-current-carrying
metallic members of optical fiber cables, communications


cables, or coaxial cables entering buildings or attaching to build-
ings shall comply with 840.93(A), (B), or (C), respectively.


2025 California Electrical Code


840.101


(A) Non-Current-Carrying Metallic Members of Optical
Fiber Cables. Non-current-carrying metallic members of opti-
cal fiber cables entering a building or terminating on the outside
of a building shall comply with 770.93(A) or (B).


(B) Communications Cables. The grounding or interruption
of the metallic sheath of communications cable shall comply
with 805.93.


(C) Coaxial Cables. Where the network terminal is installed
inside or outside of the building, with coaxial cables terminat-
ing at the network terminal, and is either entering, exiting, or
attached to the outside of the building, 820.93 shall apply.


840.94 Premises Circuits Leaving the Building. Where cir-
cuits leave the building to power equipment remote to the build-
ing or outside the exterior zone of protection defined by a 46 m
(150 ft) radius rolling sphere, 805.90 and 805.93 shall apply.


Informational Note: See NFPA 780-2020, Standard for
the Installation of Lightning Protection Systems, for the
theory of the term rolling sphere.


Part IV. Grounding Methods


840.101 Premises Circuits Not Leaving the Building. If the
network terminal is served by a nonconductive optical fiber
cable, or where any non-current-carrying metal member of a
conductive optical fiber cable is interrupted by an insulating
joint or equivalent device, and circuits that terminate at the
network terminal are completely contained within the building
(i.e., they do not exit the building), 840.101(A), (B), or (C) shall
apply, as applicable.


(A) Coaxial Cable Shield Grounding. The shield of coaxial
cable shall be grounded by one of the following:


(1) Any of the methods described in 820.100 or 800.106

(2) A fixed connection to an equipment grounding conductor
as described in 250.118

(3) Connection to the network terminal grounding terminal
provided that the terminal is connected to ground by one
of the methods described in 820.100 or 800.106, or to an
equipment grounding conductor through a listed grounding
device that will retain the ground connection if the network
terminal is unplugged


(B) Communications Circuit Grounding, Communications
circuits shall not be required to be grounded.


(C) Network Terminal Grounding. The network terminal
shall not be required to be grounded unless required by its
listing. If the coaxial cable shield is separately grounded as
described in 840.101(A)(1) or 840.101(A)(2), the use of a cord
and plug for the connection to the network terminal grounding
connection shall be permitted.


Informational Note: If required to be grounded, a listed
device that extends the equipment grounding con-
ductor from the receptacle to the network terminal


70-853


840.102


equipment grounding terminal is permitted. Sizing of the
extended equipment grounding conductor is covered in
Table 250.122.


840.102 Premises Circuits Leaving the Building. If circuits
leave the building to power equipment remote to the building
or outside the exterior zone of protection defined by a 46 m
(150 ft) radius rolling sphere, the installation of communica-
tions wires and cables shall comply with 800.100 and 800.106,
and the installation of coaxial cables shall comply with 820.100
and 800.106.


Informational Note: See NFPA 780-2020, Standard for
the Installation of Lightning Protection Systems, for the
application of the term rolling sphere.


Part VI. Premises Powering of Communications
Equipment over Communications Cables


A 840.160 Powering Circuits. Listed communications cables,
in addition to carrying the communications circuit, shall also
be permitted to carry circuits for powering listed communica-
tions equipment. The power source shall be listed in accordance
with 840.170(C). Installation of the listed 4-pair communica-
tions cables for a communications circuit or installation where
4-pair communications cables are substituted for Class 2 and
Class 3 cables in accordance with 722.135(E) shall comply
with 725.144.


Exception: Installing communications cables in compliance
with 725.144 shall not be required for listed 4-pair communica-
tions cables where the rated current of the power source does
not exceed 0.3 amperes in any conductor 24 AWG or larger.


Informational Note No. 1: A typical communications
cable for this application is a 4-pair cable sometimes
referred to as Category 5e (or higher) LAN cable or bal-
anced twisted pair cable. These types of cables are often
used to provide Ethernet- and Power over Ethernet (PoE)-
type services.

Informational Note No. 2: See 725.144 for requirements
to manage the temperature rise of bundles of cables that
provide power.


Part VII. Listing Requirements


840.170 Equipment and Cables. Premises-powered broad-
band communications systems equipment and cables shall
comply with 840.170(A) through (D).


70-854


ARTICLE 840 — PREMISES-POWERED BROADBAND COMMUNICATIONS SYSTEMS


(A) Network Terminal. The network terminal and applicable
grounding means shall be listed for application with premises-
powered broadband communications systems.


Informational Note No. 1: See ANSI/UL 60950-1-2014,
Standard for Safety of Information Technology Equip-
ment; ANSI/UL 498A-2015, Current Taps and Adapters;
ANSI/UL 467-2013, Grounding and Bonding Equip-
ment; or ANSI/UL 62368-1-2014, Audio/Video, Informa-
tion and Communication Technology Equipment—Part 1:
Safety Requirements.

Informational Note No. 2: There are no requirements on
the network terminal and its grounding methodologies
except for those covered by the listing of the product.


(B) Premises Communications Wires and Cables. Commu-
nications wires and cables shall be listed and marked in accor-
dance with 800.179.

.


(C) Power Source. The power source for circuits intended to
provide power over communications cables to remote equip-
ment shall be limited in accordance with Table 11(B) in Chap-
ter 9 for voltage sources up to 60 volts dc and be listed as
Specified in either of the following:


(1) A power source shall be listed as specified in 725.60(A)
(1), CA)Q), (А)(3), or (A)(4). The power sources shall not
have the output connections paralleled or otherwise inter-
connected unless listed for such interconnection.

(2) A power source shall be listed as communications equip-
ment for limited-power circuits.


Informational Note: See ANSVUL 60950-1-2014, Stan-
dard for Safety of Information Technology Equipment-
Safety — Part 1, or ANSVUL 62368-1-2014, Audio/
Video, Information and Communication Technology
Equipment — Part 1: Safety Requirements. Typically,
such circuits are used to interconnect equipment for the
purpose of exchanging information (data).


(D) Accessory Equipment. Communications accessory
equipment and/or assemblies shall be listed for application with
premises-powered communications systems.


Informational Note: See  ANSVUL 1863-2004,
Communications-Circuit Accessories.
2025 California Electrical Code


Ө


CHAPTER 9 CALIFORNIA MATRIX ADOPTION TABLES


CHAPTER 9 — TABLES


BSC- HCD DSA | OSHPD DPH
Adopting Agency BSC| се |SFM| 1 [2| tC | AC s[4[s]e
Adopt Entire Article x x |х|х X|X|X|X


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section |


2025 California Electrical Code 70-855


ө


е


ТАВІЕЅ


CHAPTER 9


Chapter9 Tables


Table 1 Percent of Cross Section of Conduit and Tubing


for Conductors and Cables
Number of Conductors
and/or Cables Cross-Sectional Area (9%)
H 53
2 31
Over2 40


Informational Note No. 1: Table 1 is based on common
conditions of proper cabling and alignment of conductors
where the length of the pull and the number of bends are
within reasonable limits. It should be recognized that, for
certain conditions, a larger size conduit or a lesser con-
duit fill should be considered.

Informational Note No. 2: When pulling three conduc-
tors or cables into a raceway, if the ratio of the raceway
(inside diameter) to the conductor or cable (outside dia-
meter) is between 2.8 and 3.2, jamming can occur. While
jamming can occur when pulling four or more conductors
or cables into a raceway, the probability is very low.


Notes to Tables


(1) See Informative Annex C for the maximum number of


(4) Where conduit or tubing nipples, not including connec-
tors, having a maximum length not to exceed 600 mm
(24 in.) are installed between boxes, cabinets, and similar
enclosures, the nipples shall be permitted to be filled to
60 percent of their total cross-sectional area, and 310.15(C)
(1) adjustment factors need not apply to this condition.

(5) For conductors not included in Chapter 9, such as mul-
ticonductor cables and optical fiber cables, the actual
dimensions shall be used.

(6) For combinations of conductors of different sizes, use

actual dimensions or Table 5 and Table 5A for dimensions

of conductors and Table 4 for the applicable conduit or
tubing dimensions.

When calculating the maximum number of conductors or

cables permitted in a conduit or tubing, all of the same size

(total cross-sectional area including insulation), the next

higher whole number shall be used to determine the maxi-

mum number of conductors permitted when the calculation
results in a decimal greater than or equal to 0.8. When cal-
culating the size for conduit or tubing permitted for a single
conductor, one conductor shall be permitted when the cal-

culation results in a decimal greater than or equal to 0.8.

(8) Where bare conductors are permitted by other sections of
this Code, the dimensions for bare conductors in Table 8
shall be permitted.


7


2025 California Electrical Code


соп, e fixture kie al se ig ud КЕН (9) A multiconductor cable, optical fiber cable, or flex-
Fares AEN cst "AE ies A nl femen de ible cord of two or more conductors shall be treated as
2) Т "i yu vi ea M y э adul 16. bi a single conductor for calculating percentage conduit or
o b> " a vid ds eg ES en — €" жы кей tubing fill area. For cables that have elliptical cross sec-
tbls edi ae ee O ыш сна tions, the cross-sectional area calculation shall be based
i n uy 2s to protect exposed wiring e Im on using the major diameter of the ellipse as a circle dia-
3 рпувсавсашаре, di bondi d hei meter. Assemblies of single insulated conductors without
e a on pa d id led S 8 ue = NN hd d i an overall covering shall not be considered a cable when
2 t Н Д ti Th ual di Улеп. PES cm E determining conduit or tubing fill area. The conduit or
=” кы а "s et 80 d ae ANEA id у tubing fill for the assemblies shall be calculated based
grounding or bonding conductor (insulated or bare) sl upon the individual conductors.
be used in the calculation.
Table 2 Radius of Conduit and Tubing Bends
Condult or Tubing Size One Shot and Full Shoe Benders Other Bends
Metric Designator ‘Trade Size mm in. mm in.
16 и 101.6 4 101.6 4
21 м 1143 4% 127 5
27 1 146.05 5% 1524 6
35 1м 184.15 74 203.2 8
41 I 209.55 8% 254 10
53 2 241.3 9% 304.8 12
63 24 266.7 10% 381 15
78 3 330.2 13 457.2 18
91 34 381 15 5334 21
103 4 406.4 16 609.6 24
129 5 609.6 24 762 30
155 6 762 30 9144 36


70-857


CHAPTER 9


TABLES


A Table 4 Dimensions and Percent Area of Conduit and Tubing (Areas of Conduit or Tubing for the Combinations of Wires Permitted in


Table 1, Chapter 9)
Article 358 — Electrical Metallic Tubing (EMT)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
Metric Trade 40% 60% 53% 31% Diameter. 100%
Designator Size mm? in? mm? in? mm? in? mm? in? mm in. mm? in?
16 и 78 0.122 18 0.182 104 0.161 61 0.094 15.8 0.622 196 0.304
21 А 137 0.213 206 0.320 182 0.283 106 0.165 209 0.824 343 0.533
27 1 222 0.346 333 0.519 295 0.458 172 0.268 266 1.049 556 0.864
35 1и 387 0.598 581 0.897 513 0.793 300 0.464 35.1 1.380 968 1.496
41 I 526 0.814 788 1221 696 1.079 407 0.631 409 1610 1314 2.036
53 2 866 1.342 1299 2.013 1147 1.778 671 1.040 525 2.067 2165 3.356
63 24 1513 2.343 2270 3.515 2005 3.105 1173 1.816 694 231 3783 5.858
78 3 2280 3.538 3421 5.307 3022 4.688 1767 2.742 85.2 3.356 5701 8.846
91 3% 2980 4.618 4471 6.927 3949 6.119 2310 3.579 974 3834 7451 11.545
103 4 3808 5.901 5712 8852 5046 7.819 2951 4.573 110.1 4334 9521 14.753
129 5 5220 8.085 7830 12.127 6916 10.713 4045 6.266 1289 5.073 13050 20.212
155 6 7528 11.663 11292 17.495 9975 15.454 5834 9.039 1548 6.003 18821 29.158
Article 362 — Electrical Nonmetallic Tubing (ENT)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
40% 60% 53% 31% Diameter 100%
Metric Trade
Designator Size mm? in? — mm? im? mm in? тт: in? mm im — mm^ in?
16 и 7) 0114 10 0171 97 0151 57 0088 153 060 184 0285
21 м 131 0.203 197 0.305 174 0.269 102 0.157 204 0.804 328 0.508
21 1 215 0.333 322 0499 284 0441 166 0.258 261 1029 537 0.832
35 14 375 0.581 562 0.872 497 0.770 291 0.450 345 1.36 937 1.453
41 IT 512 0794 769 1.191 679 1.052 397 0.616 404 159 1281 1.986
53 2 849 1.316 1274 1.975 1125 1.744 658 1.020 52 2.047 2123 3.291
63 2и — — — —
78 3 — — — — — —
91 зи
Article 348 — Flexible Metal Conduit (FMC)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
40% 60% 53% 31% Diameter 100%
Metric D SS SSS ee ee
Designator Size mm? in? mm? in? mm? in? mm? in? mm in mm? in?
12 » 30 0.046 44 0.069 39 0.061 23 0.036 97 0.384 74 0116
16 и 81 0127 122 0.190 108 0.168 63 0.098 16.1 0.635 204 0.317
21 % 137 0.213 206 0320 182 0283 106 0.165 20.9 0824 343 0.533
27 1 211 0.327 316 0.490 279 0.433 163 0.253 259 1.020 527 0.817
35 14 330 0.511 495 0.766 437 0.677 256 0.396 324 1.275 824 1.277
41 1% 480 0.743 720 1.115 636 0.985 372 0.576 39.1 1.538 1201 1.858
53 2 843 1.307 1264 1.961 1117 1.732 653 1.013 51.8 2.040 2107 3.269
63 2 1267 1.963 1900 2.945 1678 2.602 982 1.522 63.5 2.500 3167 4.909
78 3 1824 2827 2736 4241 2417 3.746 1414 2.191 762 3.000 4560 7.069
91 34 2483 3.848 3724 5.773 3290 5.099 1924 2.983 889 3.500 6207 9.621
103 4 3243 5.027 4864 7.540 4297 6.660 2513 3.896 101.6 4.000 8107 12.566


70-858


(continues)


2025 California Electrical Code


о


TABLES CHAPTER 9
e Table 4 Continued
^ Article 342 — Intermediate Metal Conduit (IMC)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
40% 60% 53% 319 Diameter 100%
Metric Trade
Designator Size mm? in? mm? in? mm? in? mm? in? mm in. mm? in?
12 »
16 5 89 0.137 133 0.205 17 0.181 69 0.106 168 0.660 22 0.342
21 А 151 0.235 226 0.352 200 0311 117 0.182 219 0.864 377 0.586
27 1 248 0.384 372 0.575 329 0.508 192 0.297 28.1 1.105 620 0.959
35 1и 425 0.659 638 0988 564 0.873 330 0.510 368 1448 1064 1.647
41 14 573 0.890 859 1.35 759 1.179 444 0.690 42.7 1.683 1432 2.225
53 2 937 1452 1405 2.178 1241 1.924 726 1.125 546 2.150 2341 3.630
63 24 1323 2.054 1985 3.081 1753 2.722 1026 1.592 649 2.557 3308 5.135
78 3 2046 3.169 3069 4753 2711 4199 1586 2456 807 3.176 5115 7922
91 34 2729 4234 4093 6.351 3616 5.610 2115 3.281 932 3.671 6822 10.584
103 4 3490 5.452 5235 8.179 4624 7.224 2705 4.226 1054 4.166 8725 13.631
129 5 5455 8.528 8183 12.792 7229 11.30 4228 6.610 131.78 5.210 13639 21.32
155 6 7878 12.304 11817 18.456 10439 16.302 6106 9.536 158.36 6.258 19696 30.76
Article 356 — Liquidtight Flexible Nonmetallic Conduit (LFNC-A*)
Nominal
Over 2 Wires 1 Wire Internal Total Area
40% 60% 53% 2 Wires 31% Diameter 100%
Metric Trade —— ——À
t ) Designator Size mm? in? mm? in? mm? in? mm? in? mm in, mm? in?
12 ж 50 0.077 75 0.115 66 0.102 39 0.060 126 0.495 125 0.192
16 и 80 0125 121 0.187 107 0165 62 0.097 160 0.630 201 05312
21 % 139 0214 208 0.321 184 0.283 107 016 210 0.825 346 0535
27 1 221 0342 331 0.513 292 0.453 171 0.265 265 1043 552 0.854
35 1и 387 0.601 581 0901 513 0.796 300 0.466 35.1 1.383 968 1.502
41 1и 520 0807 781 1211 690 1070 43 0.626 407 1.603 130 2018
53 2 863 1.337 1294 2.006 1143 1772 669 1.036 524 2.063 2157 3343
*Corresponds to 356.21).
Article 356 — Liquidtight Flexible Nonmetallic Conduit (LFNC-B*)
Nominal
Over 2 Wires 1Wire Internal Total Area
40% 60% 53% 2 Wires 31% Diameter 100%
Metric Trade
Designator Size mm in? mm? in? mm? in? mm? in? mm in. mm? in?
12 » 49 0.077 74 0.115 65 0.102 38 0.059 12.5 0.494 123 0.192
16 и 81 0.125 122 0.188 108 0166 63 0.097 161 0.632 204 0314
21 м 140 0216 210 0.325 185 0287 108 0.168 21. 0.830 350 0.541
27 1 226 0349 338 0.524 299 0462 175 0270 268 1054 564 0873
35 14 394 0.611 591 0.917 522 0.810 305 0.474 354 1.395 984 1.528
41 12 510 0.792 765 1.188 676 1.050 395 0.614 403 1.588 1276 1.981
53 2 836 1.298 1255 1.948 1108 1.720 648 1.006 51.6 2.033 2091 3.246
*Corresponds to 356.2(2).
e (continues)
2025 California Electrical Code 70-859


CHAPTER 9


Table 4 Continued


TABLES


Article 356 — Liquidtight Flexible Nonmetallic Conduit (LFNC-C*)


Nominal
Over 2 Wires 1 Wire 2 Wires Internal "Total Area
W% 60% 53% 31% Diameter 100%
Metric Trade
Designator Size mm? in? mm? in? mm? in? mm? in? mm in. mm? in?
12 з» 477 0.074 715 011 63.2 0.098 369 0.057 123 0.485 119.19 0.185
16 и 77.9 0.121 1169 0.181 103.2 0.160 604 0.094 15.7 0.620 194.778 0.302
21 % 1346 0.209 201.9 0.313 1784 0.276 1043 0.162 207 0.815 336.568 0.522
27 1 215.0 0.333 3225 0.500 2849 0.442 1666 0.258 262 1.030 537.566 0.833
35 14 3804 0.590 570.6 0.884 504.1 0.781 2948 0.457 348 1.370 951.039 1.474
41 I 5092 0.789 7638 1.184 6747 1.046 3946 0.612 403 1.585 1272.963 1.973
53 2 8476 1314 12714 1971 1123.1 1.741 6569 1.018 519 2.045 2119.063 3.285
*Corresponds to 356.23)
Article 350 — Liquidtight Flexible Metal Conduit (LFMC)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
40! 60% 53% 31% Diametei 100%
ФО Чїй Т 5: NN — E RET. 30И
Designator Size mm? in? mm? in? mm? in? mm? in? mm in mm? in?
12 » 49 0.077 74 0115 65 0102 38 0.059 125 0.494 123 0.192
16 и 81 0.125 122 0188 108 0166 63 0097 161 0.632 204 0314
21 % 140 0216 210 0325 185 0287 108 0.168 21.1] 0.830 350 0.541
2 H 226 0.349 338 0.524 299 0.462 175 0270 268 1054 564 0.873
35 1% 394 0611 591 0917 522 0810 305 0474 354 1.395 984 1.528
4l 1и 510 0792 765 1.188 676 1.050 395 0.614 40.3 1.588 1276 1.981
53 2 836 1.298 1255 1.948 1108 1.720 648 1.006 51.6 2.033 2091 3.246
63 24 1259 1.953 1888 2.929 1668 2.587 976 1513 63.3 2.493 3147 4881
78 3 1931 2.990 2896 4485 2559 3962 1497 2317 784 3.085 4827 74175
91 34 2511 3.893 3766 5.839 3327 5.158 1946 3.017 894 3.520 6277 9.731
103 4 3275 5.077 4912 7.615 4339 6.727 2538 3.935 102.1 4.020 8187 12.692
129 5 — — — — — = = = = pa is —
155 6
Article 344 — Rigid Metal Conduit (RMC)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
T 1 100%
Metric Trade 40% 60% 53 31% Diameter
Designator Size mm? in? mm? in? mm? in? mm^? їп? mm in mm? in?
12 » — — — =
16 и 81 0.125 122 0.188 108 0.166 63 0.097 161 0.632 204 0.314
1 м 141 0220 212 0329 187 0.291 109 0.170 21.2 0.836 353 0.549
27 i 229 0.355 344 0532 303 0.470 177 0275 270 1063 573 0.887
35 1м 394 0610 591 0916 522 0.809 305 0.473 354 1.394 984 1.526
41 1% 533 0.829 800 1.243 707 1.098 413 0.642 41.2 1.624 1333 2.071
53 2 879 1.363 1319 2.045 1165 1.806 681 1.056 529 2.083 2198 3.408
63 24 1255 1.946 1882 2.919 1663 2.579 972 1.508 63.2 2.489 3137 4.866
78 3 1936 3.000 2904 4.499 2565 3.974 1500 2.325 785 3.090 4840 7.499
91 3% 2584 4.004 3877 6006 3424 5.305 2003 3.103 907 3.570 6461 10.010
103 4 3326 5.153 4990 7.729 4408 6.828 2578 3.994 1029 4.050 8316 12.882
129 5 5220 8.085 7830 12.127 6916 10.713 4045 6266 1289 5.073 13050 20212
155 6 7528 11.663 11292 17.495 9975 15.454 5834 9.039 1548 6.093 18821 29.158
(continues)
70-860 2025 California Electrical Code


©


A


Table 4 Continued


TABLES


CHAPTER 9


Article 352 — Rigid PVC Conduit (PVC), Schedule 80


Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
1 Dia 100%
Metric "Trade 40% 60% 53% 31% meter
Designator Size mm? in? mm? in? mm? in? mm? in? mm in. mm? in?
12 ^ —
16 и 56 0087 85 0.130 75 0.115 44 0.067 134 0.526 141 0.217
21 м 105 0.164 158 0246 139 0217 82 0.27 183 0722 263 0.409
27 1 178 025 267 0413 236 0.365 138 0213 23.8 0.936 445 0.688
35 1% 320 0495 480 0742 424 0.656 248 0.383 319 1.255 799 1.237
4l I 442 0,684 663 1.027 585 0907 342 0.530 3715 1476 1104 1.711
53 2 742 1.150 1113 1.725 983 1.523 575 0.891 48.6 1.913 1855 2.874
63 2% 1064 1.647 1596 2,471 1410 2,183 825 1.277 58.2 2.290 2660 4.119
78 3 1660 2.577 2491 3,865 2200 3.414 1287 1.997 727 2.864 4151 6.442
91 3 2243 3.475 3365 5.213 2972 4.605 1738 2.693 845 3.326 5608 8.688
103 4 2907 4503 4361 6755 3852 5.967 2253 3490 962 3.786 7268 11.258
129 5 4607 7.142 6911 10.713 6105 9463 3571 5.535 121.1 4.768 11518 17.855
155 6 6605 10.239 9908 15.359 8752 13.567 5119 7.935 145.0 5.709 16513 25.598
Articles 352 and 353 — Rigid PVC Conduit (PVC), Schedule 40, and HDPE Conduit (HDPE)
Nominal
Over 2 Wires 1Wire 2 Wires Internal Total Area
1
Metric Trade _ 0% __ 60% 53% 31% Diameter 100%
Designator Size mm? in? mm? in? mm? in? mm? in? mm in mm? in?
12 % — — — — = = =
16 и 74 0114 10 0171 97 0.151 57 0088 153 0602 184 0.285
21 м 131 0.203 196 0305 1733 0269 101 0.157 204 0.804 327 0.508
27 1 214 0.333 321 0.499 284 0.441 166 0.258 261 1.029 535 0.832
35 14 374 0.581 561 0.872 495 0.770 290 0.450 34.5 1.360 935 1.453
41 1и 513 0.794 769 1.191 679 1.052 397 0.616 404 1.590 1282 1.986
53 2 849 1.316 1274 1.975 1126 1.744 658 1.020 520 2.047 2124 3.291
63 24 1212 1.878 1817 2817 1605 2.488 939 1455 62.1 2.445
78 3 1877 2907 2816 4361 2487 3852 1455 2.253 77.3 3.042
91 35 2511 3.895 3766 5842 3327 5.161 1946 3018 894 3.521
103 4 3237 5.022 4855 7.532 4288 6.654 2508 3.892 101.5 3.998
129 5 5099 7.904 7649 11.856 6756 10.473 3952 6.126 127.4 5.016
155 6 7373 11.427 11060 17.140 9770 5 5714 8.856 1532 6.031
Article 352 — Type A, Rigid PVC Conduit (PVC)
Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
Metric Trade 40% 60% 53% 31% Diameter 100%
Designator Size mm? in? mm? in? mm? in? mm^? in? mm in. mm? in?
16 Ll 100 0.154 149 0231 132 0204 77 0119 178 0.700 249 0.385
21 LÀ 168 0.260 251 0.390 222 0345 130 0202 23.1 0.910 419 0.650
27 1 279 0434 418 0.651 370 0.575 216 0336 298 1175 697 1.084
35 14 456 0.707 684 1.060 604 0.937 353 0.548 38.1 1.500 1140 1.767
41 1 600 0.929 900 1.394 795 1.231 465 0.720 437 1.720 1500 2.324
53 2 940 1.459 1410 2.188 1245 1.933 728 1.131 547 2.155 2350 3.647
63 24 1406 2.181 210 327 1863 2.890 1090 1.690 66.9 2.635 3515 5.453
78 3 2112 3278 3169 4916 2799 4343 1637 2.540 820 3230 5281 8.194
91 34 2758 4278 4137 6416 3655 5.668 2138 3315 93.7 3.690 6896 10.694
103 4 3543 5489 5315 8234 4695 7273 2746 4254 106.2 4.180 8858 13.723
129 5 — — — =, —
155 6 — 24
(continues)
70-861


2025 California Electrical Code


CHAPTER 9


TABLES


Table 4 Continued


Article 352 — Type EB, Rigid PVC Conduit (PVC)


Nominal
Over 2 Wires 1 Wire 2 Wires Internal Total Area
40% 60% 53% 31% Diamet: 100
Metric — Trade = 2
Designator Size mm? in? mm? in? mm? in? mm? in? mm in. mm? in?
16 и — _
21 м
27 1 =
35 14 — ==
41 1и
53 2 999 1.550 1499 2325 1324 2.053 774 1.201 564 2.221 2498 3.874
63 24
78 3 2248 3.484 3373 5226 2979 4616 1743 2.700 846 3330 5621 8.709
91 3% 2932 4.546 4397 6819 3884 6.023 2272 3.523 966 3.804 7329 11.365
103 4 3726 5.779 5589 8.669 4937 17.657 2887 4.479 1089 4.289 9314 14.448
129 5 5726 8878 8588 13.317 7586 11.763 4437 6881 1350 5316 14314 22195
155 6 8133 12612 12200 18918 10776 16.711 6303 9.774 160.9 6.336 20333 31.530
Table 5 Dimenslons of Insulated Conductors and Fixture Wires
Approximate Area Approximate Diameter
Size (AWG
Type or kcmil) mm? in? mm in.
Туре: FFH-2, RFH-1, RFH-2, RFHH-2, RHH*, RHW*, RHW-2*, RHH, ЕНУ, RHW-2,
SF-1, SF-2, SFF-1, SFF-2, TF, TFF, THHW, THW, THW-2, TW, XF, XFF
RFH-2, FFH-2, RFHH-2 18 9.355 0.0145 3454 0.136
16 11.10 0.0172 3.759 0.148
RHH, RHW, RHW-2 14 18.90 0.0293 4.902 0.193
12 22.77 0.0353 5.385 0.212
10 28.19 0.0437 5.994 0.236
8 53.87 0.0835 8.280 0.326
6 67.16 0.1041 9.246 0.364
4 86.00 0.1333 10.46 0412
3 98.13 0.1521 11.18 0.440
2 1129 0.1750 11.99 0472
1 1716 0.2660 14.78 0.582
10 196.1 0.3039 15.80 0.622
20 226.1 0.3505 16.97 0.668
3/0 2627 0.4072 18.29 0.720
4/0 306.7 0.4754 19.76 0.778
250 405.9 0.6291 22.73 0.895
300 457.3 0.7088 24.13 0.950
350 507.7 0.7870 25.43 1.001
400 5565 0.8626 26.62 1.048
500 650.5 28.78 1.133
600 7829 31.57 1.243
700 8749 33.38 1.314
750 920.8 3424 1.348
800 965.0 35.05 1.380
900 1057 36.68 1.444
1000 1143 38.15 1.502
1250 1515 43.92 1.729
1500 1738 4104 1.852
1750 1959 49.94 1.966
2000 2175 52.63 2.072
(continues)
70-862 2025 California Electrical Code


A


O


TABLES CHAPTER 9
Table 5 Continued
Approximate Area Approximate Diameter
Size (AWG

Type or kemil) mm? in? mm in.
SF-2, SFF-2 18 7419 0.0115 3.073 0.121
16 8.968 0.0139 3.378 0.133
14 11.10 0.0172 3.759 0.148
SF-1, SFF-1 18 4.194 0.0065 2311 0.091
RFH-1, TF, TFF, XF, XFF 18 5.161 0.0088 2.692 0.106
TF, TFF, XF, XFF 16 7.032 0.0109 2.997 0.118
TW, XF, XFF, THHW, 14 8.968 0.0139 3.378 0.133

THW, THW-2

TW, THHW, THW, 12 11.68 0.0181 3.861 0.152
THW-2 10 15.68 0.0243 4.470 0.176
8 28.19 0.0437 5.994 0.236
RHH*, RHW*, RHW-2* 14 13.48 0.0209 4.140 0.163
RHH*, RHW*, RHW-2*, 12 1677 0.0260 4.623 0.182


XE, XFF


Туре: RHH*, RHW*, RHW-2*, THHN, THHW, THW, THW-2, ТЕМ, TFFN, THWN, THWN-2, ХЕ, XFF


RHH,* RHW,* RHW-2,* 10 2148 0.0333 5.232 0.206
ХЕ, XFF

RHH*, RHW*, RHW-2* 8 35.87 0.0556 6.756 0.266

TW, THW, THHW, 6 46.84 0.0726 7.722 0.304

THW-2, RHH*, 4 62.77 0.0973 8.941 0.352

RHW*, RHW-2* 3 73.16 0.1134 9.652 0.380

2 86.00 0.1333 10.46 0412

1 122.6 0.1901 12.50 0.492

1/0 143.4 0.2223 13.51 0.532

2/0 169.3 0.2624 14.68 0.578

3/0 201.1 0.3117 16.00 0.630

4/0 239.9 0.3718 17.48 0.688

250 296.5 0.4596 19.43 0.765

300 340.7 0.5281 20.83 0.820

350 384.4 0.5958 22.12 0.871

400 427.0 0.6619 23.32 0.918

500 509.7 0.7901 25.48 1,003

600 627.7 0.9729 28.27 1.113

700 710.3 1.1010 30.07 1.184

750 751.7 1.1652 30.94 1.218

800 791.7 12272 31.75 1.250

900 8749 1.3561 33.38 1.314

1000 953.8 1.4784 34.85 1.372

1250 1200 1.8602 39.09 1.539

1500 1400 2.1695 4221 1.662

1750 1598 2.4773 45.11 1.776

2000 1795 2.7818 47.80 1.882

ТЕМ, TFFN 18 3.548 0.0055 2.134 0.084

16 4.645 0.0072 2438 0.096

(continues)
2025 California Electrical Code 70-863


CHAPTER 9 TABLES


Table 5 Continued


Approximate Area Approximate Diameter О
Size (AWG
Туре or Кеті) in? mm in.
THHN, THWN, THWN-2 14 0.0097 2.819 0.111
12 0.0133 3.302 0.130
10 0.0211 4.166 0.164
8 0.0366 5.486 0.216
6 0.0507 6.452 0.254
4 0.0824 8.230 0.324
3 0.0973 8.941 0.352
2 0.1158 9.754 0.384
1 0.1562 11.33 0.446
1/0 0.1855 12.34 0.486
2/0 0.2223 13.51 0.532
3/0 0.2679 14.83 0.584
4/0 0.3237 16.31 0.642
250 0.3970 18.06 0711
300 0.4608 19.46 0.766
Type: FEP, FEPB, PAF, PAFF, PF, РЕА, PFAH, PFF, РСЕ, PGFF, PTF, РТЕЕ, ТЕЕ, THHN, THWN, THWN-2, Z, ZF, ZFF, ZHF
THHN, THWN, THWN-2 350 0.5242 20.75 0.817
400 0.5863 21.95 0.864.
500 0.7073 24.10 0.949
600 0.8676 26.70 1.051
700 0.9887 28.50 1.122
750 1.0496 29.36 1.156
800 1.1085 30.18 1.188
900 1.2311 31.80 1.252
1000 13478 3327 1310 О
PF, PGFF, PGF, PFF, PTF, 18 0.0058 2.184 0.086
PAR, PTFF, PAFF 16 0.0075 2.489 0.098
PF, PGFF, PGF, PFF, 14 0.0100 2.870 0.113
PTF, PAF, PTFF, PAFF,
TFE, FEP, PFA, FEPB,
PFAH
ТЕЕ, FEP, PFA, FEPB, 12 8.839 0.0137 3.353 0.132
PFAH 10 1232 0.0191 3.962 0.156
8 2148 0.0333 5232 0.206
6 30.19 0.0468 6.198 0.244
4 43.23 0.0670 7.417 0.292
3 51.87 0.0804 8.128 0.320
2 62.77 0.0973 8.941 0.352
TFE, PFAH, PFA 1 90.26 0.1399 10.72 0.422
ТЕЕ, PFA, PFAH, Z 10 108.1 0.1676 11.73 0.462
2/0 130.8 0.2027 12.90 0.508
3/0 158.9 0.2463 1422 0.560
40 193.5 0.3000 15.70 0.618
ZF, ZFF, ZHF 18 2.903 0.0045 1.930 0.076
16 3.935 0.0061 2.235 0.088
Z, ZF, ZFF, ZHF 14 5.355 0.0083 2.616 0.103
(continues)


Ө


70-864 2025 California Electrical Code


TABLES CHAPTER 9


A Table 5 Continued


Approximate Area Approximate Diameter
Size (AWG
Type or kemil) mm? in? mm in,

ГА 12 7.548 0.0117 3.099 0.122
10 12.32 0.0191 3.962 0.156
8 19.48 0.0302 4.978 0.196
6 27.74 0.0430 5.944 0.234
4 40.32 0.0625 7.163 0.282
3 55.16 0.0855 8.382 0.330
2 66.39 0.1029 9.195 0.362
d 1 81.87 0.1269 10.21 0402

Type: KF-1, KF-2, KFF-1, KFF-2, XHH, XHHW, XHHW-2, ZW
XHHW, ZW, XHHW-2, 14 8.968 0.0139 3.378 0.133
XHH 12 11.68 0.0181 3.861 0.152
10 15.68 0.0243 4.470 0.176
8 28.19 0.0437 5.994 0.236
6 38.06 0.0590 6.960 0.274
4 52.52 0.0814 8.179 0.322
3 62.06 0.0962 8.890 0.350
2 7394 0.1146 9.703 0.382
XHHW, XHHW-2, XHH 1 98.97 0.1534 11.23 0.442
10 117.7 0.1825 1224 0.482
2/0 141.3 0.2190 1341 0.528
3/0 170.5 0.2642 14,73 0.58
40 2063 0.3197 1621 0.638
250 2519 0.3904 17.91 0.705
( ) 300 2926 0.4536 19.30 0.76
350 3333 0.5166 20.60 0.811
400 373.0 0.5782 21.79 0.858
500 450.6 0.6984 23.95 0.943
600 561.9 0.8709 26.75 1.053
700 640.2 0.9923 28.55 1.124
750 679.5 1.0532 29.41 1.158
800 717.5 1.1122 30.23 1.190
900 796.8 1.2351 31.85 1.254
1000 8722 1.3519 3332 1.312
1250 1108 1.7180 37.57 1.479
1500 1300 2.0156 40.69 1,602
1750 1492 2.3127 43.59 1.716
2000 1682 2.6073 46.28 1.822
КЕ-2, KFF-2 18 2.000 0.003 ` 1575 0.062
16 2.839 0.0043 1.88 0.074
14 4.129 0.0064 2.286 0.090
12 6.000 0.0092 2.743 0.108
10 8.968 0.0139 3.378 0.133
KF-1, KFF-1 18 1.677 0.0026 1.448 0.057
16 2.387 0.0037 1.753 0.069
14 3.548 0.0055 2.134 0.084
12 5.355 0.0083 2.616 0.103
10 8.194 0.0127 3.226 0.127


"Types RHH, ЕНУ, and RHW-2 without outer covering.


e


2025 California Electrical Code 70-865


CHAPTER 9


TABLES


Table 5A Compact Copper and Aluminum Building Wire Nominal Dimensions** and Areas


Bare
Conductor Type RHH* Types THW and THHW Type THHN Type XHHW
Size Approximate Approximate Approximate Approximate Approximate Approximate Approximate Approximate — size
(AWG Diameter Diameter Area Diameter Area Diameter Area Diameter Area (AWG
or or
kemi) mm im тт im тї in2 mm im — mm in? — mm dm mè мї тт in m М? kemi)
в 3404 0134 6604 0260 3425 00531 6477 0255 3290 00510 — — — — $690 024 2542 0034 8
6 4293 019 7493 0295 4410 00683 7366 0290 4258 00660 60% 0240 2916 00452 6604 0260 3419 0050 6
4 5410 0213 8509 0335 5684 00881 8509 0315 5684 0.0881 7747 0305 4710 00730 774? 0305 4710 00730 4
2 6807 028 9906 0390 7703 0.1194 9906 0390 7703 01194 9.144 0360 6561 0017 9144 0360 6561 0107 2
1 7.505 0299 1181 0465 1095 01698 1181 0465 1095 0.1608 1054 0415 8723 0.1352 1054 0415 8723 01352 1
1M 8534 0336 1270 0.500 1266 01963 1270 0300 1266 0.1963 1143 0450 1026 0.1590 1143 0450 1026 0.1590 10
20 95% 0376 1372 0.540 1478 02290 1384 0545 1505 02332 1257 0495 1241 0.1924 1245 0490 1216 01885 20
30 1074 0423 1499 0590 1763 0.2733 1499 0.590 1763 02733 1372 0.540 1477 02290 1372 0540 1477 0220 30
40 1207 0475 1626 0640 2076 03217 1638 0645 2108 03267 1511 0.595 1794 02780 1499 0590 1763 02733 40
250 1321 0520 1816 0715 2590 04015 1842 0725 2663 04128 1702 0670 2274 03525 1676 0660 2207 03421 250
300 1448 0570 1943 0765 2965 04596 19.69 0775 3043 04717 1829 0720 2626 04071 1816 0715 2590 04015 300
350 1565 0616 2057 0810 3323 0.5153 2083 0.820 3407 05281 1956 0770 3004 04656 1930 0760 2926 04536 350
400 1674 0659 21.72 0855 3705 0.5741 21.97 0865 3791 05876 2070 0815 3365 0.5216 2032 0800 3243 05026 40
s00 1869 0736 2362 0930 4382 06793 2338 0940 447.7 0.6939 2248 0885 3968 06151 2235 0880 3924 0.6082 500
600 2065 0813 2629 1035 5428 08413 2667 1.050 5586 08659 2502 0985 491.6 07620 2489 0980 4866 07542 600
700 2228 0877 2794 1100 6131 09503 28.19 110 6243 09676 2667 1050 5586 08659 2667 1050 5586 08659 700
750 2306 0908 2883 1135 6528 1018 2921 1150 6701 1.0386 2731 1075 5855 05076 2769 1090 6020 09331 750
900 2537 0999 31.50 1240 7793 12076 31.09 1224 7591 1.1766 3033 1194 7225 11196 2969 1.169 6923 10733 90
1000 2692 1060 3264 1285 8366 12968 3264 1285 8366 12968 31.88 1255 7981 12370 31.24 1230 7666 1.1882 1000
*Туреѕ RHH and RHW without outer coverings.
** Dimensions are from industry sources.
70-866 2025 California Electrical Code


©


O


TABLES CHAPTER 9
A Table8 Conductor Properties
Conductors Direct-Current Resistance at 75°C (167°F)
Stranding Overall Copper.
Size Area Diameter Diameter Area Uncoated Coated Aluminum
(AWG
or Circular ohm/ — ohm/ ohm от э ohm/ оюу
kemi) mm? пш Quantity) mm in тт in — mm in? km kFT km kFT km ҜЕТ
18 0825 1620 1 = = 102 0040 0823 0001 25.5 In 265 8.08 40 128
18 10823 — 1620 1 039 0015 — 116 0046 106 0002 261 195 277 845 as 131
16 131 2580 1 E -— 129 0051 131 000 16.0 489 16.7 508 264 8.05
16 131 2580 1 049 0019 1% 0058 168 0003 164 499 173 529 269 821
14 208 4110 1 — = 163 0064 208 0003 101 3.07 104 319 166 506
14 208 — 40 1 062 0024 185 0073 268 0004 103 3.14 10.7 3.26 169 517
12 331 — 653 1 = = 205 008 31 0005 634 193 657 201 1045 — 318
12 331 — 6530 1 078 ооо — 232 0092 425 00% 6% 198 673 — 205 1069 — 325
10 5261 10380 1 — = 2588 0102 5256 000 3984 121 4148 — 126 6561 — 200
10 $261 — 10380 1 098 0038 — 295 016 676 00M 400 12 426 — 129 669 — 20
8 8367 16510 1 — = 3264 0128 837 0013 2506 0.764 255 0786 4125 126
8 8367 16510 1 123 0049 371 0146 1076 0017 2551 0778 2653 0809 4204 — 128
6 1330 26240 1 1% 0.061 467 0189 1709 002 1608 0491 167] 0510 2652 0808
4 as 41740 1 196 0077 589 022 2719 0042 100 0308 1053 0321 1666 0508
з 2560 52620 1 220 0087 660 0260 3428 0053 0802 0245 0833 0254 1320 0403
2 3362 66360 1 24) 009) 742 0292 4323 006) 0634 0194 0661 — 0201 1045 0319
1 — 4241 — 83690 19 169 0066 843 0332 5580 0087 0505 0154 0524 — 0160 0829 0253
10 5349 105600 19 189 0074 945 03729 704 010 039 012 0415 0127 0660 0201
20 6743 133100 19 213 0084 1062 0418 8874 0137 03170 00960 0329 0101 0523 0159
30 8501 167800 19 239 009 11.94 0470 119 0173 022 00766 0260 0097 0413 0.126
Ao — 1072 — 211600 19 268 0.106 1341 058 141.1 0219 01996 00608 02050 00626 0328 0.100
250 127 = 37 209 0082 146) 0575 168 0250 0168] 00515 01733 0055 02778 0.0847
300 152 ES 3 229 0090 1600 060 21 0312 01409 00429 01463 0046 02318 00707
350 — 177 = 37 247 0097 1730 0681 235 0364 01205 00367 0.1252 00382 0.1984 00605
40 203 = 37 264 0104 1849 0728 268 бав 01053 00321 0.1084 00331 0.1737 00529
500 253 = 37 295 016 2065 0813 336 0.519 00845 00258 0.0869 0.0265 01391 00424
60 — 304 = 61 252 0099 2268 0893 404 06% 00704 00214 0032 00223 01159 00353
T0 355 = 61 272 0107 2449 0964 4 0.730 00605 00184 006229 00189 00994 00303
750 380 - в 282 oim 2535 0998 505 0782 00563 00171 0.0579 00176 00927 00282
800 — 405 = 61 291 0.114 2616 1030 538 0834 00528 00161 0.0544 00165 0.0868 00265
90 — 456 E 61 309 0122 2779 1094 606 0940 00470 00435 00481 00147 00770 00235
100 57 - 61 325 0128 2926 1152 673 1042 00423 00129 00434 00132 00695 00212
1250 — 63 = 91 298 0117 3274 1289 842 1305 00338 00103 00347 00106 00554 00169
1500 760 = 9 326 0128 3585 1412 1011 1.566 002914 000858 002814 000883 00464 00141
1750 887 = m 298 0.117 3876 15% 1180 1829 002410 000735 0.02410 000756 00397 00121
2000 1013 E m 3.19 0126 4145 1632 1349 2092 002109 000643 002109 000662 0.0348 00106


Notes:


1. These resistance values are valid only for the parameters as given. Using conductors having coated strands, different stranding type, and, especially, other


temperatures changes the resistance.


2. Equation for temperature change: R = Ry [1 +a (Ta - 75)], where Oy = 0.00323, плі = 0.00330 at 75°C.


3, Conductors with compact and compressed stranding have smaller bare conductor diameters than those shown. See Table 5A for actual compact cable


dimensions.


4, The IACS conductivities used: bare copper = 100%, aluminum = 61%.
5. Class B stranding is listed as well as solid for some sizes. Its overall diameter and area are those of its circumscribing circle.
Informational Note: NEMA WC/70-2009, Power Cables Rated 2000 Volts or Less for the Distribution of Electrical Energy, or ANSVUL. 1581-2017, Reference
Standard for Electrical Wires, Cables, and Flexible Cords, is the source for the construction information.


National Bureau of Standards Handbook 100, dated 1966, and Handbook 109, dated 1972, is the reference where the resistance is calculated.


2025 California Electrical Code


70-867


CHAPTER 9 TABLES


Table 9 Alternating-Current Resistance and Reactance for 600-Volt Cables, 3-Phase, 60 Hz, 75°C (167°F) — Three Single Conductors


in Conduit ы


Alternating-Current
Resistance for Alternating-Current Effective Zat 0.85 PF Effective Z at 0.85 PF
X, (Reactance) for Uneoated Resistance for for Uncoated Copper for Aluminum
All Wires Copper Wires Aluminum Wires Wires Wires


0.062] 0079 0.069. ons| 0.131 . 0.148] 0161 | 0171
0048 | 0.019] 0024 | 0.021} 0029] 0034 | 0.031] 0.036] 0040 | 0043 | 0045 | 0049 | 0.052
1000 . 0.151 | 0049] 0052 0059] 0075] 0089 | Ооё? o10]| omg | oix | 0128| 0.138 | 0151] 1000


0046 | 0015| 0019 | 0018) соз) 00277 | 0025] соз?) 0036 | 0.040| 0.039| 0.042 | 0.046


Notes:

1, These values are based on the following constants: UL-Type RHH wires with Class B stranding, in cradled configuration. Wire conductivities are 100 percent

IACS copper and 61 percent IACS aluminum, and aluminum conduit is 45 percent IACS. Capacitive reactance is ignored, since it is negligible at these voltages.

These resistance values are valid only at 75°C (167°F) and for the parameters as given, but are representative for 600-volt wire types operating at 60 Hz.

2. Effective Z is defined as R cos(@)+X sin(8), where Ө is the power factor angle of the circuit. Multiplying current by effective impedance gives a good

approximation for line-to-neutral voltage drop. Effective impedance values shown in this table are valid only at 0.85 power factor. For another circuit power factor

(РР), effective impedance (Ze) can be calculated from R and X; values given in this table as follows: Ze = Rx PF +X; sin[arccos(PF)]. CJ


70-868 2025 California Electrical Code


TABLES CHAPTER 9
‘Table 10 Conductor Stranding
Number of Strands

Conductor Size Copper Aluminum

AWG or kemil mm? Class B* Class C Class B*
24-30 0.20-0.05 » = =
22 0.32 7 = eem
20 0.52 10 = =
18 0.82 16 — E
13 26 = =
14-2 2.1-33.6 7 19 Гы
1-4/0 424-107 19 37 19
250-500 127-253 37 61 37
600-1000 304-508 61 91 61
1250-1500 635-759 91 127 91
1750-2000 886-1016 127 271 127


“Conductors with a lesser number of strands shall be permitted based on an evaluation for connectability and bending.


"Number of strands vary.
*Aluminum 14 AWG (2.1 mm?) is not available.


With the permission of Underwriters Laboratories, Inc., material is reproduced from UL Standard 486A-486B, Wire Connectors, which is copyrighted by


Underwriters Laboratories, Inc.,


Northbrook, Illinois. While use of this material has been authorized, UL shall not be responsible for the manner in which the


‘information is presented, nor for any interpretations thereof. For more information on UL or to purchase standards, please visit our Standards website at www


.comm-2000.com or call 1-888-853-3503.


(10) The values for approximate conductor diameter and
area shown in Table 5 are based on worst-case scenario
and indicate round concentric-lay-stranded conduc-
tors. Solid and round concentric-lay-stranded conductor
values are grouped together for the purpose of Table 5.
Round compact-stranded conductor values are shown in
Table 5A. If the actual values of the conductor diameter
and area are known, they shall be permitted to be used.


(B)
Table 11(A) and Table 11(B)


For listing purposes, Table 11(A) and Table 11(B) provide
the required power source limitations for Class 2 and Class 3
power sources. Table 11(A) applies for alternating-current
sources, and Table 11(B) applies for direct-current sources.

The power for Class 2 and Class 3 circuits shall be either (1)
inherently limited, requiring no overcurrent protection, or (2)


2025 California Electrical Code


not inherently limited, requiring a combination of power source
and overcurrent protection. Power sources designed for inter-
connection shall be listed for the purpose.


As part of the listing, the Class 2 or Class 3 power source
shall be durably marked where plainly visible to indicate the
class of supply and its electrical rating, A Class 2 power source
not suitable for wet location use shall be so marked.


Exception: Limited power circuits used by listed information
technology equipment.

Overcurrent devices, where required, shall be located at the
point where the conductor to be protected receives its supply
and shall not be interchangeable with devices of higher ratings.
The overcurrent device shall be permitted as an integral part of
the power source.


eee


|


CHAPTER 9 TABLES


Table 11(A) Class 2 and Class 3 Alternating-Current Power Source Limitations


Inherently Limited Power Source Not Inherently Limited Power Source
(Overcurrent Protection Not Required) (Overcurrent Protection Required)
Power Source Class 2 Class 3 Class 2 Class 3

Source voltage Уш (volts) | Othrough | Over 20 and | Over 30 and | Over 30 and |O through — | Over 20 and | Over 30 and | Over 100

(see Note 1) 20* through 30* | through 150 | through 100 | 20* through 30* | through 100 | and through
150

Power limitations VAmux (volt- 250 (see 250 250 NA.
amperes) (see Note 1) Note 3)

Current limitations max 80 0.005 150/Vas. | 1000/Vmax | 1000/Vmar | 1000/Vmax 10
(amperes) (see Note 1) ————— —

Maximum overcurrent = = 5.0 100/Vinax | 100/Venax 1.0
protection (amperes)

Power source | VA (volt- 5.0 X Vinax 100 100 | 5.0 X Vinx 100 100 100
maximum | amperes) Venue
in a Current 50 0.005 Т00/У ах 50 100/Vmas | 100/Vmax | 100/Vinax

(amperes)


Note: Notes for this table can be found following Table 11(B).
* Voltage ranges shown are for sinusoidal ac in indoor locations or where wet contact is not likely to occur.
For nonsinusoidal or wet contact conditions, see Note 2.


Table 11(B) Class 2 and Class 3 Direct-Current Power Source Limitations.


Inherently Limited Power Source. Not Inherently Limited Power Source
(Overcurrent Protection Not Required) (Overcurrent Protection Required)
Power Source Class 2 T cu. 3 Class 2 Class 3


Source voltage Vaux (volts) Othrough | Over20 and | Over 30 and | Over 60 and Over 60 and | Over 100
(see Note 1) 20* through 30* | through 60* | through 150 through 60* | through 100 | and through
150
Power limitations VAmux (volt- — | — = — — 250 250 | МА.
amperes) (see Note 1)
Current limitations Jina 150 Vimax 0.005 1000 ш. | 1000/Vinux 10


(amperes) (вее Note 1)
Maximum overcurrent


* Voltage ranges shown are for continuous dc in indoor locations or where wet contact is not likely to occur.

For interrupted dc or wet contact conditions, see Note 4.

Notes for Table 11(A) and Table 11(B)

1. Ураз» [ns and УАах are determined with the current-limiting impedance in the circuit (not bypassed) as follows:

Улы: Maximum output voltage regardless of load with rated input applied.

Inox: Maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed if used. Where a transformer limits
the output current, Ina, limits apply after 1 minute of operation. Where а current-limiting impedance, listed for the purpose, or as part of a listed product, is used in
combination with а non-power-limited transformer or a stored energy source, e.g., storage battery, to limit the output current, Jaus limits apply after 5 seconds.
VAgas: Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used.

2. For nonsinusoidal ac, Vaux shall not be greater than 42.4 volts peak. Where wet contact (immersion not included) is likely to occur, Class 3 wiring methods shall
be used or Vinx shall not be greater than 15 volts for sinusoidal ac and 21.2 volts peak for nonsinusoidal ac.

3, If the power source is a transformer, УА, is 350 or less when Vaux is 15 or less.

4, For dc interrupted at a rate of 10 to 200 Hz, Vaux shall not be greater than 24.8 volts peak. Where wet contact (immersion not included) is likely to occur,

ss 3 wiring methods shall be used, or Vas айай ot be greater han 30 vols боосон dc; 124 volts peak for d that is interrupted at a zaie of 10 to


70-870 2025 California Electrical Code


©


TABLES


CHAPTER 9


(B)
Table 12(A) and Table 12(B)


For listing purposes, Table 12(A) and Table 12(B) provide the
required power source limitations for power-limited fire alarm
sources. Table 12(A) applies for alternating-current sources,
and Table 12(B) applies for direct-current sources. The power
for power-limited fire alarm circuits shall be either (1) inher-
ently limited, requiring no overcurrent protection, or (2) not


inherently limited, requiring the power to be limited by a com-
bination of power source and overcurrent protection.


bly marked wl


Table 12(A) PLFA Alternating-Current Power Source Limitations


As part of the listing, the PLFA power source shall be dura-


here plainly visible to indicate that it is a power-


limited fire alarm power source. The overcurrent device, where
required, shall be located at the point where the conductor to be
protected receives its supply and shall not be interchangeable
with devices of higher ratings. The overcurrent device shall be
permitted as an integral part of the power source.


Power Source


Inherently Limited Power Source
(Overcurrent Protection Not Required)


Not Inherently Limited Power Source
(Overcurrent Protection Required)


Circuit voltage Vaus(volts) 0 through 20 Over 20 and Over 30 and Over20and | Over 100 and
(see Note 1) through 30 through 100 through 100 through 150

Power limitations VAmax — — = 250 (see 250 NA,
(volt-amperes) (see Note 1) Note 2)

Current limitations Zmax (amperes) 8.0 8.0 150/Vesax 1000/Vinax 1000/Vinex 10


(see Note 1)


Maximum overcurrent protection


Power source VA (volt-amperes)


maximum
nameplate
ratings


Current (amperes)


Note: Notes for this table can be found following Table 12(B).


Table 12(B) PLFA Direct-Current Power Source Limitations


Inherently Limited Power Source Not Inherently Limited Power Source
Power Source (Overcurrent Protection Not Required) (Overcurrent Protection Required)
Circuit voltage Vmax (volts) Othrough20 | Over20and | Over30and | Othrough20 | Over20and | Over 100 and
(see Note 1) g g through 150
Power limitations VAmax N.A.


(voli-amp


Current limitations /maz (amperes)
(see Note 1)


Maximum overcurrent protection


Power source
maximum
nameplate
ratings


Notes for Table 12(A) and Table 12(B)


1. Vinaxs Fras and VAmax are determined as follows:


WA wore ampere) | 50% Vax [100 | 100 | 50% Vm, | 100 |


Current (amperes) 5.0 100/Vinax 5.0 100/Vinax


Vmax: Maximum output voltage regardless of load with rated input applied.
Trax: Maximum output current under any noncapacitive load, including short circuit, and with overcurrent protection bypassed if used. Where a transformer
limits the output current, Za. limits apply after 1 minute of operation. Where a current-limiting impedance, listed for the purpose, is used in combination with a
nonpower-limited transformer or a stored energy source, e.g., storage battery, to limit the output current, Imax limits apply after 5 seconds.

VAmax: Maximum volt-ampere output after 1 minute of operation regardless of load and overcurrent protection bypassed if used. Current limiting impedance shall


not be bypassed when determining Imax and VAzs.


2. If the power source is a transformer, УА, is 350 or less when Vmax is 15 or less.


2025 California Electrical Code


70-871


CHAPTER 9


TABLES


N Table 13 Equipment Suitable for Hazardous (Classified) Locations


Area Classification
Zone 0


‘Type (Level) of Protection
Intrinsically safe Intrinsically safe for Class I, Division 1
Intrinsic safety (Group II) ia
Encapsulation (Group II) ma
Flameproof (Group II) da!
Inherently safe optical radiation op is, with EPL Ga?
Optical system with interlock op sh, with EPL Ga?
Special protection (Group II) sa
EPL? Ga


Zone 1 Equipment suitable for use in Zone 0
Equipment suitable for use in Class I, Division 1
Flameproof (Group II) d, db
Intrinsic safety (Group IT) ib
Increased safety (Group II) eeb
Pressurized enclosure (Group II) р, рх, pxb, py, pyb
Encapsulation (Group II) m, mb
Pressurized room (Group II) pb
Powder filling (Group II) q, qb
Liquid immersion (Group II) о, ob
Electrical resistance trace heating 60079-30-1, with EPL Gb?
Skin effect trace heating IEEE 844.1, with EPL Gb?
Inherently safe optical radiation op is, with EPL Gb?
Optical system with interlock op sh, with EPL Gb?
Protected optical radiation op pr, with EPL Gb?
Special protection (Group II) sb
EPL3 Gb

Zone 2 Equipment suitable for use in Zone 0 Vr
Equipment suitable for use in Zone 1
Equipment suitable for use in Class I, Division 1
Equipment suitable for use in Class I, Division 2
‘Type of protection “п” (Group II) nA, nC, nL, nR
Pressurized enclosure (Group IT) pz, pzc
Intrinsic safety (Group II) ic
Flameproof (Group II) dc
Increased safety (Group II) ec
Liquid immersion (Group Ш) oc
Encapsulation (Group II) mc
Pressurized room (Group Ш) pe
Electrical resistance trace heating 60079-30-1, with EPL Gc?
Skin effect trace heating IEEE 844.1, with EPL Gc?
Impedance heating IEEE 844.3, with EPL Gc?
Inherently safe optical radiation opis, with EPL Gc?
Optical system with interlock op sh, with EPL Gc?
Protected optical radiation op pr, with EPL Gc?
Special protection (Group II) sc
EPL? Ge
Other electrical apparatus*

Unclassified Associated apparatus for Zone 0 (Group II) [ia]
Associated apparatus for Zone 1 (Group II) [ib]
Associated apparatus for Zone 2 (Group II) [ic]
Associated pressurization equipment (Group II) [р]
Associated optical radiation equipment (Group П) Top is]
Associated optical radiation equipment (Group II) Top sh]

Zone 20 Equipment suitable for use in Class II, Division 1
Intrinsic safety (Group III) ia
Intrinsically safe Intrinsically safe for Class II Division 1
Protection by enclosure (Group III) ta
Encapsulation (Group Ш) ma
Inherently safe optical radiation op is, with EPL Da?

(continues)
70-872 2025 California Electrical Code


TABLES CHAPTER 9
A N Table 13 Continued
Area Classification Type (Level) of Protection
Optical system with interlock op sh, with EPL Da?
Special protection (Group III) sa
EPL? Da
Group IIIA Only Equipment suitable for use in Class III, Division 1
Zone 21 Equipment suitable for use in Zone 20
Equipment suitable for use in Class II, Division 1
Intrinsic safety (Group IIT) ib
Protection by enclosure (Group III) tb
Pressurized enclosure (Group III) p, рх, pxb, py, pyb
Encapsulation (Group IIT) mb
Pressurized room (Group III) pb
Electrical resistance trace heating 60079-30-1, with EPL Db?
Skin effect trace heating IEEE 844.1, with EPL Db?
Impedance heating IEEE 844.3, with EPL Db?
Inherently safe optical radiation op is, with EPL Db?
Optical system with interlock op sh, with EPL Db?
Protected optical radiation op pr, with EPL Db?
Special protection (Group III) sb
EPL? Db
Group IIIA Only Equipment suitable for use in Class III, Division 1
Zone 22 Equipment suitable for use in Zone 20
Equipment suitable for use in Zone 21
Equipment suitable for use in Class II, Division 1
Equipment suitable for use in Class II, Division 2
Intrinsic safety (Group III) ic
A Protection by enclosure (Group III) tc
Pressurized enclosure (Group III) pz, pze
Encapsulation (Group Ш) mc
Pressurized room (Group III) pe
Electrical resistance trace heating 60079-30-1, with EPL Dc?
Skin effect trace heating IEEE 844.1, with EPL Dc?
Impedance heating IEEE 844.3, with EPL Dc?
Inherently safe optical radiation op is, with EPL Dc?
Optical system with interlock op sh, with EPL Dc?
Protected optical radiation op pr, with EPL Dc?
"Type 22 vacuum cleaners and dust collectors 62784
Special protection (Group III) sc
EPL? De
Other electrical apparatus*
Group IIIA Only Equipment suitable for use in Class III, Division 2
Unclassified Associated apparatus for Zone 20 (Group Ш) Tia]
Associated apparatus for Zone 21 (Group III) [ib]
Associated apparatus for Zone 22 (Group III) fic]
Associated pressurization equipment (Group III) [p]
Associated optical radiation equipment (Group Ш) Top is]
Associated optical radiation equipment (Group III) [op sh]
Class I, Division 1 Equipment marked for use in Class 1, Division 1°
Intrinsically safe Intrinsically safe for Class I
Pressurized enclosure ‘Type X, for Class I
Pressurized enclosure ‘Type Y, for Class I


o


LSU, End


Equipment suitable for use in Zone 0
Intrinsic safety (Group II)
Encapsulation (Group II)

Inherently safe optical radiation
Optical system with interlock
Special protection (Group II)


ma
opis, with EPL Ga?
ор sh, with EPL Ga?
sa


2025 California Electrical Code


(continues)


70-873


CHAPTER 9 TABLES
М Table 13 Continued
Area Classification ‘Type (Level) of Protection

Class I, Division 2 Equipment suitable for use in Class I, Division 1
Equipment marked for use in Class I, Division 25
Pressurized enclosure ‘Type Z, for Class 1
Equipment suitable for use in Zone 0, Zone 1 or Zone 2
"Type of protection “n” (Group II) nA, nC, nL, nR
Pressurized enclosure (Group II) px, pxb, py, pyb, pz, pzc
Intrinsic safety (Group II) ia, ib, ic
Flameproof (Group II) da, db, dc
Increased safety (Group II) eb, ec
Liquid immersion (Group II) ob, oc
Encapsulation (Group II) ma, mb, mc
Pressurized room (Group II)
Pressurized room (Group II) pe
Electrical resistance trace heating 60079-30-1, with EPL Gb or Gc?
Skin effect trace heating IEEE 844.1, with EPL Gb or Gc?
Impedance heating IEEE 844.3, with EPL Gb or Gc?
Inherently safe optical radiation opis, with EPL Ga, Gb or Gc?
Optical system with interlock op sh, with EPL Ga, Gb or Gc?
Protected optical radiation op pr, with EPL Gb or Gc?
Special protection (Group II) sa, sb, sc.
Other electrical apparatus*

Unclassified Associated apparatus for Class I, Division 1

Class П, Division 16 Equipment marked for use in Class II, Division 15
Intrinsically safe Intrinsically safe for Class II
Pressurized enclosure Type X, for Class II
Pressurized enclosure "Type Y, for Class II
Equipment suitable for use in Zone 20
Intrinsic safety (Group III) ja
Protection by enclosure (Group III) ta
Encapsulation (Group Ш) ma
Inherently safe optical radiation op is, with EPL Da2?
Optical system with interlock op sh, with EPL Da?
Special protection (Group III) sa


Class II, Division 2°


Equipment suitable for use in Class II, Division 1
Equipment marked for use in Class II, Division 25
Pressurized enclosure

Equipment suitable for use in Zone 20, Zone 21 or Zone 22
Intrinsic safety (Group III)

Protection by enclosure (Group III)

Pressurized enclosure (Group III)

Encapsulation (Group IIT)

Pressurized room (Group Ш)

Pressurized room (Group III)

Electrical resistance trace heating

Skin effect trace heating

Impedance heating

Inherently safe optical radiation

Optical system with interlock

Protected optical radiation

Special protection (Group III)

Other electrical apparatus*


|


Туре Z, for Class П


ia, ib, ic

ta, tb, te

PX, pxb, py, pyb, pz, pze
ma, mb, mc

pb


pc
60079-30-1, with EPL Db or Dc?
IEEE 844.1, with EPL Db or Dc?
IEEE 844.3, with EPL Db or Dc?
opis, with EPL Da, Db or Dc?
op sh, with EPL Da, Db or Dc?
op pr, with EPL Db or Dc?

sa, sb, sc


Unclassified


Associated apparatus for Class II, Division 1


Class III, Division 1


70-874


Equipment suitable for use in Class П, Division 1
Equipment marked for use in Class III, Division 157
Intrinsically safe

Equipment suitable for use in Zone 20 or Zone 21
Intrinsic safety (Group III)

Protection by enclosure (Group IH)


Intrinsically safe for Class Il or Class Ш


ia, ib
ta, tb


(continues)


2025 California Electrical Code


A


A


TABLES CHAPTER 9
N Table 13 Continued
Area Classification Type (Level) of Protection
Encapsulation (Group III) ma, mb
Inherently safe optical radiation op is, with EPL Da or Db?
Optical system with interlock op sh, with EPL Da or Db?
Special protection (Group Ш) sa


Class Ш, Division 2


Equipment suitable for use in Class II, Division 1
Equipment suitable for use in Class II, Division 2
Equipment suitable for use in Class III, Division 1
Equipment marked for use in Class III, Division 25
Intrinsically safe

Equipment suitable for use in Zone 20, Zone 21 or Zone 22
Intrinsic safety (Group III)

Protection by enclosure (Group III)

Pressurized enclosure (Group III)

Encapsulation (Group III)

Electrical resistance trace heating

Skin effect trace heating

Impedance heating

Inherently safe optical radiation

Optical system with interlock

Protected optical radiation

Special protection (Group III)

Other electrical apparatus*


Unclassified


Associated apparatus for Class III, Division 1


Intrinsically safe for Class Il or Class Ш


ia, ib, ic
ta, tb, te

рх, pxb, py, pyb, pz, pzc

ma, mb, mc

60079-30-1, with EPL Db or Dc?
IEEE 844.1, with EPL Db or Dc?
IEEE 844.3, with EPL Db or Dc?
op is, with EPL Da, Db or Dc?
op sh, with EPL Da, Db or Dc?
op pr, with EPL Db or Dc?

a, sb, sc.


Note: This table is structured to show the area classification on the left side and the permitted equipment on the be ght side. Zone equipment is suitable for use in


some class/division locations and vice versa. This is indicated by the phrase “Equipment suitable for use їп.


7, for example, in Class I, Division 1 locations,


"Equipment marked with these types of protection із available in multiple levels of protection not specifically identified within the Ex marking.


?The EPL takes precedence over the type of protection, for example “AEx ia. — Gb" is suitable for Zone 1, not Zone 0; “AEx opis. .. Db” is suitable for
Zone 21, not Zone 20; and “АЕх 60079-30-1 __ __ Gc" is suitable for Zone 2, not Zone 1. Selection according to the mark EPL is critical to the safe application of
this equipment.

“Other electrical apparatus" indicates electrical apparatus complying with the requirements of a recognized standard for industrial electrical apparatus that does
not in normal service (a) have ignition-capable hot surfaces, or (b) produce incendive arcs or sparks. [See 501.105(B), 501.115(B), 501.125(B), 502.100(B),
502.115(B), 502.125(B), or 502.130(B).] "Other electrical apparatus" also includes equipment or systems currently acceptable as alternative means of protection
(see 500.7).

5With the exception of intrinsically safe or purged/pressurized equipment, equipment for use in a Class XX, Division XX, location is not required to be marked
with a type of protection, only the location where that equipment is permitted to be installed.

‘For use in Class II and Class III locations, such (zone-acceptable) equipment is subject to the requirements of 502.6 or 503.6, respectively. Group ША equipment
is not suitable for use in Class II locations.

Tin Class Ш, Division 1 locations, switches, controllers, circuit breakers, fuses, control transformers, resistors, utilization equipment (fixed and portable), electric
cranes, hoists, and similar equipment can be housed in dusttight enclosures.


70-875


2025 California Electrical Code


Adopting Agency


ANNEXES CALIFORNIA MATRIX ADOPTION TABLES


ANNEXES A, B, C, D, Е, F, G, H, I, J, & К


Adopt Entire Article


Adopt entire Article as amended
(amended sections listed below)


Adopt only those sections that are
listed below


Article/Section


Annex A


2025 California Electrical Code


70-877


INFORMATIVE ANNEX A


Annex A: Product Standards


Informative Annex A Product Safety Standards


Informative Annex A is not a part of the requirements of this
NFPA document but is included for informational purposes only.


This informative annex provides a list of product safety stan-
dards used for product listing where that listing is required by
this Code. It is recognized that this list is current at the time of
publication but that new standards or modifications to existing


standards can occur at any time while this edition of the Code is
in effect.


This informative annex does not form a mandatory part of
the requirements of this Code but is intended to identify for the
Code users the standards upon which Code requirements have
been based.


N Table A.1(a) Product Safety Standards for Conductors and Equipment That Have an Associated Listing Requirement


Article Standard Number Standard Title
110 UL 10C Positive Pressure Fire Tests of Door Assemblies
UL 305 Panic Hardware
UL 486D Sealed Wire Connector Systems
UL 2043 Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed
in Air-Handling Spaces
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
210 UL 498 Attachment Plugs and Receptacles
UL 935 Fluorescent-Lamp Ballasts
UL 943 Ground Fault Circuit Interrupters
UL 1029 High-Intensity-Discharge Lamp Ballast.
UL 1699 Arc-Fault Circuit-Interrupters
UL 1699A Outlet Branch Circuit AFCIs
225 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 360 Liquid-Tight Flexible Metal Conduit
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
230 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL67 Panelboards
UL98 Enclosed and Dead-Front Switches
UL 218 Fire Pump Controllers
UL231 Power Outlets
UL 347 Medium- Voltage AC Contactors, Controllers, and Control Centers
UL 360 Liquid-Tight Flexible Metal Conduit
UL 414 Meter Sockets
UL 486A-486B Wire Connectors
UL 486C Splicing Wire Connectors
UL 489 Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures
UL 508 Industrial Control Equipment
UL 508A Industrial Control Panels
UL 514В Conduit, Tubing and Cable Fittings
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 845 Motor Control Centers.
UL 857 Busways
UL 869A Reference Standard for Service Equipment.
UL 891 Switchboards
UL 977 Fused Power-Circuit Devices
UL 1008 Transfer Switch Equipment
UL 1008A. Transfer Switch Equipment, Over 1000 Volts
UL 1008M Meter-Mounted Transfer Switches
UL 1008S Solid-State Transfer Switches
UL 1053 Ground-Fault Sensing and Relaying Equipment
UL 1062 Unit Substations


(continues)


70-879


Annex A: Product Standards INFORMATIVE ANNEX A
N Table A.1(a) Continued

Article Standard Number Standard Title
UL 1066 Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1429 Pullout Switches
UL 1449 Surge Protective Devices
UL 1558 Metal-Enclosed Low-Voltage Power Circuit Breaker Switchgear
UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 1740 Robots and Robotic Equipment
UL 1953 Power Distribution Blocks
UL 2011 Machinery
UL 2200 Stationary Engine Generator Assemblies
UL 2416 Audio/Video, Information and Communication Technology Equipment Cabinet, Enclosure

and Rack Systems
UL 2446 Unitary Boiler Room Systems
UL 2565 Industrial Metalworking and Woodworking Machine Tools
UL 2735 Electric Utility Meters
UL 2745 Meter Socket Adapters for Communications Equipment.
UL 2876 Remote Racking Devices for Switchgear and Controlgear
UL 4248-1 Fuseholders — Part 1: General Requirements
UL 60947-1 Low-Voltage Switchgear and Controlgear — Part 1: General Rules
UL 61800-5-1 Adjustable Speed Electrical Power Drive Systems — Part 5-1: Safety Requirements — Electrical,
Thermal and Energy

240 UL 248-1 Low-Voltage Fuses — Part 1: General Requirements
UL 248-2 Low-Voltage Fuses — Part 2: Class C Fuses
UL 248-3 Low-Voltage Fuses — Part 2: Class CA and CB Fuses
UL 248-4 Low-Voltage Fuses — Part 4: Class CC Fuses
UL 248-5 Low-Voltage Fuses — Part 5: Class G Fuses
UL 248-6 Low-Voltage Fuses — Part 6: Class H Non-Renewable Fuses
UL 248-8 Low-Voltage Fuses — Part 8; Class J Fuses
UL 248-9 Low-Voltage Fuses — Part 9: Class K Fuses
UL 248-10 Low-Voltage Fuses — Part 10: Class L Fuses
UL 248-11 Low-Voltage Fuses — Part
UL 248-12 Low-Voltage Fuses — Part
UL 248-15 Low-Voltage Fuses — Part
UL 248-17 Low-Voltage Fuses — Part
UL 248-18 Low-Voltage Fuses — Part
UL 489 Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker Enclosures
UL 4891 Solid State Molded-Case Circuit Breakers
UL 943 Ground-Fault Circuit-Interrupters
UL 1053 Ground-Fault Sensing and Relaying Equipment
UL 1066 Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures
UL 4248-1 Fuseholders — Part 1: General Requirements

242 UL 1449 Surge Protective Devices

250 ULI Flexible Metal Conduit
UL4 Armored Cable
ULS Surface Metal Raceways and Fittings
UL6 Electrical Rigid Metal Conduit — Steel
UL6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 360 Liquid-Tight Flexible Metal Conduit
UL 467 Grounding and Bonding Equipment
UL 486A-486B Wire Connectors.
UL 486C Splicing Wire Connectors
UL 486D Sealed Wire Connector Systems
UL 498 Attachment Plugs and Receptacles
UL 504 Mineral-Insulated, Metal-Sheathed Cable
UL 514A Metallic Outlet Boxes
UL 514B Conduit, Tubing, and Cable Fittings
UL 797 Electrical Metallic Tubing — Steel
UL 797A Electrical Metallic Tubing — Aluminum
UL 1242 Electrical Intermediate Metal Conduit — Steel

(continues)
70-880 2025 California Electrical Code


INFORMATIVE ANNEX A. Annex A: Product Standards


N Table A.1(a) Continued


A


Article Standard Number Standard Title
UL 1569 Metal-Clad Cables
UL 1652 Flexible Metallic Tubing
300 UL 4 Armored Cable
UL 44 Thermoset-Insulated Wires and Cables
UL 83 Thermoplastic-Insulated Wires and Cables
UL 83A Fluoropolymer Insulated Wire
UL 263 Fire Tests of Building Construction and Materials
UL 504 Mineral-Insulated, Metal-Sheathed Cable
UL 746C Polymeric Materials — Use in Electrical Equipment Evaluations
UL 1569 Metal-Clad Cable
UL 1581 Reference Standard for Electrical Wires, Cables, and Flexible Cords
UL 2239 Hardware for Support of Conduit, Tubing and Cable
UL 2556 Wire and Cable Test Methods
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
310 UL44 Thermoset-Insulated Wires and Cables
UL 83 Thermoplastic-Insulated Wires and Cables
UL 83А Fluoropolymer Insulated Wire
UL 224 Extruded Insulating Tubing
UL 1063 Machine-Tool Wires and Cables
UL 1441 Coated Electrical Sleeving
315 ANSI C119.4 Electric Connectors — Connectors for Use between Aluminum-to-Aluminum and Aluminum-to-


Copper Conductors Designed for Normal Operation at or Below 93°C and Copper-
to-Copper Conductors Designed for Normal Operation at or Below 100°C

IEEE 48 IEEE Standard for Test Procedures and Requirements for Alternating-Current Cable Terminations
Used on Shielded Cables Having Laminated Insulation Rated 2.5 kV through 765 kV or
Extruded insulation Rated 2.5 kV through 500 kV


IEEE 386 IEEE Standard for Separable Insulated Connector Systems for Power Distribution Systems
( ) Rated 2.5 kV through 35 kV

IEEE 404 IEEE Standard for Extruded and Laminated Dielectric Shielded Cable Joints Rated

2.5 kV to 500 kV

UL4 Armored Cable

UL 504 Mineral-Insulated, Metal-Sheathed Cable

UL 1072 Medium Voltage Power Cables

UL 1569 Metal-Clad Cable

312 UL 50 Enclosures for Electrical Equipment

UL 50E Enclosures for Electrical Equipment, Environmental Considerations

UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers

UL 916 Energy Management Equipment

UL 2808 Energy Monitoring Equipment


UL 61010-1 and Electrical Equipment for Measurement, Control, and Laboratory Use — Part 2-030: Particular
UL 61010-2-030 Requirements for Testing and Measuring Circuits


314 0.50 Enclosures for Electrical Equipment
UL 50Е Enclosures for Electrical Equipment, Environmental Considerations
UL 486D Sealed Wire Connector Systems
UL 498 Attachment Plugs and Receptacles
UL 498B Receptacles with Integral Switching Means
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental
Protection
UL 514A Metallic Outlet Boxes
UL 514B Conduit, Tubing, and Cable Fittings
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 514D Cover Plates for Flush-Mounted Wiring Devices
UL 1953 Power Distribution Blocks
320 UL 4 Armored Cable
UL 44 Thermoset-Insulated Wires and Cables
UL 83 Thermoplastic-Insulated Wires and Cables
A UL 83A Fluoropolymer Insulated Wire
Y UL 514B Conduit, Tubing, and Cable Fittings
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
(continues)
2025 California Electrical Code 70-881


i re ee eee


Annex À: Product Standards INFORMATIVE ANNEX A


N Table A.1(a) Continued


Article Standard Number Standard Title
UL 1063 Machine-Tool Wires and Cables
UL 1565 Positioning Devices
UL 2239 Hardware for the Support of Conduit, Tubing, and Cable
322 UL 486A-486B Wire Connectors
UL 498 Attachment Plugs and Receptacles
ULSI4A Metallic Outlet Boxes
324 UL 486A-486B Wire Connectors
UL 498 Attachment Plugs and Receptacles
330 UL 44 Thermoset-Insulated Wires and Cables
UL 66 Fixture Wire
UL 83 Thermoplastic-Insulated Wires and Cables
UL83A Fluoropolymer Insulated Wire
UL 514B Conduit, Tubing, and Cable Fittings
UL 1063 Machine-Tool Wires and Cables
UL 1565 Positioning Devices
UL 1569 Metal-Clad Cables
UL 2225 Cables and Cable-Fittings For Use In Hazardous (Classified) Locations
UL 2239 Hardware for the Support of Conduit, Tubing, and Cable
33 UL 504 Mineral-Insulated, Metal-Sheathed Cable
UL 514B Conduit, Tubing and Cable Fittings
334 UL 719 Nonmetallic-Sheathed Cables
UL 2256 Nonmetallic Sheathed Cable Interconnects
UL 62275 Cable Management Systems — Cable Ties for Electrical Installations
335 UL 2250 Instrumentation Tray Cable
336 UL 514В Conduit, Tubing, and Cable Fittings
5 UL1277 Electrical Power and Control Tray Cables with Optional Optical-Fiber Members
UL 2225 Cables and Cable-Fittings For Use In Hazardous (Classified) Locations
337 UL 1309A Cable for Use in Mobile Installations
338 UL 514B Conduit, Tubing, and Cable Fittings
UL 854 Service-Entrance Cables
340 UL 5148 Conduit, Tubing, and Cable Fittings
340 UL 493 Thermoplastic-Insulated Underground Feeder and Branch-Circuit Cables
342 UL 514B Conduit, Tubing, and Cable Fittings
UL 1242 Electrical Intermediate Metal Conduit — Steel
344 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 514B Conduit, Tubing, and Cable Fittings
348 ULI Flexible Metal Conduit
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
350 UL 360 Liquid-Tight Flexible Steel Conduit
UL 514B Conduit, Tubing, and Cable Fittings
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
352 UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
353 UL 651A Schedule 40 and 80 High Density Polyethylene (HDPE) Conduit
354 UL 1990 Nonmetallic Underground Conduit with Conductors
355 UL 2420 Belowground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2515A Supplemental Requirements for Extra-Heavy Wall Reinforced Thermosetting Resin Conduit (RTRC)
and Fittings
356 UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
358 UL 514B Conduit, Tubing, and Cable Fittings
UL 797 Electrical Metallic Tubing — Steel
UL 797A Electrical Metallic Tubing — Aluminum and Stainless Steel
360 UL 514B Conduit, Tubing, and Cable Fittings
UL 1652 Flexible Metallic Tubing
362 UL 1653 Electrical Nonmetallic Tubing
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
366 UL 870 Wireways, Auxiliary Gutters, and Associated Fittings
368 UL 509 Bus Drop Cable


(continues)


70-882 2025 California Electrical Code


INFORMATIVE ANNEX A Annex A: Product Standards


N Table A.1(a) Continued


e


Article Standard Number


370
374


376


378
382


384
386
388


e »


396


m 406


ANSUCSA
С22.2 No. 273
UL 209
UL 360
UL 1660
UL 870
UL 1953
UL 870
UL 5A
UL183
UL 467
UL 498
UL 498D
UL 498E
UL 498F
UL 498M
UL 514D
UL 746C
UL 943


UL 1066
UL 1472
UL 1429
UL 60730-1
UL 60730-2


UL 60730-2-7


ANSI/NEMA


WD 6-2016
UL 498
UL 498B
UL 498D


2025 California Electrical Code


Standard Title


Cablebus


Cellular Metal Floor Raceways and Fittings

Liquid-Tight Flexible Metal Conduit

Liquid-Tight Flexible Nonmetallic Conduit

Wireways, Auxiliary Gutters and Associated Fittings

Power Distribution Blocks

Wireways, Auxiliary Gutters, and Associated Fittings

Nonmetallic Surface Raceways and Fittings

Manufactured Wiring Systems

Grounding and Bonding Equipment

Attachment Plugs and Receptacles

Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts.

Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection

Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts

Marine Shore Power Inlets

Cover Plates for Flush-Mounted Wiring Devices

Polymeric Materials — Use in Electrical Equipment Evaluations

Ground-Fault Circuit-Interrupters

Tests for Safety-Related Controls Employing Solid-State Devices

Supplementary Protectors for Use in Electrical Equipment

Arc-Fault Circuit-Interrupters

Software in Programmable Components

Strut- Type Channel Raceways and Fittings

Surface Metal Raceways and Fittings

Nonmetallic Surface Raceways and Fittings

Cable Management Systems — Cable Ties for Electrical Installation

Power-Limited Circuit Cables

Enclosures for Electrical Equipment, Non-Environmental Considerations

Enclosures for Electrical Equipment, Environmental Considerations

Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers

Class 2 Power Units

Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in
Air-Handling Spaces

Suspended Ceiling Power Grid Systems and Equipment.

Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements

Medium-Voltage Power Cables

General-Use Snap Switches

Enclosed and Dead-Front Switches.

Open-Type Switches

Knife Switches

Automatic Electrical Controls for Household and Similar Use; Part 2: Particular Requirements
for Timers and Time Switches

Plug-In Locking Type Photocontrols for Use with Area Lighting

Nonindustrial Photoelectric Switches for Lighting Control

Clock-Operated Switches

Fused Power-Circuit Devices

Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures

Solid-State Dimming Controls

Pullout Switches

Automatic Electrical Controls — Part 1: General Requirements

Automatic Electrical Controls for Household and Similar Use; Part 2: Particular Requirements for Timers
and Time Switches

Automatic Electrical Controls for Household and Similar Use; Part 2: Particular Requirements for Timers
and Time Switches

Wiring Devices — Dimensional Specifications


Attachment Plugs and Receptacles
Receptacles with Integral Switching Means
Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts


(continues)


70-883


Annex A: Product Standards INFORMATIVE ANNEX A


N Table A.1(a) Continued


Article Standard Number Standard Title ©
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 498M Marine Shore Power Inlets
UL 514A Metallic Outlet Boxes
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 514D Cover Plates for Flush-Mounted Wiring Devices
UL 943 Ground-Fault Circuit-Interrupters
UL 943B Appliance Leakage-Current Interrupters
UL 943C Special Purpose Ground-Fault Circuit-Interrupters
UL 970 Retail Fixtures and Merchandising Displays
UL 1286 Office Furnishings Systems
UL 1310 Class 2 Power Units
UL 1682 Plugs, Receptacles, and Cable Connectors, of the Pin and Sleeve Type
UL 1691 Single Pole Locking-Type Separable Connectors
UL 1699 Arc-Fault Circuit-Interrupters
UL 2999 Individual Commercial Office Furnishings
408 UL 44 "Thermoset-Insulated Wires and Cables
UL 67 Panelboards
UL 891 Switchboards
UL 1558 Metal-Enclosed Low-Voltage Power Circuit Breaker Switchgear
409 UL 508 Industrial Control Equipment
UL 508A Industrial Control Panels
410 ANSI/CSA- Solid-State Controls for Lighting Systems (SSCLS)
C22.2 No. 184.2
UL 153 Portable Electric Luminaires
UL 496 Lampholders
UL 498 Attachment Plugs and Receptacles x
UL 498B Receptacles with Integral Switching Means ©
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 542 Fluorescent Lamp Starters
UL 588 Seasonal and Holiday Decorative Products
UL 935 Fluorescent-Lamp Ballasts
UL 943 Ground-Fault Circuit-Interrupters
UL 970 Retail Fixtures and Merchandising Displays
UL 1029 High-Intensity-Discharge Lamp Ballasts
UL 1029A Ignitors and Related Auxiliaries for HID Lamp Ballasts
UL 1574 "Track Lighting Systems
UL 1598 Luminaires
UL 15988 Luminaire Reflector Kits for Installation on Previously Installed Fluorescent Luminaires, Supplemental
Requirements
UL 1598C Light-Emitting Diode (LED) Retrofit Luminaire Conversion Kits
UL 1993 Self-Ballasted Lamps and Lamp Adapters
UL 2388 Flexible Lighting Products
UL 8750 Light Emitting Diode (LED) Equipment for Use in Lighting Products
UL 8752 Organic Light Emitting Diode (OLED) Panels
UL 8753 Field-Replaceable Light Emitting Diode (LED) Light Engines
UL 8754 Holders, Bases and Connectors for Solid-State (LED) Light Engines and Arrays
UL 8800 Horticultural Lighting Equipment and Systems
411 UL 1310 Class 2 Power Units
UL 1838 Low-Voltage Landscape Lighting Systems
UL 2108 Low-Voltage Lighting Systems
UL 5085-3 Low Voltage Transformers — Part 3: Class 2 and Class 3 Transformers
42020 ANSICSA- Hand-held motor-operated electric tools — Safety — Particular requirements for chain beam saws
C22.2 No. 339
UL22 Amusement and Gaming Machines
UL73 Motor-Operated Appliances ( )
UL82 Electric Gardening Appliances
UL 122 Photographic Equipment
(continues)
70-884 2025 California Electrical Code


е


N Table A.1(a) Continued


INFORMATIVE ANNEX A Annex A: Product Standards


Article Standard Number


Standard Title


UL 141
UL 174
UL 197
UL 283
UL 399
UL 430
UL 498
UL 498D
UL 498E
UL 498F
UL 499
UL 507
UL 514A
UL 515
UL 561
UL 574
UL 621
UL 705
UL 710B
UL 749
UL 751
UL 763
UL 778
UL 834
UL 858
UL 875
UL 921
UL 923
UL 943
UL 962
UL 962A
UL 979
UL 982
UL 987
UL 1017
UL 1026
UL 1086
UL 1090
UL 1206
UL 1240
UL 1278
UL 1447
UL 1450
UL 1453
UL 1576
UL 1594
UL 1647
UL 1727
UL 1776
UL 2157
UL 2158
UL 2565
UL 60335-2-3
UL 60335-2-8


UL 60335-2-24


A UL 60335-2-40


2025 California Electrical Code


Garment Finishing Appliances

Household Electric Storage Tank Water Heaters

Commercial Electric Cooking Appliances

Air Fresheners and Deodorizers

Drinking Water Coolers

Waste Disposers

Attachment Plugs and Receptacles

Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts

Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection

Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts

Electric Heating Appliances

Electric Fans

Metallic Outlet Boxes

Electric Resistance Trace Heating for Commercial Applications

Floor Finishing Machines

Electric Oil Heaters

Ice Cream Makers

Power Ventilators

Recirculating Systems

Household Dishwashers

Vending Machines

Motor-Operated Commercial Food Preparing Machines

Motor-Operated Water Pumps

Heating, Water Supply, and Power Boilers — Electric

Household Electric Ranges

Electric Dry-Bath Heaters

Commercial Dishwashers

Microwave Cooking Appliances

Ground-Fault Circuit-Interrupters

Household and Commercial Furnishings

Furniture Power Distribution Units

Water Treatment Appliances

Motor-Operated Household Food Preparing Machines

Stationary and Fixed Electric Tools

Vacuum Cleaners, Blower Cleaners, and Household Floor Finishing Machines

Household Electric Cooking and Food Serving Appliances

Household Trash Compactors

Electric Snow Movers

Electric Commercial Clothes-Washing Equipment

Electric Commercial Clothes-Drying Equipment

Movable and Wall- or Ceiling-Hung Electric Room Heaters

Electric Lawn Mowers

Motor-Operated Air Compressors, Vacuum Pumps, and Painting Equipment

Electric Booster and Commercial Storage Tank Water Heaters

Flashlights and Lanterns

Sewing and Cutting Machines

Motor-Operated Massage and Exercise Machines

Commercial Electric Personal Grooming Appliances

High-Pressure Cleaning Machines

Electric Clothes Washing Machines and Extractors

Electric Clothes Dryers

Industrial Metalworking and Woodworking Machine Tools

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Electric Irons

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Shavers, Hair Clippers,
and Similar Appliances

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Refrigerating Appliances,
Ice-Cream Appliances, and Ice-Makers

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Electrical Heat Pumps,
Air-Conditioners and Dehumidifiers


(continues)


70-885


Annex A: Product Standards INFORMATIVE ANNEX A
N Table A.1(a) Continued
Artide Standard Number Standard Title

UL 60335-2-67 Household and Similar Electrical Appliances — Safety — Part 2-67: Particular Requirements for Floor
Treatment Machines, For Commercial Use

UL 60335-2-68 Household and Similar Electrical Appliances — Safety — Part 2-68: Particular Requirements for Spray
Extraction Machines, for Commercial Use

UL 60335-2-79 Household and Similar Electrical Appliances — Safety — Part 2-79: Particular Requirements for High
Pressure Cleaners and Steam Cleaners

UL 60730-2-9 Automatic Electrical Controls; Part 2: Particular Requirements for Temperature Sensing Controls

UL 60745-1 Hand-Held Motor-Operated Electric Tools — Safety — Part 1: General Requirements

UL 60745-2-1 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-1: Particular Requirements for Drills and
Impact Drills

UL 60745-2-2 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-2: Particular Requirements for Screwdrivers
and Impact Wrenches

UL 60745-2-3 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-3: Particular Requirements for Grinders,
Polishers, and Disk-Type Sanders

UL 60745-2-4 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-4: Particular Requirements for Sanders and
Polishers Other Than Disk Type

UL 60745-2-5 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-5: Particular Requirements for Circular
Saws

UL 60745-2-6 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-6: Particular Requirements for Hammers

UL 60745-2-8 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-8; Particular Requirements for Shears
and Nibblers

UL 60745-2-9 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-9: Particular Requirements for Tappers

UL 60745-2-11 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-11: Particular Requirements for
Reciprocating Saws

UL 60745-2-12 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-12: Particular Requirements For Concrete
Vibrators

UL 60745-2-13 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-13: Particular Requirements For Chain Saws

UL 60745-2-14 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-14: Particular Requirements for Planers

UL 60745-2-15 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-15: Particular Requirements for Hedge
‘Trimmers

UL 60745-2-16 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-16: Particular Requirements for Tackers

UL 60745-2-17 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-17: Particular Requirements for Routers
and Trimmers

UL 60745-2-18 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-18: Particular Requirements For
Strapping Tools

UL 60745-2-19 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-19: Particular Requirements for Jointers

UL 60745-2-20 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-20: Particular Requirements for Band Saws

UL 60745-2-21 Hand-Held Motor-Operated Electric Tools — Safety — Part 2-21: Particular Requirements For
Drain Cleaners

UL 60745-2-22 Hand-Held Motor-Operated electric Tools — Safety — Part 2-22: Particular Requirements for
Cut-Off Machines

UL 60745-2-23 Hand-Held Motor-Operated electric Tools — Safety — Part 2-23: Particular Requirements for Die Grinders
and Small Rotary Tools

UL 62841-1 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 1: General Requirements

UL 62841-2-1 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-1: Particular Requirements For Hand-Held Drills and Impact Drills

UL 62841-2-2 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-2: Particular Requirements For Screwdrivers And Impact Wrenches

UL 62841-2-3 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-3: Particular Requirements For Hand-Held Grinders, Polishers, and Disk-Type Sanders

UL 62841-2-4 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-4: Particular Requirements For Hand-Held Sanders And Polishers Other Than Disc Type

UL 62841-2-5 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-5: Particular Requirements For Hand-Held Circular Saws

UL 62841-2-8 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-8: Particular Requirements For Hand-Held Shears and Nibblers

UL 62841-2-9 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-9: Particular Requirements For Hand-Held Tappers And Threaders

(continues)
70-886 2025 California Electrical Code


e


N Table A.1(a) Continued


INFORMATIVE ANNEX A Annex А: Product Standards


Article Standard Number Standard Title
UL 62841-2-10 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-10: Particular Requirements For Hand-Held Mixers
UL 62841-2-11 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-11: Particular Requirements for Hand-Held Reciprocating Saws
UL 62841-2-14 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-14: Particular Requirements For Hand-Held Planers
UL 62841-2-17 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-17: Particular Requirements For Hand-Held Routers
UL 62841-2-21 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-21: Particular Requirements For Hand-Held Drain Cleaners
UL 62841-3-1 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-1: Particular Requirements For Transportable Table Saws
UL 62841-3-4 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-4: Particular Requirements for Transportable Bench Grinders
UL 62841-3-6 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-6: Particular Requirements For Transportable Diamond Drills with Liquid System
UL 62841-3-9 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-9: Particular Requirements For Transportable Mitre Saws
UL 62841-3-10 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-10: Particular Requirements for Transportable Cut-Off Machines
UL 62841-3-12 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-12: Particular Requirements for Transportable Threading Machines
UL 62841-3-13 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-13: Particular Requirements For Transportable Drills
UL 62841-3-14 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-14: Particular Requirements for Transportable Drain Cleaners
UL 62841-3-1000 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
A Machinery — Safety — Part 3-1000: Particular Requirements for Transportable Laser Engravers
UL 62841-4-1 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 4-1: Particular Requirements for Chain Saws
UL 62841-4-2 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 4-2: Particular Requirements for Hedge Trimmers
UL 62841-4-1000 Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 4-1000: Particular Requirements For Utility Machines
424 UL 499 Electric Heating Appliances
UL 1042 Electric Baseboard Heating Equipment
UL 1673 Electric Space Heating Cables
UL 1693 Electric Radiant Heating Panels and Heating Panel Sets
UL 1995 Heating and Cooling Equipment
UL 1996 Electric Duct Heaters
UL 2021 Fixed and Location-Dedicated Electric Room Heaters
UL 2683 Electric Heating Products for Floor and Ceiling Installation
425 UL 508 Industrial Control Equipment
UL 2021 Fixed and Location-Dedicated Electric Room Heaters
426 IEEE 515 Testing, Design, Installation and Maintenance of Electrical Resistance Trace Heating for Industrial
Applications
UL 1588 Roof and Gutter De-Icing Cable Units
UL 2049 Residential Pipe Heating Cable
427 IEEE 515 Testing, Design, Installation and Maintenance of Electrical Resistance Trace Heating for Industrial
Applications
UL515 Electrical Resistance Heat Tracing for Commercial Applications
UL 2049 Residential Pipe Heating Cable
430 UL4 Armored Cable
UL98 Enclosed and Dead-Front Switches
UL 347 Medium-Voltage AC Contactors, Controllers, and Control Centers
UL347A Medium Voltage Power Conversion Equipment
UL 489 Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures
A UL 508 Industrial Control Equipment
t UL 705 Power Ventilators
(continues)
2025 California Electrical Code 70-887


Annex A: Product Standards


N Table A.1(a) Continued


Article Standard Number


INFORMATIVE ANNEX А


Standard Title


70-888


UL 745-1
UL 845

UL 987
UL 1004-1
UL 1004-2
UL 1004-3
UL 1004-6
UL 1004-7
UL 1004-8
UL 1004-9
UL 1066
UL 1569
UL 1812
UL 1815
UL 2565
UL 60034-1
UL 60335-2-40


UL 60730-2-22
UL 60745-1


UL 60745-2-1
UL 60745-2-2
UL 60745-2-3


UL 60745-2-4


UL 60745-2-5
UL 60745-2-8


UL 60947-1
UL 60947-4-1


UL 60947-4-2
UL 60947-5-1
UL 60947-5-2
UL 61800-5-1
UL 62841-2-9
UL 62841-2-10
UL 62841-2-11
UL 62841-2-14
UL 62841-2-17
UL 62841-2-21
UL 62841-3-1


Portable Electric Tools

Motor Control Centers

Stationary and Fixed Electric Tools

Rotating Electrical Machines — General Requirements

Impedance Protected Motors

Thermally Protected Motors

Servo and Stepper Motors

Electronically Protected Motors

Inverter Duty Motors

Form Wound and Medium Voltage Rotating Electrical Machines

Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures

Metal Clad Cables

Ducted Heat Recovery Ventilators

Nonducted Heat Recovery Ventilators

Industrial Metalworking and Woodworking Machine Tools

Rotating Electrical Machines — Part 1: Rating and Performance

Household and Similar Electrical Appliances — Part 2: Particular Requirements for Electrical Heat Pumps,
Air-Conditioners and Dehumidifiers

Automatic Electrical Controls — Part 2: Particular Requirements for Thermal Motor Protectors

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 1: General Requirements

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-1: Particular Requirements For Hand-Held Drills and Impact Drills

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-2: Particular Requirements For Screwdrivers And Impact Wrenches

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-3: Particular Requirements For Hand-Held Grinders, Polishers, and
Disk-Type Sanders

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-4: Particular Requirements For Hand-Held Sanders And Polishers
Other Than Disc Type

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-5: Particular Requirements For Hand-Held Circular Saws

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-8: Particular Requirements For Hand-Held Shears and Nibblers

Low-Voltage Switchgear and Controlgear — Part 1: General Rules

Low-Voltage Switchgear and Controlgear — Part 4-1: Contactors and Motor-Starters — Electromechanical
Contactors and Motor-Starters

Low-Voltage Switchgear and Controlgear — Part 4-2: Contactors and Motor-Starters — AC Semiconductor
Motor Controllers and Starters

Low-Voltage Switchgear and Controlgear — Part 5-1: Control Circuit Devices and Switching
Elements — Electromechanical Control Circuit Devices

Low-Voltage Switchgear and Controlgear — Part 5-2: Control Circuit Devices and Switching Elements —
Proximity Switches

Adjustable Speed Electrical Power Drive Systems — Part 5-1: Safety Requirements — Electrical,
"Thermal and

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-9: Particular Requirements For Hand-Held Tappers And Threaders

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-10: Particular Requirements For Hand-Held Mixers

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-11: Particular Requirements for Hand-Held Reciprocating Saws

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-14: Particular Requirements For Hand-Held Planers

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 2-17: Particular Requirements For Hand-Held Routers

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 2-21: Particular Requirements For Hand-Held Drain Cleaners

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-1: Particular Requirements For Transportable Table Saws

(continues)


2025 California Electrical Code


©


N Table A.1(a) Continued


INFORMATIVE ANNEX A Annex A: Product Standards


Article Standard Number
UL 62841-3-4
UL 62841-3-6


UL 62841-3-9
UL 62841-3-10
UL 62841-3-12
UL 62841-3-13
UL 62841-3-14
UL 62841-3-1000
UL 62841-4-1
UL 62841-4-2
UL 62841-4-1000


UL 1995
UL 60335-2-24


UL 60335-2-40
UL 60335-2-89
UL 60947-4-1
UL 60947-4-2


UL 61800-5-1
445 UL 508

UL 943

UL 943C

UL 1004-4

UL 2200
450 UL 10C

UL 305

UL 340

UL 60730-2-14
480 UL 10C

UL 305

UL 1642

UL 1973

UL 1989

UL 2054

UL 4127

UL 4128


2025 California Electrical Code


Standard Title


Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-4: Particular Requirements for Transportable Bench Grinders

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-6: Particular Requirements For Transportable Diamond Drills with
Liquid System

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-9: Particular Requirements For Transportable Mitre Saws

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-10; Particular requirements for Transportable Cut-Off Machines

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-12: Particular requirements for Transportable Threading Machines

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-13; Particular Requirements For Transportable Drills

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 3-14: Particular requirements for Transportable Drain Cleaners

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 3-1000: Particular Requirements for Transportable Laser Engravers

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 4-1: Particular Requirements for Chain Saws

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden Machinery —
Safety — Part 4-2: Particular Requirements for Hedge Trimmers

Electric Motor-Operated Hand-Held Tools, Transportable Tools And Lawn And Garden
Machinery — Safety — Part 4-1000: Particular Requirements For Utility Machines

Enclosed and Dead-Front Switches

Refrigerated Medical Equipment

Room Air Conditioners.

Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures

Industrial Control Equipment

Refrigerated Vending Machines

Ice Makers.

Pullout Switches

Heating and Cooling Equipment

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Refrigerating Appliances,
Ice-Cream Appliances and Ice-Makers

Household and Similar Electrical Appliances, Part 2: Particular Requirements for Electrical Heat Pumps,
Air-Conditioners and Dehumidifiers

Household and Similar Electrical Appliances — Safety — Part 2-89: Particular Requirements for
Commercial Refrigerating Appliances with an Incorporated or Remote Refrigerant Unit or Compressor

Low-Voltage Switchgear and Controlgear — Part 4-1: Contactors and Motor-Starters — Electromechanical
Contactors and Motor-Starters

Low-Voltage Switchgear and Controlgear — Part 4-2: Contactors and Motor-Starters — AC Semiconductor
Motor Controllers and Starters

Adjustable Speed Electrical Power Drive Systems — Part 5-2: Safety Requirements — Functional

Industrial Control Equipment

Ground-Fault Circuit-Interrupters

Special Purpose Ground-Fault Circuit-Interrupters

Electric Generators

Stationary Engine Generator Assemblies

Positive Pressure Fire Tests of Door Assemblies

Panic Hardware

Tests for Comparative Flammability of Liquids

Automatic Electrical Controls; Part 2: Particular Requirements for Electric Actuators

Positive Pressure Fire Tests of Door Assemblies

Panic Hardware

Lithium Batteries

Batteries for Use in Stationary, Vehicle Auxiliary Power and Light Electric Rail (LER) Applications

Standby Batteries

Household and Commercial Batteries

Low Voltage Battery Cable

Intercell and Intertier Connectors for use in Electrochemical Battery System Applications

(continues)


70-889


Annex À: Product Standards


N Table A.1(a) Continued


Article Standard Number


INFORMATIVE ANNEX A


Standard Title


490 UL 347
UL 347A
UL 347B
UL 347C
UL 1008A

500 FM 121303
IEEE 844.1


IEEE 1349
NFPA 33


UL 60079-29-1
UL 60079-29-4


UL 60079-30-1
UL 60079-33
UL 121201


UL 121303
UL 122001


UL 122701
501 IEEE 844.1
IEEE 1349


NFPA 496
UL 674
UL 783
UL 823
UL 844
UL 1072
UL 1203
UL 1277
UL 1309A
UL 1836


UL 2225
UL 60079-28


70-890


Medium-Voltage AC Contactors, Controllers, and Control Centers

Medium Voltage Power Conversion Equipment

Medium Voltage Motor Controllers, Up to 15kV

Medium Voltage Solid State Resistive Load Controllers, Up to 15КУ

Transfer Switch Equipment, Over 1000 Volts

Guide for Use of Detectors for Flammable Gases

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing, Marking,
and Documentation Requirements

Guide for the Application of Electric Machines in Zone 2 and Class 1, Division 2 Hazardous (Classified)
Locations

Standard for Spray Application Using Flammable or Combustible Materials

Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids

Standard for Purged and Pressurized Enclosures for Electrical Equipment

Electric Motors and Generators for Use in Hazardous (Classified) Locations

Industrial Control Panels Relating to Hazardous (Classified) Locations

Electric Flashlights and Lanterns for Use in Hazardous (Classified) Locations

Electric Heaters For Use in Hazardous (Classified) Locations

Electric Heaters For Use in Hazardous (Classified) Locations

Intrinsically Safe Apparatus and Associated Apparatus for Use in Class 1, П, and III, Division 1, Hazardous
(Classified) Locations

Explosionproof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations

Plant Oil Extraction Equipment for Installation and Use in Ordinary (Unclassified) Locations and
Hazardous (Classified) Locations

Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and
Zone 22 Hazardous (Classified) Locations

Cable and Cable Fittings for Use in Hazardous (Classified) Locations

Explosive Atmospheres — Part 28: Protection of Equipment and Transmission Systems Using Optical
Radiation.

Explosive Atmospheres — Part 29-1: Gas Detectors — Performance Requirements of Detectors for
Flammable Gases

Explosive Atmospheres — Part 29-4: Gas Detectors — Performance Requirements of Open Path Detectors
for Flammable Gases

Explosive Atmospheres — Electrical Resistance Trace Heating — General and Testing Requirements

Explosive Atmospheres — Part 33: Equipment Protection by Special Protection “в”

Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2
Hazardous (Classified) Locations

Guide for Use of Detectors for Flammable Gases

General Requirements for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2
or Zone 2, Hazardous (Classified) Locations

Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible
Process Fluids

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing, Marking,
and Documentation Requirements

Guide for the Application of Electric Machines in Zone 2 and Class I, Division 2 Hazardous
(Classified) Locations

Standard for Purged and Pressurized Enclosures for Electrical Equipment

Electric Motors and Generators for Use in Hazardous (Classified) Locations

Electric Flashlights and Lanterns for Use in Hazardous (Classified) Locations

Standard for Electric Heaters For Use in Hazardous (Classified) Locations

Luminaires for Use in Hazardous (Classified) Locations

Medium-Voltage Power Cables

Explosionproof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations

Electrical Power and Control Tray Cables with Optional Optical-Fiber Members

Cable for Use in Mobile Applications

Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and
Zone 22 Hazardous (Classified) Locations

Cable and Cable Fittings for Use in Hazardous (Classified) Locations

Explosive Atmospheres — Part 28: Protection of Equipment and Transmission Systems Using Optical
Radiation

(continues)


2025 California Electrical Code


N Table A.1(a) Continued


INFORMATIVE ANNEX A Annex A: Product Standards


Article Standard Number


Standard Title


UL 60079-29.1
UL 60079-29-4


UL 60079-30-1
UL 60079-33
UL 121201


UL 122001
UL 122701
502 IEEE 844.1


NFPA 496
UL 674
UL 783
UL 823
UL 844
UL 1203
UL 1309A
UL 1836


UL 2225

UL 60079-28
UL 60079-30-1
UL 60079-33
UL 121201


503 IEEE 844.1


UL 823
UL 844
UL 1836


UL 60079-30-1
UL 121201


504 UL 698A
UL 913


UL 120202
505 ЕМ 121303
IEEE 844.1


IEEE 1349


UL 1309A
UL 2225

UL 60079-0
UL 60079-1
UL 60079-2
UL 60079-5
UL 60079-6
UL 60079-7
UL 60079-10-1
UL 60079-11
UL 60079-13


2025 Califomia Electrical Code


Explosive Atmospheres — Part 29-1: Gas Detectors — Performance Requirements of Detectors for
Flammable Gases

Explosive Atmospheres — Part 29-4: Gas Detectors — Performance Requirements of Open Path Detectors
for Flammable Gases.

Part 30-1: Electrical Resistance Trace Heating — General and Testing Requirements

Explosive Atmospheres — Part 33: Equipment Protection by Special Protection “s”

Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2
Hazardous (Classified) Locations

General Requirements for Electrical Ignition Systems for Internal Combustion Engines in Class I, Division 2
or Zone 2, Hazardous (Classified) Locations

Requirements for Process Sealing Between Electrical Systems and Potentially Flammable or Combustible
Process Fluids

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing, Marking,
and Documentation Requirements

Standard for Purged and Pressurized Enclosures for Electrical Equipment

Electric Motors and Generators for Use in Hazardous (Classified) Locations

Electric Flashlights and Lanterns for Use in Hazardous (Classified) Locations

Electric Heaters For Use in Hazardous (Classified) Locations

Luminaires for Use in Hazardous (Classified) Locations

Explosionproof and Dust-Ignition-Proof Electrical Equipment for Use in Hazardous (Classified) Locations

Cable for Mobile Installations

Outline of Investigation for Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2,
Class Il, Division 2 and Zone 22 Hazardous (Classified) Locations

Cable and Cable Fittings for Use in Hazardous (Classified) Locations

Part 30-1: Part 28: Protection of Equipment and Transmission Systems Using Optical Radiation

Explosive Atmospheres — Electrical Resistance Trace Heating — General and Testing Requirements

Explosive Atmospheres — Part 33: Equipment Protection by Special Protection "s"

Nonincendive Electrical Equipment for Use in Class I and II, Division 2 and Class III, Divisions 1 and 2
Hazardous (Classified) Locations

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing, Marking,
and Documentation Requirements.

Standard for Electric Heaters For Use in Hazardous (Classified) Locations

Luminaires for Use in Hazardous (Classified) Locations

Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and
Zone 22 Hazardous (Classified) Locations

Explosive Atmospheres — Electrical Resistance Trace Heating — General and Testing Requirements

Nonincendive Electrical Equipment for Use in Class I and П, Division 2 and Class Ш, Divisions 1 and 2
Hazardous (Classified) Locations.

Standard for Industrial Control Panels Relating to Hazardous (Classified) Locations

Intrinsically Safe Apparatus and Associated Apparatus for Use in Class I, II, and III, Division 1,
Hazardous (Classified) Locations

Recommendations for the Preparation, Content, and Organization of Intrinsic Safety Control Drawings

Guide for Use of Detectors for Flammable Gases

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing,
Marking, and Documentation Requirements

Guide for the Application of Electric Machines in Zone 2 and Class I, Division 2 Hazardous (Classified)
Locations

Cable for Mobile Installations

Cable and Cable Fittings for Use in Hazardous (Classified) Locations

Explosive Atmospheres — Part 0: Equipment — General Requirements

Explosive Atmospheres — Part 1: Equipment Protection by Flameproof Enclosures “d”

Explosive Atmospheres — Part 2: Equipment protection by pressurized enclosure “p”

Explosive Gas Atmospheres — Part 5: Type of Protection — Powder Filling “

Explosive Atmospheres — Part 6: Equipment Protection by Liquid Immersion “o”

Explosive Atmospheres — Part 7: Equipment Protection by Increased Safety “е”

Explosive Atmospheres — Part 10-1: Classification of Areas — Explosive Gas Atmospheres

Explosive Atmospheres — Part 11: Equipment Protection by Intrinsic Safety “i”

Explosive Atmospheres — Part 13: Equipment Protection by Pressurized Room “p” and Artificially
Ventilated Room “у”


(continues)


70-891


Annex A; Product Standards INFORMATIVE ANNEX A
N Table A.l(a) Continued
Article Standard Number Standard Title
UL 60079-15 Explosive Atmospheres — Part 15: Equipment Protection by Type of Protection “n”
UL 60079-18 Explosive Atmospheres — Part 18: Equipment Protection by Encapsulation “m”
UL 60079-25 Explosive Atmospheres — Part 25: Intrinsically Safe Electrical Systems
UL 60079-26 Explosive Atmospheres — Part 26: Equipment with Equipment Protection Level (EPL) Ga
UL 60079-28 Explosive Atmospheres — Part 28: Protection of Equipment and Transmission Systems Using
Optical Radiation
UL 60079-29-1 Explosive Atmospheres — Part 29-1: Gas Detectors — Performance Requirements of Detectors for
Flammable Gases
UL 60079-29-4 Explosive Atmospheres — Part 29-4: Gas Detectors — Performance Requirements of Open Path Detectors
for Flammable Gases
UL 60079-30-1 Explosive Atmospheres — Part 30-1: Electrical Resistance Trace Heating — General and Testing
Requirements
UL 60079-33 Explosive Atmospheres — Part 33: Equipment Protection by Special Protection “з”
UL 80079-36 Explosive Atmospheres — Part 36: Non-Electrical Equipment for Explosive Atmospheres — Basic Method
and Requirements
UL 80079-37 Explosive Atmospheres — Part 37: Non-Electrical Equipment for Explosive Atmospheres — Non
Electrical Type of Protection Constructional Safety "c", Control of Ignition Source "b", Liquid
Immersion “К”
UL 121303 Guide for Use of Detectors for Flammable Gases
UL 122701 Requirements for Process Sealing Between Electrical Systems and Flammable or Combustible Process
Fluids
506 TREE 844.1 Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — General, Testing, Marking,
and Documentation Requirements
UL 698A Industrial Control Panels Relating to Hazardous (Classified) Locations
UL 2225 Cable and Cable Fittings for Use in Hazardous (Classified) Locations
UL 60079-0 Explosive Atmospheres — Part 0: Equipment — General Requirements
UL 60079-2 Explosive atmospheres — Part 2: Equipment protection by pressurized enclosure “p”
UL 60079-11 Explosive Atmospheres — Part 11: Equipment Protection by Intrinsic Safety “i”
UL 60079-18 Explosive Atmospheres — Part 18: Equipment Protection by Encapsulation “т”
UL 60079-25 Explosive Atmospheres — Part 25: Intrinsically Safe Electrical Systems
UL 60079-28 Explosive Atmospheres — Part 28: Protection of Equipment and Transmission Systems Using Optical
Radiation
UL 60079-30-1 Part 30-1: Electrical Resistance Trace Heating — General and Testing Requirements
UL 60079-31 Explosive Atmospheres — Part 31: Equipment Dust Ignition Protection by Enclosure "t"
UL 60079-33 Explosive Atmospheres — Part 33: Equipment Protection by Special Protection “s”
UL 62784 Vacuum Cleaners and Dust Extractors Providing Equipment Protection Level Dc for the Collection of
Combustible Dusts — Particular Requirements
UL 80079-36 Explosive Atmospheres — Part 36: Non-Electrical Equipment for Explosive Atmospheres — Basic
Method and Requirements
UL 80079-37 Explosive Atmospheres — Part 37: Non-Electrical Equipment for Explosive Atmospheres — Non
Electrical Type of Protection Constructional Safety “с”, Control of Ignition Source "b", Liquid
Immersion “К”
512 UL 1389 Plant Oil Extraction Equipment for Installation and Use in Ordinary (Unclassified) Locations and
Hazardous (Classified) Locations
516 NFPA 33 Standard for Spray Application Using Flammable or Combustible Materials
NFPA 34 Standard for Dipping, Coating, and Printing Processes Using Flammable or Combustible Liquids
UL 844 Luminaires for Use in Hazardous (Classified) Locations
517 AAMIES 60601-1 Мейса! electrical equipment — Part 1: General requirements for basic safety and essential performance
ULS Surface Metal Raceways and Fittings
ULSA Nonmetallic Surface Raceways and Fittings
UL 467 Grounding and Bonding Equipment
UL 498 Attachment Plugs and Receptacles
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 1022 Line Isolation Monitors
UL 1047 Isolated Power Systems Equipment
UL 1286 Office Furnishing Systems
(continues)
70-892 2025 California Electrical Code


INFORMATIVE ANNEX A Annex A: Product Standards


N Table A.1(a) Continued


€ Article Standard Number Standard Title
UL 2930 Cord-and-Plug-connected Health Care Facility Outlet Assemblies
UL 60601-1 Medical Electrical Equipment — Part 1: General Requirements for Safety
UL 122701 Requirements for Process Sealing Between Electrical Systems and Flammable or Combustible
Process Fluids
518 UL 498 Attachment Plugs and Receptacles
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 943 Ground-Fault Circuit-Interrupters
UL 943C Special Purpose Ground-Fault Circuit-Interrupters
UL 2305 Exhibition Display Units, Fabrication and Installation
UL 2305A Convention Center Cord Sets
520 UL 62 Flexible Cords and Cables
UL 334 Theater Lighting Distribution and Control Equipment
UL 1573 Stage and Studio Luminaires and Connector Strips
UL 1640 Portable Power-Distribution Equipment
UL 1691 Single Pole Locking-Type Separable Connectors
522 UL 13 Power Limited Circuit Cables
UL 1063 Machine-Tool Wires and Cables
UL 2250 Instrumentation Tray Cable
525 UL 62 Flexible Cords and Cables
UL 817 Cord Sets and Power-Supply Cords
UL 943 Ground-Fault Circuit-Interrupters
UL 943C Special Purpose Ground-Fault Circuit-Interrupters
UL 1691 Single Pole Locking-Type Separable Connectors
530 UL 62 Flexible Cords and Cables
UL 1479 Fire Tests of Penetration Firestops
O UL 1573 Stage and Studio Luminaires and Connector Strips
UL 1680 Stage and Lighting Cables
UL 1691 Single Pole Locking-Type Separable Connectors
UL 1836 Electric Motors and Generators for Use in Class I, Division 2, Class I, Zone 2, Class II, Division 2 and
Zone 22 Hazardous (Classified) Locations
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
540 UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
545 ULS Surface Metal Raceways and Fittings
ULSA Nonmetallic Surface Raceways and Fittings
UL 5B Strut-Type Channel Raceways and Fittings
UL 5С Surface Raceways and Fittings for Use with Data, Signal, and Control Circuits
UL 20 General Use Snap Switches
UL 209 Cellular Metal Floor Raceways and Fittings
UL 498 Attachment Plugs and Receptacles
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 514A Metallic Outlet Boxes
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 2024 Cable Routing Assemblies and Communications Raceways
547 UL 50 Enclosures for Electrical Equipment, Non-Environmental Considerations
UL 50E Enclosures for Electrical Equipment, Environmental Considerations
UL 62 Flexible Cords and Cables
UL 514A Metallic Outlet Boxes
UL 514B Conduit, Tubing, and Cable Fittings
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 1598 Luminaires
UL 2225 Cable and Cable Fittings for Use in Hazardous (Classified) Locations
550 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
A UL 83 Thermoplastic-Insulated Wires and Cables
UL 307A Liquid Fuel-Burning Heating Appliances for Manufactured Homes and Recreational Vehicles


(continues)


2025 California Electrical Code 70-893


Annex A: Product Standards INFORMATIVE ANNEX A
N Table A.1(a) Continued

Article Standard Number Standard Title
UL 307B Gas-Burning Heating Appliances for Manufactured Homes and Recreational Vehicles
UL 360 Liquid-Tight Flexible Metal Conduit
UL 467 Grounding and Bonding Equipment
UL 498 Attachment Plugs and Receptacles
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498F Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 817 Cord Sets and Power-Supply Cords
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1462 Mobile Home Pipe Heating Cable
UL 1598 Luminaires
UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 2108 Low-Voltage Lighting Systems
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings.

551 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 62 Flexible Cords and Cables
UL 231 Power Outlets
UL 234 Low Voltage Lighting Fixtures for use in Recreational Vehicles
UL 360 Liquid-Tight Flexible Metal Conduit
UL 467 Grounding and Bonding Equipment
UL 486C Splicing Wire Connectors
UL 498 Attachment Plugs and Receptacles
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 498Е Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
ULSI4A Metallic Outlet Boxes
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 514D Cover Plates for Flush-Mounted Wiring Devices
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 817 Cord Sets and Power-Supply Cords
UL 943 Ground-Fault Circuit-Interrupters
UL 1004-4 Electric Generators
UL 1008 Transfer Switch Equipment
UL 1008M Transfer Switch Equipment, Meter Mounted
UL 1008S Solid-State Transfer Switches
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1449 Surge Protective Devices
UL 1598 Luminaires
UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 2200 Stationary Engine Generator Assemblies
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 60730-1 Automatic Electrical Controls; Part 1: General Requirements
UL 60730-2-9 Automatic Electrical Controls; Part 2: Particular Requirements for Temperature Sensing Controls

552 SAE J1128-2015 Low Voltage Primary Cable, for Types GXL, HDT, and SXL
SAE J1127-2015 Low Voltage Battery Cable, for Types SGT and SGR
UL6 Electrical Rigid Metal Conduit — Steel
UL6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 50 Enclosures for Electrical Equipment, Non-Environmental Considerations
ULSOE Enclosures for Electrical Equipment, Environmental Considerations.
UL62 Flexible Cords and Cables
UL67 Panelboards
UL 231 Power Outlets
UL 234 Low Voltage Lighting Fixtures for Use in Recreational Vehicles
UL 360 Liquid-Tight Flexible Metal Conduit
UL 430 Waste Disposers
UL 467 Grounding and Bonding Equipment
UL 514A Metallic Outlet Boxes

(continues)
70-894 2025 California Electrical Code


N Table A.1(a) Continued


INFORMATIVE ANNEX A Annex A: Product Standards


Article Standard Number


Standard Title


UL 5148
UL 514C
UL 651
UL817
UL 916
UL 943
UL 1004-4
UL 1242
UL 1563
UL 1598
UL 1660
UL 2108
UL 2200
UL 2515
555 UL6
UL6A
UL 231
UL 486D
UL 651
UL 676
UL 943
UL 1053
UL 1650
UL 2515
590 UL 496
UL 5148
UL 588
01,817
UL 943
UL 1088
UL 1377


600 ULI
ULS
ULSA
UL 13
UL 48
UL 50
UL SOE
UL 98B
UL 248-19
UL 360
UL 489B


UL 5081
UL 814
UL 879
UL 879A
UL 879B


UL 943
UL 1310
UL 1660
UL 1699B
UL 1741


UL 2161
UL 2703


2025 California Electrical Code


Conduit, Tubing, and Cable Fittings

Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers

Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings

Cord Sets and Power-Supply Cords

Energy Management Equipment

Ground-Fault Circuit-Interrupters

Electric Generators

Electrical Intermediate Metal Conduit — Steel

Electric Spas, Equipment Assemblies, and Associated Equipment

Luminaires

Liquid-Tight Flexible Nonmetallic Conduit

Low Voltage Lighting Systems

Stationary Engine Generator Assemblies

Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings

Electrical Rigid Metal Conduit — Steel

Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel

Power Outlets

Sealed Wire Connector Systems

Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings

Underwater Luminaires and Submersible Junction Boxes

Ground-Fault Circuit-Interrupters

Ground-Fault Sensing and Relaying Equipment

Portable Power Cable

Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings

Lampholders

Conduit, Tubing, and Cable Fittings

Seasonal and Holiday Decorative Products

Cord Sets

Ground-Fault Circuit-Interrupters

Temporary Lighting Strings

Wire used in Low Voltage Seasonal Lighting Products In Circuits With a Maximum Available
Power of 15W

Flexible Metal Conduit

Surface Metal Raceways and Fittings

Nonmetallic Surface Raceways and Fittings

Power-Limited Circuit Cables

Electric Signs

Enclosures for Electrical Equipment, Non-Environmental Considerations

Enclosures for Electrical Equipment, Environmental Considerations

Enclosed and Dead-Front Switches for Use in Photovoltaic Systems

Low-Voltage Fuses — Part 19: Photovoltaic Fuses

Liquid-Tight Flexible Metal Conduit

Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker Enclosures For Use With
Photovoltaic (PV) Systems

Disconnect Switches Intended for Use in Photovoltaic Systems

Gas-Tube-Sign Cable

Electric Sign Components

LED Sign and Sign Retrofit Kits

Polymeric Enclosure Systems for the Splice Between Neon Tubing Electrode Leads and GTO Cable, and
the GTO Cable Leading to the Splice

Ground-Fault Circuit-Interrupters

Class 2 Power Units

Liquid-Tight Flexible Nonmetallic Conduit

Photovoltaic (PV) DC Arc-Fault Circuit Protection

Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed Energy
Resources

Neon Transformers and Power Supplies

Mounting Systems, Mounting Devices, Clamping/Retention Devices, and Ground Lugs for Use with Flat-
Plate Photovoltaic Modules and Panels


(continues)


70-895


N Table A.1(a) Continued


Article


605


610
620


625


Annex A: Product Standards INFORMATIVE ANNEX A
Standard Number Standard Title
UL 3001 Distributed Energy Generation and Storage Systems
UL 3003 Distributed Generation Cables
UL 3703 Solar Trackers
UL 4703 Photovoltaic Wire
UL 6703 Connectors for Use in Photovoltaic Systems
UL 7103 Investigation for Building-Integrated Photovoltaic Roof Coverings
UL 8703 Concentrator Photovoltaic Modules and Assemblies
UL 9703 Distributed Generation Wiring Harnesses
UL 61730-1 Photovoltaic (PV) Module Safety Qualification — Part 1: Requirements For Construction
UL 61730-2 Photovoltaic (PV) Module Safety Qualification — Part 2: Requirements For Testing
UL 62109 Power Converters for Use in Photovoltaic Power Systems — Part 1: General Requirements
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
ULI Flexible Metal Conduit
UL4 Armored Cable
ULS Surface Metal Raceways and Fittings
ULSA Nonmetallic Surface Raceways and Fittings
UL 5B Strut-Type Channel Raceways and Fittings
ULSC Surface Raceways and Fittings for Use with Data, Signal, and Control Circuits
UL 62 Flexible Cords and Cables
UL 183 Manufactured Wiring Systems
UL 209 Cellular Metal Floor Raceways and Fittings
UL 360 Liquid-Tight Flexible Metal Conduit
UL 797 Electrical Metallic Tubing — Steel
UL 797A Electrical Metallic Tubing — Aluminum and Stainless Steel
UL 857 Busways
UL 1569 Metal-Clad Cables
UL 2024 Cable Routing Assemblies and Communications Raceways
UL 962 Household and Commercial Furnishings
UL 1286 Office Furnishings Systems
UL 1310 Class 2 Power Units
UL 2999 Individual Commercial Office Furnishings
UL 5085-3 Low Voltage Transformers — Part 3: Class 2 and Class 3 Transformers
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
UL 62 Flexible Cords and Cables
UL 2273 Festoon Cable
UL 62 Flexible Cords and Cables
UL 83 "Thermoplastic-Insulated Wires and Cables
UL 98 Enclosed and Dead-Front Switches
UL 104 Elevator Door Locking Devices and Contacts
UL 489 Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures
UL 508 Industrial Control Equipment
UL 508A Industrial Control Panels
UL 1066 Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures
UL 1310 Class 2 Power Units.
UL 1449 Surge Protective Devices
UL 1685 Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
UL 2556 Wire and Cable Test Methods
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
UL62 Flexible Cords And Cables
UL 1650 Portable Power Cable
UL 2202 Electric Vehicle (EV) Charging System Equipment
UL 2231-1 Personnel Protection Systems for Electric Vehicle (EV) Supply Circuits — Part 1: General Requirements
UL 2231-2 Personnel Protection Systems for Electric Vehicle (EV) Supply Circuits — Part 2: Particular Requirements
for Protection Devices for Use in Charging Systems
UL 2251 Plugs, Receptacles and Couplers for Electrical Vehicles
UL 2580 Batteries for Use in Electric Vehicles
UL 2594 Electric Vehicle Supply Equipment
UL 9741 Electric Vehicle Power Export Equipment (EVPE)


70-896


(continues)


2025 California Electrical Code


о


N Table A.1(a) Continued


C


Ө


INFORMATIVE ANNEX A Annex A: Product Standards


Article


626


630
640


646


2025 California Electrical Code


Standard Number


UL62
UL 231
UL 498
UL 498D
UL 498E
UL 498F
UL 817
UL 1651
UL 1686
UL 551
UL 13
UL 62
UL 813


UL 60950-1
UL 60950-21
UL 60950-22
UL 60950-23
UL 62368-1
UL 10C
UL62

UL 67

UL 98

UL 305

UL 347

UL 489

UL 508

UL 508A
UL 845

UL 869A
UL 891

UL 924
UL977

UL 1008

UL 1008A


Standard Title


Flexible Cords and Cables
Power Outlets
Attachment Plugs and Receptacles
Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
Plugs, Socket-Outlets and Couplers with Arcuate (Locking Type) Contacts
Cord Sets and Power-Supply Cords
Optical Fiber Cable
Pin and Sleeve Configurations
Transformer-Type Arc-Welding Machines.
Power Limited Circuit Cables
Flexible Cords and Cables
‘Commercial Audio Equipment
Class 2 Power Units
Professional Video and Audio Equipment
Audio-Video Products and Accessories
Amplifiers for Fire Protective Signaling Systems
Optical Fiber/Communications/Signaling/Coaxial Cable Outlet Boxes
Audio/Video and Musical Instrument Apparatus for Household, Commercial, and Similar General Use
Audio, Video and Similar Electronic Apparatus — Safety Requirements
Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
Manual Signaling Boxes for Fire Alarm Systems
Smoke Detectors for Fire Alarm Systems
Communications Cables
Audible Signaling Devices for Fire Alarm and Signaling Systems, Including Accessories
Protectors for Data Communications and Fire Alarm Circuits
Control Units and Accessories for Fire Alarm Systems
Control Units and Accessories for Fire Alarm Systems
Cables for Power-Limited Fire-Alarm Circuits
Cables for Non-Power-Limited Fire-Alarm Circuits
Surge Protective Devices
Speakers for Fire Alarm and Signaling Systems, Including Accessories
Visible Signaling Devices for Fire Alarm and Signaling Systems, Including Accessories
Optical Fiber Cable
Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
Data-Processing Cable
Uninterruptible Power Systems
Cable Routing Assemblies and Communications Raceways
Information Technology Equipment Safety — Part 1: General Requirements
Information Technology Equipment Safety — Part 21: Remote Power Feeding
Information Technology Equipment Safety — Part 22: Equipment to be Installed Outdoors
Information Technology Equipment Safety — Part 23: Large Data Storage Equipment
Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
Positive Pressure Fire Tests of Door Assemblies
Flexible Cords and Cables
Panelboards
Enclosed and Dead-Front Switches
Panic Hardware
Medium-Voltage AC Contactors, Controllers, and Control Centers
Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures
Industrial Control Equipment
Industrial Control Panels
Motor Control Centers
Reference Standard for Service Equipment
Switchboards
Emergency Lighting and Power Equipment
Fused Power-Circuit Devices
Transfer Switch Equipment
‘Transfer Switch Equipment, Over 1000 Volts
(continues)


Annex À: Product Standards INFORMATIVE ANNEX A
М Table A.1(a) Continued
Article Standard Number Standard Title
UL 1008M Meter-Mounted Transfer Switches
UL 1008S Solid-State Transfer Switches
UL 1062 Unit Substations
UL 1066 Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures
UL 1429 Pullout Switches
UL 1449 Surge Protective Devices
UL 1655 Community-Antenna Television Cables
UL 1989 Standby Batteries
UL 2755 Modular Data Centers
UL 62368-1 ‘Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
647 UL 1598 Luminaires
650 UL 1310 Class 2 Power Units
UL 1581 Reference Standard for Electrical Wires, Cables, and Flexible Cords
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
670 ANSI/CSA- ‘Woodworking machines — Safety — Part 1: Common requirements
C222 No. 19085-1
UL 508 Industrial Control Equipment
UL 61800-5-1 Adjustable Speed Electrical Power Drive Systems — Part 5-1: Safety Requirements — Electrical,
"Thermal and Energy
675 UL 493 Thermoplastic-Insulated Underground Feeder and Branch-Circuit Cables
UL 1581 Reference Standard for Electrical Wires, Cables, and Flexible Cords
680 UL6 Electrical Rigid Metal Conduit — Steel
UL6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 20 General Use Snap-Switches
UL 62 Flexible Cords and Cables
UL 360 Liquid-Tight Flexible Metal Conduit
UL 379 Power Units for Fountain, Swimming Pool, and Spa Luminaires
UL 467 Grounding and Bonding Equipment
UL 486D Sealed Wire Connector Systems
UL 489 Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 676 Underwater Luminaires and Submersible Junction Boxes
UL 676A Potting Compounds for Swimming Pool, Fountain, and Spa Equipment
UL 943 Ground-Fault Circuit-Interrupters
UL 943C Special Purpose Ground-Fault Circuit-Interrupters
UL 1004-10 Pool Pump Motors
UL 1081 Swimming Pool Pumps, Filters, and Chlorinators
UL 1241 Junction Boxes for Swimming Pool Luminaires
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1261 Electric Water Heaters for Pools and Tubs
UL 1563 Electric Spas, Equipment Assemblies, and Associated Equipment
UL 1569 Metal-Clad Cables
UL 1660 Liquid-Tight Flexible Nonmetallic Conduit
UL 1795 Hydromassage Bathtubs
UL 2420 Belowground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2452 Electric Swimming Pool and Spa Cover Operators
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2515A Supplemental Requirements for Extra Heavy Wall Reinforced Thermosetting Resin Conduit (RTRC)
and Fittings
UL 2995 Lifts for Swimming Pools and Spas
UL 60335-2-1000 Household and Similar Electrical Appliances: Particular Requirements for Electrically Powered Pool Lifts
682 UL 486D Sealed Wire Connector Systems
UL 1650 Portable Power Cable
UL 1838 Low Voltage Landscape Lighting Systems
690 UL 98B Enclosed and Dead-Front Switches for Use in Photovoltaic Systems
UL 248-19 Low-Voltage Fuses — Part 19: Photovoltaic Fuses
UL 467 Grounding and Bonding Equipment
UL 489B Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker Enclosures For Use With
Photovoltaic (PV) Systems
UL 508I Disconnect Switches Intended for Use in Photovoltaic Systems
(continues)
70-898 2025 California Electrical Code


N Table A.1(a) Continued


INFORMATIVE ANNEX A. Annex А: Product Standards


2025 California Electrical Code


Article Standard Number Standard Title
UL 1569 Metal-Clad Cables
UL 1699B Photovoltaic (PV) DC Arc-Fault Circuit Protection
UL 1703 Flat-Plate Photovoltaic Modules and Panels
UL 1741 Inverters, Converters, Controllers and Interconnection System Equipment for Use with Distributed Energy
Resources
UL 2703 Mounting Systems, Mounting Devices, Clamping/Retention Devices, and Ground Lugs for Use with Flat-
Plate Photovoltaic Modules and Panels
UL 3001 Distributed Energy Generation and Storage Systems
UL 3003 Distributed Generation Cables
UL 3005 Distributed Energy Resource Management Systems
UL 3703 Solar Trackers
UL 3730 Photovoltaic Junction Boxes
UL 3741 Photovoltaic Hazard Control
UL 4703 Photovoltaic Wire
UL 6703 Connectors for Use in Photovoltaic Systems
UL 7103 Investigation for Building-Integrated Photovoltaic Roof Coverings
UL 8703 Concentrator Photovoltaic Modules and Assemblies
UL 8801 Photovoltaic Luminaire Systems
UL 9703 Distributed Generation Wiring Harnesses
UL 61730-1 Photovoltaic (PV) Module Safety Qualification — Part 1: Requirements for Construction
UL 61730-2 Photovoltaic (PV) Module Safety Qualification — Part 2: Requirements for Testing
UL 62109-1 Power Converters for Use in Photovoltaic Power Systems — Part 1: General Requirements
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
692 UL 2262 Fuel Cell Modules for Use in Portable and Stationary Equipment
UL 2262A Borohydride Fuel Cartridges with Integral Fuel Processing for Use with Portable Fuel Cell Power Systems
or Similar Equipment
UL 2265 Fuel Cell Power Units and Fuel Storage Containers for Portable Devices
[ ) UL 2265A Hand-held or Hand-Transportable Fuel Cell Power Units with Disposable Methanol Fuel Cartridges for use
4 in Original Equipment Manufacturer's Information Technology Equipment
UL 2265C Hand-Held or Hand-Transportable Alkaline (Direct Borohydride) Fuel Cell Power Units and Borohydride
Fuel Cartridges For Use With Consumer Electronics or Information Technology Equipment
UL 2266 Electromagnetic Compatibility, Electrical Safety, and Physical Protection of Stationary and Portable Fuel
Cell Power Systems for Use with Commercial Network Telecommunications Equipment
UL 2267 Fuel Cell Power Systems for Installation in Industrial Electric Trucks
694 UL 467 Grounding and Bonding Equipment
UL 489C Molded-Case Circuit Breakers and Molded-Case Switches for Use with Wind Turbines
UL 1741 Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed Energy
Resources
UL 2227 Flexible Motor Supply Cable and Wind Turbine Tray Cable
UL 2736 Single Pole Separable Interconnecting Cable Connectors for Use with Wind Turbine Generating Systems
UL 4143 Wind Turbine Generator — Life Time Extension (LTE)
UL 6141 Wind Turbines Permitting Entry of Personnel
UL 6142 Wind Turbine Generating Systems — Small
695 UL6 Electrical Rigid Metal Conduit — Steel
UL6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
UL 218 Fire Pump Controllers
UL 448 Centrifugal Stationary Pumps for Fire-Protection Service
UL 448B Residential Fire Pumps Intended for One- and Two-Family Dwellings and Manufactured Homes
UL 448C Stationary, Rotary-Type, Positive-Displacement Pumps for Fire Protection Service
UL 651 Schedule 40, 80, Type EB and A Rigid PVC Conduit and Fittings
UL 1004-5 Fire Pump Motors
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1569 Metal-Clad Cables
UL 1724 Fire Tests for Electrical Circuit Protective Systems
UL 2196 Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
700 ләм Emergency Lighting and Power Equipment
e UL 1008 Transfer Switch Equipment
, UL 1008A ‘Transfer Switch Equipment, Over 1000 Volts


(continues)


70-899


Annex A: Product Standards


N Table A.1(a) Continued


Article


701


702


705


706


708


70-900


Standard Number


UL 1449
UL 1724
UL 2196
UL 2200
UL 924
UL 1008
UL 1008A
UL 98

UL 1008
UL 1008A
UL 1008M
UL 1008S
UL62
UL98

UL 486D
UL 489
UL 1066
UL 1429
UL 1741


UL 2200
UL 3003
UL 6141
UL 6142
UL 9540
UL 62109-2
UL 248-2
UL 248-3
UL 248-4
UL 248-5
UL 248-6
UL 248-8
UL 248-9
UL 248-10
UL 248-12
UL 248-15
UL 248-17
UL 248-18
UL 489
UL 489H


UL 1066
UL 1741


UL 9540
ULI
UL4
UL83
UL 360
UL 493
UL497A
UL 1008
UL 1008A
UL 1008M
UL 1008S
UL 1569
UL 2196


INFORMATIVE ANNEX A


Standard Title


Surge Protective Devices

Fire Tests for Electrical Circuit Protective Systems

Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables

Stationary Engine Generator Assemblies

Emergency Lighting and Power Equipment

‘Transfer Switch Equipment

Transfer Switch Equipment, Over 1000 Volts

Enclosed and Dead-Front Switches

Transfer Switch Equipment

Transfer Switch Equipment, Over 1000 Volts

Meter-Mounted Transfer Switches

Solid-State Transfer Switches

Flexible Cords and Cables

Enclosed and Dead-Front Switches

Sealed Wire Connector Systems

Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures

Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures

Pullout Switches

Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed
Energy Resources

Stationary Engine Generator Assemblies

Distributed Generation Cables

Wind Turbines Permitting Entry of Personnel

Small Wind Turbine Systems

Energy Storage Systems and Equipment

Power Converters for Use in Photovoltaic Power Systems — Part 2: Particular Requirements for Inverters

Low-Voltage Fuses — Part 2: Class C Fuses

Low-Voltage Fuses — Part 3: Class CA and CB Fuses

Low-Voltage Fuses — Part 4: Class CC Fuses

Low-Voltage Fuses — Part 5: Class G Fuses

Low-Voltage Fuses — Part 6: Class H Non-Renewable Fuses

Low-Voltage Fuses — Part 8: Class J Fuses

Low-Voltage Fuses — Part 9: Class K Fuses

Low-Voltage Fuses — Part 10: Class L Fuses

Low-Voltage Fuses — Part 12: Class R Fuses

Low-Voltage Fuses — Part 15: Class T Fuses

Low-Voltage Fuses — Part 17: Class CF Fuses

Low-Voltage Fuses — Part 18: Class CD Fuses

Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures

Molded-Case Circuit Breakers, Molded-Case Switches, and Circuit-Breaker Enclosures, for Use with
Direct Current (DC) Microgrids

Low-Voltage AC and DC Power Circuit Breakers Used in Enclosures

Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed
Energy Resources

Energy Storage Systems and Equipment

Flexible Metal Conduit

Armored Cable

Thermoplastic-Insulated Wires and Cables

Liquid-Tight Flexible Metal Conduit

Thermoplastic-Insulated Underground Feeder and Branch-Circuit Cables

Secondary Protectors for Communications Circuits

‘Transfer Switch Equipment

‘Transfer Switch Equipment, Over 1000 Volts

Meter-Mounted Transfer Switches

Solid-State Transfer Switches

Metal-Clad Cables

Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables


(continues)


2025 California Electrical Code


N Table A.1(a) Continued


INFORMATIVE ANNEX A. Annex А; Product Standards


Article Standard Number Standard Title
710 UL 1741 Inverters, Converters, Controllers and Interconnection System Equipment for Use With Distributed
Energy Resources
UL 2200 Stationary Engine Generator Assemblies
UL 8801 Photovoltaic Luminaire Systems
UL 9540 Energy Storage Systems and Equipment
UL 62109-1 Power Converters for use in Photovoltaic Power Systems — Part 1: General Requirements
UL 62109-2 Power Converters for Use in Photovoltaic Power Systems — Part 2: Particular Requirements for Inverters
722 UL 13 Standard for Power-Limited Circuit Cables
UL 444 Standard for Safety for Communications Cables
UL 1424 Cables for Power-Limited Fire-Alarm Circuits
UL 1651 Optical Fiber Cable
UL 1666 Test for Flame Propagation Height of Electrical and Optical-Fiber Cable Installed Vertically in Shafts
UL 1685 Standard for Safety for Vertical-Tray Fire-Propagation and Smoke- Release Test for Electrical and
Optical-Fiber Cables
UL 1724 Fire Tests for Electrical Circuit Protective Systems
UL 2024 Standard for Safety for Communications Cables
UL 2196 Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables
UL 2556 Standard for Wire and Cable Test Methods
725 UL 1310 Class 2 Power Units
UL 5085-3 Low Voltage Transformers — Part 3: Class 2 and Class 3 Transformers
UL 9990 Information and Communication Technology (ICT) Power Cables
UL 61010-2-201 Safety Requirements for Electrical Equipment for Measurement, Control, and Laboratory Use —
Part 2-201: Particular Requirements for Control Equipment
UL 61800-5-1 Adjustable Speed Electrical Power Drive Systems — Part 5-1: Safety Requirements — Electrical, Thermal
and Energy
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
726 UL 1400-1 Fault-Managed Power Systems — Part 1 General Requirements
UL 1400-2 Fault-Managed Power Systems — Part 2 Requirements for Cables
UL 1666 Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts
UL 1685 Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
UL 2556 Wire and Cable Test Methods
728 ULS Surface Metal Raceways and Fittings.
UL 5А Nonmetallic Surface Raceways and Fittings
UL SB Strut-Type Channel Raceways and Fittings
ULSC Surface Raceways and Fittings for Use with Data, Signal, and Control Circuits
UL 209 Cellular Metal Floor Raceways and Fittings
UL 467 Grounding and Bonding Equipment
UL 514A Metallic Outlet Boxes
UL 514C Nonmetallic Outlet Boxes, Flush-Device Boxes, and Covers
UL 568 Nonmetallic Cable Tray Systems
UL 884 Underfloor Raceways and Fittings
UL 1724 Fire Tests for Electrical Circuit Protective Systems
UL 2024 Cable Routing Assemblies and Communications Raceways
UL 2196 Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables
760 UL 268 Smoke Detectors for Fire Alarm Signaling Systems
UL 268A Smoke Detectors for Duct Application
UL 486C Splicing Wire Connectors
UL 497B Protectors for Data Communication and Fire Alarm Circuits
UL 1424 Cables for Power-Limited Fire-Alarm Circuits
UL 1425 Cables for Non-Power-Limited Fire-Alarm Circuits
UL 1480 Speakers for Fire Alarm and Signaling Systems, Including Accessories.
UL 1666 ‘Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts
UL 1685 Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
UL 2196 Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables
UL 60730-2-14 Automatic Electrical Controls; Part 2: Particular Requirements for Electric Actuators
770 UL 467 Grounding and Bonding Equipment
UL 568 Nonmetallic Cable Tray Systems
UL 1651 Optical Fiber Cable
UL 2024 Optical Fiber and Communication Cable Raceway
(continues)
2025 California Electrical Code 70-901


Annex


Product Standards INFORMATIVE ANNEX A


N Table A.1(a) Continued


Article Standard Number Standard Title
UL 2196 Fire Test for Circuit Integrity of Fire-Resistive Power, Instrumentation, Control and Data Cables
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
800 UL 444 Communications Cables
UL 467 Grounding and Bonding Equipment
UL 489A Circuit Breakers for Use in Communication Equipment
UL 497 Protectors for Paired-Conductor Communications Circuits
UL 497A Secondary Protectors for Communications Circuits
UL 497C Protectors for Coaxial Communications Circuits
UL 497E Protectors for Antenna Lead-In Conductors
UL 523 ‘Telephone Service Drop Wire
UL 568 Nonmetallic Cable Tray Systems
UL 723 ‘Test for Surface Burning Characteristics of Building Materials
UL 1581 Reference Standard for Electrical Wires, Cables, and Flexible Cords
UL 1666 ‘Test for Flame Propagation Height of Electrical and Optical-Fiber Cables Installed Vertically in Shafts
UL 1685 Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
UL 1863 Communication Circuit Accessories
UL 2024 Cable Routing Assemblies and Communications Raceways
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
805 UL 444 Communications Cables
UL 497 Protectors for Paired-Conductor Communications Circuits
UL 497A Secondary Protectors for Communications Circuits
UL 497C Protectors for Coaxial Communications Circuits
UL 497E Protectors for Antenna Lead-In Conductors
UL 523 Telephone Service Drop Wire
UL 719 Nonmetallic-Sheathed Cables.
UL 1310 Class 2 Power Units
UL 1581 Reference Standard for Electrical Wires, Cables, and Flexible Cords
UL 1685 Vertical-Tray Fire-Propagation and Smoke-Release Test for Electrical and Optical-Fiber Cables
UL 1863 Communication Circuit Accessories
UL 2043 Fire Test for Heat and Visible Smoke Release for Discrete Products and Their Accessories Installed in
Air-Handling Spaces
UL 62275 Cable Management Systems — Cable Ties for Electrical Installation
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1; Safety Requirements
810 UL 150 Antenna Rotators
UL 452 Antenna-Discharge Units
UL 467 Grounding and Bonding Equipment
UL 497E Protectors for Antenna Lead-In Conductors
820 UL 444 Communications Cables
UL 497E Protectors for Antenna Lead-In Conductors
UL 1655 Community-Antenna Television Cables
830 UL 444 ‘Communications Cables
UL 497A Secondary Protectors for Communications Circuits
UL 497C Protectors for Coaxial Communications Circuits
UL 497E Protectors for Antenna Lead-In Conductors
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
840 UL 444 Communications Cables
UL 467 Grounding and Bonding Equipment
UL 498A Current Taps and Adapters
UL 1310 Class 2 Power Units
UL 1651 Optical Fiber Cable
UL 1863 Communication Circuit Accessories
UL 2024 Cable Routing Assemblies and Communications Raceways
UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
Tables UL 1310 Class 2 Power Units
11(A) UL 1434 Thermistor-Type Devices
and UL 5085-3 Low Voltage Transformers — Part 3: Class 2 and Class 3 Transformers
11(B) UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements
Tables UL 1310 Class 2 Power Units
12(A) UL 1434 Thermistor-Type Devices
and UL 5085-3 Low Voltage Transformers — Part 3: Class 2 and Class 3 Transformers
1XB) UL 62368-1 Audio/Video, Information and Communication Technology Equipment — Part 1: Safety Requirements


70-902 2025 California Electrical Code


INFORMATIVE ANNEX A Annex A: Product Standards


N Table A.1(b) Product Safety Standards for Conductors and Equipment That Do Not Have an Associated Listing Requirement


e


Article Standard Number Standard Title
110 UL 969 Marking and Labeling Systems
UL 9691 Recommended Practice for Nameplates for Use in Electrical Installations
300 101.635 Insulating Bushings
314 UL 514C Conduit, Tubing, and Cable Fittings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
320 UL 514A Metallic Outlet Boxes
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
322 ULS Surface Metal Raceways and Fittings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
324 ULS Surface Metal Raceways and Fittings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
330 UL 2239 Hardware for the Support of Conduit, Tubing and Cable
332 UL 1565 Positioning Devices
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
334 UL6 Electrical Rigid Metal Conduit — Steel
UL 6A Electrical Rigid Metal Conduit — Aluminum, Red Brass and Stainless Steel
ULSI4B Conduit, Tubing, and Cable Fittings
UL 651 Schedule 40 and 80 Rigid PVC. cooly
UL 797 Electrical Metallic Tui Steel
UL 797A Electrical Metallic Tubing — po and Stainless Steel
UL 1242 Electrical Intermediate Metal Conduit — Steel
UL 1565 Positioning Devices
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
UL 2420 Belowground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2515 Aboveground Reinforced Thermosetting Resin Conduit (RTRC) and Fittings
UL 2515A Supplemental Requirements for Extra Heavy Wall Reinforced Thermosetting Resin Conduit (RTRC)
and Fittings.
( ) 335 UL 2250 Instrumentation Tray Cable
337 UL 1565 Positioning Devices.
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
340 UL 493 Thermoplastic-Insulated Underground Feeder and Branch-Circuit Cables
342 UL 635 Insulating Bushings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
344 UL 635 Insulating Bushings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
348 UL 2239 Hardware for the Support of Conduit, Tubing and Cable
350 1712239 Hardware for the Support of Conduit, Tubing and Cable
352 UL 635 Insulating Bushings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
353 UL 635 Insulating Bushings
355 UL 635 Insulating Bushings
UL 2239 Hardware for the Support of Conduit, Tubing and Cable
356 UL 2239 Hardware for the Support of Conduit, Tubing and Cable
358 UL 2239 Hardware for the Support of Conduit, Tubing and Cable
3620 12.2239 Hardware for ће Support of Conduit, Tubing and Cable
368 UL 857 Busways
392 UL 568 Nonmetallic Cable Tray Systems
400 UL 62 Flexible Cords and Cables
UL 498 Attachment Plugs and Receptacles
UL 498B Receptacles with Integral Switching Means
UL 498D Attachment Plugs, Cord Connectors and Receptacles with Arcuate (Locking Type) Contacts
UL 498E Attachment Plugs, Cord Connectors and Receptacles — Enclosure Types for Environmental Protection
UL 514B Conduit, Tubing, and Cable Fittings
UL 817 Cord Sets and Power-Supply Cords
UL 1650 Portable Power Cable
UL 1680 Stage and Lighting Cables
402 UL 66 Fixture Wire
[m 408 0.50 Enclosures for Electrical Equipment, Non-Environmental Considerations
b UL 50E Enclosures for Electrical Equipment, Environmental Considerations


(continues)


2025 California Electrical Code 70-903


Annex A: Product Standards INFORMATIVE ANNEX A
N Table A.1(b) Continued
Article Standard Number Standard Title


424


425
426
427


430
445


450


500


70-904


UL 834
UL 1693
UL 1995
UL 1996
UL 60335-1
UL 60335-2-40
UL 834
UL 1588
UL 515

UL 1462
UL 2049
UL 248-13
UL 3001
UL 3010
UL 50

UL 50E
UL 248-1
UL 248-2
UL 248-3
UL 248-4
UL 248-5
UL 248-8
UL 248-9
UL 489

UL 1561
UL 5085-2
UL810
UL 1283
UL 60384-14


UL 508

UL 1283
ANSI/IEEE C2
API RP 14F


API RP 500


API RP 2003
ASHRAE 15
ASME B1.20.1
IEEE 844.2


IEEE 60079-30-2


IIAR2

ISA-12.10
ISO 965-1
ISO 965-3


NFPA 30
NFPA 32
NFPA 33
NFPA 34
NFPA 35
NFPA 36
NFPA 45
NFPA 55
NFPA 58
NFPA 59


Heating, Water Supply, and Power Boilers — Electric

Electric Radiant Heating Panels and Heating Panel Sets

Heating and Cooling Equipment

Electric Duct Heaters

Safety of Household and Similar Electrical Appliances, Part 1: General Requirements

Houschold and Similar Electrical Appliances, Part 2-40

Heating, Water Supply, and Power Boilers — Electric

Roof and Gutter De-Icing Cable Units

Electrical Resistance Trace Heating for Commercial Applications

Mobile Home Pipe Heating Cable

Residential Pipe Heating Cable

Low Voltage Fuses — Part 13: Semiconductor Fuses

Distributed Energy Generation and Storage Systems

Single Site Energy Systems

Enclosures for Electrical Equipment, Non-Environmental Considerations

Enclosures for Electrical Equipment, Environmental Considerations

Low-Voltage Fuses — Part 1: General Requirements

Low-Voltage Fuses — Part 2: Class C Fuses

Low-Voltage Fuses — Part 3: Class CA and CB Fuses

Low-Voltage Fuses — Part 4: Class CC Fuses

Low-Voltage Fuses — Part 5: Class G Fuses

Low-Voltage Fuses — Part 8: Class J Fuses

Low-Voltage Fuses — Part 9: Class K Fuses

Molded-Case Circuit Breakers, Molded-Case Switches and Circuit-Breaker Enclosures

Dry-Type General Purpose and Power Transformers

Low Voltage Transformers — Part 2: General Purpose Transformers

Capacitors

Electromagnetic Interference Filters

Fixed Capacitors for Use in Electronic Equipment — Part 14: Sectional Specification: Fixed Capacitors for
Electromagnetic Interference Suppression and Connection to the Supply Mains

Industrial Control Equipment

Electromagnetic Interference Filters

National Electrical Safety Code, Section 127A, Coal Handling Areas

Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore
Petroleum Facilities for Unclassified and Class I, Division 1 and Division 2 Locations

Recommended Practice for Classification of Locations of Electrical Installations at Petroleum Facilities
Classified as Class I, Division 1 and Division 2

Protection Against Ignitions Arising Out of Static Lightning and Stray Currents.

Safety Standard for Refrigeration Systems.

Pipe Threads, General Purpose (Inch)

Standard for Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — Application
Guide for Design, Installation, Testing, Commissioning, and Maintenance

IEEE/IEC International Standard for Explosive atmospheres — Part 30-2: Electrical resistance trace
heating — Application guide for design, installation, and maintenance

Standard for Safe Design of Closed-Circuit Ammonia Refrigeration Systems

Area Classification in Hazardous (Classified) Dust Locations

ISO general purpose metric screw threads — Tolerances — Part 1: Principles and basic data

ISO general purpose metric screw threads — Tolerances — Part 3: Deviations for constructional screw
threads


Flammable and Combustible Liquids Code
Standard for Drycleaning Facilities
Standard for Spray Application Using Flammable or Combustible Materials
Standard for Dipping, Coating and Printing Processes Using Flammable or Combustible Liquids
Standard for the Manufacture of Organic Coatings
Standard for Solvent Extraction Plants
Standard on Fire Protection for Laboratories Using Chemicals
‘Compressed Gases and Cryogenic Fluids Code
Liquefied Petroleum Gas Code
Utility LP-Gas Plant Code
(continues)


2025 California Electrical Code


N Table A.1(b) Continued


INFORMATIVE ANNEX A Annex A: Product Standards


Article Standard Number


Standard Title


501
502


503


504
505


NFPA 77
NFPA 497


NFPA 499


NFPA 780
NFPA 820
UL 60079-29-2


UL 120002
UL 120101
UL 121303
UL RP 121203


UL 62
UL 504
UL RP 121203


NFPA 505
UL RP 121203


ISA-RP 12.06.01


ANSI/API RP
14FZ
API RP 505


API RP 2003
ASME B1.20.1
ЕІ 15


IEEE 844.2
IEEE 60079-30-2


ПАК 2

1SA-60079-10-1
(1224.01)

ISA-60079-29-2


ISO 965-1
ISO 965-3


МЕРА 30
NFPA 77
NFPA 497


NFPA 780
UL 80079-20-1


UL 120101
UL 121303
UL RP 121203


2025 California Electrical Code


Recommended Practice on Static Electricity

Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous
(Classified) Locations for Electrical Installations in Chemical Process Areas

Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified)
Locations for Electrical Installation in Chemical Process Areas

Standard for the Installation of Lightning Protection Systems

Standard for Fire Protection in Wastewater Treatment and Collection Facilities

Explosive Atmospheres — Part 29-2: Gas detectors — Selection, installation, use and maintenance of
detectors for flammable gases and oxygen

Certificate Standard for AEx Equipment for Hazardous (Classified) Locations

Definitions and Information Pertaining to Electrical Equipment in Hazardous (Classified) Locations

Guide for Combustible Gas Detection as a Method of Protection

Recommended Practice for Portable/Personal Electronic Products Suitable for Use in Class I, Division 2,
Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and 22
Hazardous (Classified) Locations

Flexible Cord and Cable

Mineral-Insulated, Metal-Sheathed Cable

Recommended Practice for Portable/Personal Electronic Products Suitable for Use in Class I, Division 2,
Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22
Hazardous (Classified) Locations

Fire Safety Standard for Powered Industrial Trucks Including Type Designations, Areas of Use,
Conversions, Maintenance, and Operations

Recommended Practice for Portable/Personal Electronic Products Suitable for Use in Class I, Division 2,
Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22
Hazardous (Classified) Locations

Recommended Practice for Wiring Methods for Hazardous (Classified) Locations Instrumentation —
Part 1: Intrinsic Safety

Recommended Practice for Design and Installation of Electrical Systems for Fixed and Floating Offshore
Petroleum Facilities for Unclassified and Class I, Zone 0, Zone 1, and Zone 2 Locations

Recommended Practice for Classification of Locations for Electrical Installations at Petroleum Facilities
Classified as Class I, Zone 0, Zone 1, and Zone 2

Protection Against Ignitions Arising Out of Static Lightning and Stray Currents,

Pipe Threads, General Purpose (Inch)

мон Code of Safe Practice, Part 15: Area Classification Code for Installations Handling Flammable
Fluids

Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — Application Guide for
Design, Installation, Testing, Commissioning, and Maintenance

Explosive Atmospheres — Part 30-2: Electrical resistance trace heating — Application guide for design,
installation and maintenance

Standard for Safe Design of Closed-Circuit Ammonia Refrigeration Systems

Explosive Atmospheres — Part 10-1: Classification of Areas — Explosive gas atmospheres


Explosive Atmospheres — Part 29-2: Gas detectors — Selection, installation, use and maintenance of
detectors for flammable gases and oxygen

ISO general purpose metric screw threads — Tolerances — Part 1: Principles and basic data

ISO general purpose metric screw threads — Tolerances — Part 3: Deviations for constructional screw
threads


Flammable and Combustible Liquids Code

Recommended Practice on Static Electricity

Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous
(Classified) Locations for Electrical Installations in Chemical Process Areas

Standard for the Installation of Lightning Protection Systems

Explosive Atmospheres — Part 20-1: Material Characteristics for Gas and Vapour Classification — Test
Methods and Data

Definitions and Information Pertaining to Electrical Equipment in Hazardous (Classified) Locations

Guide for Use of Detectors for Flammable Gases

Recommended Practice for Portable/Personal Electronic Products Suitable for Use in Class I, Division 2,
Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22
Hazardous (Classified) Locations

(continues)


70-905


Annex A: Product Standards INFORMATIVE ANNEX A
N Table A.1(b) Continued
Article Standard Number Standard Title
506 ASME B1.20.1 Pipe Threads, General Purpose (Inch)
TEEE 844.2 Skin Effect Trace Heating of Pipelines, Vessels, Equipment, and Structures — Application Guide for
Design, Installation, Testing, Commissioning, and Maintenance
TEEE 60079-30-2 Explosive Atmospheres — Part 30-2: Electrical resistance trace heating — Application guide for design,
installation and maintenance
ISA-60079-10-2 Explosive Atmospheres — Part 10-2: Classification of Areas — Combustible Dust Atmospheres
(12.10.05)
NFPA 499 Recommended Practice for the Classification of Combustible Dusts and of Hazardous (Classified)
Locations for Electrical Installation in Chemical Process Areas
UL RP 121203 Recommended Practice for Portable/Personal Electronic Products Suitable for Use in Class I, Division 2,
Class I, Zone 2, Class II, Division 2, Class III, Division 1, Class III, Division 2, Zone 21 and Zone 22
Hazardous (Classified) Locations
511 NFPA 30A Code for Motor Fuel Dispensing Facilities and Repair Garages
NFPA 88A Standard for Parking Structures
512 ICC IFC International Fire Code
NFPA 1 Fire Code
NFPA 30 Flammable and Combustible Liquids Code
NFPA 33 Standard for Spray Application Using Flammable or Combustible Materials
NFPA 36 Standard for Solvent Extraction Plants
NFPA 58 Liquefied Petroleum Gas Code
NFPA 70B Recommended Practice for Electrical Equipment Maintenance
NFPA 497 Recommended Practice for the Classification of Flammable Liquids, Gases, or Vapors and of Hazardous
(Classified) Locations for Electrical Installations in Chemical Process Areas
513 NFPA 30 Flammable and Combustible Liquids Code
NFPA 33 Standard for Spray Application Using Flammable or Combustible Materials
NFPA 409 Standard on Aircraft Hangars
514 NFPA 2 Hydrogen Technologies Code
NFPA 30A Code for Motor Fuel Dispensing Facilities and Repair Garages
NFPA 52 Vehicular Natural Gas Fuel Systems Code
NFPA 58 Liquefied Petroleum Gas Code
NFPA 59 Utility LP-Gas Plant Code
NFPA 303 Fire Protection Standard for Marinas and Boatyards
515 NFPA 30 Flammable and Combustible Liquids Code
516 NFPA 13 Standard for the Installation of Sprinkler Systems
NFPA 33 Standard for Spray Application Using Flammable or Combustible Materials
NFPA 34 Standard for Dipping, Coating and Printing Processes Using Flammable or Combustible Liquids.
NFPA 77 Recommended Practice on Static Electricity
NFPA 91 Standard for Exhaust Systems for Air Conveying of Vapors, Gases, Mists, and Particulate Solids
NFPA 701 Standard Methods of Fire Tests for Flame Propagation of Textiles and Films
620 UL4 Armored Cable
UL 44 Thermoset-Insulated Wires and Cables
UL 66 Fixture Wire
UL 504 Mineral Insulated Wire
UL 1063 Machine-Tool Wires and Cables
UL 1569 Metal Clad Cable
625 UL 3001 Distributed Energy Generation and Storage Systems
UL 3010 Single Site Energy Systems
630 UL 1276 Welding Cable
650 UL 1651 Optical Fiber Cable
660 UL 62 Flexible Cords and Cables
UL817 Cord Sets and Power Supply Cords
668 UL4 Armored Cable
UL 62 Flexible Cords and Cables
670 UL 2011 Machinery
675 UL44 Thermoset-Insulated Wires and Cables
UL 83 Thermoplastic-Insulated Wires and Cables
UL 83A Fluoropolymer Insulated Wire
UL 1063 Machine-Tool Wires and Cables
UL 1263 Irrigation Cable
(continues)
70-906 2025 California Electrical Code


[


N Table A.1(b) Continued


INFORMATIVE ANNEX A


Annex A: Product Standards


Article Standard Number


Standard Title


690 UL 3001
691 UL 3001
692 UL 44


700 UL 3001
701 UL 3001
702 UL 3001
705 UL 3001


710 UL 3001


Distributed Energy Generation and Storage Systems
Single Site Energy Systems

Distributed Energy Generation and Storage Systems
Single Site Energy Systems

Thermoset-Insulated Wires and Cables
Thermoplastic-Insulated Wires and Cables
Fluoropolymer Insulated Wire

Machine-Tool Wires and Cables

Distributed Energy Generation and Storage Systems
Single Site Energy Systems

Thermoset-Insulated Wires and Cables

Flexible Cords and Cables

Thermoplastic-Insulated Wires and Cables
Fluoropolymer Insulated Wire

Machine-Tool Wires and Cables

Distributed Energy Generation and Storage Systems
Single Site Energy Systems

Distributed Energy Generation and Storage Systems
Distributed Energy Generation and Storage Systems
Distributed Energy Generation and Storage Systems
Distributed Energy Generation and Storage Systems
Single Site Energy Systems

Distributed Energy Generation and Storage Systems
Single Site Energy Systems


2025 California Electrical Code


70-907


Annex B: Ampacities


INFORMATIVE ANNEX B.


Informative Annex В Application Information for Ampacity Calculation


This informative annex is not a part of the requirements of this
NFPA document but is included for informational purposes only.


B.1 Equation Application Information. This informative
annex provides application information for ampacities calcu-
lated under engineering supervision.


B.2 Typical Applications Covered by Tables. Typical
ampacities for conductors rated 0 through 2000 volts are shown
in Table B,2(1) through Table B,2(10). Table B,2(11) provides
the adjustment factors for more than three current-carrying
conductors in a raceway or cable with load diversity. Under-
ground electrical duct bank configurations, as detailed in Fig-
ure B.2(2), Figure B,2(3), and Figure B.2(4), are utilized for
conductors rated 0 through 5000 volts. In Figure B,2(1) through
Figure B,2(4), where adjacent duct banks are used, a separation
of 1.5 m (5 ft) between the centerlines of the closest ducts in
each bank or 1.2 m (4 ft) between the extremities of the concrete
envelopes is sufficient to prevent derating of the conductors due
to mutual heating. These ampacities were calculated as detailed
in the basic ampacity paper, AIEE Paper 57-660, The Calcu-
lation of the Temperature Rise and Load Capability of Cable
Systems, by J. H. Neher and M. H. McGrath. For additional
information concerning the application of these ampacities, see
IEEE STD 835, Standard Power Cable Ampacity Tables.


‘Typical values of thermal resistivity (Rho) are as follows:
Average soil (90 percent of USA)=90

Concrete = 55

Damp soil (coastal areas, high water table) =60

Paper insulation = 550

Polyethylene (PE) =450

Polyvinyl chloride (PVC) =650

Rubber and rubber-like = 500

Very dry soil (rocky or sandy) = 120


Thermal resistivity, as used in this informative annex, refers
to the heat transfer capability through a substance by conduc-
tion. It is the reciprocal of thermal conductivity and is normally
expressed in the units°C-cm/watt. For additional information
on determining soil thermal resistivity (Rho), see IEEE STD
442, Guide for Soil Thermal Resistivity Measurements.


B.3 Criteria Modifications. Where values of load factor and
Rho are known for a particular electrical duct bank installation
and they are different from those shown in a specific table or fig-
ure, the ampacities shown in the table or figure can be modified
by the application of factors derived from the use of Figure B,3.
Where two different ampacities apply to adjacent portions of
a circuit, the higher ampacity can be used beyond the point of
transition, a distance equal to 3 m (10 ft) or 10 percent of the cir-
cuit length calculated at the higher ampacity, whichever is less.


70-908


Where the burial depth of direct burial or electrical duct bank
circuits are modified from the values shown in a figure or table,
ampacities can be modified as shown in (a) and (b) as follows.

(a) Where burial depths are increased in part(s) of an electri-
cal duct run to avoid underground obstructions, no decrease in
ampacity of the conductors is needed, provided the total length
of parts of the duct run increased in depth to avoid obstructions
is less than 25 percent of the total run length.

(b) Where burial depths are deeper than shown in a specific
underground ampacity table or figure, an ampacity derating fac-
tor of 6 percent per increased 300 mm (foot) of depth for all
values of Rho can be utilized. No rating change is needed where
the burial depth is decreased.


B.4 Electrical Ducts. The term electrical duct(s) is defined in
Article 100.


B.5 Table B.2(6) and Table B.2(7).

(a) To obtain the ampacity of cables installed in two elec-
trical ducts in one horizontal row with 190-mm (7.5-in.)
center-to-center spacing between electrical ducts, similar to
Figure B,2(1), Detail 1, multiply the ampacity shown for one
duct in Table B.2(6) and Table B.2(7) by 0.88.

(b) To obtain the ampacity of cables installed in four
electrical ducts in one horizontal row with 190-mm (7.5-in.)
center-to-center spacing between electrical ducts, similar to
Figure B.2(1), Detail 2, multiply the ampacity shown for three
electrical ducts in Table B.2(6) and Table B.2(7) by 0.94.


B.6 Electrical Ducts Used in Figure B,2(1). If spacing
between electrical ducts, as shown in Figure B,2(1), is less than
as specified where electrical ducts enter equipment enclosures
from underground, the ampacity of conductors contained within
such electrical ducts need not be reduced.


B.7 Examples Showing Use of Figure B.3 for Electrical
Duct Bank Ampacity Modifications. Figure B.3 is used for
interpolation or extrapolation for values of Rho and load factor
for cables installed in electrical ducts. The upper family of curves
shows the variation in ampacity and Rho at unity load factor in
terms of /;, the ampacity for Rho=60, and 50 percent load factor.
Each curve is designated for a particular ratio /7/T;, where / is the
ampacity at Rho= 120 and 100 percent load factor.


The lower family of curves shows the relationship between
Rho and load factor that will give substantially the same ampac-
ity as the indicated value of Rho at 100 percent load factor.


As an example, to find the ampacity of a 500-kcmil copper
cable circuit for six electrical ducts as shown in Table B.2(5):
At the Rho=60, LF=50, 7,2583; for Кһо= 120 and LF=100,
157400. The ratio D/I; 20.686. Locate Rho=90 at the bottom
of the chart and follow the 90 Rho line to the intersection with
100 percent load factor where the equivalent Rho 90. Then fol-
low the 90 Rho line to 77/7; ratio of 0.686 where F=0.74. The
desired ampacity =0.74 x 583—431, which agrees with the table
for Rho 90, LF- 100.


2025 California Electrical Code


INFORMATIVE ANNEX B Annex B: Ai ities
Where the load factor is less than 100 percent and can be
verified by measurement or calculation, the ampacity of electri-
cal duct bank installations can be modified as shown. Different
values of Rho can be accommodated in the same manner.


To determine the ampacity for the same circuit where
Rho- 80 and LF=75, using Figure B,3, the equivalent Rho =43,
Е=0.855, and the desired ampacity=0.855 x 583=498
amperes. Values for using Figure B.3 are found in the electrical
duct bank ampacity tables of this informative annex.


A


A Table B.2(1) Атрасійез of Two or Three Insulated Conductors, Rated 0 Through 2000 Volts, Within an Overall Covering
(Multiconductor Cable), in Raceway in Free Air Based on Ambient Air Temperature of 30°C (86°F)*


Temperature Rating of Conductor. [See Table 310.4(1).]
60°C(140°F) | 75°C(167°F) | 90°C(194°F) | 60°C(140°F) | 75°C(167°F) 90°C(194°F)
‘Types THHN, Types THHN,
THHW, THHW,
THW-2, THW.2,
THWN2, THWN-2,
RHH, RHH,
‘Types RHW, RWH-2, Types RHW, RWH2,
THHW, USE-2, THHW, USE-2,
THW, XHHW, THW, XHHW,
Types TW, THWN, XHHW-2, THWN, XHHW-2,
UF XHHW, ZW ZW-2 Type TW XHHW ZW-2
Size (AWG ALUMINUM OR COPPER-CLAD Size (AWG
or kemil) COPPER ALUMINUM or Кеті)
14 16 18 21 — — — 14
A pe 20 24 27 16 18 21 12
7 10** 27 33 36 21 25 28 10
8 [| 36 43 48 28 33 37 8
6 48 58 65 38 45 51 6
4 66 79 89 51 61 69 4
3 76 90 102 59 70 79 3
2 88 105 119 69 83 93 2
1 102 121 137 80 95 106 1
1/0 121 145 163 94 113 127 1/0
2/0 138 166 186 108 129 146 2/0
3/0 158 189 214 124 147 167 3/0
4/0 187 223 253 147 176 197 40
250 205 245 276 160 192 217 250
300 234 281 317 185 21 250 300
350 255 305 345 202 242 273 350
400 274 328 371 218 261 295 400
500 315 378 427 4 254 303 342 500
600 343 413 468 279 335 378 600
700 376 452 514 310 371 420 700
750 387 466 529 321 384 435 750
800 397 479 543 331 397 450 800
900 415 500 570 350 421 477 900
1000 448 542 617 382 460 521 1000


*Refer to 310.15 for the ampacity correction factors where the ambient temperature is other than 30°C (86°F).
**Refer to 240.4(D) for conductor overcurrent protection limitations.


2025 California Electrical Code


Annex B: Ampacities INFORMATIVE ANNEX B.


A Table B.2(3) Ampacities of Multiconductor Cables with Not More Than Three Insulated Conductors, Rated 0 Through 2000 Volts, in


Free Air Based on Ambient Air Temperature of 40°C (104°F) (for Types TC, MC, MI, UF, and USE Cables)* CJ
Temperature Rating of Conductor. [See Table 310.4(1).]
60°C 75°С 85°С 90°С 60°С 75°С 85°С 90°С
Size (140°F) | (167°F) | (185°Е) | (94F) | (40°F) | (167°Е) | d85F) | (194°) Size
(AWG | (AWG
or Кеті) COPPER ALUMINUM OR COPPER-CLAD ALUMINUM | ог kemil)
18 - = — 11 = a = РЕ 18
16 — = — 16 16
d 18 21 24 25 14
12^ 21 28 30 32 18 21 24 25 12
10** 28 36 41 43 21 28 30 32 10
8 39 50 56 59 30 39 44 46 8
6 52 68 75 79 41 53 59 61 6
4 69 89 100 104 54 70 78 81 4
3 81 104 116 121 63 81 91 95 3
2 92 118 132 138 n 92 103 108 2
1 107 138 154 161 84 108 120 126 1
10 124 160 178 186 97 125 139 145 1/0
20 143 184 206 215 111 144 160 168 2/0
3/0 165 213 238 249 129 166 185 194 3/0
4/0 190 245 274 287 149 192 214 224 4/0
250 212 274 305 320 166 214 239 250 250
300 237 306 341 357 186 240 268 280 300
350 261 337 an 394 205 265 296 309 350
400 281 363 406 425 222 287 317 334 400
500 321 416 465 487 255 330 368 385 500
600 354 459 513 538 284 368 410 429 600 М
700 387 502 562 589 306 405 462 473 700 О
750 404 523 586 615 328 424 475 495 750
800 415 539 604 633 339 439 490 513 800
900 438 570 639 670 362 469 514 548 900
1000 461 601 674 707 385 499 558 584 1000


*Refer to 310.15 for the ampacity correction factors where the ambient temperature is other than 40°C (104°F).
**Refer to 240.4(D) for conductor overcurrent protection limitations.


9


70-910 2025 California Electrical Code


INFORMATIVE ANNEX В Annex B: Ampacities


A Table B.2(5) Ampacities of Single Insulated Conductors, Rated 0 Through 2000 Volts, in Nonmagnetic Underground Electrical Ducts
(One Conductor per Electrical Duct), Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement
in Accordance with Figure B.2(1), Conductor Temperature 75°C (167°F)


3 Electrical Ducts | 6 Electrical Ducts


Fig. В.201), Тав. B.2(1),
Detail 2] Detail 3)


‘Types RHW, ‘Types RHW,
THHW, THW, THHW, THW,


USE USE


ЖИЙ: Тор Бира арнын —— a
(кеті) COPPER ALUMINUM OR COPPER-CLAD ALUMINUM (kemil)


RHO RHO| RHO RHO RHO| RHO RHO RHO| RHO RHO RHO| RHO RHO RHO
90 120| 60 90 90 120] 60 90 120] 60 90 120
LF LF| LF LF LF] LF LF LF| LF LF LF| LF LF LF
100 100| so 100 100| 50 100 100| 50 100 100| 50 100 100
295 275| 369 270 252] 320 269 256] 302 230 24| 288 211 197| 250
355  330| 446 322 299| 393 327 310| 369 277 258| 350 252 235 350
431 400| 545 387 360] 489 401 379| 457 337 33| 430 305 284| 500
534  494| 674 469 434| 6% 505 475| 581 421 389| 538 375 347| 750
617 570] 776 53 493| 744 593 557| 687 491 453| 629 432 399] 1000
686 632| 854 581 53| 848 668 627| 779 551 508] 703 478 441| 1250
744 685) 918 619 571] 941 736 689| 863 604 556| 767 517 477| 1500
793 729| 975 651 So9| 1026 796 745| 937 651 598] 823 550 507| 1750
836 768| 1030 683 628| 1103 850 794| 1005 693 636| 877 581 535] 2000


Amblent
Temp.
CE
109 109 43-50
104 104 52-59
100 1.00 61-68
095 0.95 70-77
90 0.90 79-86


2025 California Electrical Code 70-911


Annex B: Ampacitles INFORMATIVE ANNEX B.


A Table B.2(6) Ampacitles of Three Insulated Conductors, Rated 0 Through 2000 Volts, Within an Overall Covering (Three-Conductor
Cable) in Underground Electrical Ducts (One Cable per Electrical Duct) Based on Ambient Earth Temperature of 20°C (68°F),
Electrical Duct Arrangement in Accordance with Figure B.2(1), Conductor Temperature 75°C (167°F)


1 Electrical Duct | 3 Electrical Ducts | 6 Electrical Ducts | 1 Electrical Duct | 3 Electrical Ducts | 6 Electrical Ducts
Size Size
(AWG or (AWG or
kcmil) COPPER ALUMINUM OR COPPER-CLAD ALUMINUM Кеті)
RHO RHO КЕНО | КНО RHO RHO | КЕНО RHO КЕНО | КНО RHO ЕНО | КНО RHO ЕНО | КЕНО RHO RHO
60 90 120 60 90 120 60 90 120 60 90 120 60 90 120 60 90 120
LF LF LF| IF LP LF| LF LIF LF| LIF IP гт| LF LF IF| LP Р F
50 100 100 $0 100 100 $0 100 100 $0 100 100 $0 100 100 50 100 100
8 58 54 53 56 48 46 53 42 39 45 42 41 43 37 36 41 32 30 8
6 T 71 69 14 63 60 70 54 51 60 55 54 57 49 47 54 42 39 6
4 |m 93 a|% a 7| 1 6 s| тж n 7| 75 6 6| 71 5 SI 4
2 132 121 118| 126 105 100| 119 89 83 | 103 94 92 98 82 78 92 70 65 2
1 154 140 136 | 146 121 114| 137 102 95 | 120 109 106 | 114 79 74 1
Uo | 177 160 156| 168 137 130| 157 116 107| 138 125 122 | 131 9 ы 1/0
20 203 183 178 | 192 156 147 | 179 131 121] 158 143 139 | 150 122 115 | 140 102 95 2/0
3/0 233 210 204 | 221 178 158 | 205 148 137 | 182 164 159 | 172 139 131 | 160 116 107 3/0
4/0 268 240 232 | 253 202 190 | 234 168 155 | 209 187 182 | 198 158 149 | 183 131 121 40
250 297 265 256 | 280 222 209 | 258 184 169 | 233 207 201 | 219 174 163 | 200 144 132 250
350 363 321 310 | 340 267 250 | 312 219 202 | 285 252 244 | 267 209 196 | 245 172 158 350
500 444 389 375 | 414 320 299 | 377 261 240 | 352 308 297 | 328 254 237 | 299 207 190 500
750 552 478 459 | 511 388 362 | 462 314 288 | 446 386 372 | 413 314 293 | 374 254 233 750
1000 | 628 539 518 | 579 435 405 | 522 351 321| 521 447 430| 480 361 336| 433 291 266] 1000
Ambient Ambient
Temi Temp.
СЕ)
43-50


70-912


2025 California Electrical Code


©


9


INFORMATIVE ANNEX B.


Annex B: Ampacities


А Table B.2(7) Ampacities of Three Single Insulated Conductors, Rated 0 Through 2000 Volts, in Underground Electrical Ducts (Three
Conductors per Electrical Duct) Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement in Accordance
with Figure B.2(1), Conductor Temperature 75°C (167°F)


1 Electrical Duct | 3 Electrical Ducts | 6 Electrical Ducts | 1 Electrical Duct | 3 Electrical Ducts | 6 Electrical Ducts
(Fig. B.2(1), (Fig. B.2(1), [Flg. B.2(1), [Fig B.2(1), IFig. В.2(1), (Fig. В.2(1),
Detail 1] Detail 2] Detail 3] Detail )] Detail 2] Detail 3]
Types RHW, Types RHW, Types RHW, Types RHW, Types RHW, Types RHW,
THHW,THW, | THHW,THW, | THHW,THW, | THHW,THW, THHW, THW, THHW, THW,
THWN,XHHW, | THWN,XHHW, | THWN,XHHW, | THWN,XHHW, | THWN,XHHW, | THWN, XHHW,
Size USE USE USE USE USE USE Size
(AWG or (AWG or
kemil) COPPER ALUMINUM OR COPPER-CLAD ALUMINUM Кеті)
RHO RHO RHO|RHO RHO RHO|RHO RHO RHO|RHO RHO RHO|RHO RHO RHO|RHO RHO RHO
60 90 120] 60 90 120] 60 90 120] 60 90 120) 60 90 120) 60 90 120
LF LF LF| LF LF LF] LF LF LF| LF LF LF| LF LF LF| LF LF LF
50 100 100| 50 100 100] 50 100 100] 50 100 100| 50 100 100| 50 100 100
8 6 ss 57| a s a| 57 44 4| 4 4s 4| 4 40 38| 45 3 32 8
6 м 7 75| вю 6 6| 75 5 53] 66 60 58| 63 52 49 59 ш а 6
4 111 10 98| 105 86 81| 98 7 67| 85 78 76] 79 67 6| 77 57 5 4
3 129 116 113| 122 99 94| 13 8 77| 101 91 89] 8 77 B| м 65 60 3
2 147 132 128| 139 112 106| 129 93 86] 115 103 100] 108 87 82| 101 73 67 2
1 1721 153 148| 161 128  121| 149 106 —98| 133 119 115| 126 100 94| 116 83 77 1
10 197 175 169| 185 146 137] 170 121 111] 153 136 132| 144 114 107] 133 94 87 10
20 226 200 193| 212 166 156] 194 136 126] 176 156 151| 165 130 121] ISI 106 98] 20
3/0 260 228 220) 243 189 177| 222 154 142| 203 178 172] 189 147 138| 173 121 Ш 3/0
40 301 263 253| 280 215 201 175 161 198| 219 168 157| 199 137 126] 40
250 334 290 29| 310 236 220| 281 192 175| 261 227 218| 242 185 172| 220 150 137| 250
300 373 321 308| 344 260 242| 310 210 192| 293 252 242| 272 204 190| 245 165 151] 30
350 409 351 337| 377 283 264| 340 228 209) 321 276 265| 296 222 207| 266 179 164| 350
400 | 442 376 361] 394 302 280| 368 243 297 284| 321 238 220| 288 191 174| — 400
500 503 427 409| 460 341 316| 412 273 249| 397 338 323| 364 270 250| 326 216 197| 500
600 552 468 447| 511 371 343| 457 296 270| 446 373 356| 408 296 274| 365 236 215| 600
700 602 509 486| 553 402 371| 492 319 291| 488 408 389| 443 321 297| 394 255 232| 700
750 632529 505] 574 417 385 509 330 301) 508 425 405| 461 334 309| 409 265 241] 750
800 654 544 520| 597 428 395| 527 338 308| 530 439 418| 481 344 318| 427 273 247| 800
900 692 575 549| 628 450 415] 554 355 323| 563 466 444| 510 365 337| 450 288 261| 900
1000 730 605 576| 659 472 435| 581 372 338| 597 494 471] 538 385 355| 475 304 276] 1000
Ambient ‘Ambient
Temp. Temp.
ес) Correction Factors CE)
6-10 1.09 1.09 1.09 1.09 1.09 1.09 43-50
11-15 1.04 104 1.04 104 1.04 1.04 52-59
16-20 1.00 1.00 1,00 1.00 1,00 1,00 61-68
21-25 0.95 095 0.95 0.95 0.95 0.95 70-77
26-30 0.90 0.90 0.90 0.90 0.90 0.90 79-86
70-913


2025 California Electrical Code


Annex B: Ampacities INFORMATIVE ANNEX B


A Table B.2(8) Ampacities of Two or Three Insulated Conductors, Rated 0 Through 2000 Volts, Cabled Within an Overall (Two- or Three-
Conductor) Covering, Directly Buried in Earth, Based on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement in
Accordance with Figure B.2(1), 100 Percent Load Factor, Thermal Resistance (Rho) of 90


1 Cable 2 Cables 1 Cable 2 Cables
[Fig. B2(1), Detail 5] | [Fig. B.2(1), Detail 6] | [Fig. B.2(1), Detail 5] | [Fig. B.2(1), Detail 6]
60°C 75°C 60°C 75°C 60°C 75°С 60°C 75°C
(140°F) (167°F) (140°F) (167°F) (140°F) (167°F) (140°F) (167°F)
TYPES
RHW, RHW,
THHW, THHW,
THW, THW,
THWN, THWN,
XHHW, XHHW,
UF USE UF USE
Size (AWG ALUMINUM OR COPPER-CLAD Size (AWG
or kemil) COPPER ALU or kemil)
8 64 75 60 70 51 59 47 55 8
6 85 100 81 95 68 75 60 70 6
4 107 125 100 117 83 97 78 91 4
2 137 161 128 150 107 126 110 117 2
1 155 182 145 170 121 142 113 132 1
1/0 177 208 165 193 138 162 129 151 1/0
2/0 201 236 188 220 157 184 146 m 2/0
3/0 229 269 213 250 179 210 166 195 3/0
40 259 304 241 282 203 238 188 220 4/0
250 = 333 = 308 = 261 = 241 250
350 - 401 ex 370 m 315 == 290 350
500 — 481 — 442 — 381 — 350 500
750 - 585 — 535 — 473 — 433 750
1000 = 657 = 600 — 545 — 497 1000
Ambient Ambient
‘Temp. (°C) Correction Factors Temp. (°F)
6-10 1.12 1.09 1.12 1.09 1.12 1.09 1.12 1.09 43-50
11-15 1.06 1.04 1,06 1.04 1.06 1.04 1.06 1.04 52-59
16-20 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1.00 61-68
21-25 0.94 0.95 0.94 0.95 0.94 0.95 0.94 0.95 70-77
26-30 0.87 0.90 0.87 0.90 0.87 0.90 0.87 0.90 79-86


Note: For ampacities of Type UF cable in underground electrical ducts, multiply the ampacities shown in the table by 0.74.


70-914


2025 California Electrical Code


О


о


INFORMATIVE ANNEX B. Annex B: Ampacities


A Table B.2(9) Ampacities of Three Triplexed Single Insulated Conductors, Rated 0 Through 2000 Volts, Directly Buried in Earth Based
( у on Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement in Accordance with Figure В.2(1), 100 Percent Load
Factor, Thermal Resistance (Rho) of 90


See Fig. B.2(1), See Fig. B.2(1), See Fig. B21), | See Fig. B20),
Detail 7 Detail 8 Detail 7 Detail 8
60°С 75°С 60°С 75°С 60°С 75°С 60°С 75°С
(1440°Е) | (167°Е) | (140°Е) | (167°F) | (140°Е) | (167°Е) | (140°Е) | (167°Е)
TYPES TYPES
-
UF USE UF USE UF USE UF USE
Size (AWG ALUMINUM OR COPPER-CLAD Size (AWG
or kemil) COPPER ALUMINUM or kemil)
8 72 84 66 T 55 65 51 60 8
6 91 107 84 99 n 84 66 T 6
4 119 139 109 128 92 108 85 100 4
2 153 179 140 164 119 139 109 128 2
1 173 203 159
1/0 197 231 181
2/0 223 262 205
3/0 254 298 232
4/0 289 339 263
250 = 370 —
350 — 445 =
500 — 536 — 483 424 382 500
750 - 654 — 587 525 4n 750
1000 = 744 = 665 608 544 1000
a Ambient Ambient
Temp. (°C) Correction Factors Temp. CF)
6-10 112 109 112 1.09 1.12 1.09 112 109 43-50
11-15 1,06 1.04 1.06 1.04 1.06 104 106 1.04 52-59
16-20 1.00 1.00 1.00 1.00 1.00 1.00 1.00 1,00 61-68
21-25 0.94 0.95 0.94 0.95 0.94 0.95 0.94 0.95 70-77
26-30 0.87 0,90 0.87 0.90 0.87 0.90 0.87 0.90 79-86
2025 California Electrical Code 70-915


Annex B: Ampacities INFORMATIVE ANNEX B


A Table B.2(10) Ampacities of Three Single Insulated Conductors, Rated 0 Through 2000 Volts, Directly Buried in Earth Based on
Ambient Earth Temperature of 20°C (68°F), Electrical Duct Arrangement in Accordance with Figure В,2(1), 100 Percent Load Factor, q )
Thermal Resistance (Rho) of 90


See Fig. B.2(1), See Fig. B.2(1), See Fig. B.2(1), See Fig. B.2(1),
Detail 9 Detail 10 Detail 9 Detail 10
60°C 75°С 60°С 75°С 60°С 75°С 60°С 75°С
(140°F) | (167°F) | (140°F) | (167F) | (140°F) | (167F) | (140°F) | (167F)
ТҮРЕЅ ТҮРЕЅ
UF USE UF USE UF USE UF USE
Size (AWG ALUMINUM OR COPPER-CLAD Size (AWG
or kemil) COPPER ALUMINUM or kemil)
8 84 98 78 92 66 ТТ 61 72 8
6 107 126 101 118 84 98 78 92 6
4 139 163 130 152 108 127 101 118 4
2 178 209 165 194 139 163 129 151 2
H 201 236 187 219 157 184 146 m H
1/0 | 230 270 212 249 179 210 165 194 1/0
2/0 261 306 241 283 204 239 188 220 2/0
3/0 297 348 274 321 232 272 213 250 3/0
40 336 394 309 362 262 307 241 283 4/0
250 = 429 — 394 335 308 250
350 — 516 — 474
500 Бы 626 — 572
750 — 767 = 700
1000 — 887 — 808
1250 979 — 891
1500 = 1063 = 965 =
1750 — 1133 - 1027
2000 = 1195 = 1082
Ambient
Temp. (°C) Correction Factors
6-10 1.12 1.09 1.12 1.09 1.12 1.09 1.12
11-15 1.06 1.04 1.06 1.04 1.06 1.04 1.06 52-59
16-20 1.00 1.00 1.00 1.00 1.00 1.00 1.00 61-68
21-25 0.94 0.95 0.94 0.95 L 70-77
26-30 0.


70-916 2025 California Electrical Code


INFORMATIVE ANNEX B


А Table B.2(11) Adjustment Factors for More Than Three
Current-Carrying Conductors in a Raceway or Cable with
Load Diversity


Percent of Values in Tables
as Adjusted for Ambient
Number of Conductors* ‘Temperature if Necessary
46 80
1-9 70
10-24 70**
25-42 60**
43-85 So**


*Number of conductors is the total number of conductors in the raceway or


cable adjusted in accordance with 310.15(B) and (F).
жа These factors include the effects of a load diversity of $0 percent.


Informational Note: The ampacity limit for 10 through
85 current-carrying conductors is based on the following
equation. For more than 85 conductors, special calcula-
tions are required that are beyond the scope of this table.


^ -| FE «nu. whichever is less


Ai = ampacity from Table 310.16, Table 310.18, Table B.2(1),
Table B,2(6), or Table B.2(7) multiplied by the appropri-
ate adjustment factor from Table B.2(11).

N = total number of conductors used to select adjustment fac-
tor from Table B.2(11)

E = number of conductors carrying current simultaneously in
the raceway or cable

Аз = ampacity limit for the current-carrying conductors in the
raceway or cable


2025 California Electrical Code


Annex B: Ampacities


Example 1


Calculate the ampacity limit for twelve 14 AWG THWN
current-carrying conductors (75°C) in a raceway that contains
24 conductors that may, at different times, be current-carrying.


A= 4989, 290,7


= 14 amperes (i.e., 50 percent diversity)
Example 2


Calculate the ampacity limit for eighteen 14 AWG THWN
current-carrying conductors (75°C) in a raceway that contains
24 conductors that may, at different times, be current-carrying.


5)(24) x 20(0.7) = 11.5 amperes


70-917


Annex B: Ampacities


Detail 1
290 mm x 290 mm
(вте) 190 mm (7.5 in.)
lectrical duct Бал! s
One electrical duct Som Ed
in. x 19 in. 190 mm (7.5 in.) 190mm 190 тт
lectrical duct bank п
Three electrical ducts Detail 3 (^п)  (75in)
or 475 mm x 675 mm. Detail 4
Dodd рори
in. x 27 in.
EX CHEM —— болы,
i or Nine electrical ducts
190mm — 190mm
Q5) (5m) Ec
675mmx200mm ge
7 їп, x Hb in) 8:
trical duct bank
Three electrical ducts
190 mm 190 mm
(75in) (75)
675 mm x 475 mm
rin x foin)
lectrical duct bank
600 mm 600 mm
(24 in.) (24 їп.)
• l | ^ & á
Detail 6 Detail 7 i
Buried 3 Buried 3 Buried triplexed Buried triplexed
conductor conductor cables (1 circuit) cables (2 circuits)
le
190mm 190 тт 190 тт 190 тт 190mm 190 тт
(51) | (75in) (7.5in.) (7.50) воотт  (75in) , (75in)
(24 in.) О
Detail 9 Detail 10
Buried single-conductor Buried single-conductor
cables (1 circuit) cables (2 circuits)
Note 1; Minimum burial depths to top electrical ducts or cables shall be in Legend


accordance with 300.5. Maximum depth to the top of electrical duct су Backfill
banks shall be 750 mm (30 in.) and maximum depth to the top of EE] (earth or concrete)


direct-buried cables shall be 900 mm (36 in.) Oa га
Note 2: For two and four electrical duct installations with electrical ducts
installed in a single row, see В.5. © Cable or cables


А FIGURE B.2(1) Cable Installation Dimensions for Use with Table B.2(5) Through
Table B.2(10).


9


70-918 205 California Electrical Code


INFORMATIVE ANNEX B.


190 190 mm
Qm) Qin) DN
675 mm (27 in.)


Design Criteria
Neutral and Equipment

Grounding conductor (EGC)

Duct = 150 mm (6 in.)
Phasa Ducts = 75 © 128 mm (3 1081n)
‘Conductor Material = Copper
Number of Cables por Duct = 3


Number of Cables per Phase = 9
Rho Concrete = Rho Earth - 5


Notes:

1. Neutral configuration per 300 (0, Exception No. 2, or Isolated phase installations in
nonmagnetic ducts.

2. Phasing is A, B, C in rows or columns. Where magnetic electrical ducts are used,
conductors are installed A, B, C per elactical duct with the nautral and all equipment
grounding conductors in the same electrical duct. In this case, the 6-in.
trade size neutral duct s eliminated.

3. Maximum harmonic loading on the neutral conductor cannot exceed 50 percent ofthe
‘phase current for the ampactties shown in the table below.

4. Metall shields of Type MV-90 cabia shali be grounded at one point only where using
A, B, C phasing in rows or columns.


TYPES
RHW,THHW, THW, THWN,
Size XHHW, USE, OR MV-90* Size
коти Total per rem emit
[RHO EARTH 120|
LF 100
1395
250 (155A/Cable) о
—1895 |
350 (185A/Cablo) зо
3375 1980
500 (S75ACabie) | (20А/Сарә) | (220A/Cabie) Lewd
‘Ambient | For amblent temperatures other than 20°C (68°F),| — Ambient
Tomp. multiply the ampacities shown above by the Temp.
[i] appropriate factor shown below. [us]
43-50


“Limited to 75°C conductor temperature,


FIGURE B.2(2) Ampacities of Single Insulated Conductors
Rated 0 Through 5000 Volts in Underground Electrical Ducts
(Three Conductors per Electrical Duct), Nine Single-Conductor
Cables per Phase Based on Ambient Earth Temperature of 20°C
(68°F), Conductor Temperature 75°C (167^F).


2025 California Electrical Code


pm ч
N 150 mm (6 in)
EGC
600 mm (24 in.)
AQ lae m es
250 mm (10 in.) Soinen
Bø
250 mm (10 in.)
ce
250 тт 250mm 250mm
(10in) (10in) (10in.)
1.1 m (44 in) ——>)
Design Criteria.
Neutral and Equipment. Number of Cables per Phase = 4
‘Grounding conductor (EGC)


Rho Concrate = Rho Earth - 5


Duct = 150 mm (6 in.) Rho PVC Duct = 650.
Phase Ducts = 75 mm (3 in.) Rho Cable Insulation = 500.
‘Conductor Material = Copper Rho Cable Jacket = 650.
Number of Cables per Duct = 1
Notes:


1. Neutral configuration per 300.5(), Exception No 2.

2. Maximum harmonic loading on ‘conductor cannot exceed 50 percent of the
current for the ampacities shown in the table below.

з. Metallic shields of Type MV-90 cable shall be grounded at one point опу.


TYPES
Size XHHWUSE,OR MV-90" Sizo
m Total per Phase Ampero Rating kona


RHO EARTH 60 |RHO EARTH 90| RHO EARTH 120|
LF 50


Ambient | For ambient temperatures other than 20°C (88°F), | Ambient
Temp. multiply the ampacites shown above by the Temp.
‘appropriate factor.


"Limited to 75°C conductor temperature.


FIGURE B.2(3) Ampacities of Single Insulated Conductors
Rated 0 Through 5000 Volts in Nonmagnetic Underground
Electrical Ducts (One Conductor per Electrical Duct), Four
Single-Conductor Cables per Phase Based on Ambient Earth
Temperature of 20°C (68°F), Conductor Temperature 75°C
(167°F).


70-919


Annex B: Ampacities


250 mm (10 in.)| >


T e Qe Qro"


P


co
dp abro 4^
Eu
250mm 250 тт 250mm 250 mm|
(10 in.) tion) (10in) (10 in.)
14m (44in.)
Design Criteria


Neutral and Equipment


Number of Cables per Phase = 5
Grounding үз (EGC)


Rho Concrete = Rho Earth - 5


Япо PVC Duct = 650
Phase Duets = 75 mm (3 in.) Япо Cable Insulation = 500
Conductor Material = Copper Rho Cable Jacket = 650


Number of Cables per Duct « 1


Notes:

1. Neutral configuration per 300.5(0), Exception No. 2.

2. Maximum harmonic loading on the neutral conductor cannot exceed 50 percent of the
phase current for the ampacities shown In the table below.

3. Metallic shields of Type MV-90 cable shall be grounded at one point only.


TYPES
"m XHHW, USE, OR MV-90* э»


кош DEL


ARTH 0| RHO EARTH 120)
iiir"


For ambient temperatures other than 20°C (68°F),
‘multiply the ampecities shown above by the
‘appropriate factor shown below.

10 | 19 | 19 | 1% [т
$04 | 104 | 106 | 006 | 1
100 | 100 | 100 | 100 | 1
os | 095 | o

090 o:


“Limited to 75°C conductor temperature.


FIGURE B.2(4) Ampacities of Single Insulated Conductors
Rated 0 Through 5000 Volts In Nonmagnetic Underground
Electrical Ducts (One Conductor per Electrical Duct), Five
Singie-Conductor Cables per Phase Based on Ambient Earth
‘Temperature of 20°C (68°F), Conductor Temperature 75°C
(167°Р).


70-920


+


Ё f
"ЕЕН


Hi


10 20 30 40 50 60 70 BO 90 100110 120130140 180 160 170 180 190200


oad Factor
9€98558888233388958


0 10 20 30 40 50 60 70 80 00 100110 120130140150 100170180 100200.
RHO


FIGURE B.3 Interpolation Chart for Cables in a Duct Bank.
I; = ampacity for Rho = 60, 50 LF; Г. = ampacity for
Rho = 120, 100 LF (load factor); desired ampacity = F X А.


2025 California Electrical Code


e


^


INFORMATIVE ANNEX C


Annex C: Tables


Informative Annex C Conduit, Tubing, and Cable Tray Fill Tables for Conductors


and Fixture Wires of the Same Size

This informative annex is not a part of the requirements of this NFPA document but is included for informational purposes only.

Table Page
C.1 — Electrical Metallic Tubing (EMT) 77
C.1(A)* — Electrical Metallic Tubing (EMT) 780
C.2 — Electrical Nonmetallic Tubing (ENT) 781
C.2(A)* — Electrical Nonmetallic Tubing (ENT) 784
C.3 — Flexible Metal Conduit (FMC) 785
C.3(A)* — Flexible Metal Conduit (FMC) 788
C.4 — Intermediate Metal Conduit (IMC) 789
C.4(A)* — Intermediate Metal Conduit (IMC) 792
C.5 — Liguidtight Flexible Nonmetallic Conduit (Type LFNC-A) 793
С.5(А)* — Liquidtight Flexible Nonmetallic Conduit (Type LFNC-A) 796
C.6 — Liquidtight Flexible Nonmetallic Conduit (Type LFNC-B) 797
C.6(A)* — Liquidtight Flexible Nonmetallic Conduit (Type LFNC-B) 800
C.7 — Liquidtight Flexible Nonmetallic Conduit (Type LFNC-C) 801
С.7(А) — Liquidtight Flexible Nonmetallic Conduit (Type LFNC-C) 805
C.8 — Liquidtight Flexible Metal Conduit (LFMC) 806
C.8(A)* — Liquidtight Flexible Metal Conduit (LFMC) 809
C.9 — Rigid Metal Conduit (RMC) 810
C.9(A)* — Rigid Metal Conduit (RMC) 813
C.10 — Rigid PVC Conduit, Schedule 80 814
C.10(A)* — Rigid PVC Conduit, Schedule 80 817
C.11 — Rigid PVC Conduit, Schedule 40 and HDPE Conduit 818
C.11(A)* — Rigid PVC Conduit, Schedule 40 and HDPE Conduit 821
C.12 — Type A, Rigid PVC Conduit. 822
C.12(A)* — Type A, Rigid PVC Conduit 825
C.13 — Type EB, PVC Conduit 826
C.13(A)* — Type EB, PVC Conduit 829
C.14 — Type MC Cables Permitted in Cable Tray 830
C.15 — Type MC Cables Permitted in Cable Tray 831
C.16 — Type TC Cables Permitted in Cable Tray 832
C.17 — Type TC Cables Permitted in Cable Tray 833
C.18 — Single Conductor Cables Permitted in Cable Tray 834
C.19 — Single Conductor Cables Permitted in Cable Tray 835
С.2 Single Conductor Cables Permitted in Cable Tray 836
Where this table is used in conjunction with Tables C.1 through C.13, the conductors installed must be of the compact type.
2025 California Electrical Code 70-921


Annex C: Tables INFORMATIVE ANNEX C


А Table C.1 Maximum Number of Conductors or Fixture Wires in Electrical Metallic Tubing (EMT) (Based on Chapter 9: Table 1,


Table 4, and Table 5) )
Conductor ‘Trade Size (Metric Designator)
Size
awa | %* и ж 1 M % 2 ж 3 M 4 5 6
‘Type kemi) | 42) d6 (21) (27) (35) (4) (5) (63) (78) (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 = 4 7 ann 20 227 46 80 120 15 201 302 427
RHW-2 12 — 3 6 9 7 2B 38 66 10 131 167 251 354
10 = 2 5 8 13 18 30 53 81 105 135 203 286
8 ex og 2 4 7 9 16 28 42 $5 70 106 150
6 — d 1 3 5 8 13 2 34 44 56 85 120
а pe—4 I 2 4 6 0 7 26 34 4 6 9
3 _ l 1 1 4 5 9 5 23 3 38 5 82
2 = 1 1 1 3 л? з ж ® з ж. п
24 æ ^B 1 1 1 3 5 9 13 и 2 3 47
1/0 = 0 1 1 1 2 4 7 MW Bà B 2 4
2/0 xm 9 1 1 1 > жо 4o. d^ d3- 95. 35
3/0 = 0 % 1 1 1 3 5 зп м 21 3
4/0 = 0 0 1 1 1 3 5 7 9 о з 2
250 =з 9 0 1 1 1 3 5 7 9 4 2
300 — 0 0 0 1 1 1 3 5 $^ Ж.Ш Л]
350 = 6 0 0 1 1 1 3 4 6 71 "ib "18
400 — 0 0 0 1 1 1 2 4 5 7 о 14
500 — 0 0 о 0 1 1 2 3 4 6 в 12
600 = 0 0 0 9 1 1 1 3 4 5 7 10
700 — 0 0 0 oO b 1 1 2 3 4 6 9
750 = 0 0 0 а 0 1 1 2 3 4 6 8
800 = 0 0 0 0 0 1 1 2 3 4 6 8
900 — 0 0 0.—0. 0 1 1 1 3 3 5 7 О
1000 0 0 0 0 0 1 1 1 2 3 5 7
1250 — 0 0 0 0 о о 1 1 1 2 3 5
1500 wx db TU 0. E 10, 1 1 1 1 3 4
1750 = 0 0 0 о о о 1 1 1 1 3 4
2000 = 0 0 0. 9 = 0-- 0 1 1 1 1 2 3
TW, THHW, 14 — 8 5 2 43 58 9 168 254 332 424 638 900
THW, THW-2 12 — 6 Wu 19 33 45 74 19 195 255 326 490 691
10 5 8 14 2% 23 55 96 145 190 243 365 515
8 2 5 8 эз 18 30 53 81 105 135 203 286
RHH*, RHW*, 14 6 10 16 28 39 64 i2 169 221 282 424 599
RHW-2* 12 4 8 B 23 31 51 90 136 17 27 341 481
10 20 3. 53, 6 10 18 24 40 70 106 138 177 266 376
8 = 1 4 6 о 14 24 42 63 8 106 159 25
TW, THW, 6 = 1 3 4 в 1 1 3 & & 8 12 12
THHW, 4 = 1 1 3 6 8 B 2 36 4 60 9 12
THW-2, 3 — i 1 3 5 7 12 20 3 40 52 A 10
RHH*, RHW*, 2 = d 1 2 4 6 0 10 в 3 4 6 9
RHW-2* 1 — 1 1 1 з=» T 42. 5.99 31.46 - 168
1/0 — 0 1 1 2 3 6 10 16 20 26 4 56
2/0 — 0 1 1 1 3 5 9. 13 47. 21 а 4
3/0 — 0 1 1 1 2 4 7 n 5 19 B 40
4/0 — 0 0 1 1 1 3 6 9 02 1 2 3
250 — 09 0 1 1 1 3 5 7 0 з е 2»
300 = 9 0 1 1 1 EE 6 8 1d» — 16 2
350 — 0 0 0 1 1 1 4 6 7 0 5 21
400 — 0 0 0 1 1 1 3 5 7 9 13 19
500 = 0 0 0 1 1 1 3 4 6. 7 M. = 16


станет Й


70-922 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables
e Table C.1 Continued
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ % и A 1 14 1% 2 2% 3 зи 4 5 6
Туре kemil) 42 (в (21) (27) (35) (4) (53 (63) (78) (91) (103) (129) (155)
600 — 0 0 0 1 1 1 2 3 4 6 9 13
700 — 0 0 0 0 1 1 1 3 4 5 8 11
750 — 0 0 0 0 1 1 1 3 4 5 7 10
800 — 0 0 0 0 1 1 H 3 3 5 7 10
900 — 0 0 0 0 0 1 1 2 3 4 6 9
1000 — 0 0 0 0 0 1 1 2 3 4 6 8
1250 — 0 0 0 0 0 1 1 1 2 3 4 6
1500 — 0 0 0 0 0 1 1 1 1 2 4 5
1750 Бы 0 0 0 0 0 0 l 1 1 2 : 5
2000 — 0 0 0 0 0 0 1 1 $ 1 d 4
THHN, THWN, 14 = 12 2 35 61 84 138 21 364 476 608 914 1290
THWN-2 12 — 9 16 26 45 61 101 176 26 347 443 666 941
10 — 5 10 16 28 38 63 n 167 219 279 420 593
8 — 3 6 9 16 22 36 64 96 126 161 242 342
6 — 2 4 7 12 16 26 46 69 91. 1166 175 24
4 — 1 2 4 7 10 16 28 43 56 71 107 152
3 — 1 1 3 6 8 13 24 36 47 60 91 128
2 — 1 1 3 5 7 11 20 30 40 51 76 108
1 — 1 1 1 4 5 8 15 22 29 37 56 80
a КАШЫ: I ЕИ... ЕНИН. ИЕТ. ИЕШЕ. ERR „ДЕ
1/0 — 1 1 1 3 4 7 12 19 67
2/0 — 0 1 H 2 3 6 10 16 20 26 40 56
3/0 — 0 1 H 1 3 5 8 13 17 22 33 46
4/0 — 0 1 1 T 2 4 7 11 14 18 27 38
A 250 — 0 0 1 1 1 3 6 9 11 15 22 31
300 — 0 0 1 1 1 3 5 7 10 13 19 27
350 — 0 0 1 1 1 2 4 6 9 11 17 24
400 — 0 0 0 1 1 1 4 6 8 10 15 21
500 — 0 0 0 1 1 1 3 5 6 8 12 17
600 — 0 0 0 1 1 1 2 4 $ 7 10 14
700 Бы 0 0 0 1 H 1 2 3 4 6 9 12
750 — 0 0 0 0 1 1 1 3 4 5 8 12
800 — 0 0 0 0 1 1 1 3 4 5 8 п
900 — 0 0 0 0 1 1 1 3 3 4 4 10
1000 — 0 0 0 0 1 1 1 2 3 4 6 9
FEP, FEPB, PFA, 14 — 12 21 34 60 81 134 234 354 462 590 886 1252
PFAH, TFE 12 — 9 15 25 43 59 98 171 258 337 430 647 913
10 6 1 18 31 42 70 122 185 241 309 464 655
8 3 6 10 18 24 40 70 106 138 177 266 376
6 2 4 7 12 17 28 50 75 98 126 189 267
4 == 1 3 5 9 12 20 35 53 69 88 132 187
3 - 1 2 4 7 10 16 29 44 5 73 110 155
2 — 1 1 3 6 8 13 24 36 47 60 91 128
PFA, PFAH, TFE | 1 — 1 1 2 4 6 9 16 25 33 42 63 89
PFA, PFAH, 1/0 ск 1 1 1 3 5 8 14 21 27 35 53 74
ТЕЕ, 2 20 — 0 1 1 3 4 6 п 17 22 29 43 61
3/0 = 0 1 1 2 3 5 9 14 18 24 36 51
4/0 = 0 1 1 1 2 4 8 п 15 19 29 4l
7 14 — 14 25 41 72 98 161 282 426 556 711 1068 1508
12 — 10 18 29 51 69 114 200 302 394 504 758 1070
10 — 6 п 18 31 42 70 122 185 241 309 464 655
8 — 4 T 11 20 27 44 7 117 153 195 293 414
A 6 — 3 5 8 14 19 31 54 82 107 137 206 291
(continues)
2025 California Electrical Code 70-923


Annex C: Tables INFORMATIVE ANNEX C


A Table С.1 Continued


Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 1% 1% 2 24 3 35 4 5 6
‘Type kemil) (12) (6 (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)
4 — 1 3 5 9 13 21 37 56 74 94 142 200
3 om do 4 4 7 9 5 Z2 U 5 6 103 146
2 1 1 3 6 8 13 22 34 45 57 86 121
1 — 1 1 2 4 6 10 18 28 36 46 10 98
XHHW, ZW, 14 — 8 1 25 43 58 96 168 254 332 424 638 900
XHHW-2, 12 — 6 1 19 33 45 74 129 195 255 326 490 691
XHH 0 |— 5 8 4 4 3 55 96 145 10 243 365 55
8 -— d S 8 з 18 30 53 81 105 135 203 286
6 — 1 3 6 10 14 22 39 60 78 100 150 212
4 REC T E 4 7 1» 16 2 4 5 72 109 15
3 — 1 1 3 6 8 14 24 36 48 61 92 130
2 — 1 1 3 5 7 11 20 31 40 51 п 109
XHHW, 1 wb. 3 1 it 3 % з = 9» 3 її ©
AMA 10 E a 1 l| 3 a 7 d$ d 25 3 4s $i
2/0 "AS ї Bo *$- «6 10 ^16. Шо 2 а #7
30 = 9 ] ї Ж $ 4$ 4 з uU 2 $5 ww
40 = AE 4 L 4:229. 4. чы di d de. ue 39
250 0 0 : foo f+ аут ТЕРЕК Т. X x
300 0 0 їй hk 4 # OF idi d 5 ow
350 = 9 6 ID Y d» ww T Ww d 10 Ж
400 0 0 0 1 1 1 4 6 8 10 15 21
500 о. 10 piat doo»b 3 e$ o» 42. 38
600 — 0 0 0 1 1 1 2 4 5 6 10 14
700 — 0 0 0 0 1 1 2 3 4 6 9 12
750 — 0 0 0 0 1 1 1 3 4 $ 8 12
800 0 0 0 0 1 1 1 3 4 5 8 11
900 -— 6 Uc euis Wb. ud оф; w T 1б
1000 = 4 00 0^ 75079 їл. 3 SY» «UE .
1250 — d © o0 70. 0. 4 1 "E X P a
1500 — 0 0 0 0 0 1 1 1 1 3 4 6
1750 — 0 0 0 0 0 0 1 1 1 2 4 3
2000 ES ad cai 0 0 о 0 ! ii, A з. °З
FIXTURE WIRES
RFH-2, FFH-2, 18 — 8 M 2 4 56 92» l6 24 318 407 61 863
RFHH-2 16 — 7 2 2 34 47 з 136 205 268 343 515 75
SF-2, SFF-2 18 — 10 18 30 32 7| 416 23 307 401 53 771 1088
16 — 8 1$ 25 43 S8 96 168 254 332 424 638 90
14 7 12 20 34 47 78 136 205 268 343 515 728
SF-1, SFF-1 18 — 18 33 53 92 125 206 30 54 710 908 1364 1926
RFH-1, TF, TFF, | 18 — 4 2 39 6 92 152 26 402 524 670 107 142
ХЕ ХЕР 16 = d 19 53 5 7 123 215 324 423 541 813 148
ХЕ ХЕР 14 — з 15 2 4 з % 16 254 332 424 68 900
ТЕМ, TFFN 18 — 2 38 63 109 148 24 426 643 839 1073 1612 2276
16 — 17 29 48 83 113 186 325 491 641 819 1231 1738
PF, PFF, PGF, 18 — п в 59 10 140 21 404 610 796 1017 1528 2158
PGFF, PAF, 16 — 16 28 46 79 108 179 312 471 615 787 1182 1669
PTF, PTFF, 14 — 12 A 34 6 8 134 24 35 462 590 886 1252
PAFF


(continues)


70-924 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


e A Table C.1 Continued


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ A ж ^5 1 1% 1^4 2 24 3 34 4 5 6

Type kemil) (2 69 (21) (27) (Q5 (41) (53 (63) (78) (91) (103) (129 (155)

ТЕ, ZFF, ZHF 18 — 27 47 т 133 181 298 520 786 1026 1311 1970 2782
16 — 20 35 56 98 133 220 384 580 757 967 1453 2052

14 — 14 25 41 72 98 161 282 426 556 711 1068 1508

KF-2, KFF-2 18 — 40 т 115 199 271 447 781 1179 1539 1967 2955 4173
16 - 28 49 80 139 189 312 545 823 1074 1372 2062 2911

14 — 19 33 54 93 127 209 36 553 721 922 1385 1956

12 Бы 13 23 37 65 88 146 254 384 502 641 963 1360

10 — 8 15 25 43 58 96 168 254 332 424 638 900

KF-1, KFF-1 18 — 46 82 133 230 313 516 901 1361 1776 2269 3410 4815
16 = 33 57 93 161 220 363 633 956 1248 1595 2396 3383

14 - 22 38 63 109 148 244 426 643 839 1073 1612 2276

12 — 14 25 41 7 98 161 282 426 556 711 1068 1508

10 — 9 16 27 47 64 105 184 278 363 464 698 985

XF, XFF 12 — 4 8 13 23 31 51 90 136 17 227 341 481
10 = 3 6 10 18 24 40 70 106 138 177 266 376

Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C,1(A) should be used,
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.
"Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code 70-925


Annex С: Tables INFORMATIVE ANNEX C


A Table C.1(A) Maximum Number of Conductors or Fixture Wires in Electrical Metallic Tubing (EMT) (Based on Chapter 9: Table 1,


Table 4, and Table 5А) O
Conductor Trade Size (Metric Designator)
Size
AWG |» ^ % 41 144 109 2 24 3 3 4 5 6
Type kemi) | 0) a9 (20) (27) (35) 4D (53 (63 (8 (91) (103) (29 (155)
COMPACT CONDUCTORS
THW, THW-2, 8 = 2 4 6 m 16 26 4 6 90 15 174 245
THHW 6 — 1 3 5 9 12 20 35 53 70 89 134 189
4 — 1 2 4 6 9 15 26 40 52 67 100 142
2 — 1 1 3 5 7 11 19 29 38 49 74 105
1 A ul 1 1 $ оф, & лї. $5. 34 2 7
10 =. 4 1 1 a. a, О Лот оа Z5 5 45 63
20 — 0 1 1 2- Ж 19^ 00 -35^ Фо % 3 53
3/0 — 0 1 1 1 3 5 8 13 17 21 32 46
40 zl 1 1 1 2 4 7 n 1418 7 з
250 — 49 0 1 1 1 3-7 46 8 i 14 21 30
300 = "4 1 1 1 3 5 7 9 12 18 26
350 — 0 0 1 1 1 2 4 6 8 11 16 23
400 = о 0 0 1 1 1 4 6 в 10 I5 2
500 — 0 0 0 1 1 1 3 S 6 8 12 18
600 — 0 0 0 1 1 1 2 4 5 T 10 14
700 Soe EE 1 1 1 2 3 4 6 9 13
750 zw 0 1 0 1 1 1 3 4 85 & 12
900 ES NE EE) 0 1 1 1 3 4 5 71 10
1000 — 0 0 0 0 1 1 1 2 $13 1 9
THHN, THWN, 8
THWN-2 6 = 2 4 Ж 13 18 29 52 78 102 130 196 277
4 - 1 3 4 8 n 18 32 48 63 81 121 171 О
2 — 1 1 3 6 8 13 23 34 45 58 87 123
1 = 1 1 2 4 6 10 17 в 34 43 6 9
10 1 1 1 3 s 8 M 2 2 37 $5 78
20 — 1 1 1 3 4 7 12 18 24 30 46 65
0 1 1 2 3 6 10 15 20 25 38 54
0 1 1 1 3 5 8 12 16 21 32 45
0 1 1 1 1 4 6 10 13 16 25 35
300 — 0 0 1 1 1 3 5 8 11 14 21 30
350 Бы 0 0 1 1 1 3 5 7 10 12 19 27
400 — 0 0 1 1 1 2 4 6 9 п 17 24
500 — 0 0 0 1 1 1 4 5 7 9 14 20
600 0 0 90 1 1 1 3 4 6 7 i 16
700 0 0 0 1 1 1 2 4 5 7 10 14
750 0 0 0 1 1 1 2 4 5 6 9 13
900 0 0 0 0 1 1 1 3 4 5 8 11
1000 0 0 0 0 $ 1 1 3 3 4 1 10
XHHW, 8 > 3 3 8 15 20 34 59 90 117 149 225 317
XHHW.2 6 == 1 4 6 Wd 15 25 44 6 87 11 167 236
4 = 1 з 4 8 i 18 3 48 в 81 121 Im
2 = 4 1 3 6 8 в 2 34 45 $8 вт 123
1 чт 1 1 2 4 6 10 17 26 34 43 65 92
(continues)
70-926 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.1(A) Continued


a


Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 1% 1% 2 2% 3 3% 4 5 6

Type kemil) 42 69 QD QD» (35) (40 (53) (63) (78) (91) (103) (129) (155)

10 jme 1 1 1 3 $ 8 14 22 29 37 55 78

2/0 — 1 1 1 3 4 7 12 18 24 31 47 66

3/0 — 0 1 1 2 3 6 10 15 20 25 38 54

40 — 0 1 1 1 3 5 8 13 17 21 32 46

250 = 0 1 1 $ 2 4 7 10 13 17 26 36

300 — 0 0 1 1 1 3 6 9 п 14 22 31

350 — 0 0 1 1 1 3 $ 8 10 13 19 27

400 - 0 0 1 1 1 2 4 T 9 п 17 25

500 — 0 0 0 1 1 1 4 6 m 9 14 20

600 0 0 0 1 1 1 3 4 6 8 11 16

700 0 0 0 1 1 1 2 4 5 7 10 14

750 0 0 0 1 1 1 2 3 5 6 9 13

900 — 0 0 0 0 1 1 1 3 4 5 8 11

1000 — 0 0 0 0 1 1 1 3 4 $ 7 10


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.


2025 California Electrical Code 70-927


Annex C: Tables


INFORMATIVE ANNEX C


A Table C.2 Maximum Number of Conductors or Fixture Wires in Electrical Nonmetallic Tubing (ENT) (Based on Chapter 9: Table 1,


Table 4, and Table 5)
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ % и % 1 14 14 2 2% 3 34 4 5 6
Type kemil) 42 a6 (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, l4 - 4 d п 20 27 45 =
RHW-2 12 — 3 5 9 16 22 37 — — — - = e
10 — 2 4 7 13 18 30 =
8 nel 1 2 4 T 9 15 — — — — = -
6 — 1 1 3 5 7 12
4 = 1 1 2 4 6 10
3 — 1 1 1 4 5 8
4 — 1 1 1 3 4 7
1 — 0 1 1 1 3 5 — — — — = =
————[——
10 — 0 1 1 1 2 4
2/0 = 0 0 1 1 1 3 —
3/0 — 0 0 1 1 1 3 -
40 — 0 0 1 1 1 2
250 — 0 0 0 1 1 1 — — mE
300 — 0 0 0 1 1 1 — — — — - -
350 — 0 0 0 1 1 1 — — = —
400 "um 0 0 0 1 1 t
500 0 0 0 0 1 1
600 — 0 0 0 0 1 1
700 — 0 0 0 0 0 1
750 Бы 0 0 0 0 0 1 — — — — = —
800 — 0 0 0 0 0 1
900 = 0 0 0 0 0 1 — — — — = =
1000 = 0 0 0 0 0 1
1250 = 0 0 0 0 0 0 — — — =- — =
1500 — 0 0 0 0 0 0 — — — — — —
1750 — 0 0 0 0 0 0 —
2000 — 0 0 0 0 0 0
TW, THHW, 14 — 8 14 24 42 57 94 — — = — = m
THW, THW-2 12 - 6 п 18 32 4 72 — — — — — -
10 — 4 8 13 24 32 54 — — — — = -
8 — 2 4 7 13 18 30 — — — = = =
RHH*, RHW*, 14 — 5 9° 16 28 38 63 ы —
RHW-2* 12 — 4 8 13 22 30 50 — — — — — —
10 3 6 10 17 24 39 — —
8 1 3 6 10 14 23
TW, THW, 6 d 1 2 4 8 n 18 - - a — —
THHW, 4 — 1 1 3 6 8 13
THW-2, 3 — 1 1 3 5 7 11 —-
RHH*, RHW*, 2 - 1 1 2 4 6 10 — — — = =
RHW-2* 1 == 0 1 1 3 4 7
10 _ 0 1 1 2 3 6 — — — = pm -
2/0 — 0 1 1 1 3 5
3/0 — 0 1 1 1 2 4 — — — — — —
40 — 0 0 1 1 1 3 — — — m —


70-928


(continues)


2025 California Electrical Code


Ө


INFORMATIVE ANNEX C Annex C: Tables


A Table C.2 Continued


e


Conductor Trade Size (Metric Designator)
Size
(AWG/ ^ 5 % 1 TA 1% 2 2% 3 34 4 5 6
Type Кеті) аз аб QD (27) (35) (40) (53) (63) (78 (91) (103) (129) (155)
250 = 0 0 1 1 1 3 — — -— -— — -—
300 0 0 1 1 1 2
350 — 0 0 0 1 1 1 — — — — —
400 = 0 0 0 1 1 1 — — — — — —
500 — 0 0 0 1 1 1
600 — 0 0 0 0 1 1 — — _ — — —
700 — 0 0 0 0 1 1
750 — 0 0 0 0 1 1
800 — 0 0 0 0 I 1
900 — 0 0 0 0 0 1
1000 — 0 0 0 0 0 1
1250 — 0 0 0 0 0 1
1500 — 0 0 0 0 0 1
1750 - 0 0 0 0 0 0 —
2000 — 0 0 0 0 0 0
THHN, THWN, 14 — 11 21 34 60 82 135 — — — — — —
THWN-2 12 — 8 15 25 43 59 99
10 => 5 9 15 27 37 62 — — Бы — — Бы
8 — 3 5 9 16 21 36 — — — — — —
6 — 1 4 6 n 15 26
4 — 1 2 4 T 9 16 — — — — — —
3 — 1 1 3 6 8 13
2 — 1 1 3 5 a п — — — = = =
A 1 — 1 1 1 3 5 8 aad = — — -— =
10 — 1 1 1 3 4 7 = = -— -— — —
20 — 0 1 1 2 3 6
3/0 — 0 1 1 1 3 5 — — —
4/0 — 0 1 T 1 2 4 — — —
250 — 0 0 1 1 1 3
300 — 0 0 1 1 1 2
350 Бы 0 0 1 1 1 2
400 — 0 0 0 1 1 1 — — — — — —
500 — 0 0 0 1 1 1 = —
600 — 0 0 0 1 1 1 — — — — —
700 - 0 0 0 0 1 1 — — — — -
750 — 0 0 0 0 1 1 — — — — — —
800 — 0 0 0 0 1 1 — — — — —
900 — 0 0 0 0 H 1 - — me —
1000 0 0 0 0 0 1
FEP, FEPB, PFA, 14 11 20 33 58 79 131
РҒАН, TFE 12 8 15 24 42 58 96
10 — 6 10 17 30 41 69 = — —- — d
8 3 6 10 17 24 39 = = — — — -
6 — 2 4 y 12 17 28
4 = 1 3 5 8 12 19
3 — 1 2 4 ГА 10 16
2 — 1 1 3 6 8 13 = — — — -— —
PFA, PFAH, ТЕЕ 1 — 1 1 2 4 5 9
PFA, PFAH, 1/0 = 1 1 1 3 4 8
ТЕЕ, Z 2/0 — 0 1 1 3 4 6
3/0 - 0 1 1 2 3 5 me
4/0 == 0 1 1 1 2 4 x =, = cord des лид


e


2025 California Electrical Code 70-929


Annex C: Tables INFORMATIVE ANNEX C


A Table C.2 Continued


Conductor ‘Trade Size (Metric Designator) О
Size
awe | 4 и и 1 и 0 2 24 3 353 4 8 6
Type kcmil) 42 (1060 (21) (27) (35) (40 (53 (63) (78) (91) (103) (129) (155)
2 14 — з 4 7 95 158
12 = 9 7 ® 4 68 112
40° | e. ОЁ TAO эй йу ИП б. ee жу ee Фаз xm m
8 = Ж 48^ db. 9.228." 748
6 PM NE! 7 2B 18 30 = A
4 I Shea s 9 їй 2
3 Ee WO UR 4 6 9 15
2 =й 1 e So Fi, 2
1 — 1 2 3 € 10
XHHW, ZW, 14 = 8 M 22 4 5 9
XHHW-2, 12 — 6 mw B 32 4 7
XHH 10 ~~ + * 9 A и M
8 = 2 4 7 2B 18 30 = =
6 Ч a 5 0 5 2
4 | 8 $— $5 89 T8 SS = = RSEN
3 = ей 1 в «€ Bie
2 = í 1 ) * 3 H
XHHW, 1 IUE 1 173: 8
XHHW-2,
" 10 — 0 1 is 4. 7 = жо SS
XHH 2/0 = 0 1 1 2. s 6
30 E. DV a 1 p. Ф зор е X. ec ex
4/0 — 0 1 1 [^ ee ee ee fem чыш Il
250 = a p 1 1 1 b. eas vum uen (ama eT ons
300 en “2 CA 1 1 а 23
350 SD, Эй 1 1 1 2 JA
400 = 0 0 0 1 1 1
500 — 0 0 o 1 1 А eee ыз
600 — 0 0 0 1 1 Y vem ог. кек vm
700 = 0 0 И 1
750 = cQ c0 0 0 1 Y. ue idees эса umo а
800 — 4 © 0 0 1 j^ ue CES em A E ыш
900 = 0 0 0 0 1 1
1000 — 0 9 0 90 0- 1
1250 = Ò 0 IN Drea ИГ. em SS ыз cq
1500 = 0 0 0; 0, б A
1750 — 0 0 D." c 70 Qv pem e VOX лур. л=
2000 — 0 0 О Oc 0 Bro ue m ex x
FIXTURE WIRES
RFH-2, FFH-2, 18 — 8 M 2 4 5$ 9
RFHH-2 16 6 X Д9 339 9 A8 7126 ч зз мз шы иж зе
SF-2, SFF-2 18 10 1 э 6 14
16 — 8 4 4 4 5 9
14 — 6 m 9 33 46 76
SF-1, SFF-1 18 — mn" 3 s 8 122 x
RFH-1, TF, TFF, 18 — 1 з 38 6 90 14
ХЕ, XFF 16 10 18 30 5 7 120
ХЕ ХЕР 14 — 8 M 2 42 S$ 9
TEN, TFFN 18 — 2 3 6 105 144 29
16 — 6 28 46 80 10 183


(continues) ( )


70-930 2025 California Electrical Code


A


INFORMATIVE ANNEX C Annex C: Tables
A Table C.2 Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ % % % 1 1% T4 2 24 3 34 4 5 6
‘Type kemil) 12 06 (21) (27) (35) (40) (53 (63 (78) (9D (103) (129 (155)
PF, PFF, PGF, 18 — 19 35 57 100 137 227 _ = -— - e —
PGFF, PAF, 16 — 15 ? 44 77 106 175
PTE, PTFF, 14 — 11 20 33 58 79 131
PAFF
ZR, ZFF, ZHF 18 — 25 45 74 129 176 292
16 — 18 33 54 95 130 216
14 = 13 24 40 70 95 158
KF-2, KFF-2 18 ы 38 67 111 193 265 439 — — — — Em ==
16 — 26 47 77 135 184 306
14 = 18 31 52 91 124 205
12 — 12 22 36 63 86 143
10 — 8 14 24 42 57 94
KF-1, KFF-1 18 — 44 78 128 223 305 506 m
16 — 31 55 90 157 214 355
14 — 20 37 60 105 144 239
12 — 13 24 40 70 95 158
10 — 9 16 26 45 62 103
ХЕ, XFF 12 = 4 8 13 22 30 50
10 ~ 3 6 10 17 24 39
Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.2(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables,


*Types RHH, КНУ, and RHW-2 without outer covering.


2025 California Electrical Code


70-931


Annex C: Tables INFORMATIVE ANNEX С


‘Table C.2(A) Maximum Number of Conductors or Fixture Wires in Electrical Nonmetallic Tubing (ENT) (Based on Chapter 9:


Table 1, Table 4, and Table 5A) ( )
Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 їй 1и 2 24 3 зи 4 5 6
Type kemil) а) a6 (21) (27) (35) (4) (53 (63) (78 (91) (103) (29 (155)
COMPACT CONDUCTORS
THW, THW-2, 8 = 1 4 é w P Uu E a — ч = „ы
THHW 6 — d 3 5 9 -1 x» = icu dm
4 — 1 1 3 6 # VS. uem o imo dm DES с
2 — 1 1 2 5 6 n zu o а
1 = 1 1 1 3 4 7
1/0 0 1 1 3 4 6. X CEN CR ыо Gm EM
2/0 0 1 1 2 3 5
3/0 0 1 1 1 3 Ж. Em fee Vu ы? ue es
4/0 0 1 1 1 2 4
250 — 0 0 1 1 1 i= Tee = ме, че шю
300 — 0 0 1 i 1 $^ = = — AER
350 — 0 0 1 1 1 2
400 = 0 0 0 1 1 lec. EL GIN “eer жын
500 = 0 0 0 1 1 1
600 — 0 0 0 1 1 1
700 — 0 0 0 0 1 1
750 — 0 0 0 0 1 1 — er ML з
900 — 0 0 0 0 1 |. четда e з= 70 үш
1000 — 0 0 0 0 1 1
THHN, THWN, 8 = = с=ш= ы = = .
THWN-2 6 — 2 4 тз 7 3 — — — — — — ы
4 = 1 2 4 8 п 1
2 — 1 1 3 5 8 13 —
1 1 1 2 4 6 9
1/0 — 1 1 1 3 5 ВР ur = DE
2/0 — 0 1 1 3 4 7
3/0 — 0 1 1 2 3 # "dm ime e E Lorem mms ы
40 — 0 1 1 1 3 & amr эй. gems ей d om
250 — 0 0 1 1 1 8. Ded MEMI ыо о URBE ме X55
300 — 0 0 1 1 1 de фы uml a э че dS
350 — 0 0 1 1 1 3 — ч „ аа Pep Rcx
400 — 0 0 1 1 1 d^ жел сас MEO Же ABS з=
500 — 0 0 0 1 1 [oo _ —_ m — —
600 — 0 0 0 1 1 1
700 — 0 0 о 1 1 ES MEE MET:
750 — 0 0 0 1 1 p. une ee же жо E m
900 — 0 0 0 0 1 1
1000 — 0 0 0 0 1 fo жез эб «4 ч шш эж
(continues)
70-932 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


Table C.2(A) Continued


© Conductor Trade Size (Metric Designator)
Size
AWG) |» 4 ж 1 14 14 2 24 3 M 4 5 6
Type кюй | (12 (160) (20) (27) (35) (41) (53 (63) C8 (91) (103) (129) (155)
XHHW, 8 = 3 3 з 14 2 33
XHHW-2 6 — 1 4 6 п 15 25 — — — — — —
4 = | 2 4 8 di 18
2 — 1 1 3 5 8 13
1 — 1 1 2 4 6 9 im
10 = J 1 1 | 5 8 =
20 — 1 1 1 3$. x m
30 = 40 1 1 ONED SEE.
4/0 = d 1 1 1 3 5
250 =- 00 1 1 1 4 =
300 — 0 0 1 1 1 3
350 0 0 1 1 1 Hem eer = an eme ш
400 0 0 1 1 1 2 — — — - - ә
500 = е % 1 1 1
600 — 9 0 0 1 1 1 = = =- - - =
700 - © 0 0 1 1 1
750 = o 0 0 1 1 л akoa, “е Бо шз | лек
900 0 0 0 0 1 1
1000 0 о 0 0 1 1
Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.
2025 California Electrical Code 70-933


Annex C: Tables


INFORMATIVE ANNEX C


А Table C.3 Maximum Number of Conductors or Fixture Wires in Flexible Metal Conduit (FMC) (Based on Chapter 9: Table 1,


Table 4, and Table 5)
Conductor "Trade Size (Metric Designator)
Size
awe) | % 4 X 1 14 M 2 24 3 M 4 5 6
Type kemi) | (12) (69 QD (27) 65 (4) (53) (63 (78) (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 1 4 1 п 8 жш а жой шп о — ——
RHW-2 12 1 3 6 9 4 21 3 55 8 109 42 —
10 1 3 5 т\п 17 3 45 6 8 15 — —
8 0 1 2 4 6 9 6 2 34 46 6 —
6 0 1 1 3 5 7 R 9 2 зт 48
4 0 I 1 1 4 5 обоо «2b. 29 97 € =
3 0 1 1 1 3 5 з B 8 25 3 — —
2 0 1 1 1 3 4 T di б Жж a —
1 0 0 1 1 1 2 5 7 10 14 19 — —
1/0 0 0 1 1 1 2 4 6 9 12 16 —
20 0 0 1 1 { 1 3 5 8 п 4 —
3/0 0 0 0 1 1 1 3 5 7 9 12
40 0 0 0 1 1 1 2 4 6 8 10
250 0 0 0 0 1 1 1 3 4 6 8 = —
300 0 0 0 0 1 1 1 2 4 5 171 = —
350 0 0 0 0 1 1 1 2 3 5 6 — —
400 0 0 0 0 0 1 1 1 3 4 6 — =
00 0 0 0 0 0 1 1 1 3 4 5 — —
600 0 0 0 0 0 1 1 1 2 3 4 = —
700 0 0 0 0 0 0 1 1 1 3 3 —
750 0 0 0 0 0 0 1 1 1 2 3 = —
800 0 0 0 0 0 0 1 1 1 2 3 —
900 0 0 0 0 0 0 1 { 1 2 3 = =
1000 0 0 0 [] 0 0 1 1 1 1 3 =
1250 0 0 0 0 0 0 0 1 1 1 і = =
1500 0 0 0 0 0 0 0 1 1 1 1 = =
1750 0 0 0 0 0 0 0 1 1 1 1 —
2000 0 0 0 0 0 0 0 0 1 1 1 =- —
TW, THHW, 14 3 9 15 23 36 5 94 M 203 27 331 — —
THW, 12 2 ТЭ efl i8 з 41 72 108 156 212 27 — —
THW-2 10 1 5 8 з л 3 5 в 16 158 207 — —
8 1 3 5 7 n 17 0 45 в 8 15 — —
RHH*, RHW*, 14 1 6 10 15 24 35 6 4 15 14 20 — —
RHW-2* 12 1 5 8 12 19 28 50 75 108 14 13 — —
10 1 4 6 0 15 22 23 5 85 15 11 — —
8 1 1 4 6 9 8 з 3 5 ө © — —
TW, THW, 6 1 1 3 4 7 0 вз 2 3 з 6 — —
THHW, 4 0 1 1 3 5 7 B 20 2 3 5 — —
THW-2, 3 0 1 1 3 4 6 u и 25 34 4 — —
RHH*, RHW*, 2 0 1 1 2 4 5 0 4 2 э 7 — =
RHW-2* 1 0 1 1 1 2 4 7 о 1$ 20 ж — —
1/0 0 0 1 1 1 3 6 9 2 m] 2 — —
2/0 0 0 1 1 ї 3 5 7 0 4 9 — —
3/0 0 0 1 1 1 2 4 6 9 2 6 —
40 0 0 0 1 1 1 3 5 T NO» 1$ —
(continues)
70-934 2025 California Electrical Code


9


о


INFORMATIVE ANNEX C Annex C: Tables


A Table C.3 Continued


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ * и ^ 1 k & 2 ж 3 Mm 4 5 6
Type kemil) 42 (6 (21) (27) Q5 (4) (53 (63 (8) (91) (103) (129) (155
250 0 0 0 1 1 1 3 4 6 з u — —
300 0 0 0 1 1 1 2 3 5 7 9 = —
350 0 0 0 0 1 1 1 3 4 6 8 -—
400 0 0 0 0 1 1 1 3 4 6 7 — —
500 0 0 0 0 1 1 1 2 3 5 6 — —
600 0 0 0 0 0 1 1 1 3 4 s = —
700 0 0 0 0 0 1 1 1 2 3 4 — —
750 0 0 0 0 0 1 1 П 2 3 4 — —
800 0 0 0 0 0 1 1 1 1 3 4 — =
900 0 0 0 0 0 0 1 1 1 3 з — =
1000 0 0 0 0 0 0 1 1 1 2 3 =
1250 0 0 0 0 0 0 1 1 1 1 2 —
1500 0 0 0 0 0 0 0 1 1 1 1 = =
1750 0 0 0 0 0 0 0 1 1 1 1 = —
2000 0 0 0 0 0 0 0 1 1 1 1 —
THHN, THWN, 14 4 B 22 33 52 76 135 202 291 36 S18 — —
THWN-2 12 3 9 16 24 38 56 08 147 212 29 M — —
10 1 6 10 15 24 35 62 93 14 12 28 — —
8 1 3 6 9 144 20 35 53 T 105 137 —
6 1 2 4 6 10 м 25 38 55 % 9 —
4 0 1 2 4 6 9 16 2 23 46 a — —
3 0 1 1 3 5 тз 2 2 9 5 — —
2 0 1 1 3 4 6 n n 2 3 4 — —
P^ 1 0 1 1 1 3 4 8 D» 8 2 2 — —
1/0 0 1 1 1 2 4 7 0 i1 2 7 —
20 0 0 1 1 1 3 6 9 2 и 2 — —
3/0 0 0 1 1 1 2 5 7 10 4 8 —
40 0 0 1 1 1 1 4 6 8 2 1*5 — —
250 0 0 0 1 1 1 3 5 7 9 2 — —
300 0 0 0 1 1 1 3 4 6 зп — —
350 0 0 0 1 1 1 2 3 5 7 9 = —
400 0 0 0 0 1 1 1 3 5 6 8 — —
500 0 0 0 0 1 1 1 2 4 5 71 — —
600 0 0 0 0 0 1 1 1 3 4 5 —
700 0 0 0 0 0 1 1 1 3 4 5 —
750 0 0 0 0 0 1 1 1 2 3 4 — =
800 0 0 0 0 0 1 1 1 2 3 4 —
900 0 0 0 0 0 0 1 1 1 3 4 — =
1000 0 0 0 0 0 0 1 1 1 3 з — =
FEP, FEPB, PFA, 14 б a2 М 32 51 74 130 196 282 38 350 — —
PFAH, TFE 12 3 9 15 24 3 54 95 143 206 281 3667 — —
10 2 6 1 17 26 39 68 103 148 20 23 — —
8 1 4 6 10 15 22 39 5 85 15 15
6 1 2 4 7 п 6 23 4 60 8 107 — —
4 1 1 3 5 7 n 9 2 4 57 75 — —
3 0 1 2 4 6 9 6 24 35 4 62 — —
2 0 1 1 3 5 7 B 23 23 э St — —
PFA, PFAH, TFE 1 0 1 1 2 3 5 9 4 23 2 3 — —


(continues)


A


2025 California Electrical Code 70-935


Annex C: Tables INFORMATIVE ANNEX C


A Table C.3 Continued


Conductor Trade Size (Metric Designator) оО
Size
(AWG/ % и % 1 14 1% 2 25 3 35 4 5 6
‘Type kemil) 42 аб (21) (27) (35) (40) (53) (63 (78) (91) (103) (129) (155)
PFA, PFAH, 1/0 0 1 1 1 3 4 8 п 17 23 30 -— —
TFE.Z 2/0 0 1 1 1 2 3 6 9 14 19 24 — —
3/0 0 0 1 1 T 3 5 8 n 15 20 _ —
4/0 0 0 1 1 1 2 4 6 9 13 16 — —
2 14 5 15 25 39 61 89 157 236 340 463 605 — —
12 4 11 18 28 43 63 11 168 24 329 429 —
10 2 6 11 17 26 39 68 103 148 201 263 — —
8 1 4 7 и 17 24 43 65 93 127 166
6 1 3 5 7 12 17 30 45 65 89 17 — —
4 1 1 3 5 8 12 21 31 45 61 80 —
3 0 1 2 4 6 8 15 23 33 45 58
2 0 1 1 3 5 T 12 19 27 37 49 — —
1 0 1 1 2 4 6 10 15 22 30 39
XHHW, ZW, 14 3 9 15 23 36 53 94 141 203 277 361 — —
XHHW-2, 12 2 7 n 18 28 4l 72 108 156 212 277 — —
XHH 10 1 5 8 13 21 30 54 81 16 158 207 — —
8 1 3 5 T n 17 30 45 64 88 115 — —
6 1 1 3 d 8 12 2 33 48 65 85 — —
4 0 1 2 4 6 9 16 24 34 47 61 — —
3 0 1 1 3 3 T 13 20 29 40 52 -— —
2 0 1 1 E] 4 6 11 17 24 33 44 —
XHH, XHHW, 1 0 1 1 1 3 5 8 13 18 25 a
XHHW-2 1o 0 1 1 1 2 4 1 10 15 21 27
20 0 0 1 1 2 3 6 9 13 17 23 Ө
3/0 0 0 1 1 1 3 5 7 10 14 19
4/0 0 0 1 1 1 2 4 6 A 12 15
250 0 0 0 1 1 1 3 5 7 10 13
300 0 0 0 1 1 1 3 4 6 8 n
350 0 0 0 1 1 1 2 4 5 7 9
400 0 0 0 0 1 1 1 3 5 6 8
500 0 0 0 0 1 1 1 3 4 5 T
600 0 0 0 0 0 1 1 1 3 4 5
700 0 0 0 0 0 1 1 1 3 4 5 — —
750 0 0 0 0 0 1 1 1 2 3 4 — —
800 0 0 0 0 0 1 1 1 2 3 4 - —
900 0 0 0 0 0 0 1 1 1 3 4 — —
1000 0 0 0 0 0 0 1 1 1 3 3 — —
1250 0 0 0 0 0 0 1 1 1 1 9, — —
1500 0 0 0 0 0 0 1 1 1 1 2 — —
1750 0 0 0 0 0 0 0 1 1 1 1 — —
2000 0 0 0 0 0 0 0 1 1 1 1 = c
FIXTURE WIRES
RFH-2, FFH-2, 18 3 8 14 22 35 51 90 135 195 265 346 m E
RFHH-2 16 2 T 12 19 29 43 76 14 164 223 29 — —
SF-2, SFF-2 18 4 п 18 28 44 64 113 170 246 334 437 — —
16 3 9 15 23 36 53 94 141 20 277 361 = —
14 2 7 12 19 29 43 76 114 164 223 292 —
SF-1, SFF-1 18 7 19 33 50 78 14 201 302 435 592 773 3 m


(continues)


Ө


70-936 2025 California Electrical Code


e


INFORMATIVE ANNEX С Annex C: Tables
A Table C.3 Continued
Conductor ‘Trade Size (Metric Deslgnator)
Size
(AWG/ ж и % 1 1% 14 2 24 3 34 4 5 6
"Type kemi) | (12) (16 QD (27) (35) (41) (53 (63) (78 (91) (103) (129 (155)
RFH-1, TF, TFF, 18 3 14 24 37 58 84 148 23 321 43 571 _ —
XF, XFF 16 4 11 19 30 47 68 120 180 259 353 461 = -—
XF, XFF 14 3 9 15 23 36 53 94 141 203 27 361 — —
ТЕМ, TFFN 18 8 23 38 59 93 135 237 357 54 699 914 — —
16 6 17 29 45 71 103 181 272 392 534 698 — —
РЕ, РЕР, PGF, 18 8 22 36 56 88 128 225 338 487 663 866 — —
PGFF, PAF, 16 6 17 28 43 68 99 174 262 377 513 670 — —
PTF, РТЕЕ, 14 4 12 21 32 51 74 130 196 282 385 502 — —
PAFF

ZF, ZFF, ZHF 18 [| 10 28 47 72 113 165 290 436 628 855 1117 - —
16 T 20 35 53 83 122 214 322 463 631 824 Е =

14 5 15 25 39 61 89 157 236 340 463 605 —
KF-2, KFF-2 T 18 15 42 71 109 170 247 436 654 942 1282 1675 -— —
16 10 29 49 76 118 173 304 456 657 895 1169 — —
4 7 20 33 51 80 16 204 307 442 601 785 -— -
12 5 13 23 35 55 80 142 213 307 418 546 — -—
10 3 9 15 23 36 53 94 141 203 277 361 — —
KF-1, КЕЕ-1 18 18 48 82 115 196 286 503 755 1087 1480 1933 — -
16 12 34 5 88 138 201 353 530 764 1040 1358 -— =
14 8 23 38 59 93 135 237 357 514 699 914 — —
12 5 15 25 39 61 89 157 236 340 463 605 — -
10 3 10 16 25 40 58 103 154 222 303 395 = —
XE, XFF 12 1 5 8 12 19 28 50 75 108 148 193 - Ed
10 1 4 6 10 15 22 39 59 85 115 151 - ~


Notes;


1, This table is for concentric stranded conductors only. For compact stranded conductors, Table C.3(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.
“Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-937


9


Trade Size (Metric Designator)


INFORMATIVE ANNEX С


COMPACT CONDUCTORS


DADE ee eae ee eee 423 ҮҮ


ИЗИ I ЛШ РЕ ЖЕШ (ЖИА 4 ЕЕ


essalsas2|sseen-|eee ceenlagae|eacowloon se
engainasel(ss ЕГ А ЕБЕ БЕ


sa|eexzeeren[ 9| ggs RSS inanojn


&@9|ж © ® |с ою ю ч ооз саса — | | сї ө е д ЕЧ © [отом ч |с с
аааз даачс--=


ед |2юсо+ч+чооо————— кох | ао ою ммте
заа Ы ках јае

agaze|eo0-4|9ee--|----- g&sno|9e^e-*|»^^a-|-----
XL29e-4|»ea-|----|---- o29re^|**«o«|----- A]


Se atea[n---|2-----|ococo омо |а  coco


e€^ma-|----|---oe|eeeocoe-4ea|--—--|-—--—-o|o0o0coo


чое | оороо |ооооо | | п -- | - | оооо|ооооо


а-о | ооо |ооооо |ооооо | | | оо |ооооо|ооооо


ооо јоооо |оорооо|ооооо | | - - оо |оооојооооојооооо


Conductor


9777/5885 [48288|88888| ^^ [58858 RRRSO 68988


Table C.3(A) Maximum Number of Conductors or Fixture Wires in Flexible Metal Conduit (FMC) (Based on Chapter 9: Table 1,


Table 4, and Table 5A)


Annex C: Tables


THWN-2


ka,
THHN, THWN,


(continues)


2025 California Electrical Code


70-938


INFORMATIVE ANNEX C Annex C: Tables


Table C.3(A) Continued


е


‘Trade Size (Metric Designator)


5n 1 1% 1h 2 24 3 3% 4 5 6
) QD (27) (35) (40 (53 (6) (78 (91) (103) (29 (155)


13 19 33 50 71 97 127


*
a2»


CES


а


5
=
8
ы
в
a
©
©
|


e
=
ө
"
8
a
E]
1


оороо о| ооооо| оооо| оо- ~
ооооо| ооооо| оо- -| -- enw
ооооо| оооо- | - | ол


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually climinated.


A


2025 California Electrical Code 70-939


SSS aaa a == е e e ә


Annex C: Tables.


INFORMATIVE ANNEX C.


A Table C.4 Maximum Number of Conductors or Fixture Wires in Intermediate Metal Conduit (IMC) (Based on Chapter 9: Table 1,


Table 4, and Table 5)
Conductor ‘Trade Size (Metric Designator)
Size
awa | 5 ^ ж 1 14 % 2 24 3 M 4 5 6
Type kemi) | (12) 16) QD (27) 69 (4) (53 (63) (78) (91) (103) (29 (155)
CONDUCTORS
RHH, RHW, 14 — 4 8 13 22 30 49 70 108 144 186 291 419
RHW2 12 = s 6 H @ 325 4b 5 89 120 154 241 348
10 EAS 5 8 145 2 53 4 72 97 124 195 281
8 — 1 3 4 8 10 17 24 38 50 65 102 147
6 zd 1 3 6 8 м 1 30 40 5 8 118
t+
4 — 1 1 3 5 6 1 15 23 31 41 63 92
3 = d 1 @ Gb б, Ж —13 21 28 36 56 80
2 1 1 1 3 3 8 11 18 24 31 48 70
1 — 0 1 1 2 3 5 7 12 16 20 32 46
vo 0 1 1 1 3 4 6 10 14 18 28 40
20 E» QU 1 1 1 т a % 9 12 5 2 3
30 0 0 1 1 1 3 5 7 10 13 20 30
40 0 0 1 1 1 з 4 6 9 п m" 2
250 0 0 1 1 1 1 3 5 6 8 13 19
300 = UN EMT 1 1 1 3 4 6 т 12 17
350 = Фо d 0 1 1 1 2 Wu. ae Ulo 015
400 == "б 0 б 1 1 1 2 3 35 06 о м
500 = 0 0 0 1 1 1 1 3 4 5$ 8 n
600 0 Or 98 1 1 1 2 S 4 7 10
700 0 0 0 0 1 1 1 2 з 4 6 9
750 — 0 0 0 0 1 1 1 1 3 4 5 8
800 ze do. Ge й- 10 1 1 1 3 -3 5 8
900 — 0 0 0 0 0 1 1 1 2 3 5 7
1000 — 9 0 0 0 0 1 1 1 TOS 4 6
1250 — 0 0 0 0 0 1 1 1 1 1 3 5
1500 = o © o 0 0 0 1 1 1 1 з 4
1750 = o 0 0 © 0 0 1 1 1 1 з 4
2000 25). ouem. cad. udi 1 1 1 1 $t 3
TW, THHW, 14 — 10 7 2 4 6 104 147 28 304 32 63 885
THW, THW-2 12 = 7 B 2 36 49 80 13 175 24 301 41 679
10 — 5 9 15 27 36 59 84 130 174 224 350 506
8 — 8 5 8 45 20 3 4 72 97 1⁄4 195 28
RHH*, RHW*, 14 — 6 11 18 31 42 69 98 151 202 261 408 588
RHW-2* 12 — 5 9 14 25 34 56 79 122 163 209 328 473
10 ЕЕ am odi 95 127 163 2% 369
8 — 2 4 1 12 16 26 37 57 76 98 153 221
TW, THW, 6 = 1 3 5 9 1 20 28 зз 75 17 16
THHW, 4 — 1 2 4 6 9 15 21 32 43 56 87 126
THW-2, 3 — 1 1 3 6 8 13 18 28 37 48 75 108
ЕНН», RHW*, 2 — 1 1 E 5 MES И @ з 3 а 6 92
RHW-2* 1 us d 1 1 NC NE UU 6 22 з 4 ы
1/0 — 1 1 1 3 4 6 9 14 19 24 38 55
20 — 49 1 1 24 (3$ eS. 12 16 20 32 46
3/0 — 0 1 1 1 3 4 6 10 13 17 27 39
4/0 — 0 1 1 H 2 4 5 8 11 14 22 33
(continues)
70-940 2025 California Electrical Code


о


INFORMATIVE ANNEX C Annex C: Tables
^ A Table C.4 Continued
i Conductor Trade Size (Metric Designator)
Size
AWG | %* и 4 1 144 и 2 24 3 3 4 5 6
Type кшй | (12 (б (20) (27) (35) (41) (53 (63 (78) (91) (103) (129) (155)
250 — 0 0 1 1 1 3 4 7 9 12 в 2
300 =: v 0 1 1 1 2 4 6 з 10 16 2
350 — 0 0 1 1 1 2 3 5 1 9 и 2
400 — 0 0 0 1 1 1 3 4 6 8 12 18
500 — $ 0 0 1 1 1 2 4 5 7 10 15
600 — 0 0 0 1 1 1 1 3 4 5 8 102
700 EE 0 0 0 1 1 1 3 4 5 7. 1
750 = m. 0 0 1 1 1 2 3 4 7 10
800 =æ 10 0 0 0 1 1 1 2 3 4 6 10
900 — 0 0 0 0 1 1 1 2 3 4 6 9
1000 — 0 0 0 0 0 1 1 1 3 3 5 8
1250 = 0 0 0 0 0 1 1 1 1 3 4 6
1500 — 0 0 0 0 0 1 1 1 1 2 3 5
1750 — 0 0 0 0 0 0 1 1 1 1 3 4
2000 — 0 0 0 0 0 0 1 1 1 1 3 4
THHN, THWN, 14 — M 24 3 68 9| 149 2 326 436 562 879 1268
THWN-2 12 — 10 17 29 49 67 109 154 238 318 410 би 925
10 = 6 nm 18 31 42 69 97 150 200 258 404 583
8 — 3 6 10 18 м 39 5 86 115 149 233 336
6 = 2 4 7. A9 Ж E & 62 83 107 168 242
4 1 3 4 $8 id 1 25 38 хз 66 103 149
3 1 2 4 6 9 15 2 32. 43 56 87 126
> 2 1 1 3 5 T do 3g 7 36 47 7 106
(e 1 — 1 1 1 4 5 9 1 200 п 5 м т
10 — 1 1 1 3 4 8 n 17 23 2 45 66
2/0 = 1 1 1 3 4 6 9 4 19 24 38 55
3/0 = 0 1 1 2 3 5 s 2 16 20 з 4
4/0 — 0 1 1 1 2 4 6 9 13 17 26 38
250 — 0 0 1 1 1 3 3 8^ 10 48: 31 3
300 = 0 0 1 1 1 3 4 7 9 2 з 26
350 — 0 0 1 1 1 2 4 6 8 10 16 23
400 — 0 0 1 1 1 2 3 5 1 9 м 2
500 — 0 0 0 1 1 1 3 4 6 E NIS,
600 — 0 0 0 1 1 1 2 3 E 6 9 1
700 — 0 0 0 1 1 1 1 3 4 5 8 10
750 — 0 0 0 1 1 1 1 3 4 5 8 1
800 — 0 0 0 0 1 1 1 3 4 5 7 di
900 = 0 0 0 0 1 1 1 2 3 4 6 9
1000 — 0 0 0 0 1 1 1 2 3 4 6 9
FEP, FEPB, PFA, 14 — 3 23 38 66 89 145 205 317 423 545 852 1230
PFAH, TFE 12 — 10 17 28 48 65 106 150 231 309 398 622 8%
10 — 7 12 20 34 46 76 10 166 221 285 446 644
8 L4 7 nn 9 26 4 6 95 127 163 256 369
6 — 3 3 8 4 19 3 44 67 90 16 182 262
4 — 1 3 5 100 в 2 30 4 63 8 127 18
3 — 1 3 4 &- di Hes 39 39 52 68 106 153
2 — 1 2 4 6 9 15 2 3 4 56 8 1%
PFA, PFAH, TFE 1 — 1 1 2 4 6 10 4 22 30 39 6 8
(continues)
2025 California Electrical Code 70-941


Annex C: Tables INFORMATIVE ANNEX С
А Table СА Continued
Conductor Trade Size (Metric Designator)
Size
awe | и % 1 1m и 2 24 3 3 4 5 6

Туре kemib | (12 (16) QD (27) (35) (4D (5) (6) (78) OD (103) (129) (155)

PFA, PFAH, 1/0 Arp] 1 te И S 5-4 d$ 5-лз 50 8
TFE.Z 20 1 1 | 3 4* T 10 is) 2 2» 4 0
3/0 — 0 1 Yo 2. 4 v6. X 1 471 32 54 49

4/0 emo d ud 1 1 3 5 7 0 4 18 22% 41

Z 14 — 16 28 46 79 10 175 27 38 50 657 1027 1482
12 = n 20 32 5% 76 124 175 271 362 466 728 1051

10 — 7 р 20 34 4 % 107 166 221 285 446 644

8 = 4 7 2 2 29 48 68 105 140 180 282 407

6 — 3 5 9 15 20 33 47 73 98 127 198 286

4 ae 3 6 1 м 2 3 50 6 8 136 196

3 1 2 4 7010 7 2 37 4 6 9 143

2 cee Uhh 1 35 б 8 M DP 93 4 S&S X ie

1 A 01. $. s T di de 359: 33 45601 95

XHHW, ZW, 14 — 0 v 2 4 6& 104 147 28 34 32 63 885
XHHW-2, 12 — 7 B A 36 49 80 из 175 24 301 471 679
XHH 10 = 5 9 15 2 36 59 8 130 174 24 350 506

8 ~ B8 S5 8 6 2 3 4 2 WV I 1% 3

6 — 1 4 6 mH i5 A 3 5 п 92 144 28

4 = d 9 à $$ d Ww 3 ЖӨ 9€ NE NM 151

3 Eel 2. ow d. 15 3M з 44 56 88 127

2 1 1 3 5 7 2 B 27 3 4 74 107

XHHW, 1 = 1 1 2 —4 6 9 145. 2 M 35 3$ 3»
XBuWwa. 1/0 = 1 1 а а ES EET 7 2 3 4 6
RH 210 1 1 1 Bo 4.57.8 м 19 25 38 56
3/0 zs UD. dd ]- "$ A. X*4- Ww 2 6 2 2 46

40 = 0 1 1 1: 0% 4. Җ 500 19 cio Ж 0H

250 = ee od 1 So 19 8 un 14 2 3

300 =. s ve n 1 L o3. X T 9 (2 14€ 21

350 ee d cd 1 Lo Ж 6 в 0 6 2

400 =< 6 & 31 1 1 % & S. 7 9. ЛАЧ 7M

500 0 0 о 1 1 i. 59 4 . 6. 8. de. 17

600 Q-. 00-407 -À 1 RET a s 6 9 nM

700 0. O° D i 1 1 1 3 4 S $- 12

750 — 0 0 D `4 1 1 1 EE 8 Ñ

800 Oo!) б “Oe c d 1 1 3 4 ow 7 di

900 B- 4 1$ 9 1 1 1 2 33 Ne 6 9

1000 = йй 0 w-d i 1 1 2 3 4 6 9

1250 — 0 ЧО О 10: wo 4 1 t o 3 & 1

1500 — m 06 0 о ^0 1 1 1 E72 4 6

1750 z 0, SO жө 077 Tol. d 1 1 i m з 5

2000 eo фо» o... 006. $ -d 1 1 1 a. 4

FIXTURE WIRES

RFH-2, FFH-2, 18 — 9 16 26 45 6 10 14 218 292 376 588 848
RFHH-2 16 = 8 1 2 38 Sl 8 119 18 246 317 495 715
SF-2, SFF-2 18 — qm 2 3 s Т 126 V8 275 368 474 74 1069
16 = 10 17 27 4 64 104 14 28 304 392 613 885

14 8 з 22 38 51 84 119 184 246 317 495 715

SF-1, SFF-1 18 — 2! 36 59 10 137 23 316 487 651 839 1312 1892
(continues)

70-942 2025 California Electrical Code


о


A


INFORMATIVE ANNEX C Annex C: Tables
A Table C.4 Continued
== E MS "
Conductor Trade Size (Metric Designator)
Size
awa | %* 5 ж 1 14 M 2 2 3 M 4 5 6

Type Кеті) a2 (16) QD (27) (35) (4D (53 (63 (78) (91) (103) (129) (155)
RFH-1, TF, TFF, 18 — 15 26 43 75 101 165 233 360 481 619 969 1398
XF, 16 = 12 201 35 6 81 133 188 290 388 500 782 1128
KF, XFF 14 — 10 7 ZI 47 64 104 147 228 34 32 613 885
TFN, TFFN 18 — 25 4 69 19 162 264 373 576 769 991 1550 2237
16 — 19 32 53 91 123 21 285 440 588 757 1184 1708

PF, PFF, PGF, 18 — з 66 113 153 250 354 546 730 940 1470 2121
PGFF, PAF, 16 = 18 31 5 88 118 193 274 422 564 727 1137 1640
PTR, PTFF, 14 з 23 38 66 89 145 205 317 423 545 852 1230

PAFF

ZF, ZFF, ZHF 18 — 30 32 85 146 197 322 456 70 941 121] 1895 2734
16 — 22 38 63 108 146 238 336 519 694 894 1398 2017

n — 16 28 46 79 107 175 247 381 510 657 1027 1482

KF2, KFF-2 18 — 45 78 128 219 296 484 684 1056 1411 1817 2842 4101
16 — 32 54 89 153 207 337 477 737 984 1268 1983 2861

14 = 2 36 60 103 139 227 321 495 661 852 1332 1922

12 = 15 25 41 71 96 158 223 344 460 592 926 1337

10 = 10 17 2 47 64 10 147 228 304 39 613 885

КЕТ, KFF-I 18 — S2 90 147 253 342 558 790 1218 1628 2097 3280 4732
16 — 37 63 103 178 240 392 555 856 1144 1473 2304 3325

14 — 25 42 69 119 162 264 373 576 769 991 1550 2237

12 — 16 28 46 79 10 175 247 381 510 657 1027 1482

10 — 10 18 30 52 70 114 161 249 333 429 бп 968

XF, XFF 12 = 3 9 n 25 3 56 7 12 16 X — —

10 — 4 т\п 19 26 4) аё 95 127 163 — —

Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table С.4(А) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.


“Types RHH, ЕНУ, and RHW-2 without outer covering.


2025 California Electrical Code


70-943


Annex C: Tables


INFORMATIVE ANNEX C


Table C.4(A) Maximum Number of Conductors or Fixture Wires in Intermediate Metal Conduit (IMC) (Based on Chapter 9:


Table 1, Table 4, and Table 5A)


Conductor ‘Trade Size (Metric Designator)
Size
awa | 5 и ^ 1 4 M 2 24 3 3 4 5 6
Type kemi) | (2. (19 (21) (27) (Q5 (4) (53) (63) (78) (91) (103) (29 (155)
COMPACT CONDUCTORS
THwTHW2, | 8 2 4 4 8 п 2 # @ 5 id — =
THAW 6 = j 3 6 140 з 2. 31 8 $4 $$ — —
4 zd 2 4 7 0 6 з зз 4 a = —
2 = ot 1 3 5 7 2 п 26 3 45 — —
1 = $ 1 1 t- %& D МЫ  39— $9. ож =
170 П 1 1 з зе т т Юю бо їй її = =
2/0 -OE 4 1 з 4 6 9 з в 3 = —
3/0 0 1 1 2 em 5 T7 4d d$ ж —
4/0 zw Oe d 1 1 $5 4&4 6 9. " М 50
| 20 eec 1 1 1 з 5 7 0 B = =
300 a EN 1 1 1 з 4 6 0: п = =
350 — 0 0 1 1 1 2 4 6 8 10 — —
400 = d d 1 1 1 2-3, ^5 7 9 = —
500 => 0 0 ô 1 1 1 з 4 б з = =
600 =a 0 Oe 1 1 1 27 8$ $5
700 — ð Do 1 1 1 1 3 4 5
750 — 0 0 0 1 1 1 1 3 4 5 — =
900 = 0 Ò 0 B. d 1 1 2 3 4 —
1000 — 0 0 0 0 1 1 1 2 3 4 —
THHN, THWN, 8 Soe ELA Oum. 4 um We. оо охо v. amm. Ves Kx
THWN-2 6 — 3 5 8 M 19 32 4 7 B 10 — —
4 1 $ 5 9 1 20 28 4 58 «4 — =
2 — 1 1 3 6 8 4 2 3 а 53 — =
1 1 1 3 5 6 0 5 з 3 4 — —
1/0 — 1 1 2 4 5 9 B 23 3 3 — —
210 = 1 1 1 з 4 17 0 16 22 з -— —
3/0 = 0 1 1 3 4 6 9 M E 2 — =
4/0 Een 1 1 $.-« o4 Ж... ЖОР ЖО. ЖЕМЕ
250 — 0 1 1 1 2 4 6 9 2 i = —
300 =. «wd d 1 1 1 з 5 т 0 B — =
350 = 0 0 1 1 1 af wo» 9 n — =
400 = 0 0 1 1 1 2 4 6 8 0 — —
500 = 0 0 1 1 1 $ S y 35 5 — =
600 — 0 0 0 1 1 1 TENES 5 7 = =
700 = 55 юй D 1 1 1 209 3 5 6 = =
750 — 0 0 0 1 1 1 1 3 ДЧ 6s — ex
900 — 0 0 0 0 1 1 1 3 3 5 — =
1000 = Фо o 4 0 1 1 1 2 з 4 — =
(continues)
70-944 2025 California Electrical Code


о


о


су


INFORMATIVE ANNEX С Annex C: Tables
Table C.4(A) Continued
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ ^5 и % 1 14 14 2 2% 3 34 4 5 6
Type Кот) 2 46 QD (27) (35) (4) (535 (63 (78 (91) (103) (129) (155)
XHHW, 8 =~ 3 6 9 16 2 37 52 80 107 138 —
XHHW-2 6 — 2 4 7 12 16 27 38 59 80 103 —
4 Ld 1 3 5 9 12 20 28 43 58 74 d —
2 — 1 1 3 6 8 14 20 31 4l 53
1 = 1 1 3 s 6 10 15 23 31 40
1/0 1 1 2 4 5 9 13 20 26 34 — —
2/0 — 1 1 1 3 4 7 1 17 22 29 — —
3/0 0 1 1 3 4 6 9 14 18 24 — —
L. 4/0 0 1 1 2 3 5 7 11 15 20 ~ -
250 — 0 1 1 1 2 4 6 9 12 16 —
300 - 0 0 1 Y 1 3 5 8 10 13 —
350 — 0 0 1 1 1 3 4 7 9 12 = —
400 0 0 H 1 1 3 4 6 8 п
500 0 0 1 1 1 2 3 5 7 9
600 = 0 0 0 1 1 1 2 4 3 7 — —
700 - 0 0 0 1 1 1 2 3 5 6 - -
750 — 0 0 0 1 1 1 1 3 4 6 = =
900 — 0 0 0 H 1 1 1 3 4 5 = —
1000 — 0 0 0 0 1 1 1 2 3 4 nd


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that interstices (voids between


strand wires) are virtually eliminated.


2025 California Electrical Code


70-945


Annex C: Tables INFORMATIVE ANNEX С


A Table C.5 Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-A) (Based on
Chapter 9: Table 1, Table 4, and Table 5) )


Conductor ‘Trade Size (Metric Deslgnator)
Size
(AWG/ E и % 1 1% 14 2 2% 3 3% 4 5 6

Type kemil) 142 46 (21) (27) (35) (41) (53 (63 (78) (91) (103) (129) (155)


CONDUCTORS


RHH, RHW, 14
RHW-2 12


p2Bs8|leeooc|ooooo|o----|----|-os»»5|n25 3B


ooooo|ooooo|oooco|oococ|lo---|--oos


ooooo|oooco|oocooc|oooo|---—-n»


|


=
E
ооооо


| ооооо| ооооо| ооооо| === =|= ој ороо


TW, THHW, 14
THW, THW-2 12


2|5029$8|]ocoo-|-----|2.-—-—--|oesaa|[u-aeSs


oro


13


n—  —
RHH*, RHW*, l4
RHW-2* 12


e--c-|----o|*seceS|web5w|ooooc|looooo|oooooc|loeo--|----|-voeo


EIER


TW, THW,
THHW,
THW-2,
RHH*, RHW*,
RHW-2*


27
23
18
9
7
6
3
4
3
2
1
1
1
1
1
1
1
1
1
0
0
0
0
0
0
0
0
0
58
44
33
18
38
31
24
14
11
8
7
6
4
3
3
2
1


oooo|-----|-ow«e|wuwae


Sees ous ciae
22-2-2|-w5eeesescs


БЕБЕК ТУФ


(continues)
©


70-946 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.5 Continued


O


Conductor Trade Size (Metric Designator)
Size
(AWG/ ж и » 1 м 1% 2 2% 3 35 4 5 6
Type kemil) 12 16 (21) (27) (35) (41) (53 (638) C8 (91) (103) (129) (155)
250 0 0 0 1 1 1 3
300 0 0 0 1 1 1 2 = = = = x za
350 0 0 0 0 1 1 1
400 0 0 0 0 1 1 1
500 0 0 0 0 1 1 1
600 0 0 0 0 1 1 1
700 0 0 0 0 0 1 1
750 0 0 0 0 0 1 1
800 0 0 0 0 0 1 1
900 0 0 0 0 0 0 1
1000 0 0 0 0 0 0 1 =
1250 0 0 0 0 0 0 1
1500 0 0 0 0 0 0 1 — — — — — =
1750 0 0 0 0 0 0 0
2000 0 0 0 0 0 0 0
THHN, THWN, 14 8 13 22 35 62 83 138
THWN-2 12 5 9 16 25 45 60 100
10 3 6 10 16 28 38 63 — — — — —
8 1 3 6 9 16 22 36 =i = аы = = aa
$ | 1 2 4 6 12 16 26
4 1 1 2 4 T 9 16 = — = = mol e
3 1 1 1 3 6 8 13
2 1 1 1 3 5 7 1
( ) 1 0 1 1 1 4 5 8
1/0 0 1 1 1 3 + 7
2/0 0 0 1 1 2 3 6 — — — — — —
3/0 0 0 1 1 1 3 5
40 0 0 1 1 1 2 4
250 0 0 0 1 1 1 3
300 0 0 0 1 1 1 3 = — — — = =
350 0 0 0 1 1 1 2 — - - — — —
400 0 0 0 0 1 1 1
500 0 0 0 0 1 1 1
600 0 0 0 0 1 1 1 — = = — — —
700 0 0 0 0 1 1 1
750 0 0 0 0 0 1 1
800 0 0 0 0 0 1 1
900 0 0 0 0 0 1 1
1000 0 0 0 0 0 0 1
FEP, FEPB, PFA, 14 7 12 21 34 60 80 133 — =
PFAH, TFE 12 5 9 15 25 44 59 97 — — = = Ex ==
10 4 6 п 18 31 42 70 — —
8 1 3 6 10 18 24 40
6 1 2 4 7 13 17 28
4 1 1 3 5 9 12 20
3 1 1 2 4 7 10 16
2 1 1 1 3 6 8 13
PFA, PFAH, TFE 1 0 1 1 2 4 5 9


(continues)


2025 California Electrical Code 70-947


Annex C: Tables INFORMATIVE ANNEX C


A Table C.5 Continued


Conductor Trade Size (Metric Designator) 9
Size
AWG [и и A 1 m^ 1 2 ж 3 M 4 5 6
Type Кеп) a2 (в (21) (27) (35) (41) (53) 063) (78) (91) (103) (129) (155)
РЕА, PFAH, 1/0 0 1 1 1 3. Ж"
TFE.Z 2/0 0 1 1 H 3 4 6 — — — = — a
3/0 0 0 1 1 ? GM NC
4/0 0 0 1 1 1 2 4
2 14 9 15 25 41 72 97 161
12 6 10 18 29 я 6 114
10 4 6 11 18 31 42 70 — — — — — ~
8 2 4 ти 2 5 44
6 1 3 5 8 14 18 31
4 1 1 3 5. 39-13 2
3 1 1 2 4 7 9 15
2 1 1 1 3 6 8 13 — —
1 1 1 1 2 4 6 10
XHHW, ZW, 14 5 9 15 2 43 58 9
XHHW-2, 12 4 : | 12 19 33 44 74 — — — = = -
XHH 10 з $ 9 и 9 33 $5
8 1 3 5 8 13 18 30 — — — - - =
6 1 1 3 S AO 13 399. наа) eee ш
4 1 1 2 4 7 0 6 = =- — — — —
3 1 1 1 3 6 в M
2 1 1 1 $- $. Tv їй —2 — — x =
XHHW, 1 0 1 1 1 4 5 8
XHHW-2, = ЖЕ
d 1/0 0 1 1 1 £ A- 9
кнн 20 0 0 1 1 @ з ¢ = os x. o WP
3/0 0 0 1 1 1 3 5 — — m Wu ncn
4/0 0 0 1 1 1 2 4
250 0 0 0 1 1 1 3
300 оо 0 1 1 1 3
350 0 0 0 1 1 1 Q ж-з же mM жы: эз Ex
400 0 0 0 0 1 1 1
500 0 0 0 0 1 1 WEG TERT
600 0 0 0 0 1 1 1
700 0 0 0 0 1 1 1
750 0: 0-6 о о 1 { ы m уз жш жы жы
800 0 0 0 [EE 1 1
900 0 0 0 0 0 1 1
1000 oo 0 o D 4 1
1250 0 0 0 0 0 0 1 —
1500 0 0 0 0 о о { сеш m omes ай жй Е
1750 © о 50 0 0 0 0 =
2000 0. 0 ð 0 о о o0
FIXTURE WIRES
RFH-2, FFH-2, 18 5 8 14 23 4l 55 92
RFHH-2 16 4 тр 2 3 4 т
SF2, SFF-2 18 бот 23 2 0 i = — — — — —
16 5 9 15 2 4 з 9$ — — — — = =
14 4 7 2 © з а т — = —
SF-1, SFF-1 18 2 19 33 52 9 14 25


(continues)


9


70-948 2025 California Electrical Code


e


INFORMATIVE ANNEX C Annex C: Tables
A Table C.5 Continued
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ % и % 1 14 1^ 2 24 3 34 4 5 6
Type kmi) |a) 0 (21) (27) GS (4) (53 063) (78) (91) (103) (129) (155)
RFH-1, TF, ТЕЕ, 18 8 14 24 39 68 91 152
XF, XFF 16 7 n 19 31 s 74 122
ХЕ XFF 14 5 9 15 24 43 58 96
TFN, TFFN 18 14 22 39 62 109 146 243
16 10 17 29 47 83 112 185
PF, PFF, PGF, 18 13 21 37 59 103 139 230 — — — — E —
PGFF, PAF, 16 10 16 28 45 80 107 178
PTF, PTFF, 14 7 12 21 34 60 80 133
PAFF
ZF, ZFF, ZHF 18 133 297
16 12 20 35 56 98 132 219 — — — — — -—
14 9 15 25 4l 7 97 161 =
KF-2, KFF-2 18 25 4l 71 114 200 269 445 — — — = — =
16 18 29 49 79 139 187 311 d — — — — —
14 12 19 33 53 94 126 209
12 8 13 23 37 65 87 145 — — — =
10 5 9 15 24 43 58 96
KF-1, KFF-1 18 29 48 82 131 231 310 514 - — -— — m —
16 20 33 58 92 162 218 361
14 14 2 39 62 109 146 243 - — — — — —
12 9 15 25 4l 72 97 16 - — — — - ча
10 6 10 17 27 47 63 105
ХЕ XFF 12 3 5 8 13 23 31 51
10 1 3 6 10 18 24 40 — — — = - =


Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C,6(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.


“Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-949


INFORMATIVE ANNEX C


Annex C: Tables


Chapter 9: Table 1, Table 4, and Table 5A)


A Table С.5(А) Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-A) (Based on


(155)


“$| | | І тетти

»8 |н raa rrr ra Л АӨ

&g| |! | тетот
[p | | ЖЕ Н ШК АКЕ I
i &@ | | rari rrr [E EE E FJ Т
H ag 99.9 |- мм јона |е яюпе|о~ом
a 2 осоо + јео | р |р оо су ооо |а со ез
ПЕПЕ I------- вее |а|:

e

RB] | ema--|----|coccclococe]|+n--|----

х8 а | ооо |ооооо|ооооо а | оо

х9 = - - о |оооо|ооооо|ооооо| | –- –- –-о|оооо|ооооо
hai 7*7"-888|88288|88288| ^^^ |5883 RERSE 8888
o


Type


-2,


, TI
THHW


т!


THWN-2


THHN, THWN,


(continues)


2025 California Electrical Code


70-950


INFORMATIVE ANNEX C Annex C: Tables


e A Table C.5(A) Continued


Conductor Trade Size (Metric Designator)
Size
(AWG/ % ^ * 1 14 14 2 24 3 3% 4 5 6
‘Type Кеті) (12) 0060) (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)

XHHW, 8 1 3 5 8 15 20 34
XHHW-2 6 1 2 4 6 1 15 25
4 H 1 3 4 8 11 18
2 1 1 1 3 6 8 13
1 0 1 1 2 4 6 10
1/0 0 1 1 1 3; 5 8
2/0 0 1 1 1 3 4 7
3/0 0 0 1 1 2 3. 6
4/0 0 0 1 1 1 3 3
250 0 0 1 1 1 2 4
300 0 0 0 1 1 1 3
350 0 0 0 1 1 1 3
400 0 0 0 1 1 1 2

500 0 0 0 0 1 1 1 — — — — — m
600 0 0 0 0 1 1 1
700 0 0 0 0 1 1 1

750 0 0 0 0 1 1 1 — — — — = =

900 0 0 0 0 0 1 1 — — — — -— —
1000 0 0 0 0 0 1 1

Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.


A


2025 California Electrical Code 70-951


Annex C: Tables. INFORMATIVE ANNEX С


A Table C.6 Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-B*) (Based on


Chapter 9: Table 1, Table 4, and Table 5) Q9
Conductor Trade Size (Metric Designator)
Size
awa |» и X 1 14 14 2 24 3 M 4 5 6
Type | kemil) а) (16) QD (27) (35) (4) (53 (63) (78) (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 a 4 то n 2 44
RHW-2 12 1 3 6° 40. 1d o 5386 > ee € ee
10 1 3 5 UE AE ON C eames „ ee
8 1 1 2 * 7- 9 15
6 1 1 1 T GNE MEME
4 0 1 1 2- 4 #6. 9
3 0 1 1 1 4 5 Bum Gee эш eS dem
2 0 1 1 1 B. de ШЙ sem эхо Se ee m
1 0 0 1 1 1 3 5
1/0 0 0 1 1 1 2 ‘= x (ex ыл ж ом
2/0 g $ 1 1 1 1 3
3/0 0 0 0 1 1 1 3
40 0 о 0 1 1 1 2
250 0 0 0 0 I 1 1 =
300 Q- «7 = 35 0 1 1 d. Чы” ch ams ue Чейз (nd
350 0 0 0 0 1 1 1
400 0 0 0 0 1 1 1
500 Oe 0 $ 0 1 1 1
600 0 0 0 0 0 1 1
700 0 фо 6 0 0 0 1
750 0 0 0 0 0 0 1 [т]
800 0 0 0 0. o0. 75 24 (Sete eS FS CS
900 0 0 0 0 0 0 1
1000 0 0 0 0 0 0 1
1250 o o0 0 0 0 oO 5
1500 0 0 0 0 D+ йй
1750 o. 0o 0 0 о о о
2000 0 0 0 d 0 о о— — — = — xm
TW, THHW, 14 5 9 I 25 4 35 9
THW, THW-2 n 4 7 2 9 3 48 л — — — — — =
10 3 5 9 4 2 2 5
8 1 3 5 May OTR o жэ =-— а с 5
RHH*, RHW*, 14 3 6 10 16 2 38 62 =
RHW-2* 12 3 5 8 з з эз 0 — = = = = =
10 1 3» S ne | ay <a)
8 1 1 4 6 n 4 2
TW, THW, 6 1 1 3 5 8^ di R
THHW, 4 1 1 1 з 6 8 13
THW2, 3 |1 1 1 3 5 7 n — = = = = =
RHH*, RHW*, 2 0 1 1 їз 4 6.29
RHW-2* 1 0 1 1 1 3.4. d -
1/0 0 0 1 1 2 6
2/0 0 0 1 1 2 3 i EC REOR
3/0 0 0 1 1 1 2. 4
4/0 0 0 0 1 1 1 "DILE AC


(continues)


70-952 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.6 Continued


е


Conductor Trade Size (Metric Designator)
Size
AWG | 4 и % 1 14 14 2 24 3 M 4 5 6
Type Кеті) аз (160 (21) (27) (35) (4) (53 (63) (78) (91) (103) (129) (155)
250 0 0. 0 1 1 1 з —$ =- — — = =
300 0 0 0 1 1 1 2
350 б 4b. 0 0 1 1 ECCO ж: зз шн өшү Mee
400 © 4 © 0 1 1 1
500 0 о о 0 1 1 1
600 0 o о 0 1 1 1 =-= =- — — — -
700 0 0 0 0 0 1 1
750 0 о о 0 0 1 1
800 0 0 0 0 о 1 1
900 0 0 0 0 09 d 1
[ 1000 0 0 0 0 0 0 1
1250 0 о 0 O° b 4 | = = SOS dg e
1500 O5 085 Ü 0. Do EN
1750 0 о о оо 4 0
2000 0 о о 0 0 0 о
THHN, THWN, 14 8 B 2 в 6 8 134
THWN-2 12 5 9 16 26 4 59 97
10 з 6 0 6 2 37 61
8 1 3 6 p.i АЕ ШТ.
6 1 2 4 ? i 1$ 25
4 1 1 2 4 7 9 15
3 1 1 1 з 6 8 1
A 2 1 1 1 з 3 тоң
1 0 1 1 Ў 4 5 8 — — = — — =
1/0 0 1 1 1 з. SS = AL о =
2/0 NE 1 1 2 3 6 = — — — — =
3/0 0 0 1 І 1 i. 5
4/0 0 0 1 1 1 9: nee c. m че uL
250 0r 0-9 1 1 1 3
300 0 0 0 1 1 1 3
350 Q xh їй 1 1 1 2 — –
400 0 о о 0 1 1 1 = — — = = =
500 ЖЕ d 0 1 1 ї = -
600 0 0 oO 0 1 1 1 = = — — — —
700 Oy c ci 0 1 1 1
750 0 о 0 0 0 1 1 =- — — = = =
800 0 о 0 0 0 1 1
900 D. 6. 0 0 0 1 1
1000 0 0 0 0 о о 1 =
FEP, FEPB, PFA, 14 7 0 2 35 6 7 130
PFAH, TFE 12 5 9 1 25 44 See
10 4 6 M в 32 а в
8 1 3 6 10 в з 39
6 1 NET 7 5 Ww 2
4 1 1 3 5 9 R 19 — — = — — =
3 1 1 2 4 7 10 16
2 1 1 1 3 6 8 B = = — — = =
PFA, PFAH, TFE 1 0 1 1 z 4 5 9


(continues)


2025 California Electrical Code 70-953


Annex C: Tables INFORMATIVE ANNEX C
А Table C.6 Continued `
Conductor Trade Size (Metric Designator) Ө
Size
awa | A h % 1 M 1» 2 2 3 34 4 5 6
Type kemil) а) аб (21) (27) (35) (41) (53 (63 (78 (91) (103) (129 (155)
PFA, РҒАН, 10 D-—p- УЙ тз а т = c — um €x =
TFE, Z 20 9. di ^1 їз ой 46
0 0 1 [^W i. 95
40 v. 0r Л fe d A 4; э +з з ee
2 14 9 Is 026 4 7 95 156
12 6 10 в 3 52 6 ш
10 4 6 n B 2 4 в
8 2 4 7 wu 20 2 4
6 1 a 5 8 M в 3
4 Пор 33 а-о 127 00
3 LT o». ££ d o» ds
2 i- wb cr з- *@ m m
1 boo d 2 5 6 1
XHHW, ZW, 14 5 9 1 guna
XHHW-2, 12 4 7 12 19 B 4 n
XHH 10 & 25.9 Cake cS dE om
8 1 3 5 8 4 B э — — — = = =
6 1 1 3 6 » B 2 — — — — — =
4 1 t 2 4 7 9 6$ — — — — — —
3 p od ON з 6 в. 18
2 IN NM s- $ y m
XHHW, 1 90 1 1 MERC ANE Ae MC ANE OCC NC =
XHHW-2,
" 10 бй. d за 4 1
EH 20 0 0 1 i 2 $$ Ө
3/0 б 507, “J a д. $
40 0-50 =] a a x4
250 0 0 0 | «t 1| 3
300 0 0 0o0- d d 3.3
350 O° 209. dd 1-2
400 0 о о 1| 1|! i te — — — — —
500 D. D. б - {_ fot
| 60 $20 290. Oo Дд X. 1
700 O° 9^ ой de 3 T 34
750 OM эл, ы Oe 3» 4
800 9: бс 9€ фо d. 4 1
900 On фу. Фф шй а д —
1000 0 0 0 0 0 0 1|
1250 0 0 0 0 0 o | —
1500 о о о о 0 0 |
1750 0 о о 0 о о о — = = — — =
2000 o 0 о о o о o
FIXTURE WIRES
RFH-2, FFH-2, 18 5 8 5 A2 4 я 9 —
RFHH-2 16 4 7 2 2 35 6 75
SF-2, SFF-2 18 6 "n 19 3 353 6 1B =
16 5 9 15 25 4 5 9
M | 4 7 D 0 3 4 5 — — — — — —
ЗЕСТ, SFF-1 в [22 19 3 5s 9 122 199
(continues)
70-954 2025 California Electrical Code


A


INFORMATIVE ANNEX C Annex C: Tables
A Table C.6 Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ % и * 1 14 14 2 24 3 34 4 5 6
Type kemil) 42 (6 (21) (27) (Q5 (41) (53 (63) (78) (91) (103) (129 (155)
RFH-1, ТЕ, TFF, 18 8 14 24 39 69 90 147 = = =. == = ==
ХЕ ХЕР 16 7 1 20 32 56 72 119
ХЕ, XFF 14 5 9 15 25 44 57 93 = = nd -— —_ =
TEN, TFFN 18 14 23 39 63 111 144 236
16 10 17 30 48 85 10 180 — — — — — —
PF, PFF, PGF, 18 13 21 37 60 105 136 224
PGFF, PAF, 16 10 16 29 46 81 105 173 — — — — = -
PTF, PTFF, 14 7 12 21 35 61 79 130
PAFF
ZF, ZFF, ZHF 18 17 28 48 71 136 176 288
16 12 20 35 57 100 130 213
14 9 15 26 42 73 95 156
KF-2, KFF-2 18 25 42 72 116 203 264 433
16 18 29 50 81 142 184 302 —
14 12 19 34 54 95 124 203
12 8 13 23 38 66 86 141
10 5 9 15 25 44 57 93
KF-1, KFF-1 18 29 48 83 134 235 304 499
16 20 34 58 94 165 214 351
14 14 23 39 63 1n 144 236
12 9 15 26 42 73 95 156
10 6 10 17 27 48 62 102 = = = == — =
ХР, XFF 12 3 5 8 13 23 30 50
10 1 3 6 10 18 23 39
Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C,S(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables,


Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-955


Annex C: Tables


INFORMATIVE ANNEX C


A Table C.6(A) Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-B) (Based on
Chapter 9: Table 1, Table 4, and Table 5A)


Conductor Trade Size (Metric Designator)

Size

(AWG/ % и % 1 1% 14 2 24 3 34 4 5 6
Type kemil) (12) 160 (210) (27) 65 41) (53) (63 (78 (91) (103) (129) (155)


COMPACT CONDUCTORS


THW, THW-2, 1 2 4 7 12 15 25
THHW 1 1 3 5 9 12 19 — — — — — —
i 1 2 4 $ 9 14 — — — — — —
1 1 1 3 5 6 11
0 í 1 1 3 # O4 eoe ж= RR жы Rm
0 H H 1 3 4 6
О T 1 21 Nw 155
0 0 1 1 1 3 4
0 o | 1 1 2 4
0 0 0 1 1 1 3
б фо б 1 1 1 2
0 0 0 1 1 1 2
0 0 0 0 1 1 1
0 0 0 0 1 1 1
0 0 0 0 1 1 1
700 0 о о 0 1 1 1
750 0 0 0 0 0 1 1
900 0 0 0 0 0 1 1 — — — — — —
1000 0 0 0 0 0 1 1
yaw | 8. |= =|  Imo Cus aa = = ш = = =
THWN.2 6 ! à. 4 Y» 4 п. 8
4 1 1 3 4 8 1! 17 — — — — — —
2 1 1 1 з а 7 HH
1 0 1 Lo 2 4. & o — мом, — oL с
1/0 NE 1 1 W $ 187 SS c e те
20 0 1 1 І 3 4 6
30 0 0 т 1 P D DLL
40 0 0 1 1 1 3 4 — — — — — —
250 0 0 1 1 1 1 3 —
300 0 0 0 1 1 1 3
350 6 B & 4 1 1 2
400 0 0 0 1 1 1 2 — — — — — a
500 ME NS NET 1 1 = = = — — —
600 0 0 0 0 1 1 1 —
700 0 0 0 0 1 1 1 — m
750 0 0 0 0 1 1 1 =
900 0 0 0 0 0 1 1
1000 0 0 0 0 0 1 1
(continues)
70-956 2025 California Electrical Code


о


INFORMATIVE ANNEX C Annex C: Tables


A Table C.6(A) Continued


e


Conductor "Trade Size (Metric Designator)
Size
(AWG/ LEO 1 n 14 2 24 3 M 4 5 6
Type Кеп) (12) (16) (21) (27) (35) (4) (53) (63) (78) (91) (103) (129) (155)
XHHW, 8 1 3 5 9 15 20 33
XHHW-2 6 1 2 4 $- и d$ Ж
4 1 1 3 4 Wo JM dip x eee, Se em
2 1 1 1 3 6 T 33
1 0 1 1 2 4 6 9
1/0 0 1 1 1 4 5 8
2/0 0 1 1 1 3 4 7
3/0 0 0 1 1 1 3 5
4/0 0 0 1 1 1 3 4
250 [] 0 1 1 1 1 3
300 0 0 0 1 1 1 3
350 0 0 0 1 1 1 90 жы lex. © Eco mes сей
400 0 0 0 1 1 1 2
500 0 0 0 0 1 1 1
600 0 0 0 0 1 1 1
700 0 0 0 0 1 П 1
750 0 0 0 0 1 1 "cc
900 0 0 0 0 0 1 1 Е
1000 0 0 0 0 0 1 [^ ее i Rm mL uam o! RENS um
Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between.


strand wires) are virtually eliminated.


A


2025 California Electrical Code 70-957


Annex C: Tables


INFORMATIVE ANNEX C


A Table C.7 Maximum Number of Conductors of Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-C) (Based on


Chapter 9: Table 1, Table 4, and Table 5)


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ л и * 1 ш ш 2 ж 3 M 4 5 6
Type kemi) | (12) (19 (21) (27) GS (40) (53) (63) (78 (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 2 4 7 n 2 27 45
RHW-2 12 1 3 6 9 16 2 3
10 1 2 4 7 103 18 30
8 1 1 2 4 7 9 15
6 0 1 1 3 5 a u
4 0 1 1 2 4 6 10
3 0 1 1 1 4 5 8
2 0 0 1 1 3 4 7
1 0 0 1 1 1 3 5
1/0 0 0 0 1 1 2 4
20 0 0 0 1 1 1 ёлы = эю эр ду
3/0 0 0 0 1 1 1 3
4/0 0 0 0 0 1 1 Ж о ы x
250 0 0 0 0 1 1 1
300 0 0 0 0 1 1 1
350 0 0 0 0 0 1 Voie Gay eos ee ө
400 0 0 0 0 0 1 1
500 0 0 0 0 0 1 1
600 0 0 0 0 0 0 1
700 0 0 0 0 0 0 1 -
750 0 0 0 0 0 0 J| чы. же еы шш) э чыш
800 0 0 0 0 0 0 1 —
900 0 0 0 0 0 0 1
1000 0 0 0 0 0 0 DIA a = шш =
1250 0 0 0 0 0 0 0
1500 0 0 0 0 0 0 0 —
1750 0 0 0 0 0 0 0
2000 0 0 0 0 0 0 0
TW, THHW, 14 5 тї 24. A 6 M = = = OS =
THW, THW-2 12 4 6 n 18 32 43 72 РЕ
10 3 5 8 з u cc oW
8 1 2 4 7 B 8 3 — — = — = =
RHH*, RHW*, 14 2 5 10 6 28 3 63
RHW-2* 12 2 4 8 13 . 22. 30-50
10 1 3 6 0 7 з 8 — — — — — =
8 1 1 3 6 10 4 2
TW, THW, 6 1 1 3 4 8 n 18
THHW, 4 1 1 1 3 6 8 13
THW-2, 3 0 1 1 3 $ rae =
RHH*, RHW*, 2 0 1 1 2 4 6 10
RHW-2 1 0 0 1 1 3 4 d —
1/0 0 0 1 1 2 3 6
20 0 0 1 1 1 3 M REP Sats A eie) au. „йе
3/0 0 0 0 1 1 2 4
40 0 0 0 1 1 1 3 -
(continues)
70-958 2025 California Electrical Code


©


©


INFORMATIVE ANNEX C Annex C: Tables


A Table C.7 Continued


O


Conductor Trade Size (Metric Designator)
Size
(AWG/ 5 и * 1 ш 1% 2 24 3 34 4 5 6
Type kemil) 2 (6 (QD (Q7 (35) (4) (53 (638) (78 (91) (103) (129) (155)
250 0 0 0 0 1 1 3
300 0 0 0 0 1 1 2 — — — — — —
350 0 0 0 0 1 1 1
400 0 0 0 0 1 1 1
500 0 0 0 0 0 1 1
600 0 0 0 0 0 1 1
700 0 0 0 0 0 0 1 —
750 0 0 0 0 0 0 1
800 0 0 0 0 0 0 1
900 0 0 0 0 0 0 1
1000 0 0 0 0 0 0 1
1250 0 0 0 0 0 0 0 —
1500 0 0 0 0 0 0 0
1750 0 0 0 0 0 0 0
2000 0 0 0 0 0 0 0
THHW, THWN, 14 7 12 21 34 61 81 135
THWN-2 12 5 9 15 25 44 59 98
10 3 5 10 15 28 37 62 — — - — -— -
8 1 3 5 9 16 21 36 — — — - = —
6 1 2 4 6 11 15 26
4 1 1 2 4 7 9 16 - - = — = =
3 0 1 1 3 6 8 13 — — = — = —
2 0 1 1 3 5 7 11
( \ 1 0 1 1 1 3 5 8 — m - =- — —
1/0 0 1 1 1 3 4 7
20 0 0 1 1 2 3 6
3/0 0 0 1 1 1 3 s — — — — — —
40 0 0 1 1 1 2 4
250 0 0 0 1 1 1 3 — — — — — —
300 0 0 0 1 1 1 3
350 0 0 0 1 1 1 2 — — - -—- = —
400 0 0 0 0 1 1 1 - = — — = a
500 0 0 0 0 1 1 1
600 0 0 0 0 1 1 1
700 0 0 0 0 0 1 1
750 0 0 0 0 0 t 1
800 0 0 0 0 0 1 1 _ — - - -— —
900 0 0 0 0 0 1 1
1000 0 0 0 0 0 0 1
FEP, FEPB, PFA, 14 7 12 21 33 59 79 131 — - - - = —
РЕАН, ТЕЕ 12 5 9 15 24 43 57 96
10 4 6 il 17 31 41 68 — — — = — -
8 1 3 6 10 17 23 39 — — — — -— —
6 a 2 4 2 12 17 28
4 1 1 3 5 9 11 19
3 1 1 2 4 id 10 16
2 1 1 1 3 6 8 13 — — — — =. —
PFA, PFAH, TFE 1 0 1 1 2 4 5 9 =m


(continues)


a


2025 California Electrical Code 70-959


Annex C: Tables INFORMATIVE ANNEX С


A Table C.7 Continued


Conductor ‘Trade Size (Metric Designator) О
Size
awa | 4 ^ % 1 1 1! 2 2 3 3 4 5 6
Type kemil) 42 (6 (21) (27) (35) (40 (53 (63 (78) (91) (103) (129) (155)
PFA, PFAH, 10 ШЕ ti) X) "- DP
TFE, Z 20 0 o 1 Q0 Fog 0€
3/0 0 о 1 ОИ ЖР:
40 0 0 1 WEE WO Т QM
2 m 9 4 2 4) 7| 95 158
12 6 о 18 28 5 6 112
10 4- v6 "di 21 is ЭП, МЫ б wo emo чы, Cmm mm
8 2 4 ти 19 5 4
6 T.s. $ 7-09 dE. 3 x с ж о X а
4 $[— 71-73 6 9 M, ш улы = ev CIE
3 1- 4 3 c3 OH %® us
2 1 a 2 OS oS т аг Mcr
1 боло en & LU SAM A cR ша. кы
XHHW, ZW, m $ ^ € JS oa 44136 „ж Romx x «=
XHHW-2, 12 4 6 n В 2 а т
XHH 10 3 5 8 B 32 2 %
8 1 2 4 7 B 18 30 2
6 Т 40. 32. A 8
4 1 — 12 4 7 —9 6 = = = = e =
3 1- d A $49. 44 dee ck d cx Чы
2 ПЕ {1 31 ж 9
XHHW, 1 o T —1 "EXER DUM aa ee
XHHW2, — |—q—1
^ 10 бу 1 3 4 7 z
Хин 20 0 0 1 E M ED PEEL Е t о
3/0 0 0 1 Box o» s
40 0 o 1 Loo 2 04 ES
250 0-79 9 1. d. d йз эю, т=& = =
300 Жр Ж ой 1' 1-4
350 865.9. 0 Д1 doc. See € m са, шш, Д5
400 йс YO SLOP ys ENTM
500 0. 0 € o fh Я
600 On Dy x" Qo d" Wo vd, кш з ee m GS
700 GE QD ME ME NE PIDE NE COND
750 D p O° oO: 00. 1 = =
800 Oy эф, Wo.) з GOS wie {2 бауы жа ve б
900 бф 0% 9. b. 1
1000 0 0 0 0 9 9 1|
1250 D. 0 6 0- 9. o 1!
1500 0. 0: x0. б oe 4
1750 0 0 о о о о O0
2000 0 б 0 0 0 о O0
FIXTURE WIRES
КЕН2, FFH-2, 18 8 8 dM. з Oo a Y e = = aS =
RFHH-2 16 & 7 127. d9 34 жй % о =. ж, cmn жш сы
SEA SFF-2 18 6^ 10 Яй. 29 5l 8 isa су к= = ыы та
16 Ж EC d$ 7 24 Cu. сб DO. ROT em (шы [эз кы жш
14 4 7 R 39 A 36 96 =
SEL SFF-1 B |i 18 32 5 90 11 202


(continues) ы


70-960 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.7 Continued


e


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ % И % 1 TA 14 2 25 3 34 4 5 6
Type Кеті) аз (06) (21) (27) (35) (4) (53) (6) (78 (91) (103) (129) (155)
RFH-1, ТЕ TFF, 18 8 13 23 38 67 89 149 — — - -— — —
XF, XFF 16 6 11 19 30 54 72 120 елы


8 15 24 42 56 94


22 38 60 107 143 239
17 29 182


РЕ, PFF, РСЕ,
PGFF, PAF,
PTF, PTFF,
PAFF 14 7 12 21 33 59 7) 13
ZF, ZFF, ZHF 18 16 27 46 74 131 175 29 — — md = — -
16 12 20 34 54 96 129 25 — = _ _ = -—
14 9 14 25 40 71 95 131
KF-2, KFF-2 18 24 40 69 111 196 263 438
16 17 28 48 77 137 183 305
14 1 19 32 52 92 123 205
12 8 13 22 36 64 85 142
10 5 8 15 24 42 56 94 — —
KF-1, KFF-1 18 46 80 128 227 303 505


14 13 22 38 60 107 143 239 — — — РЕ = ==
12 В, 14 25 40 71 95 158

10 6 9 16 26 46 62 10 — E — — == -
12 $ 4 8 13 22 30 50 — — — = — -
10 1 3 6 10 17 23 39 —


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.$(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has larger diameters than other RHH wires. Consult manufacturer's conduit fill tables,
"Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code 70-961


INFORMATIVE ANNEX С


Annex C: Tables


A Table С.7(А) Maximum Number of Conductors of Fixture Wires in Liquidtight Flexible Nonmetallic Conduit (LFNC-C)
(Based on Chapter 9: Table 1, Table 4, and Table 5A)


зи 4 5 6
(9) (103) (129) (155)


3
(78)


2%
(63)


15


(4)


Trade Size (Metric Designator)
1 2
(53)


14
Qn 05


%
(21)


^
ae


%
a2)


|
|


Conductor
Size
(AWG/
kemil)


COMPACT CONDUCTORS


омета


tonem


а----


"mnno


оем сассе‚ | ——


чота |-и |


оа |а |а ооо


---2-2|---ee|leseoeoc


----|сооосоосоооо


-ооо|соооо/ооооо


oooo|oococo|loooceo


nema


torn


өз


---e


wnn janm a m |e m mM Mm


чоо ————-|--———
БЕС ———— ---o0o
-—--|----e|eeeoecec
m---|ooooclococo
--oo|oooco|scoco
оороо |ооооојооооо


[I


S885|88888|888288


»o-4a-


THW, THW-2,
THHW


THWN-2


THHN, THWN,


(continues)


2025 California Electrical Code


70-962


INFORMATIVE ANNEX C Annex C: Tables


e A Table C.7(A) Continued


Conductor "Trade Size (Metric Designator)
Size
(AWG/ * и % 1 1% 14 2 24 3 34 4 5 6
Type kemil) 42 (6 (21) Q7 (35) (4) (S3 (63 (78 (91) (103) (29 (155)
XHHW, 8 1 3 5 8 15 20 33
XHHW-2 6 1 1 4 6 11 15 24
4 1 1 3 4 8 п 18
1 1 1 1 3 6 7 13
1 0 1 1 2 4 6 9
1/0 0 1 1 1 3 5 8
2/0 0 1 1 1 3 4 a
3/0 0 0 1 1 2 3 5
4/0 0 0 1 1 1 3 5
250 0 0 1 1 1 1 4
300 0 0 0 H 1 1 3
350 0 0 0 1 1 1 3
400 0 0 0 1 1 1 2
500 0 0 0 0 1 1 1
600 0 0 0 0 1 1 1 —
700 0 0 0 0 1 1 1
750 0 0 0 0 1 1 1 - = = = — =
900 0 0 0 0 0 1 1 sd
1000 0 0 0 0 0 1 t — — ==. = = ex


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
stranded wires) are virtually eliminated.


A


2025 California Electrical Code 70-963


Annex C: Tables INFORMATIVE ANNEX C


A Table C.8 Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Metal Conduit (LFMC) (Based on Chapter 9:


Table 1, Table 4, and Table 5) Q
Conductor Trade Size (Metric Designator)
Size
awa | и жи 1 14 1 2 24 3 3 4 5 6
Type kmi) | 142 (16) QD (27) (35) (4) (53 (6) (8 OD (103) (29 (155)
CONDUCTORS
RHH, RHW, 14 2 4 7 2 2 2 4 6 10 13 13 — —
RHW.2 12 WEN. 6 10 17 2 36 5 8 110 14 — —
10 UE 5 ви и ә а 6 8 16 = —
8 1 1 ga 737 то 05 „107 03: 7962 Ч. ЛР ees
6 t 1 1 3 6 7 12 18 28 37 48 — —
4 Us a 1 27 4 б 89. QU. xD S A» — xm
3 0 1 1 ME IS NF До M NX
2 0 1 1 1 3 4 7 П 17 22 29 — —
1 0 0 1 1 1 3 5 т n M 1 = —
170 0 0 1 1 1 2. 4 5 d» 439 6 = =
20 0 0 1 1 1 1 E 8 HH ^4 — —
3/0 0 0 0 1 1 1 з 4 7 9 R = =
40 0 0 0 1 1 1 2 4 6 8 10 — —
250 0 0 ed 1 13 v б Ё =
300 0 0 0 0 1 1 1 2 4 5 7 — —
350 0 0 ба 0,1 1 1 2 3. „58 боз» оде
400 0 0 0 0 1 1 1 1 3 4 6 —
500 0 0 0 0 1 1 1 1 3 4 5 —
600 0 0 (x mou 1 1 2 3 4 = =
700 0 0 D. D m б d 1 1 3 з == — ,
750 0 0 0 0 0 0 1 1 1 2 з = = Ө
800 nto й› эф f 0 4 1 1 a au uem
900 0 о D. 0. 8. `4 1 1 2 3 — —
1000 0 0 oo UU йз, үт 1 1 1 accu EE
1250 0 0 0 0 0 0 0 1 1 1 1 — —
1500 0 0 0 0 0 0 0 1 1 1 1 — —
1750 0 о о 0 0 0 © 1] 1 1 1 = =
2000 0 0 0 0 0 0 0 0 1 1 1 — —
TW, THHW, 14 5 о 5 3 4 58 9 M) 25 2:9 35$ — —
THW, THW-2 12 4 7 12 19 33 43 71 108 165 215 280 - —
10 3 s D 14 25 32 53 80 123 160 209 —
8 15" 3 5 8 14 18 2 4 в 89 16 = —
RHH*, RHW*, 14 3 6 10 16 29 38 62 93 143 186 243
RHW-2* 12 3 5 8 з 23 23 SO 75 15 M9 195 —
10 1 3 6 10 18 23 39 58 89 17 152 -— —
8 Lo А 6 M JE. 23. 3& . 3$ 0 гй
TW, THW, 6 1 1 3 5 8 п 18 27 41 53 70 — =
THHW, 4 pst 1 з 6 8 B 22 3 4 2 — —
THW-2, 3 mE 1 зз 7 tt т ж» ж 4 = =
RHH*, 2 0 1 1 2 4 6 9 14 22 29 38 — —
RHW*, 1 0 1 1 1 3 4 Ж 10 15 20 26 = ==
Ree” 10 0 0 1 ТОЗ 3 & Ей oD S =
2/0 0 0 1 1 2 | 5 7 11 15 19 == —
3/0 0 0 1 1 1 2 4 6 9 12 16 — ==
40 о 0 0 1 1 1 8.4 "E AE DES


(continues)


70-964 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.8 Continued


a


Conductor Trade Size (Metric Designator)
Size
(AWG/ * и %* 1 d» HM 2 M“ 3 M 4 5 6
Type | Кеш) (12 аб QD (27) 65 (40) (53 (63) (78) (91) (103) (129) (155
250 0 0 0 1 1 1 3 4 6 8 Hn — =
300 0 о 0 1 1 1 2 3 5 7 9 —- =
350 0 0 0 0 1 1 1 3 5 6 8 — =
400 0 0 0 0 1 1 1 3 4 6 7 =- =
500 0 0 0 0 1 1 1 2 3 5 6 — —
600 0 0 0 0 1 1 1 1 3 4 s — —
700 0 0 0 о o 1 1 1 2 3 4 =- =
750 0 0 0 0 0 1 1 1 2 3 4 — =
800 0 0 0 0 0 1 1 1 2 3 4 =- =
900 0 0 0 0 0 0 1 1 1 3 3 — =
1000 0 0 0 0 0 0 1 1 1 2 3 =
1250 0 0 0 0 0 0 1 1 1 1 2 -
1500 0 о о 0 0 0 о 1 1 1 2 = —
1750 0 0 0 0 0 0 0 1 1 1 1 dee 5
2000 0 0 0 0 о о о 1 1 1 1 =- -
THHN, THWN, 14 8 B 22 36 6 8 134 20 30 401 3533 — =
THWN-2 12 5 9 16 26 46 59 97 14 25 22 B — —
10 3 6 10 16 2 з а 92 141 14 20 — —
8 1 3 6 B. 16 22007 и 058 81 106 138 — —
6 1 2 4 T 124 15- 5 m 59 76 m — —
4 1 1 2 4 7 9 15 2 в 4 бє — —
3 1 1 1 3 6 8 13 2 30 40 2 — —
б 2 1 1 1 3 5 T H 17 26 33 “4 — —
1 0 1 1 1 4 5 8 1n 19 25 32 — —
1/0 0 1 1 1 3 4 7 10 16 2 27 — =
2/0 0 0 1 1 2 3 6 8 33 17 з — —
3/0 0 0 1 1 1 3 5 7 п м 9 – —
40 (7 0 1 1 1 2 4 6 9 2 15 – —
250 0 0 0 1 1 1 3 5 7 0 2 — —
300 0 0 0 1 1 1 3 4 6 з п — —
350 0 0 0 1 1 1 2 3 5 7 9 — =
400 0 0 0 0 1 1 1 3 5 6 8 — —
500 0 0 0 0 1 1 1 2 4 5 7 - =
600 0 0 0 0 1 1 1 1 3 4 6 = —
700 0 0 0 0 1 1 1 1 3 4 5 — =
750 0 0 0 0 0 1 1 1 3 3 s- =
800 0 0 0 о о 1 1 1 2 3 4 — =
900 0 0 0 0 о 1 1 1 2 3 4 — —
1000 0 0 0 b. G 0 1 1 1 3 3 — —
РЕР, FEPB, PFA, 14 7 1 a 35 6 7 130 195 29 38 57 — —
PFAH, TFE 12 5 9 15 2 44 58 94 142 218 284 30 — —
10 4 6 п 18 32 41 68 102 156 203 26 — —
8 1 3 6 10 з з 39 з 89 17 12 —
6 1 2 4 Y^ usc т о л М 6 8 18 — =
4 1 1 3 5 9 12 1 29 4 8 75 — —
3 1 1 2 4 7 10 146 2 т 4 6 —
2 1 1 1 3 6 8 13 2 з 404 5 — —
PFA, PFAH, TFE 1 0 1 1 2 4 5 9 14 пй 28 36 — —


(continues)


A


2025 California Electrical Code 70-965


Annex C: Tables INFORMATIVE ANNEX C
А Table C.8 Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ и и и 1 м 104 2 24 3 M 4 5 6
Type kemil) 12 469 (21) (27) (Q5 (D (53 (63 (78 (91) (103) (129) (155)

PFA, PFAH, 10 1 1 3 4 T d 18 23 3 — =
ТЕЕ, Z 210 1 1 3 4 6 9 4 1 25 — —
3/0 1 1 2 3 5 8 2 16 20 — —
40 1 1 1 2 4 6 0 з 90 — —
E 14 1 26 a 73 9 16 235 360 40 61 — —
12 1 18 30 52 67 11 16 255 332 44 — —
11 18 32 41 68 10 156 203 26 — —
п 2 26 4 ё 99 129 168 — —
8 4 168 3 45 69 90 18 — —
5 9 12 20 3 45 2 it — —
4 7 9 5 23 35 4 59 — —

3 6 то 19 29 38 49

2 5 6 10 15 23 30 40
1 25 44 57 93 140 215 280 35 — —
1 19 33 43 71 108 165 215 280 — —
14 25 32 553 80 13 160 29 — —
8 и 148 29 44 68 8 16 — —
10 13 22 33 50 66 86 — —
9 6 2 36 48 2 — —
з 20 п 4 5 — —


п 17 26 34 4 — —


ooooo|ooocoo|oosco|ooo-|-|---|]-*owao|-—---|u so Su|oo-—-


6
4 7
3 6 8
3 5 1
1 4 5 8 12 19 25 33 = ==
1 3 4 7 10 16 21 22 — —
1 2 3 6 9 з т 3 — =
1 1 3 5 7 п 14 9 — —
4/0 1 1 2 4 6 9 12 16 — —
250 1 1 1 3 5 7 0 з = —
300 1 1 1 3 4 6 8 п — —
350 1 1 1 2 3 5 7 0 — —
400 1 1 1 1 3 5 6 E «mm tem
500 0 1 1 1 2 4 5 NP
600 0 1 1 1 1 3 4 i ca =
700 0 1 1 1 1 3 4 3 — —
750 0 0 1 1 1 3 3 5 — —
800 0 0 1 1 1 2 3 4 — =
900 0 0 1 1 1 2 3 d. iem) em
1000 0 0 0 1 1 1 3 з = =
1250 0 0 0 1 1 1 1 3 — =
1500 0 0 0 1 1 1 1 2 — —
1750 0 0 0 0 1 1 1 1 —
2000 0 0 0 0 1 1 1 1 —
FIXTURE WIRES
RFH-2, FFH-2, 18 5 8 15 24 42 54 89 134 206 268 30 — —
RFHH-2 16 4 7 R 20 35 46 75 13 174 26 25 — —
SF-2, SFF-2 18 6 п 19 30 5 6 13 16 260 38 444 — —
16 5 9 15 25 44 5 93 140 215 280 35 — —
14 4 7 12 20 35 46 75 113 174 226 295 —
SF-1, SFF-1 18 12 19 33 53 094 122 19 300 460 $59 781 — —
(continues)
70-966 2025 California Electrical Code


о


INFORMATIVE ANNEX C Annex C: Tables
r A Table С.В Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ ^ ж h% 1 14 TA 2 24 3 34 4 5 6
Type kemil) a2 (16 (21) (27) (35) (40) (53 (63) (78 (91) (103) (129) (155)
RFH-1, ТЕ, TFF, 18 8 14 24 39 69 90 147 222 339 442 577 — —
XF, XFF 16 7. п 20 32 56 72 119 179 274 357 465 — -
XF, XFF 14 $ 9 15 25 Е 57 93 140 215 280 365 = =
TEN, TFFN 18 4 23 39 63 111 144 236 355 543 707 923 = -
16 10 17 30 48 85 110 180 27 415 540 705 = -
PF, PFF, PGF, 18 13 21 37 60 105 136 224 336 515 61 875 - —
PGFF, PAF, 16 10 16 29 46 81 105 173 260 398 519 677 — —
PTF, PTFF, 14 7 12 21 35 61 79 130 195 299 389 507 - —
PAFF

ZF, ZFF, ZHF 18 17 28 48 T 136 176 288 434 664 865 1128 —
16 12 20 35 57 100 130 213 320 490 638 832 — —
4 9 15 26 42 73 95 156 235 360 469 611 —
KF-2, KFF-2 18 25 42 72 116 203 264 433 651 996 1297 1692 = =

16 18 29 50 81 142 184 302 454 695 905 1180 —
14 12 19 34 54 95 124 203 305 467 608 793 — —
12 8 13 23 38 66 86 141 212 325 423 55 — -=
10 5 9 15 25 44 57 93 140 215 280 365 — —
KF-1, KFF-1 18 29 48 83 134 235 304 499 751 1150 1497 1952 — -—
16 20 34 58 94 165 214 351 527 808 1052 13722 — =
14 4 23 39 63 111 144 236 355 543 707 923 - d
12 9 15 26 42 73 95 156 235 360 469 611 =- —
10 6 10 17 27 48 62 102 153 235 306 39  — =
( ) XF, XFF 12 3 5 8 13 23 30 50 75 115 149 195 — —
10 1 З 6 10 18 23 39 58 89 117 152 — —


Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table С.7(А) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.


*Туреѕ RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-967


Annex C: Tables И INFORMATIVE ANNEX С


Table C.8(A) Maximum Number of Conductors or Fixture Wires in Liquidtight Flexible Metal Conduit (LFMC) (Based on


Chapter 9: Table 1, Table 4, and Table 5A) O
Conductor Trade Size (Metric Designator)
Size
UWG | и ж 1 144 14 2 24 3 3 4 5 6
Type kemi) |a) (6 (21) (27) (358) (4) (53 (69 (78 (91) (103) (129) (155)
COMPACT CONDUCTORS

THW, THW-2, 8 1 2 4 7 12 15 25 38 58 76 99 — —
THHW 6 1 1 3 5 9 12 19 29 45 59 TI — —
- 1 1 2 4 7 9 14 22 34 44 57 — —

2 1 1 1 3 5 6 П бб ds 2 — 45 —
1 0 1 1 1 E See "dA Чу 33-390 Аа
yo | o 1 1 1 3 4 бй з > 26. — >=

20 о о 1 1 2 3 5 ч л ШШ ДЖ ==
3/0 0 0 1 1 1 3 4 7 п 14 18 — —
E 7 0 1 1 1 2 4 6 9 RÈR 15 — —
250 0 0 0 1 1 1 3 4 7 9 12 — —
300 0 0 0 1 1 1 2 4 é t 4 se =
350 0 о о 1 1 1 2, 3 5 1 9 =e —
400 0 0 0 0 1 1 1 3. 5 6 8 — —
500 D- .90-- 0-6 1 1 1 $ 4 5 1 — =
600 077p: ы 1 1 1 1 3 4 6 = =
700 б б ® % 1 1 1 1 3 4 $ =- =
750 0 о о 0 0 1 1 1 3 3 5 — —
900 0 0 0 0 0 1 1 1 2 3 Kx
1000 0 0 о 0 0 1 1 1 1 3 4 — —

THHN, THWN, 8
THWN-2 6 1 2 4 1 з 7 8 4 6 8 2 — — O
4 1 1 3. 4 8 11 17 26 41 53 69 — —
2 1 1 1 3 6 7 2 9 з 3 50 — —
1 0 1 1 2 4 6. 09. d4 2$ 2» SU — —
1/0 0 1 1 1 cs 8 2 9 4 32 = —
2/0 0 1 1 1 3 4 6 10 15 2 2 — —
3/0 0 0 1 1 2 Ж 5 з 13 17 2 — —
4/0 0 о 1 1 1 з 4 7 0 м 8 — —
«LP — — n ЖЕ
250 0 0 1 1 1 1 3 5 бп N = =
300 0 0 0 1 1 1 3 4 $3 9 12 — —
350 0 0 0 1 1 1 2 H 6 8 11 — —
400 0 0 0 1 1 1 2 3 s 7 9 — —
500 0 о о о 1 1 1 з 5 6 8 — —
600 0 0 0 0 1 1 1 2 4 5 6 — —
700 0 0 0 0 1 1 1 1 3 4 6 — —
750 0 0 0 0 1 1 1 t 3 4 5 — —
900 © 0 O20 0 1 1 1 $- 3 4 — =
1000 0 о о O0 0 1 1 1 2) 4 4 — —
(continues)
70-968 2025 California Electrical Code


eo


INFORMATIVE ANNEX C Annex C: Tables
Table C.8(A) Continued
Conductor "Trade Size (Metric Designator)
Size
(AWG/ ^» и % 1 1% 14 2 24 3 34 4 5 6
Type kemil) (42 169 (21) (27) (35) (41) (53 (63) (78) (91 (103) (129 (155)

XHHW, 8 1 3 5 » 15 20 33. 49 76 98 129 — —
XHHW-2 6 1 2 4 6 п 15 24 37 56 73 95 = —
4 1 1 3 4 8 n 17 26 41 53 69 — =
2 1 1 1 3 6 ri 12 19 29 38 50 = -
1 0 $ 1 2 4 6 9 14 22 28 37 — -
10 0 1 1 1 4 5 8 12 19 24 32 —
2/0 0 1 1 1 3 4 7 10 16 20 27 -
3/0 0 0 1 1 2 3 5 8 13 17 22 — —

4/0 0 0 1 1 1 3 4 11 14 18 =
250 0 0 1 1 1 1 3 5 8 u 15 — —
300 0 0 0 1 1 1 3 5 T 9 12 — —
350 0 0 0 1 1 1 3 4 6 8 11 — —

400 0 0 0 1 1 1 2 4 6 7 10 -
500 0 0 0 0 1 1 1 3 5 6 8 — —
600 0 0 0 0 1 1 1 2 4 5 6 — кы
700 0 0 0 0 1 1 1 1 3 4 6 = —
750 0 0 0 0 H 1 1 1 3 4 5 — Бы
900 0 0 0 0 0 1 1 H 2 3 4 -— —
1000 0 0 0 0 0 1 1 1 2 3 4 — —


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between


strand wires) are virtually eliminated.


2025 California Electrical Code


70-969


Annex C: Tables


INFORMATIVE ANNEX С


A Table C.9 Maximum Number of Conductors or Fixture Wires in Rigid Metal Conduit (RMC) (Based on Chapter 9: Table 1, Table 4,


and Table 5)
Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 1% 15 2 24 3 34 4 5 6
Type Кеті) 42  d9 2) (27) (35) (4) (53 (63 C8 (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 4 7 12 21 28 46 66 102 136 176 276 398
RHW-2 12 — 3 6 10 17 23 38 55 85 113 146 229 330
10 — 3 5 8 14 19 31 44 68 91 118 185 267
8 — 1 2 4 7 10 16 23 36 48 6l 97 139
6 — 1 1 3 6 8 13 18 29 38 49 71 112
4 — 1 1 2 4 6 10 14 22 30 38 60 87
3 — 1 1 2 4 5 9 12 19 26 34 53 76
2 — 1 1 1 9 4 T 11 17 23 29 46 66
1 — 0 1 1 t 3 d 7 11 15 19 30 44
10 — 0 1 1 1 2 4 6 10 13 17 26 38
20 — 0 1 1 1 2 4 s 8 11 14 23 33
3/0 — 0 0 1 1 1 8 4 7 10 12 20 28
4/0 — 0 0 1 1 1 3 4 6 8 11 17 24
250 — 0 0 0 1 1 1 3 4 6 8 13 18
300 — 0 0 0 1 1 1 2 4 5 7 11 16
350 - 0 0 0 1 1 1 2 4 5 6 10 15
400 — 0 0 0 1 1 1 1 3 4 6 9 13
500 — 0 0 0 1 1 1 1 3 4 5 8 11
600 — 0 0 0 0 1 1 1 2 3 4 6 9
700 — 0 0 0 0 1 1 1 1 3 3 6 8
750 — 0 0 0 0 0 1 1 1 3 3 5 8
800 — 0 0 0 0 0 1 1 if 2 3 5 Я,
900 — 0 0 0 0 0 1 1 1 2 3 5 7
1000 — 0 0 0 0 0 1 1 1 1 3 4 6
1250 — 0 0 0 0 0 0 1 1 1 1 3 5
1500 -— 0 0 0 0 0 0 1 1 1 1 3 4
1750 — 0 0 0 0 0 0 1 1 1 1 2 4
2000 = 0 0 0 0 0 0 0 1 [| 1 2 3
TW, THHW, 14 — 9 15 25 44 59 98 140 215 288 370 581 839
THW, THW-2 12 = 7 12 19 33 45 75 107 165 221 284 446 644
10 — 5 9 14 25 34 56 80 123 164 212 332 480
8 — 3 5 8 14 19 31 44 68 91 118 185 267
RHH*, RHW*, 14 — 6 10 17 29 39 65 93 143 191 246 387 558
RHW-2* 12 — 5 8 13 23 32 52 75 115 154 198 311 448
10 -— 3 6 10 18 25 41 58 90 120 154 222 350
8 = 1 4 6 n 15 24 35 54 72 92 145 209
TW, THW, 6 = 1 3 5 8 n 18 27 41 55 7 111 160
THHW, 4 == 1 1 3 6 8 14 20 31 41 53 83 120
THW-2, 3 — 1 1 3 5 7 12 7 26 35 45 71 103
RHH*, RHW*, 2 = 1 1 2 4 6 10 14 22 30 38 60 87
RHW-2* 1 a 1 1 1 3 4 7 10 15 21 27 42 61
10 = 0 1 1 2 3 6 8 13 18 23 36 52
2/0 — 0 1 1 2 3 5 i 11 15 19 31 44
3/0 — 0 1 1 1 2 4 6 9 13 16 26 37
40 nd 0 0 1 1 1 3 3 8 10 14 21 31
(continues)
70-970 2025 California Electrical Code


©


о


INFORMATIVE ANNEX C Annex C: Tables


A Table C.9 Continued


e


Conductor "Trade Size (Metric Designator)
Size
(AWG/ % и A 1 14 14 2 2% 3 3% 4 5 6
‘Type Кеті) 42 (160 QD (027) 65 (4) (63) (78) (91) (103) (129) (155)
250 — 0 0 1 1 1 4 6 8 11 17 25
300 — 0 0 1 1 T 3 5 7 9 15 22
350 = 0 0 0 1 T 3 5 6 8 13 19
400 = 0 0 0 1 1 3 4 6 9: 12 17
500 = 0 0 0 1 1 2 3 5 6 10 14
600 0 0 0 1 1 1 3 4 s 8 12
700 0 0 0 0 1 1 2 3 4 7 10
750 — 0 0 0 0 1 1 2 3 4 7 10
800 — 0 0 0 0 1 1 2 3 4 6 9
900 — 0 0 0 0 1 1 1 s 3 6 8
1000 — 0 0 0 0 0 1 1 2 3 5 8
1250 — 0 0 0 0 0 1 1 1 2 4 6
1500 — 0 0 0 0 0 1 1 1 2 3 5
1750 — 0 0 0 0 0 1 1 1 1 3 4
2000 -— 0 0 0 0 0 1 1 1 1 3 4
THHN, THWN, 14 — 13 22 36 63 85 200 309 412 531 833 120
THWN-2 12 9 16 26 46 62 146 225 301 387 608 877
10 — 6 10 17 29 39 92 142 189 244 383 552
8 — 3 6 9 16 2 53 82 109 140 221 318
6 — 2 4 7 12 16 38 59 79 101 159 230
4 — 1 2 4 7 10 16 23 36 48 62 98 141
3 — 1 1 3 6 8 14 20 31 41 53 83 120
A 2 — 1 1 3 5 1 u 17 26 34 44 70 100
t 1 — 1 1 1 4 5 8 12 19 25 33 51 74
1/0 1 1 1 3 4 T 10 16 21 27 43 63
2/0 0 1 1 2 s 6 8 13 18 23 36 52
3/0 0 1 1 1 3 1 1 11 15 19 30 43
4/0 0 1 1 1 2 4 6 9 12 16 25 36
250 — 0 0 1 1 1 3 5 7 10 13 20 29
300 — 0 0 1 1 1 3 4 6 8 11 17 25
350 — 0 0 1 1 1 2 3 $ 7 10 15 22
400 — 0 0 1 1 1 2 3 5 7 8 13 20
500 0 0 0 1 1 1 2 4 5 7 11 16
600 0 0 0 1 1 1 1 3 4 6 9 13
700 0 0 0 1 1 1 1 3 4 5 8 1
750 - 0 0 0 0 1 1 1 3 4 5 7 11
800 Бы 0 0 0 0 1 1 1 2 3 4 7 10
900 0 0 0 0 T 1 1 2 3 4 6 9
1000 0 0 0 0 1 1 1 1 3 4 6 8
FEP, FEPB, PFA, 14 — 12 22 35 61 83 136 194 300 400 515 808 1166
PFAH, ТЕЕ 12 — 9 16 26 44 60 99 142 219 292 376 590 851
10 — 6 n 18 32 43 тї 10 157 209 269 423 610
8 — 3 6 10 18 25 41 58 90 120 154 242 350
6 — 2 4 7 13 17 29 41 64 85 110 172 249
4 — 1 3 5 9 12 20 29 44 59 т 120 174
3 - 1 2 4 » 10 17 24 37 50 64 100 145
2 1 1 3 6 8 14 20 31 41 53 83 120
PFA, PFAH, TFE 1 — 1 1 2 4 6 9 14 21 28 37 57 83


(continues)


е


2025 California Electrical Code 70-971


Annex C: Tables INFORMATIVE ANNEX C


A Table C.9 Continued


Conductor "Trade Size (Metric Designator) О
Size
(AWG/ ж и KA 1 1% 1% 2 2% 3 34 4 5 6
Type Кеті) 42 6 (21) (27) (35) (41) (53) (63) (78) (91) (103) (129) (155)
PFA, PFAH, ю |— 1 1 1 3 5S 8 Wn 8 2 3 4 ө
TFE, Z 20 |— 1 1 1 3 4 6 9 4 1 2 4 5
€ |— 0 1 1 2 3 $5 8 m 6 Nu 33 4
40 so d. qp — 4^ a 4 сб D 34$ 0. 44
7 14 15 26 42 73 100 164 234 361 482 621 974 1405
2 | — жю 18 30 32 71 116 16 256 342 440 691 997
0 |— 6 п 1d 32 4 л 10 157 209 29 423 610
8 — 4 7 1 20 27 45 64 99 132 170 267 386
6 3 5 8 14 19 31 45 69 93 120 188 271
4 E 1 3 5 9 13 22 31 48 64 82 129 186
3 = 1 2 4 7 9 16 2 35 4 60 9 136
2 E. cd wd" us б 8 Чїй 49e Ж 9 03 7789 105
1 = 1 1 2 sS 6 5» 5 2 3 © 6 9»
XHHW, ZW. п |= 9 i5 25 44 59 98 (40 215 288 370 581 839
XHHW-2, 12 — 2 12 19 33 45 75 107 165 221 284 446 644
XHH 10 — 3 9 14 25 34 56 80 123 164 212 332 480
8 — 3 5 8 14 19 31 44 68 91 118 185 267
6 = 1 3 6 0 4 2 зз SI 6 9 137 19
n 1 2 4 7 +0 1| 24 3 4 6 9 143
3 — 1 1 3 6 8 14 20 31 41 53 84 121
2 — 1 1 3 5 Ў 12 17 26 35 45 70 101
XHHW, 1 — 1 1 1 4 5 9 2 i 23 95 52 16
XHHW-2,
M 10 — 1 1 1 3 4 * 10 16 22 28 44 64
EH 20 -— Odes do 4 5.5 4 ^ —» B B D$ os О
av [= ой 4o d d. 3o 5- 7 11 % a 300 ж
а: (кес 4. 1o. 2 4 6 9 2 16 25 3
250 =f 8 = ox bec do. 5 7 id) 1 2 30
300 mo OO, lod € ow 6 9 Ww в 25
350 = 0 Or oor © 2 $9 6 7 0 15 2
400 SeeD OOO ho du ud 229-3 5 7 9 4 2
500 — 0 0 0 i 1 1 2 4 5 7 11 16
600 — 0 0 0 1 1 1 1 3 4 6 9 13
700 e 00:9. 00: di^ Ф d з 4 s 8 n
750 — 0 0 0 0 1 1 1 3 4 $ 7 п
800 = “д бо QU Шой. ЛД 2. 3.. 4. 7$ 3
900 — 05. € ЭЙ О: ИИ 4. 1-3 2. 3. 4 6 9
1000 =o ЧОТ, ЕТО, 39 ЛҮ d 1 3 4 6 8
1250 0" Do 0 Wee d :1 ] - BL 3 Je <6
1500 — 0 0 0 0 0 1 1 H 1 2 4 5
1750 0 0 0 0 0 0 1 1 1 1 3 5
2000 — 0 0 0 0 0 0 1 1 1 1 3 4
FIXTURE WIRES
RFH-2, FFH-2, 18 — 8 15 24 42 57 94 134 207 276 355 557 804
RFHH-2 16 = 7 D 20 3 вз P iB 174 2m 29 40 678
SE2, SFF-2 18 — d i9 3 5 72 118 169 261 348 448 703 1014
16 = 9 15 2 44 59 98 140 215 288 370 581 839
м |- 7 2 2 3 8 7 13 174 22 299 470 68
SF-1, SFF-1 18 — D 3 54 94 127 209 299 461 616 72 1244 1794


(continues) Ө


70-972 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


e А Table C.9 Continued


Conductor ‘Trade Size (Metric Designator)
Size

(AWG/ * % % 1 14 14 2 24 3 M 4 5 6
Type kemi) | (12) (16) (21) (27) (35) 4D (55 (63 (8) (91) (103) (129) (155)
RFH-1, TF, TFF, 18 = 4 23 40 69 94 155 221 341 455 585 918 1325
XF, XFF 16 11 20 32 56 76 125 178 275 367 472 741 1070
ХЕ, XFF 14 — 9 15 25 44 59 98 140 215 288 370 581 839
ТЕМ, TFFN 18 Бы 23 40 64 111 150 248 354 545 728 937 1470 2120
16 — 17 30 49 84 115 189 270 416 556 715 1123 1620
PF, PFF, PGF, 18 — 21 38 61 105 143 235 335 517 690 888 1394 2011
PGFF, PAF, 16 = 6 2 47 81 110 181 259 400 534 687 1078 1555
PTF, PTFF, 14 — 12 2 35 61 83 136 194 300 400 515 808 1166

PAFF
ZF, ZFF, ZHF 18 — з 49 79 135 184 303 432 666 889 1145 1796 2592
16 — 20 36 58 100 136 223 319 491 656 844 1325 1912
14 = 15 2 42 73 100 164 234 361 482 621 974 1405
KF-2, KFF-2 18 — 42 73 18 203 276 454 648 1000 1334 1717 2695 3887
16 = Ə 51 82 142 192 317 452 697 931 1198 1880 2712
14 = 19 34 55 95 129 213 304 468 625 805 1263 1822
12 = 123 24 38 66 90 148 211 326 435 560 878 1267
10 — 9 15 25 44 59 98 140 215 288 370 581 839
КЕТ, KFF-1 18 — 48 84 136 234 318 524 748 1153 1540 1982 3109 4486
16 — 34 59 96 165 224 368 526 810 1082 1392 2185 3152
14 = 23 40 64 11 150 248 354 545 728 937 1470 2120
12 — 15 26 42 73 100 164 234 361 482 621 974 1405
O 10 — 10 7 28 48 65 107 153 236 315 405 636 918
XF, XFF 12 — 5 8 13 23 32 52 75 115 154 198 311 448
10 — 3 6 10 18 25 41 58 90 120 154 242 350

Notes:


1, This table is for concentric stranded conductors only. For compact stranded conductors, Table C.8(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.
*Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code 70-973


Annex C: Tables INFORMATIVE ANNEX C


Table C.9(A) Maximum Number of Conductors or Fixture Wires in Rigid Metal Conduit (RMC) (Based on Chapter 9: Table 1,


‘Table 4, and Table SA) Q
Conductor ‘Trade Size (Metric Designator)

Size

AWG) | & и % 1 ш % 2 24 3 M 4 5 6
Type kemil) аз a6 (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)
COMPACT CONDUCTORS

THW, THW-2, 8 = 2 4 7 12 16 26 238 59 78 101 158 228
THHW 6 — 1 3 5 9 12 20 29 45 60 B 12 176
4 — 1 2 4 7 9 5 22 234 45 58 9 132
2 — 1 1 3 5 7 nn 6 2 з 4 61 9
1 | — 1 1 1 3 5 8 11 17 23 30 4 68
1/0 1 1 1 3 4 7 0 15 20 26 4 5
2/0 0 1 1 2 3 6 8 od. 47) ш 4 9
3/0 0 1 1 1 3 5 7 nn 4 9 2 42
4/0 0 1 1 1 2 4 6 9 12 15 24 35
250 = 9 0 1 1 1 3 4 7 9 2 19 28
300 — 0 0 1 1 1 3 4 6 п 07 &
350 — 0 0 1 1 1 2 3 5 7 o u$. E
400 — 0 0 1 1 1 1 3 5 1 8 з 20
500 — 0 0 0 1 1 1 3 4 5 201 = 17
600 — 0 0 0 1 1 1 1 3 4 6 9 13
700 — 0 0 0 1 1 1 1 3 4 5 8 n
750 — 0 0 0 0 1 1 1 3 4 5 7 M
900 — 0 0 [] 0 1 1 1 2 3 4 т 10
1000 0 0 0 0 1 1 1 1 3 4 6 9

THHN, THWN, 8

THWN-2 6 2 5 8 з 18 30 43 6 88 14 179 258 Өө
4 — 1 3 5 8 i 18 26 41 $55 70 10 159
2 1 1 3 6 з B 19 29 39 50 79 114
1 = 1 1 2 4 6 10 4 2 2 з 59 86
1/0 — 1 1 1 4 5 тит 2. 3» 3 з
20 — 1 1 1 3 4 7 0 5 2 26 4 60
3/0 — 0 1 1 2 3 6 E du$ 4 927 55 5 4
4/0 — 0 1 1 1 3 5 7 10 14 18 2 42
ЖЕ... 802 ARE UR
250 — 0 1 1 1 2 4 5 8 п 14 23 3
300 — 0 0 1 1 1 3 4 т 10; . ad 2003 8
350 — 0 0 1 1 1 3 4 6 «И dz. Ж
400 — 0 0 1 1 1 2 3 5 1. 10. 35; Ж
500 — 0 0 0 1 1 1 3 5 6 8 135 19
— ———————— M— —Á———
600 — 0 0 0 1 1 1 2 4 5 6 10 B
700 = 0 0 0 1 1 1 1 3 4 6 9 13
750 = 0 0 0 1 1 1 Í 3 4 5 о в
900 = 0 0 0 0 1 1 1 2 3 4 т 10
1000 — 0 0 [] 0 1 1 1 2 3 4 6 9
(continues)


9


70-974 2025 California Electrical Code


INFORMATIVE ANNEX C. Annex C: Tables


Table C.9(A) Continued


e


Conductor "Trade Size (Metric Designator)
Size
(AWG/ ж ж % 1 1% 1% 2 2% 3 34 4 5 6
Type Кеті) аз (16) о) (27) (35) (4) (53 063) (78) (91) (103) (129) (155)
XHHW, 8 3 5 9 15 21 34 49 76 101 130 205 296
XHHW-2 6 2 4 6 п 15 25 36 56 75 97 152 220
4 — 1 3 5 8 п 18 26 41 55 70 по 159
2 — 1 1 3 6 8 13 19 29 39 50 79 114
1 cal 1 1 2 4 6 10 14 22 29 38 59 86
1/0 — 1 1 1 4 5 8 12 19 25 32 51 73
2/0 — 1 1 1 3 4 Я. 10 16 21 27 43 62
3/0 — 0 1 1 2 3 6 8 13 17 22 35 51
4/0 = 0 1 1 1 3 5 7 п 14 19 29 42
250 0 1 1 1 2 4 5 8 n 15 23 34
300 0 0 1 1 1 3 5 ү. 10 13 20 29
350 — 0 0 1 1 1 3 4 6 9 11 18 25
400 0 0 1 1 1 2 4 6 8 10 16 23
500 0 0 0 1 1 1 3 1 6 8 13 19
600 — 0 0 0 1 1 1 2 4 5 7 10 15
700 — 0 0 0 1 1 1 1 Я 4 6 9 13
750 — 0 0 0 1 1 1 1 3 4 5 8 12
900 == 0 0 0 0 1 1 1 2 3 5 7 11
1000 0 0 0 0 1 1 1 2 3 4 7 10
Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.
2025 California Electrical Code 70-975


Annex C: Tables INFORMATIVE ANNEX C


A Table C.10 Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 80 (Based on Chapter 9: Table 1,


Table 4, and Table 5) ( )
Conductor "Trade Size (Metric Designator)
Size
(AWG/ % и % 1 1% 14 2 24 3 34 4 5 6
Type Кепш) а) 0) (21) (27) (35) (4) (53 (63) (78) (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 Бы 3 5 9 17 23 39 56 88 118 153 243 349
RHW-2 12 — 2 4 7 14 19 32 46 73 98 127 202 290
10 — 1 3 6 п 15 26 37 59 79 103 163 234
8 — 1 1 3 6 8 13 19 31 41 54 85 122
6 Бы i! 1 2 4 6 п 16 24 33 43 68 98
4 — 1 1 1 3 3 8 12 19 26 33 53 T
3 — 0 H 1 3 4 п 17 23 29 4 67
2 — 0 1 1 3 4 6 9 14 20 25 41 58
1 — 0 1 1 1 2 4 6 9 13 17 27 38
1/0 Бы 0 0 1 1 1 3 з 8 11 15 23 33
2/0 — 0 0 1 1 1 3 4 7 10 13 20 29
3/0 — 0 0 1 1 1 3 4 6 8 11 17 25
4/0 — 0 0 0 1 1 2 3 5 7 9 15 21
— A ————Á— ee

250 — 0 0 0 1 1 1 2 4 5 7 11 16
300 — 0 0 0 1 1 1 2 3 5 6 10 14
350 = 0 0 0 Y 1 1 1 3 4 5 9 13
400 = 0 0 0 0 1 1 1 3 4 5 8 12
500 — 0 0 0 0 1 1 1 2 3 4 7 10
600 Бы 0 0 0 0 0 1 1 1 3 3 6 8
700 - 0 0 0 0 0 1 1 1 2 3 5 1
750 — 0 0 0 0 0 1 1 1 2 3 З. 4

800 - 0 0 0 0 0 1 1 1 2 3 4 7 =
900 — 0 0 0 0 0 1 1 1 1 2 4 6
1000 — 0 0 0 0 0 1 1 1 1 2 4 5
1250 ~ 0 0 0 0 0 0 1 1 1 1 3 4
1500 — 0 0 0 0 0 0 1 1 1 1 2 4
1750 — 0 0 0 0 0 0 0 H 1 1 2 3
2000 — 0 0 0 0 0 0 0 1 1 1 1 3
TW, THHW, 14 — 6 п 19 35 49 82 18 185 250 324 514 736
THW, THW-2 12 = 4 9 15 27 38 63 91 142 192 248 394 565
10 — 3 6 11 20 28 47 68 106 143 185 294 421
8 = 1 3 6 п 15 26 37 59 79 103 163 234
RHH*, RHW*, 14 — 4 8 13 23 2 ss 79 123 166 215 341 490
RHW-2* 12 — 3 6 10 19 26 44 63 99 133 173 274 394
10 a 2 5 8 15 20 34 49 T 104 135 214 307
8 — 1 3 5 9 12 20 29 46 62 81 128 184
TW, THW, 6 1 1 3 7 9 16 22 35 48 62 98 141
THHW, 4 — 1 1 3 5 7 12 17 26 35 46 73 105
THW-2, 3 1 1 2 4 6 10 14 22 30 39 63 90
RHH*, RHW*, 2 — 1 1 1 3 5 8 12 19 26 33 53 7
RHW-2* 1 0 1 1 2 3 6 13 18 23 37 54
1/0 — 0 1 1 1 3 5 7 11 15 20 32 46
2/0 0 $ 1 1 2 4 6 10 13 17 27 39
3/0 0 0 1 1 1 3 5 8 1 14 23 33
40 0 0 1 1 1 3 4 7 9 12 19 21
(continues)

70-976 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables
в А Table C.10 Continued
, Conductor Trade Size (Metric Designator)
Size
(AWG/ ^ % 5 1 1% 1и 2 24 3 35 4 5 6
Type kemi) | 12 (9 (21) (27) (35) (4) (53 (6) (8 (91) (103) (129) (155)
250 — о 0 0 1 1 2 3 5 1 yj; ш 2
0 0 0 1 1 1 3 5 6 8 B 19
0 0 0 1 1 1 2. X4 6 7 12 m
0 0 0 1 1 1 2 4 5 T 10 15
0 0 0 1 1 1 1 3 4 5 9 13
0 0 0 0 1 1 1 2 3 4 7 10
0 0 0 0 1 1 ] 2 3 4 6 9
0 0 0 0 0 1 1 1 3 4 6 8
800 — 0 0 0 0 0 H 1 1 3 3 6 8
900 0 0 0 0 0 1 1 1 2 3 5 7
1000 — 0 0 0 0 0 1 1 1 2 3 5 T
1250 — 0 0 0 о о 1 1 1 1 2 4 5
1500 "i 0б Qd: 49-- T5 1 1 1 1 3 4
1750 — 0 0 ME Ы 1 1 1 1 3 4
2000 — 0 0 0. 5. ü 0. 46 1 1 1 2 3
THHN, THWN, m — 9 7 28 Si 70 118 170 265 358 464 736 1055
THWN-2 12 = 6 12 20 3 51 86 12 193 261 338 537 770
10 = 4 7 1з 23 32 54 78 122 164 213 338 485
8 — 2 4 7 03 18 31 45 70 95 123 195 279
6 — 1 3 5 9 a3 22 32 S5 68 8 141 202
4 — 1 1 3 6 8 4 20 3| 42 5 86 124
3 1 1 3 5 тюз һ Ж Мм 46. Xy 405
A 2 1 1 av ^w 6 ою 14 22 30 3 61 в
1 0 1 1 з 4 7 10 16 22 2 45 65
10 0 1 1 2-- 3 6 9 | 18 24 3 55
2/0 0 1 1 1 3 5 7 un 15 20 32 46
3/0 0 1 1 1 2. 4 «з п р 25 38
4/0 0 0 1 1 1 3 5 з 10 1 2 3
250 0 0 П 1 1 3 4 6 $ 1 as 25
300 0 0 0 1 1 2 3 5 4 9 15 2
350 — 0 0 0 1 1 1 3 5 6 8 13 19
400 — 0 0 0 1 1 1 3 4 6 9 u p
500 0 0 0 1 1 1 NN 5 6 10 aM
600 — 0 0 0 0 1 1 1 3 $ 74 8 12
700 — 0 0 0 0 1 1 1 2 3 4 1 10
750 — 0 0 0 0 1 1 1 2 3 4 1 9
800 — 0 0 0 0 1 1 1 2 3 4 6 9
900 — 0 0 0 0 0 1 t H $ 3 6 8
1000 — 0 0 0 о о 1 1 1 2 3 5 7
FEP, FEPB, PFA, 14 — 8 16 27 49 6 15 164 257 347 450 714 1024
PFAH, TFE 12 = 6 12 20 36 50 8 120 188 253 328 $21 747
10 — 4 8 14 26 36 60 86 135 182 235 374 536
8 2 5 8 15 20 23 49 77 104 15 24 307
6 — 1 3 6 10 4 24 #3 5 74 96 152 218
4 = 1 2 4 7 10 17 2 3 52 67 106 15
3 — 1 1 3 6 в 4 2 3 43 56 89 127
2 1 1 3 5 7 12 17 26 35 46 73 105
PFA, PFAH, TFE 1 zc 1 1 3 E 8 пв 2 3 5 7
(continues)
2025 California Electrical Code 70-977


Annex C: Tables INFORMATIVE ANNEX C


A Table C.10 Continued


Conductor "Trade Size (Metric Designator)
Size

awa | 4 и % 1 14 A 2 24 3 3 4 5 6
"Type kemil) 42 (160 (21) (27) (65 (41) (53) (63 (78) (91) (103) (129) (155)

PFA, PFAH, w [= 9 1 i з 4 %* © ss os a «&@ 5
ТЕЕ, Z 2/0 — 0 1 1 2 3 5 8 12 17 22 35 50
3/0 = 6. 1 i T 2 4 6 0 4 и * 4
40 — 0 0 1 1 1 4 5 8 11 15 24 34
z 14 10 19 33 59 82 138 198 310 418 542 860 1233
12 7 14 з 42 58 98 141 220 297 385 60 875
10 - 4 8 14 26 36 60 86 135 182 235 374 536
8 3 5 9 16 22 38 54 85 115 149 236 339
6 1 4 6 Hi 16 26 38 60 81 104 166 238
4 — 1 2 4 8 п 18 26 41 55 72 14 164
3 а d з 5 8 mB 1 3 40 52 8 119
2 — 1 1 2 5 6 п 16 25 33 43 69 99
1 — 1 1 1 4 5 9 13 20 27 35 56 80
XHHW, ZW, 14 — 6 п 19 3 4  & 18 185 250 324 54 736
XHHW22, 12 — 4 9 1 27 38 63 91 142 192 248 394 565
XHH 10 — 3 6 1 20 28 47 68 106 143 185 294 421
8 —- 1 3 6 11 15 26 37 59 79 103 163 234
6 Бы 1 2 4 8 п 19 28 43 59 76 121 173
4 = d i з $6 à M NX 3 à H % i5
3 — 1 1 3 5 7 12 17 26 36 47 74 106
2 1 1 2 4 6 10 14 22 30 39 62 89
XHHW, 1 EE n 0l 33 4 7 b B 2 B 4 &
Хини, 10 c 0 1 1 1 3 6 9 4 9 24 3 56
ZRH 2/0 = dX 4 1 1 3 5 ти 6 2 32 4
3/0 me ч . А її 4 ж & * 48 omn m 3
4/0 — 0 0 1 1 1 3 5 8 n 14 22 32
250 = 0. 8 1 1 | 34 4 «© 0 uU & M
300 — 0 0 1 1 1 2 3 5 7 10 15 22
350 = ES A ee F Гоа" з “б а и 50
400 A X Xm MA OF
500 — 0 0 0 $ 1 1 2 3 5 6 10 14

600 — @ 0 0 0 1 | 1 3 4 5 8 il
700 -— o 0H $. йу on a |p 3 Oe 7 ae
750 = [We nd Os wo qood Conc Ww. 004 ШШ
800 =. 4 8 0 0 1 1! ! 1 3X; dp 6%
900 0 о оо ^0 1 PS WE INO TE.
1000 0 0 9 0 б 1 тот 2м 4 A
1250 0 0 0 0 0 1 1 1 1 2 4 6

1500 0 0 0 0 0 0 1 1 у! 1 3 5
1750 0 0 0 0 0 0 1 1 1 1 3 4
2000 0 о бо дб, 0. 1 1 i d -m 4x

FIXTURE WIRES

RFH-2, FFH-2, 18 — 6 11 19 34 47 79 113 177 239 310 492 706
RFHH-2 16 — 5 9 16 з 239 67 95 150 202 262 415 55
SF-2, SFF-2 18 == 7 14 24 43 59 100 143 224 302 391 621 890
16 — 6 d 19 35 49 8 18 185 250 324 54 736
14 — 5 9 16 08 39 67 95 150 202 262 45 55
SFA, SFF-1 18 — 1 2% n 76 10 17 253 306 534 692 108 1575


(continues)


70-978 2025 California Electrical Code


=


e


A


INFORMATIVE ANNEX C Annex C: Tables


A Table C.10 Continued


Conductor Trade Size (Metric Designator)
Size
(AWG/ ^ и % 1 1% 14 2 24 3 34 4 5 6
Type kml) | (12 (0160 (21) (27) (35) (4) (53 (63) (78 (9) (103) (129) (155)
RFH-1, TF, ТЕР, 18 = 10 18 31 56 A 130 187 293 395 51 811 1163
XF, XFF 16 — 8 15 25 45 62 105 151 236 319 413 655 939
XF, XFF 14 — 6 11 19 35 49 82 118 185 250 324 514 736


TEN, TFFN 18 — 15 29 50 90 114 209 299 468 632 818 1298 1861
16 — 12 22 38 68 95 159 229 358 482 625 992 1422


PF, PFF, PGF, 18 — 15 28 47 85 118 198 284 444 599 776 1231 1765
PGFF, PAF, 16 - п 22 36 66 91 153 219 343 463 600 952 1365
PTF, PTFF, 14 — 8 16 27 49 68 15 164 257 347 450 714 1024
PAFF

ZF, ZFF, ZHF 18 — 19 36 61 110 152 255 366 572 772 1000 1587 2275

16 — 14 27 45 81 112 188 270 422 569 738 1171 1678
14 — 10 19 33 59 82 138 198 310 418 542 860 1233
18 — 29 54 91 165 228 383 549 859 1158 1501 2380 3413
16 — 20 38 64 115 159 267 383 599 808 1047 1661 2381
14 - 13 25 43 77 107 179 257 402 543 703 1116 1600
12 — 9 17 30 53 74 125 179 280 377 489 776 1113
10 — 6 1 19 35 49 82 118 185 250 324 514 736
KF-1, KFF-1 18 33 63 106 190 263 442 633 991 1336 1732 2747 3938


16 23 44 74 133 185 310 445 696 939 1217 1930 2767


ЕТІ


14 15 29 50 90 124 209 299 468 632 818 1298 1861
12 10 19 33 59 82 138 198 310 418 542 860 1233
10 — 7 13 21 39 54 90 129 203 273 354 S62 806
ХЕ, XFF 12 — 3 6 10 19 26 44 63 99 133 173 274 394
10 — a 5 8 15 20 34 49 7] 104 135 214 307


Notes:

1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.9(A) should be used.

2, Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.
“Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code 70-979


Annex C: Tables INFORMATIVE ANNEX C.


Table C.10(A) Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 80 (Based on Chapter 9: Table 1,


Table 4, and Table 5A) ( )
Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 14 14 2 24 3 34 4 5 6
Type kemil) аз 16 2) (27) (35) (4) (53 (63 (78) (91) (103) (129) (155)
COMPACT CONDUCTORS
THW, THW-2, 8 — 1 3 5 9 13 22 32 50 68 88 140 200
THHW 6 — 1 2 4 7 10 17 25 39 52 68 108 155
4 — 1 1 3 5 7 13 18 29 39 51 81 116
2 — 1 1 1 4 5 9 13 21 29 37 60 85
1 0 1 1 3 4 6 9 15 20 26 42 60
1/0 0 1 1 2 3 6 8 13 17 23 36 52
2/0 0 1 1 1 3 5 7 п 15 19 30 44
3/0 — 0 0 1 1 2 4 6 9 12 16 26 37
4/0 0 0 1 1 1 3 5 8 10 13 22 31
250 - 0 0 1 1 1 2 4 6 8 n 17 25
300 Бы 0 0 0 H t 2 3 5 T 9 15 21
350 = 0 0 0 1 1 1 3 $ 6 8 13 19
400 =- 0 0 0 1 1 1 3 4 6 7 12 17
500 — 0 0 0 1 1 1 2 3 5 6 10 14
600 0 0 0 0 1 1 1 3 4 5 8 12
700 0 0 0 0 1 1 1 2 3 4 7 10
750 — 0 0 0 0 1 1 1 2 3 4 7 10
900 0 0 0 0 0 1 1 1 3 4 6 8
1000 0 0 0 0 0 1 1 1 2 3 5 8
THHN, THWN, 8 on з Oum) ж о ш = ESI =з у
THWN-2 6 — 1 3 6 п 15 25 36 57 T 99 158 226 ы?
4 — 1 1 3 6 9 15 2 35 4 61 98 140
2 — 1 1 2 5 6 1 16 25 34 44 70 100
1 — 1 1 1 3 5 8 12 19 25 33 53 75
1/0 0 1 1 3 4 7 10 16 22 28 45 64
2/0 - 0 1 1 2 3 6 8 13 18 23 37 53
3/0 0 1 1 1 3 5 7 n 15 19 31 44
4/0 =, 0 0 1 1 2 4 6 9 12 16 25 37
250 d 0 0 1 1 1 3 4 T 10 12 20 29
300 — 0 0 1 1 1 3 4 6 8 11 17 25
350 0 0 0 1 1 2 3 5 ? 9 15 22
400 0 0 0 H H 1 2 5 6 8 13 19
500 0 0 0 1 1 1 2 4 5 7 11 16
600 = 0 0 0 $ 1 1 1 3 4 6 9 13
700 = 0 0 0 0 1 1 1 3 4 5 8 12
750 — 0 0 0 0 1 1 1 3 4 5 8 п
900 zm 0 0 0 0 1 1 1 1 3 4 6 9
1000 - 0 0 0 0 0 1 1 1 3 3 5 8
(continues)


70-980 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


Table C.10(A) Continued


е


Conductor "Trade Size (Metric Designator)
Size
(AWG/ 4 Ah % 1 ш A 2 24 3 M 4 5 6
Type кшй) | (02) (16 (Q2) (27) (358) (4) (53) (6) (078 (91) (103) (129) (155)
XHHW, 8 - 1 4 7 12 7 2 42 65 88 14 181 260
XHHW-2 6 — 1 3 3 9 13 21 23 4 65 85 134 193
4 — 1 1 3 6 9 15 2 35 47 61 98 140
2 — 1 1 2 $ 6 il 6 25 34 44 70 100
1 — 1 1 1 3 5 з 12 109 23 33°. 49 773
n — 0 1 1 4 4 7 0 16 2 28 45 64
20 — 0 1 1 2 $ 6 8. 13 ш 24 38 5
300 — 0 1 1 1 3 5 7 di 15 19 3 44
4/0 — 0 0 1 1 2 4 6 9 12 16 26 3
250 — 0 0 1 1 1 3 5 7 10 13 21 30
300 — 0 0 1 1 1 3 4 6 8 n 17 2
350 — 0 0 1 1 1 2 3 5 ў y d$ ш
400 — 0 0 0 1 1 1 3 5 T 9 4 2
500 — 0 0 0 1 1 1 2 4 5 eee 17
600 — 0 [] 0 1 1 1 1 3 4 6 9 13
700 — 0 0 0 0 1 1 1 3 4 5 з 12
750 — 0 0 0 0 1 1 1 2 3 5 T їй
900 — 0 0 0 0 1 1 1 2 3 4 6 9
1000 — 0 0 0 0 0 1 1 1 3 3 6 8


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.


a


2025 California Electrical Code 70-981


Annex C: Tables INFORMATIVE ANNEX C


A Table C.11 Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 40 and HDPE Conduit (Based on


Chapter 9: Table 1, Table 4, and Table 5) ( )
Conductor "Trade Size (Metric Designator)
Size
(AWG/ ж и ^» 1 1% 1% 2 2% 3 34 4 5 6
Type kemi) | (12) (16) (21) (27) (35) (4) (53 (63 (78) (91) (103) (129) (155)
CONDUCTORS

RHH, RHW, 14 4 7 11 20 27 45 64 99 133 171 269 390
RHW-2 12 3 5 9 16 22 37 53 82 10 142 224 323
10 2 4 7 13 18 30 43 66 89 115 181 261
8 1 2 4 7 9 15 22 35 46 60 94 137
6 1 1 3 3 T 12 18 28 37 48 76 109
4 — 1 1 Е 4 6 10 14 22 29 37 59 85
3 ЕЗ 1 1 1 4 5 8 12 19 25 33 52 75
2 — 1 1 1 3 4 7 10 16 22 28 45 65
1 = 0 1 1 1 3 5 7 11 14 19 29 43
1/0 0 1 1 1 2 4 6 9 13 16 26 37
2/0 0 0 1 1 1 3 5 8 п 14 22 32
3/0 — 0 0 1 1 1 3 4 F 9 12 19 28
40 0 0 1 1 1 2 4 6 8 10 16 24
250 — 0 0 0 1 1 1 3 4 6 8 12 18
300 — 0 0 0 1 1 1 2 4 5 1 11 16
350 = 0 0 0 1 1 1 2 3 5 6 10 14
400 — c0 0 0 1 1 1 1 3 4 6 9 13
500 — 0 0 0 0 1 1 1 3 4 3 8 п
600 0 0 0 0 1 1 1 2 3 4 6 9
700 0 0 0 0 0 1 1 1 3 3 6 8
750 -— 0 0 0 0 0 1 1 1 2 3 5 8

800 0 0 0 0 0 1 1 1 2 3 5 T V
900 0 0 0 0 0 1 1 1 2 3 5 7
1000 - 0 0 0 0 0 1 1 1 1 3 4 6
1250 — 0 0 0 0 0 0 1 1 1 1 3 5
1500 — 0 0 0 0 0 0 1 1 1 1 3 4
1750 o 0 0 0 0 0 0 1 1 1 1 2 3
2000 — 0 0 0 0 0 0 0 1 1 1 2 a
TW, THHW, 14 8 14 24 42 57 94 135 209 280 361 568 822
THW, THW-2 12 6 п 18 32 44 72 103 160 215 277 436 631
10 = 4 8 13 24 32 54 T 119 160 206 325 470
8 2 4 7 13 18 30 43 66 89 115 181 261
RHH*, RHW*, 14 == 3 9 16 28 38 63 90 139 16 240 378 546
RHW-2* 12 Бы 4 8 13 22 30 50 72 112 150 193 304 439
10 — 5 6 10 7 24 39 56 87 117 150 237 343
8 — 1 3 6 10 14 23 33 52 70 90 142 205
TW, THW, 6 — 1 2 4 8 п 18 26 40 53 69 109 157
THHW, 4 — 1 1 3 6 8 13 19 30 40 51 81 117
THW-2, 3 — 1 1 8 5 7 nu 16 25 34 44 69 100
RHH*, RHW*, 2 — 1 1 2 4 6 10 14 22 29 37 59 85
RHW-2* 1 — 0 1 1 3 4 7 10 15 20 26 4l 60
1/0 — 0 1 1 2 3 6 8 13 17 22 35 51
20 — 0 1 1 1 3 5 7 11 15 19 30 43
3/0 — 0 1 1 1 2 4 6 9 12 16 25 36
40 — 0 0 1 1 1 3 d 8 10 13 21 30


(continues)


70-982 2025 California Electrical Code


INFORMATIVE ANNEX С Annex C: Tables


А Table C.11 Continued


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ A и kl 1 1% 1% 2 2% 3 34 4 5 6

‘Type kemil) 42 (06 (21) (27) (Q5 (41) (53) (6) (Q8 (91) (103) (29 (155)
250 — 0 0 1 1 1 3 4 6 8 п 17 25

300 — 0 0 1 1 1 2 3 5 7 9 15 21

350 — 0 0 0 1 1 1 3 5 6 8 13 19

400 — 0 0 0 1 1 1 3 4 6 7 12 17

= 500 — 0 0 0 1 1 1 2 3 5 6 10 14

600 0 0 0 0 1 1 1 3 4 5 8 п

70 0 0 0 0 1 1 1 2 2 4 T 10

750 0 0 0 0 1 1 H 2 3 4 6 10

800 0 0 0 0 1 1 1 2 3 4 6 9

900 0 0 0 0 0 1 1 1 3 3 6 8

1000 — 0 0 0 0 0 1 1 1 2 3 5 7

1250 — 0 0 0 0 0 1 1 1 H 2 4 6

1500 — 0 0 0 0 0 1 1 1 1 1 3 5

1750 — 0 0 0 0 0 0 1 1 1 1 $ 4

2000 — 0 0 0 0 0 0 1 1 1 1 5 4

THHN, THWN, 14 — 11 21 34 60 82 135 193 299 401 517 815 1178
THWN-2 12 = 8 15 25 43 59 99 141 218 293 377 594 859
10 — 5 9 15 27 37 62 89 137 184 238 374 541

8 - 3 5 9 16 21 36 51 79 106 137 216 312

6 — 1 4 6 11 15 26 37 57 77 99 156 225

4 — 1 2 4 7 9 16 22 35 47 61 96 138

3 - 1 1 3 6 8 13 19 30 40 51 81 117

A 2 1 H 3 5 7 n 16 25 33 43 68 98
1 — 1 1 1 3 5 8 12 18 25 32 50 73

1/0 - 1 1 1 a 4 7 10 15 21 27 42 61

20 0 1 1 2 3 6 8 13 17 22 35 51

3/0 — 0 1 1 1 3 5 7 11 14 18 29 42

40 0 1 1 1 2 4 6 9 12 15 24 35

250 Бы 0 0 1 1 1 3 4 7 10 12 20 28

300 — 0 0 1 1 1 3 4 6 8 п 17 24

350 = 0 0 1 1 1 2 3 3 1 9 15 21

400 — 0 0 0 1 1 1 3 5 6 8 13 19

500 — 0 0 0 1 1 1 2 4 5 7 11 16

600 0 0 0 1 1 1 1 3 4 5 9 13

700 — 0 0 0 0 1 1 1 3 4 5 8 п

750 - 0 0 0 0 1 H 1 2 3 4 7 11

800 = 0 0 0 0 1 1 1 2 3 4 7 10

900 0 0 0 0 1 1 1 2 3 4 6 9

1000 = 0 0 0 0 0 1 1 1 3 3 6 8

FEP, FEPB, PFA, 14 — 1 20 33 58 79 131 188 290 389 502 790 1142
PFAH, ТЕЕ 12 - 8 15 24 42 58 96 137 212 284 36 577 834
10 — 6 10 17 30 41 69 98 152 204 263 414 598

8 =. 3 6 10 17 24 39 56 87 117 150 237 343

6 = 2 4 7 12 17 28 40 62 83 107 169 244

4 — 1 3 5 8 12 19 28 43 58 15 118 170

3 - 1 2 4 T 10 16 23 36 48 62 98 142

2 — 1 1 3 6 8 13 19 30 40 51 81 117

РЕА, PFAH, TFE H — $ 1 2 4 5 9 13 20 28 36 56 81
(continues)

2025 California Electrical Code 70-983


Annex C: Tables INFORMATIVE ANNEX C.
A Table C.11 Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ и % 1 1% 1% 2 2h 3 3^ 4 5 6
Type kemil) 42 аб (21) (27) (35) (4) (53 (63 (78) (91) (103) (129) (155)
PFA, PFAH, 10 1 1 1 3 4 8 1 17 23 30 47 68
ТЕЕ, Z 2/0 == 0 1 1 3 4 6 9 14 19 24 39 56
3/0 — 0 1 1 2 3 5 7 12 16 20 32 46
40 — 0 1 1 1 2 4 6 9 13 16 26 38
————À9— ————————————— «ML PÓ« S  — à
РА 14 — 13 24 40 70 95 158 226 350 469 605 952 1376
12 — 9 17 28 49 68 112 160 248 333 429 675 976
10 — 6 10 17 30 4l 69 98 152 204 263 414 598
8 — 3 6 1 19 26 43 62 96 129 166 261 378
6 — 2 4 7 13 18 30 43 67 90 116 184 265
4 — 1 3 5 9 12 21 30 46 62 80 126 183
3 — 1 2 4 6 9 15 22 34 45 58 92 133
2 - 1 1 3 5 7 12 18 28 38 49 T 111
1 — 1 1 2 4 6 10 14 23 30 39 62 90
XHHW, ZW, 14 — 8 14 24 42 57 94 135 209 280 361 568 822
XHHW-2, 12 - 6 и 18 32 44 72 103 160 215 277 436 631
XHH 10 —- 4 8 13 24 32 54 77 119 160 206 325 470
8 — 2 4 7 13 18 30 43 66 89 115 181 261
6 — 1 3 5 10 13 2 32 49 66 85 134 193
—
4 — 1 2 4 7 9 16 23 35 48 61 97 140
3 - 1 1 3 6 8 13 19 30 40 52 82 118
2 — 1 1 3 5 7 п 16 25 34 44 69 99
XHHW, 1 — 1 1 1 3 5 8 12 19 25 32 51 74
ХНН > 1/0 — 1 1 1 3 4 7 10 16 21 27 43 62
2/0 — 0 1 1 2 3 6 8 13 17 23 36 52
3/0 — 0 1 1 1 3 5 7 п 14 19 30 43
40 — 0 1 1 1 2 4 6 9 12 15 24 35
250 = 0 0 i 1 1 3 5 7 10 13 20 29
300 — 0 0 1 1 1 3 4 6 8 11 17 25
350 — 0 0 1 1 1 2 3 5 7 9 15 22
400 — 0 0 0 1 1 1 3 5 6 8 13 19
500 — 0 0 0 1 1 1 2 4 5 7 п 16
600 — 0 0 0 1 1 1 1 3 4 5 9 13
700 — 0 0 0 0 1 1 1 3 4 5 8 1
750 — 0 0 0 0 1 1 1 2 3 4 7 11
800 0 0 0 0 1 1 1 2 3 4 y 10
900 0 0 0 0 1 1 1 2 3 4 6 9
1000 = 0 0 0 0 0 1 1 1 3 3 6 8
1250 - 0 0 0 0 0 1 1 1 1 3 4 6
1500 — 0 0 0 0 0 1 1 1 1 2 4 5
1750 == 0 0 0 0 0 0 1 1 1 1 a 5
2000 = 0 0 0 0 0 0 1 1 1 1 3 4
FIXTURE WIRES
RFH-2, FFH-2, 18 = 8 14 23 40 54 90 129 200 268 346 545 788
RFHH-2 16 — 6 12 19 33 46 76 109 169 226 292 459 664
SF-2, SFF-2 18 = 10 17 29 50 69 114 163 253 338 436 687 993
16 — 8 14 24 42 57 94 135 209 280 361 568 822
14 6 12 19 33 46 76 109 169 226 292 459 664
SF-1, SFF-1 18 — 17 31 51 89 122 202 289 447 599 772 1216 1758
(continues)
70-984 2025 California Electrical Code


СУ


INFORMATIVE ANNEX С Annex C: Tables
A Table C.11 Continued
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ ^5 и % 1 1% 1% 2 24 3 34 4 5 6

Type kemi) | 0) 169 (21) (27) (35) 4D (55 (63) C8 (1) (103) (129) (155)
RFH-1, TF, TFF, 18 = 13 23 38 66 90 149 213 330 442 570 898 1298
ХЕ, XFF 16 — 10 18 30 53 73 120 172 266 357 460 725 1048
ХЕ XFF 14 — 8 14 24 42 57 94 135 209 280 361 568 822
TFN, ТРЕМ 18 = 20 37 60 105 14 239 341 528 708 913 1437 207
16 — 16 28 46 80 110 183 261 403 541 697 1098 1587
PF, PFF, РСЕ, 18 — 19 35 57 10 137 227 32 501 671 865 1363 1970
PGFF, PAF, 16 == 15 27 44 7] 106 175 250 387 519 669 1054 1523
PTF, PTFF, 14 — 11 20 33 58 79 131 188 290 389 502 790 1142

PAFF
ZF, ZFF, ZHF 18 — 25 45 74 129 176 292 417 646 865 1116 1756 2539
16 — 18 33 54 95 130 216 308 476 638 823 1296 1873
14 — 13 24 40 70 95 1588 226 350 469 605 952 1376
KF-2, KFF-2 18 -— 38 67 111 193 265 439 626 969 1298 1674 2634 3809
16 — 26 47 7) 135 184 306 436 676 905 1168 1838 2657
14 — 18 31 52 91 124 205 293 454 608 784 1235 1785
12 — 12 22 36 63 86 143 204 316 423 546 859 1242
10 — 8 14 24 4 57 94 135 209 280 361 568 822
KF-1, KFF-1 18 — 44 78 128 223 305 506 722 1118 1498 1931 3040 4395
16 - 31 55 90 157 214 355 507 785 1052 1357 2136 3088
14 — 20 37 60 105 144 239 34 528 708 913 1437 2077
12 — 13 24 40 70 95 158 226 350 469 605 952 1376
10 — 9 16 26 45 62 103 148 229 306 395 622 899
XF, XFF 12 — 4 8 13 2 30 50 72 112 150 193 304 439
10 — 3 6 10 17 24 39 56 87 117 150 237 343


Not


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.1((A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.


"Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-985


Annex C: Tables


INFORMATIVE ANNEX C


Table C.11(A) Maximum Number of Conductors or Fixture Wires in Rigid PVC Conduit, Schedule 40 and HDPE Conduit (Based on


Chapter 9: Table 1, Table 4, and Table 5A)


Conductor "Trade Size (Metric Designator)
Size
(AWG/ ^5 и % 1 1% 1% 2 2% 3 зи 4 5 6
Туре Кеті) 142 (106) (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)
COMPACT CONDUCTORS

THW, THW-2, 8 1 4 6 11 15 26 37 57 76 98 155 224
THHW 6 = 1 3 5 9 12 20 28 44 59 76 119 173
4 — 1 1 3 6 9 15 21 33 44 57 89 129

2 1 1 2 5 6 п 15 24 32 42 66 95

d — 1 1 1 3 4 7 1 IT 23 29 46 67

1/0 — 0 1 1 3 4 6 9 15 20 25 40 58

2/0 0 1 1 2 3 3 8 12 16 21 34 49

3/0 — 0 1 1 1 3 5 7 10 14 18 29 42

4/0 — 0 1 1 1 2 4 5 9 12 15 24 35

250 0 0 1 1 1 3 4 7 9 12 19 27

300 0 0 1 1 1 2 4 6 8 10 16 24

350 — 0 0 1 T 1 2 3 5 7 9 15 21

400 - 0 0 0 1 1 1 3 5 6 8 13 19

500 - 0 0 0 1 1 1 2 4 5 T: 11 16

600 = 0 0 0 1 1 1 1 3 4 5 9 13

700 — 0 0 0 0 1 1 1 3 4 5 8 12

750 — 0 0 0 0 1 1 1 2 3 5 7 п

900 — 0 0 0 0 1 1 1 2 3 4 6 9

1000 — 0 0 0 0 1 1 1 1 3 4 6 9

THHN, THWN, 8 — — — — — — — — — — — —
THWN-2 6 2 4 7 13 17 29 41 64 86 111 175 253
4 — 1 2 4 8 11 18 25 40 53 68 108 156

2 1 1 3 5 8 13 18 28 38 49 77 12

1 1 1 2 4 6 9 14 21 29 37 58 84

10 — 1 1 1 3 5 8 12 18 24 31 49 72

2/0 — 0 1 1 3 4 7 9 15 20 26 41 59

3/0 = 0 1 1 2 3 3 8 12 17 22 34 50

4n 0 1 1 1 3 4 6 10 14 18 28 41

250 0 0 1 1 1 3 5 8 1 14 22 32

300 0 0 1 1 1 а 4 d 9 12 19 28

350 — 0 0 1 1 1 3 4 6 8 10 17 24

400 0 0 1 1 1 2 3 5 7 9 15 22

500 0 0 0 1 1 1 Hj 4 6 8 13 18

600 = 0 0 0 1 1 1 2 4 5 6 10 15

700 = 0 0 0 1 1 1 1 3 4 5 9 13

750 — 0 0 0 1 1 1 1 3 4 5 8 12

900 = 0 0 0 0 1 1 1 2 3 4 1 10

1000 exa 0 0 0 0 1 1 1 2 3 4 6 9
(continues)

70-986 2025 California Electrical Code


©


INFORMATIVE ANNEX C Annex C: Tables


б Table С.11(А) Continued


Conductor Trade Size (Metric Designator)
Size
(AWG/ * ^ ^ 1 1% 14 2 25 3 3% 4 5 6
‘Type kcmil) аз (в) Qn (27) (35) (40 (53 (63) (78 (91) (103) (129) (155)
XHHW, 8 3 5 8 14 20 33 4 73 99 127 200 290
XHHW-2 6 - 1 4 6 11 15 25 35 55 73 94 149 215
4 — 1 2 4 8 1 18 25 40 53 68 108 156
2 - 1 1 3 5 8 13 18 28 38 49 T 112
1 — 1 1 2 4 6 9 14 21 29 37 58 84
10 = 1 1 1 3 5 8 12 18 24 31 49 72
2/0 — 1 1 1 3 4 7 10 15 20 26 42 60
3/0 — 0 1 1 2 3 5 8 12 17 22 34 50
40 — 0 1 1 1 3 s 7 10 14 18 29 42
250 — 0 0 1 1 1 4 5 8 1 14 23 33
300 — 0 0 1 1 1 3 4 7 9 12 19 28
350 — 0 0 1 1 1 3 4 6 8 п 17 25
400 — 0 0 1 1 1 2 3 5 7 10 15 22
500 — 0 0 0 1 1 1 3 4 6 8 13 18
600 — 0 0 0 1 1 1 2 4 5 6 10 15
700 -= 0 0 0 1 H 1 1 3 4 5 9 13
750 - 0 0 0 1 1 1 1 3 4 5 8 12
900 = 0 0 0 0 T 1 1 2 3 4 7 10
1000 — 0 0 0 0 1 1 1 2 3 4 6 9


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.


O


2025 California Electrical Code 70-987


Annex C: Tables INFORMATIVE ANNEX С


А Table C.12 Maximum Number of Conductors or Fixture Wires in Type A, Rigid PVC Conduit (Based on Chapter 9: Table 1, Table 4,
and Table 5)


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ % и % 1 1% 1% 2 24 3 34 4 5 6
Type kemil) 2 (16) (21) (27) (35) (4) (5) (63) (8 (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 14 — 5 9 14 24 31 49 74 112 146 187 — —
RHW-2 12 4 7 12 20 26 4l 61 93 121 155
10 — 3 6 10 16 21 33 50 75 98 125 — —
8 — 1 3 5 8 п 17 26 39 51 65 — -
6 — 1 2 4 6 9 14 21 31 4l 52 —
4 — 1 1 3 5 4 п 16 24 32 41 — —
3 1 1 3 4 6 9 14 21 28 36
2 —- 1 1 2 4 3 8 12 18 24 31 — =
1 — 0 1 1 2 3 5 8 12 16 20 — —
1/0 _- 0 1 1 2 3 5 7 10 14 18 — =
2/0 —- 0 1 1 H 2 4 6 9 12 15 — —
3/0 — 0 1 1 H 1 3 5 8 10 13 — —
4/0 — 0 0 1 1 1 3 4 7 9 n — —
250 = 0 0 1 1 1 1 3 5 6 8 — —
300 — 0 0 1 1 1 1 3 4 6 7 — —
350 = 0 0 0 1 1 1 2 4 5 7 - —
400 - 0 0 0 1 1 1 2 3 5 6 — —
500 — 0 0 0 1 1 1 1 3 4 5 — —
600 = 0 0 0 0 1 1 1 2 3 4 — —
700 - 0 0 0 0 1 H 1 2 3 4 — —
750 = 0 0 0 0 1 1 1 1 3 4 — =
800 — 0 0 0 0 1 1 1 1 3 3 — —
900 — 0 0 0 0 0 1 1 1 2 3 — —
1000 = 0 0 0 0 0 1 1 1 2 3 — —
1250 — 0 0 0 0 0 1 1 $ 1 2 — —
1500 — 0 0 0 0 0 0 1 1 1 1 — —
1750 — 0 0 0 0 0 0 1 1 1 1 — -—-
2000 d 0 0 0 0 0 0 1 1 1 1 - —
TW, THHW, 14 — 11 18 31 51 67 105 157 235 307 395 — -
THW, THW-2 12 8 14 24 39 51 80 120 181 236 303 — —
10 — 6 10 18 29 38 60 89 135 176 226 —
8 3 6 10 16 21 33 50 15 98 125 —
RHH*, RHW*, 14 7 12 20 34 44 69 104 157 204 262 — —
RHW-2* 12 — 6 10 16 27 35 56 84 126 164 21 —
10 — 4 8 13 21 28 44 65 98 128 165 —
8 2 4 7 12 16 26 39 59 77 98
TW, THW, 6 = 1 3 6 9 13 20 30 45 59 75 _ —
THHW, 4 = 1 2 4 1 9 15 22 33 44 56 - —
THW-2, 3 — 1 1 4 6 8 13 19 29 37 48 — —
RHH*, RHW*, 2 — 1 1 3 5 ү 11 16 24 3 4l — -
RHW-2* 1 = 1 1 1 3 5 7 11 17 22 29 xui ee
10 — 1 1 1 3 4 6 10 14 19 24 —
2/0 мд. 0 1 d 2 3 5 8 12 16 21 =
3/0 — 0 1 1 1 3 4 7 10 13 17 —
40 0 1 1 1 2 4 6 9 п 14 —
(continues)
70-988 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


A Table C.12 Continued


e


Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ з и ия 1 щщ Ww 2 24 3 зи 4 5 6
Type kemil) 42 (16) (21) (27) (35 (41) (53 (63) (78 (91) (103) (129) (155)
250 — 0 0 1 1 1 3 4 1 9 R — —
300 — 0 0 1 1 1 2 4 6 з 10
350 0 0 1 1 1 2 3 5 1 9 — =
400 0 0 1 1 1 1 3 5 6 8 —
500 — 0 0 0 1 1 1 2 4 5 7 —
600 — 0 0 0 П 1 1 1 3 4 5 =
700 — 0 0 0 1 1 1 1 3 4 5 —
750 — 0 0 0 1 1 1 1 3 3 4 — —
800 = 0 0 0 0 1 1 1 2 3 4 =
900 = 0 0 0 0 1 1 1 2 3 4 — =
1000 — 0 0 0 0 1 1 1 1 3 3 = =
1250 0 0 0 0 0 1 1 1 1 3
1500 = 0 0 0 0 0 1 1 1 1 2 E
1750 0 0 0 0 0 0 1 1 1 1 — =
2000 0 0 0 0 0 0 1 1 1 1 — =
THHN, THWN, 14 — 6 20 44 7 96 10 25 338 441 56 — —
THWN-2 12 = пи 19 32 53 70 10 164 246 32 42 — —
10 = 7 12 20 3 4 бә 103 15 202 20 — —
8 — 4 7 a2 19 25 4 59 99 1017 150 — —
6 — 3 5 8 14 з з з в 894 108 — —
4 1 3 5 з 1 п 26 3 32 66 —
3 1 2 4 1 9 5 2 33 4 56 — —
A 2 — 1 1 3 6 8 12 тю 28 37 4 — —
1 1 1 2 4 6 ом 22 2 35 — —
1/0 — 1 1 2 4 5 8 1 7 23 y — —
2/0 — 1 1 1 3 4 6 10 4 1 4 — —
E = 0 1 1 2 3 5 8 12 16 2 — —
4/0 — 0 1 1 1 3 4 6 1 з и — —
250 — 0 1 1 1 2 3 5 8 10 4 — —
300 — 0 0 1 1 1 3 4 7 9 2 — —
350 — 0 0 1 1 1 2 4 6 8 0 — —
400 = 0 0 1 1 1 2 3 5 7 9 — =
500 — 0 0 1 1 1 1 3 4 6 1 — =
600 0 [] 0 1 1 1 2 3 5 6 = —
700 — 0 0 0 1 1 1 1 3 4 5 — =
750 = 0 0 0 1 1 1 1 3 4 5 — —
800 — 0 0 0 1 1 1 1 3 4 5 — —
900 0 0 0 0 1 1 1 2 3 4 — =
1000 — 0 0 0 0 1 1 1 2 3 4 — =
FEP, FEPB, PFA, 14 — 15 26 43 70 93 14 218 32 47 59 — —
PFAH, TFE 12 п 19 3 $51 68 106 159 239 312 40 — —
10 = 8 13 2 3 4$ 76 14 m 24 287 — —
8 = 4 8 з 21 28 4 65 98 1з 15 — —
6 3 5 9 15 20 3 46 70 9 17 —
4 — 1 4 6 10 14 20 2 4 6 V — —
3 1 3 5 8 n 18 7 40 53 бв —
2 — 1 2 4 7 9 15 2 3 44 56 —
PFA, PFAH, TFE 1 — 1 1 3 5 6 10 5 з 3 3 — —


(continues)


@


2025 California Electrical Code 70-989


Annex C: Tables INFORMATIVE ANNEX C


A Table C.12 Continued


Р
Conductor Trade Size (Metric Designator)
Size
awa | и % 1 ^ D 2 M 3 M 4 5 6
Type kemil) 12 (6) (21) (27) (35) (4) (53 (63 (78) (91) (103) (129) (155
PFA, PFAH, mqa 4 1 3 à 5 E. 35. 9.93 € -—
TFE, Z 2/0 її d 3 93 À T WW WW ЖО ee. ==
adm ш do X 3-3 $ 9. Be И a аа
40 от 34 3 £o d A M dk = м
Z m |- 18 af 3 85 12 175 262 35 515 661 =
2 |— 3 2 37 60 79 124 186 280 365 49 — —
i |— 8 D 2 3 48 76 114 171 224 280 – —
8 = 5 8 14 23 30 48 72 10 141 181 =
& |— 3 8 w wm n mM 9* * 9» iu =
n 2 4 7 W P5 2 353 2 & 8 — =
3 = d SS 4 dM oq 5 @& X44 —
$3 pue RL € До ао 044. Sh 03 AL O49 Se е
1 zc d 5 б 3 (601. -26- 33 044
XHHW, ZW, п |-— n 1 3 St 6 15 1 235 307 35 — —
XHHW-2, elo t M 89 P» AU é u ir 25 XX — —
хин i |— 6 1 18 29) 38 6 8 135 16 26 — —
gin & 4 Wo W X d 3. 2 oW OB o— —
б |-—.uolid4— o 032. 15$. ce NU 108: яс ке
4 0 3 3 4 Wi NK = = аз N
3 = d o 4 T $9 ^4 T eR М. со, —
2 ї 1 3 6 à n 5» *» 9" 4
XHHW, 1 = 4 0 3 4*4 бу P. Ab A 9M — =
E | mama. йыр етее танах Бако c
ЖЕНА 10 И is: — 5 i n à B X — —
хни 20 e 1 1.49  -& 6 10 1 9 25 — —
»—- 1e eh 1. D. 3 5 8 1: 4б 29 c «=
О ЕЕ GENES NE 4-- 7 30 4$ Чу — —
250 0 —d1--43 2r a sa Л, M у
300 & uL. X a з 5% Ж 09" d$ €
ю (— à б P OP 42 S Д. бз о 07 c. ee
400 б © d ài ] Е wo oW. Perl
500 Bo: 1 31d i ni 35. 4-706 =
8D | -— & B QU 1 4 uo ue d 75. Абу ул р
Mm [ж 50 © 9 1 Jj E.g g Ww WW LL =
Yes 79.50 70. 1$ 1 BUE аста X oux sm
80 Jj D U 0 1. 1 000 DE MU
000: x9 s0 79. 0 14 1 i Эзу... Е, ды
йй | = ao oo o 9 I PTT а а йа, сс ex
ie |-— 5 8 o 0 €t 1^1 WE AE
me |— б © € о а 00010 0 4. ша
mo |— о о о 0 о E ne e
200 |— 0 0 0 0 0 0 1 p qd T E
FIXTURE WIRES
18 | — 10 18 30 48 64 100 150 26 25 38 — —
16 |-— $9 AS 25 4» 54 85 422 19 268 39 — —
и |— B 2 3 $6 81 127 189 25 32 477 =
6 |— и 1 3 я 67 105 157 25 307 35 — —
14 9 15 25 41 54 8 127 190 248 319
ЗЕСТ, SFF-1 18 | — з 40 6 108 143 24 35 54 68 8&4 — —


(continues)


70-990 2025 California Electrical Code


e


INFORMATIVE ANNEX С Annex C: Tables
e А Table C.12 Continued
Conductor "Trade Size (Metric Designator)
Size
awe | 5 4 и 1 14 ш 2 24 3 3 4 5 6
Type kemil) a) б (21) (27) (35) (41) (53 (63) (78) (91) (103) (129) (155)

RFH-1, TF, TFF, 18 1 2 49 80 105 16 248 372 486 603 — —
ХЕ, XFF 16 — 4 2 3 6 8 134 200 300 392 53 — —
XF, XFF 14 - 18 31 51 67 105 157 235 307 395 — —
TEN, TFFN 18 — з 47 7) 128 169 265 36 5% 77 98 — —
16 — 21 36 60 98 129 202 303 455 594 762 — —
РЕ, PFF, PGF, 18 — 26 45 74 122 160 251 376 565 737 946 — —
PGFF, PAF, 16 — 20 34 58 94 124 194 291 437 570 732 — —
PTF, PTFF, 14 = 1 26 4 T7 09 146 28 32 47 549 — —

PAFF
ZF, ZFF, ZHF 18 — 33 57 96 157 26 324 484 72 950 1220 =
16 — 25 42 т 16 152 239 357 537 701 900 — —
14 18 31 52 85 112 175 262 395 515 661 —
KF-2, КЕР-2 18 — Sl 86 14 235 2310 486 727 102 1426 1809 — —
16 = 36 6 101 164 216 339 507 762 994 1276 — —
14 = 4 4 67 110 145 28 341 352 68 87 — —
12 — 16 28 47 77 101 158 237 356 465 56 — —
10 Scn Wais Sb 767 | u05- {зз 7085. 307-395 мс и
KF-1, KFF-1 18 — 59 100 16 272 357 561 839 1260 1645 211 = —
16 — 41 70 117 191 251 394 589 886 1156 1483 — —
14 — 28 47 79 128 169 265 396 596 77 998 — Бы
12 — 18 31 52 85 112 175 262 395 515 661 — —
10 — 2 2 3 s 73 nus m 258 337 420 — —
XR XFF 12 — 6 0 6 2 3 56 8 06 14 21 — —
10 — 4 8 D 2 2 44 6&6 9 18 6 — —

Notes:


1. This table is for concentric stranded conductors only. For compact stranded conductors, Table C.14(A) should be used.
2. Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables,


“Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-991


Annex C: Tables INFORMATIVE ANNEX C


Table C.12(A) Maximum Number of Conductors or Fixture Wires in Type A, Rigid PVC Conduit (Based on Chapter 9: Table 1,


Table 4, and Table 5A) оО
Conductor Trade Size (Metric Designator)
Size
(AWG/ % и % 1 14 14 2 24 3 34 4 5 6
Type Kemil) 42 a6 (21) (Q7 (35) (4) (53) (63) (78) (91) (103) (129) (155)
COMPACT CONDUCTORS
THW, THW-2, 8 — 3 5 8 14 18 28 42 64 84 107 — —
THHW 6 — 2 4 6 10 4 22 33 49 65 83 = =
4 — t 3 $ 8 10 16 24 37 48 62 — —
2 — 1 1 3 6 1 12 18 27 36 46 — —
1 — y 1 2 4 5 8 13 19 25 32 —
1/0 1 1 1 3 4 7 11 16 21 28 — _
2/0 1 1 1 3 4 6 9 14 18 23 — —
3/0 = 0 1 1 2 3 3 8 12 15 2 — -
40 0 1 1 1 3 4 6 10 13 17 = —
250 0 1 1 1 1 J 5 8 10 13 — —
300 -— 0 0 1 1 1 3 4 7 9 11 — -
350 — 0 0 1 1 1 2 4 6 8 0 — Бы
400 — 0 0 1 1 1 2 3 5 КА 9 — —
500 = 0 0 1 1 1 1 3 4 6 8 — —
600 — 0 0 0 1 H 1 2 3 5 6 -
700 — 0 0 0 1 1 1 1 3 4 5
750 ні 0 0 0 1 1 1 1 3 4 5 — —
900 — 0 0 0 0 1 1 H 2 3 4
1000 — 0 0 0 0 1 1 1 2 3 4
THHN, THWN, 8 — — — —
THWN-2 6 — 3 5 9 15 20 32 48 72 94 121 — OQ
4 = 1 3 6 9 12 20 30 45 58 75 —
2 - 1 2 4 7 9 14 21 32 42 54 — —
1 -— 1 1 3 5 i 10 16 24 31 40 — —
1/0 — 1 1 2 4 6 9 13 20 27 4 — —
2/0 — 1 1 1 3 5 7 11 17 22 28 Бы -
3/0 -— 1 1 1 3 4 6 9 14 18 24 — =
4/0 — 0 1 1 2 3 5 8 п 15 19 — —
250 = 0 1 1 1 2 4 6 9 12 15 — =
300 0 1 1 1 1 3 5 8 10 13 Бы —
350 = 0 0 1 1 1 3 4 7 9 11 = —-
400 0 0 1 1 1 2 4 6 8 10 — -
500 0 0 1 1 i 2 3 5 7 9 -— —
600 - 0 0 0 1 1 1 3 4 3 7 = =
700 ene 0 0 0 H 1 1 2 3 5 6 = e
750 = 0 0 0 1 1 1 2 3 4 6 — -
900 - 0 0 0 1 1 1 1 3 4 5 _ -—
1000 — 0 0 0 0 1 1 1 2 3 4 = p
(continues)
70-992 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables


Table C.12(A) Continued


A


Conductor Trade Size (Metric Designator)
Size
(AWG/ El ж % 1 14 1% 2 24 3 34 4 5 6
Type kemi) | (12 0O  Q) (27) (G5 (4) (53 (6з C8 (91) (103) (29 (155)
XHHW, 8 — 4 6 1 18 23 37 55 83 108 139 — =
XHHW-2 6 — 3 5 8 13 17 27 41 62 80 103 — —
4 — 1 3 6 9 12 20 30 45 58 75 ~~ =
2 d 1 2 4 7 » 14 21 32 42 з — -—
1 — 1 1 3 5 7 10 16 24 31 40 — —
10 1 1 2 4 6 9 13 20 27 з — =
2/0 1 1 1 3 s. 7 11 17 22 29 — -
3/0 — 1 1 1 3 4 6 9 4 18 24 — —
4/0 0 1 1 2 З 3 8 12 15 20 - —
250 — 0 1 H 1 2 4 6 9 12 16 — =
300 — 0 1 1 1 1 3 5 8 10 13 Бы
350 — 0 0 1 1 1 3 5 7 9 12 — -—
400 — 0 0 1 ї 1 3 4 6 8 11 —
500 — 0 0 1 1 1 2 3 5 Ui 9 —
600 — 0 0 0 1 1 1 3 4 5 7 — —
700 = 0 0 0 1 1 1 2 3 5 6 = <
750 — 0 0 0 1 1 1 2 3 4 6 — —
900 — 0 0 0 1 1 1 1 3 4 5 — —
1000 — 0 0 0 0 1 1 1 2 3 4 — =
Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between
strand wires) are virtually eliminated.
2025 California Electrical Code 70-993


Annex C: Tables INFORMATIVE ANNEX С


A Table C.13 Maximum Number of Conductors or Fixture Wires in Type EB, PVC Conduit (Based on Chapter 9: Table 1, Table 4,


and Table 5) Ө


Conductor Trade Size (Metric Designator)
Size
awe | 4 и € 1 144 M 2 M 3 M 4 5 6
Type кюй | 12 09 QD (27) GS (4D (59 (69 C8 (91) (103) (129) (155)
CONDUCTORS
RHH, RHW, 4 53 119 155 197 303 430
RHW-2 12 - 44 98 128 163 251 357
10 35 79 104 132 203 288
8 18 4| 54 69 106 151
6 15 33 43 55 85 121
4 11 26 4 з 66 94
3 10 з 30 в 58 8
2 9 10^ 926 э ж 2
1 6 з т 2 S 47
1/0 5 п 1 19 29 4
20 4 0 13 16 25 36
3/0 4 = n м 2 31
40 3 7 9 12 18 2%
250 2 5 7 9 м 20
300 1 5 6 & 12 1"
350 - =- = — — — 1 = 4 5 T. AN MB
400 1 — 4 5 6 10 14
500 = 1 3 4 5 9 12
600 "I ——— -— 3 3 4 7 10
700 =- — = = = — 1 = 2 3 4 6 9
750 1 2 3 4 6 9
800 1 2 3 4 6 8 ы
900 1 1 2 3 5 1
| Bul La RUN. „тн
1000 1 1 2 3 5 7
1250 1 1 1 2 3 5
1500 0 1 1 1 3 4
1750 - = = = = — 0 = 1 1 1 3 4
2000 эу хх; єч A pm ee 1 1 1 2 3
TW, THHW, 14 rm 250 327 45 638 907
THW, THW-2 12 РЕ 85 — 192 251 319 490 606
10 63 143 187 238 365 519
8 — — = = = = 3 = 17 10% 132 203 28
RHH*, RHW*, 14 74 166 217 276 44 603
RHW-2* 12 59 144 175 222 341 485
10 46 104 136 173 26 378
8 28 62 81 104 159 227
TW, THW, 6 21 4 6 7 12 173
THHW, 4 = — — — — — 16 — 36 4 59 91 19
THW-2, 3 - — 13 30 40 5 78 Ш
RHH*, RHW*, 2 11 26 34 43 6 94
RHW-2* 1 8 18 м 30 46 66
1/0 — 7 15 20 26 40 56
210 6 13. 1017 22 34 48
3/0 РЕ 5 — п м в 28 40
40 4 9 42. 1$. 04. 5


(continues)


©


70-994 2025 California Electrical Code


INFORMATIVE ANNEX С Annex C: Tables


e Table C.13 Continued


Conductor Trade Size (Metric Designator)
Size
(AWG/ ^5 и % 1 1% 1% 2 2% 3 3^ 4 5 6

Type kemi) | (12) (16) QD (27) (35) 4D) (53 (6з (78 (91) (103) (129) (155)

250 — 3 — 7 10 12 19 27

300 3 6 8 11 17 24

350 — — — — — — 2 — 6 T7 9 15 21

400 2 5 7 8 13 19

500 1 4 5 7 11 16

600 ыы, as ae шю, ee ENS 1 = 3 4 6 9 13

700 1 3 4 5 8 11

750 1 3 4 3 7 1

800 H 3 3 4 7 10

900 1 2 3 4 [] 9

1000 1 2 3 4 6 8

1250 1 1 2 3 4 6

1500 1 1 1 2 4 6

1750 1 1 1 2 3 5

2000 0 1 1 1 3 4

THHN, THWN, 14 159 359 468 595 915 1300
THWN-2 12 116 262 342 434 667 948
10 — — — — — Бы 73 — 165 215 274 420 597

8 42 95 124 158 242 344

6 — — — -— — — 30 — 68 89 114 175 248

4 = = =- — — — Ww — 2 s 0 107 153

3 16 36 46 59 91 129

A 2 13 30 39 50 76 109
( 1 — — - — —- - © — 2 3 » s %
1/0 8 18 24 31 48 68

20 eh. Ju аг а и СЕ а, W^ ж 15 0 26 4&4 5%

3/0 — 5 13 17 21 33 47

4/0 — — — — — — 4 — 10 14 18 27 39

ШЕ... SE zr RO ee ON СЕ

250 4 8 n 14 22 31

300 3 — 7 10 12 19 27

350 = 3 6 8 n 17 24

400 — — 2 6 7 10 15 21

500 1 3 6 8 12 18

600 Se os уы aco c» р ез 4 5 6 10 M

700 — 1 3 4 6 9 12

750 1 5 4 5 8 12

800 1 3 4 5 8 1

900 1 3 3 4 7 10

1000 1 2 3 4 6 9

FEP, FEPB, PFA, 14 155 348 454 578 887 1261
PFAH, TFE 12 — — 113 254 332 422 648 920
10 -— 81 182 238 302 465 660

8 46 104 136 173 266 378

6 _ 33 74 97 123 189 269

4 23 52 68 86 132 188

3 — — — — — — 19 — 43 56 12 110 157

2 E — 16 36 46 59 91 129

PFA, PFAH, TFE 1 11 25 32 41 63 90
(continues)

2025 California Electrical Code 70-995


Annex C: Tables INFORMATIVE ANNEX C
A Table C.13 Continued
Conductor Trade Size (Metric Deslgnator)
Size
awe |» и и 1 14 1 2 24 3 34 4 5 6
Type kemil) 42 аб (ш) (27) (35) (41) (55 (63) (78) (91) (103) (129) (155)
PFA, PFAH, 10 = l2 2 2 2 2 9» — m | и sS B
TFE, Z 20 7 v 2 9 з е
30 eu + ы ч e» xm шо Шш ОМ Ий (235 036-03
4/0 5 п 15 9 ә 4
Z 14 = 186 419 547 696 1069 1519
12 = 132 297 388 494 759 1078
10 эз эз ш шочшо mU
8 51 115 150 191 294 417
6 w-— жы ш - ан ee eee ee ЖЫ Mi
4 =ош ee 0980 Е. 1467 73^ ee 720]
3 Б 221 лал 0 о a шю EE CNET,
2 жы y жы бы хш ow Ч шо ee ee Bá" 22
1 жын eum. ges. "ue dom celeri - UL -UBs- d$ "o. 99
XHHW, ZW, 14 ИП 250 327 415 68 907
XHHW-2, 12 — — — = = = s — 192 251 319 40 696
XHH 10 63 143 187 238 365 519
8 ee ee ee ee SE ut e UNE OS.)
6 26 59 7 98 150 213
4 cu e EE 458
3 - = = — = = 1 — 35 4 6 92 131
2 13 30 3 5 7 10
XHHW, 1 =. — qe же л=. Е 40 00m "MEDI e % 8E
XI 1/0 8 1 25 3 4& 6
20 - — — = = = 7 в 2 6 0 S
3/0 =- = = — = = 6€ — B "n 2 n» 4
410 5 п м в 2 3»
250 4 9 Hu iis 2 2
300 3 7 100 12 19 2
350 ——Á ee ee s 6 ви WV 2
400 w- ek. ARES aUi demo om DES сша 6 в 10 15 2
500 1 5- OU 8 42^ 48
600 E «= =, кз cmi Uwe "р уо 4 5 6 10 M
700 1 з 4 6 9 {>
750 EPUM 3 4 4 8 12
800 1 3 4 $ 8 n
900 — = = — — — 1 — 3 3 4 7 10
1000 1 2 3 4 6 9
1250 1 1 22 "AM i
1500 1 1 r 3. w^ 6
1750 1 1 lp 2 4 5
2000 0 1 1 1 gs
FIXTURE WIRES
RFH-2, FFH-2, 18 107 240 313 398 612 869
RFHH-2 16 = — — — — — 9 — 2NX 24 36 516 733
SF-2, SFF-2 18 134 303 395 502 772 1096
16 —2 — — = = = m — 2% 327 45 638 907
14 = 90 200 264 336 516 73
SF-1, SFF-1 18 = = = => =- = ns = 536 69 889 136 1940
(continues)
70-996 2025 California Electrical Code


о


INFORMATIVE ANNEX C Annex C: Tables
O A Table C.13 Continued
Conductor ‘Trade Size (Metric Designator)
Size
(AWG/ LIA 1 P 1 2 74 3 M 4 5 6

Type kemil) 42 (16) (21) (27) (35) (4) (53) (63 (78) (91) (103) (129) (155)
RFH-1, TF, TFF, 18 = = — — = = 16 — 36 56 656 1009 1433
XF, XFF 16 — — — — — — 12 — 39 417 50 814 1157
XF, XFF 14 111 250 327 415 638 907
TFN, TFFN 18 281 633 826 1050 1614 2293
16 215 484 631 802 1233 1751

PF, PFF, PGF, 18 267 600 783 996 1530 2174
PGFF, PAF, 16 — — — = = = 26 — 46 606 770 1183 1681
PTF, PTFF, 14 155 348 454 578 887 1261

PAFF

ZF, ZFF, ZHF 18 344 774 1010 1284 1973 2802
16 254 5711 745 947 1455 2067

14 186 49 547 6% 1069 1519

KF-2, KFF-2 18 — 516 1161 1515 1926 2959 4204
16 360 810 1057 1344 2064 2933

14 — — — — = = M — 544 T0 90 1387 1970

12 168 378 494 68 965 1371

10 11 250 327 415 638 907

KF-1, KFF-1 18 596 1340 1748 2222 3414 4850
16 — — — — = = 49  — 94 128 1562 2399 3408

14 — — — = — 21 — 633 826 1050 1614 2293

12 —.— — — -— = 18  — 419 547 696 1069 1519

10 — 122 274 358 455 699 993

| NES ES 12 = = — — — — s — 14 15 22 34 485
10 46 104 136 173 266 378

— —————————-——————-————


Notes:


1, This table is for concentric stranded conductors only. For compact stranded conductors, Table C.12(A) should be used.
2, Two-hour fire-rated RHH cable has ceramifiable insulation, which has much larger diameters than other RHH wires. Consult manufacturer's conduit fill tables.


“Types RHH, RHW, and RHW-2 without outer covering.


2025 California Electrical Code


70-997


Annex C: Tables


INFORMATIVE ANNEX C


Table C.13(A) Maximum Number of Conductors or Fixture Wires іп Type EB, PVC Conduit (Based on Chapter 9: Table 1, Table 4,


and Table 5A) Q
Conductor Trade Size (Metric Designator)

Size

awe | %* и ж 1 14 14 2 24 3 34 4 5 6
Type kemil) a2 (160 (21) (27) (35 (4) (53 (63) (78) (91) (103) (129) (155)
COMPACT CONDUCTORS

THW, THW-2, 8 30 6 89 13 174 247
THHW 6 23 52. 69 87 134 191
4 17 39 51 65 10 143
2 13 29 в 48 74 105
1 9 20 26 4 59 7
170 8 п S 3 4 &
2/0 6 15 19 4 38 54
3/0 5 о 16 21 32 46
4/0 4 10 14 1 27 38
250 3 8 п 4 2| 3
300 - 3 7 9 12 19 26
350 3 6 8 n 7 24
400 2 6 T^ dO 45. 2i
500 1 5 5. 4» T1. 8
600 1 4 5S 6 10 i4
700 mem s hls wet мзш 0, 8 a i16. 9- d$
750 = — = = = = t — 3 4 5 в 1n
900 1 3 4 $ 17 10
1000 A бе эша „айы UEM з 4 17 9

THHN, THWN, 8

THWN-2 6 = 34 7T 100 128 196 27 О
4 ЫЛ ны ёш шш ge Cu о s Co 61. 00. 1и 72
2 15 м 44 58 W 1A
1 It 5 33 42 65 93
10 ET з же тә. коо ушы, tr ae Am Эй 196. э ДУ
2/0 8 18 23 0 46 6
3/0 ы, es ee UE WE ES ER 95
4/0 5 2 16 20 32 4
250 4 10 13 16 25 35
300 au у ma^ ы шы: aS ZR db. “АШ афу dii quu 53]
350 3 7 9 2 19 7
400 3 6 в. 41 — Vo o
500 — — — — — — 2 — 5 7 9 14 20
600 1 4 6 7 M 16
700 - 1 4 5 6 1» M
750 1 4 Жж 6) GM
900 eu cu 1 3 We. d 8 1
1000 — 1 3 з 4 7 do
(continues)
70-998 2025 California Electrical Code


INFORMATIVE ANNEX C Annex C: Tables
(^ Table C.13(A) Continued
Conductor Trade Size (Metric Designator)
Size
(AWG/ * % % 1 Mm % 2 3 3% 4 8 6
Type кшй | (12) (16) QD (27) (35) (4) (53) (78) (90) (103) (129) (155)
XHHW, 8 39 88 115 146 225 320
XHHW-2 6 29 65 85 109 167 238
4 21 47 6 79 121 172
2 15 за 4 58 8 14
1 — n 25 з 2 6 9
1/0 9 22 28 36 56 79
20 8 18 224 30 47 а
3/0 6 15 20 25 38 55
4/0 5 12 16 21 32 46
250 4 10 n 17 26 3
300 4 8 п м 2 з
350 3 1 10 32 9 2
400 3 7 9 di 17 Ж
500 2 5 1 9 м 2
1 4 6
1 4 5
1 3 5
1 3 4
1 3 4


e


Definition: Compact stranding is the result of a manufacturing process where the stranded conductor is compressed to the extent that the interstices (voids between


strand wires) are virtually eliminated.


2025 California Electrical Code


70-999


Annex C: Tables


INFORMATIVE ANNEX C


A Table C.14 Number of Type MC Cables Permitted in Cable Tray (3C Multiconductor MC Cable Non-Jacketed Assembly) (Based on fill
in accordance with 392.22, Table 392.22(A), column 1, ampacity in accordance with 392.80)


Conductor Ventilated Tray Width [mm (in.)]
Conductor Size
Insulation (AWG/ 50 100 150 200 300 400 450 500 600 750 900 Cable
Type kemil) 2 @ © (9 (42) (6) (18) (Q0 (24) (30) (36 Diameter

THHN 14 13 27 4l 55 82 110 124 138 165 206 248 0.46
12 10 20 31 4l 62 83 93 104 124 160 192 0.53

10 7 15 23 31 47 62 70 78 94 119 149 0.61
8 6 12 18 25 37 50 56 63 75 96 116 0.68
6 4 8 13 17 26 34 39 43 52 66 79 0.82
4 2 5 8 11 17 23 26 29 35 45 55 0.99

3 2 5 7 10 15 21 23 26 31 40 48 1.05

2 2 4 6 9 13 18 20 22 27 34 4l 1.13

H 2 4 6 8 12 16 18 20 24 30 36 12

10 T 3 8 7 11 14 16 18 22 28 34 1.25

2/0 1 3 4 6 9 13 14 16 19 24 29 1.34

3/0 1 2 3 5 7 10 n 13 15 20 24 149

4/0 1 2 3 5 7 10 11 12 15 19 22 1.57

250 1 2 3 4 6 9 10 п 13 17 20 1.74

300 1 2 3 4 6 8 9 10 12 16 19 1.86

350 1 2 3 4 6 8 9 10 12 15 18 1.96

400 0 1 2 3 5 7 8 9 n 14 17 2.11

500 0 1 2 3 5 q 7 8 10 13 16 224

600 0 1 2 3 4 6 1 8 9 12 15 2.38

700 0 1 2 3 4 6 7 T 9 п 14 2.52

750 0 1 2 2 4 5 6 7 8 11 13 2.67

800 0 1 2 2 4 5 6 6 8 10 12 2.85

900 0 1 1 2 3 5 5 6 7 10 12 2.99

1000 0 1 1 2 3 4 5 6 7 9 11 3.25


Note: Single conductor diameters were obtained from Chapter 9, Table 5.


70-1000


2025 California Electrical Code


9


INFORMATIVE ANNEX С Annex C: Tables


Table C.15 Number of Type MC Cables Permitted in Cable Tray (4C Multiconductor MC Cable Non-Jacketed Assembly) (Based on fill
С) in accordance with 392.22, Table 392.22(A), column 1, ampacity in accordance with 392.80)


Conductor Ventilated Tray Width [mm (in.)]
Conductor Size
Insulation (AWG/ 50 100 150 200 225 300 400 450 50 600 750 900 Cable


Type kemil) о 4 ©  & 9 (12) (бв) (8 (Q0 Q4 (30) (36) Diameter
THHN 14 10 23 37 47 55 B 94 110 120 146 183 219 0.494
12 8 18 28 37 43 57 73 85 93 14 142 171 0.56
10 6 14 21 27 32 42 54 63 69 84 105 127 0,65
8 5 1 17 22 25 33 43 50 55 67 84 100 0.73
6 3 Ў. 12 15 17 23 30 35 38 46 58 69 0.88
4 2 5 8 10 п 15 19 23 25 30 38 45 1.09
3 2 4 7 9 10 13 17 20 22 27 33 40 1.155
2 2 3 5 7 8 11 14 16 18 21 27 32 1.29
1 1 3 $ 6 7 10 12 15 16 19 24 29 1.355
1/0 1 3 5 6 + 9 12 14 15 19 24 28 1.375
2/0 H 2 3 4 3 7 9 10 n 14 17 21 1.608
3/0 1 2 3 4 4 6 7 9 10 12 15 17 1.75
40 1 2 3 4 4 6 8 9 10 12 15 18 1.97
250 0 1 2 3 4 5 7 8 9 11 14 17 2.01
300 0 1 2 3 3 5 Т 7 8 10 13 15 2255
350 0 1 2 3 3 5 6 1 8 10 12 15 2.39
400 0 1 2 3 3 4 6 7 8 9 12 14 246
500 0 1 2 2 $ 4 5 6 7 8 п 13 271
600 0 1 2 2 3 4 5 6 6 8 10 12 2.92
700 0 1 2 2 3 4 5 6 6 8 10 12 2.98
750 0 1 1 2 2 3 4 5 5 7 8 10 3.34
800 0 1 1 2 2 3 4 4 s 6 8 9 3.71
900 0 1 1 2 2 3 4 4 5 6 7 9 3.98
( ) 1000 0 0 1 1 2 2 3 4 4 5 7 8 4.15


2025 California Electrical Code 70-1001


Annex C: Tables


A Table C.16 Number of Type TC Cables Permitted in Cable Tray (3C Multiconductor TC Cable Assembly) (Based on fill in accordance
with 392,22, Table 392.22(A), column 1, ampacity in accordance with 392.80)


INFORMATIVE ANNEX C


Conductor
Insulation
‘Type


THHN


70-1002


Conductor
Size
(AWG/
kemil)


Sevywnaw





50
(2)


oooooooco------umuurbauaol


2025 California Electrical Code


Ventilated Tray Width [mm (in.)]
225 300 400 450 500 600 750 900 Cable
(9) (2) (16 (18) (20) (24) (30) (36) Diameter
61 81 104 122 133 162 203 243 0.469
4 63 81 95 104 126 158 189 0.532
35 47 60 71 T 94 18 141 0.616
29 38 49 57 62 76 95 114 0.685
20 26 34 40 43 53 66 79 0.821
19 26 33 38 42 51 64 7 0.834
16 22 28 32 35 43 54 65 0.910
14 18 23 27 30 36 45 55 0.990
10 13 17 19 21 26 32 39 1.175
9 12 15 18 20 24 30 36 1.220
8 10 13 16 17 21 26 31 1.310
7 9 12 13 15 18 2 27 1410
5 7 10 п 12 15 19 23 1.558
5 6 9 10 11 13 17 20 1.720
4 6 8 9 10 12 15 18 1.912
4 6 8 9 10 12 15 18 1.953
4 5 7 8 9 11 14 17 2.099
4 5 7 8 8 10 13 16 2.239
3 4 6 7 8 9 12 14 2.433
3 4 6 6 T 9. 11 13 2.661
d 4 5 6 7 8 10 13 2.769
3 4 5 6 6 8 10 12 2.988
2 3 5 Ы 6 7 9 1 3.010
2 3 4 5 6 7 9 10 3.273


9


о


Г ч


INFORMATIVE ANNEX С


Annex C: Tables


Table C.17 Number of Type TC Cables Permitted in Cable Tray (4C Multiconductor TC Cable Assembly) (Based on fill in accordance


with 392.22, Table 392.22(A), column 1, ampacity in accordance with 392.80)


Conductor
Conductor Size


Ventilated Tray Width [mm (in.)]


Insulation (AWG/ 50 100 150 200 225 300 400 450 500 600 750 900 Cable
Type kcmil) о o © (8) (9) аў 6 (8) QU) (24) (30) (36) Diameter
THHN 14 1 24 37 48 56 74 95 111 122 148 186 223 0.49
12 8 18 28 37 43 57 73 85 93 114 142 171 0.56
10 6 14 21 27 32 42 54 63 69 84 105 127 0.65
8 5 11 17 2 25 33 43 50 55 67 84 100 0.73
6 3 7 12 15 17 23 30 35 38 46 58 69 0.88
4 3 6 10 12 15 19 25 29 32 39 48 58 0.96
3 2 5. 8 п 12 16 21 25 27 33 4l 49 1.041
2 2 4 7: 9 10 14 18 21 23 28 34 4l 1.137
1 1 3 5 x 8 10 13 15 17 21 26 31 1315
10 1 3 5 6 7 10 12 14 16 19 24 29 1.365
20 1 3 4 5 6 8 10 12 13 16 20 24 149
3/0 1 2 3 4 5 T 9 10 п 14 17 21 1.598
4/0 2 2 3 4 5 6 9 10 11 13 17 20 1.75
250 1 2 3 4 4 6 8 9 10 12 15 18 1.91
300 0 H 2 3 4 5 4 8 9 11 14 17 2.11
350 0 H 2 3 4 5 7 8 9 11 13 16 2.16
400 0 1 2 3 3 $ 6 7. 8 10 12 15 2.35
500 0 1 2 3 3 4 6 7 7 9 11 14 2.52
600 0 1 2 2 3 4 5 6 7 8 п 13 2.71
700 0 $ 2 2 3 4 5 6 6 8 10 12 291
750 0 1 1 2 2 3 5 5 6 7 9 п 3.02
800 0 1 1 2 2 3 4 5 6 7 9 10 3.33
900 0 1 1 2 2 3 4 4 5 6 8 9 3.69
1000 0 0 1 1 2 2 3 4 4 5 T 8 4.02
2025 California Electrical Code 70-1003


Annex C: Tables


INFORMATIVE ANNEX С


A Table C.18 Number of Single Conductor Cables Permitted in Cable Tray (Based on fill in accordance with 392.22, Table 392.22(B)(1),
column 1, ampacity in accordance with 392.80)


Conductor Ventilated Tray Width [mm (in.)]
Conductor Size
Insulation (AWG/ 50 100 150 200 225 à 300 400 450 500 600 750 900 Cable
Type kemil) о @ © (8 (9 AD GH (8) (20) (24) (30) (6) Diameter
THHN 1/0 4 8 12 16 18 24 32 36 40 48 61 74 0.486
2/0 3 7 п 14 16 2 29 33 37 44 56 67 0.532
3/0 3 6 10 13 15 20 26 30 33 40 51 61 0.584
4/0 3 6 9 12 14 18 24 27 30 36 46 56 0.642
250 5 10 16 21 23 32 42 48 53 64 81 98 0.711
300 4 9 13 18 20 27 37 41 46 55 70 84 0.766
350 4 8 12 16 18 24 32 36 40 48 61 74 0.817
400 3 7 10 14 16 21 29 32 36 43 55 66 0.864
500 3 6 9 12 13 18 2 27 30 36 45 55 0.949
600 2 4 1 9 10 14 19 22 24 29 37 44 1.051
700 2 4 6 8 9 12 17 19 21 25 32 39 1.122
750 2 4 6 8 9 12 16 18 20 24 30 37 1.156
800 1 3 5 7 8 ll 15 7 19 23 29 35 1.188
900 1 3 3 6 7 10 13 15 17 20 26 31 1.252
1000 1 3 4 6 7 9 12 13 15 18 22 27 131


A Table C.19 Number of Single Conductor Cables Permitted in Cable Tray (Based on fill in accordance with 392.22, Table 392.22(B)(1),
column 1, ampacity in accordance with 392.80)


Conductor
Insulation
Type


XHHW


70-1004


Conductor
Size
(AWG/
кепі)


1/0


50
Q


_——юююшо шов вш шшш в


Ventilated Tray Width [mm (in.)]

100 150 200 225 300 400 450 500 600 750 900 Cable
( © (8 (9 (2 (6 (8 (20) (24) (30) (36) Diameter

8 12 16 18 24 32 36 40 49 62 74 0.482

7 п 14 17 22 29 33 37 44 56 68 0.528

6 10 13 15 20 27 30 33 40 51 62 0.58

6 9 12 12 18 24 27 30 37 47 56 0.638

10 16 21 24 32 43 49 54 65 83 98 0.705

9 14 18 20 28 37 42 47 56 " 85 076

8 12 16 18 24 33 37 41 49 62 75 0.811

d 11 14 16 22 29 33 36 44 56 67 0.858

6 9 12 13 18 24 27 30 36 46 55 0.943

4 7 9 10 14 19 22 24 29 37 44 1.053

4 6 8 9 12 17 19 21 25 32 39 1.124

4 6 8 9 12 16 18 20 24 30 37 1.158

3 5 7 8 11 15 17 19 23 29 35 1.19

8 $ 6 1 10 13 15 17 20 26 31 1.254

3 4 6 7 s 12 13 15 18 22 27 1.312

2025 California Electrical Code


©


INFORMATIVE ANNEX C Annex C: Tables


A Table C.20 Number of Single Conductor Cables Permitted in Cable Tray (Based on fill in accordance with 392.22, Table 392.22(B)(1),
( \ column 1, ampacity in accordance with 392.80)


Conductor Ventilated Tray Width [mm (in.)]
Conductor SS eS панинин
Insulation (AWG/ 50 100 150 200 225 à 300 400 450 à 500 600 750 900 Cable
Type кеті) D @ © (8 00 (2 б (8 (20) (24) (30) (30 Diameter

RHW 1/0 3 7 ü и и 9 X 3 зт 4 56 Ы 0.532
2/0 3 6 10 13 15 20 21 30 34 40 51 62 0.578

3/0 3 6 9 12 4 #8 2 28 31 3 47 5 06

40 2 5 8 11 1 17 22 25 28 34 43 52 0.688

250 4 9 з 18 20 2 3 а 46 55 70 8 0175

300 4 8 12 16 17 24 32 36 40 48 61 73 0.82

350 3 " 10 14 15 21 28 3 35 42 54 65 0.871

400 3 6 9 12 14 19 25 28 32 38 49 58 0.918

500 2 5 з 10 12 16 21 24 26 32 а 4 1.003

600 2 4 6 8 9 13 17 19 и 26 33 40 1.113

700 1 3 5 1 us 17 19 23 029 35 1.184

750 1 3 5 7 8 10 14 16 18 201 27 353 1218

800 1 3 5 6 Т 10 13 15 17 20 26 31 125

900 1 3 4 6 1 9 12 4 15 18 23 28 1314

1000 1 2 4 5 6 8 u 12 14 17 21 26 1372

2025 California Electrical Code 70-1005


INFORMATIVE ANNEX D


Informative Annex D Examples


This informative annex is not a part of the requirements of this
NFPA document but is included for informational purposes only.

Selection of Conductors. In the following examples, the
results are generally expressed in amperes (A). To select con-
ductor sizes, refer to the 0 through 2000 volt (V) ampacity tables
of Article 310 and the rules of 310.14 that pertain to these tables.

Voltage. For uniform application of Articles 210, 215, and
220, a nominal voltage of 120, 120/240, 240, and 208Y/120 V
is used in calculating the ampere load on the conductor.

Fractions of an Ampere. Except where the calculations
result in a major fraction of an ampere (0.5 or larger), such frac-
tions are permitted to be dropped.

Power Factor, Calculations in the following examples are
based, for convenience, on the assumption that all loads have
the same power factor (PF).

Ranges. For the calculation of the range loads in these exam-
ples, Column C of Table 220.55 has been used. For optional
methods, see Columns A and B of Table 220.55. Except where
the calculations result in a major fraction of a kilowatt (0.5 or
larger), such fractions are permitted to be dropped.

SI Units. For metric conversions, 0.093 m?=1 ft? and
0.3048 m = 1 ft.


Example D1(a) One-Family Dwelling


The dwelling has a floor area of 1500 ft?, exclusive of an unfin-
ished cellar not adaptable for future use, unfinished attic, and
open porches. Appliances are a 12-kW range and a 5.5-kW,
240-V dryer. Assume range and dryer kW ratings equivalent to
kVA ratings in accordance with 220.54 and 220.55.


Calculated Load (see 220.40)
General Lighting Load 1500 ft? at 3 VA/ft? = 4500 VA


Minimum Number of Branch Circuits Required /see
210.11(A)]


General Lighting Load: 4500 VA + 120 V 238A
This requires three 15-A, 2-wire or two 20-A, 2-wire circuits.


Small-Appliance Load: Two 2-wire, 20-A circuits [see
210.11(C)1)]


Laundry Load: One 2-wire, 20-A circuit [see 210.11(C)(2)]


Bathroom Branch Circuit: One 2-wire, 20-A circuit (no
additional load calculation is required for this circuit) [see
210.11(С)(3)]


70-1006


Minimum Size Feeder Required /see 220.40]


General Lighting 4,500 VÀ
Small Appliance 3,000 VA
Laundry 1,500 VA
Total 9,000 VA

3000 VA at 100% 3,000 VA
9000 VA — 3000 VA = 6000 VA at 35% 2,100 VA
Net Load 5,100 VA

Range (see Table 220.55) 8,000 VA
Dryer Load (see Table 220.54) 5,500 VA
Net Calculated Load 18,600 VA


Net Calculated Load for 120/240-V, 3-wire, single-phase
service or feeder


18,600 VA + 240 V = 78 А


Sections 230.42(B) and 230.79 require service conductors
and disconnecting means rated not less than 100 amperes.


Calculation for Neutral for Feeder and Service


Lighting and Small-Appliance Load 5,100 VA
Range: 8000 VA at 70% (see 220.61) 5,600 VA
Dryer: 5500 VA at 70% (see 220.61) 3,850 VA
Total 14,550 VA
Calculated Load for Neutral
14,550 VA + 240 V = 61 A
Example D1(b) One-Family Dwelling


Assume same conditions as Example No. D1(a), plus addition of
one 6-A, 230-V, room air-conditioning unit and one 12-A, 115-V,
room air-conditioning unit,* one 8-A, 115-V, rated waste dis-
poser, and one 10-A, 120-V, rated dishwasher. See Article 430
for general motors and Article 440, Part VII, for air-conditioning
equipment. Motors have nameplate ratings of 115 V and 230 V
for use on 120-V and 240- V nominal voltage systems.


*(For feeder neutral, use larger of the two appliances for
unbalance.)


2025 California Electrical Code


INFORMATIVE ANNEX D Annex D: Examples


From Example D (a), feeder current is 78 A (3-wire, 240 V).
LineA Neutral LineB


Amperes from Example D1(a) 78 61 78

One 230-V air conditioner 6 —_ 6

One 115-V air conditioner and 12 12 10
120-V dishwasher

One 115-V disposer — 8 8

25% of largest motor (see 430.24) 3 3 2

Total amperes per conductor 99 84 104


Therefore, the service would be rated 110 A.


Example D2(a) Optional Calculation for One-Family
Dwelling, Heating Larger Than Air Conditioning


(see 220.82)

The dwelling has a floor area of 1500 ft?, exclusive of an unfin-
ished cellar not adaptable for future use, unfinished attic, and
open porches. It has a 12-kW range, a 2.5-kW water heater,
a 1.2-kW dishwasher, 9 kW of electric space heating installed
in five rooms, a 5-kW clothes dryer, and a 6-A, 230- V, room
air-conditioning unit. Assume range, water heater, dishwasher,
space heating, and clothes dryer kW ratings equivalent to kVA.


Air Conditioner kVA Calculation

6 A X230 V + 1000 = 1.38 КУА

This 1.38 kVA [item 1 from 220.82(C)] is less than 40% of 9 КУА
of separately controlled electric heat [item 6 from 220.82(C)], so
the 1.38 KVA need not be included in the service calculation.


General Load


1500 ft? at 3 VA 4,500 VA
Two 20-A appliance outlet circuits at 1500 VA each 3,000 VA
Laundry circuit 1,500 VA
Range (at nameplate rating) 12,000 VA
Water heater 2,500 VA
Dishwasher 1,200 VA
Clothes dryer 5,000 VA
Total 29,700 VA

Application of Demand Factor [see 220.82(B)]
First 10 kVA of general load at 10096 10,000 VA
Remainder of general load at 40% 7,880 VA

(19.7 kVA X 0.4)

Total of general load 17,880 VA
9 kVA of heat at 40% (9000 VA x 0.4) = 3,600 VA
Total 21,480 VA


Calculated Load for Service Size
21.48 kVA — 21,480 VA
21,480 VA + 240 V 290A


Therefore, the minimum service rating would be 100 A in
accordance with 230.42 and 230.79.


2025 California Electrical Code


Feeder Neutral Load in Accordance with 220.61


1500 fi? at 3 VA 4,500 VA
Three 20-A circuits at 1500 VA 4,500 VA
Total 9,000 VA
3000 VA at 100% 3,000 VÀ
9000 VA — 3000 VA = 6000 VA at 35% 2,100 VA
Subtotal
Range: 8 КУА at 70%
Clothes dryer: 5 kVA at 7096
Dishwasher
Total
Calculated Load for Neutral


15,400 VA + 240 V= 64A


Example D2(b) Optional Calculation for One-Family
Dwelling, Air Conditioning Larger Than Heating


[see 220.82(A) and 220.82(C)]

The dwelling has a floor area of 1500 2, exclusive of an unfin-
ished cellar not adaptable for future use, unfinished attic, and
open porches. It has two 20-A small appliance circuits, one
20-A laundry circuit, two 4-kW wall-mounted ovens, опе 5.1-kW
counter-mounted cooking unit, a 4.5-kW water heater, a 1.2-kW
dishwasher, a 5-KW combination clothes washer and dryer, six
7-A, 230-V room air-conditioning units, and a 1.5-KW perma-
nently installed bathroom space heater. Assume wall-mounted
ovens, counter-mounted cooking unit, water heater, dishwasher,
and combination clothes washer and dryer kW ratings equiva-
lent to kVA.


Air Conditioning kVA Calculation
Total amperes — 6 units X 7 A — 42A


42 A X 240 V + 1000 = 10.08 kVA (assume PF = 1.0)


Load Included at 100%
Air Conditioning: Included below [see item 1 in 220.82(C)]


Space Heater: Omit [see item 5 in 220.82(C)]
General Load


1500 ft? at 3 VA 4,500 VA
‘Two 20-A small-appliance circuits at 1500 VA each 3,000 VA
Laundry circuit 1,500 VA
Two ovens 8,000 VA
One cooking unit 5,100 VA
Water heater 4,500 VA
Dishwasher 1,200 VA
Washer/dryer 5,000 VA
Total general load 32,800 VA

First 10 kVA at 100% 10,000 VA
Remainder at 40% (22.8 kVA X 0.4 X 1000) 9,120 VA
Subtotal general load 19,120 VA

Air conditioning 10,080 VA.
Total 29,200 VA

70-1007


Annex D: Examy INFORMATIVE ANNEX D
Calculated Load for Service Clothes dryer 5,000 VÀ
29,200 VA + 240 V = 122 A (service rating) Subtotal general load 33,200 VA
irst УА i
Feeder Neutral Load, in accordance with 220.61 Pu 10 хул NIE poe
" Remainder of general load at 4096 9,280 VA
Assume that the two 4-kVA wall-mounted ovens are supplied (23,200 VAX 0.4)
by one branch circuit, the 5.1-kVA counter-mounted cooking Total net general load 19,280 VÀ


unit by a separate circuit.


1500 ft? at 3 VA 4,500 VA
Three 20-A circuits at 1500 VA 4,500 VA
Subtotal 9,000 VA
3000 VA at 100% 3,000 VA
9000 VA — 3000 VA = 6000 VA at 35% 2,100 VA
Subtotal 5,100 VA


Two 4-kVA ovens plus one 5.1-kVA cooking unit
13.1 kVA. Table 220.55 permits 55% demand factor or 13.1 КУА.
X 0.55 = 7.2 KVA feeder capacity.


Subtotal from above 5,100 VA
Ovens and cooking unit: 7200 VA X 70% 5,040 VA
for neutral load
Clothes washer/dryer: 5 KVA х 70% 3,500 VA
for neutral load
Dishwasher 1,200 VÀ
Total 14,840 VA
Calculated Load for Neutral


14,840 VA + 240 V = 62


Example D2(c) Optional Calculation for One-Family
Dwelling with Heat Pump (Single-Phase,
240/120-Volt Service)


(see 220.82)

The dwelling has a floor area of 2000 ft, exclusive of an unfin-
ished cellar not adaptable for future use, unfinished attic, and
open porches. It has a 12-kW range, a 4.5-kW water heater, a
1.2-kW dishwasher, a 5-kW clothes dryer, and a 2¥2-ton (24-A)
heat pump with 15 kW of backup heat.


Heat Pump kVA Calculation

24 A X 240 V + 1000 = 5.76 kVA

This 5.76 kVA is less than 15 kVA of the backup heat; therefore,
the heat pump load need not be included in the service calcula-
tion [see 220.82(C)].


General Load
2000 fi? at 3 VA 6,000 VA
‘Two 20-A appliance outlet circuits at 3,000 VA

1500 VA each
Laundry circuit 1,500 VA
Range (at nameplate rating) 12,000 VA
Water heater 4,500 VA
Dishwasher 1,200 VA
(continues)


70-1008


Heat Pump and Supplementary Heat*
240 V X 24 A= 5760 VA


15 kW Electric Heat:


5760 VA + (15,000 VA X 65%) = 5.76 КУА + 9.75 КУА =
15.51 КУА


*If supplementary heat is not on at same time as heat
pump, heat pump kVA need not be added to total.


Totals

Net general load 19,280 VA

Heat pump and supplementary heat 15,510 VA
Total 34,790 VA

Calculated Load for Service


34.79 kVA X 1000 + 240 V= 145 A


Therefore, this dwelling unit would be permitted to be served
by a 150-A service.


Example D3 Store Building


A store 80 ft by 60 ft, or 4,800 12, has 30 ft of show window. There
are a total of 80 duplex receptacles. The service is 120/240 V,
single phase 3-wire service. Actual connected lighting load is
7,000 VA, all of which for this example is considered continuous.
All calculations are rounded up or down as permitted in 220.5(B).


Calculated Load (see 220.40)


A Noncontinuous Loads


Receptacle Load (see 220.44)
80 receptacles at 180 VA 14,400 VA
10,000 VA at 100% 10,000 VA
14,400 VA — 10,000 VA = 4400 at 50% 2,200 VA
Subtotal 12,200 VA
Continuous Loads
General Lighting*
4,800 #2 at 1.9 VA/ft? 9,120 VA
Show Window Lighting Load
30 ft at 200 VA/ft [see 220.14(G)] 6,000 VA.
Outside Sign Circuit [see 220.14(F)] 1,200 VA
Subtotal 16,320 VA.
Subtotal from noncontinuous 12,200 VA
Total noncontinuous loads +
continuous loads — 28,520 VA
2025 California Electrical Code


A


б


INFORMATIVE ANNEX D Annex D: Examples


*In the example, the actual connected lighting load at 125%
(7,000 VA X 1.25 VA) is less than the load from Table 220.42(A),
