so the required minimum lighting load from Table 220.42(A)
is used in the calculation. Had the actual lighting load X 125%
been greater than the value calculated from Table 220.42(A), the
actual connected lighting load would have been used.


Minimum Number of Branch Circuits Required
General Lighting: Branch circuits need only be installed to sup-
ply the actual connected load [see 210.11(B)].

7,000 VA X 1.25 = 8,750 VA.

8,750 VA + 240 V = 36.45 A for 3-wire, 120/240 V

8,750 VA + 120 V = 72.92 A

The lighting load would be permitted to be served by 2-wire
or 3-wire, 15- or 20-A circuits with combined capacity equal to
36 A or greater for 3-wire circuits or 73 A or greater for 2-wire
circuits. The feeder capacity as well as the number of branch-
circuit positions available for lighting circuits in the panelboard
must reflect the full calculated load of 9,120 VA. Lighting loads
from Table 220.42(A) already include 12596 for continuous
load. See note at bottom of Table 220.42(A).
Show Window

6,000 VA X 1.25 = 7,500 VA

7,500 VA + 240 V = 31.25 A for 3-wire, 120/240 V

7,500 VA + 120 V = 62.5 A for 2-wire, 120 V

The show window lighting is permitted to be served by
2-wire or 3-wire circuits with a capacity equal to 31 A or greater
for 3-wire circuits or 63 A or greater for 2-wire circuits.

Receptacles required by 210.62 are assumed to be included
in the receptacle load above if these receptacles do not supply
the show window lighting load.


Receptacles
Receptacle Load:


14,400 VA + 240 V = 60 A for 3-wire, 120/240 V
14,400 VA + 120 V = 120 A for 2-wire, 120 V


The receptacle load would be permitted to be served by
2-wire or3-wire circuits with a capacity equal to 60 A or greater
for 3-wire circuits or 120 A or greater for 2-wire circuits.
Minimum Size Feeder (or Service) Overcurrent Protection
(see 215.3 or 230.90)


А Subtotal noncontinuous loads 12200 VA

Subtotal continuous loads not from Table 220.42(A) at 9,000 VA
12596 (7,200 VA X 1.25) (sign and show window)

Subtotal of calculated continuous loads with 125% 9,120 VA


already included


Total 30,320 VA


30,320 VA + 240 V = 126A
The next higher standard size is 150 A (see 240.6).


2025 California Electrical Code


Minimum Size Feeders (or Service Conductors) Required
[see 215.2, 230.42(A)]

For 120/240 V, 3-wire system,

30,320 VA + 240 V — 126 A Service or feeder conductor is
1 AWG Cu in accordance with 215.3 and Table 310.16 (with
75°C terminations).


Example D3(a) Industrial Feeders in
a Common Raceway


An industrial multi-building facility has its service at the rear of
its main building, and then provides 480Y/277-volt feeders to
additional buildings behind the main building in order to segre-
gate certain processes. The facility supplies its remote buildings
through a partially enclosed access corridor that extends from the
main switchboard rearward along a path that provides convenient
access to services within 15 m (50 ft) of each additional build-
ing supplied. Two building feeders share a common raceway for
approximately 45 m (150 ft) and run in the access corridor along
with process steam and control and communications cabling. The
steam raises the ambient temperature around the power raceway
to as much as 35°C. At а tee fitting, the individual building feed-
ers then run to each of the two buildings involved. The feeder
neutrals are not connected to the equipment grounding conduc-
tors in the remote buildings. All distribution equipment termina-
tions are listed as being suitable for 75°C connections.

Each of the two buildings has the following loads:


Lighting, 11,600 VA, comprised of electric-discharge lumi-
naires connected at 277 V

Receptacles, 22 125-volt, 20-ampere receptacles on general-
purpose branch circuits, supplied by separately derived systems
in each of the buildings

1 Air compressor, 460 volt, three phase, 5 hp

1 Grinder, 460 volt, three phase, 1.5 hp

3 Welders, AC transformer type (nameplate: 23 amperes,
480 volts, 60 percent duty cycle)

3 Industrial Process Dryers, 480 volt, three phase, 15 kW
each (assume continuous use throughout certain shifts)

Determine the overcurrent protection and conductor size


for the feeders in the common raceway, assuming the use of
XHHW-2 insulation (90°C):


Calculated Load (Note: For reasonable precision, volt-
ampere calculations are carried to three significant figures only;
where loads are converted to amperes, the results are rounded to
the nearest ampere [see 220.5(B)]}.


A Noncontinuous Loads


Receptacle Load (see 220.44)
22 receptacles at 180 VA 3,960 VA
Welder Load [see 630.11(A),
Table 630.11(A)]
(continues)
70-1009


Annex D: Examples. INFORMATIVE ANNEX D


Each welder: 480 V X 23A X 0.78 =


8,610 VA
All 3 welders [see 630.1 1(B)]

(demand factors 100%, 100%,

85% respectively)
8,610 VA + 8,610 VA + 7,320 VA = 24,500 VA
Subtotal, Noncontinuous Loads 28,500 VA
Motor Loads (see 430.24,

Table 430.250)
Air compressor: 7.6 A X 480 V x УЗ = 6310 VA
Grinder: 3A X 480V x V3 = 2,490 VÀ
Largest motor, additional 2596: 1,580 VA
Subtotal, Motor Loads 10,400 VA
By using 430.24, the motor loads and the

noncontinuous loads can be combined

for the remaining calculation.
Subtotal for load calculations, 38,900 VA

Noncontinuous Loads
Continuous Loads
General Lighting 11,600 VA
3 Industrial Process Dryers 15 kW each 45,000 VA
Subtotal, Continuous Loads: 56,600 VA
Overcurrent protection (see 215.3)


The overcurrent protective device must accommodate 12596
of the continuous load, plus the noncontinuous load:


Continuous load 56,600 VA
Noncontinuous load 38,900 VA
Subtotal, actual load [actual load in amperes] 95,500 VA
[99,000 VA + (480 V х УЗ) = 119A]

(25% of 56,600 VA) (See 215.3) 14,200 VA
Total VA 109,700 VA
Conversion to amperes using three signi! t


figures: 109,700 VA/(480 V X V3) = 132A
Minimum size overcurrent protective device: 132 A
Minimum standard size overcurrent protective device

(see 240.6): 150 amperes

Where the overcurrent protective device and its assembly are
listed for operation at 100 percent of its rating, a 125 ampere
overcurrent protective device would be permitted. However,
overcurrent protective device assemblies listed for 100 percent
of their rating are typically not available at the 125-ampere rat-
ing. (See 215.3 Exception.)


A Ungrounded Feeder Conductors
"The conductors must independently meet requirements for (1) ter-
minations, and (2) conditions of use throughout the raceway run.


Minimum size conductor at the overcurrent device termina-
tion [see 110.14(C) and 215.2(A), using 75°C ampacity column
in Table 310.16]: 1/0 AWG.


Minimum size conductors in the raceway based on actual
load [see Article 100, Ampacity, and 310.15(C)(1) and correc-
tion factors to Table 310.16]:


70-1010


95,500 VA + 0.7 + 0.96 = 142,000 VA

[70% = 310,15(C)(1)] & [0.96 = Correction factors to
Table 310.16]

Conversion to amperes:

142,000 VA + (480 V х V3) = 171 A


Note that the neutral conductors are counted as current-
carrying conductors [see 310.1 5(E)(3)] in this example because
the discharge lighting has substantial nonlinear content. This
requires a 2/0 AWG conductor based on the 90°C column of
Table 310.16. Therefore, the worst case is given by the raceway
conditions, and 2/0 AWG conductors must be used. If the util-
ity corridor were at normal temperatures [(30°C (86°F)], and if
the lighting at each building were supplied from the local sepa-
rately derived system (thus requiring no neutrals in the supply
feeders), the raceway result (95,500 VA + 0.8 = 119,000 VA;
119,000 VA + (480 V х УЗ) = 143 A, or a 1 AWG conduc-
tor @ 90°C) could not be used, because the termination result
(1/0 AWG) based on the 75°C column of Table 310.16 would
become the worst case, requiring the larger conductor.


In every case, the overcurrent protective device shall provide
overcurrent protection for the feeder conductors in accordance
with their ampacity as provided by this Code (see 240.4). А 90°С
2/0 AWG conductor has a Table 310.16 ampacity of 195 amperes.
Adjusting for the conditions of use (35°C ambient temperature,
8 current-carrying conductors in the common raceway),


195 А х 0.96 X 0.7 = 131 А


The 150-ampere circuit breaker protects the 2/0 AWG feeder
conductors, because 240.4(B) permits the use of the next higher
standard size overcurrent protective device. Note that the feeder
layout precludes the application of 310.14(A)(2) Exception.


Feeder Neutral Conductor (see 220.61)


Because 210.11(B) does not apply to these buildings, the load
cannot be assumed to be evenly distributed across phases. There-
fore the maximum imbalance must be assumed to be the full light-
ing load in this case, or 11,600 VA. (11,600 VA + 277 V = 42 A.)
The ability of the neutral-to-return fault current /see 250.32(B)
Exception No. 2] is not a factor in this calculation.


Because the neutral runs between the main switchboard
and the building panelboard, likely terminating on a busbar at
both locations, and not on overcurrent devices, the effects of
continuous loading can be disregarded in evaluating its termi-
nations [see 215.2(A)(1) Exception No. 3]. That calculation is
(11,600 VA + 277 V = 42 A), to be evaluated under the 75°C
column of Table 310.16. The minimum size of the neutral
might seem to be 8 AWG, but that size would not be sufficient
to be depended upon in the event of a line-to-neutral fault [see
215.2(B), second paragraph]. Therefore, because the minimum
size equipment grounding conductor for a 150 ampere circuit
wired with 2/0 AWG conductors, as covered in Table 250.122, is
6 AWG, that is the minimum neutral size required for this feeder.


2025 California Electrical Code


О


A


INFORMATIVE ANNEX D


Example D4(a) Multifamily Dwelling


A multifamily dwelling has 40 dwelling units.

Meters are in two banks of 20 each with individual feeders to
each dwelling unit.

One-half of the dwelling units are equipped with electric ranges
not exceeding 12 kW each. Assume range kW rating equivalent
to KVA rating in accordance with 220.55. Other half of ranges
are gas ranges.

Area of each dwelling unit is 840 ft?.

Laundry facilities on premises are available to all tenants. Add
no circuit to individual dwelling unit.


Calculated Load for Each Dwelling Unit (see Article 220)
General Lighting: 840 ft? at 3 VA/fi? = 2520 VA
Special Appliance: Electric range (see 220.55) = 8000 VA.


Minimum Number of Branch Circuits Required for Each
Dwelling Unit [see 2/0.11(A)]

General Lighting Load: 2520 VA + 120 V = 21 A or two 15-A,
2-wire circuits; or two 20-A, 2-wire circuits

Small-Appliance Load: Two 2-wire circuits of 12 AWG wire
[see 210.11(C)(1)]

Range Circuit: 8000 VA + 240 V = 33 A or a circuit of two
8 AWG conductors and one 10 AWG conductor in accordance
with 210.19(C)


Minimum Size Feeder Required for Each Dwelling Unit
(see 215.2)


Calculated Load (see Article 220):
General Lighting 2,520 VA
Small Appliance (two 20-ampere circuits) 3,000 VA
Subtotal Calculated Load (without ranges) 5,520 VA
Application of Demand Factor (see Table 220.45)
First 3000 VA at 100% 3,000 VA
5520 VA – 3000 VA = 2520 VA at 35% 882 VA
Net Calculated Load (without ranges) 3,882 VA
Range Load 8,000 VA
Net Calculated Load (with ranges) 11,882 VA
Size of Each Feeder (see 215.2)
For 120/240-V, 3-wire system (without ranges)
Net calculated load of 3882 VA + 240 V = 16 A
For 120/240-V, 3-wire system (with ranges)
Net calculated load, 11,882 VA + 240 V = 50A
D.8.6 Feeder Neutral
Lighting and Small-Appliance Load 3,882 VA
Range Load: 8000 VA at 70% (see 220.61) 5,600 VA
(only for apartments with electric range) 5,600 VA
Net Calculated Load (neutral) 9,482 VA


2025 California Electrical Code


Annex D: Examples


Calculated Load for Neutral
9482 VA + 240 V= 395 А


Minimum Size Feeders Required from Service Equipment
to Meter Bank (For 20 Dwelling Units — 10 with Ranges)


Total Calculated Load:
Lighting and Small Appliance
20 units X 5520 VA 110,400 VA.
Application of Demand Factor
First 3000 VA at 100% 3,000 VA
110,400 VA — 3000 VA = 107,400 VA at 35% 37,590 VA
Net Calculated Load 40,590 VA
Range Load: 10 ranges (not over 12 kVA) 25,000 VA
(see Col. C, Table 220.55,25 kW)
Net Calculated Load (with ranges) 65,590 VA
Net calculated load for 120/240-V, 3-wire system,
65,590 VA + 240 V = 273 A
Feeder Neutral
Lighting and Small-Appliance Load 40,590 VA
Range Load: 25,000 VA at 70% [see 220.61(B)] 17,500 VA
Calculated Load (neutral) 58,090 VA
Calculated Load for Neutral
58,090 VA + 240 V = 242A
Further Demand Factor /220.61(B)]
200 A at 100% 200A
242 A - 200A = 42 A at 70% 29A
Net Calculated Load (neutral) 229A


Minimum Size Main Feeders (or Service Conductors) Required
(Less House Load) (For 40 Dwelling Units — 20 with Ranges)


Total Calculated Load:
Lighting and Small-Appliance Load
40 units x 5520 V 220,800 VA


Application of Demand Factor (from Table 220.45)


First 3000 VA at 100% 3,000 VA
Next 120,000 VA — 3000 VA = 117,000 VA at 35% 40,950 VA
Remainder 220,800 VA — 120.000 VA — 100,800 VA 25,200 VA
at 25%
Net Calculated Load 69,150 VA
Range Load: 20 ranges (less than 12 kVA)
(see Col. C, Table 220.55) 35,000 VA
Net Calculated Load 104,150 VA


For 120/240-V, 3-wire system
Net calculated load of 104,150 VA + 240 V = 434A


70-1011


Annex D: Examples

Feeder Neutral

Lighting and Small-Appliance Load 69,150 VA

Range: 35,000 VA at 70% [see 220.61(B)] 24,500 VA

Calculated Load (neutral) 93,650 VA

93,650 VA + 240 V = 390A.

Further Demand Factor [see 220.61(B)]

200 A at 100% 200A

390 A – 200 A = 190A at 70% 133A
Net Calculated Load (neutral) 333A


[See Table 310.16 through Table 310.21, and 310.15(B), (C),
and (E).]


Example D4(b) Optional Calculation for
Multifamily Dwelling


A multifamily dwelling equipped with electric cooking and
space heating or air conditioning has 40 dwelling units.


Meters are in two banks of 20 each plus house metering and
individual feeders to each dwelling unit.


Each dwelling unit is equipped with an electric range of
8-kW nameplate rating, four 1.5-kW separately controlled
240-V electric space heaters, and a 2.5-kW, 240-V electric
water heater. Assume range, space heater, and water heater kW
ratings equivalent to kVA. Calculate the load for the individual
dwelling unit by the standard calculation (Part III of Article
220).


A common laundry facility is available to all tenants [see
210.52(Е), Exception No. 1].


Area of each dwelling unit is 840 12.
Calculated Load for Each Dwelling Unit (see Part II and
Part III of Article 220)


General Lighting Load:


840 ft? at 3 VAJN? 2,520 VA

Electric range 8,000 VA

Electric heat: 6 kVA (or air conditioning 6,000 VA
if larger)

Electric water heater 2,500 VA


Minimum Number of Branch Circuits Required for Each
Dwelling Unit
General Lighting Load: 2520 VA + 120 V = 21 A or two 15-A,
2-wire circuits, or two 20-A, 2-wire circuits
Small-Appliance Load: Two 2-wire circuits of 12 AWG [see
210.11(CY1)]
Range Circuit (See Table 220.55, Column B):

8000 VA x 80% + 240 V = 27 A on a circuit of three


10 AWG conductors in accordance with 210.19(C)


70-1012


INFORMATIVE ANNEX D


Space Heating: 6000 VA + 240 V = 25 A Number of circuits
(see 210.11)


Minimum Size Feeder Required for Each Dwelling Unit
(see 215.2)


Calculated Load (see Article 220):
General Lighting 2,520 VA.
Small Appliance (two 20-A circuits) 3,000 VA
Subtotal Calculated Load (without range 5,520 VA
and space heating)
Application of Demand Factor
First 3000 VA at 100% 3,000 VA
5520 VA — 3000 VA = 2520 VA at 35% 882 VA
Net Calculated Load 3,882 VA
(without range and space heating)
Range 6,400 VA
Space Heating (see 220.51) 6,000 VA
Water Heater 2,500 VA
Net Calculated Load (for individual dwelling unit) 18,782 VA


Size of Each Feeder

For 120/240-V, 3-wire system,

Net calculated load of 18,782 VA + 240 V = 78 А
Feeder Neutral (see 220.61)


Lighting and Small Appliance 3,882 VA
Range Load: 6400 VA at 70% [see 220.61(B)] 4,480 VA
Space and Water Heating (no neutral): 240 V OVA

Net Calculated Load (neutral) 8,362 VA
Calculated Load for Neutral


8362 VA +240 V =35 A
Minimum Size Feeder Required from Service Equipment to


Meter Bank (For 20 Dwelling Units)
А Total Calculated Load:

Lighting and Small-Appliance Load

20 units X 5520 VA 110,400 VA
Water and Space Heating Load

20 units X 8500 VA 170,000 VA
Range Load: 20 x 8000 VA 160,000 VA

Net Calculated Load (20 dwelling units) 440,400 VA

Net Calculated Load Using Optional Calculation

(see Table 220.84)
440,400 VA X 0.38 167,352 VA


167,352 VA + 240 У = 697 A


2025 California Electrical Code


INFORMATIVE ANNEX D


Minimum Size Main Feeder Required (Less House Load)
(For 40 Dwelling Units)


Calculated Load:
Lighting and Small-Appliance Load 220,800 VA
40 units X 5520 V
Water and Space Heating Load 340,000 VA
40 units X 8500 V
Range: 40 ranges х 8000 V 320,000 VA
Net Calculated Load (40 dwelling units) — 880,800 VA


Net Calculated Load Using Optional Calculation (see Table
220.84(B))


880,800 VA X 0.28 = 246,624 VA
246,624 УА + 240 V = 1028 A


Feeder Neutral Load for Feeder from Service Equipment to
Meter Bank (For 20 Dwelling Units)


Lighting and Small-Appliance Load


20 units X 5520 V 110,400 VA
First 3000 VA at 100% 3,000 VA
110,400 VA ~ 3000 VA = 107,400 VA at 35% 37,590 VA

Net Calculated Load 40,590 VA

20 ranges: 35,000 VA at 70% 24,500 VA
[see Table 220.55 and 220.61(B)]

Total ^ 65,090 VA
65,090 VA + 240 V =271 A
Further Demand Factor [see 220.61(B)]
First 200 A at 100% 200A
Balance: 271 A - 200A = 71 A at 70% 50A

Total 250A


Feeder Neutral Load of Main Feeder (Less House Load)
(For 40 Dwelling Units)


Lighting and Small-Appliance Load


40 units X 5520 V 220,800 VA
First 3000 VA at 100% 3,000 VA
Next 120,000 VA — 3000 VA = 117,000 VA at 35% 40,950 VA
Remainder 220,800 VA — 120,000 VA — 25,200 VA
100,800 VA at 25%
Net Calculated Load 69,150 VA
40 ranges: 55,000 VA at 70% [see Table 220.55
and 220.61(B)] 38,500 VA
Total 107,650 VA
107,650 VA + 240 V — 449 A
Further Demand Factor [see 220.61(B)]
First 200 A at 100% 200A
Balance: 449 — 200 A = 249 A at 70% 174A
Total 374A


2025 California Electrical Code


Annex D: Examples


Example D5(a) Multifamily Dwelling Served
at208Y/120 Volts, Three Phase


All conditions and calculations are the same as for the multi-
family dwelling [Example D4(a)] served at 120/240 V, single
phase except as follows:


Service to each dwelling unit would be two phase legs and
neutral.


Minimum Number of Branch Circuits Required for Each
Dwelling Unit (see 210.11)

Range Circuit: 8000 VA + 208 V —38 A or a circuit of two
8 AWG conductors and one 10 AWG conductor in accordance
with 210.19(C)


Minimum Size Feeder Required for Each Dwelling Unit
(see 215.2)


For 120/208-V, 3-wire system (without ranges),

Net calculated load of 3882 VA + 2 legs + 120 V/leg = 16A
For 120/208-V, 3-wire system (with ranges),

Net calculated load (range) of 8000 VA + 208 V = 39 A
Total load (range + lighting) = 39 A + 16 А = 55 А


Reducing the neutral load on the feeder to each dwelling unit
is not permitted [see 220.61(C)(1)].


Minimum Size Feeders Required from Service Equipment
to Meter Bank (For 20 Dwelling Units — 10 with Ranges)


For 208Y/120-V, 3-phase, 4-wire system,
Ranges: Maximum number between any two phase legs 4
2x4=8.
Table 220.55 demand = 23,000 VA
Per phase demand = 23,000 VA + 2 = 11,500 VA
Equivalent 3-phase load = 34,500 VA
Net Calculated Load (total);
40,590 VA + 34,500 VA = 75,090 VA
75,090 VA + (208 VX1.732) = 208 A
Feeder Neutral Size


Net Calculated Lighting and Appliance Load & Equivalent
Range Load:


40,590 VA + (34,500 VA at 70%) = 64,700 VA
Net Calculated Neutral Load:
64,700 VA + (208 VX1.732) = 180A


Minimum Size Main Feeder (Less House Load) (For 40
Dwelling Units — 20 with Ranges)


For 208Y/120-V, 3-phase, 4-wire system,
Ranges:


70-1013


Annex D: Examples


Maximum number between any two phase legs — 7
2х7=14.
Table 220.55 demand = 29,000 VA
Per phase demand = 29,000 VA + 2 = 14,500 VA
Equivalent 3-phase load — 43,500 VA
Net Calculated Load (total):
69,150 VA + 43,500 VA = 112,650 VA
112,650 УА + (208 VX1.732) = 313 A
Main Feeder Neutral Size:
69,150 VA + (43,500 VA at 70%) = 99,600 VA
99,600 VA + (208 VX1.732) = 277A

Further Demand Factor (see 220.61)


200 A at 100% 200.0A
277 A - 200A = 77 A at 70% 54A
Net Calculated Load (neutral) 254A


Example D5(b) Optional Calculation for Multifamily
Dwelling Served at 208Y/120 Volts, Three Phase


AII conditions and calculations are the same as for Optional
Calculation for the Multifamily Dwelling [Example D4(b)]
served at 120/240 V, single phase except as follows:


Service to each dwelling unit would be two phase legs and
neutral.


Minimum Number of Branch Circuits Required for Each
Dwelling Unit (see 210.11)


Range Circuit (see Table 220.55, Column B): 8000 VA at
80% + 208 У = 31 A or a circuit of two 8 AWG conductors and
one 10 AWG conductor in accordance with 210.19(C)


Space Heating: 6000 VA + 208 V = 29 А

Two 20-ampere, 2-pole circuits required, 12 AWG conductors
Minimum Size Feeder Required for Each Dwelling Unit

120/208-V, 3-wire circuit

Net calculated load of 18,782 VA + 208 У = 90A

Net calculated load (lighting line to neutral):

3882 VA + 2 legs + 120 V per leg = 16.2 A

Line to line = 14,900 VA + 208 V=71.6A

Total load = 16.2 A +71.6 A = 88 A


Minimum Size Feeder Required for Service Equipment to
Meter Bank (for 20 Dwelling Units)


Net Calculated Load
167,352 VA + (208 VX1.732) = 465 A


70-1014


INFORMATIVE ANNEX D


Feeder Neutral


Load for Feeder from Service Equipment to Meter Bank
(for 20 Dwelling Units)


Lighting and Small-Appliance Load


20 units X 5520 VA = 110,400 VA first 3000 VA at 100%
= 3000 VA


110,400 VA — 3000 УА = 107,400 VA at 35% = 37,590 VA
Net Calculated Load: 40,590 VA


Minimum Size Main Feeder (Less House Load) (for 20
Dwelling Units —20 Ranges) for 208Y/120-V, 3-Phase, 4-Wire
System


Ranges:

Maximum number between any two phase legs = 7
2х7=14

Table 220.55 demand = 29,000 VA

Per phase demand = 29,000 VA + 2 = 14,500 VA
Equivalent 3-phase load = 43,500 VA


NetCalculated Neutral Load (total): 40,590 VA + 43,500 VA =
84,090 VA


84,090 VA + (208 VX1.732) = 234A


Minimum Size Service Required (Less House Load) (for
40 Dwelling Units) (Assume Balanced Load)


Net Calculated Load:
246,624 VA + (208 VX 1.732) = 685 A


Feeder Neutral Load for Feeder from Service Equipment to
Meter Bank (for 40 Dwelling Units)


Lighting and Small-Appliance Load
40 units X 5520 VA = 220,800 VA
First 3000 VA at 100% = 3000 VA
Next 120,000 VA — 3000 VA = 117,000 VA
117,000 VA at 35% = 40,950 VA


Remainder 220,800 VA — 120,000 VA = 100,800 VA at 25%
= 25,200 VA


Net Calculated Load: 69,150 VA


Minimum Size Main Feeder (Less House Load) (for 40 Dwell-
ing Units — 40 with Ranges) for 208Y/120-V, 3-Phase, 4-Wire
System

Ranges:

Maximum number between any two phase legs = 14

2х 14=28


Table 220.55 demand = 15,000 VA (1000 VA х 28) =
43,000 VA per phase


2025 California Electrical Code


О


o


INFORMATIVE ANNEX D


Demand = 43,000 VA + 2 = 21,500 VA
Equivalent 3-phase load = 21,500 VA X 3 = 64,500 VA


Neutral Load = 64,500 VA at 70% [See Table 220.55 and
220.61(B)] Neutral Load = 45,150 VA


Net Calculated Neutral Load (total): 69,150 VA + 45,150 V
А = 114,300 VA


114,300 УА + (208 VX1.732) = 317 А
Further Demand Factor [see 220.61(B)]


200 A at 100% 200A
317 А – 200А = 117 A at 70% B2A
Net Calculated Load (neutral) 282A


Example D6 Maximum Demand for Range Loads


Table 220.55, Column C, applies to ranges not over 12 kW.
The application of Note 1 to ranges over 12 kW (and not over
27 kW) and Note 2 to ranges over 8% kW (and not over 27 kW)
is illustrated in the following two examples.


A. Ranges All the Same Rating (see Table 220.55, Note 1)
Assume 24 ranges, each rated 16 kW.


From Table 220.55, Column C, the maximum demand for
24 ranges of 12-kW rating is 39 kW. 16 kW exceeds 12 kW by 4.


5% X 4 = 20% (5% increase for each kW in excess of 12)
39 kW X 20% = 7.8 kW increase

39 + 7,8 = 46.8 kW (value to be used in selection of feeders)
B. Ranges of Unequal Rating (see Table 220.55, Note 2)


Assume 5 ranges, each rated 11 kW; 2 ranges, each rated
12 kW; 20 ranges, each rated 13.5 kW; 3 ranges, each rated 18 kW.


5 ranges X 12kW = 60kW (use
12 kW for range
rated less than 12)
2 ranges X 12kW = 24kW
20 ranges X135kW- 270kW
3 ranges x 18kW = 54kW
30 ranges, Total kW = 408 kW


408 + 30ranges = 13.6 kW (average to be used forcalculation)


From Table 220.55, Column C, the demand for 30 ranges
of 12-kW rating is 15 kW +30 (1 kW X 30 ranges) = 45 kW.
13.6 kW exceeds 12 kW by 1.6 kW (use 2 kW).


5% X 2 = 10% (5% increase for each kW in excess of 12 kW)
45 kW X 10% = 4.5 kW increase


45 kW + 4.5 kW = 49.5 kW (value to be used in selection
of feeders)


2025 California Electrical Code


Annex D: Examples


Example D7 Sizing of Service Conductors
for Dwelling(s)


Service conductors and feeders for certain dwellings are per-
mitted to be sized in accordance with 310.12.


With No Required Adjustment or Correction Factors. If
a 175-ampere service rating is selected, a service conductor is
then sized as follows:

175 amperes X 0.83 = 145.25 amperes per 310.12.

If no other adjustments or corrections are required for the
installation, then, in accordance with Table 310.16, a 1/0 AWG
Cu or a 3/0 AWG Al meets this rating at 75°C (167°F).


With Required Temperature Correction Factor. If a
175-ampere service rating is selected, a service conductor is then


175 amperes X 0.83 = 145.25 amperes per 310.12.


If the conductors are installed іп an ambient temperature of
38°C (100°F), the conductor ampacity must be multiplied by the
appropriate correction factor in Table 310.15(B)(1){1). In this
case, we will use an XHHW-2 conductor, so we use a correction
factor of 0.91 to find the minimum conductor ampacity and size:


145.25/.91 = 159.6 amperes
In accordance with Table 310.16, a 2/0 AWG Cu or a
4/0 AWG Al would be required.


If no temperature correction or ampacity adjustment factors аге
required, the following table includes conductor sizes calculated
using the requirements in 310.12. This table is based on 75°C ter-
minations and without any adjustment or correction factors.


Conductor (AWG or kcmil)
Aluminum or
Service or Feeder Rating Copper-Clad
(Amperes) Copper Aluminum
100 4 2
110 3 1
125 2 1/0
150 1 2/0
175 1/0 3/0
200 2/0 4/0
225 3/0 250
250 4/0 300
300 250 350
350 350 500
400 400 600


Example D8 Motor Circuit Conductors,
Overload Protection, and Short-Circuit
and Ground-Fault Protection


(see 240.6, 430.6, 430.22, 430.23, 430.24, 430.32, 430.52, and
430.62, Table 430.52(C{1}, and Table 430.250)


70-1015


Annex D: Examples.


Determine the minimum required conductor ampacity, the
motor overload protection, the branch-circuit short-circuit and
ground-fault protection, and the feeder protection, for three
induction-type motors on a 480-V, 3-phase feeder, as follows:

(a) One 25-hp, 460-V, 3-phase, squirrel-cage motor, name-
plate full-load current 32 A, Design B, Service Factor 1.15

(b) Two 30-hp, 460-V, 3-phase, wound-rotor motors, name-
plate primary full-load current 38 A, nameplate secondary full-
load current 65 A, 40°C rise


Conductor Ampacity The full-load current value used to deter-
mine the minimum required conductor ampacity is obtained
from Table 430.250/see 430.6(A)] for the squirrel-cage motor
and the primary of the wound-rotor motors. To obtain the mini-
mum required conductor ampacity, the full-load current is mul-
tiplied by 1.25 [see 430.22 and 430.23(A)].


For the 25-hp motor,
34 A X 1.25 = 43 A
For the 30-horsepower motors,
40А Х 1.25 = 50А
65АХ 1.25 = 81 А


Motor Overload Protection Where protected by а separate
overload device, the motors are required to have overload pro-
tection rated or set to trip at not more than 125% of the name-
plate full-load current [see 430.6(A) and 430.32(A)(1)].


For the 25-hp motor,
32 A X 1.25 = 40.0 A
For the 30-hp motors,
38 A X 1.25 =48 А


Where the separate overload device is an overload relay
(not a fuse or circuit breaker), and the overload device selected
at 125% is not sufficient to start the motor or carry the load,
the trip setting is permitted to be increased in accordance with
430.32(C).


Branch-Circuit Short-Circuit and Ground-Fault Pro-
tection The selection of the rating of the protective device
depends on the type of motor and the protective device selected,
in accordance with 430.52 and Table 430.52(С)(1). The follow-
ing is for the 25-hp squirrel-cage motor:


(a) Nontime-Delay Fuse: The fuse rating is 300% X 34 A =
102 A. The next larger standard fuse is 110 A [see 240.6 and
430.52(C)(1), Exception No. 1]. If the motor will not start with
a 110-A nontime-delay fuse, the fuse rating is permitted to be
increased to 125 A because this rating does not exceed 40096
[see 430.52(C)( 1), Exception No. 2(1)].

(b) Time-Delay Fuse: The fuse rating is 175% X 34 A=
59.5 A. The next larger standard fuse is 60 A [see 240.6 and
430.52(C)(1), Exception No. 1]. If the motor will not start
with a 60-A time-delay fuse, the fuse rating is permitted to be


70-1016


INFORMATIVE ANNEX D


increased to 70 A because this rating does not exceed 225%
[see 430.52(C)(1), Exception No. 2(2)].


The following is for the 30-hp wound-rotor motors:


(a) Nontime-Delay Fuse: The fuse rating is 150% X 40 A =
60 A. If the motor will not start with a 60-A nontime-delay fuse,
the fuse rating is permitted to be increased to 150 A because
this rating does not exceed 400% [see 430.52(C)(1), Exception
No. 2(1)].


(b) Time-Delay Fuse: The fuseratingis 150% X 40A = 60A.
If the motor will not start with a 60-A time-delay fuse, the fuse
rating is permitted to be increased to 90 A because this rating
does not exceed 225% [see 430.52(С)(1), Exception No. 2(2)].


(c) Inverse Time Circuit Breaker: The breaker rating is
150% X 40 A = 60 A. If the motor will not start with a 60-A
breaker, the breaker rating is permitted to be increased to 150 A
because this rating does not exceed 400% [see 430.52(C)(1),
Exception No. 2(3) for motor full-load currents of 100 A or less].


Feeder Short-Circuit and  Ground-Fault Protection
(a) Example using nontime-delay fuse. The rating of the feeder
protective device is based on the sum of the largest branch-circuit
protective device for the specific type of device protecting the
feeder. In the previous step above, the calculation for the 25 hp
squirrel-cage motor results in the largest branch-circuit protec-
tive device: 300% X 34 А = 102 A (therefore the next largest
standard size, 110 A, would be used) plus the sum of the full-load
currents of the other motors, or 110 A + 40 А + 40A = 190 A.
The nearest standard fuse that does not exceed this value is
175 A [see 240.6, Table 430.52(C)(1), and 430.62(A)].


(b) Example using inverse time circuit breaker. The larg-
est branch-circuit protective device for the specific type of
device protecting the feeder. The calculation for the 25-hp
squirrel-cage motor results in the largest branch-circuit protec-
tive device, 250% X 34 A = 85. The next larger standard size is
90 A, plus the sum of the full-load currents of the other motors,
or 90 A+ 40 A+40 A= 170 A. The nearest standard inverse
time circuit breaker that does not exceed this value is 150 A
[see 240.6, Table 430.52(C)(1), and 430.62(A)].


Example D9 Feeder Ampacity Determination
for Generator Field Control


[see 215.2, 430.24, 430.24 Exception No. 1, 620.13, 620.14,
620.61, and Table 430.22(E) and 620.14]


Determine the conductor ampacity for a 460-V 3-phase,
60-Hz ac feeder supplying a group of six elevators. The 460-V
ac drive motor nameplate rating of the largest MG set for one
elevator is 40 hp and 52 A, and the remaining elevators each
have a 30-hp, 40-A, ac drive motor rating for their MG sets.
In addition to a motor controller, each elevator has a separate
motion/operation controller rated 10 A continuous to operate
microprocessors, relays, power supplies, and the elevator car
door operator. The MG sets are rated continuous.


2025 California Electrical Code


INFORMATIVE ANNEX D Annex D: Examples
---* Machine room -z> Machine room
To additional elevator
erating
Sacos
Adjustable-speed


FIGURE D9 Generator Field Control.


Conductor Ampacity Conductor ampacity is determined as
follows:


(a) In accordance with 620.13(D) and 620.61 (B)(1), use
Table 430.22(E), for intermittent duty (elevators). For inter-
mittent duty using a continuous rated motor, the percentage of

- nameplate current rating to be used is 140%.


(b) For the 30-hp ac drive motor,
140% X 40 A = 56 А

(c) For the 40-hp ac drive motor,
140% X 52 A = 73 A(T)


(d) The total conductor ampacity is the sum of all the motor
currents:

(1 motor X 73 A) + (5 motors X 56 A) = 353 A

(e) In accordance with 620.14 and Table 620.14, the conduc-
tor (feeder) ampacity would be permitted to be reduced by the use
of a demand factor. Constant loads are not included (see 620.14,
Informational Note). For six elevators, the demand factor is 0.79.
The feeder diverse ampacity is, therefore, 0.79 x 353 A — 279 A.


(f) In accordance with 430.24 and 215.3, the controller con-
tinuous current is 125% X 10 A = 13 А


(g) The total feeder ampacity is the sum of the diverse cur-
rent and all the controller continuous current.


2025 California Electrical Code


drive system, ac or dc.


To additional elevator


То additional elevator


FIGURE D10 Adjustable Speed Drive Control.


Тош = 279 А + (6 elevators X 12.5 A) = 354A.


(h) This ampacity would be permitted to be used to select
the wire size.


See Figure D9.


Example D10 Feeder Ampacity Determination
for Adjustable Speed Drive Control [see 215.2, 430.24,
620.13, 620.14, 620.61, and Table 430.22(E)]


Determine the conductor ampacity for a 460-V, 3-phase, 60-Hz
ac feeder supplying a group of six identical elevators. The sys-
tem is adjustable-speed SCR dc drive. The power transformers
are external to the drive (motor controller) cabinet. Each eleva-
tor has a separate motion/operation controller connected to the
load side of the main line disconnect switch rated 10 A continu-
ous to operate microprocessors, relays, power supplies, and the
elevator car door operator. Each transformer is rated 95 kVA
with an efficiency of 90%.


Conductor Ampacity
Conductor ampacity is determined as follows:
(a) Calculate the nameplate rating of the transformer:


g _ —25 КУА x 1000


= =133A
УЗ x 460 V X 090,3.


D10]


70-1017


Annex D: Examples


(b) In accordance with 620.13(D), for six elevators, the total
conductor ampacity is the sum of all the currents.

6 elevators X 133 А = 798 A

(c) In accordance with 620.14 and Table 620.14, the con-
ductor (feeder) ampacity would be permitted to be reduced by
the use of a demand factor. Constant loads are not included
(see 620.13, Informational Note No. 2). For six elevators, the
demand factor is 0.79. The feeder diverse ampacity is, there-
fore, 0.79 х 798 A = 630 A.

(d) In accordance with 430.24 and 215.3, the controller con-
tinuous current is 125% X 10 = 13 A.

(e) The total feeder ampacity is the sum of the diverse cur-
rent and all the controller constant current.


Лоа = 630 A + (6 elevators X 12.5 A) = 705 А

(f) This ampacity would be permitted to be used to select
the wire size.

See Figure D10.


Example D11 Mobile Home


(see 550.18)

A mobile home floor is 70 ft by 10 ft and has two small appli-
ance circuits; a 1000-VA, 240-V heater; a 200-VA, 120-V
exhaust fan; a 400-VA, 120-V dishwasher; and a 7000-VA elec-
tric range.


Lighting and Small-Appliance Load


Lighting (70 ft X 10 ft x 3 VA per ft?) 2,100 VA
Small-appliance (1500 VA x 2 circuits) 3,000 VA
Laundry (1500 VA X 1 circuit) 1,500 VA
Subtotal 6,600 VA
First 3000 VA at 100% 3,000 VA
Remainder (6600 VA — 3000 VA = 3600 VA) x 35% 1,260 VA
Total 4,260 VA
4260 VA + 240 V = 17.75 A per leg
Amperes per Leg LegA LegB
Lighting and appliances 18 18
Heater (1000 VA + 240 V) 4 4
Fan (200 VA X 125% + 120 V) 2 a
Dishwasher (400 VA -- 120 V) = 3
Range (7000 VA X 0.8 + 240 V) 23 23
"Total amperes per leg 47 48


Based on the higher current calculated for either leg, a mini-
mum 50-A supply cord would be required.


For SI units, 0.093 m? = 1 ft? and 0.3048 m = 1 ft.


70-1018


INFORMATIVE ANNEX D


Example D12 Park Trailer


(see 552.47)

A park trailer floor is 40 ft by 10 ft and has two small appliance
circuits, a 1000-VA, 240-V heater, a 200-VA, 120-V exhaust
fan, a 400- VA, 120- V dishwasher, and a 7000-VA electric range.


Lighting and Small-Appliance Load
Lighting (40 ft x 10 ft X 3 VA per ft?) 1,200 VA
Small-appliance (1500 VA X 2 circuits) 3,000 VA
Laundry (1500 VA X 1 circuit) 1,500 VA.
Subtotal 5,700 VA
First 3000 VA at 100% 3,000 VA
Remainder (5700 VA — 3000 VA = 2700 VA) X 35% 945 VA
Total 3,945 VA
3945 VA+ 240 V = 16.44 A per leg
Amperes per Leg LegA — LegB
Lighting and appliances 16 16
Heater (1000 VA + 240 V) 4 4
Fan (200 VA x 125% 120 V) 2 —
Dishwasher (400 VA + 120 V) — 3
Range (7000 VA х 0.8 + 240 V) 23 23
Totals 45 46


Based on the higher current calculated for either leg, a mini-
mum 50-A supply cord would be required.


For SI units, 0.093 m? = 1 ft? and 0.3048 m = 1 ft.
Example D13 Cable Tray Calculations


(See Article 392)
(a) Multiconductor Cables 4/0 AWG and Larger
Use: NEC392.22(A)(1)(a)


Cable tray must have an inside width equal to or greater
than the sum of the diameters (Sd) of the cables, which must be
installed in a single layer.


Example: Cable tray width is obtained as follows:


(OD) MN)  SD-(0D)x(N)
Cable Size Cable Outside Number (Sum of the Cable
Being Used — Diameters(in)  ofCables — Diameters) (in.)
3-conductor 1.57 12 18.84
‘Type MC
cable —
4/0 AWG


The sum of the diameters (Sd) of all cables = 18.84 in.,
therefore a cable tray with an inside width of at least 18.84 in.
is required.


2025 California Electrical Code


о


e


INFORMATIVE ANNEX D Annex D: Examples


Note: Cable outside diameter is a nominal diameter from
catalog data.


(b) Multiconductor Cables Smaller Than 4/0 AWG
Use: NEC392.22(A)(1)(b)


The sum of the cross-sectional areas of all the cables to
be installed in the cable tray must be equal to or less than
the allowable cable area for the tray width, as indicated in
Table 392.22(A){$), Column 1.


Table D13(b) from Table 392.22(A), Column 1


Inside Width of Cable Tray Allowable Cable Area

(in) (in?)

6 7.0

9 10.5

12 14.0

18 21.0

24 28.0

30 35.0

36 42.0


Example: Cable tray width is obtained as follows:


Multiply (A) x (N)
(A) (Which Is a


Cable Cross- N) Total Cable
Cable Size Being Sectional Area Number Cross-Sectional
Used (in.) of Cables Area in in,?)
Fconductor Type 1.1350 9 12.15
MC cable —
1AWG


The total cable cross-sectional area is 12.15 іп.2, Using Table
D13(b) above, the next higher allowable cable area must be
used, which is 14.0 іп.2, The table specifies that the cable tray
inside width for an allowable cable area of 14.0 in.? is 12 in.

Note: Cable cross-sectional area is a nominal area from cata-
log data.


(c) Single Conductor Cables 1/0 AWG through 4/0 AWG
Use: NEC392.22(B)(1)(d)


Cable tray must have an inside width equal to or greater than
the sum of the diameters (Sd) of the cables. The cables must be
evenly distributed across the cable tray.


2025 California Electrical Code


Example: Cable tray width is obtained as follows:


Single (OD) Sd = (OD) x (N)
Conductor Cable Outside (N) (Sum of the Cable
Cable Size Diameters Number of Diameters)
Being Used (n) Cables (in.)
THHN— 0.642 18 11.556

4/0 AWG


The sum of the diameters (Sd) of all cables — 11.56 in.,
therefore, a cable tray with an inside width of at least 11.56 in.
is required.

Note: Cable outside diameter from Chapter 9, Table 5.

(d) Single Conductor Cables 250 kemil through 900 kemil

Use: NEC392.22(B)(1)(b)


The sum of the cross-sectional areas of all the cables to
be installed in the cable tray must be equal to or less than
the allowable cable area for the tray width, as indicated in
Table 392.22(B)(1), Column 1.


Table D13(d) from Table 392.22(B)(1), Column 1


Inside Width of Cable Tray (in) Allowable Cable Area (In.2)


6 65

9 9.5
12 13.0
18 19.5
24 260
30 325
36 39.0


Example: Cable tray width is obtained as follows:


Multiply (A) X (N)
ich


Isa
(A) (N) Total Cable
Cable Size Cable Cross-Sec- Number of Cross-Sectional
Being Used Попа! Area (in?) ^ Cables Area in in.2)
TH 0.707 9 6.36
500 kemil ^ р


The total cable cross-sectional area is 6.36 іп.2, Using Table
D13(d), the next higher allowable cable area must be used,
which is 6.5 іп.2, The table specifies that the cable tray inside
width for an allowable cable area of 6.5 in.? is 6 in.


Note: Single-conductor cable cross-sectional area from
Chapter 9, Table 5.


70-1019


Annex E: Construction Types INFORMATIVE ANNEX E


Informative Annex E


This informative annex is not a part of the requirements of this
NFPA document but is included for informational purposes only.


Table E. 1 contains the fire resistance rating, in hours, for Types I
through V construction. The five different types of construction
can be summarized briefly as follows (see also Table E. 2):


Туре I is a fire-resistive construction type. All structural ele-
ments and most interior elements are required to be noncom-
bustible. Interior, nonbearing partitions are permitted to be 1- or
2-hour rated. For nearly all occupancy types, Type I construc-
tion can be of unlimited height.


Type II construction has three categories: fire-resistive, one-
hour rated, and nonrated. The number of stories permitted for
multifamily dwellings varies from two for nonrated and four for
one-hour rated to 12 for fire-resistive construction.


Type III construction has two categories: one-hour rated and
nonrated. Both categories require the structural framework and
exterior walls to be of noncombustible material. One-hour rated
construction requires all interior partitions to be one-hour rated.


Types of Construction


Nonrated construction allows nonbearing interior partitions to
be of nonrated construction. The maximum permitted number
of stories for multifamily dwellings and other structures is two
for nonrated and four for one-hour rated.


Type IV construction includes traditional heavy timber con-
struction and mass timber construction. In heavy timber con-
struction, the structural framework and the exterior walls are
required to be noncombustible except that wood members of
certain minimum sizes are allowed. In mass timber construc-
tion, structural elements of cross-laminated timber (CLT) are
permitted. Allowable building height for mass timber is much

"Type V construction has two categories: one-hour rated and
nonrated. One-hour rated construction requires a minimum of
one-hour rated construction throughout the building. Nonrated
construction allows nonrated interior partitions with certain
restrictions. The maximum permitted number of stories for
multifamily dwellings and other structures is two for nonrated
and three for one-hour rated.


A Table E.1 Fire Resistance Ratings for Type I Through Type V Construction (hr)


Typel Type II Type Ш | Type IV Type V
442 332 |222 11 000 |211 200 2HH 111 000
Exterior Bearing Walls
Supporting more than one floor, columns, or other 4 3 2 1 Ф 2 2 2 1 Ф
bearing walls
Supporting one floor only 4 3 2 Ф 2 2 2 1 Ф
Supporting a roof only 4 3 1 o 2 2 2 1 o^
Interior Bearing Walls
Supporting more than one floor, columns, or other 4 3 2 1 0 1 0 2 1 0
bearing walls.
Supporting onc floor only 4 2 2 1 0 t 0 1 1 0
Supporting roofs only 3 2 1 1 0 1 0 1 1 0
Columns
Supporting more than one floor, columns, or other 4 3 2 1 0 1 0 H 1 0
bearing walls
Supporting one floor only 3 2-4 0 1 0 H 1 0
Supporting roofs only 3 2 1 0 1 0 H 1 0
Beams, Girders, Trusses, and Arches T
Supporting more than one floor, columns, or other 4 3 2 1 0 1 0 H 1 0
bearing walls
Supporting one floor only 2 2 2 1 0 1 0 H 1 0
Su roofs оп} 2 2 1 1 0 1 0 H 1 0
Floor/Ceiling Assemblies | 2 2 2 1 0 1 0 H 1 0
Roof/Ceiling Assemblles 2 1% 1 1 0 1 0 H 1 0
Interlor Nonbearing Walls 0 0 0 0 0 0 0 0 0 0
Exterior Nonbearing Walls- o^ o o o o 0 Ф 0° Ф 0


Source: Table 7.2.1.1 from МЕРА 5000, Building Construction and Safety Code, 2021 edition.


H: Heavy timber members.

See 7.3.2.1 in NFPA 5000.

®$ее Section 7.3 in NFPA 5000.

See 72.32.12, 7.24.23, and 7.2.5.6.8 in NFPA 5000.


70-1020


2025 California Electrical Code


9


(^


INFORMATIVE ANNEX E. Annex E: Construction Types


A Table E.2 Maximum Number of Stories for Types V, IV, and IIT In Table E,1 the system of designating types of construction


Construction also includes a specific breakdown of the types of construc-
tion through the use of arabic numbers. These arabic num-

Maximum Number of bers follow the roman numeral notation where identifying a

Construction Type Stories Permitted type of construction [for example, Type 1(442), Type II(111),

VN 2 Type Ш(200)] and indicate the fire resistance rating require-

(onrated ^

V Nonrated, Sprinklered 3 ments for certain structural elements as follows:

V One-Hour Rated 3 Я RN At А

V Опе Нош Rated, Sprinklered 4 (1) First arabic number exterior bearing walls |

IV Heavy Timber Р (2) Second arabic number — columns, beams, girdets, trusses

IV Heavy Timber, Sprinklered 5 and arches, supporting bearing walls, columns, or loads

IV Mass Timber 12 from more than one floor

TII Nonrated 2 (3) Third arabic number — floor construction

III Nonrated, Sprinklered 3 : А ^

Ш One-Hour Rated 4 Table E.3 provides a comparison of the types of construction

III One-Hour Rated, Sprinklered 5 for various model building codes. [5000: A.7.2.1.1]


A Tabie E.3 Cross-Reference of Building Construction Types


NFPA 5000 1 (442) 10332) 10222) пп) 10000) Ш(211) Ш(200)  IV(2HH) Уп)  V(000)


UBC — IFR ПЕК пі IN I 1 hr IN IVHT Vihr VN
B/NBC 1A 1B 2A 2B 2c 3A 3B - 5A 5B
SBC I п — IV Ihr IV UNP Vihr VUNP ш VI I hr VI UNP
IBC = IA IB ПА ив ША ШВ Iv* VA VB


*Mass timber in the IBC is Type IV A, IV В, and IV С
Source: Table A. 7.2.1.1 from NFPA 5000, Building Construction and Safety Code, 2021 edition.
UBC: Uniform Building Code.

FR: Fire rated.

N: Nonsprinklered.

HT: Heavy timber.

B/NBC: National Building Code.

SBC: Standard Building Code.

UNP: Unprotected.

IBC: International Building Code.


2025 California Electrical Code 70-1021


Annex Е: Critical ions Power Systems


INFORMATIVE ANNEX F


Informative Annex F Availability and Reliability for Critical Operations Power Systems;
and Development and Implementation of Functional Performance Tests (FPTs)
for Critical Operations Power Systems


This informative annex is not a part of the requirements of this
МЕРА document but is included for informational purposes only.


A Part I. Availability and Reliability for Critical Operations
Power Systems, Critical operations power systems may sup-
port facilities with a variety of objectives that are vital to public
safety, Often these objectives are of such critical importance
that system downtime is costly in terms of economic losses,
loss of security, or loss of mission. For those reasons, the avail-
ability of the critical operations power system, the percentage
of time that the system is in service, is important to those facili-
ties. Given a specified level of availability, the reliability and
maintainability requirements are then derived based on that
availability requirement.

Availability. Availability is defined as the percentage of time


that a system is available to perform its function(s). Availability
is measured in a variety of ways, including the following:


чк MIBE
N Availability —


[F1]
MTTF + MTTR


where:


MTBF = mean time between failures
MTTF = mean time to failure
MTTR = mean time to repair


See Table F.1 for an example of how to establish required
availability for critical operation power systems:


Table F.1 Availability for Critical Operation Power Systems


A Availability Hours of Downtime
0.9 876
0.99 87.6
0.999 8.76
0.9999 0.876
0.99999 0.0876
0.999999 0.00876
0.9999999 0.000876
Note: Based on a year of 8760 hours.


Availability of a system in actual operations is determined
by the following:


(1) The frequency of occurrence of failures. Failures may pre-
vent the system from performing its function or may cause
a degraded effect on system operation. Frequency of fail-
ures is directly related to the system's level of reliability.
The time required to restore operations following a system
failure or the time required to perform maintenance to pre-
vent a failure. These times are determined in part by the
system's level of maintainability.


(2)


70-1022


(3) The logistics provided to support maintenance of the sys-
tem. The number and availability of spares, maintenance
personnel, and other logistics resources (refueling, etc.)
combined with the system's level of maintainability deter-
mine the total downtime following a system failure.


Reliability. Reliability is concerned with the probability and
frequency of failures (or lack of failures). A commonly used
measure of reliability for repairable systems is MTBF. The
equivalent measure for nonrepairable items is MTTF. Reliabil-
ity is more accurately expressed as a probability over a given
duration of time, cycles, or other parameter. For example, the

liability of a power plant might be stated as 95 percent prob-
ability of no failure over a 1000-hour operating period while
generating a certain level of power. Reliability is usually defined
in two ways (the electrical power industry has historically not
used these definitions):


(1) The duration or probability of failure-free performance
under stated conditions

(2) The probability that an item can perform its intended func-
tion for a specified interval under stated conditions [For
nonredundant items, this is equivalent to the preceding
definition (1). For redundant items, this is equivalent to the
definition of mission reliability.]


Maintainability. Maintainability is a measure of how quickly
and economically failures can be prevented through preven-
tive maintenance, or system operation can be restored follow-
ing failure through corrective maintenance. A commonly used
measure of maintainability in terms of corrective maintenance
is the mean time to repair (MTTR). Maintainability is not the
same thing as maintenance. It is a design parameter, while main-
tenance consists of actions to correct or prevent a failure event.


Improving Availability. The appropriate methods to use for
improving availability depend on whether the facility is being
designed or is already in use. For both cases, a reliability/avail-
ability analysis should be performed to determine the availability
of the old system or proposed new system in order to ascertain the
hours of downtime (see the preceding table). The AHJ or govern-
ment agency should dictate how much downtime is acceptable.


Existing facilities: For a facility that is being operated, two
basic methods are available for improving availability when
the current level of availability is unacceptable: (1) Selectively
adding redundant units (e.g., generators, chillers, fuel supply)
to eliminate sources of single-point failure, and (2) optimizing
maintenance using a reliability-centered maintenance (RCM)
approach to minimize downtime. (Refer to NFPA 70B-2019,
Recommended Practice for Electrical Equipment Mainte-
nance.) A combination of the previous two methods can also
be implemented. A third very expensive method is to redesign


2025 California Electrical Code


9


INFORMATIVE ANNEX F


subsystems or to replace components and subsystems with
higher reliability items. (Refer to NFPA 70B.)

New facilities: The opportunity for high availability and reli-
ability is greatest when designing a new facility. By applying an
effective reliability strategy, designing for maintainability, and
ensuring that manufacturing and commissioning do not nega-
tively affect the inherent levels of reliability and maintainabil-
ity, a highly available facility will result. The approach should
be as follows:


(1) Develop and determine a reliability strategy (establish
goals, develop a system model, design for reliability,
conduct reliability development testing, conduct reliabil-
ity acceptance testing, design system delivery, maintain
design reliability, maintain design reliability in operation).

(2) Develop a reliability program. This is the application of the
reliability strategy to a specific system, process, or function.
Each step in the preceding strategy requires the selection and
use of specific methods and tools. For example, various tools
can be used to develop requirements or evaluate potential fail-
ures. To derive requirements, analytical models can be used,
for example, quality function development (a technique for
deriving more detailed, lower-level requirements from one
level to another, beginning with mission requirements, i.e.,
customer needs), This model was developed as part of the
total quality management movement. Parametric models can
also be used to derive design values of reliability from opera-
tional values and vice versa. Analytical methods include but
are not limited to things such as thermal analysis, durability
analysis, and predictions. Finally, one should evaluate pos-
sible failures. A failure modes and effects criticality analy-
sis (FMECA) and fault tree analysis (FTA) are two methods
for evaluating possible failures, The mission facility engineer
should determine which method to use or whether to use both.
Identify reliability requirements. The entire effort for
designing for reliability begins with identifying the mis-
sion critical facility’s reliability requirements. These
requirements are stated in a variety of ways, depending on
the customer and the specific system. For a mission-critical
facility, it would be the mission success probability.


G


Informational Note: For information regarding power
system reliability, see IEEE 3006.5-2014, Recommended
Practice for the Use of Probability Methods for Conduct-
ing a Reliability Analysis of Industrial and Commercial
Power Systems.
Part II. Development and Implementation of Functional
Performance Tests (FPTs) for Critical Operations Power
Systems Development of FPT,


1) Submit Functional Performance Tests (FPTs). System/
component tests or FPTs are developed from submitted draw-
ings, systems operating documents (SODs), and systems opera-
tion and maintenance manuals (SOMMs), including large
component testing (i.e., transformers, cable, generators, UPS),


2025 California Electrical Code


Annex F: Critical Operations Power Systems


and how components operate as part of the total system. The
commissioning authority develops the test and cannot be the
installation contractor (or subcontractor).


As the equipment/components/systems are installed, quality

assurance procedures are administered to verify that compo-
nents are installed in accordance with minimum manufactur-
ers’ recommendations, safety codes, and acceptable installation
practices. Quality assurance discrepancies are then identified
and added to a “commissioning action list" that must be recti-
fied as part of the commissioning program. These items would
usually be discussed during commissioning meetings. Discrep-
ancies are usually identified initially by visual inspection.
(2) Review FPTs. The tests must be reviewed by the customer,
electrical contractors, quality assurance personnel, maintenance
personnel, and other key personnel (the commissioning team).
Areas of concern include, among others, all functions of the
system being tested, all major components included, whether
the tests reflect the system operating documents, and verifica-
tion that the tests make sense.


(3) Make Changes to FPTs as Required. The commissioning
authority then implements the corrections, questions answered,
and additions.


(4) FPTs Approval. After the changes are made to the FPTs,
they are submitted to the commissioning team. When it is
acceptable, the customer or the designated approval authority
approves the ЕРТ». It should be noted that even though the FPT
is approved, problems that arise during the test (or areas not
covered) must be addressed.


Testing Implementation for FPTs. The final step in the suc-
cessful commissioning plan is testing and proper execution of
system-integrated tests.


(1) Systems Ready to Operate. The FPTs can be implemented
as various systems become operative (i.e., test for the generator
system) or when the entire system is installed. However, the
final “pull the plug” test is performed only after all systems
are completely installed. If the electrical contractor (or subcon-
tractor) implements the FPTs, a witness must initial each step
of the test. The electrical contractor cannot employ the witness
directly or indirectly.

(2) Perform Tests (FPTs). If the system fails the test, the prob-
lem must be resolved and the equipment or system retested or
the testing requirements re-analyzed until successful tests are
witnessed. Once the system or equipment passes testing, it is
verified by a designated commissioning official.


(3) Customer Receives System. After all tests are completed
(including the “pull the plug" test), the system is turned over to
the customer.
Informational Note: For information regarding reliability
of critical operations power systems, see IEEE 3006.2-
2016, Recommended Practice for Evaluating the Reliabil-
ity of Existing Industrial and Commercial Power Systems.


70-1023


Annex С: SCADA


INFORMATIVE ANNEX G


Informative Annex G Supervisory Control and Data Acquisition (SCADA)


This informative annex is not a part of the requirements of this
NFPA document, but is included for informational purposes
only.


(A) General. Where provided, the general requirements in the
following shall apply to SCADA systems:


(1) The SCADA system for the COPS loads shall be separate
from the building management SCADA system.

(2) No single point failure shall be able to disable the SCADA
System.

(3) The SCADA system shall be permitted to provide con-
trol and monitor electrical and mechanical utility systems
related to mission critical loads, including, but not limited
to, the following:


The fire alarm system

The security system

Power distribution

Power generation

HVAC and ventilation (damper position, airflow
speed and direction)

f. Load shedding

g. Fuel levels or hours of operation


а.
b.
[2
d.
e.


(4)


Before installing or employing a SCADA system, an oper-
ations and maintenance analysis and risk assessment shall
be performed to provide the maintenance parameter data

(5) A redundant system shall be provided in either warm or
hot standby.

(6) The controller shall be a programmable logic controller
(PLC).

(7) The SCADA system shall utilize open, not proprietary,
protocols.

(8) The SCADA system shall be able to assess the damage
and determine system integrity after the “event.”

(9) The monitor display shall provide graphical user interface
for all major components monitored and controlled by the
SCADA system, with color schemes readily recognized
by the typical user.

(10) The SCADA system shall have the capability to provide
storage of critical system parameters at a 15-minute rate
or more often when out-of-limit conditions exist.

(11) The SCADA system shall have a separate data storage
facility not located in the same vicinity.

(B) Power Supply. The SCADA system power supply shall

comply with the following:

(1) The power supply shall be provided with a direct-current
station battery system, rated between 24 and 125 volts dc,
with a 72-hour capacity.

(2) The batteries of the SCADA system shall be separate from
the batteries for other electrical systems.

(3) The power supply shall be provided with a listed surge-

protective device (SPD). The SPD shall be installed at the


70-1024


line-side terminals of the power supply in accordance with
Part П of Article 242, with a direct low-impedance path to
ground. Protected and unprotected circuits shall be physi-
cally separated to prevent coupling.


(C) Security Against Hazards, Security against hazards shall
be provided in accordance with the following:

(1) Controlled physical access by authorized personnel to
only the system operational controls and software shall be
provided.

The SCADA system shall be protected against dust, dirt,
water, and other contaminants by specifying enclosures
appropriate for the environment.

Conduit and tubing shall not violate the integrity of the
SCADA system enclosure.

The SCADA system shall be located in the same secure
locations as the secured systems that they monitor and
control,

The SCADA system shall be provided with dry agent fire
protection systems or double interlocked preaction sprin-
kler systems using cross-zoned detection, to minimize the
threat of accidental water discharge into unprotected equip-
ment. The fire protection systems shall be monitored by
the fire alarm system in accordance with NFPA 72-2019,
National Fire Alarm and Signaling Code.

The SCADA system shall not be connected to other net-
work communications outside the secure locations without
encryption or use of fiber optics.


A (D) Maintenance and Testing. SCADA systems shall be
maintained and tested in accordance with D(1) and D(2).
(1) Maintenance. The maintenance program for SCADA sys-
tems shall consist of the following components:
а)
(2)


0)


(3)
(4)


6)


(6)


A documented preventive maintenance program
Concurrent maintenance capabilities, to allow the test-
ing, troubleshooting, repair, and/or replacement of a com-
ponent or subsystem while redundant component(s) or
subsystem(s) are serving the load

Retention of operational data — the deleted material goes
well beyond requirements to ensure proper maintenance
and operation


(2) Testing. SCADA systems shall be tested periodically
under actual or simulated contingency conditions.


Informational Note No. 1: Periodic system testing proce-
dures can duplicate or be derived from the recommended
functional performance testing procedures of individual
components, as provided by the manufacturers.
Informational Note No. 2: See NFPA 70B-2019, Recom-
mended Practice for Electrical Equipment Maintenance,
for more information on maintenance and testing of
SCADA.


(3)


2025 California Electrical Code


INFORMATIVE ANNEX Н


Annex H: Administration


Informative Annex Н Administration and Enforcement


Informative Annex H is not a part of the requirements of this
NFPA document and is included for informational purposes
only. Informative AnnexH is intended to provide a template and
sample language for local jurisdictions adopting the National
Electrical Code®.


80.1 Scope. The following functions are covered:


(1) The inspection of electrical installations as covered by 90.2

(2) The investigation of fires caused by electrical installations

(3) The review of construction plans, drawings, and specifica-
tions for electrical systems

(4) The design, alteration, modification, construction, mainte-
nance, and testing of electrical systems and equipment

(5) The regulation and control of electrical installations
at special events including but not limited to exhibits,
trade shows, amusement parks, and other similar special
occupancies

A 80.2 Definitions,


Authority Having Jurisdiction. The organization, office, or
individual responsible for enforcing the requirements of a code
or standard, or for approving equipment, materials, an installa-
tion, or a procedure.


Chief Electrical Inspector. An electrical inspector who either
is the authority having jurisdiction or is designated by the
authority having jurisdiction and is responsible for administer-
ing the requirements of this Code.


Electrical Inspector, An individual meeting the requirements
of 80.27 and authorized to perform electrical inspections.


80.3 Purpose. The purpose of this article shall be to pro-
vide requirements for administration and enforcement of the
National Electrical Code.


80.5 Adoption, Article 80 shall not apply unless specifically
adopted by the local jurisdiction adopting the National Electri-
cal Code,


80.7 Title. The title of this Code shall be NFPA 70, National
Electrical Code®, of the National Fire Protection Association.
The short title of this Code shall be the NEC®.


A 80.9 Application.


(A) New Installations. This Code applies to new installa-
tions. Buildings with construction permits dated after adoption
of this Code shall comply with its requirements.


(B) Existing Installations. Existing electrical installations
that do not comply with the provisions of this Code shall be per-
mitted to be continued in use unless the authority having juris-
diction determines that the lack of conformity with this Code
presents an imminent danger to occupants. Where changes are
required for correction of hazards, a reasonable amount of time
shall be given for compliance, depending on the degree of the
hazard.


2025 California Electrical Code


(C) Additions, Alterations, or Repairs. Additions, altera-
tions, or repairs to any building, structure, or premises shall
conform to that required of a new building without requiring
the existing building to comply with all the requirements of
this Code. Additions, alterations, installations, or repairs shall
not cause an existing building to become unsafe or to adversely
affect the performance of the building as determined by the
authority having jurisdiction. Electrical wiring added to an
existing service, feeder, or branch circuit shall not result in an
installation that violates the provisions of the Code in force at
the time the additions are made.


A 80.11 Occupancy of Building or Structure.


(A) New Construction. No newly constructed building shall
be occupied in whole or in part in violation of the provisions of
this Code.


(B) Existing Buildings. Existing buildings that are occupied
at the time of adoption of this Code shall be permitted to remain
in use provided the following conditions apply:


(1) The occupancy classification remains unchanged.
(2) There exists no condition deemed hazardous to life or
property that would constitute an imminent danger.


80.13 Authority. Where used in this article, the term author-
ity having jurisdiction shall include the chief electrical inspec-
tor or other individuals designated by the governing body.
This Code shall be administered and enforced by the authority
having jurisdiction designated by the governing authority as
follows:

(1) The authority having jurisdiction shall be permitted to
render interpretations of this Code in order to provide
clarification to its requirements, as permitted by 90.4.
When the use of any electrical equipment or its installa-
tions is found to be dangerous to human life or property,
the authority having jurisdiction shall be empowered to
have the premises disconnected from its source of electric
supply, as established by the Board. When such equipment
or installation has been so condemned or disconnected, a
notice shall be placed thereon listing the causes for the
condemnation, the disconnection, or both, and the penalty
under 80.23 for the unlawful use thereof. Written notice
of such condemnation or disconnection and the causes
therefor shall be given within 24 hours to the owners, the
occupant, or both, of such building, structure, or premises.
It shall be unlawful for any person to remove said notice,
to reconnect the electrical equipment to its source of elec-
tric supply, or to use or permit to be used electric power
in any such electrical equipment until such causes for the
condemnation or disconnection have been remedied to the
satisfaction of the inspection authorities.

(3) The authority having jurisdiction shall be permitted to
delegate to other qualified individuals such powers as


(2)


70-1025


Annex H: Administration


necessary for the proper administration and enforcement
of this Code.
Police, fire, and other enforcement agencies shall have
authority to render necessary assistance in the enforce-
ment of this Code when requested to do so by the author-
ity having jurisdiction.
The authority having jurisdiction shall be authorized to
inspect, at all reasonable times, any building or premises
for dangerous or hazardous conditions or equipment as set
forth in this Code. The authority having jurisdiction shall
be permitted to order any person(s) to remove or remedy
such dangerous or hazardous condition or equipment. Any
person(s) failing to comply with such order shall be in
violation of this Code.
Where the authority having jurisdiction deems that condi-
tions hazardous to life and property exist, he or she shall
be permitted to require that such hazardous conditions in
violation of this Code be corrected.
To the full extent permitted by law, any authority having
jurisdiction engaged in inspection work shall be authorized
at all reasonable times to enter and examine any building,
structure, or premises for the purpose of making electri-
cal inspections. Before entering a premises, the authority
having jurisdiction shall obtain the consent of the occu-
pant thereof or obtain a court warrant authorizing entry for
the purpose of inspection except in those instances where
an emergency exists. As used in this section, emergency
means circumstances that the authority having jurisdiction
knows, or has reason to believe, exist and that reasonably
can constitute immediate danger to persons or property.

Persons authorized to enter and inspect buildings, struc-

tures, and premises as herein set forth shall be identified

by proper credentials issued by this governing authority.
(9) Persons shall not interfere with an authority having juris-
diction carrying out any duties or functions prescribed by
this Code.

(10) Persons shall not use a badge, uniform, or other creden-
tials to impersonate the authority having jurisdiction.

(11) The authority having jurisdiction shall be permitted to
investigate the cause, origin, and circumstances of any
fire, explosion, or other hazardous condition.

(12) The authority having jurisdiction shall be permitted to
require plans and specifications to ensure compliance
with this Code.

(13) Whenever any installation subject to inspection prior to
use is covered or concealed without having first been
inspected, the authority having jurisdiction shall be per-
mitted to require that such work be exposed for inspec-
tion. The authority having jurisdiction shall be notified
when the installation is ready for inspection and shall
conduct the inspection within ___ days.

(14) The authority having jurisdiction shall be permitted to
order the immediate evacuation of any occupied build-
ing deemed unsafe when such building has hazardous


(4)


6)


(6;


(7


(8)


70-1026


INFORMATIVE ANNEX H


conditions that present imminent danger to building
occupants.

The authority having jurisdiction shall be permitted to
waive specific requirements in this Code or permit alterna-
tive methods where it is assured that equivalent objectives
can be achieved by establishing and maintaining effective
safety. Technical documentation shall be submitted to the
authority having jurisdiction to demonstrate equivalency
and that the system, method, or device is approved for the
intended purpose.

Each application for a waiver of a specific electrical
requirement shall be filed with the authority having juris-
diction and shall be accompanied by such evidence, letters,
Statements, results of tests, or other supporting informa-
tion as required to justify the request. The authority having
jurisdiction shall keep a record of actions on such applica-
tions, and a signed copy of the authority having jurisdic-
tion’s decision shall be provided for the applicant.


А 80.15 Electrical Board.


(A) Creation of the Electrical Board. There is hereby cre-
ated the Electrical Board of the of. , here-
inafter designated as the Board.


(B) Appointments. Board members shall be appointed by
the Governor with the advice and consent of the Senate (or by
the Mayor with the advice and consent of the Council, or the
equivalent).


(1) Members of the Board shall be chosen in a manner to reflect
a balanced representation of individuals or organizations. The
Chair of the Board shall be elected by the Board membership.
The Chief Electrical Inspector in the jurisdiction adopting
this Article authorized in 80.15(B)(3)(a) shall be the non-
voting secretary of the Board. Where the Chief Electrical
Inspector of a local municipality serves a Board at a state
level, he or she shall be permitted to serve as a voting mem-
ber of the Board.

The board shall consist of not fewer than five voting mem-
bers. Board members shall be selected from the following:


a. Chief Electrical Inspector from a local government (for
State Board only)

b. An electrical contractor operating in the jurisdiction

с. A licensed professional engineer engaged primarily in
the design or maintenance of electrical installations

d. A journeyman electrician


Additional membership shall be selected from the following:

a. A master (supervising) electrician

b. The Fire Marshal (or Fire Chief)

c. A representative of the property/casualty insurance
industry

d. A representative of an electric power utility operating in
the jurisdiction

e. A representative of electrical manufacturers primarily
and actively engaged in producing materials, fittings,


(15)


a6)


(2)


(3)


[2]


2025 California Electrical Code


INFORMATIVE ANNEX H


devices, appliances, luminaires, or apparatus used as
part of or in connection with electrical installations

f. A member of the labor organization that represents the
primary electrical workforce

g A member from the public who is not affiliated with
any other designated group

h. A representative of a telecommunications utility operat-
ing in the jurisdiction


(C) Terms. Of the members first appointed, shall be
appointed for a term of 1 year, for a term of 2 years,

for a term of 3 years, and for a term of 4 years,
and thereafter each appointment shall be for a term of 4 years or
until a successor is appointed. The Chair of the Board shall be
appointed for a term not to exceed. — years.


(D) Compensation. Each appointed member shall receive the
sum of dollars ($. for each day during which
the member attends a meeting of the Board and, in addition
thereto, shall be reimbursed for direct lodging, travel, and meal
expenses as covered by policies and procedures established by
the jurisdiction,

(E) Quorum. A quorum as established by the Board operat-
ing procedures shall be required to conduct Board business. The
Board shall hold such meetings as necessary to carry out the pur-
poses of Article 80. The Chair or a majority of the members of
the Board shall have the authority to call meetings of the Board.


(F) Duties. It shall be the duty of the Board to perform the
following:


(1) Adopt the necessary rules and regulations to administer
and enforce Article 80.

(2) Establish qualifications of electrical inspectors.

(3) Revoke or suspend the recognition of any inspector's cer-
tificate for the jurisdiction.

(4) After advance notice of the public hearings and the execu-

tion of such hearings, as established by law, the Board is

authorized to establish and update the provisions for the

safety of electrical installations to conform to the current

edition of the National Electrical Code (NFPA 70) and

other nationally recognized safety standards for electrical

installations.

Establish procedures for recognition of electrical safety

standards and acceptance of equipment conforming to

these standards.


(G) Appeals.


(1) Review of Decisions. Any person, firm, or corporation may
register an appeal with the Board for a review of any deci-
sion of the Chief Electrical Inspector or of any Electrical
Inspector, provided that such appeal is made in writing
within fifteen (15) days after such person, firm, or corpora-
tion shall have been notified. Upon receipt of such appeal,
said Board shall, if requested by the person making the
appeal, hold a public hearing and proceed to determine


(5


2025 California Electrical Code


Annex H: Administration


whether the action of the Board, or of the Chief Electrical
Inspector, or of the Electrical Inspector complies with this
law and, within fifteen (15) days after receipt of the appeal
or after holding the hearing, shall make a decision in accor-
dance with its findings.

(2) Conditions. Any person shall be permitted to appeal a deci-
sion of the authority having jurisdiction to the Board when
it is claimed that any one or more of the following condi-
tions exist:


a. The true intent of the codes or ordinances described in
this Code has been incorrectly interpreted.

b. The provisions of the codes or ordinances do not fully
apply.

C. A decision is unreasonable or arbitrary as it applies to
alternatives or new materials.


(3) Submission of Appeals. A written appeal, outlining the
Code provision from which relief is sought and the remedy
proposed, shall be submitted to the authority having juris-
diction within 15 calendar days of notification of violation.


(H) Meetings and Records. Meetings and records of the
Board shall conform to the following:


(1) Meetings of the Board shall be open to the public as
required by law.

(2) Records of meetings of the Board shall be available for
review during normal business hours, as required by law.


80.17 Records and Reports. The authority having jurisdic-
tion shall retain records in accordance with 80.17(A) and (B).


(A) Retention. The authority having jurisdiction shall keep a
record of all electrical inspections, including the date of such
inspections and a summary of any violations found to exist, the
date of the services of notices, and a record of the final disposi-
tion of all violations. All required records shall be maintained
until their usefulness has been served or as otherwise required
by law.


(B) Availability. A record of examinations, approvals, and
variances granted shall be maintained by the authority having
jurisdiction and shall be available for public review as pre-
scribed by law during normal business hours.


80.19 Permits and Approvals. Permits and approvals shall
conform to 80.19(A) through (H).


(A) Application.

(1) Activity authorized by a permit issued under this Code
shall be conducted by the permittee or the permittee's
agents or employees in compliance with all requirements
of this Code applicable thereto and in accordance with
the approved plans and specifications. No permit issued
under this Code shall be interpreted to justify a violation of
any provision of this Code or any other applicable law or
regulation. Any addition or alteration of approved plans or
specifications shall be approved in advance by the authority


70-1027


Annex H: Administration


having jurisdiction, as evidenced by the issuance of a new
or amended permit.

(2) А copy of the permit shall be posted or otherwise readily
accessible at each work site or carried by the permit holder
as specified by the authority having jurisdiction.

(B) Content. Permits shall be issued by the authority having

jurisdiction and shall bear the name and signature of the author-

ity having jurisdiction or that of the authority having jurisdic-
tion's designated representative. In addition, the permit shall
indicate the following:


(1) Operation or activities for which the permit is issued

(2) Address or location where the operation or activity is to be
conducted

(3) Name and address of the permittee

(4) Permit number and date of issuance

(5) Period of validity of the permit

(6) Inspection requirements


(C) Issuance of Permits. The authority having jurisdic-
tion shall be authorized to establish and issue permits, certifi-
cates, notices, and approvals, or orders pertaining to electrical
safety hazards pursuant to 80.23, except that no permit shall be
required to execute any of the classes of electrical work speci-
fied in the following:


(1) Installation or replacement of equipment such as lamps and
of electric utilization equipment approved for connection
to suitable permanently installed receptacles

(2) Replacement of flush or snap switches, fuses, lamp sock-
ets, and receptacles, and other minor maintenance and
repair work, such as replacing worn cords and tightening
connections on a wiring device

(3) The process of manufacturing, testing, servicing, or repair-
ing electrical equipment or apparatus


(D) Annual Permits. In lieu of an individual permit for each
installation or alteration, an annual permit shall, upon appli-
cation, be issued to any person, firm, or corporation regularly
employing one or more employees for the installation, altera-
tion, and maintenance of electrical equipment in or on buildings
or premises owned or occupied by the applicant for the per-
mit. Upon application, an electrical contractor as agent for the
owner or tenant shall be issued an annual permit. The applicant
Shall keep records of all work done, and the records shall be
transmitted periodically to the electrical inspector.

(E) Fees. Any political subdivision that has been provided
for electrical inspection in accordance with the provisions of
Article 80 may establish fees that shall be paid by the applicant
for a permit before the permit is issued.


(F) Inspection and Approvals.


(1) Upon the completion of any installation of electrical equip-
ment that has been made under a permit other than an
annual permit, it shall be the duty of the person, firm, or
corporation making the installation to notify the Electrical


70-1028


INFORMATIVE ANNEX H


Inspector having jurisdiction, who shall inspect the work
within a reasonable time.

(2) Where the Inspector finds the installation to be in confor-
mity with the statutes of all applicable local ordinances
and all rules and regulations, the Inspector shall issue to
the person, firm, or corporation making the installation a
certificate of approval, with duplicate copy for delivery
to the owner, authorizing the connection to the supply of
electricity and shall send written notice of such authoriza-
tion to the supplier of electric service. When a certificate
of temporary approval is issued authorizing the connection
of an installation, such certificates shall be issued to expire
at a time to be stated therein and shall be revocable by the
Electrical Inspector for cause.

(3) When any portion of the electrical installation within the
jurisdiction of an Electrical Inspector is to be hidden from
view by the permanent placement of parts of the building,
the person, firm, or corporation installing the equipment
shall notify the Electrical Inspector, and the equipment
shall not be concealed until it has been approved by the
Electrical Inspector or until days have elapsed from
the time of such notification, provided that on large instal-
lations, where the concealment of equipment proceeds
continuously, the person, firm, or corporation installing the
equipment shall give the Electrical Inspector due notice in
advance, and inspections shall be made periodically during
the progress of the work.

(4) At regular intervals, the Electrical Inspector having juris-
diction shall visit all buildings and premises where work
may be done under annual permits and shall inspect all
electrical equipment installed under such permits since
the date of the previous inspection. The Electrical Inspec-
tor shall issue a certificate of approval for such work as is
found to be in conformity with the provisions of Article 80
and all applicable ordinances, orders, rules, and regula-
tions, after payments of all required fees.

(5) If, upon inspection, any installation is found not to be fully
in conformity with the provisions of Article 80, and all
applicable ordinances, rules, and regulations, the Inspector
making the inspection shall at once forward to the person,
firm, or corporation making the installation a written notice
stating the defects that have been found to exist.


(G) Revocation of Permits. Revocation of permits shall con-
form to the following:


(1) The authority having jurisdiction shall be permitted to revoke
a permit or approval issued if any violation of this Code is
found upon inspection or in case there have been any false
statements or misrepresentations submitted in the application
or plans on which the permit or approval was based.

(2) Any attempt to defraud or otherwise deliberately or know-
ingly design, install, service, maintain, operate, sell, rep-
resent for sale, falsify records, reports, or applications, or
other related activity in violation of the requirements pre-
scribed by this Code shall be a violation of this Code. Such


2025 California Electrical Code


INFORMATIVE ANNEX Н


violations shall be cause for immediate suspension or revo-
cation of any related licenses, certificates, or permits issued
by this jurisdiction. In addition, any such violation shall be
subject to any other criminal or civil penalties as available
by the laws of this jurisdiction.

(3) Revocation shall be constituted when the permittee is duly
notified by the authority having jurisdiction.

(4) Any person who engages in any business, operation, or
occupation, or uses any premises, after the permit issued
therefor has been suspended or revoked pursuant to the
provisions of this Code, and before such suspended permit
has been reinstated or a new permit issued, shall be in vio-
lation of this Code.

(5) A permit shall be predicated upon compliance with the
requirements of this Code and shall constitute written
authority issued by the authority having jurisdiction to
install electrical equipment. Any permit issued under this
Code shall not take the place of any other license or permit
required by other regulations or laws of this jurisdiction.

(6) The authority having jurisdiction shall be permitted to
require an inspection prior to the issuance of a permit.

(7) A permit issued under this Code shall continue until
revoked or for the period of time designated on the permit.
The permit shall be issued to one person or business only
and for the location or purpose described in the permit.
Any change that affects any of the conditions of the permit
shall require a new or amended permit.


(H) Applications and Extensions. Applications and exten-
sions of permits shall conform to the following:


(1) The authority having jurisdiction shall be permitted to grant
an extension of the permit time period upon presentation
by the permittee of a satisfactory reason for failure to start
or complete the work or activity authorized by the permit.

(2) Applications for permits shall be made to the authority having
jurisdiction on forms provided by the jurisdiction and shall
include the applicant’s answers in full to inquiries set forth on
such forms. Applications for permits shall be accompanied
by such data as required by the authority having jurisdiction,
such as plans and specifications, location, and so forth. Fees
shall be determined as required by local laws.
The authority having jurisdiction shall review all applica-
tions submitted and issue permits as required. If an appli-
cation for a permit is rejected by the authority having
jurisdiction, the applicant shall be advised of the reasons
for such rejection. Permits for activities requiring evidence
of financial responsibility by the jurisdiction shall not be
issued unless proof of required financial responsibility is
furnished.

80.21 Plans Review. Review of plans and specifications shall

conform to 80.21(A) through (C).

(A) Authority. For new construction, modification, or reha-

bilitation, the authority having jurisdiction shall be permitted to

review construction documents and drawings.


G


2025 California Electrical Code


Annex H: Administration


(B) Responsibility of the Applicant. It shall be the responsi-
bility of the applicant to ensure the following:


(1) The construction documents include all of the electrical
requirements.

(2) The construction documents and drawings are correct and
in compliance with the applicable codes and standards.


(C) Responsibility of the Authority Having Jurisdiction. It
Shall be the responsibility of the authority having jurisdiction to
promulgate rules that cover the following:


(1) Review of construction documents and drawings shall be
completed within established time frames for the purpose
of acceptance or to provide reasons for nonacceptance.

(2) Review and approval by the authority having jurisdiction
shall not relieve the applicant of the responsibility of com-
pliance with this Code.

(3) Where field conditions necessitate any substantial change
from the approved plan, the authority having jurisdiction
shall be permitted to require that the corrected plans be
submitted for approval.


80.23 Notice of Violations, Penalties. Notice of violations
and penalties shall conform to 80.23(A) and (B).


(A) Violations.


(1) Whenever the authority having jurisdiction determines that
there are violations of this Code, a written notice shall be
issued to confirm such findings.

(2) Any order or notice issued pursuant to this Code shall be
served upon the owner, operator, occupant, or other per-
son responsible for the condition or violation, either by
personal service or mail or by delivering the same to, and
leaving it with, some person of responsibility upon the
premises. For unattended or abandoned locations, a copy
of such order or notice shall be posted on the premises in a
conspicuous place at or near the entrance to such premises
and the order or notice shall be mailed by registered or cer-
tified mail, with return receipt requested, to the last known
address of the owner, occupant, or both.


(B) Penalties.


(1) Any person who fails to comply with the provisions of this
Code or who fails to carry out an order made pursuant to
this Code or violates any condition attached to a permit,
approval, or certificate shall be subject to the penalties
established by this jurisdiction.

(2) Failure to comply with the time limits of an abatement
notice or other corrective notice issued by the author-
ity having jurisdiction shall result in each day that such
violation continues being regarded as a new and separate
offense.

(3) Any person, firm, or corporation who shall willfully vio-
late any of the applicable provisions of this article shall
be guilty of a misdemeanor and, upon conviction thereof,
shall be punished by a fine of not less than dollars


70-1029


Annex H: Administration


($____) ог тоге than dollars ($____) for each
offense, together with the costs of prosecution, imprison-
ment, or both, for not less than Å )
days or more than ( days.


80.25 Connection to Electricity Supply. Connections to the
electric supply shall conform to 80.25(A) through (E).


(A) Authorization. Except where work is done under an
annual permit and except as otherwise provided in 80.25, it shall
be unlawful for any person, firm, or corporation to make con-
nection to a supply of electricity or to supply electricity to any
electrical equipment installation for which a permit is required
or that has been disconnected or ordered to be disconnected.


(B) Special Consideration. By special permission of the
authority having jurisdiction, temporary power shall be per-
mitted to be supplied to the premises for specific needs of the
construction project. The Board shall determine what needs are
permitted under this provision.


(C) Notification, If, within business days after the
Electrical Inspector is notified of the completion of an instal-
lation of electric equipment, other than a temporary approval
installation, the Electrical Inspector has neither authorized con-
nection nor disapproved the installation, the supplier of elec-
tricity is authorized to make connections and supply electricity
to such installation.


(D) Other Territories. If an installation or electric equipment
is located in any territory where an Electrical Inspector has not
been authorized or is not required to make inspections, the sup-
plier of electricity is authorized to make connections and supply
electricity to such installations.


(E) Disconnection. Where a connection is made to an instal-
lation that has not been inspected, as outlined in the preced-
ing paragraphs of this section, the supplier of electricity shall
immediately report such connection to the Chief Electrical
Inspector. If, upon subsequent inspection, it is found that the
installation is not in conformity with the provisions of Article
80, the Chief Electrical Inspector shall notify the person, firm,
or corporation making the installation to rectify the defects and,
if such work is not completed within fifteen (15) business days
or a longer period as may be specified by the Board, the Board
shall have the authority to cause the disconnection of that por-
tion of the installation that is not in conformity.


А 80.27 Inspector's Qualifications.


(A) Certificate. All electrical inspectors shall be certified
by a nationally recognized inspector certification program
accepted by the Board. The certification program shall spe-
cifically qualify the inspector in electrical inspections. No


70-1030


INFORMATIVE ANNEX Н


person shall be employed as an Electrical Inspector unless that
person is the holder of an Electrical Inspector’s certificate of
qualification issued by the Board, except that any person who
on the date on which this law went into effect was serving as
a legally appointed Electrical Inspector of shall,
upon application and payment of the prescribed fee and with-
out examination, be issued a special certificate permitting him
or her to continue to serve as an Electrical Inspector in the
same territory.


(B) Experience. Electrical inspector applicants shall demon-
strate the following:


(1) Have a demonstrated knowledge of the standard materials
and methods used in the installation of electric equipment

(2) Be well versed in the approved methods of construction for
safety to persons and property

(3) Be well versed in the statutes of relating to elec-
trical work and the National Electrical Code, as approved
by the American National Standards Institute

(4) Have had at least ____ years’ experience as an Electri-
cal Inspector or ____ years in the installation of electrical
equipment. In lieu of such experience, the applicant shall
be a graduate in electrical engineering or of a similar cur-
riculum of a college or university considered by the Board
as having suitable requirements for graduation and shall
have had two years’ practical electrical experience.


(C) Recertification. Electrical inspectors shall be recerti-
fied as established by provisions of the applicable certification
program.

(D) Revocation and Suspension of Authority. The Board
Shall have the authority to revoke an inspector's authority to
conduct inspections within a jurisdiction.


80.29 Liability for Damages. Article 80 shall not be con-
strued to affect the responsibility or liability of any party
owning, designing, operating, controlling, or installing any
electrical equipment for damages to persons or property caused
by a defect therein, nor shall the ___ or any of its employees
be held as assuming any such liability by reason of the inspec-
tion, reinspection, or other examination authorized.

80.31 Validity. If any section, subsection, sentence, clause, or
phrase of Article 80 is for any reason held to be unconstitu-
tional, such decision shall not affect the validity of the remain-
ing portions of Article 80.


80.33 Repeal of Conflicting Acts. All acts or parts of acts in
conflict with the provisions of Article 80 are hereby repealed.


80.35 Effective Date. Article 80 shall take effect
(____) days after its passage and publication.


2025 California Electrical Code


e


INFORMATIVE ANNEX I


Annex I: Tight Torque Tables


Informative Annex I Recommended Tightening Torque Tables from UL Standard 486A-486B


This informative annex is not a part of the requirements of this
NFPA document, but is included for informational purposes only.


Tn the absence of connector or equipment manufacturer's
recommended torque values, Table 1,1, Table L2, and Table 1.3
may be used to correctly tighten screw-type connections for
power and lighting circuits*. Control and signal circuits may
require different torque values, and the manufacturer should be
contacted for guidance.


A Table L1 Tightening Torque for Screws


е


*For proper termination of conductors, it is very important
that field connections be properly tightened. In the absence of
manufacturer's instructions on the equipment, the torque values
given in these tables are recommended. Because it is normal
for some relaxation to occur in service, checking torque values
sometime after installation is not a reliable means of determin-
ing the values of torque applied at installation.


Tightening Torque, N-m (Ibf-in.)
Test Conductor Slotted head No. 10 and larger*
Installed in Connector
COSI AER ETE Slot width 1.2 mm Slot width over 1.2 mm
AWG or (0.047 in.) or less and slot (0.047 in.) or slot length
kemil mm? length 6.4 mm (14 in.) or less over 6.4 mm (14 in.) Split-bolt connectors | Other connectors
30-10 0.05-5.3 23 (20) 40 (35) 9.0 (80) 8.5 (15)
8 84 28 Q5 45 (40) 9.0 (80) 8.5 (75)
6-4 13.2-212 40 (35) 51 (45) 18.5 (165) 124 (110)
3 26.7 40 (35) 5.6 (50) 311 Q75) 16.9 (150)
2 33.6 45 (40) 5.6 (50) 31.1 Q75) 16.9 (150)
1 424 — 5.6 (50) 31.1 Q75) 169 (150)
10-210 535-674 - 5.6 (50) 43.5 (385) 203 (180)
3/0-4/0 85.0-107.2 — 5.6 (50) 56.5 (500) 28.2 (250)
250-350 127-177 = 5.6 (50) 734 (650) 36.7 (325)
400 203 = 5.6 (50) 93.2 (825) 36.7 (325)
500 253 = 5.6 (50) 932 (825) 424 (375)
600-750 304—380 = 5.6 (50) 113.0 (1000) 42.4 (375)
800-1000 405-508 — 5.6 (50) 124.3 (1100) 56.5 (500)
1250-2000 635-1010 — — 124.3 (1100) 67.8 (600)


‘For values of slot width or length not corresponding to those specified, select the largest torque value associated with the conductor size. Slot width is the nominal
design value, Slot length shall be measured at the bottom of the slot.


2025 California Electrical Code


70-1031


Annex I: Tightening Torque Tables


INFORMATIVE ANNEX |


Table L2 Tightening Torque for Slotted Head Screws Smaller Than No. 10 Intended for Use with 8 AWG (8.4 mm?) or Smaller


Conductors
Slot Length of Screw* Tightening Torque, N-m (Ibf-in.)
Slot width of screw smaller Slot width of screw 1.2 mm

mm in. than 1.2 mm (0.047 in.)^ (0.047 in.) and larger^
Less than 4 0:79 (7) 1.0 (9)
4 0.79 (7) 1.4 (12)
48 0.79 (7) 1.4 (12)
55 0.79 (7) 1.4 (12)
64 1.0(9) 1.4 (12)
71 1705
Above 7.1 2.3 (20)


“For slot lengths of intermediate values, select torques pertaining to next shorter slot lengths. Also, see 9.1.9.6 of UL 486A-486B-2013, Wire Connectors, for
screws with multiple tightening means. Slot length shall be measured at the bottom of the slot.
"Slot width is the nominal design value.


Table L3 Tightening Torque for Screws with Recessed Allen or Square Drives


Socket Width Across Flats?
mm in. Tightening Torque, N-m (Ibf-In.)
32 % 5.1 (45)
4.0 Yn 1.3 (100)
48 Ув 13.5 (120)
5.5 Ya 16.9 (150)
64 5h 225 (200)
79 Ys 31.1 (275)
9.5 и 424 (375)
127 № 56.5 (500)
143 He 67.8 (600)


"See 9.1.9.6 of UL 486A-2003, Wire Connectors and Soldering Lugs for Use with Copper Conductors, for screws with multiple tightening means.

With the permission of Underwriters Laboratories Inc., material is reproduced from UL 486A-486B-2013, Wire Connectors, which is copyrighted by
Underwriters Laboratories Inc., Northbrook, Illinois. While use of this material has been authorized, UL shall not be responsible for the manner in which the
information is presented, nor for any interpretations thereof. For more information on UL, or to purchase standards, visit their website at www.comm-2000.com or


call 1-888-853-3503.


70-1032


2025 California Electrical Code


©


9


INFORMATIVE ANNEX J


Annex J: Accessible Design


Informative Annex J ADA Standards for Accessible Design


This informative annex is not a part of the requirements of this
NFPA document, but is included for informational purposes only.

The provisions cited in Informative Annex J are intended to
assist the users of the Code in properly considering the various
electrical design constraints of other building systems and are
part of the 2010 ADA Standards for Accessible Design. They
are the same provisions as those found in ANSIICC A117.1-
2009, Accessible and Usable Buildings and Facilities.


J.1 Protruding Objects. Protruding objects shall comply
with Section J2.


J.2 Protrusion Limits. Objects with leading edges more than
685 mm (27 in.) and not more than 2030 mm (80 in.) above the
finish floor or ground shall protrude a maximum of 100 mm
(4 in.) horizontally into the circulation path. (See Figure J.2.)


Exception: Handrails shall be permitted to protrude 115 mm
(4% in.) maximum.


J.3 Post-Mounted Objects. Freestanding objects mounted оп
posts or pylons shall overhang circulation paths 305 mm (12 in.)
maximum where located 685 mm (27 in.) minimum and 2030 mm
(80 in.) maximum above the finish floor or ground. Where a sign
or other obstruction is mounted between posts or pylons, and
the clear distance between the posts or pylons is greater than
305 mm (12 in.), the lowest edge of such sign or obstruction shall
be 685 mm (27 in.) maximum or 2030 mm (80 in.) minimum
above the finish floor or ground. (See Figure J3.)


Exception: The sloping portions of handrails serving stairs and
ramps shall not be required to comply with Section J,3.


«305 mm
(s12 In.)
685 mm-2030 mm
(27 in.-80 in.)
4——


<305 тт
(512 in.)


(а)
FIGURE J.3 Post-Mounted Protruding Objects.


2025 California Electrical Code


100 mm (<4 in.)


X2 2030 mm
(280in.)
X» 685 mm
(» 27 in)


FIGURE J.2 Limits of Protruding Objects.


J.4 Vertical Clearance. Vertical clearance shall be 2030 mm
(80 in.) high minimum. Guardrails or other barriers shall be
provided where the vertical clearance is less than 2030 mm
(80 in.) high. The leading edge of such guardrail or barrier shall
be located 685 mm (27 in.) maximum above the finish floor or
ground. (See Figure JA.)


Exception: Door closers and door stops shall be permitted to be
1980 mm (78 in.) minimum above the finish floor or ground.
J.5 Required Clear Width. Protruding objects shall not
reduce the clear width required for accessible routes.


[2]


70-1033


Annex J: Accessible Desi; INFORMATIVE ANNEX J
«510 mm. >510 mm-<635 mm.
(s20in) № (>20 in.—<25 in.)


685 mm (<27 in.)


FIGURE J.4 Vertical Clearance.


J.6 Forward Reach.


J.6.1 Unobstructed. Where a forward reach is unobstructed,
the high forward reach shall be 1220 mm (48 in.) maximum,
and the low forward reach shall be 380 mm (15 in.) minimum
above the finish floor or ground. (See Figure J.6.1.)


3.6.2 Obstructed High Reach. Where a high forward reach is
over an obstruction, the clear floor space shall extend beneath
the element for a distance not less than the required reach depth
over the obstruction. The high forward reach shall be 1220 mm
(48 in.) maximum where the reach depth is 510 mm (20 in.) max-
imum, Where the reach depth exceeds 510 mm (20 in.), the high
forward reach shall be 1120 mm (44 in.) maximum, and the reach
depth shall be 635 mm (25 in.) maximum. (See Figure 16.2.)


3.7 Side Reach.


J.7.1 Unobstructed. Where a clear floor or ground space
allows a parallel approach to an element, and the side reach


FIGURE J.6.1 Unobstructed Forward Reach.


70-1034


$1120 mm
(544 in.)


by
IN


(a)
FIGURE J.6.2 Obstructed High Forward Reach.


(b)


is unobstructed, the high side reach shall be 1220 mm (48 in.)
maximum, and the low side reach shall be 380 mm (15 in.)
minimum above the finish floor or ground. (See Figure J.7.1.)


Exception No. 1: An obstruction shall be permitted between the
clear floor or ground space and the element where the depth of
the obstruction is 255 mm (10 in.) maximum.


Exception No. 2: Operable parts of fuel dispensers shall be per-
mitted to be 1370 mm (54 in.) maximum, measured from the
surface of the vehicular way where fuel dispensers are installed
on existing curbs.


A J.7.2 Obstructed High Reach. Where a clear floor or ground
space allows a parallel approach to an element and the high side
reach is over an obstruction, the height of the obstruction shall
be 865 mm (34 in.) maximum, and the depth of the obstruction
shall be 610 mm (24 in.) maximum. The high side reach shall be
1220 mm (48 in.) maximum for a reach depth of 255 mm (10 in.)
maximum. Where the reach depth exceeds 255 mm (10 in.), the
high side reach shall be 1170 mm (46 in.) maximum for a reach
depth of 610 mm (24 in.) maximum. (See Figure J.7.2.)


Exception No. 1: The top of washing machines and clothes dry-
ers shall be permitted to be 915 mm (36 in.) maximum above
the finish floor.


Exception No. 2: Operable parts of fuel dispensers shall be per-
mitted to be 1370 mm (54 in.) maximum, measured from the
surface of the vehicular way where fuel dispensers are installed
on existing curbs.


OSS


We


«255 mm («10 in.)


FIGURE J.7.1 Unobstructed Side Reach.


2025 California Electrical Code


INFORMATIVE ANNEX J Annex J: Accessible Design


»255 mm-s610 mm f
(>10 in.—24 in.)


(а) (b)
FIGURE J.7.2 Obstructed High Side Reach.


70-1035


pec


Annex K: Medical Electrical Equipment


INFORMATIVE ANNEX K


N Informative Annex K Use of Medical Electrical Equipment in Dwellings
and Residential Board-and-Care Occupancies


This informative annex is not a part of the requirements of this
NFPA document, but is included for informational purposes only.


N  Inrecent years there has been a significant increase in home
or remote patient use of electrical dependent medical equip-
ment, and it is widely considered that this trend will continue in
the coming years. Because of this trend, an investigation of the
appropriate interaction of this critical equipment with NFPA 70,
National Electrical Code (NEC) installations, both existing and
new, should occur.


Medical electrical equipment (MEE) is equipment that has
an applied part that transfers or detects energy to and from a
patient. This equipment is provided with a single connection
to electrical power and is intended for use by the manufacturer,
either by marking on equipment or in instructions, to be used for
diagnosis, treatment, or monitoring of a patient or for compen-
sation or alleviation of disease, injury, or disability. The envi-
ronment for intended use can be best described as a place where
the patient lives or is present without continuous supervision
or aid by professional workers. The Social Security Adminis-
tration for Medicare provides a definition for durable medical
equipment (DME) that is broader than electrical: equipment
that is primarily used to serve a medical purpose and is appro-
priate for use in the home.


MEE is generally divided into classes relating to means of
protection (MOP). With Class I equipment, protection against
electric shock relies on bonding of equipment with an equip-
ment grounding conductor. Class II equipment does not rely on
bonding of equipment as an MOP but instead relies on double or
reinforced insulation as an MOP against electric shock. Class П
equipment does not have provisions for bonding of equipment
or reliance upon installation conditions. For home use MEE,
Class I equipment includes an equipment grounding conductor
and must be permanently installed.


MEE evaluated for compliance with the ES 60601-1 series
of standards are typically Class II equipment unless they are
permanently connected to the building power, While there are
varying applications and intended uses of medical equipment,
one of the most critical is life support medical equipment. This
equipment is intended to actively keep alive or resuscitate a
patient, Due to the critical intent of this equipment, interaction
with an NEC installation is critical. Reliable supply of power
and understanding of availability of electrical power should
there be an outage are key parameters to consider. This type of
medical equipment is often supplied with backup power appro-
priate for the intended use and critical nature of its function.
Life support equipment should be on a circuit with limited or


70-1036


no other loads to prevent overloading and unintended removal
of power. It is recommended to supply this equipment with an
individual branch circuit. If this is not a feasible option due to
current installation conditions, it is recommended to conduct
the following analysis and labeling:


(1) Conduct an analysis of the circuit intended to supply the
life support equipment including all lighting or other out-
lets that are on the circuit.

(2) Follow the rules of 210.23(B)(2) limiting MEE loads on
this circuit to 50 percent or less.

(3) Determine that adequate loading is available for the reli-
able supply of power to the life support equipment.

(4) Conduct an analysis around the need for backup power
given the availability of the patient to access an alter-
nate supply source should they lose primary power in the
intended location of the equipment. This will be affected
by the distance to the next available option for electrical
power, the mobility of the patient, or access to others able
to assist. If there is a concern in this area, then backup
power at the primary location is suggested.

(5) In the absence of an alarm integral to the MEE, provide an
audible alarm that monitors the circuit supplying power to
the equipment and sets off an alarm when power is lost at
the outlet supplying the MEE.

(6) Investigate electrical devices and components in the
premises wiring system to ensure that remote control or
switching are not allowed. Confirm continuity of power by
energizing equipment, and run through a normal cycle of
functions to ensure reliable supply of power.

(7) Label all receptacles available to supply power to other
loads on the circuit. The labeling should read as follows or
similar language with the same intent:


WARNING — Power loss risk to life-support
and medical equipment on same circuit.
DO NOT OVERLOAD


When using medical equipment, it is critical to understand the
conditions and environment in which it will be used. Locating
the equipment in wet or damp locations or near other systems
(e.g., water, gas, oxygen, sparks) can present hazards that need
to be addressed in the installation. For wet and damp locations,
MEE will be marked for use in these locations with an ingress
protection IPXX (e.g., IP22) rating on the equipment. In the
absence of IP21 or higher markings, the equipment should not
be used in wet or damp locations. If the equipment is marked
with an Umbrella (Keep Dry) symbol, it is limi

tions only. А. linied to dey ioca-


a


INDEX


Index


Copyright © 2025 National Fire Protection Association. All Rights Reserved.


The copyright in this index is separate and distinct from the copyright in the document that it indexes.
The licensing provisions set forth for the document are not applicable to this index. This index
may not be reproduced in whole or in part by any means without the express written permission of NFPA.


iA»
AC armored cable see Armored cable
(Type AC)
Access and working space see also
Working space
Audio signal processing, amplification,
and reproduction equipment
640.46
Cranes and hoists 610.57
Electrified truck parking space supply
equipment 626.22(C)
Induction and dielectric heating
equipment 665.22
Manholes 110.72, 110.73, 110.75
Not over 1000 volts 110.26
Over 1000 volts 110-Ш
Switchboards 408.18
Transformers, electric sign 600.21(D)
Vaults and tunnels 110.76
Accessible
Air-conditioning and refrigeration
disconnects 440.14, 440.63
Arc-fault circuit-interrupter protection
210.12
Attics and roof spaces
Armored cable 320.23
Knob-and-tube wiring 394.23
Open wiring on insulators 398.23
Cable trays 392.18(E), 392.18(F)
Conduit bodies, junction, pull, and outlet
boxes 314.29, 314.72(D)
Critical operations power systems 708.50
Definition Art. 100
Electric signs and lights 600.42(B)
Ground-fault circuit-interrupters 210.8
Grounding electrode connection
250.68(A)
Hydromassage bathtubs 680.73
Luminaires and lampholders 410.5,
410.24(B), 410.137(A)
Motor disconnects 430.107
Overcurrent devices 240.24(A)
Panels, electrical equipment installed
behind 300.23, 368.10(B),
722.21, 724.21, 725.21, 760.21,
770.21, 800.21
Readily
Definition Art. 100
Recreational vehicles site supply
equipment 551.77(C)


2025 California Electrical Code


Sealing fittings 501.15(C)(1), 502.15,
505.16(D)(1); see also
Hazardous (classified) locations

Service overcurrent protection 230.92

Services 230.70(A)(1)

Site-isolating device 547.41(A)(7)

Splices and taps

Auxiliary gutters 366.56(A)

Wireways 376.56(A), 378.56
Theaters, stage switchboards 520.21(2)
"Transformers and vaults 450.13

Signs and outlet lighting 600.21(A)

Accessible design, ADA standards for
Annex J

Accessory dwelling unit, Art. 100

AC-DC general-use snap switches

Marking 404.20

Motors 430.83(C)

Panelboards, use in 408.36(A)

Ratings, type loads 408.36(A)

AC general-use snap switch 404.14(A);
see also AC-DC general-use
snap switches

AC modules and systems, solar
photovoltaic systems 690.4(B),
690.6

AC resistance and reactance conversion
Chap. 9 Table 9

AC systems

Conductor to be grounded 250,26

Grounding connections 250.24(A),
250.25

Grounding electrode conductor 250.66

Grounding of 250.20, 250.30

Systems not required to be grounded
25021

In same metallic enclosures 215.4(B),
300.20

Adapters 240-V

Definition Art. 100

ADA standards for accessible design
Annex J

Adjustable speed drive D10

Definition Art. 100

Adjustable speed drive systems 430.88,
430-X

Definition Art. 100

Administration and enforcement Annex H

Adoption of Code Annex H 80.5

Application of Code Annex H 80.9


Authority Annex H 80.13
Connection to electricity supply
Annex H 80.25
Definitions Annex H 80.2
Effective date Annex H 80.35
Electrical board Annex H 80.15
Inspector's qualifications Annex H 80.27
Liability for damages Annex H 80.29
Notice of violations, penalties Annex H
80.23
Occupancy of building or structure Annex
H80.11
Permits and approvals Annex H 80.19
Plans review Annex H 80.21
Purpose of Code Annex H 80.3
Records and reports Annex H 80.17
Repeal of conflicting acts Annex H 80.33
Title of Code Annex H 80.7
Validity of article Annex H 80.31
Aerial cables
Communications systems 800.44
Identification 200.6(A)
Messenger-supported wiring Art. 396
Network-powered broadband
communications systems 830.44
Optical fiber cables 770.44
Agricultural buildings Art. 547
Bonding 547.41, 547.44
Disconnecting means 547.41, 547.42
Distribution point, electrical supply to
buildings or structures from
547.40
Equipotential planes
Bonding 547.44
Definition Art. 100
Feeder and service loads, calculation of
220-V
Ground-fault circuit-interrupter protection
547.28
Grounding 547.41
Luminaires 547.31
Motors 547.30
Overcurrent protection 547.41, 547.42
Surface temperatures 547.4
Switches, receptacles, circuit breakers,
controllers, and fuses 547.29
Wiring methods 547.20
Air conditioners, room 440- VII
Branch-circuit requirements 440.62
Definition 440.60


70-1037


CALIFORNIA ELECTRICAL CODE


—————————————————————————————————


Disconnecting means 440.63

Grounding 440.61

Nameplate marking 220.82(C), 440.4

Air-conditioning and refrigerating
equipment Art. 440

Arc-fault circuit-interrupter protection
440.65

Branch circuits

Conductors 440-1V
Ampacity, determination of 440.6
Combination loads for 440.34,
440.35
General 440.31
Multimotor equipment for 440.35
Several motor-compressors for
440.33
Single motor-compressor for 440.32
Outlets 210.63(A)
Selection current
Definition Art. 100
Marking on nameplate 440.4(C)
Short-circuit and ground-fault
protection 440-1II
Equipment, for 440.22(B)
Individual motor-compressor, for
440.22(А)

California Energy Code requirements јог
heat pump space heaters and
their readiness, multifamily
buildings, 440.3(B)

California Energy Code requirements for
heat pump space heaters and
their readiness, single family
buildings, 440.3(A)

Controllers for 440-V

Marking 440.5
Rating 440.41
Disconnecting means 440-11
Cord-connected equipment 440.13
Ratings and interrupting capacity
440.12


Room air conditioners 440.63
Hermetic refrigerant motor-compressor
see Hermetic refrigerant
motor-compressors
Leakage-current detector-interrupter
440.65
Definition Art. 100
Load 220.82(C), 220.83
Mobile homes 550.20
Nameplate requirements 440.4
Overload protection 440- VI
Application and selection of 440.52
Branch-circuit conductors for 440.52(B)
Motor-compressors 440.52(A), 440.54
Park trailers 552.48(P), 552.59(B)
Rated-load current
Definition Art. 100
Marking on nameplate 440.4(A)


70-1038


Recreational vehicles 551.47(Q)
Room air conditioners see Air
conditioners, room
Single machine, when considered 440.8
Trucks transporting refrigerated units
see Electrified truck parking
space equipment
Aircraft hangars Art. 513
Aircraft batteries 513.10
Aircraft electrical systems 513.10(A)
Classification of locations 513.3
Equipment 513.4, 513.7, 513.8, 513.10
Ground-fault circuit interrupters 513.12
Grounding and bonding 513.16
Mobile equipment 513.7(F), 513.10(D)
Definition Art. 100
Painting hangar 513.3(C)2)
Definition Art. 100
Portable equipment 513.10(E)
Sealing 513.9
Stanchions, rostrums, and docks
513.7(B)
Wiring 513.4, 513.7, 513.8
Air ducts see Ducts
Air plenums see Plenums
Air terminais see Surge arresters
Alarms
Burglar see Remote-control, signaling,
and power-limited circuits
Fire 230.82(5), 230.94 Ex. 4. see also
` Fire alarm systems
Alarm systems see Fire alarm systems
Alternate power source see Power source,
Alternate.
Alternating-current power distribution
box 530.23(D)
Alternators see Generators
Aluminum conduit see Rigid metal conduit
Aluminum siding, grounding of 250.116 IN
Ambient temperature 310.14(A)(3) IN
No. 1, 310.14(B), Table
310.15(B)1)(1), Table 310.15(B)
(1)(2), 400.51(A), Table
400.51(A)(1); see also
‘Temperature limitations
Ambulatory health care occupancies
see also Health care facilities
Definition Art. 100
Essential electrical systems 517.45
Ampacities see alsosubhead, Ampacities,
under entries for specific wiring
and equipment
Conductors 310.14 through 310.21,
Tables 315.60(C)(1) through
315.60(С)(20), Tables B.2(1)
through B.2(10)
Amusement attractions 522.22
Auxiliary gutters 366.23
Crane and hoist Table 610.14(A)


Energy storage systems 706.30(C)
Fire alarm systems 760.51
Interconnected electric power production
sources 705.28(B)
Motors, motor circuits, and controllers
430.6
Power-limited Class 4 circuits 726.144
Remote control, signaling, and
power-limited Class 2 and Class
3 circuits Table 725.144
Solar photovoltaic systems 690.8(B)
Wind electric systems 694.12(B)
Definition Art. 100
Feeders 310.12(C)
Fixture wires 402.5
Grounding 250.122
Over 2000 volts 400.51
Tables, 0-2000 volts Annex В
Amplifier, audio 640.9(C), 640.21(B),
640.42(B)
Definition Art. 100
Amusement attractions, permanent
Control systems Art. 522
Control circuits 522-II
Maintenance 522.7
Voltage limitations 522.5
Wiring methods, control circuits
52-11
Definition Art. 100
Analgesia, relative
Definition Art. 100
Anesthetizing locations 517-IV. see also
Health care facilities
Definition Art. 100
Flammable 517.60(A)(1), 517.64(F) IN
Definition Art. 100
Annexes, informative 90.5(D), Annexes A
through K
Antenna discharge units 810.20, 810.57
Antenna systems, radio and television
see Community antenna
television and radio distribution
(САТУ) systems; Radio and
television equipment
Apparatus see also Associated apparatus;
Intrinsically safe apparatus;
Simple apparatus
Associated nonincendive field wiring
500.8(C\(6)
Definition Art. 100
Nonincendive field wiring
Definition Art, 100
Appliances Art. 422. see also Motors
Battery-powered 517.64(E)
Branch circuits see Branch circuits,
appliances
California Energy Code requirements for
heat pump water heater, electric
cooktops, electric clothes dryers


2025 California Electrical Code


е


and their readiness: multifamily
buildings, 422.3(B)

California Energy Code requirements for
heat pump water heater, electric
cooktops, electric clothes dryers
and their readiness: single family
buildings, 422.3(A)

Construction 422-IV

Cords see Cords, flexible

Definition Art. 100

Disconnecting means 422-1

Dwelling units

Disconnecting means 422.34
Outlets 210.52

Fixed 550.12(D), 550.13(C), 551.42

Floating buildings 555.56(B)

Ground-fault circuit-interrupter protection
210.8(D), 422.5

Grounding 250-VI, 550.16, 551.54

Hazardous (classified) locations
see Hazardous (classified)
locations

Household cooking, demand factors
and loads for 210.21(BY4),
Table 220.55

Installation 422-1

Listing 422.6

Load calculations 220.14, 220.52 through
220.56, Table 220.55

Marking 422-V

Mobile homes, in 550.12(B), 550.12(D),
550.14, 550.150), 550.18

Motor-driven 422.10(A)

Disconnecting means 422.31(C)
Marking 422.62
Overload protection 422.11(G)

Outlets 210.50(C), 210.52

Overcurrent protection 422.11

Park trailers 552.10(E)(3), 552.20(D),
552.46(B), 552.47, 552.56(F),
552.58

Recreational vehicles 551.20(D), 551.41(C)
Ex. 1, 551.42, 551.55(F), 551.57

Signal transmission between 517.82

Small 210.11(C)(1), 210.52(B), 220.52(A),
550.12(B), 550.18, 552.46(B)Q),
552.47(A)

Subject to immersion 422.41

Terminals, identification of 200.10(E)

Applicators 665.7(A), 665.25

Definition Art. 100

Approval, approved

Definition Art. 100

Equipment and materials 90.4, 90.7, 110.2,
500.8(B), 680.81, 691.5, 705.6,
710.6, Annex H 80.19

Arc-fault circuit interrupters 210.12

Definition Art. 100

Protection 440.65, 550.25


2025 California Electrical Code


INDEX


Receptacle replacements 406.4(D)(4)
Solar photovoltaic systems 690.11
Are-flash hazard warning 110.16
Arcing parts 240.41, 240.67
Enclosure of 110.18, 430.14(B), 511.7(B)(1),
513.7(С), 515.7(B), 516.7(B),
517.61(B)(2)
Arc lamps, portable
Motion picture studios 530.26(B)
Stage equipment 520.61
Arc-welder motors see Welders,
electric
Arc welders see Welders, electric
Arenas Art. 518, Art. 520
Emergency lighting system Art. 700
Luminaires 410.10(E)
Armored cable (Type AC) Art. 320
Accessible attics 320.23
Ampacity 320.80
Bends 320.24
Boxes and fittings 320.40
Conductor type 320.104
Construction 320-11
Definition Art. 100
Equipment grounding 320.108
Equipment grounding conductor
installation 250.120(A)
Exposed work 320.15
Installation 320-1
Marking 320.120
Support 320.30
Through or parallel to framing members
320.17
Uses not permitted 320.12
Uses permitted 320.10
Armories Art. 518
Emergency lighting system Art. 700
Array
Communication systems 800.1 13(1)
Definition Art. 100
Array, solar photovoltaic systems 690.7(C),


690.12(A), 690.12(B), 690.31(F);


see also Solar photovoltaic
systems
Arresters, surge see Surge arresters
Artificially made bodies of water see
Natural and artificially made
bodies of water, electrical wiring
and equipment for
Askarels
Definition Art. 100
‘Transformers 450.25
Assembly occupancies Art. 518
Classifications 518.2
Emergency lighting system Art. 700
Luminaires 410.10(E)
Supply 518.5
Theaters, audience areas Art. 520
Wiring methods 518.4


Associated apparatus
Definition Art. 100
Grounding of 504.50(A) IN, 504.50(B)
Installation 504.10
Listed 504.4
Marking 500.8(C)(6), 505.9(C)(2)
Ex. No. 1, 506.9(C)(2) Ex.
Permitted equipment 500.8(B)(2)
Associated nonincendive field wiring
apparatus
Definition Art. 100
Marking 500.8(C)(6)
Atmospheric groups see Hazardous
(classified) locations
Attachment fittings 210.8(A) Ex. 3,
210.8(В) Ex. 6, 314.27(Е),
422.22, 422.33(A)
Definition Art. 100
Attachment plugs (caps) see also Hazardous.
(classified) locations;
Receptacles, cord connectors,
and attachment plugs (caps)
Construction of 406.7
Definition Art. 100
Flexible cords on 210.50(В), 400.10(B),
400.24
Grounding type 406.10
Polarized, terminal identification
200.10(B)
Attics
Armored cable 320,23
Knob and tube 394.23
Lighting outlets required 210.70(C)
Metal-clad cable 330.23
Nonmetallic extensions 382.12(1)
Nonmetallic-sheathed cable 334.23
Open wiring 398.23
Sign transformers in 600.21(E)
Audio signal processing, amplification, and
reproduction equipment Art. 640
Access 640.5, 640.46
Conduit or tubing 640.23
Definition Art. 100
Environmental protection 640.44
Flexible cords, use of 640.21, 640.42,
64045
Grounding 640.7
Grouping of conductors 640.8
Locations 640.3
Loudspeakers 640.25
Definition Art. 100
Maximum output power
Definition Art. 100
Mechanical execution of work 640.6
Permanent installations 640-1
Portable and temporary installations 640-III
Protection of electrical equipment 640.4
Transformers 640.9(D)
Definition Art. 100


70-1039


Underwater 680.27(A), 680.35(D),
680.43(G), 680.45(D)
Water, near 640.10
Wireways, gutters, auxiliary gutters 640.24
Wiring methods 640.9
Wiring of equipment racks 640.22, 640.43
Audio system 640.1(A), 640.3, 640.10, 640-II
Definition Art. 100
Auditoriums Art. 518, Art. 520
Emergency lighting system Art. 700
Authority having jurisdiction 90.4; see also
Approval, approved
Definition Art, 100, Annex H 80.2
Automatic
Definition Art. 100
Autotransformers see Transformers
Auxillary gutters Art. 366
Conductors
Ampacities 366.23
Clearance, bare live parts 366.100(E)
Insulated 366.58
Number of 366.22
Construction specifications 366-1
Covers 366.100(D)
Extension beyond equipment 366.10(C)
Grounding 366.60
Indoors
Listing 366.6(B)
Marking 366.120(B)
Uses permitted 366.10(A)(1), 366.10(B)(2)
Installation 366-II
Listing 366.6
Marking 366.120
Metal
Conductors 366.22(A), 366.23(A)
Definition Art. 100
Securing and supporting 366.30(A)
Uses permitted 366.10(A)
Nonmetallic
Conductors 366.22(B), 366.23(B)
Definition Art. 100
Marking 366.120
Securing and supporting 366.30(B)
Uses permitted 366.10(B)
Outdoors
Listing 366.6(A)
Marking 366.120(A)
Uses permitted 366.10(A)(1),
366.10(BY(1)
Sound recording, similar equipment
640.7(A), 640.24
Splices and taps 366.56
Support 366.30
Uses not permitted 366.12
Uses permitted 366.10


-B-
Back-fed devices 408.36(D)
Backfill 300.5(F), 305.15(E)


70-1040


CALIFORNIA ELECTRICAL CODE


Balconies, outdoor, receptacles for

210.52(Е)(3)

Ballasts, electric discharge lamps
Protection in fluorescent fixtures 410.130(E)
Protection in recessed HID fixtures

410.130(F)

Bare conductors

Ampacities 310.15(D)

Auxiliary gutters 366.56(B)

Bonding jumpers 250.194(A)

Contact conductors, cranes and hoists
610-111

Definition Art. 100

Equipment grounding conductors
110.54(B), 225.4 Ex.,
250.118(1), 250.187(D)

Grounded conductors 225.4 Ex.,
230.22 Ex., 230.30(A) Ex.,
230.41. Ex.

Lighting systems operating at 30 volts or
less 411.7(C)

Raceways 225.27, 230.30(A) Ex.

Sizing conduits for Chap. 9

Underground conduits, grounded neutral
230.30(A) Ex., 230.41 Ex.
Barriers 368.234(B), 369.110
Basements (cellars)
Lighting outlets required 210.70(C)
Nonmetallic extensions 382.12(1)
Nonmetallic sheathed cable 334.15(C)
Receptacles in 210.8(A)(5), 210.52(G)
Bathrooms see also Bathtubs
Branch circuits for 210.11(C)(3)
Definition Art. 100
Disconnecting means 230.70(A)(2)
Fixed electric space-heating equipment
cables 424.44(E)

Lighting outlets required 210.70(A)(1),
210.70(B)

Overcurrent devices 240.24(E)

Receptacles in 210.8(A)(1), 210.8(B)(1),
210.52(D), 406.9(C), 550.12),
550.13(D) through (F),
551.41(C), 552.41(F)

Bathtubs

Hydromassage 680-VII
Definition Art. 100
Fixed electric space-heating equipment
cables 424.44(E)
Luminaires 410.100), 550.14(D),
551.53(B), 552.54(B)
Receptacles 210.8(A)(10), 406.9(C),
550.13(F), 552.41(F)
Switches 404.4(C)

Batteries see also Storage batteries
Aircraft 513.10
Definition Art. 100
Flow 706-V

Definition Art. 100


Installations Art. 480

Marking 480.7(Р), 480.7(G)

Nominal voltage Table 110.26(A)(1),

Table 110.34(A)
Definition Art. 100
Sealed
Definition Art. 100
Vents 480.11(B)
Stationary standby Art. 480
Definition Art. 100

Terminal see Terminals.

Battery charging equipment

Aircraft hangars 513.10(B)

Garages, commercial 511.10(A)
Battery system see Storage batteries.
Bell circuits see Remote-control, signaling,

and power-limited circuits

Bends 305.5, Chap. 9 Table 2; see
alsosubhead under entries for
specific wiring system

Berths

Definition Art. 100
Bipolar circuits 690.7(C), 690.31(E)

Definition Art. 100
Block (city, town, or village)

Communication wires, protective devices

805.90(A)
Definition Art. 100
Network-powered broadband
communications systems,
protection 830.90(A)

Boathouses and boat holsts, ground-
fault circuit Interrupters
210.8(A)(9)

Boatyards see Marinas, boatyards,
floating buildings, and docking
facilities

Bodies, conduit see Conduit bodies

Bodies of water

Artificially made Art. 682

Definition Art. 100

Natural Art. 682

Definition Art. 100

Boilers

Electrode-type

600 volts or less 424-УШ
Over 1000 volts 495-V
Resistance-type 424-VII
Bonding 250-V
Agricultural buildings 547.41, 547.44
Aircraft hangars 513.16
Bulk storage plants 515.16
Cable trays 392.60
Carnivals, circuses, fairs, and similar
events 525-IV

CATV and radio distribution systems
820.100

Communications circuits 800.100,
800.106(B)


2025 California Electrical Code


Control panels 409.60

Cranes and hoists 610-VII

Definition Art. 100

Electrolytic cells 668.30(E)

Elevators 620-1X

Equipotential plane 547.44, 680.26, 682.33

Flexible bus systems 371.120

Flexible metal conduit (Type FMC)
348.60

Garages, commercial 511.16

Grounding-type receptacles 250.146

Hazardous (classified) locations see
Hazardous (classified) locations

Health care facilities 517.13(B), 517.19(D),
517.19(E)

Induction and dielectric heating equipment
665.26

Information technology equipment
645.15

Interconnected electric power production
sources 705.11(E)

Intersystem bonding termination 545.27,
770.100(B)

Definition Art. 100

Intrinsically safe systems 504.60

Irrigation machines 675.14

Liquidtight flexible metal conduit
(Type LFMC) 350.60

Loosely jointed raceways 250.98

Manufactured buildings 545.11

Marinas and boatyards 555.13

Metal boxes 314.4

Mobile homes 550.16(C)

Motion picture studios 530.45(E)

Motor fuel dispensing facilities 514.16

Naturally and artificially made bodies of
water, electrical equipment for
682-111

Optical fiber cables 770.100, 770.106(B)

Other enclosures 250.96

Outside raceway 250.102(Е)

Over 250 volts 250.97

Over 1000 volts 495.74

Panelboards 408.40, 517.14

Park trailers 552.57

Piping systems and exposed structural
steel 250.104

Raceways see Raceways

Radio and television equipment 810.21,
810.58

Receptacles 250.146

Recreational vehicles 551,55(A),
551.55(B), 551.56

Relocatable structures 545.26, 545.27

Separately derived systems 250.30(A)(8),
250.30(B)(3), 250.104(D)

Service equipment 250.92, 250.94

Signs and outline lighting 600.7(B),
600.33(D)


2025 California Electrical Code


INDEX


Substations, fences and other metal
structures enclosing 250.194
Swimming pools see Swimming pools
Tunnels 110.54
Wind electric systems 694-V
Bonding conductors 517.19(D), 545.26,
547.44(B), 551.56(C),
552.57(C), 680.74(B), 770.100,
800.100, 810.21, 810.58, Chap.
9, Note 3
Definition Art. 100
Bonding jumpers see Jumpers, bonding
Bored holes through studs, Joists 300.4(A)(1)
Bottom shields 324,40(C)(2), 324.100(B)(1)
Definition Art. 100
Bowling alleys Art. 518
Emergency lighting system Art. 700
Boxes (outlet, device, pull, and junction)
Art. 314. see also Hazardous
(classified) locations.
Accessibility 314.29, 314.72(D)
Agricultural buildings 547.22
Alternating-current power distribution
box 530.23(D)
Concealed work 314.20
Conductors, number in box 314.16
Entering boxes, conduit bodies or
fittings 314.17
Construction specifications 314-1V
Covers 314.25, 314.28(C), 314.72),
314.101, 314.102
Cutout see Cabinets, cutout boxes, and
meter socket enclosures
Damp locations 314.15
Depth, minimum 314.24
Drop (theaters, etc.) 520.44, 520.46
Definition Art. 100
Enclosures, handhole 314.29, 314.30
Fill calculations 314.16(B)
Fire pumps 695.6(H), 695.6(1)
Fire resistive system 728.5(E)
Floor, for receptacles 314.27(B)
Flush-mounted installations 314.20
Grounding 250.148, 250-VI
Gutters, auxiliary, used as 366.58(B)
Insulating see Boxes, nonmetallic
Junction, pull see Junction boxes
Lighting (luminaires) outlets
see Lighting outlets
Marking 314.104
Metal
Construction 314.100, 314-IV
Grounding and bonding 314.4
Installation 31411
Wireways used as pull boxes
376.23(B)
Mobile homes 550.15(1)
Multioutlet assemblies used as pull boxes
380.23(B)


Neon transformer enclosures used as

600.5(D)(2)

Network-powered broadband

communications systems
830.133(A)(1)

Nonmetallic 314.3, 314.103, 334.40
Receptacles installed in 406.3(E)(2)
Wireways used as pull boxes 378.23(B)

Not required 590.4(G) Ex. 1

Optical fiber cables in 770.133(B)

Over 1000 volts 314-1II

Park trailers 552.48, 552.56(D)

Plugging see Plugging boxes, motion

picture studios

Portable
Rides, tents, and concessions 525,22
Theaters 520.62

Recreational vehicles 551.47

Repairing noncombustible surfaces

314.21

Required location 300.15

Round 314.2

Securing and supporting 300.11, 314,23,

392.18(G)
Snap switches over 300 volts, not ganged
404.8(B)

Solar photovoltaic systems 690.34

Surface extensions 314.22

Unused openings, closed 110.12(A)

Vertical raceway runs 300.19

Volume calculations 314.16(A)

Wall or ceiling 314.27(A)

Wet locations 314.15

Branch circuits Art. 210

Air conditioners 440-IV, 440- VII

Appliances 210.23, 422-1
Calculations 220-1
Definition Art. 100
Small 210.11(C)(1)

Arc-fault circuit-interrupter protection

210.12
Audio equipment 640.10(A), 640.41,
640.42(E)

Bathrooms 210.11(C)(3)

Breakout assembly 520.68(A)(6)
Definition Art. 100

Busways as branch circuits 368.17(C)

Calculation of loads Art. 220, 220-11,

Annex D

Color code 210.5

Common area 210.25(B)

Conductors, minimum ampacity and size

210.19

Critical 517.34, 517.44
Definition Art. 100

Critical operations power systems 708-II,

708.30
DC system supplying 235.5(C)(2)
Definition Art. 100


70-1041


Electric vehicle supply equipment 625.40,
625.41, 625.47
Electroplating 669.5
Elevators, dumbwaiters, escalators, etc.
620.13
Emergency lighting transfer switch 700.25
Definition Art. 100
Emergency systems 700.12(H)(2), 700.15,
700.17, 700.18, 700.25
Energy management systems 750.30(C)
Fire alarm systems 760.41(B), 760.121(B)
Fixed electric space-heating equipment
4244
Boilers 424.82
Low-voltage equipment 424.104
Radiant heating panels 424.95, 424.96
Fixed resistance and electrode industrial
process heating equipment 425.4,
425.2X(A), 425.22(D)
Electrode-type boilers 425.82
Resistance-type boilers 425.72(D)
General-purpose
Definition Art. 100
Guest rooms or suites 210.6(A), 210.17
Health care facilities 517.18(A), 517.63(B),
517.63(С), 517.73(A)
Individual
Definition Art. 100
Overcurrent protection 210.20
Permissible loads 210.22
Rating or setting 430.52
Required 495.72, 600.5, 605.9(B),
620.22 through 620.25
Information technology equipment 645.5
Irrigation machines 675.9, 675.10
Isolated power systems 517.160
Low-voltage suspended ceiling power
distribution systems 393.21 (B)
Marinas, boatyards, floating buildings,
and dockyards 555.34(В)(2),
555.37(D), 555.53
Mobile homes 550.11, 550.12
Modular data centers 646.7(B)
Motion picture or television studios 530.11
Motor, on individual branch circuit
see Motors
Multiple 210.7
Multiple-outlet 210.23, 210.24
Multiwire 210.4, 393.21(B), 700.19
Definition Art. 100
Outside see Outside branch circuits
and feeders
Overcurrent device 240,24(B)(2)
Definition Art. 100
Overcurrent protection 210.20, 245.26,
250.32(B)(2), 250.32(C)(2),
520.52
Over 1000 volts 235-11, 245.26
Park trailers 552.42, 552.46


70-1042


CALIFORNIA ELECTRICAL CODE


Patient bed location 517.18(A), 517.19(A)
Permissible loads 210.22, 210.23
Piers 682.15(B)
Ratings 210-1
Recreational vehicles 551.42
Requirements for 210.24, Table 210.24(1),
Table 210.242)
Selection current 440.4(C)
Definition Art. 100
Shore power 555.33(A)(3)
Small-appliance 210.11(C)(1)
Special-purpose multi-circuit cable
systems 530.22(F)
Definition Art. 100
Swimming pools 680.23(F)
‘Taps from 210.19(C), Table 210.24(1),
Table 210.24(2), 240.4(E)
Through luminaires 410.64(C)
Voltage limitations 210.6
X-ray equipment 517-V, 660.4,
660.6(А)
Branch-circuit selection current
Definition Art. 100
Marking on nameplate 440.4(C)
Broadband (communication systems)
Art. 800
Definition Art. 100
Installation 770.133
Pools and fountains, near 680.9(C)
Separation 725.136, 726.136, 760.136
Building
Definition Art. 100
First floor of 362.10
Building components
Bonding 545.11
Definition Art. 100
Interconnections 545.13, 550.15(K),
551.47(O), 552.48(N)
Building system
Definition Art. 100
Building wire see Conductors
Bulkhead
Definition Art. 100
Bulk storage plants Art. 515. see also
Hazardous (classified) locations
Class I locations 515.3
Gasoline dispensing 515.10
Grounding and bonding 515.16
Sealing 515.9
Underground wiring 515.8
Wiring and equipment 515.4, 515.7
Bull switches
Definition Art. 100
Burglar alarm systems see Remote-control,
signaling, and power-limited
circuits
Busbars
Definition Art. 100
Industrial control panels 409.102


Interconnected electric power production
sources 705.12(B)

Motor control centers 430.97

Portable distribution or termination boxes
525.22(B)

Support

Definition Art. 100

Switchboards 408.3, 408.51
Bushings
Cord, luminaire 410.84
Electrical nonmetallic tubing 362.46
Fiber 320.40
Fire alarm systems 760.3(J)
Generators 445.16
High density polyethylene conduit 353.46
Insulated 300.4(G)
Lampholders attached to flexible cord
410.62(A)
Securing fittings or raceways 300.4(G)
Intermediate metal conduit 342.46
Motors 430.13
Outlet boxes, conduit bodies, and outlet
fittings 314.102

Reinforced thermosetting resin conduit
355.46

Rigid metal conduit 344.46

Rigid polyvinyl chloride conduit 352.46

Snow-melting and deicing equipment
4262X(C)

Underground installations 300.5(H)

Use in lieu of box or terminal fitting.
300.16(B)

Busways Art. 368

Barriers, fire 368.234(B)

Branches from 368.56

Connections 368.238

Construction 368-1

Dead ends closed 368.58

Definition Art. 100

Drains 368.236

Extension through walls and floors
368.10(C)

Feeder or branch circuits 368.17

Grounding 368.60

Over 1000 volts 368.260
Installation 368-11
Luminaires connected to 410.36(F)
Manufactured wiring systems

604. 100(A)(4)
Marking 368.120, 368.320
Overcurrent protection 368.17
Over 1000 volts 368-IV
Reduction in size 368.17(B)
Seals, vapor 368.234(A)
Storage battery, disconnection means
480.76)
Support 368.30
‘Terminations 368.238
Under 1000 volts 368.240


2025 California Electrical Code


e


a


INDEX


‘Through walls and floors 368.10(C)
Uses not permitted 368.12
Uses permitted 368,10
Ventilated enclosures 368.237
Bypass isolation switch 700.5(B), 701.5(B),
708.24(B)
Definition Art. 100


G
Cabinets, cutout boxes, and meter socket
enclosures Art, 312

Construction specifications 312-1

Damp and wet locations 312.2

Definition Art. 100

Deflection of conductors 312.6

Insulation at bushings 300.4(G)

Marking 230.66(B)

Position in walls 312.3

Switch enclosures, splices, taps 312.8

Unused openings 110.12(A)

Wire-bending space at terminals

312.6(B)

Wiring space, side or back 312.9
Cable bending see type of cable
Cablebus Art. 370

Conductors 370.20

Ampacity 370,80
Overcurrent protection 370.23
‘Terminations 370.20(B), 370.422)

Construction specifications 370-1

Definition Art. 100

Equipment grounding conductor

installation 250.120(A)

Fittings 370.42

Grounding 370.60

Installation 370-11

Marking 370.120

Securing and supporting 370.30

Support and extension through walls and

floors 370.18

Uses not permitted 370.12

Uses permitted 370.10
Cable connectors

Definition Art. 100

Hazardous (classified) locations

501.141(B)

Portable audio installations 640.41

Theater 520.67
Cable end fittings, changing from cable

to knob-and-tube 300.16(A)
Cable joint

Definition Art. 100

Cable management system 625.17(C),
626.23, 626.25(B)(3)

Definition Art. 100
Cable routing assembly

Communications systems 800.26, 800.110,

800.113, 800.154, 800.182,
830.133(A)(1), 840.170(D)


2025 California Electrical Code


Definition Art. 100
Fault-managed power cables 722.3(K)
Cables
Abandoned 640.6(B)
Communications 800.25
Definition Art. 100
Fire alarm 760.25
Optical fiber 770.25
Remote-control, signaling, and power-
limited circuits 722.25
Adjustment factors for more than three
current-carrying conductors in
Table B.2(11)
Aerial see Aerial cables
Alternative general-purpose 722.179(A)(4)
Armored (Type AC) see Armored cable


(Type AC)
Border lights, theater 520.44(C)
Bundled 700.1 1(C)
Definition Art. 100
Cable trays, installation in see Cable
trays
Under carpet 722.179(A)(10)
Definition Art. 100
САТУ 800.133, Art. 820
Circuit integrity 722.135(F), 722.179(A)
(7), 760.24(B), 760.53(B)(2),
760.154, 760.176(F)
Definition Art. 100
Coaxial 800.133, Art. 820, 840.1 IN,
840.93(C), 840.101(A)
Definition Art. 100
Continuity 300.12
Festoon 610.13(C)
Definition Art. 100
Flat cable assemblies (Type FC)
see Flat cable assemblies
(Type FC)
Flat conductor (Type FCC) see Flat
conductor cable (Type FCC)
Flexible see Cords, Flexible
General-purpose 722.179(A)(3)
Definition Art. 100
Grouped 620.21(A)
Definition Art. 100
Heating Art. 424
Industrial mobile Art. 337
Definition Art. 100
Installation in cable trays see Cable trays
Installed in grooves 300.4(F)
Instrumentation tray (Type ITC)
see Instrumentation tray cable
(Type ITC)
Integrated gas spacer cable (Type IGS)
see Integrated gas spacer cable
(Type IGS)
Interconnecting 645.5
Limited-Use 722.179(А)(5)
Definition Art. 100


Manufactured wiring systems 604.100(A)

Medium voltage cable (Type MV) see
Medium voltage cable
(Type MV)

Metal-clad cable (Type MC) see Metal-
clad cable (Type MC)

Metallic conductor Art. 100

Mineral-insulated metal-sheathed
(Type MI) see Mineral-
insulated metal-sheathed cable
(Type MI)

Multiconductor cables, identification of
conductors in 250.119(C)

Nonmetallic extension see Nonmetallic
extensions

Nonmetallic-sheathed (Types NM, NMC,
and NMS) see Nonmetallic-
sheathed cable (Types NM,
NMC, and NMS)

Nonmetallic underground conduit with
conductors see Nonmetallic
underground conduit with
conductors

Optical fiber see Optical fiber cables

Other types of see systems, e.g.
Community antenna television
and radio distribution (CATV)
systems

Plenum 722.179(A)(1)

Definition Art. 100
Point of entrance 550.10(F), 800.48
Definition Art. 100

Portable see Cords, flexible

Portable power cables, marinas and
boatyards 555.34(A)(2),
555.34(B)(3)

Portable power feeder see also Over
2000 volts

Definition Art. 100

Power and control tray cable (Type TC)
see Power and control tray cable
(Type TC)

Preassembled in nonmetallic conduit
see Nonmetallic underground
conduit with conductors

Protection against physical damage 300.4,
530.22(E), 530.46

Riser 722.179(A)(2)

Definition Art. 100

Sealing 501.15(D), 501.15(E), 505.16(A)(2),
505.16(B)(5) through (В)(7),
505.16(C)(2)

Secured 300.11, 314.17(B)

Service see also Service-entrance cable
(Types SE and USE)

Definition Art. 100

Service-entrance (Types SE and USE)
see Service-entrance cable
(Types SE and USE)


70-1043


Splices in boxes 300.15
Support 110.12(C), 392.18(G)
Through studs, joists, rafters 300.4
Traveling, elevator 620.11(B), 620.12(A),
620-V
Trunk 520.68(D)
Definition Art. 100
Two-fer 520.69
Definition Art. 100
‘Type P see Type P cable
Underground 230-III, 300.5, 305.15,
770.47
"Underground feeder and branch circuit Туре
UF see Underground feeder and
branch-circuit cable (Type UF)
Vehicle supply equipment 625.17, 626.23
through 626.25
Welding 630-IV
Cable sheaths 250.120(A), 300.6, 305.11,
Art. 334
Definition Art. 100
Cable suspension 300.19
Cable terminations Art. 315
Definition Art. 100
Cable trays Art. 392
Accessibility 392.18(E), 392.18(F)
Ampacity 320.80(B), 392.80
Bends 392.18(A)
Bonding 392.60
Bushed conduit and tubing 392.46
Cable and conductor installation 392.20
Cable fill 392.22
Class 2 and Class 3 circuits 722.3(E)
Class 4 circuits 726.136(G)
Class I circuits 724.3(E)
Communications circuits in 800.110,
800.113(H)
Construction specifications 392-1
Covers 392.18(C)
Definition Art. 100
Equipment grounding conductor
installation 250.120(A)
Exposed 392. 18(E)
Fire alarm system conductors 760.51(C),
760.133, 760.139
Fire resistive system 728.5(D)
Grounding 392.60
Installation 392-11
Marking 392.18(H)
Maximum number of cables in Tables C.14
through C.20
Network-powered broadband
communications systems
830,133(A)(1)
Optical fiber cables 770.133
Over 1000 volts, cables rated 392.20
Over 2000 volts, cables rated 392.80(B)
Photovoltaic systems 690.31(C)(2)
Plenums 300,22(C)(2)


70-1044


CALIFORNIA ELECTRICAL CODE


Securing and supporting 392.30
Splices, cable 392.56
Support for raceways, cables, boxes, and
conduit bodies 392.18(G)
Through partitions and walls 392.18(D)
Uses not permitted 392.12
Uses permitted 230.44, 392.10
Ventilated 392.22
Wiring methods 392.10(A), Table 392.10(A)
Calculations Annex D; see also Loads
Camping trailer see also Recreational
vehicles (camping trailers,
motor homes, park trailers,
travel trailers, truck campers)
Definition Art. 100
Cannabis oil equipment and systems
Art. 512
Booths 512.3(B), 512.20(C)
Equipment 512-1
Flammable gases or vapors 512.3
Marking 512.32
Wiring 512-1
Canoples
Boxes and fittings 314.25
Live parts, exposed 410.5
Luminaires fixtures
Conductors, space for 410.20
Cover
At boxes 410.22
Combustible finishes, covering
required between canopy and
box 410.23
Capacitors Art. 460. see also Hazardous
(classified) locations
Enclosing and guarding 460.3
Induction and dielectric heating 665.24
Installation Art. 460
Motors 430.27, 460.9
1000 volts and under 460-II
Conductors 460.8
Grounding 460.10
Marking 460.12
Means of discharge 460.6
Overcurrent protection 460.8(B)
Rating or setting of motor overload
device 460.9
Over 1000 volts 460-Ш
Grounding 460.27
Identification 460.26
Means for discharge 460.28
Overcurrent protection 460.25
Switching 460.24
Phase converters 455.23
Safe zone 460.25(D)
Definition Art. 100
X-ray equipment 517.76, 660-Ш
Caps see Attachment plugs
Carnivals, circuses, fairs, and similar
events Art. 525


Conductor overhead clearance 525.5
Grounding and bonding 525-IV
Equipment bonding 525.30
Equipment grounding 525.31, 525.32
Grounding conductor continuity
assurance 525.32
Operators 525.21(A)
Definition Art. 100
Power sources 525-1
Multiple sources of supply 525.11
Services 525.10
Protection of electrical equipment 525.6,
52523
Wiring methods 525-Ш
Concessions 525.21
Ground-fault circuit-interrupter
protection 525.23
Portable distribution or terminal boxes
525.22
Rides 525.21
Tents 525.21
Cartridge fuses 240-VI
Disconnection 240.40
CATV systems see Community antenna
television and radio distribution
(САТУ) systems
Celling fans 680.22(B), 680.43(B)
Support 314.27(C), 422.18
Cell
Cellular metal floor raceways
Definition Art. 100
Electrolytic see Electrolytic cells
Fuel Art. 100; see also Fuel cell systems
Intercell connectors 480.4(B)
Definition Art. 100
Intertier connectors 480.4(B)
Definition Art. 100
Raceway
Definition Art. 100
Sealed 480.11(B)
Definition Art. 100
Solar
Definition Art. 100
Storage batteries 480.4, 480.11(B)
Definition Art. 100
Cellars see Basements
Cell line, electrolytic cells see Electrolytic
cells
Cellular concrete floor raceways Art. 372
Ampacity of conductors 372.23
Connection to cabinets and other
enclosures 372.18(B)
Discontinued outlets 372.58
Header 372.18(A)
Installation 372-1
Junction boxes 372.18(C)
Markers 372.18(Е)
Number of conductors 372.22
Size of conductors 372.20


2025 California Electrical Code


9


@


Splices and taps 372.56
Uses not permitted 372.12
Cellular metal floor raceways Art. 374
‘Ampacity of conductors 374.23
Connection to cabinets and extension
from cells 374.18(A)
Construction 374-1II
Definition Art. 100
Discontinued outlets 374.58
Inserts 374.18(C)
Installation 374—I1
Junction boxes 374.18(B)
Markers 374,18(D)
Number of conductors 374.22
Size of conductors 374.20
Splices and taps 374.56
Uses not permitted 374.12

Chairlifts see Elevators, dumbwaiters,
escalators, moving walks,
platform lifts, and stairway
chairlifts

Charge controllers

Definition Art. 100
Energy storage systems 706.33
Solar photovoltaic systems 690.72
Charger power converters
Definition Art. 100
Child care facility
Definition Art. 100
Tamper-resistant receptacles in 406.12(3)
Churches Art. 518
Cinder fill
Electrical metallic tubing 358.10(C)
High density polyethylene conduit
353.10(3)
Intermediate or rigid metal conduits and
electrical metallic tubing, in or
under 342.10(C), 344.10(C)
Nonmetallic underground conduit with
conductors 354.10(3)
Reinforcing thermosetting resin conduit
355.10(C)
Rigid polyvinyl chloride conduit
352.10(D)

Circuit breakers Art. 240. see also
Hazardous (classified)
locations

Accessibility and grouping 404.8(A)

Adjustable

Definition Art. 100

Agricultural buildings 547.29

Arc energy reduction 240.87

Circuits over 1000 volts 245.21(A),
495.45, 495.46

Damp or wet locations, in 404.4

Definition Art. 100

Disconnection of grounded circuits
404.2(B), 514.11(A)

Enclosures 404.3


2025 California Electrical Code


INDEX


Fixed electric heating equipment for
pipelines and vessels 427.55(A)

Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.21

General 110.9, 240-1

Indicating 240.81, 404.7, 422.35, 425.21

Instantaneous trip 695.3(H)

Definition Art. 100


Inverse time 240.6(A), 430.53, 430.83(A),


430.111(B)(2)
Definition Art. 100
Markings 240.83, 240.86(A)
Mobile homes 550.11(C)
Nonadjustable 455.7
Definition Art. 100
Overcurrent protection 235.408, 240-1,
240-VII
Generators 445.12
Motors 250.122(D), 430.52, 430.58,
430.111, 430.206(C)(1)
Transformers 450.3
Over 1000 volts 245.21
Panelboards 408-III, 408.54, 408.55(A)
Ex.1
Rating
Fixed-trip circuit breakers 240.6(A),
240.83(C), 240.86
Motor branch circuits 430.58
Service disconnecting means 230.70,
235.405
Service overcurrent protection 230.90,
230.91
Switches, use as 240,83(D), 404.11,
410.141(A)
Circuit directory, panelboards 408.4
Circuit integrity cables
Definition Art. 100


Fire alarm systems 760.24(B), 760.53(B)(2),


760.154, 760.176(F)

Power-limited circuits 722.179(A)(7)

Circuit interrupters, ground-fault
see Ground-fault circuit
interrupters
Circuits

Abandoned supply circuits 645.5(G)

Anesthetizing locations 517.63

Branch see Branch circuits

Burglar alarm see Remote-control,
signaling, and power-limited
circuits

Central station see Fire alarm systems

Communication see Communications
circuits

Control see Control circuits

Different intrinsically safe 504.30(В)

Definition Art. 100

Electrical circuit protective system

250.120(A) IN, 300.19(B)


Definition Art. 100
Fire alarm see Fire alarm systems
Fuel cell systems see Fuel cell systems
Grounding Art. 250
Impedance 110.10
Information technology equipment 645.5
Interconnected electric power production
sources 705.28
Intrinsically safe 504.30
Inverter input and output circuits 690.1,
690.8(A)(1)
Definition Art. 100
Less than 50 volts, grounding 250.20(A)
Modular data centers 646.6 through
646.8, 646.17, 646.20
Motor 430-1
Motor control 430-VI, 725.3(C)
Number of, in enclosures 90.8(B)
Output see Output circuits
Over 600 volts see Over 600 volts.
Over 1000 volts see Over 1000 volts
Photovoltaic systems 690.6, 690-1
Inverter circuits 690.6
Output circuits 690.1, 690.6(B), 690.7
through 690.9, 690.31
PV string circuits 690.7(А), 690.8(D)
Definition Art. 100
PV system DC circuit 690.7, 690.9,
690.11, 690.31, 690.41, 690.42
Definition Art. 100
Power-limited see Remote-control,
signaling, and power-limited
circuits
Premises communications 840.170(B)
Definition Art. 100
Protectors required, communications
circuits 800.100, 800.106,
805.90, 805.170, 830.90
Remote-control see Remote-control,
signaling, and power-limited
circuits
Signal see Remote-control, signaling, and
power-limited circuits
Source circuits 690.1, 690.7 through 690.9,
690,31
Definition Art. 100
Telegraph see Communications circuits
Telephone see Communications circuits
‘Thermocouple 722.135(G)
Underground see Communications circuits
Ungrounded 210,10, 215.7
Wind electric systems 694-1I, 694.30(C)
Circuses see Carnivals, circuses, fairs, and
similar events
Clamp fill, boxes 314.16(B)(2)
Clamps, ground 250.10, 250.70
Class 1, 2, 3, and 4 circuits see Remote-
control, signaling, and power-
limited circuits


Class I, П, and Ш locations see Hazardous
(classified) locations
Clean surfaces, grounding conductor
connections 250.12
Clearances see also Enclosures; Space
Antennas 810.13, 810.18, 810.54
Conductors
Buildings, on 230.9
Open, outside branch circuits and
feeders 225.18, 225.19

Overhead service 230.24, 230.26, 551.79

Elevators, dumbwaiters, escalators, etc.
620.5

Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.13

Live parts

Auxiliary gutters 366. 100(E)

Circuits over 1000 volts 110-1II
Luminaires 410.116, 410.136
Network-powered broadband

communications systems
83044
Swimming pools 680.9
Switchboards 408.5, 408.18
Wind electric systems 694.7(G)
Climbing space, line conductors on poles
225.14(B)
Clothes closets
Definition Art. 100
Heating 424.38(C)
Luminaires 410.16
Overcurrent devices 240.24(D)
Storage space Fig. 410.16(A)
Clothes closet storage space 410.16
Definition Art. 100
Clothes dryers
Calculations for 220.54
Feeder demand factors Table 220.54,
220.82(B)
Grounding 250.114, 250.140
Mobile homes 550.15(E), 550.16(A),
550.16(B)(3)
Clothing manufacturing plants 500.5(D),
Art. 503, Art. 506. see also
Hazardous (classified) locations
CO/ALR
Receptacles 406.3(C)
Switches 404.14(C)
Collector rings 495.64, 675.11
Definition Art, 100
Collectors, cranes and hoists 610.22
Color code
Branch circuits 210.5
Conductors 310.6, 410.69, 504.80(C),
647.4)
Extra-hard-usage cables 520.44(C)(3)
Grounded conductor 200.6, 200.7,
400.22, 520.54()(1)


70-1046


CALIFORNIA ELECTRICAL CODE


Grounding conductor 250.119, 310.6,
400.23, 520.44(C)(3)
Isolated power systems 517.160(А)(5)
Ungrounded 210.5(C), 215.12(C),
310.6(C)
Higher voltage to ground
Sensitive electronic equipment
6471 А(С)
Service-entrance conductors 230.56
Combustible dusts Art. 502, Art. 506;
see also Hazardous (classified)
locations
Definition Art. 100
‘Combustible gas detection systems
500.7(K), 505.8(1)
Definition Art. 100
Combustible-liquid produced vapors
see Hazardous (classified)
locations
Commercial garages see Garages,
commercial
Common grounding electrode 250.58
Common neutral
Feeders 215.4
Communications circuits Art. 805; see also
‘Communications systems;
‘Community antenna television
and radio distribution (CATV)
systems; Premises-powered
broadband communication
systems; Radio and television
equipment
Bonding 800.100, 800.106(B), 805.93
Cable substitution 805.154
Definition Art. 100
Essential electrical systems 517.33(D),
517.43(D)
Grounding 805.93
Limited-power circuits 725.60(A)
Listing of equipment 805.18, 805-V
Protection 805-Ш
Devices 805.90
Grounding 800.100, 800.106(A)
Mobile homes, grounding and bonding
at 800.106
Primary protectors 800.100, 800.106,
805.50, 805.90, 805.170(A),
830.90
Secondary protectors 805.90(D),
805.170(B)
Raceways 722.3(L), 800.110, 800.113,
800.154, 800.182, 840.170(D)
Definition Art. 100
Underground circuits entering buildings
805.47
Communications equipment 645.3(F),
646.3(F), 800.171, 830.179,
840-VI
Definition Art. 100


Communications service providers
Definition Art. 100
Communications systems Art. 800; see also
Communications circuits
Abandoned cables 800.25
Definition Art. 100
Access to electrical equipment 800.21
Buildings, within 800.100(B), 800-IV
Cable marking 800.179, 800.182
Cable routing assemblies 800.182
Critical operations power systems 708.14
Grounding 800-11
Health care facilities 517.33(D),
517.43(D), 517- VI
Installation 800-IV
Lightning conductors 800.53
Listing of equipment 800.113(A), 800.179,
800-V
Mechanical execution of work 800.24
Mobile homes 800.106
Motion picture and television studios
530.5(B)
Multifamily dwellings 800.113(K)
One- and two-family dwellings
800.1130)
Overhead wires and cables 800.44
Types of cable 800.179
Community antenna television and radlo
distribution (CATV) systems
Art. 820; see also Radio and
television equipment
Cables
Within buildings 820-V
Listing 820.154
Definition Art. 100
Energy limitations 820.15
Grounding 820-IV
Cables 820.93, 820.100
Equipment 820.103
Installation of cables and equipment 820-V
Protection 820-Ш, 820.100
Compact stranding
Definition Art. 100
Compressed stranding
Definition Art. 100
Compressors, refrigeration Art. 440
Computer rooms see Information
technology equipment
Concealed
Definition Art. 100
Electrical metallic tubing 358.10(A)
Electrical nonmetallic tubing 362.10(4)
Fixed industrial process duct heaters
425.45
Knob-and-tube wiring see Knob-and-tube
wiring
Low-voltage suspended ceiling power
distribution systems 393.12(4)
Metal wireways 376.10(4)


2025 California Electrical Code


e


INDEX


Nonmetallic extensions see Nonmetallic
extensions
Surface metal raceways 386.12(5)
Concentric knockouts see Knockouts
Concentric stranding
Definition Art. 100
Concrete
Boxes
Enclosures 314.23(G)
Flush-mounted installations of 314.19,
314.20
Cellular concrete floor raceways Art. 372
Direct-buried cable, conduit, or raceways,
cover requirements Tables
300.5(A)
Electrical metallic tubing in 358.10, 358.42
Electrical nonmetallic tubing in 362.10
Electrodes encased in 250.50 Ex.,
250.52(A)(3), 250.66(B), 250.68,
250.70
Flexible metal conduit 348.12(6)
Heating cables, installation in concrete
floors of 424.44
High density polyethylene conduit in
353.10
Intermediate metal conduit 342.10,
3424X(A)
Liquidtight flexible metallic conduit
374.18(A)
Liquidtight flexible nonmetallic conduit
356.10(7), 356.42, 374.18(A)
Metal raceways and equipment in
300.6(A)(3), 300.6(B)
Mineral-insulated, metal-sheathed cable in
332.106)
Nonmetallic-sheathed cable in 334.10(B)(3),
334.12, 334.15(B)
Nonmetallic underground conduit with
conductors 354.10(2)
Rigid metal conduit 344.10, 344.42(A)
Rigid polyvinyl chloride conduit 352.10
Underfloor raceways 390.10
Underground feeder and branch-circuit
cable, type UF 340.12(8)
Walls, cabinets installed in 312.3
Conductive surfaces, exposed 410.42,
668.30
Definition Art. 100
Conductor fill
Audio systems 640.23(A)
Auxiliary gutters 366.22
Boxes 314.16(B)(1), 314.16(B)(5)
Cable trays 392.22
Cellular concrete floor raceways 372.22
Cellular metal floor raceways 374.22
Control circuits 517.74(A)
Electrical metallic tubing 358.22
Electrical nonmetallic tubing 362.22
Elevators 620.32, 620.33


2025 California Electrical Code


Fixture wire 402.7

Flexible metal conduit 348.22

Flexible metallic tubing 360.22

General installations 300.17

Hazardous (classified) locations,
sealing fittings 501.15(C)(6),
505.16(D)(5)

High density polyethylene conduit 353.22

Intermediate metal conduit 342.22

Liquidtight flexible metal conduit 350.22

Liquidtight flexible nonmetallic conduit
356.22

Maximum permitted 300.17

Nonmetallic underground conduit with
conductors 354.100(D)

Outlet boxes, etc. 314.16

Reinforcing thermosetting resin conduit
355.22

Rigid metal conduit 344.22

Rigid polyvinyl chloride conduit 352.22

Signs 600.31(C)

Strut-type channel raceway 384.22

Surface raceways 386.22, 388.22

Theaters 520.6

Underfloor raceways 390.22

Wireways 376.22, 378.22

Conductors see also Cords, flexible;

Fixture wires

Aluminum 250.120(B)

Ampacities Tables 315.60(C)(2).
315.60(C)(4), 315.60(C)(6),
315.60(С)(8), 315.60(C)(10),
315.60(С)(12), 315.60(C)(14),
315.60(С)(16), 315.60(C)(18),
315.60(C)(20)

Properties of Chap. 9, Table 8

Ampacities 310.14 through 310.21, Table
315.60(C)(1), Annex B, Tables
B.2(1) through B.2(10)

Amusement attractions 522.20 through
52224

Applications and insulations rated
600 volts Table 310.4(1)

Armored cable, Type AC see Armored
cable (Type AC)

Bare see Bare conductors.

Bending radius 305.5

Bonding see Bonding conductors

Boxes and fittings, junction 314.16,
314.17

Branch circuits Art. 210. see also Branch
circuits

Bundled, in theaters, etc. 700.11(C)

Definition Art. 100

Buried 310.10(E)

Busways see Busways

Cabinets and cutout boxes 312.5 through
312.7

Cablebus see Cablebus


Calculations, examples Annex D
Capacitors 460.8
Cellular concrete floor raceways
see Cellular concrete floor
Taceways
Cellular metal floor raceways see Cellular
metal floor raceways
Circuit
Communications Art. 800
Control, health care facilities 517.74
Fire alarm Art. 760
Signal, remote-control, power-limited
Art, 725
Combinations Chap. 9, Table 1
Concealed knob-and-tube see Knob-and-
tube wiring
Conduit or tubing, number in 342.22,
344.22, 348.22, 350.22, 352.22,
353.22, 354.22, 356.22, 358.22,
360.22, 362.22, Chap. 9 Tables,
Annex C
Cooling of electric equipment 110.13(B)
Copper 110.5, 505.18(A), 760.49(C)
Ampacities Tables 315.60(C)(1),
315.60(C)(3), 315.60(C)(5),
315.60(C)(7), 315.60(C)(9),
315.60(C)(11), 315.60(C)(13),
315.60(C)(15), 315.60(C)(17),
315.60(C)(19), B.2(1) through
В.2(10)
Properties Chap. 9, Table 8
Copper-clad aluminum
Definition Art. 100
Equipment-grounding conductors
250.120(B)
Cords, flexible see Cords, flexible
Corrosive conditions see Corrosive
conditions
Covered 310.15(D), 310.21
Definition Art. 100
Crane and hoists 610-1, 610-Ш, 610.41
Damp locations 310.10(B)
Deflection of
Auxiliary gutters 366.58(A)
Cabinets and cutout boxes 312.6
Different systems 300.3(C)
Dimensions of Chap. 9, Table 4
Dry locations 310.10(A) and (B)
Electrical metallic tubing see Electrical
metallic tubing
Electrical nonmetallic tubing see Electrical
nonmetallic tubing
Elevators, dumbwaiters, escalators, etc.
620-11 through 620-IV
Enclosure, grounding 250-IV
Grounding electrode conductors.
250.64(D), 250.64(E)
Equipment grounding see Equipment
grounding conductors


70-1047


Feeder Art. 215, 530.7
Fire alarm systems 760.3, 760.48, 760.49,
760.130
Fire pumps 695.6
Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.11,
425.22(D), 425.22(E)
Fixture wires Art. 402
Gauges (AWG), general provisions 110.6
General wiring Art. 310
Generators, size 445.13
Grounded see Grounded conductors
Grounded power systems in anesthetizing
locations 517.63
Grounding see Grounding conductors
Grounding electrode see Grounding
electrode conductors
Grouped 520.54(C), 620.21(A), 620.44,
640.8, 650.6, 690.31(B)(3)
Definition Art. 100
Identification 235.5, 235.212, 310.6,
400.52, 410.69
Induction and dielectric heating equipment,
ampacity of supply 665.10
Industrial control panels 409.20
Installation 310-111
Other systems, with 300.8
Insulated Art. 310
At bushings, 4 AWG and larger 300.4(G)
Construction and application 400.44(B)
Definition Art. 100
Elevators, dumbwaiters, escalators, etc.
620.11
Fire alarm systems 760.49(B)
Fixtures 410.52, 410.117(A)
Grounded conductors 200.2(A),
551.54(C), 552.55(C)
Hazardous (classified) locations 501.20,
505.18(B)
Identification 310.6, 310.8, 410.69
Low-voltage suspended ceiling
power distribution systems
393.14(B)
Medium voltage conductors 315.10
Motion picture projectors 540.14
Outside branch circuits and feeders
225.4
Park trailers 552.55(C)
Portable power feeders 400.44(A)
Reinforced thermosetting resin conduit
355.10(1)
Service conductors 230.22, 230.30(А),
230.41
Splices and joints 110.14(B), 400.13,
530.22(B), 590.4(G)
Switchboards 408.19
‘Theaters 520.42
Thickness of insulation Table 310.4(2)


70-1048


CALIFORNIA ELECTRICAL CODE


Interconnected electric power production
sources 705.11(B)
Intrinsically safe 504.30, 504.50
Length in boxes 300.14
Length in surge protective devices 242.28
Lightning rods, spacing from 800.53
Liquidtight flexible metal conduit
see Liquidtight flexible metal
conduit
Liquidtight flexible nonmetallic conduit
see Liquidtight flexible
nonmetallic conduit
Low-voltage suspended ceiling power
distribution systems 393.10
Marking 400.52
Material 310.3(B)
Metal-clad cable see Metal-clad cable
Metal wireways 376.56(B)(5)
Mineral-insulated metal-sheathed cable
see Mineral-insulated metal-
sheathed cable (Type MI)
Minimum size 230.31, 230.42, 310.3(A),
517.74(B), 620.12, 650.6(A),
660.9, 760.49(A), 760.142
Modular data centers, supply conductors
646.6, 646.9(D)
Motion picture projectors 540.13
Motor circuits 430.6, 430-1
Multioutlet assembly see Multioutlet
assembly
Multiple 250.102(C), 250.122(F), 300.5(1)
Ex. 1, 300.20, 310.10(G),
392.20(C), 520.2 (AY(2)
Neutral see Neutral
Nonmetallic extensions see Nonmetallic
extensions
Nonmetallic sheathed cable, Types NM,
NMC, and NMS see
Nonmetallic-sheathed cable
(Types NM, NMC, and NMS)
Number of, in see Conductor fill
Organs 650.6, 650.7
Outdoor overhead conductors over 1000
volts Art. 395
Outlet boxes, temperature limits 410.21
Outside wiring Art. 225
Overcurrent protection 240.4
Cablebus conductors 370.23
Fixed resistance and electrode industrial
process heating equipment
425.72(E), 425.72(F)
Grounded conductors 230.90(B),
24022
Service-entrance conductors 230.90,
230.91, 235.408
Overhead service see Overhead service
conductors
Over 1000 volts 235-1
Outdoor overhead conductors Art. 395


Paralleled 250.30(A)(3), 250.102(C),
250.122(F), 250.186(A)(2),
250.186(B)(2), 300,3(B)(1),
300.5(1) Ex. 1, 300.20,
310.10(G), 366.20, 376.20,
392.20(C), 520.27 (A)2),
530.10(B), 620.12(A)(4);
see also Flat cable assemblies
(Type FC)

Pendant fixtures 410.54

Properties of Chap. 9, Table 8

Raceways, number of conductors in
see Conductor fill

Radio and television equipment and
antenna systems 810.13,
810.16(A), 810.17, Art. 820

Railway, power and light from 110.19

Recreational vehicle site feeder circuit
551.73, 551.80

Remote-control circuits Art. 725

Rigid metal conduit see Rigid metal
conduit

Same circuit 300.5(1)

Selection of, examples Annex D

Service see also Overhead service.
conductors; Service-entrance
cable (Types SE and USE);
Service-entrance conductors

Definitions Art. 100
Underground service 300.5(D)(3)

Service-entrance see Service-entrance
conductors

Signal circuits Art. 725, Art. 760

Signs and outline lighting 600.31, 600.32,
600.33

Single 392.10(B)(1), 392.20(D), 392.80

Sizes 110.6, 540.13, 810.16(A), Table
810.16(A), 810.17, 810.52,
810.53, Chap. 9, Tables 5
and 5A; see alsosubhead:
Minimum size

Spliced 230.33, 230.46

Stranded 310.3(C), Chap.9, Table 10

Support of 110.12(C), 300.19

Surface raceway see Strut-type channel
raceway; Surface metal
raceways; Surface nonmetallic
raceways

Switchboards and panelboards 408.3(A),
408.19, 520.53(E), 520.54

Tap 210.19(D) Ex. 1, 240.4(E), 24021,
240.92, 250.30(A}(6), 410.117(C),
430.28, 430.53(D)Q)

Definition Art. 100

Temperature, limitations of 310.14(A)(3),
338.10(B)(3)

Theaters, portable stage equipment
520.68

Tunnels 110.53, 110.54


2025 California Electrical Code


^^


Underfloor raceway see Underfloor
raceways

Underground feeder and branch-circuit
cable see Underground feeder
and branch-circuit cable


(Type UF)
Underground service 300.5(D)(3)
Definition Art. 100
Ung
Disconnection of 230.70
Flat conductors, nonmetallic extensions
382.104(A)
Grounding separately derived systems
250.30(B)
Identification 210.5(C), 215.12(C),
235.5(C), 235.212(C)
Lampholders 410.93
Multiple branch circuits 210.7
Overcurrent protection 240.15
Services 230.90(A)
‘Tapped from grounded system 210.10
Welders, electric
Ampacity of supply 630.11, 630.31
Overcurrent protection 630.12(В),
630.32(B)
Wet locations 225.4, 310.10(C)
Wireways see Wireways, metal; Wireways,
nonmetallic
X-ray equipment 517-V, 660.6 through
660.9
Conduit bodies see also Boxes (outlet,
device, pull, and junction)
Definition Art. 100
Marking 314.104
Number of conductors 314.16(C)
Over 1000 volts 314-III
Pull and junction box 314.28
Short radius 314.16(C)(3)
Support
Cable trays 392.18(G)
By reinforcing thermosetting resin
conduit 355,10(H)
By rigid nonmetallic conduit 352.10(1)
Conduit fill see also Conductor fill
Equipment grounding conductors Chap. 9,
Note 3
Grounding conductor 310.15(F)
Conduit nipples Chap. 9, Note 4
Conduits
Boxes supporting 314.23(H)(2)
Conductors, number in Chap. 9, Table 1,
Annex C, Tables C1 through
СІЗ(А)
Dimensions Chap. 9, Table 4
Electrical metallic tubing see Electrical
metallic tubing
Electrical nonmetallic tubing see Electrical
nonmetallic tubing
Flexible metal see Flexible metal conduit


2025 California Electrical Code


INDEX


High density polyethylene conduit (Type
HDPE) see High density
polyethylene conduit (Type
HDPE)

Intermediate metal see Intermediate metal
conduit

Liquidtight flexible metal see Liquidtight
flexible metal conduit

Liquidtight flexible nonmetallic see
Liquidtight flexible nonmetallic
conduit

Metallic, grounding runs 7.5 m (25 ft)
250,86 Ex.1

Number of fixture wires in 402.7

Outside wiring 225.10

Rigid metal see Rigid metal conduit

Rigid polyvinyl chloride see Rigid
polyvinyl chloride conduit

Connections

Aluminum, copper conductors 110.14

Busways 368.238

Cellular metal floor raceways to cabinets.
and extensions 374.18(A)

Electric vehicle supply equipment 625.44

Essential electrical systems 517.32, 517.35,
517.43, 517.44

Fixed electric space-heating equipment
424.45(C), 424.99(B)2)

Fuel cell systems to other circuits
692-NV1

Grounding conductor 250-1II, 250-VI

High-impedance grounded neutral system
250.187(C)

Integrity of 110.12(B)

Interconnected power production sources
705.11(C)

Multiple circuit connections, grounding
250.144

Splices 110.14(B)

Switches 404.2

‘Temperature limitations 110.14(C),
110.40

Terminals 110.14(A), 110.14(D)

X-ray installations 517.71

Connectors

Armored cable 320.40

Boxes 314.17

Breakout assembly 520.68(A)(6)

Definition Art. 100
Cabinets and cutout boxes 312.5(C)
Cable
Definition Art. 100
Theater 520.67
Connector strip 520.44, 520.46
Definition Art. 100

Definition Art. 100

Electrical metallic tubing 358.42

Electric vehicle 625.17(B), 625.50

Definition Art. 100


Flexible metal conduit 348.42
Intercell 480.4(B)
Definition Art. 100
Intermediate metal conduit 342.42
Intertier 480.4(B)
Definition Art. 100
Liquidtight flexible metal conduit 350.42
Liquidtight flexible nonmetallic conduit
356.42
Load 393.40(A)
Definition Art. 100
Low-voltage suspended ceiling power
distribution systems 393.40(A)
Definition Art. 100
Pendant 393.40(A)
Definition Art. 100
Power feed 393,40(A)
Definition Art. 100
Pressure (solderless) 250.8(3), 250.70
Definition Art. 100
Rail to rail
Definition Art. 100
Rigid metal conduit 344.42
Single-pole separable 520.53(C), 520.54(1),
525.22(D), 530.10
Definition Art. 100
Solar photovoltaic systems 690.32,
690.33
Constant-voltage generators Art. 445
Overcurrent protection for 445.12(A)
Construction, closed 545.4(B), 545.9(B)
Definition Art. 100
Construction, types of Annex E.
Construction sites
Assured equipment grounding conductor
program 590.6(B)(2)
Extension cord sets 590.6(A), 590.6(B)(2)
Ground-fault protection 590.6
Container, storage battery 480.8, 480.10(C)
Definition Art, 100
Continuity
Electrical
Cable trays 392.60(А)
Equipment grounding conductors
250.124
Grounded conductors 200.2(B)
Gutters, auxiliary 366.100(А)
Metal raceways and cables 250.92(B),
250.96, 250.97, 300.10
Wireways 376.100(A)
Grounding, metal boxes, grounding-type
receptacles 250.148
Mechanical
Gutters, auxiliary 366.100(A)
Raceways and cables 300.10, 300.12
Conductors 300.13
‘Grounded conductor of multiwire
circuits 300.13(B)
Wireways 376.100(A)


70-1049


Continuous duty
Definition Art. 100
Motors see Motors, Continuous duty
Continuous industrial processes
Coordination, Art. 100
Coordination, electrical system 240.12
Ground-fault protection 230.95 Ex.
Orderly shutdown 430.44
Power loss hazard 240.4(A)
Continuous load
Applications 210.19(А), 210.20(A),
215.2(А), 235.20(A)
Definition Art. 100
Control see also Hazardous (classified)
locations
Definition Art. 100
Remote
Circuits see Remote-control, signaling,
and power-limited circuits
Induction and dielectric heating
equipment 665.7
X-ray equipment $17-V, 660-1
Control circuits 230.82(7), 430-VI
Amusement attractions 522-1I,
522-1
Definition Art. 100
Control drawing 504.10(A)
Definition Art. 100
Controllers see also Hazardous (classified)
locations
Agricultural buildings 547.29
Air-conditioning and refrigerating
equipment 440.5, 440-V
Cases, grounding 250.112(D)
Charge controllers
Definition Art. 100
Energy storage systems 706.33
Solar photovoltaic systems 690.72
Definition Art. 100
Diversion load controllers 694.7(C)
Definition Art. 100
Enclosures, grounding 250.112(D)
Fire pumps 695.12, 695.14(D), 695.14(E)
Motion 610.51(B), Fig. D9, Fig. DIO
Definition Art, 100
Motor see Motor controllers
Operation 620.22(A), 620.51(C)(1), Annex
D, Ex. D9, Fig. D9, Fig. DIO
Definition Art. 100
Ratings 430.83
Resistors and reactors see Resistors and
reactors
Control panels see Industrial control


Branch circuits, lighting and receptacles
620.23

Definition Art, 100

Wiring 620.21(A)(3), 620.37


70-1050


CALIFORNIA ELECTRICAL CODE


Control space
Branch circuits, lighting and receptacles
620.23
Definition Art. 100
Wiring 620.21(A)(3), 620.37
Control systems see also Microgrid control
systems (MCS)

Definition Art. 100

Permanent amusement attractions Art. 522

Convenience outlets see Receptacles

Conversion table, AC conductor resistances
and reactances Chap. 9, Table 9

Converters see also DC-to-DC converters;
Electronic power converters;
Phase converters

Charger power
Definition Art. 100

Voltage 551.20, 552.20

Converting device 665.5, 665.20

Definition Art. 100

Cooking unit, counter-mounted see also
Ovens, wall-mounted; Ranges
Branch circuits 210.19(C), 210.23(D),
220.11(C), 220.55

Definition Art. 100

Feeders, calculation of load 220.82(B)

Grounding 250.140

Cooling of equipment 110.13(B)
Coordination, Art. 100
Coordination, electrical systems 240.12

Feeders 517.17(B)

Overcurrent protective devices 240.11
Critical operations power systems 708.54
Health care facilities 517.31(G)
Information technology equipment

645.27
Legally required standby systems 701.32
Selective 620.62, 645.27, 695.3(C)(3),
700.32, 701.32
Definition Art. 100
Copper-clad aluminum conductors
Definition Art. 100
Equipment-grounding conductors.
250.120(B)
Copper conductors see Conductors, copper
Cord connectors 626.25(B)(5); see also
Receptacles, cord connectors,
and attachment plugs (caps)

Definition Art. 100

Cords see also Hazardous (classified)
locations

Audio signal processing, amplification, and

reproduction equipment power
supply cords 640.21, 640.42

Electric-discharge luminaires 410.62(C)(1)

Flexible Art. 400, 422.16
Air conditioner 440.64
Ampacities Tables 400.5(A)(1) through

400.5(А)(3)


Anesthetizing locations 517.61(A)
Audio signal processing, amplification,
and reproduction equipment
640.21, 640.42, 640.45
Bending radii, minimum 400.34
Construction specifications 400-II
Definition Art, 100
Electrified truck parking space supply
equipment 626.25(B)(2),
626.32(C)
Equipment grounding conductors
Identification 400.23
Over 600 volts 400.31(B), 400.32,
400.33
Size of 250.122(E)
Fittings 400.35
Hazardous (classified) locations 505.17,
506.17
Identified conductors within 200.6(C),
250.119(D), 400.22, 400.23
Insulation Table 400.4, 400.21(B)
Interconnected electric power production
sources 705.25(B)
Labels 400.20
Lampholders, insulating bushings
410.62(A)
Manufactured wiring systems
604.100(A)(3)
Marking 400.6
Modular data center equipment
enclosures 646.9
Motion picture projectors 540.15
Office furnishing 605.9(A)
Outlets
Covers 314.25(C)
Required 210.50(B)
Overcurrent protection 240.5, 400.16
Over 600 volts 400-III
Over 1000 volts 495.4, Table 495.4
Pull at joints and terminals 400.14
Repair of, hard service 400.13
Showcases, wall cases 410.59
Solar photovoltaic signs 600.34(C)
Solar photovoltaic systems 690.31 (C)(4)
Splices and taps 400.13, 400.36,
530.22
Construction sites 590.4(G)
Stage equipment, portable 520.68(A)(1)
Swimming pools, fountains, and similar
installations 680.8, 680.21(A)(2),
680.23(B)(3), 680.35(A),
680.42(A), 680.55(B), 680.56
Types 400.4, Table 400.4
Uses not permitted 400,12
Uses permitted 400.10
Wind electric systems 694.30(B)
Heater Table 400.4
Power-supply
Definition Art. 100


2025 California Electrical Code


Electrified truck parking space
626.25(B), 626.32
Information 645.5(B)
Mobile home 550.10
Office furnishings 605.9(A)
Park trailer 552.43(B), 552.44
Recreational vehicle 551.31, 551.46
Vehicle supply equipment 625.17(A),
625.17(C)
Solar photovoltaic signs 600.34(C)
Submersible or floating equipment, for
bodies of water 682.14
Tinsel
Overcurrent protection 400.16
‘Types Table 400.4
Cord sets see also Extension cord sets
Definition Art. 100
Correction factors, ambient temperature
310.15(B), Table 310,15(B)(1)(1),
Table 310.15(B)(1)(2), Table
400.51(A)(2)
Corrosion protection see Protection,
corrosion
Corrosive conditions
Agricultural buildings, wiring in 547.24
Armored cable 320.12(4)
Bushings 430.13 IN
Cablebus 370.10(3)
Class 2 and Class 3 cables 722.3(J)
Conductors and conductor insulation
300.6, 310.10(F), 505.18(B)
High density polyethylene conduit
353.102)
Rigid polyvinyl chloride conduit
352.10(C)
Deteriorating agents 110.11
Electrical nonmetallic tubing 362.10(3)
Fire alarm systems 760.3(C)
Flat cable assemblies 322.12(1)
Flat conductor cable 324.12(2), 324.101
Low-voltage suspended ceiling power
distribution systems 393.12(2)
Luminaires installed in 410.10(B)
Metal wireways 376.12(2)
Mineral-insulated, metal-sheathed cable
332.10(10)
Nonmetallic-sheathed cable 334.10(B)(1),
334.12(B)(1)
Nonmetallic wireways 378.10(2)
Open wiring on insulators 398.15(B)
Reinforcing thermosetting resin conduit
355.10(B)
Surface metal raceways 386. 12(3)
Underground feeder and branch-circuit
cable 340.10(3)
Corrosive environment 680.7, 680.14,
680.23(F\(1)
Definition Art. 100
Countertops 550.13(D)


2025 California Electrical Code


INDEX


Definition Art. 100
Countertops, outlets 210.52(A)(4),
210.52(C), 406.5(E)
Couplings
Electrical metallic tubing 358.42
Fire resistive system 728.5(C)
Flexible metal conduit 348.42
Intermediate metal conduit 342.42
Liquidtight flexible metal conduit 350.42
Liquidtight flexible nonmetallic conduit
356.42
Rigid metal conduit 344.42
Running threads at 342.42(B), 344.42(B)
Threaded and threadless 250.92(B)
Cove lighting, space for 410.18
Covers
Auxiliary gutters 366.1 00(D)
Boxes and fittings 314.25, 314.28(C),
314.72(Е), 314.101, 314.102
Cable 650.6(D)
Cable trays 392.18(C)
Faceplates see Faceplates
Luminaires fixtures, outlet boxes for
410.22, 410.23
Pool cover, electrically operated 680.27(B)
Definition Art. 100
Strut-type channel raceways 384.100(C)
Wireways 376.56(B)(4), 376.100(D)
Cranes Art. 610; see also Hoists
Bonding 610-VII
Conductors 610-111
Control 610-VI
Definition Art. 100
Disconnecting means 430.112 Ex.,
610-IV
Electrolytic cells 668.32
Flexible cords 400.10(A)(5)
Grounding 250.112(E), 250.116(1),
610-VII
Hazardous (classified) locations 503.155,
610.3(A)
Marinas and boatyards 555.8
Motors and controllers, disconnecting
means 430.112 Ex.
Nameplates 610.14(G)
Overcurrent protection 610-V, 610.53
Wiring 610-1
Critical branch 517.31(A), 517.32, 517.34
Definition Art. 100
Critical operations data system 645.10(B)
Definition Art. 100
Critical operations power systems Art.708,
Annex F
Availability and reliability for Annex F
Part I
Circuit wiring and equipment 708-1
Commissioning 708.8
Definition Art. 100
Definition Art.100


Development and implementation of
functional performance tests
(FPTs) Annex F Part II
Emergency operations plan 708.64
Grounding 708.20(C)
Overcurrent protection 708-1V
Physical security 708.5
Power sources and connection 708-111
Risk assessment 708.4
System performance and analysis 708-V
Testing and maintenance 708.6, 708.8
Cross sectional areas
Conductors Chap. 9, Tables 5 through 8
Conduits Chap. 9, Table 4
Current-carrying capacities see Ampacities
Current-limiting overcurrent protection
devices see also Circuit breakers;
Fuses
Definition Art. 100
Curtain machines, theaters 520.48
Cutout bases see Fuseholders
‘Cutout boxes see also Cabinets, cutout
boxes, and meter socket
enclosures
Definition Art. 100
Cutouts 245.21, 250.124(B)
Definition Art. 100


-D-
Dampers (flue), control

Critical operations power systems
708.20(F)(4)

Fixed stage equipment, smoke ventilator
control 520.49

Transformer vaults, ventilating openings
450.45(E)

Damp or wet locations 110.11. see also
Wet locations

Agricultural buildings 547.23

Armored cable 320.12

Boxes and fittings 314.15

Busways 368.12(D)

Cabinets and cutout boxes 312.2

Cablebus 370.10(3)

Class 2 and Class 3 cables 722.3(J)

Conductors, types 310.10(B), 310.10(C)

Definition Art. 100

Electrical nonmetallic tubing 362.10(4),
362.10(8)

Electric signs and outline lighting
600.10(C), 600.42(G),
600.42(H)(2)

Equipment over 1000 volts 495.3(B)

Fire alarm systems 760.3(C)

Fixed electric space-heating equipment
424.12(B)

Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.12(B)


70-1051


Flat conductor cable 324.10(E), 324.12(1)
Ground-fault circuit-interrupters 210.8(B)(8)
Lampholders 410.96

Low-voltage suspended ceiling power

distribution systems 393.12(1)

Luminaires 410.10(A)

Metal-clad cable 330.10(A)

Mineral-insulated, metal-sheathed cable

332.103)

Nonmetallic-sheathed cable 334. 10(B)(1),

334.12(B)(4)

Open wiring 398.15(B)

Overcurrent protection, enclosure 240.32

Panelboards 408.37

Receptacles 210.8(A)(12), 406.9

Reinforcing thermosetting resin conduit

355.10(D), 355.10(Е)

Rigid polyvinyl chloride conduit 352.10(E)

Switchboards 408.16

Switches 404.4.

Dance halls Art. 518

Data centers, modular see Modular data
centers

Data processing systems see Information
technology equipment

DC combiners 600.34(A), 690.4(B)

Definition Art. 100
DC systems 250-VIII; see also Direct

current microgrid systems

Branch circuits, identification of 210.5(C\(2)

Grounding 250.162, 250.164

Luminaires, installation of 410.134

Solar photovoltaic systems see Solar

photovoltaic systems
DC-to-DC converters 690.7(B), 690.8(A)
(1), 690.15, 690.41(B),
706.30(А)(5), 706.33(C)
Circuits
Definition Art, 100

Definition Art. 100
Dead ends

Busways 368.58

Flat cable assemblies 322.40(A)

Wireways 376.58, 378.58
Dead front 110.26(А)(1)

Definition Art. 100

Instruments, meters, and relays on

250.174(B)

Park trailers 552.45(C)

Recreational vehicles 551.45(C)

Working spaces about 110.26(A)(1)
Decks, receptacles for 210.52(E)(3)
Definitions Art. 100
Deflection of conductors

Auxiliary gutters 366.58(A)

Cabinets and cutout boxes 312.6
Deicing installations see Fixed outdoor

electric deicing and snow-melting
equipment


70-1052


CALIFORNIA ELECTRICAL CODE


Delta breakers 408.36(C)
Delta-connected

Grounding separately derived systems
250.3(A))

Identifying high-leg, 3-phase supply,
4-wire 110.15, 230.56,
408.3(E)(1), 408.3(F(),
409.102

Demand factor see also Loads

Definition Art. 100

Dental offices 406.12
Definition Art.100
Designated critical operations area
see also Critical operations
power systems
Definition Art. 100
Detached buildings, oll-insulated
transformers in 450.26 Ex. 5
Deteriorating agents 110.11
Device see also Receptacles; Switches
Definition Art. 100
Device or equipment fill for boxes
314.16(B)(4)


Adjustable speed drive control Fig. D.10

Autotransformer overcurrent protection
Fig. 450.4(A)

Cable installation dimensions, underground
Figs. B.2(1) through B.2(4) for
use with Tables B.2(5) through
B.2(10)

Cable substitution hierarchy
Communications systems Fig. 805.154
Community antenna TV and radio

distribution systems Fig. 820.154

Communications system, bonding
conductor inFig. IN 800.100(BX(1),
Fig. IN 800.100(B)(2)

Feeders 215.5

Generator field control Fig. D.9

Hazardous (classified) locations adjacent
to dispensers Fig. 514.3, Fig.
514.3(B)

Marine terminal handling flammable
liquids Fig. 515.3

Mobile homes, receptacle and attachment
plug Fig. 550.10(C)

Motor feeder and branch circuits Fig. 430.1

Park trailers, receptacles and attachment
plugs Fig. 552.44(C)(1)

Recreational vehicles, receptacles and
attachment plugs Fig.
551.46(C\(1)

Remote control, signaling, and power
limited circuits, Class 2 and
3 circuits IN Fig. 725.60

Services Fig. 230.1

Solar photovoltaic systems, identification
of components Fig. 690.1


Spray application, dipping, coating,
and printing Fig. 516.4,
Fig. 516.5(D)(1), Fig. 516.5(D)
(2), Fig. 516.5(D)(4),
Fig. 516.5(D)(5), Fig. 516.18,
Figs. 516.29(1) through (4)
Swimming pools, clearance from pool
structures Fig. 680.9(А)
Dielectric heating see a/so Induction
and dielectric heating
equipment
Definition Art. 100
Different systems, conductors in same
enclosure 300.3(C),
722.179(A)(15), 725.136(B),
760.48, 810.18(C)
Dimensions
Conductors Chap. 9, Tables 5 through 8
Conduits and tubing Chap. 9, Table 4
Dimmers


Emergency lighting circuits 700.23
Solid-state-type 520.25(C)
Assembly occupancies 518.5(C)
Phase-Control 520.27(B), 520.54(J)(2)
Definition Art. 100
Sine Wave 520.27(B), 520.54(7)2)
Definition Art. 100
Stage switchboard 520.25
Switches 404.9(B), 404.14(F); see also
Snap switches
Dip tanks Art. 516
Direct burial
Ampacities, modification of 310.16
Corrosion protection
Aluminum metal equipment 300.6(B)


Ferrous metal equipment 300.6(A)(3)
Electrical nonmetallic tubing 362.12(4)
Flexible metallic tubing 360.12(4)
Grounding conductor connection

250.68(A) Ex. 1, 250.70
High density polyethylene conduit
Table 305.5(A), 353.10(4)
Integrated gas spacer cable 326.10
Intermediate metal conduit Tables
300.5(A), Table 305.3,
Table 305.5(A)
Liquidtight flexible metal conduit
350.10(3), 350.120
Liquidtight flexible nonmetallic conduit
356.10(4), 356.10(7)
Metal-clad cable 330.10(A)(5), 330.12(2)
Nonmetallic underground conduit with
conductors 354.10(1)
Optical fiber cables 770.47(B)
Over 1000 volts 305.15
Over 2000 volts 315.36
Premises-powered broadband
communication, optical fiber
cables for 840.47


2025 California Electrical Code


INDEX


Reinforced thermosetting resin conduit
Table 305.3, Table 305.5(A)

Rigid metal conduit Tables 300.5(А),
Table 305.3, Table 305.5(A),
344,10(B)

Rigid polyvinyl chloride conduit
Table 305.3, Table 305.5(A),
352.10(H)

Bulk storage plants 515.8

"Underground feeder and branch-circuit
cable 340.10(1)

Underground service cable 230.30(A) Ex.,
Tables 300.5(A), 310.10(E)

‘Underground service-entrance conductors
230.41 Ex.

Disconnecting means see also Overcurrent

protection

Agricultural buildings 547.41, 547.42

Air-conditioning and refrigerating
equipment 440-II, 440.63

Appliances 422-1

Branch circuits, multiwire 210.4(B)

Capacitors 460.8(C)

Carnivals, circuses, fairs, and similar
events 525.21(A)

Cranes 430.112 Ex., 610-IV

Definition Art. 100

Electric deicing, snow-melting equipment
426.50

Electric pipeline, vessel heating equipment
427.55

Electric space heating equipment 424-11

Electric vehicle charging system
equipment 625.43

Electrolytic cells 668.13

Electroplating systems 669.8

Elevators 620-VI, 620.91(C)

Emergency systems 700.16(D)

Energy storage systems 706-1

Fire pumps 695.4(B)

Fixed electric heating equipment for
pipelines and vessels 427.55

Fixed outdoor electric deicing and
snow-melting equipment 426.50

Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.19,
425.65

Fuel cell systems see Fuel cell systems

Fuses 240.40

Generators 445.18

Health care facilities 517.17(B), 517.17(C),
51772

Identification 110.22, 230.70(B),
620.51(D)

Induction and dielectric heating equipment
665.12

Industrial control panels 409.30

Industrial machinery 670.4(B)


2025 California Electrical Code


Information technology equipment
645.4(1), 645.10

Interconnected electric power production
sources 705.11(D), 705.20

Irrigation machines 675.8

Legally required standby systems
701.12(G)

Lockable 110.25

Low-voltage suspended ceiling power
distribution systems 393.21

Luminaires 410.71, 410.141(A)

Marinas and boatyards 555.36

Mobile homes 550.11

Motors and controllers 430.75, 430.95,

430-IX, 430.128, 430.208
Naturally and artificially made bodies of
water, electrical equipment for
682.14
Outside branch circuits and feeders 225.31,
225.41, 235.339, 235.352

Over 1000 volts 240.67(B), 368.239

Mobile and portable equipment
495.61(D)

Parking space 626.22(D), 626.24(C), 626.31

Phase converters 455.8, 455.20

Pools, spas, and hot tubs 680.13, 680.57(D)

Portable equipment 517.17(C)

Receptacles, cord connectors and

attachment plugs (caps) 422.33,
440.63

Recreational vehicle parks 551.77(B)

Recreational vehicles 551.45(C)

Relocatable structures 545.24(A)

Sensitive electronic equipment, lighting

equipment 647.8(A)

Separate building on same premises

250.32(D)

Services 230-У1, 250.64(D)
Connections, ahead of 230.82
Emergency 230.85
Over 1000 volts 235.339, 235.352,

235.405, 235.406

Shore power connections 555.36

Signs and outline lighting 600.6, 680.57(D)

Solar photovoltaic signs 600.34(E), 691.9

Solar photovoltaic systems 690-1II

Stage switchboard 520,27(A)(3)

Standby systems, optional 702.12

Storage batteries 480.7

Switching devices, over 1000 volts 368.239
Definition Art. 100

Temporary circuits 590.4(E)

Transformers 450.14

Tunnels 110.58

Welders 630.13, 630.33

Wind electric systems 694-1II

X-ray equipment 517.72, 660.5, 660.24

Discontinued outlets see Outlets,
discontinued


Dissimilar metals see Metals, dissimilar
Distribution panelboards see Panelboards
Distribution point 547.40
Definition Art. 100
Diversion charge controller 706.33(B)
Definition Art. 100
Diversion load 694.7(C)
Definition Art. 100
Diversion load controller 694.7(C)
Definition Art. 100
Docking facilities, commercial and
noncommercial see also
Marinas, boatyards, floating
buildings, and docking facilities
Definition Art, 100
Doors
Automatic 517.33(H)
‘Transformer vaults 450.43
Dormitory units
Arc-fault circuit-interrupter protection
210.12(C)
Definition Art.100
Outlets 210.60
Double insulated
Appliances and tools 250.114 Ex.,
422.16(B)(1) Ex., 422.16(B)2)
Ex.


Pool pumps 680.21(B), 680.31
Double locknuts see Locknuts, double,
required
Drainage
Busways 368.236
Equipment 501.15(F), 505.16(E)
Oil-insulated outdoor transformers 450.27
Raceways 225.22, 230.53
Transformer vaults 450.46
Dressing rooms
Motion picture studios 530-IV
Theaters 520-VI
Drip loops
Conductors entering buildings 230.52,
230.54(F), 398.15(B)
Service heads 230.54(F)
Driveways
Clearance of conductors 225.18
Overhead service conductors 230.24(B)
Drop
Service
Connections, service head 230.54
Definition Art. 100
Voltage and volts
Conductors 310.14(A)(1) IN No. 1
Sensitive electronic equipment 647.4(D)
Dryers, clothes see Clothes dryers
Dry location 110.11; see also Damp or wet
locations
Armored cable 320.10(3)
Conductors, types 310.10(A), 310.10(B)
Definition Art. 100


70-1053


Electrical nonmetallic tubing 362.10(4)
Electric signs and outline lighting
600.42(H)(1)
Portable or mobile 600.10(D)
Flexible bus systems 371.18(D)
Flexible metallic tubing 360.10(1)
Low-voltage suspended ceiling power
distribution systems 393.10(2)
Metal-clad cable 330.10(A)(10)
Mineral-insulated, metal-sheathed cable
332.10(3)
Nonmetallic extensions 382.10(B)
Open wiring 398.15(A)
Reinforcing thermosetting resin conduit
355.10(E)
Rigid polyvinyl chloride conduit 352.10(F)
Surface raceways 386.10(1), 388.10(1)
Switchboards 408.20
Underground feeder and branch-circuit
cable 340.10(3)
Dry-type transformers 450.8(B), 450.21,
450.22
Dual-voltage motor, locked-rotor rating
430.7(B)(3)
Duct heaters, Installation of 424-V1
Ducts
Bonding 550.16(C)(3), 551.56),
552.57(F)
Electrical Tables 315.60(C)(11) through
315.60(C)(14), Annex B,
Table B.2(5)
Definition Art. 100
Fixed industrial process heaters in 425-V
Luminaires in 410.10(C)
Wiring in 300.21, 300.22, 722.3, 724.3(C),
7725.3(B), 760.3(B), 760.53(B)
(1), 770.26, 800.113(B), Tables
800.154(a) through (c), Fig. B.3
Dumbwalters see Elevators, dumbwaiters,
escalators, moving walks,
platform lifts, and stairway
chairlifts
Dust-ignitlonproof 500.7(B), 502.15,
506.8(А)
Definition Art. 100
Dusts, combustible see a/so Hazardous
(classified) locations
Definition Art. 100
Dusttlght 500.7(C), 500.8(C)(6), 506.8(D)
Definition Art. 100
Duty, types
Continuous see also Motors, Continuous
duty
Definition Art. 100
Intermittent duty 430.22(E), 430.33
Definition Art. 100
Periodic 430.22(E)
Definition Art. 100
Periodic duty 430.33


70-1054


CALIFORNIA ELECTRICAL CODE


Short-time duty 430.22(E), 430.24(4)
Ex. 1,430.33
Definition Art. 100
Varying duty 430.22(E), 430.24 Ex. 1, 430.33
Definition Art. 100
Duty cycle, welding 630.31, Table 630.31(A)
Dwellings see also Appliances; Boxes;
Grounding, and similar general
categories
Arc-fault circuit-interrupter protection
210.12(B), 210.12(C)
Branch-circuit voltages 210.6(A)
Communications circuits 800.113(G),
800.113(K), 800.113(L)
Energy storage systems 706.20(B)
Farm, services 220.102(A), 220.103
Feeder load, calculations for 220.16(A),
220.82 through 220.85, Annex D
Ground-fault circuit interrupter protection
210.8(A)
Lighting outlets required 210.70(A)
Luminaires 410.135, 410.140(B),
410.197(D); see also Luminaires
Medical electrical equipment in Annex K
Multifamily 210.52(E)(2), 220.84,
422.34(A), 424.19(С)(1),
800.113(K)
Definition Art. 100
One-family 210.52(E)(1), 225.39(C),
230.79(C), 422.34(C), 424.19(C)
(3), 445.19(C), 800.113
Definition Art. 100
Panelboards as services 408.36 Ex. 2
Receptacles
Circuits 210.11(C)
Outlets 210.52
Tamper-resistant 406.12
Two-family 210.52(E)(1), 422.34(B),
424.19(C)(2), 445.19(C),
800.113
Definition Art. 100
Unit 210.8(A), 210.1 1(C), 210.12(B),
21025(A)
Definition Art. 100


-E-
Eccentric knockouts see Knockouts
Effective ground-fault current path
250.4(A), 250.118(A), 610.61
Definition Art. 100
Elbows, metal, protection from corrosion
300.6
Electrical circuit protective system
Communication systems 800.179(E)
Definition Art. 100
Emergency systems 700.1 0(D)(2),
708.10(C)(2), 708.14
Fault-managed power circuits 722.135(F),
722.179 ANT)


Fire alarm systems 760.176(F)
Fire pumps 695.6(A)(2), 695.6(H)
Electrical datum plane 555.3
Definition Art. 100
Electrical ducts see Ducts
Electrical Inspector
Chief
Definition Annex H 80.2
Definition Annex H 80.2
Electrical life support equipment 517.45(B)
Definition Art. 100
Electricaily connected 668.3(B)
Definition Art. 100
Electrically operated pool covers see
Covers
Electrical metallic tubing (Type EMT)
Art. 358
Bends 358.24, Chap. 9, Table 2
Connectors and couplings 358.42
Construction specifications 358-111
Definition Art. 100
Dimensions Chap. 9, Table 4
Expansion fittings 300.7(B) IN No. 1
Grounding 358.60
Installation 358-11
Listing 358.6
Marking 358.120
Maximum number of conductors and
fixture wires in Tables C1
and CLA
Number of conductors 358.22, Chap. 9,
Table 1
Reaming and threading 358.28
Securing and supporting 314.23(E) Ex.,
358.30
Size 358.20
Splices and taps 358.56
Uses not permitted 358.12
Uses permitted 358.10
Electrical noise 647.3; see also Sensitive
electronic equipment
Electrical nonmetallic tubing (Type ENT)
Art. 362
Bends 362.24, Chap. 9, Table 2
Bushings 362.46
Construction specifications 362-Ш.
Definition Art. 100
Dimensions Chap. 9, Table 4
Grounding 362.60
Installation 362-1
Joints 362.48
Listing 362.6
Marking 362.120
Maximum number of conductors and
fixture wires in Tables C2
and C2A
Number of conductors 362.22, Chap. 9,
Table 1
Securing and supporting 362.30


2025 California Electrical Code


Size 362.20
Splices and taps 362.56
"Temperature limitations 362.10(10)
Through metal framing members 300.4(B)
Trimming 362.28
Uses not permitted 362.12
Uses permitted 362.10
Electrical resistance trace heating “60079-
30-1" 500.7(P), 505.8(7),
506.8)
Definition Art. 100
Electric-discharge lighting Art. 410
Connection of luminaires 410.24,
410.62(C)
Definition Art. 100
Emergency systems 700.16(C)
Hazardous (classified) Class I locations
501.130(B)(6)
Lamp auxiliary equipment 410.104
Marking 410.146
1000 volts or less 410-XIT
Over 1000 volts 410-XIII
Signs and outline lighting Art. 600
Electric heating equipment, fixed see Fixed
electric heating equipment for
pipelines and vessels; Fixed
electric space-heating equipment;
Fixed outdoor electric deicing
and snow-melting equipment
Electric power production and distribution
network 705.50, 710.1
Definition Art. 100
Electric power production sources see
Generators; Interconnected
electric power production
sources; Solar photovoltaic
systems; Wind electric systems
Electric signs see Signs, electric
Electric supply stations
Definition Art. 100
Large-scale solar photovoltaic systems
Art. 691
Electric vehicle power export equipment
(EVPE) 625.48, 625.60
Definition Art. 100
Electric vehicle power transfer system
Art. 625
Cords and cables Table 400.4, 625.17
Disconnecting means 625.43
Equipment construction 625-11
Installation 625-111
Interactive system 625.48
Listed 625.5
Load management 625.41
Definition Art. 100
Location 625.50
Output cable to the electric vehicle
625. (C)2)
Definition Art. 100


2025 California Electrical Code


INDEX


Output cable to the primary pad 625.17(C)
(2), 625.102(D)
Definition Art. 100
Personnel protection system 625.22,
625.54, 625.60(D)
Definition Art. 100
Primary source, loss of 625.46
Rating 625.42
Ventilation 625.52
Voltages 625.4.
Wireless power transfer equipment 625-IV
Electric vehicles 625.1
Definition Art. 100
Electric vehicle supply equipment
Definition Art. 100
Equipment connection 625.44,
625.52(B)(4)
Fastened in place 625.17(C)(2),
625.44(B)
Definition Art. 100
Fixed in place 625.44(C)
Definition Art. 100
Interactive systems 625.48
Interconnecting cabling systems 625.17(D)
Location 625.50
Overcurrent protection 625.41
Portable equipment 625,17(C)(1)
Definition Art. 100
Electric welders see Welders, electric
Electrified truck parking spaces Art. 626
Definition Art. 100
General requirements 626.4
Supply equipment 626-III
Transport refrigerated unit 626-IV
Wiring systems 626-11
Definition Art. 100
Electrode industrial process heating
equipment see Fixed resistance
and clectrode industrial process
heating equipment
Electrodes, grounding 250.64(F); see also
Grounding electrode conductors
Aluminum 250.52(B)(2)
Common 250.58
Concrete-encased 250.50 Ex., 250.52(A)
(3), 250.66(B), 250.68(A) Ex.1,
250.70
Definition Art. 100
Gas piping as 250.52(B)(1)
Intrinsically safe apparatus 504.50(C)
Metal frame of building as 250.30(A)(8),
250.52(A)(2), 250.68(C)
Metal water piping system 250.30(A)(4),
250.30(A)(8), 250.52(A)(1),
250.68(C)
Separately derived systems 250.30(A)(4),
250.30(B)2), 250.30(C)
System installation 250.53
Wind electric systems 694.40(B)


Electrolytes 480.9
Definition Art. 100
Flow battery energy systems 706-V
Electrolytic cells Art. 668
Attachments and auxiliary equipment
668.3(C)(4)
Definition Art. 100
Auxiliary nonelectric connections 668.31
Cell line conductors 668.12
Cell lines
Definition Art. 100
Cell line working zone 668.10
Definition Art. 100
Cranes and hoists 668.32
DC cell line process power supply 668.11
Definition Art. 100
Disconnecting means 668.13
Enclosures 668.40
Fixed electrical equipment 668.30
Grounding 668.15
Portable electrical equipment 668.20,
668.21, 668.30
Shunting means 668.14
Electronically actuated fuse 240.67(B),
‘Table 450.3(A) Note 4
Definition Art. 100
Electronically protected motors
430.7(A)(16), 430.32(A)Q),
430.32(B)(2)
Definition Art. 100
Electronic computer/data processing
equipment see Information
technology equipment
Electronic lighting control switches 404,22
Electronic power converters 690.4(F),
690.8(A)(2)
Definition Art. 100
Electroplating systems Art, 669
Branch-circuit conductors 669.5
Disconnecting means 669.8
Overcurrent protection 669.9
Warning signs 669.7
Wiring methods 669.6
Electrostatic equipment, spraying and
detearing paint 516.6(E),
516.10
Elevators, dumbwaiters, escalators,
moving walks, platform lifts,
and stairway chairlifts Art. 620
Cables
Flexible Table 400.4, 400.10(A)(4),
62021
"Traveling 620.11(B), 620.12(A), 620-V
Clearances, working 620.5
Conductors 620-1I through 620-IV
Disconnecting means and control 620-МІ,
620.91(C)
Emergency and standby power systems
620-X


70-1055


Essential electrical systems 517.33(G),
51743(F)
Grounding 250.112(E), 250.116, 250.136,
620-IX
Live parts 6204
Machine room 620-VIII
Overcurrent protection 620- VII
Voltage limitations 620.3
Wiring 620-III
Seismic switches, 620.21(А)(5)
Working clearances 620.5
Emergency lighting control devices 700.11,
700.16(B), 700.24, 700.27
Definition Art. 100
Emergency power supply (EPS)
Definition Art. 100
Emergency power supply systems (EPSS)
700.10(D)(4)
Definition Art. 100
Emergency systems Art. 700; See also Exits,
emergency lighting for; Legally
required standby systems;
Optional standby systems.
Capacity and rating 700.4
Circuits for lighting and power 700-IV,
700-V
Circuit wiring 700-11
Connections at services 230.82
Control 700-V
Definition Art. 100
Elevators, dumbwaiters, escalators, etc.
620-X
Grounding 700.7(B)
Interconnected electric power production
sources 705.13
Overcurrent protection 700. 10(B), IN
Fig. 700.10(B)(1), IN Fig.
700.10(B)(2), 700-VI
Service disconnecting means 230.72(B)
Services 230,2(A)(2)
Signals 700.6
Signs 700.7
Sources of power 700.3(F), 700-1
Normal/emergency 700.23
Definition Art. 100
"Tests and maintenance 700.3
"Transfer equipment 700.5
Wiring 700.10, IN Fig. 700.10(B)(1), IN
Fig. 700.10(B)(2)
Enamel, coating of
General equipment, indoor use only
300.6(А)(1)
Metal boxes 314.100(A)
Removing for grounding connections
250.96(A)
Rigid metal conduit 344.10(A)(3)
Encapsulation “m” 505.8(G),
506.8)
Definition Art. 100


70-1056


CALIFORNIA ELECTRICAL CODE


Enclosed
Definition Art. 100
Outlet and device boxes 314.24
Overcurrent devices 235.408(B)
Service equipment 230.62
Enclosed-break 500.7(R)
Definition Art. 100
Enclosures see also Hazardous (classified)
locations
AC and DC conductors in same
300.3(C)(1)
Arcing parts 110.18, 515.7(B), 516.7(B)
Bonding 250.96
Busways 368.237
Cabinets and cutout boxes 312.7 through
312.9, 312.101(D)
Circuits in, number of 90.8(B)
Cranes, hoists, resistors 610.3(B)
Definition Art. 100
Electrolytic cells 668.40
Elevators, dumbwaiters, escalators, etc.
620.4, 620-УШ
Entrances 110.33(A)
Exits 300.25
Fire alarm circuits and conductors 760.48,
760.49(A), 760.53(A)(1),
760.130(B)(1), 760.133,
760.139
Grounding 250.64(D), 250.64(E), 250-1V
Handhole enclosures 314.29, 314.30,
314-11
Definition Art. 100
High-intensity discharge lamp auxiliary
equipment 410.104(A)
Indoor use, for Table 110.28
Induction and dielectric heating 665.20
Industrial control panels 409.100
Installations over 1000 volts 110.31
Intrinsically safe systems 504.10(C),
504.30(A)(2), 504.50(A)
Low-voltage suspended ceiling power
distribution systems 393.40(B)
Membrane
Definition Art. 100
Spray application operations in 516-IV
Modular data centers 646.7(C), 646.9
Multi-circuit cable outlet
Definition Art. 100
Neon transformer, as pull boxes 600.5(D)(2)
Outdoor use, for Table 110.28
Overcurrent protection 235.408(B),
240-11, 312.8
Panelboards 408.38
Pressurized enclosure “р” 505.8(B),
506.8(H)
Definition Art. 100
Protection by enclosure “t” 506.8(G)
Definition Art. 100
Radio equipment 810.71(A)


Resistors and reactors over 1000 volts
470.20(B)
Separation within, Class 4 circuits 726.136
Signs 600.8, 600.42(H)
Switches 312.8, 404.3, 404.12, 404.30,
450.8(C)
Types 110.28
Underground 110.59; see also Manholes;
Vaults
Energized
Definition Art. 100
Likely to become
Definition Art. 100
Energized parts see also Live parts
Fire pumps 695.12(D)
Motors, motor circuits, and controllers
430-XII
Energy management systems Art. 750
Alternate power sources 750.20
Definitions Art. 100
Field markings 750.30(C)(4)
Load management 220.70, 750.30
Energy storage systems Art. 706
Charge control 706.33
Circuit requirements 706-1V
Connection to other energy sources 706.16
Definitions Art. 100
Directory 706.21
Disconnecting means 706-1I
Flow battery systems 706-V
Health care facilities 517.30(B)(4)
Installation requirements 706-11
Multiple systems in single building 706.6
Nameplates 706.30(A)(1)
Other systems 706-VI
Overcurrent protection 706.31
Enforcement of Code 90.4, Annex H
Engineering supervision 310.14(B), 645.25
Entertainment devices
Definition Ал, 100
Equipment see alsospecific types of
equipment
Approval see Approval, approved
Cooling of 110.13(B)
Definition Art, 100
Examination of 90.7, 110.3
Grounding 250-V1
Installation, general provisions Art. 110
More than 1000 volts Art. 495
Mounting see Mounting of equipment
Sealable
Definition Art. 100
Service see Service equipment
Signal see also Audio signal processing,
amplification, and reproduction
equipment; Signaling circuits
Definition Art. 100
Equipment bonding jumpers see Jumpers,
bonding


2025 California Electrical Code


INDEX


Equipment branch 517.31(A), 517.35,
517.40 IN No. 2, 517.42(A),
51743, 517.44
Definition Art. 100
Equipment grounding conductor fill and
boxes 314.16(B)(5)
Equipment grounding conductors

Agricultural buildings 547.27

Armored cable (Type AC) as 320.108

Cable trays as 392.10(B)(1), 392.60

Capacitor cases connected to 460.10,
460.27

Carnivals, circuses, fairs, equipment at
525.30, 525.31, 525.32

Community antenna television and radio
distribution systems 820.100 Ex.

Connections at outlets 250.146, 250.148,
400.33

Definition Art. 100

Feeders 235.206

Fire alarm systems 760.3(N)

Fire resistive cable systems 728.60

Fixed outdoor electric deicing and snow-
melting equipment 426.44

Hazardous (classified) locations 501.30(B),
502.30(B), 503.30(B)

Health care facilities 517.13, 517.19(E),
517.19(6)

Identification 210.5(В), 235.5(В), 250.119,
310.6, 400.23, 520.44(C)(3),
722.30), 724.30), 725.3(D)

Information technology equipment
645.5(E)(2), 645.15

Installation 215.6, 250.120, 250.130

Intrinsically safe apparatus connected to
504.50(A)

Luminaires 410.40, 410.42, 410.44

Marinas, boatyards, floating buildings,
and docking facilities 555.37,
555.56(B)

Messenger-supported wiring 396.30(C)

Metal-clad cable (Type MC) as 330.108

Mineral-insulated metal-sheathed cable
(Type MI) as 332.108

Mobile homes 550.16(B)

Motion picture and television studios
530.5, 530.8

Motor control centers 430.96

Motor terminal housings 430.12(E)

Nonmetallic sheathed (Type NMS) cable
as 334,108

Panelboards 408.40

Parallel 310.10(6)(5)

Park trailers, interior equipment
552.56(B)

Portable cables over 600 volts 400.31(B),
400.32, 400.33

Portable cables over 2000 volts 400.44(C),
400.46


2025 California Electrical Code


Receptacles and cord connectors
406.3(E)(1), 406.4, 406.10.

Recreational vehicles 551.54, 551.55

Resistor and reactor cases/enclosures
connected to 470.21

Sensitive electronic equipment 647.6(B)

Signs and outline lighting 600.7(A)

Sizing 250.122, 250.190(C)(3)

Snap switches, general-use 404.9(B)

Solar photovoltaic systems 690.43 through
690.47

Spas and tubs 680.8(B)

Swimming pools 680.8(B), 680.23(B)(3).
680.23(B)(4), 680.23(F)(2),
680.23(F)(3)

Switchboard, stage 520.51

Switch enclosures connected to 404.12

Switchgear and control assemblies frames
connected to 495.37

Systems and circuits over 1000 volts
250.190(C)

Temporary installations 590.4(D),
590.4(F), 590.4(G) Ex. 1,
590.6(А) Ex., 590.6(B)(2)

Tunnels 110.54(B)

Type P cable as 337.108

‘Types recognized 250.118, 250.120,
250.134

Underground feeder and branch-circuit
cable 340.108

Wind electric systems 694.40

Equipment protection level 505.9(C)(2),
506.9(C)(2)

Definition Art, 100

Equipment racks 640.21(E), 640.22, 640.42,
640.43


Definition Art. 100
Equipotential plane 547.44, 680.26, 682.33
Definition Art. 100

Escalators see Elevators, dumbwaiters,
escalators, moving walks,
platform lifts, and stairway
chairlifts

Essential electrical systems, health care
facilities see Health care facilities

Examples (calculations) Annex D

Exhaust ducts see Ducts

Exit enclosures 300.25

Exits, emergency lighting for 517.33(A),
517.33(B), 517.43(A),
517.43(B), 646.16, 646.17,
700.16

Exit signs 517.33(B), 517.43(B)

Expansion joints (fittings) 250.98, 300.7(B),
352.44, 355.44, 366.44, 368.244,
424.98(B), 424,99(B)(1),
426.20(E), 426.21(C),
426.22(D), 427.16

Explanatory material, IN 90.5(C)


Explosionproof equipment 500.7(A),
501.10(B)(4), 502.5, 505.16(B)(2)
Definition Art. 100
Explosive atmospheres, gases, liquids,
dusts, ignitible fibers/flyings,
and lint see Hazardous
(classified) locations
Exposed see also Enclosures
Cable trays 392.18(E)
Conductive surfaces 410.42, 668.30
Definition Art. 100
Definition Art. 100
Deicing and snow-melting equipment
426.21
Electrical metallic tubing 358.10(A)
Hazardous (classified) locations 501.25,
502.25, 503.25, 505.19
Live parts 110.26
Definition Art. 100
Luminaire parts 410.5, 410.42
Metal wireways 376.10(1)
Nonmetallic extensions 382.10(B)
Receptacle terminals 406.5(I)
Recreational vehicle site supply equipment
551.76(B)
Structural metal, grounding 250.52(A)(2)
Transformers 450.8(C)
Wiring methods
Definition Art. 100
Open wiring on insulators 398.15
Extension cord sets
On construction sites 590.6(A), 590.6(B)(2)
Overcurrent protection 240.5
Temporary installations 590.4(J), 590.6(A),
590.6(B)(2)
Extensions
Auxiliary gutters 366.10(C)
Cellular metal floor raceways 374.18(A)
Flat cable assemblies 322.40(D)
Lighting systems operating at 30 volts or
less, conductors for 411.6(A)
Nonmetallic see Nonmetallic extensions
Surface, boxes and fittings 314.22
Surface raceways 386.10(4), 388.10(2)
Wireways 376.70, 378.10(4), 378.70
Externally operable
Definition Art. 100
Disconnection devices 368.17(C),
404.3(A), 410.141(A), 600.6
F-
Faceplates
Grounding 404.9(B), 406.6(B), 550.15(D)
Material 404.9(C), 406.6
Minimum thicknesses for 404.9(C),
406.6(A)
Mobile homes 550.15(D)
Mounting surfaces, against 404.9(A),
406.9(D)


70-1057


Fairs see Carnivals, circuses, fairs, and
similar events
Fans, ceiling see Ceiling fans
Farm buildings, feeder calculations 220.102.
see also Agricultural buildings
Fastened in place 625.17(C)(2), 625.44(B)
Definition Art. 100
Fault current 110.24(A)
Available Fig. 100.1, 110.24
Definition Art. 100
Definition Art. 100
Fault-managed power Art. 724, Art. 725,
Art. 726; see also Remote-
control, signaling, and power-
limited circuits
Cables Art. 722
Definition Art. 100
Fault protection device 830.44(F)(3) Ex.,
830.47(A) Ex.
Definition Art. 100
Fault-tolerant external control circuits
695.14(A)
Definition Art. 100
Feeder assembly, mobile homes 550.10(A)
Definition Art. 100
Feeders Art. 215, Art. 220
Ampacities 310.12(C)
Busways 368.17
Calculation of loads see Loads
Critical operations power systems 708-11,
708.52(B)
DC system supplying 235.212(C)(2)
Definition Art. 100
Electric vehicle supply equipment 625.41,
625.47
Elevators, dumbwaiters, escalators, etc.
620.13, 620.37(C)
Emergency systems IN Fig. 700.10(B)(1),
IN Fig. 700.10(B)(2), 700.10(D)
Energy management systems 750.30(C)
Equipment grounding conductors 235.206,
250.122(6)
Farm buildings, for 220.102
Fire pumps 695.3, 695.4(B)(1), 695.5(C),
695.6(A)2)
Ground-fault circuit interrupters, with
2159
Grounding means 215.6
Health care facilities 220- VI
Identification 225.37, 230.2(E), 235.212,
235,352(F)
Interconnected electric power production
sources 705.12(A)
Kitchen equipment, commercial 220.56
Loads see Loads, feeders
Marinas, boatyards, floating buildings, and
docking facilities 220-VII, 555.6,
555.34(B)Q), 555.35(B),
555.37(C), 555.51 through 555.53


70-1058


CALIFORNIA ELECTRICAL CODE


Mobile homes and parks 550.10(A), 550-1II
Modular data centers 646.6(B)(2),
646.7(В), 646.8
Motors 430-1
Outside see Outside branch circuits and
feeders
Overcurrent protection 215.3, 215.18,
235.203, 245.26
Accessibility 240.24(A)
Motor 430-V
Over 1000 volts 235-1II, 245.26
Park trailers 552.43(A)
Piers 682.15(B)
Recreational vehicle sites 551.73, 551.80
Relocatable structures 545.22(A)
Restaurants 220.88
Schools 220.86
Services 220-III
Stage switchboard 520.27
‘Taps 240.21(B), 240.92, 430.28, 646.6(B)(2)
X-ray equipment 660.6(B)
Feed-through conductors 312.101(D)
Fences, grounding and bonding of 250.194,
691.11
Ferrous metals see also Rigid metal conduit
(Type RMC)
Induced currents in enclosures or raceways
300.20
Protection from corrosion 300.6(A)
Festoon lighting 610.13(C)
Conductor size 225.6(B)
Definition Art. 100
Insulation 225.4
Portable stage equipment 520.65
Fiber bushings, AC cable ends 320.40
Fibers/flyings, lint
Combustible Art. 500
Definition Art. 100
Ignitible Art. 503, Art. 506; see also
Hazardous (classified) locations
Definition Art. 100
Field evaluation body (FEB)
Definition Art. 100
Field labeled
Definition Art. 100
Interactive inverters 705.6
Photovoltaic equipment 690.4(B),
690.12(B)(2), 691.5(2)
Service equipment 230.66
Stand alone systems 710.6
Wind electric systems 694.7(B),
6947(F)
Figures see Diagrams
Films, motion picture see Projection rooms,
motion picture
Finish rating 334.10(3), 362.10, 518.4(D)
Definition 362.10(2) IN
Fire alarms 230.82(5), 230.94 Ex. 4;
see also Fire alarm systems


Fire alarm systems Art. 760
Abandoned cables 760.25
Definition Art. 100
Access to electrical equipment 760.21
Cables 760.3, 760.48, 760.176, 760.179
Circuits
Definition Art. 100
Extending beyond one building 760.32
Connections at services 230.82(5),
230.94 Ex. 4
Critical operations power systems Art. 708
Grounding 250.112(1)
Health care facilities 517.33(C), 517.43(C),
517-VI
Identification 760.30
Installation 760.32
Location 760.3
Mechanical execution of work 760.24
Non-power-limited circuits 760—II
Cable marking 760.176
Conductors 760.49(B)
Different circuits in same raceway,
etc. 722.179(А)(15), 760.48
Number of conductors in raceway,
etc., and derating 760.51
Definition Art. 100
Listing 760.176
Marking 760.176
Multiconductor cable 760.53
Optical fiber cables 760.3(E)
Overcurrent protection 760.43, 760.45
Power source requirements 760.41
Requirements 760.35(A)
Wiring method 760.46, 760.53(A)
Power-limited circuits 760—III
Cable markings 760.179
Circuit markings 760.124
Conductors
Separation 760.136
Size 760.142
Support 760.143
Definition Art. 100
Installation 760.133, 760.139
Line-type fire detectors 760.145
Listing 760.179
Marking 760.179
Overcurrent protection Chap. 9, Tables
12(A) and 12(B)
Power sources 760.121
Requirements 760.35(B)
Wiring methods and materials.
Load side 760.130
Supply side 760.127
Fire pumps Art. 695
Connection at services 230.72(A) Ex.,
230.72(B), 230.82(5), 230.94 Ex. 4
Continuity of power 695.4
Control wiring 695.14
Emergency power supply Art. 700


2025 California Electrical Code


INDEX


Equipment location 695.12
Grounding 250.112(L), 250.112(M)
Listing 695.6(H), 695.10
On-site standby generator 695.3(B)(2),
695.3(D), 695.4(B), 695.6(C)
Ex.2
Definition Art. 100


Overcurrent protection, service equipment


230.90(A) Ex. 4


Power sources to electric motor-driven 695.3


Power wiring 695.6
Services 230.2(A)(1), 230.90(A) Ex. 4
Supervised connection 695.4
Transformers 695.5
Voltage drop 695.7
Fire-resistive cable systems 722.135(F),
722.179(А)(7), Art. 728
Definition Art. 100
Equipment grounding conductors 728.60
Installation 728.5
Marking 728.120
Support 722.3(H)
Fire spread
Prevention of, wiring methods 300.21,
725.3(A), 760.3(A), 770.26,
800.26
Fire-stopped partitions 300.21; see also
Firewalls
Firewalls, wiring through 300.21
Fittings Art. 314; see also Chap. 3, Wiring
Methods and Materials
Conduit bodies 314.16
Cords, flexible 400.35
Definition Art. 100
Expansion see Expansion joints (fittings)
Flat cable assemblies, installed with
32240(C)
Insulation 300.4(G)
Integrated gas spacer cable 326.40
Fixed electric heating equipment for
pipelines and vessels Art. 427
Continuous load 427.4
Control and protection 427- VII
Controls 427.56
Disconnecting means 427.55
Overcurrent protection 427.57
Impedance heating 427-IV, 500.7(Q),
505.8(0)
Definition Art. 100
Grounding 427.29
Induced currents 427.28
Isolation transformer 427.26
Personnel protection 427.25
Secondary conductor sizing 427.30
Voltage limitations 427.27
Induction heating 427-V
Definition Art. 100
Induced current 427.37
Personnel protection 427.36


2025 California Electrical Code


Installation 427-II
General 427.10
Identification 427.13
Thermal protection 427.12
Use 427.11
Resistance heating elements 427-1II
Definition Art. 100
Electrical connections 427.19
Equipment protection 427.22
Expansion and contraction 427.16
Flexural capability 427.17
Grounded conductive covering 427.23
Marking 427.20
Not in direct contact 427.15
Power supply leads 427.18
Secured 427.14
Skin effect heating 427- VI, 500.7(0),
505.8(N), 506.8(N)
Conductor ampacity 427.45
Definition Art. 100
Grounding 427.48
Pull boxes 427.46
‘Single conductor in enclosure 427.47
Fixed electric space-heating equipment
Art. 424
Branch circuits for 424.4
Boilers 424.82
Low-voltage equipment 424.104
Radiant heating panels 424.95, 424.96
Cables 424-V
Area restrictions 424.38
Ceilings
Clearances 424.36
Finished 424.42
Clearances, wiring
Ceilings 424.36
Other objects, openings 424.39
Construction 424.34
Installation
In concrete or poured masonry
floors 424.44
Nonheating leads 424.43
Marking 424.35
Splices 424.40, 424.41(D)
‘Tests and inspections 424.46
Control and protection 424-11
Controllers 424.20(A)
Disconnecting means 424.19 through
424.21, 424.65
Indicating 424.21
Overcurrent protection 424.22, 424.72,
424.82
Duct heaters 424-VI
Airflow 424.59
Condensation 424.62
Disconnecting means, location
424.65
Elevated inlet temperature 424.60
Fan circuit interlock 424.63


Identification 424.58
Installation 424.61, 424.66
Limit controls 424.64
Electrode-type boilers 424- VIII
Installation 424—1
Location
Damp or wet locations 424.12(B)
Exposed to physical damage
424.12(A)
Low-voltage equipment 424.103
Spacing, combustible materials 424.13
Supply conductors 424.11
Listed 424.6
Load 220.51, 220.82(C), 220.83
Low-voltage 424-X
Marking 424-IV
Boilers 424.86
Cables 424.35, 424.47
Heating elements 424.29
Nameplates 220.82(C), 424.28
Radiant heating panels and heating
panel sets 424.92
Overcurrent protection for 424.22, 424.72,
424.82
Radiant heating panels and heating panel
sets 424-IX, 427.23(B)
Clearances, wiring
Ceilings 424.94
Walls 424.95
Connection 424.96
Definition Art. 100
Installation 424.93, 424.98, 424.99
Markings 424.92
Nonheating leads 424.97
Resistance-type boilers 424- VII


Fixed equipment, grounding 250.110,


250.112, 250.134, 250.136,
250.190
Electric space-heating equipment
424.45(F), 424.99(B)(6)
Patient care areas 517.13


Fixed in place 625.44(C)


Definition Art. 100


Fixed outdoor electric deicing and snow-


melting equipment Art. 426
Branch circuits for 210.19(D) Ex. 1
Connections 426.24
Continuous load 426.4
Control and protection 426-VI
Cord-and-plug-connected 426.50(B),
426.54
Disconnecting means 426.50
Ground-fault circuit interrupters 210.8(A)
Ex. 1
Grounding 426.22(A), 426.27, 426.44
Identification of 426.13
Impedance heating 426-IV
Definition Art. 100
Induced currents 426.33


70-1059


Isolation transformer 426.31
Personnel protection 426.30
Voltage limitations 426.32
Installation 426-1
Marking 426.25
Nonheating leads, installation of 426.22,
426.23
Protection
Corrosion 426.26, 426.43
Exposed equipment, nonheating leads
for 426.23(B)
Ground fault 426.28
Thermal 426.12
Resistance heating elements 426-III
Definition Art. 100
Embedded 426.20
Exposed 426.21
Skin effect heating 426-V
Conductor ampacity 426.40
Definition Art. 100
Pull boxes 426.41
Single conductor in enclosure 426.42
Thermostats for 426.51
Use of 426.11
Fixed resistance and electrode industrial
process heating equipment
Art, 425
Boilers
Electrode-type 425- VIT
Resistance-type 425- VI
Control and protection 425-1II, 425.65
Duct heaters 425-V
Installation 425-11
Marking 425-IV
Conductors, overcurrent protective
devices 425.72(Е), 425.72(F)
Duct heaters 425.58
Electrode-type boilers 425.81, 425.86
Resistance-type boilers 425.71
Fixtures see Luminaires
Fixture wires Art. 402
Ampacities 402.5
Grounded conductors, identification
402.8
Marking 402.9
Minimum size 402.6
Number in conduits or tubing 402.7
Overcurrent protection 240.5, 402.12
Туре 402.3
Uses not permitted 402.11
Uses permitted 402.10
Flameproof “d” 505.8(А)
Definition Art. 100
Flame spread see Fire spread
Flammable anesthetics see also
Anesthetizing locations
Definition Art. 100


Flammable gases see Hazardous (classified)


locations


70-1060


CALIFORNIA ELECTRICAL CODE


Flammable-liquid produced vapors
see Hazardous (classified)
locations

Flammable liquids see Hazardous
(classified) locations

Flashers, time switches, etc. 404.5,
600.6(B)

Flat cable assemblies (Type FC) Art. 322
Boxes and fittings 322.40
Branch-circuit rating 322.10(1)
Conductor insulations for 322.112
Conductor size 322.104
Construction 322-Ш
Dead ends 322.40(A)

Definition Art. 100

Extensions from 322.40(D)

Fittings for 322.40(C)

Identification of grounded conductor
322.120(B)

Installation 322-11

Luminaire hangers 322.40(B)

Marking 322.120

Number of conductors in 322.100

Size of conductors in 322.104

Splices 322.56

Support 322.30

Termina! block identification 322.120(C)

Uses not permitted 322.12

Uses permitted 322.10

Flat conductor cable (Type FCC) Art. 324
Branch-circuit rating 324.10(B)

Cable connections and ends 324.40(A)
Construction 324-1II
Conductor identification 324.120(B)
Insulation 324.112
Markings 324.120(A)
Receptacles and housings 324.42
Shields 324.100(B)
Transition assemblies 324.56(B)
Definition Art. 100
Definition Art. 100
Grounding 324.60
Installation 32411
Alterations 324.56(A)
Boxes and fittings 324.40
Cable connections and insulating ends
324.40(A)


Connections to other systems 324.40(D)


Crossings 324.18
Floor coverings 324.41
Heated floors 324.10(F)
Metal shield connectors 324.40(E)
Receptacles and housings 324.42
Shields 324.40(C), 324.40(Е)
Support 324.30
System height 324.10(G)
Insulating ends 324.40(A)
Definition Art. 100
Listing requirements 324.6


Metal shield connections 324.40(E)
Definition Art. 100
Polarization 324.40(B)
Splices and taps 324.56
Systems
Alterations 324.56(A)
Definition Art. 100
Systems alterations 324.56(A)
Uses not permitted 324.12
Uses permitted 324.10
Flatirons
Signals 422.42
Stands for 422.45
Temperature-limiting means 422.42
Flexible bus systems Art. 371
Bonding 371.120
Construction specifications 371-1
Definition Art. 100
Grounding 371.120
Installation 371-1
Marking 371.120
Overcurrent protection 371.17
Uses not permitted 371.12
Uses permitted 371.10
Flexible cords see Cords, flexible
Flexible insulated bus 371.120(C)
Definition Art. 100


Flexible metal conduit (Type FMC) Art. 348


Bends 348.24, Chap. 9, Table 2

Couplings and connectors 348.42

Definition Art. 100

Dimensions Chap. 9, Table 4

Grounding and bonding 348.60

Installation 348-IT

Liquidtight see Liquidtight flexible
metal conduit

Listing 348.6

Maximum number of conductors and
fixture wires in Tables C3
and C3A

Number of conductors Chap. 9, Table 1

Number of conductors in 348.22

Securing and supporting 348.30

Size 348.20

Splices and taps 348.56

Trimming 348.28

Uses not permitted 348.12

Uses permitted 348.10

Flexible metallic tubing
Bends Chap. 9, Table 2
Number of conductors Chap. 9, Table 1
Flexible metallic tubing (Type FMT)

Art. 360

Bends 360.24

Construction specifications 360-1

Definition Art. 100

Grounding 360.60

Installation 360-1

Listing 360.6


2025 California Electrical Code


INDEX


Marking 360.120
Number of conductors 360.22
Sizes 360.20
Splices and taps 360.56
Uses not permitted 360.12
Uses permitted 360.10
Floating bulldings See Marinas, boatyards,
floating buildings, and docking
facilities
Floor pockets 520.46
Floors see also Underfloor raceways
Busways through 368.10(C)(2)
Cablebus support and extension through
370.18
Flat conductor cable (Type FCC) in/on
324.10(C)
Floor coverings 324.41
Heated floors 324.10(F)
Insulating ends 324.41
Masonry or concrete floors, installation of
heating cables in 424.44
Radiant heating panels, installation of
424-IX
Receptacles 210.52(A)(3), 250.146(C),
314.27(B)
Surface metal raceways
Extension through floors 386.10(4)
Under raised floors 386.10(3)
Surface nonmetallic raceways 388.10(2)
Flue damper control see Dampers (flue),
control
Fluorescent luminaires 410—XII
Autotransformers in ballasts 410.138
Auxiliary equipment 410.137
Ballast protection required 410.130(E)
Circuit breakers used to switch 240.83(D)
Load calculations, branch circuits 210.23
Raceways 410.64
Snap switches for 404.14(A)
Surface-mounted or recessed 410.16(B),
410.16(D)
Thermal protection 410.130(E)
Fluoroscopic equipment see X-ray
equipment
Flyings, ignitible Art. 503, Art. 506;
see also Hazardous (classified)
locations
Flywheel ESS 706.51
Definition Art. 100
Footlights, theaters 520.43
Definition Art. 100
Disappearing 520.43(C)
Formal Interpretations 90.6
Forming shells, underwater pool
luminaires 680.23(B), 680.24,
680.26(B)(4), 680.27(A)(3)
Definition Art, 100
Fountains see Swimming pools, fountains,
and similar installations


2025 California Electrical Code


Foyers, receptacles in 210.52(1)
Frame, recreational vehicle 551.20(C),
551.56(В) Ex.
Definition Art. 100
Free air 310.21
Ampacities of conductors in 310.17,
Table 310.17, 310.19, Table
310.19, Table 310,21
Definition Art. 100
Fuel cell systems Art. 692
Circuit requirements 692-1
Connection at services 230.82(6)
Connection to other circuits 692-VI
Transfer switch 692.61
Critical operations power systems
708.20(H)
Definition Art. 100
Disconnecting means 692-1
AII conductors 692.13
Switch or circuit breaker 692.17
Health care facilities 517.30(B)(3)
Marking 692-V
Fuel cell power sources 692.50
Fuel shutoff 692.51
Stored energy 692.52
Overcurrent protection 692.9
Wiring methods 692-IV
Fuel dispensing facilities see Motor fuel
dispensing facilities
Full-load current motors
Alternating current
Single-phase Table 430.248
Three-phase Table 430.250
Two-phase Table 430.249
Direct current Table 430.247
Furnaces 422.12
Fuseholders
Cartridge fuses 240-V1
Over 1000 volts 245.21(B)
Plug fuses 240-V
Rating, motor controllers 430.90
Size, motor branch circuit protection 430.57
‘Type S 240.53, 240.54
Fuses
Cartridge 240-VI
Disconnection 240.40
Communications circuits, protectors
for 805.90(A)(2)
Definition Art. 100
Disconnecting means 240.40
Distribution cutouts 245.21(C)
Electronically actuated 240.67(B),
Table 450.3(А) Note 4
Definition Art. 100
Enclosures 240-Ш
Energy storage systems 706.31 (E)
Expulsion 245.21(C)
Definition Art. 100
Generators, constant-voltage 445.12(A)


Group installation of motors 430.53(C)
Location in circuit 240.21
Location on premises 240.24
Markings 240.60(C)
Motor branch circuit protection 430-IV
Motor overload protection 430.4 Ex.,
430.28 Ex., 430,206(C)(1)
Multiple see Multiple fuses
Network-powered broadband
communications circuits,
protectors for 830.90(A)(2)
Over 1000 volts 245.21(B)
In parallel, not permitted 240.8, 404.27
Plug, Edison-base type 240-V
Potential (voltage) transformers 450.3(C)
Power 245.21(B)
Definition Art. 100
Nonvented
Definition Art, 100
Vented
Definition Art. 100
Ratings 240.6
Service equipment 230.95(B)
Services over 1000 volts 235.408
Switches, arrangement on panelboards
with 408.39
Type S 240.53, 240.54
Wind electric systems 694.26
Future expansion and convenience 90.8(A)
&
Garages, commercial Art. 511
Battery charging equipment 511.10(A)
Classification of locations 511.3
Definition Art. 100
Electric vehicle charging 511.10(B)
Elevators, dumbwaiters, escalators, eic.
620.38
Equipment 511.4, 511.7
Ground-fault circuit-interrupter protection
210.8(B)(10), 511.12
Grounding 250.112(F)
Grounding and bonding 511.16
Locations 511.4
Major repair 511.3
Definition Art. 100
Minor repair 511.3
Definition Art. 100
Portable equipment 511.16(B)(1)
Definition Art. 100
Sealing 511.9
Special equipment 511.10
Ventilation 511.3(C) through 511.3(E),
Table 511.3(C), Table 511.3(D)
Wiring 511.4, 511.7
Gases see Hazardous (classified) locations
Gasoline bulk storage plants see Bulk
storage plants; Hazardous
(classified) locations.


70-1061


Gasoline dispensing and service stations
see Motor fuel dispensing
facilities

Gauges (AWG), conductors 110.6

General provisions, installation of wiring
and equipment Art. 110

General requirements for wiring methods
Art. 300. see also Wiring
methods

Boxes, conduit bodies, or fittings, where
required 300.15
Changing raceway or cable to open wiring
300.16
Conductors 300.3
Different systems 300.3(C)
Installation with other systems 300.8
Insulated fittings 300.4(G)
Number and sizes of, in raceways
300.17
Supporting of conductors in vertical
raceways 300.19
Exhaust and ventilating ducts, wiring
300.22
Expansion joints, raceways 300.7(B)
Free length of wire at outlets, junction
and switch points 300.14
Induced currents in ferrous metal
enclosures 300,20
Mechanical and electrical continuity,
conductors, raceways, cables
300.10, 300.12, 300.13
Over 1000 volts 110-III, Art. 305
Protection against
Corrosion 300.6
Physical damage 300.4
Raceway installations 300.18
Raceways and cables with other systems
300.8
Raceways and fittings, metric designator
and trade size 300.1(C)
Raceways as a means of support
300.11(C)
Raceways exposed to different
temperatures 300.7
Raceways in wet locations above grade
300.9
Sealing, raceways, change in temperature
300.7(A)
Securing and supporting 300.11
Spread of fire or products of combustion
300.21
‘Temperature limitations 310.14(A)(3)
Through studs, joists, rafters 300.4
Underground installations 300.5, 305.15
Voltage limitations 300.2
Wiring in ducts, plenums, air-handling
spaces 300.22

General-use snap switches see Snap

switches


70-1062


CALIFORNIA ELECTRICAL CODE


Generating capacity, inverters 690.7(A),
690.8(A), 691.4
Definition Art. 100
Generating station
Definition Art. 100
Generators Art. 445
Bushings 445.16
Conductor, ampacity of 445.13
Critical operations power systems
708.20(F)
Definition Art. 100
Disconnecting means 445.18
Emergency systems 700.12(D)
Essential electrical systems, task
illumination 517.33(B),
51743(E)
Ground-fault circuit interrupters 445.20
Grounding 250.34, 250.35
Guards for attendants 445.15
Hazardous (classified) locations 501.125,
502.125, 503.125, 505.16(E)(2),
505.22
Health care facilities 517.30(B), 517.33(E),
517.33(Р), 51741
Interconnected electric power production
sources 705.6, 705.30(B)
Legally required standby systems
701.120)
Listing 445.6
Location 445.10
Marking 445.11
Motion picture and television studios
530.43, 530.45(F)
Overcurrent protection 445.12
Portable 250.34, 702.12, 708.20(F)
Protection of live parts 445.14
Recreational vehicles 551.30
Standby systems Art. 701, Art. 702
Fire pump, on-site 695.3(В)(2),
695.3(D), 695.4(B), 695.6(C)
Ex.2
Terminal housings 445.17
Germicidal irradiation luminaires
410-XVII
Installation 410.193, 410.197(C)
Goosenecks, service cables 230.54
Grid bus rail 393.100(B)
Definition Art. 100
Grooves, cables and raceways installed
in 300.4(F)
Ground
Definition Art. 100
Voltage to 230.56
Definition Art. 100
Ground ciamps 250.10, 250.70
Grounded
Definition Art. 100
Functionally 690.41, 690.47(A)
Definition Art. 100


Solidly 110.54(A)
Definition Art. 100
Grounded conductors see also Neutral
Alternating current systems 250.24
through 250.26

Identification 200.6, 200.7, 210.5(A)

Continuity of 300.13(B)

Definition Art. 100

Different systems 200,6(D)

Electrode-type boilers, over 1000 volts
495.72(E)

Energy storage systems 706.30(C)

Flat conductors, nonmetallic extensions.
382.104(B)

Fuses in 430.36

Insulated 200.2(A), 551.54(C),
552.55(C)

Minimum rating and size 215.2(B)

Mobile homes 550.16(A)

Motor controllers 430.85

Overcurrent protection 230,90(B),
240.22

Panelboards, termination in 408.41

Park trailers 552.55(C)

Recreational vehicles 551.54(C)

Recreational vehicle site supply equipment
551.76(D)

Separately derived systems 250.30(A)

Services

Disconnection of 230.75
Ground-fault circuit conductor

250.186(A)

Overcurrent protection 230.90(B)
Single-phase dwellings 310.12(D)
Switches, disconnection 404.2(B)

Use and identification Art. 200
Ground fault 250.188, 315.10(C)(1),
700.6(D), 701.6(D)
Definition Art. 100
Ground-fault circuit interrupters
Accessory buildings, dwelling units
210.8(A)(2)
Agricultural buildings 547.28
Aircraft hangars 513.12
Appliances 210.8(D), 422.5
Bathtubs, hydromassage 680.71
Carnivals, circuses, fairs, and similar
events 525.23
Definition Art. 100
Electrically operated pool covers
680.27(B)(2)
Electric signs, portable or mobile
600.10(C)(2)
Electric vehicle charging systems 625.54,
625.60(D)
Electrified truck parking space supply
equipment 626.24(D)
dumbwaiters, escalators, etc.
620.6


Elevators,


2025 California Electrical Code


INDEX


Fixed electric space-heating equipment
424.44(E), 424.45(E),
424.99(В)(5)

Fountains 680.51(А)

Garages

Commercial 511.12
Dwelling units 210.8(A)(2)

Generators 445.20

Motion picture and television studios
530.44

Naturally and artificially made bodies of
water, electrical equipment for
682.15

Permitted uses 210,8, 215.9

Receptacles 210.8

Appliances 210.8(D)

Bathrooms in dwelling units 210.8(A)(1)

Bathrooms in other than dwelling units
210.8(B)(1)

Construction sites, at 590.6

Equipment requiring servicing 210.8(E)

Fountains 680.57(B), 680.58

Garages, in dwelling units 210.8(A)(2)

Health care facilities 517.20(A), 517.21

Kitchens in dwelling units 210.8(A)(6)

Marinas, boatyards, floating buildings,
and docking facilities 555.35

Mobile homes 550.13(B), 550.32(E)

Outdoor 210.8(A)(3), 210.8(B)(6),
210.8(F)

Park trailers 552,41(С)

Pools 680.5, 680.22(A)(4), 680.22(B)(4),
680.32, 680.62(E)

Recreational vehicles 551.40(C),
55141(C)

Replacement 406.4(D)

Required 210.8

Rooftops in other than dwelling units
210.8(B)

Sensitive electronic equipment 647.7(A)

Spas and hot tubs 680.43(A), 680.44

Recreational vehicles 551.71(F)

Relocatable structures 545.28

Special purpose 410.184, 680.5, 680.22,
680.32, 680.43(A)(2), 680.44

Definition Art. 100

Swimming pools see Swimming pools,
fountains, and similar
installations

Ground-fault current path 250.4(A),
250.35, 250.109, 250.118
Definition Art. 100
Ground-fault detector-interrupter, dc
(GFDI) 690.41(B), 690.42
Definition Art. 100
Ground-fault protection

Connections at services 230.82

Cranes and hoists 610.42

Critical operations power systems 708.52


2025 California Electrical Code


Deicing and snow-melting equipment
42628

Emergency systems 700.31

Equipment 210.13, 215.10, 240.13

Definition Art. 100

Fire pumps 695.6(G)

Floating buildings 555.53

Health care facilities 517.17

Legally required standby systems 701.31

Marinas and boatyards 555.35, 555.53

Motors 430-IV, 430-V

Personnel see Ground-fault circuit
interrupters

Pipeline heaters 427.22

Service disconnecting means 230.95

Solar photovoltaic systems 690.41(B)

Temporary installations 590.6


Grounding Art. 250


AC systems 250.20, 250.24 through
250.26

Agricultural buildings 547.41

Air-conditioning units 250.114

Anesthetizing locations 517.62

Antenna 810.15, 810.21, 810.58, 810.71(B)

Appliances 250.114

Audio signal processing, amplification,
and reproduction equipment
640.7

Bonding see Bonding

Bulk storage plants 515.16

Busways 368.60

Over 1000 volts 368.260

Cablebus 370.60

Capacitors 460.10, 460.27

CATV systems 820.93, 820-IV

Circuits 250-1

Less than 50 volts 250.20(A)

Clothes dryers 250.114, 250.140

Clothes washers 250.114

Communications systems 800.49,
800.106(A), 800-1II

Continuity 250.96

Control, radio equipment 810.71(B)

Control panels 409.60

Cranes and hoists 610-УП

DC systems 250.162, 250.164

Definition Art. 100

Deicing, snow-melting systems 426.22(A),
426.27, 426.44

Dishwashers 250.114

Electric vehicles, wireless power transfer
equipment 625.101

Electrode system 250-Ш

Elevators 250.112(B), 250.116, 250.136,
620X

Enclosures 250.64(D), 250.64(Е), 250-1V

Equipment, cord-and-plug-connected
250.114

Fire alarm systems 250.1 12(1)


Fixed equipment 250.110, 250.112,

250.134, 250.136
Electric space-heating equipment
424.45(F), 424.99(B)(6)
Patient care areas 517.13

Fixed industrial process electrode-type
boilers 425.85

Fixtures, lampholders, etc. 410.155(B),
410-V

Flexible bus systems 371.120

Fountains 680.54(A), 680.55

Freezers 250.114

Garages, commercial 511.16

Generators 250.34

Hazardous (classified) locations 501.30,
502.30, 503.30, 506.30

Health care facilities 517.13, 517.19

High density polyethylene conduit
353.60

Induction and dielectric heating equipment
665-1

Information technology equipment 645.14,
645.15

Interconnected electric power production
sources 705.11(E)

Intrinsically safe systems 504.50

Irrigation machines 675.11(C), 675.12,
675.13

Liquidtight flexible nonmetallic conduit
(Type LFNC) 356.60

Manufactured buildings 545.11

Marinas, boatyards, floating buildings, and
docking facilities 555.54.

Metal boxes 314.4, 314. 100(D)

Metal enclosures for conductors 250.80,
250.86

Metal faceplates 404.9(B), 406.6(B)

Metal siding 250.116 IN

Methods 250-VII

Mobile homes 550.16

Motion picture studios 530.45

Motor fuel dispensing facilities 514.16

Motors and controllers 250-VI, 430.12(E),
430.96, 430-ХШ

Naturally and artificially made bodies of
water, electrical equipment for
682-1

Nonelectrical equipment 250.116

Organs 650.5

Over 1000 volts 250-X, 305.10, 495.37

Panelboards 408.40, 517.19(E)

Patient care spaces 517.13

Patient care vicinity 517.19(D)

Portable equipment 250.114

Radio and television equipment 810.7,
810.15, 810.20(C), 810.21,
810.58, 810.71(B)

Ranges and similar appliances 250.114,
250.140


70-1063


Receptacles 250.146, 406.4, 517.13,
517.19(8)
Recreational vehicles 551.54, 551.55,
551.76
Refrigerators 250.114
Relocatable structures, feeders in
54522(D)
Resistors and reactors over 1000 volts
47021
Sensitive electronic equipment 647.6
Separate buildings 250.32
Separately derived systems 250.21(A),
250.30
Signs and outline lighting 600.7(A),
600.24(B), 600.33(D)
Solar photovoltaic signs 600.34(D)
Spas and tubs 680.8(B), 680.43(F)
Spray application, dipping, coating, and
printing processes 516.10(A)(6),
516.16
Substations 250.191, 250.194
Swimming pools 680,8(B), 680.23(B)(3),
680.23(B)(4), 680.23(F)(2),
680.24(D), 680.24(F)
Switchboards 250.112(A), 408.22
Switches 404.9(B), 404.12
Systems 250-1, 250-II, 645.14
Theaters and similar locations 520.81
Tools, motor operated 250.114
Transformers 450.5, 450.6(C), 450.10
Welders, electric 630.15
Wind electric systems 694-V
X-ray equipment 517.78, 660-IV
Grounding conductors 250-Ш, 250-VI;
see also Equipment grounding
conductors; Grounding electrode
conductors
Earth as 250.4(B)(4), 250.54
Enclosures 250-IV
Flat conductors, nonmetallic extensions
382.104(C)
Identification, multiconductor cable
250.119
Impedance 250.24(D)(4), 250.36, 250.187
Definition Art. 100
Installation 250.64, 250.120
Material 250.62
Objectionable current over 250.6
Sizes 250.122
Grounding electrode conductors see also
Electrodes, grounding
Communications circuits 800.49,
800.100
Connection to electrodes 250-1, 250-IIT
Definition Art. 100
Installation 250.64
Intersystem, connecting 250.94
Material 250.62
Optical fiber cables 770.100


70-1064


CALIFORNIA ELECTRICAL CODE


Radio and television equipment 810.21,
810.58
Separately derived systems 250.30
Sizing 250.30(A)(6)(a), 250.66, 250.166
Solar photovoltaic systems 690.47
Surge-protective devices 242.32, 242.56
Systems and circuits over 1000 volts
250.190(В)
Wind electric systems 694.40(B)
Grounding electrodes see Electrodes,
grounding
Grounding point
Patient equipment 517.19(D)
Definition Art. 100
Reference 517.19, 517.82(B), 517.160(A\(2)
Definition Art. 100
Grounding-type attachment plugs
406.10
Ground ring 250.52(A)(4), 250.53(F),
250.66(C), 250.166(E)
Grouped cables or conductors 520.54(C),
620.21(A), 620.44, 640.8, 650.6,
690.31(B)(3)
Definition Art. 100
Grouping, switches, circuit breakers 404.8.
see also Accessible
Grouping of disconnects 230.72
Group installation, motors see Motors,


grouped
Guarded 110.27, 230.62, 450.8, 495.33
Definition Art. 100
Guarding, guards see also Enclosures
Cables

Coaxial 820.100(B)

Flat conductor cable (Type FCC)
324.40(C), 324.40(Е),
324.100(B)

Definition Art. 100

Over 1000 volts, requirements for
305.10

Portable 400.32

Circuit breaker handles 240.41(B)

Class 4 fault-managed power systems
726.130(С)

Conductors, contact 610.21(A)

Connectors, solar photovoltaic systems
690.33(B)

Elevators, dumbwaiters, escalators, etc.
620.71

Generators 445.15

Grounding 250.190(C)(2)

Induction and dielectric heating equipment
665-1

Intrinsically safe apparatus, cable shields
for 504.50(B)

Lamps, theaters, dressing rooms, etc.
520.44(A), 520.47, 520.65,
520.72

Live parts 110.27


Elevators, dumbwaiters, escalators, etc.
620.5(B)
Manholes, tunnels, and vaults 110.78

Luminaires, agricultural buildings
547.31(B)

Motion picture studios 530.12

Motors and motor controllers 430-XII

Over 600 volts 400.32, 590.7

Over 1000 volts 110.33(A), 110.34

Over 2000 volts 315.44, 400.45

Service equipment, carnivals, circuses,
and fairs 525.10(A)

Transformers 450.8

Ventilation openings 110.78

X-ray installations 517.78, 660-IV

Guest rooms or suites

Arc-fault circuit-interrupter protection
210.12(D)

Branch-circuit voltages 210.6(A)

Cooking equipment, branch circuits for
210.17

Definition Art. 100

Outlets 210.60, 210.70(B), 220.44

Overcurrent devices 240.24(E)

Tamper-resistant receptacles in
406.122)

Gutters, auxillary see Auxiliary gutters


-H-
Habitable rooms 210.70(A)(1), 210.70(B)
Definition Art. 100
Haliways, outlets 210.52(H)
Handhole enclosures see Enclosures,
Handhole enclosures
Hangars, aircraft see Aircraft hangars
Hazard current
Definition Art. 100
Fault 517.160(B)
Definition Art. 100
Monitor 517.160(B)
Definition Art. 100
Total 517.160(B)
Definition Art. 100
Hazardous areas see Hazardous (classified)
locations
Hazardous atmospheres Art. 500
Class I locations 500.5(B)
Class II locations 500.5(C)
Class III locations 500.5(D)
Groups A through G 500.6
Hazardous (classified) locations, Classes I,
IL, and Ш, Divisions 1 and 2
Art. 500.; see also Hazardous
(classified) locations, Class I,
Zone 0, 1, and 2 locations
Aircraft hangars 513.3
Anesthetizing locations 517.60(A),
517.61
Bulk storage plants 515.3


2025 California Electrical Code


O


INDEX


Cannabis oil equipment and systems see
Cannabis oil equipment and
systems

Class I see Hazardous (classified)
locations, Class I

Class I, Zone 0, 1, and 2 see Hazardous
(classified) locations, Class I,
Zone 0, 1, and 2 locations

Class П see Hazardous (classified)
locations, Class II

Class III see Hazardous (classified)
locations, Class IIl

Combustible gas detection system
500.7(K)

Dust-ignitionproof 500.7(B)

Dusts, explosive Art. 502

Dusttight 500.7(C)

Equipment 500.8

Approval for class and properties
500,8(B)

Marking 500.8(C)

Optical fiber cable 500.8(F)

Suitability 500.8(A)

Temperature marking 500.8 (D)

Threading 500.8(E)

Equipment suitable for Table 13

Explosion proof equipment 500.7(A)

Fibers/flyings, lint, highly combustible
material Art. 503, Art. 506

Flammable liquids Art. 500, Art. 501

Garages, commercial 511.3, 511.4

Gases, flammable Art. 500, Art. 501

Gasoline service stations see Motor fuel
dispensing facilities

General 500.4

Group classifications 500.6

Hoists 503.155

Inhalation anesthetizing locations see
Anesthetizing locations

Intrinsic safety 500.7(E). see also
Intrinsically safe systems

Material groups 500.6

Protection techniques 500.7

Vapors, flammable Art. 500, Art. 501

Hazardous (classified) locations, Class I
500.5(B), 500.6(A), Art. 501;
see also Hazardous (classified)
locations, Classes I, II, and III,
Divisions 1 and 2; Hazardous
(classified) locations, Class I,
Zone 0, 1, and 2 locations

Bonding 501.30(В), 504.60

Circuit breakers 501.115, 501.135(B)(3)

Control transformers and resistors
501.105(B)(3), 501.120

Cranes and hoists 610.3(A)(1)

Drainage of equipment 501.15(F)

Equipment suitable for Table 13

Exposed parts 501.25


2025 California Electrical Code


Flexible cords 501.140
Fuses 501.115, 501.135(B)(3)
Grounding 501.30
Hermetically sealed 500.7(J)
Luminaires 501.130
Metal-clad cables 330.130
Meters, instruments, and relays 501.105
Motor controllers 501.115
Motors and generators 501.125
Nonincendive circuit 500.7(F)
Nonincendive component 500.7(H)
Nonincendive equipment 500.7(G)
Oil immersion 500.7(1)
Process sealing 501.17
Receptacles and attachment plugs 501.145
Sealing 500.7(Т), 501.15, 501.17
Signaling, alarm, remote-control, and
communications systems 501.150
Surge protection 501.35
Switches 501.115, 501.130(8)(5),
501.135(B)(3)
Transformers and capacitors 501.100
Utilization equipment 501.135
Wiring methods 501.10
Zone 0, 1, and 2 locations see Hazardous
(classified) locations, Class I,
Zone 0, 1, and 2 locations
Zone equipment 501.5
Hazardous (classified) locations, Class I,
Zone 0, 1, and 2 locations
Art. 505
Classification of locations 505.5
Zone 0 505.5(B)(1)
Zone 1 505.5(В)(2)
Zone 2 505.5(B)(3)
Conductors and conductor insulator 505.18
Documentation 505.4
Equipment construction 505.9
Listing 505.9(B)
Marking 505.9(C)
Optical fiber cable 505.9(F)
Suitability 505.9(A)
Temperature 505.9(D)
Threading 505.9(E)
Equipment for use in 505.20
Equipment suitable for Table 13
Exposed parts 505.19
Flexible cords 505.17
Material groups 505.6
Group ПА 505.6(C)
Group IIB 505.6(B)
Group IIC 505.6(A)
Process sealing 505.26
Protection techniques 505.8
‘Combustible gas detection system
505.8)
Encapsulation “m” 505.8(G), 506.8(E)
Definition Art. 100
Flameproof “d” 505.8(A)


Definition Art. 100
Increased safety “е” 505.8(F), 505.22
Definition Art. 100
Intrinsic safety “i” 505.8(C), 506.8(C),
506.801)
Definition Ап. 100
Liquid immersion “о” 505.8(E)
Definition Art. 100
Powder filling “q” 505.8(H)
Definition Art. 100
Purged and pressurized 500.7(D),
501.125(A), 505.8(B)
Definition Art. 100
‘Type of protection “п” 505.8(D)
Definition Art. 100
Reference standards 505.4
Sealing
Drainage and 505.16
Process 505.26
Special precaution 505.7
Wiring methods 505.15
Zone equipment Fig. 505.9(C)(2)
Hazardous (classified) locations, Class II
500.5(C), Art. 502; see also
Hazardous (classified) locations,
Classes 1, II, and III, Divisions 1
and2
Bonding 502.30(B)
Circuit breakers 502.115
Cranes and hoists 610.3(А)(2)
Equipment suitable for Table 13
Exposed parts 502.25
Flexible cords 502.140
Fuses 502.115
Grounding 502.30
Luminaires 502.130
Motor controllers 502.115
Motors and generators 502.125
Receptacles and attachment plugs
502.145
Sealing 502.15
Signaling, alarm, remote-control, and
communications systems, meters,
instruments, and relays 502.150
Surge protection 502.35
Switches 502.115
‘Transformers and capacitors 502.100
Utilization equipment 502.135
Ventilating piping 502.128
Wiring methods 502.10
Zone 20, 21, and 22 locations for
flammable dusts, fibers/flyings
Art. 506
Zone equipment 502.6
Hazardous (classified) locations, Class III
500.5(D), Art. 503; see also
Hazardous (classified) locations,
Classes I, II, and III, Divisions 1
and2


70-1065


Bonding 503.30(B)
Circuit breakers 503.115
Control transformers and resistors 503.120
Cranes and hoists 503.155, 610.3(A)(3)
Equipment suitable for Table 13
Exposed parts 503.25
Flexible cords 503.140
Fuses 503.115
Grounding 503.30
Luminaires 503.130
Motor controllers 503.115
Motors and generators 503.125
Receptacles and attachment plugs 503.145
Signaling, alarm, remote-control, and local
loudspeaker intercommunications
503.150
Storage battery charging equipment
503.160
Switches 503.115
‘Transformers and capacitors 503.100
Utilization equipment 503.135
Ventilation piping 503.128
Wiring methods 503.10
Zone 20, 21, and 22 locations for
flammable dusts, fibers/flyings
Art. 506
Zone equipment 503.6
Hazardous (classified) locations, Zone 20,
21, and 22 Art. 506
Bonding 506.30
Classification of locations 506.5
Documentation 506.4
Equipment installation 506.20
Manufacturer's instructions 506.20(E)
Temperature 506.20(F)
Equipment requirements 506.9
Listing 506.9(B)
Marking 506.9(C)
Suitability 506.9(A)
Temperature 506.9(D)
Threading 506.9(E)
Equipment suitable for Table 13
Flexible cords 506.17
Grounding 506.30
Material groups 506.6
Protection techniques 506.8
Dust-ignitionproof 506.8(A)
Dusttight 506.8(D)
Encapsulation 506.8(E)
Enclosure 506.8(G)
Intrinsic safety 506.8(C), 506.81)
Nonincendive equipment 506.8(F)
Pressurized 506.8(B), 506.8(H)
Definition Art. 100
Reference standards 506.4
Sealing 506.16
Special precautions 506.7
Wiring methods 506.15
Zone equipment 506.9(C)(2)


70-1066


CALIFORNIA ELECTRICAL CODE


Headers


Cellular concrete floor raceways 372.18(A)
Cellular metal floor raceways 374.56
Definition Art. 100


Health care facilities Art. 517


Acceptable outage durations, 517.1(B)(1)
Communications, signaling systems, data
systems, less than 120 volts,
nominal 517-VI
Call systems, 517.123
Other-than-patient care areas 517.81
Signal transmission between
appliances 517.82
Technology and telecommunications
rooms, 517.124
Definition Art. 100
Electrical equipment schedules, 517.1(C)
Electric power sources, feeders and
services, 517.4
Essential electrical systems 517-1
Ambulatory health care centers 517.45
Applicability, 517.29(A.1), 517.40(А.1)
Bypass isolation, 517.3 I(BY(3)
Clinics, medical and dental offices,
and other health care facilities
51745
Connections
Alternate power source 517.35
Equipment branch 517.43, 517.44
Life safety branch 517.43
Critical branch 517.32
Definition Art. 100
Equipment branch 517.44
Hemodialysis clinic, 517.45
Hospitals 517.29(A) IN No. 1
Life safety branch 517.32, 517.33
Nursing homes and limited care
facilities 517.42
On-site energy storage systems and fuel
supply, 517.31(H), 517.42(Е)
Permanent connection(s) points for EES
maintenance and repairs,
5174I(D)
Power sources 517.30, 517.35, 517.41,
51745(E)
Power sources for the EES, 517.41(C)
Receptacle identification, 517.45(F)
Requirements 517.31
Temporary source of power for
maintenance or repair of the
alternate source of power,
517.30(D)
Two independent power sources,
517.30(A.1), 517.41(A.1)
Type 1 517.29
Type 2 517.40
Feeder load calculations 220.110
Governing body 517.18(C), 517.34(A)
Definition Art. 100


Inhalation anesthetizing locations 517-IV
Classification 517.60
Grounded power systems in

anesthetizing locations 517.63
Grounding 517.62
Line isolation monitor 517.160(B)
Low-voltage equipment and instruments
517.64
Wiring and equipment 517.61

Isolated power systems 517- VII
Anesthetizing locations 517.63(E)
Category 1 spaces 517.19(F), 517.19(G)
Circuits 517.64(C)

Definition Art. 100

Essential electrical systems 517.31(C)(2)

Grounding 517.19(G)

Installation 517.160(A)

Low-voltage equipment 517.64(B),
517.64(C)

Wet procedure locations 517.20(B)

X-ray installation 517.76

Mobile medical facilities, 517.9

Power sources 517.31(F)

Wiring and protection 517-1
Anesthetizing locations 517,61
Applicability 517.10
Category 1 spaces 517.19
Category 2 spaces 517.18
Essential electrical systems 517.31(C)
Fixed electrical equipment and

grounding of receptacles 517.13
Ground-fault circuit-interrupter
protection 517.20(A), 517.21
Ground-fault protection 517.17
Grounding 517.13
Grounding system testing, 517.13(C)
Nursery receptacles, 517.18(D)
Panelboard bonding 517.14, 517.19(E)
Receptacles 517.13, 517.16, 517.19,
517.31(Е), 517.42(E)
Receptacle testing in patient care
spaces, 517.13(D)
Wet locations 517.20
Wiring methods 517.12

X-ray installations 517- V
Connection to supply circuit 517.71
Control circuit conductors 517.74
Disconnecting means 517.72
Guarding and grounding 517.78
Overcurrent protection 517.73
Rating of supply conductors 517.73
"Transformers and capacitors 517.76


Health care microgrid system


517.30(B)(5)
Definition Art. 100


Heater cords Table 400.4
Heat generating equipment see


Induction and dielectric
heating equipment


2025 California Electrical Code


9


б


O


Ж л” —Á


Heating see also Heating systems;
Induction and dielectric
heating equipment

Dielectric Art. 665
Definition Art. 100

Induction 305.6, 427-V, Art. 665
Definition Art. 100

Heating, ventilating and air conditioning
(HVAC) systems Art. 708

Heating appliances Art. 422; see also
Infrared lamp industrial heating
appliances; Water heaters

Heating cables Art. 424

Heating elements

Marking 422.61

Resistance see Fixed electric heating
equipment for pipelines and
vessels; Fixed outdoor electric
deicing and snow-melting
equipment

Heating equipment

Central 422.12

Definition Art. 100

Fixed see Fixed electric heating equipment
for pipelines and vessels; Fixed
electric space-heating equipment;
Fixed outdoor electric deicing
and snow-melting equipment

Induction and dielectric see Induction and
dielectric heating equipment

Outside 550.20(B)

Receptacle outlets 210.63(A), 235.63(A)

Swimming pools see Swimming pools,
fountains, and similar
installations

Heating panels 424-IX; see also
Fixed electric space-heating
equipment

Definition Art. 100

Heating panels and heating panel sets,
radiant see Fixed electric
space-heating equipment,
Radiant heating panels and
heating panel sets

Heating panel sets 424-1X

Definition Art. 100

Heating systems

Definition Art. 100

Impedance see Fixed electric heating
equipment for pipelines and
vessels; Fixed outdoor electric
deicing and snow-melting
equipment

Induction see Induction heating systems

Skin effect see Fixed electric heating
equipment for pipelines and
vessels; Fixed outdoor electric
deicing and snow-melting
equipment


2025 California Electrical Code


INDEX


Heavy-duty lampholders
Branch circuits 210.21(A), 210.23(D),
Table 210.24(1), Table 210.24(2)
Unit loads 220.14(E)
Hermetically sealed 500.7(J)
Definition Art. 100
Hermetic refrigerant motor-compressors
see also Air-conditioning and
refrigerating equipment
‘Ampacity and rating 440.6(A)
Definition Art. 100
Marking 440.4
Rating and interrupting capacity 440.12(A)
High density polyethylene conduit
(Type HDPE) Art. 353
Bends 353.24, Chap. 9, Table 2
Bushings 353.46
Construction specifications 353-1
Definition Art. 100
Grounding 353.60
Installation 353-1
Joints 353.48
Listing 353.6
Marking 353.120
Number of conductors 353.22, Chap. 9,
Table 1
Size 353.20
Splices and taps 353.56
Trimming ends 353.28
Underground installations Table 305.5(A)
Uses not permitted 353.12
Uses permitted 353.10
High-impedance grounded neutral
systems 250.20(D), 250.30(A)
(3), 250.36, 250.186(A)(4),
250.187
Hoists Art. 610. see also Cranes
Bonding 610- VII
Conductors, contact 610-1
Control 610-VI
Electrolytic cells 668.32
Flexible bus systems 371.12
Flexible cords 400. 10(AX(5)
Grounding 250.112(E), 250.116(1),
610-VII
Hazardous (classified) locations 503.155
Marinas and boatyards 555.8, 555.35
Motors and controllers, disconnecting
means 430.112 Ex., 610-1V
Nameplates 610.14(G)
Overcurrent protection 610-V, 610.53
Wiring 610-1
Hoistways
Busways in 368.12(B)
Cablebus in 370.12(1)
Class 2 and Class 3 cables in 722.135(D)
Definition Art. 100
Flexible metal conduit 348.20(A)
Messenger-supported wiring 396.12


Surface raceways 386.12(4), 388.12(4)
Wiring in 620.21(A)(1), 620.37,
760.53(А)(3), 760.136(F)

Hoods, range, cord-and-plug-connected

422.16(B)(4)

Hoods for commercial cooking, lighting in

410.10(C)

Horticultural lighting 410-XVI
Ground-fault circuit interrupter 410.184
Grounding 410.182
Installation 410.174
Locations not permitted 410.176

Hospitals see also Health care facilities
Definition Art. 100
Essential electrical systems 517.29(A) IN

No. 1
Patient care space see Patient care space
Psychiatric
Definition Art. 100
Receptacles 406.12, 517.34(A)
Host signs 600.35(A)
Definition Art. 100

Hotels and motels

Branch-circuit voltages, guest rooms and
suites 210.6(A)

Lighting outlets required 210.70(B)

Overcurrent devices, guest rooms and
suites 240.24(E)

Receptacle outlets, guest rooms and suites
210.60, 210.70(B), 220.44

Hot tubs see Spas, hot tubs, and immersion

pools

Houseboats see Marinas, boatyards, floating

buildings, and docking facilities

HVAC systems Art. 708

Hydromassage bathtubs 680- VII
Definition Art. 100


$
Identification see also Color code; Markings
Agricultural building distribution points
547.43
Boxes (outlet, device, pull, and junction)
314.104
Branch circuits 210.5, 235.5
Identified
Definition Art. 100
Equipment, suitability of 500.8(A),
505.9(A), 506.9(A)
Illumination see also Lighting; Luminaires
Battery system working spaces 480.10(G)
Means of egress 517.33(A), 517.43(A)
Modular data centers 646.15
Task 517.34
Definition Art. 100
Working spaces 518.6
Immersible appliances 422.41
Immersion heaters, cord-and-plug-
connected 422.44


70-1067


Immersion pools see Swimming pools,
fountains, and similar
installations

Impedance grounded systems

Definition Ап, 100

Impedance heating systems see Fixed
electric heating equipment for
pipelines and vessels; Fixed
outdoor electric deicing and
snow-melting equipment

IN, explanatory material 90.5(C)

Incandescent lamps Art. 410. see also
Hazardous (classified) locations

Guards
Aircraft hangars 513.7(C)
Theater dressing rooms 520.72
Lamp wattage, marking on luminaire
(fixture) 410.122
Medium and mogul bases 410.100
Signs with lampholders for 600.4(C)
Increased safety “е” 505.8(F)
Definition Art. 100
Motors and generators 505.22

Independent.

Circuits for emergency lighting 700.17
Supports, services, over buildings 230.29
Wiring, emergency circuits 700.10(B)
X-ray control 660.24

Individual branch circuits see Branch
circuits, individual

Induced currents, metal enclosures 300.20

Induction and dielectric heating equipment
Art. 665

Ampacity of supply conductors 665.10
Disconnecting means 665.12
Guarding, grounding, and labeling 665-1
Access to interior equipment 665.22
Capacitors 665.24
Component interconnection 665.19
Control panels 665.21
Enclosures 665.20
Grounding and bonding 665.26
Marking 665.27
Shielding 665.25
Warning labels or signs 665.23
Output circuits 665.5
Remote control 665.7

Induction heating systems 665.1; see also
Induction and dielectric heating
equipment

Definition Art. 100
Fixed equipment for pipelines and
vessels 427-У
Induction melting see also Induction and
dielectric heating equipment
Definition Art. 100
Inductive loads
Signs 600.6(B)
Switches, types, ratings 404.14


70-1068


CALIFORNIA ELECTRICAL CODE


Industrial control panels Art. 409
Arc-flash hazard warning 110.16
Bonding 409.60
Conductors

Busbars 409.102
Minimum size and ampacity 409.20
Construction specifications 409-1
Definition Art. 100
Disconnecting means 409.30
Enclosures 409.100
Grounding 409.60
Installation 409-11
Marking 409.110
Overcurrent protection 409.21
Service equipment 409.108
Spacing, minimum 409.106
Wiring space in 409.104
Industrial equipment limited-power
circuits 725.60(A)

Industrial installation, supervised
Definition Art. 100
Overcurrent protection 240-УШ

Industrial machinery Art. 670
Definition Art. 100
Disconnecting means 670.4(B)
Nameplates 670.3
Supply conductors and overcurrent

protection 670.4

Industrial process heating equipment,
fixed see Fixed resistance and
electrode industrial process
heating equipment

Informational notes, explanatory material

90.5(C)

Information technology equipment Art. 645

Class 2 and Class 3 circuits, power source
for 725.60(A)

Definition Art. 100

Disconnecting means 645.4(1), 645.10

Engineering supervision 645.25

Grounding 645.14, 645.15

Health care facilities 517-УТ

Marking 645.16

Power distribution units 645.17

Selective coordination 645.27

Special requirements for information
technology equipment rooms
645.4

Supply circuits and interconnecting cables
645.5

Uninterruptible power supplies (UPS)
645.11

Information technology equipment rooms
Definition Art. 100
Special requirements 645.4
Zones 645.10(A)(3)

Definition Art. 100
Informative annexes 90.5(D), Annexes A
through K


Infrared lamp industrial heating
appliances 422.48, 425.14
Branch circuits 210.23(D), 422.11(C),
424.4(A)
Overcurrent protection 422.11(C)
Inhalation anesthetizing locations see
Anesthetizing locations
Inherently safe optical radiation “op is”
500.7(L), 505.8(K), 506.8(K)
Definition Art. 100
Innerduct 770.111
Definition Art. 100
Inserts
Cellular metal floor raceways 374.18(C)
Underfloor raceways 390.75
In sight from
Air-conditioning or refrigerating
equipment 440.14
Definition Art. 100
Duct heaters 424.65
Electric-discharge lighting 410.141(B)
Fixed electric space-heating equipment
424.19(A)
Trrigation machines 675.8(B)
Motors, motor controllers 430.102
Room air conditioners 440,63
Institutions, emergency lighting Art. 700
Instructions 110.3(B)
Instrumentation tray cable (Type ITC)
Art. 335, 722.3(F)
Ampacity 335.8
Bends 335.10
Construction 335.6
Definition Art. 100
Marking 335.7
Overcurrent protection 335.9
Uses not permitted 335.5
Uses permitted 335.4
Instruments, meters, relays
Grounding 250-1X
Hazardous (classified) location 501.105,
502.150
Low-voltage 517.64
Instrument transformers, grounding
230.82(4), 250-IX
Insulated bus pipe (IBP)
Ampacity 369.80
Definition Art. 100
‘Uses not permitted 369.12
Uses permitted 369.10
Insulated bus pipe systems Art. 369
Construction specifications 369-1
Definition Art. 100
Installation 369-1
Marking 369.120
Insulation
Conductors see Conductors, insulated
Double see Double insulated
Equipment 110.3(A)(4)


2025 California Electrical Code


INDEX


Faceplates 406.6(C)
Fixture wire 402.3 IN, Table 402.3
Flexible cords Table 400.4, 400.21(B)
Heating cables 424.36, 424.42
Luminaire and lampholder parts 410.52,
410.56
Thermal insulation
Armored cable installed in 320.80(A)
Luminaires, installed near 410.116(B)
Service-entrance cables installed in
338.10(B)(4)
Insulators
Nonabsorbent 230.27, 394.30(A)
Open wiring see Open wiring on
insulators
Outdoor overhead conductors 395.30(C)
Integrated electrical systems Art. 685
DC system grounding 685.12
Orderly shutdown 685-1I
Overcurrent protection, location of 685.10
Ungrounded control circuits 685.14
Integrated gas spacer cable (Type IGS)
Art. 326
Construction 326-1
Conductors 326.104
Conduit 326.116
Insulation 326.112
Marking 326.120
Definition Art. 100
Installation 326-II
Ampacity 326.80
Bending radius 326.24
Bends 326.26
Fittings 326.40
Uses not permitted 326.12
Uses permitted 326.10
Interactive inverters 705.70(3) IN
Definition Art. 100
Energy storage systems 706.16(C),
706.33(B)(3)
Multimode inverters 705.70(3) IN
Utility-interactive inverters
Energy storage systems 706.16(F)
Interactive mode 705.6 IN No. 1, 705.50
Definition Art. 100
Interactive systems see also Utility-
interactive inverters
Energy storage systems 706.16
Fuel cell systems 692-VI
Wind electric systems 694.60
Intercommunications systems see
Communications circuits;
Hazardous (classified) locations
Interconnected electric power production
sources Art. 705
Directory 705.10
Disconnecting means 705.11(D), 705.20
Emergency management systems
(EMS) 705.13


2025 California Electrical Code


Equipment approval 705.6
Fuel cell system installation 692.4(C)
Generators 705.6, 705.30(B)
Ground-fault protection 705.32
Loss of primary source 705.40
Overcurrent protection 705.11(F), 705.30
Power control systems 705.12
Power source output conductors 705.11,
705.12
Definition Art. 100
System installation 705.8
Unbalanced interconnection 705.45
Utility-interactive inverters
Energy storage systems 706.16(F)
Wiring methods 705.25
Intermediate metal conduit (Type IMC)
Art. 342
Bends 342.24, Chap. 9, Table 2
Bushings 342.46
Conductors outside of building 230.6(5)
Construction 342-1
Couplings and connectors 342.42
Definition Art. 100
Dimensions Chap. 9, Table 4
Dissimilar metals 342.14
Expansion fittings 300.7(B) IN No. 1
Installation 342-11
Listing 342.6
Marking 342.120
Maximum number of conductors and
fixture wires in Tables C4
and C4A
Number of conductors 342.22, Chap. 9,
Table 1
Reaming and threading 342.28
Securing and supporting 314.23(E) Ex.,
314.2X(F) Ex. No. 1, 342.30
Size 342.20
Splices and taps 342.56
Underground installations Table 305.3,
Table 305.5(A), 305.15(C)
Uses permitted 342.10
Intermittent duty
Definition Art. 100
Motors 430.22(E), 430.33
Interpretatlons, formal 90.6
Interrupter switches 245.21(E), 495.42,
495.44
Definition Art. 100
Interrupting rating 110.9, 240.60(C)(3),
240.83(C)
Definition Art. 100
Intersystem bonding termination 545.27,
770.100(B)
Definition Art. 100
Intrinsically safe apparatus
Bonding 504.60(A)
Cable shields for 504.50(B)
Definition Art. 100


Grounding 504.50(A)
Installation 504.10, 504.20
Listed 504.4, 505.20(A)
Marking 505.9(C)(2) IN No. 3
Permitted equipment 500.8(B)(2)
Sealing 504.70 Ex.
Intrinsically safe circuits 504.30
Definition Art. 100
Intrinsically safe systems Art. 504
Bonding 504.60
Conductors, separation of $04.30
Definition Art. 100
Enclosures 504.30(A)(2), 504.50(A)
Equipment installation 504.10, 506.8(C),
506.8(1)
Equipment listing 504.4
Grounding 504.50
Identification 504.80
Sealing 504.70
Separation of intrinsically safe conductors
504,30
Wiring methods 504.20
Intrinsic safety “i” 505.8(C), 506.8(C),
506.8(1)
Definition Art. 100
Introduction Art. 90
Invasive procedure
Definition Art. 100
Inverters see also Interactive inverters
Definition Art. 100
Input circuit 706.30(A)(3)
Definition Art. 100
Interactive see also Interactive inverters
Definition Art. 100
Multimode 705.70(3) IN
Definition Art. 100
Output circuit 706.30(A)(2)
Definition Art. 100
Solar photovoltaic systems 690.6, 690.8(A)(1),
690.9(A), 690.12(A), 690.15,
690.31(B), 690.47 (A)(2)
Stand-alone 710.12
Definition Art. 100
Utilization output circuit 706.30(A)(4)
Definition Art. 100
Wind electric systems 694.12(A)
Irons see Flatirons
Irrigation machines Art. 675
Bonding 675.14
Center pivot 675-11
Definition Art. 100
Collector rings 675.11
Conductors 675.5, 675.9
Current ratings, equivalent 675.7
Definition Art. 100
Disconnecting means 675.8
Grounding 675.11(C), 675.12, 675.13
Irrigation cable 675.4
Lightning protection 675.15


70-1069


Marking 675.6
Motors on branch circuit 675.10
Supply source, more than one 675.16
Island mode 705.40, 705.50, 710.1
Definition Art. 100.
Interconnected systems 705-1
Isolated
Arcing parts 110.18
Circuits, low voltage 517.64(C)
Definition Art. 100
Electrolytic cells, portable equipment
668.20(B)
Equipment grounding conductor
250.146(D)
Health care facility power systems
517-VIl

Category 1 spaces 517.19(F), 517.19(G)

Definition Art. 100

Essential electrical systems 517.31(C)(2)

Grounding 517.19(G)

Installation 517.160(А)

Wet procedure locations 517.20(B)
Phase installations 300.5(T) Ex. 2
Sensitive electronic equipment, ground

receptacles 647.7(В)
Isolating means, over 1000 volts 495.22
Isolating switches see Switches, isolating
Isolation by elevation
Circuits over 1000 volts 110.34(E)
Circuits under 1000 volts 110.27(A)
Resistors and reactors over 1000 volts
470.20(B)
Isolation equipment, systems (motors)
430.109(A)(7)
Definition Art. 100
Isolation transformer see Transformers,
Isolation


J
Joints see also Splices and taps
Electrical nonmetallic tubing 362.48
Expansion see Expansion joints
Grounding electrode conductor 250.64(C)
High density polyethylene conduit 353.48
Insulating, fixtures 410.36(D)
Insulation of 110.14(B)
Reinforced thermosetting resin conduit
355.48
Rigid polyvinyl chloride conduit 352.48
Strain at 400.14
Joists
Air-handling, space 300.22(C) Ex.
Armored cable 320.15, 320.23(A)
Concealed knob-and-tube wiring 394.23
Electric space heating cables 424.41(1),
424410)

Holes through or notches in 300.4(A)
Nonmetallic sheathed cable 334.15(C)
Open wiring, crossing 398.15(C)


70-1070


CALIFORNIA ELECTRICAL CODE


Parallel to framing members, cables and
raceways 300.4(D)
Jumpers, bonding 250.168
Cable trays 392.60(C)
Communications circuits 800. 100(D)
Community antenna television and
radio distribution systems
820.100 Ex.
Equipment 250.98, 250.102, 310.10(G)(6),
517.13(B)
Definition Art. 100
Generators 250.35(B)
High-impedance grounded neutral
system 250.36(E), 250.36(G)
Expansion joints, telescoping sections of
raceways 250.98
Grounding electrode system 250.53(C),
250.64(F), 250.68
Grounding-type receptacles 250.146
Hazardous (classified) locations 250.100,
501.30(B), 502.30(BY(1),
503.30(B)
Health care facilities 517.13(B), 517.19(D),
517.19(E)
Main 250.24(C), 250.28
Definition Art. 100
Wire or busbar, as 250.24(A)(4)
Metal, structural 250.104(C)
Optical fiber cables 770.100(D)
Panelboards 408.3(C)
Piping systems 250.104
Radio and television equipment 810.21(J)
Separately derived systems 250.30(A),
250.30(B)(3)
Service equipment 250.28, 250.92(B),
250.102(C), 250.186
Solar photovoltaic systems 690.43(B)
Supply-side 250.30(A (2), 250.30(B)(3)
Definition Art. 100
Switchboards 408.3(C)
System 250.28, 250.30(A)
Definition Art. 100
Junctlon boxes see also Boxes; Pull boxes
Accessibility 314.29
Cellular concrete floor raceways 372.18(C)
Cellular metal floor raceways 374.18(B)
Covers 314.28(C), 314.72(Е)
Deicing and snow-melting cables
426.22(F), 426.24(B)
Fountains 680.52
Motor controllers and disconnects
430.10(A)
Nonheating cable leads 424.43
Over 1000 volts 314—III
Sensitive electronic equipment 647.4(B)
Separation from motors 430.245(B)
Size
Conductors 4 AWG and larger 314.16,
314.28(A)


Conductors 6 AWG and smaller
314,16(C)(1)
Construction specifications 314-IV
Support 314.23
Swimming pools 680.23(C)(2), 680.24
Switch enclosures 110.59, 404.3(B)
Underfloor raceways 390.74


-K-
Kitchen
Arc-fault circuit-interrupter protection
210.12(B)
Definition Art. 100.
Fixed electric space-heating equipment
cables 424.44(E)
Receptacles in 210.8(A)(6), 210.52
Kitchen equipment, commercial 220.56,
422.1 (F2)
Knife switches
Butt contacts 404.6(C)
Connection 404.6(C)
Construction specifications 404—1
Enclosures 404.3(A) Ex. 1
General-use 404.13(C)
Interrupt current 404.13(B)
Isolating 404.13(A)
Motor-circuit 404.13(D)
Position, enclosed and open types 404.6
Ratings 404.14
600-volt 404.26
Knob-and-tube wiring Art. 394
Accessible attics 394.23
Clearances 394.19
Conductors 394,104
Construction 394-1
Definition Art. 100
Devices 394.42
Installation 394-11
Securing and supporting 394.30
Splices and taps 394.56
Through or parallel to framing members
394.17
Uses not permitted 394.12
Uses permitted 394.10
Knockouts
Bonding
Over 250 volts 250.97 Ex.
Service equipment 250.92(B)
Openings to be closed 110.12(A),
314.17(А)


-L-
Labeled
Definition Art. 100
Labels required see Warning signs (labels),
at equipment
Lacquers and palnts
Application Art. 516
Atmospheres 500.5(B), 500.6(А), Art. 501,
Art. 505


2025 California Electrical Code


©


em


A


INDEX


Lampholders
Branch circuits supplying 210.2300)
Combustible material, near 410.97
Damp or wet locations 410.10(A),

410.96
Double-pole switched 410.93
Heavy-duty see Heavy-duty lampholders
Installation 410-VIII
Mogul base 210.6(C)(4), 410.100
Outdoor 225.24
Outlet boxes 314.27(A)
Pendant

Bathrooms 410.10(D)

Clothes closets 410.16(C)

Not in theater dressing rooms 520.71
Screw-shell types for lamps only 410.90
Support 314.23(F)

Unswitched over combustible material
410.12

Lamps Art. 410. see also Luminaires;

Hazardous (classified)
locations

Arc, portable 520.61, 530.26(B)

Auxiliary equipment 410-IX

Backstage (bare bulb) 520.47

Clothes closets, in 410.16

Electric discharge 410.62(C), 410.104,
410-XII, 410-XIII

Fluorescent see Fluorescent luminaires

Guards see Guarding, guards

Incandescent see Incandescent lamps

Infrared see Infrared lamp industrial
heating appliances

Motion picture projectors 540.14, 540.20

Motion picture studios

Stage, portable 530.26
Outdoor, location 225.25
Pendant conductors 410.54
Portable see Portable luminaires
Stand 520.68(A)(3)

Definition Art. 100
Theaters

Border and proscenium 520.44

Dressing rooms, lamp guards 520.72

Festoons 520.65

Footlights 520.43

Stage, arc lamp for 520.61

Switchboards, pilot lights 520.53(A)
Wattage marking, flush and recessed

luminaires 410.122
Laundry
Arc-fault circuit-interrupter protection
210.12(B)
Circuit load 220.52(B)
Outlets
Dwelling 210.11(C)(2), 210.50(C),
210,52(F)

Mobile homes 550.13(D)(7)

Receptacles 210.8(A)(11)


2025 California Electrical Code


Laundry area 210.8(A)(11), 210.12(B),
210.52(F), 550.12(C),
550.13(D)(7), 550.18

Definition Art. 100
Leakage-current detector-interrupter
440.65
Definition Art. 100
LED lighting Art. 410
Clothes closets 410.16
Connection of luminaires 410.24,
410.62(C)
Feeder and branch-circuits 410.68
Luminaire rating 410.80(B)
Mounting 410.136, 410.137(B)
Sign illumination systems
Definition Art. 100
Thermal insulation installation 410.116(B)
Legally required standby systems Art. 701
Capacity and rating 701.4
Circuit wiring 701-11
Definition Art. 100
Ground-fault protection 701.31
Grounding 701.7(B)
Overcurrent protection 701-IV
Signals 701.6
Signs 701.7
Sources or power 701-1II
Tests and maintenance 701.3
Transfer equipment 701.5
Wiring 701.10
Lengths
Branches from busways 368.56(B)
Conduit bodies 314.71
Electrical metallic tubing 358.120
Electrical nonmetallic tubing 362.120
Enclosures, handhole 314.71
Free conductors at outlets and switches
300.14, 424.43, 426.23(A)
High density polyethylene conduit,
marking 353.120
Intermediate metal conduit 342.120
Liquidtight flexible nonmetallic conduit
356.120
Open wiring in nonmetallic flexible tubing
398.15(A)
Pull and junction boxes 314.28,
31471
Reinforced thermosetting resin conduit
355.120
Rigid metal conduit 344.120
Rigid polyvinyl chloride conduit, marking
352.120
Space-heating cable, nonheating leads
424.34
Surface metal raceways 386.120
Surface nonmetallic raceways 388.120
‘Taps 210.19(A) Ex. 1, 240.21
Motor branch circuit 430.53(D)
Motor feeders 430.28


Life safety branch.
Definition Art. 100
Essential electrical systems 517.26,
517.31(A), 517.32, 517.33,
517.40 IN No. 2, 517.42(A),
517.43, 517.44
Life-saving equipment, Art, 100, 517.42(F)(2)
Life support equipment, electrical
517.45(B)
Definition Art. 100
Lift, pool see Pool lift, electrically powered
Lighting
Battery-powered lighting units 517.63(А)
Definition Art. 100
Branch circuits, calculation of load
220.11(B)
Cove 410.18
Decorative 410-X V, 590.3(В), 590.4(J)
Ex., 590.5
Emergency Art. 700; see also Exits,
emergency lighting for
Exits see Exits, emergency lighting
Feeders, calculation of load 220.42,
220.45, 220-IV
Festoon see Festoon lighting
Fixtures see Luminaires
Mobile homes and manufactured homes
550.12(А)
Modular data centers 646-1
Outlets see Lighting outlets
Outline see Outline lighting
Park trailers 552.46(B)(1), 552.47
Sensitive electronic equipment 647.8
Swimming pools See Swimming pools,
fountains, and similar
installations
Systems see Lighting systems, 30 volts
or less
‘Track see Lighting track
Lighting assembly, cord-and-plug-
connected 680.33
Definition Art. 100
Lighting hoist, stage 520.40
Definition Art. 100
Lighting outlets 210.70, 314.27(A),
410.36(A), 410-1II
Definition Art. 100
Lighting systems, 30 volts or less Art. 411
Branch circuit 411.8
Location requirements 411.6
Secondary circuits 411.7
Voltage limitations 411.3
Lighting track 410-XIV
Construction requirements 410.155
Definition Art. 100
Fastening 410.154
Heavy-duty 410.153
Installation 410.150
Load calculations 220.46(B)


70-1071


Lightning protection systems see Surge
(lightning) protection
Lightning (surge) arresters see Surge
arresters
Lights see also Lamps; Lighting; Luminaires
Border 520.44
Cables for, theaters 520.44(C)
Definition Art. 100
From railway conductors 110.19
Scenery, theaters, halls 520.63
Strip 520.64
Definition Art. 100
Limited care facilities see also Health care
facilities
Definition Art. 100
Essential electrical systems 517.40, 517.42
Limited finishing workstations 516.5(D)(5)
Definition Art. 100
Limited power (LP) cables 722,179(А)(9)
Line isolation monitor 517.160(B)
Definition Art. 100
Lint, flyings Art. 503, Art. 506
Liquid immersion “о” 505.8(E)
Definition Art. 100
Liquidtight flexible metal conduit (Type
LFMC) Art. 350
Bends 350.24, Chap. 9, Table 2
Construction specifications 350-1
Couplings and connectors 350.42
Definition Art. 100
Dimensions Chap. 9, Table 4
Grounding and bonding 350.60
Installation 350-1
Listing 350.6
Marking 350.120
Maximum number of conductors and
fixture wires Tables C8 and C8A
Number of conductors Chap. 9, Table 1
Number of conductors and cables 350.22
Securing and supporting 350.30
Size 350.20
Splices and taps 350.56
‘Trimming 350.28
Uses not permitted 350.12
Uses permitted 350.10
Liquidtight flexible nonmetallic conduit
(Туре LFNC) Art. 356
Bends 356.24, Chap. 9, Table 2
Construction specifications 356-11
Couplings and connectors 356.42
Definition Art. 100
Dimensions Chap. 9, Table 4
Grounding and bonding 356.60
Installation 356-1I
Listing 356.6
Marking 356.120
Maximum number of conductors and
fixture wires Tables C5
through СТА


70-1072


CALIFORNIA ELECTRICAL CODE


Number of conductors or cables
35622
Securing and supporting 350.30, 356.30
Size 356.20
Splices and taps 356.56
Trimming 356.28
Uses not permitted 356.12
Uses permitted 356.10
Listed
Definition Art, 100
Live parts see also Enclosures; Energized
parts; Guarding, guards
Arc-flash hazard warning 110.16
Capacitors 460.3(B)
Definition Art. 100
Elevators, dumbwaiters, escalators, etc.
620.4
Exposed 110,26
Generators, protection 445.14
Guarding see Guarding, guards
Lampholders 410.5, 410.142
Lamp terminals 410.142
Lighting systems, electric discharge
410.130(B), 410.140(C)
Luminaires and lamps 410.5, 410.140(C)
Metal wireways 376.56(B)(4)
Motion picture and television studios
530.12
Over 1000 volts 495.24, 495.32, 495.33,
495.35
Storage batteries 480.10(B)
Switchboards and switchgear 408.20
Transformers, guarding 450.8(C)
In tunnels 110.56
Loads
Appliances, household cooking, demand
table 220.55
Branch circuits
Calculations Art. 220
Maximum 210.25
Permissible 210.22 through 210.24,
235.22, 23523
Branch circuits, calculations Annex D
Class 4 circuits 726.122
Continuous see Continuous load
Demand
Clothes dryers 220.54
Household cooking appliances.
210.21(B)(4), 220.55
Emergency systems 700.15
Energy management systems, managed by
750.30
Farm 220-V
Feeders, calculations for 215.2(A), Art.
220, Annex D
Electrified truck parking space
equipment 626.11
Marinas, boatyards, floating buildings,
and docking facilities 555.6


Mobile home parks 550.31
Mobile homes 550.18
Inductive
Signs 600.6(B)
Switches, types, ratings 404.14
Marinas, boatyards, floating buildings,
and docking facilities 555.6
Mobile home parks 550.31
Mobile homes 550.18
Motors, conductors 430-II
Nonlinear 220.61(C)
Definition Art. 100
Recreational vehicles 551.31
Service, calculations for Art. 220
Stage equipment, circuit loads 520.41
Locations
Air-conditioning or refrigerating
equipment, disconnecting
means 440.14
Audio signal processing, amplification, and
reproduction equipment 640.3
Communications circuits, protective
devices 805.90(B)
Crane and hoist disconnecting means
610-IV
Damp or wet see Damp or wet locations
Dry see Dry location
Electric discharge lighting transformers,
over 1000 volts 410.144
Elevator motor disconnecting means
620.51(C)
Essential electrical system, health care
facilities 517.30(С), 517.41(B)
Foreign pipes, accessories, transformer
vaults 450.47
Generators 445.10
Grounding connections at electrodes 250.68
Hazardous see also Hazardous (classified)
locations
Definition Art. 100
Intrinsically safe equipment 504.10(B)
Lamps, outdoors 225.25
Luminaires 410-II
Mobile homes disconnecting means and
branch-circuit protective
equipment 550.11(A)
Motion picture projection equipment
540.11
Motor disconnecting means 430.102
Motor feeder taps 430.28 Ex.
Motors 430.14
Optical fiber cables 505.9(F)
Outlet boxes and conduit boxes 314.29
Overcurrent devices 240-II
Overhead service 230.54
Panelboards, damp or wet 408.37
Recreational vehicle disconnecting means
and distribution panelboard
551.45(B)


2025 California Electrical Code


INDEX


Remote 530.3(B), 530-11
Definition Art, 100
Resistors and reactors 470.10
Service disconnecting means 230.70(A),
230.72(A) Ex.
Service overcurrent protection 230.91,
230.92
Signs, electric 600.9, 600.10, 600.21,
600.33(A), Table 600.33(A)(1),
600.42(G), 600.42(H)
Sign switches 600.6(A)
Splices and taps
Auxiliary gutters 366.56
Wireways 376.56, 378.56
Surge arresters 242.22
Surge protective devices 242.46
Swimming pool junction box and
transformer enclosures 680.24
Switchboards 408.16, 408.17, 408.20
Switches in damp or wet locations 404.4
System grounding connections 250-1
‘Transformers and vaults 450.13
Ventilation openings for transformer vaults
450.45(A)
Wet see Wet locations; Damp or wet
locations
Locked rotor motor current
Code letters 430.7(B), Table 430.7(B)
Conversion Table 430.251(A), Table
430.251(B)
Hermetic refrigerant motor-compressors
440.4(A)
Locknuts, double, required
Hazardous (classified) locations 501.30(B),
502.30(B)(1), 503.30(B),
506.30(B)
Mobile homes 550.15(F)
Over 250 volts to ground 250.97 Ex.
Recreational vehicles 551.47(B)
Long-time rating 517.72(A), 517.73(А),
660.5, 660.6
Definition Art. 100
Loudspeakers
Definition Art. 100
Tn fire-resistant construction 640.25
Permanent installations 640.21(B), 640.25
Protection of 640.4
Temporary installations 640.42(B)
Low-voltage circuits see also Remote-
control, signaling, and power-
limited circuits
Contact limit
Definition Art. 100
Modular data centers 646.20(A)
Park trailers 552.10
Low-voltage fixed electric space-heating
equipment 424-X
Low-voltage lighting systems see Lighting
systems, 30 volts or less


2025 California Electrical Code


Low-voltage suspended ceiling power
distribution systems Art. 393
Conductor sizes and types 393.100
Connectors 393.40(А)
Construction specifications 393-1
Definitions Art. 100
Disconnecting means 393.21
Enclosures 393.40(B)
Grounding 393.60, 393.61
Installation 393-11
Listing 393.6
Overcurrent protection 393.45(A)
Securing and supporting 393.30
Splices 393.56
Uses not permitted 393.12
Uses permitted 393.10
Lugs
Connection to terminals 110.14(A)
Listed type at electrodes 250.70
Luminaires Art. 410. see also Hazardous
(classified) locations
Adjustable 410.62(B)
Agricultural buildings 547.31
Autotransformers
Ballasts supplying fluorescent
luminaires 410.138
Supply circuits 210.9, 215.11
Auxiliary equipment 410.137
Bathtubs, near 410.10(D), 550.14(D),
551.53(B)
Boxes, canopies, pans 410-11
Branch circuits 368.17(C), 410.24(A), 410.68
Computation of 210,19(D) Ex. 1,
220.11(B), 220.14(D)
Voltages 210.6, 410.130
Clothes closets 410.16
Definition Art. 100
Combustible material, near 410.11,
410.12, 410.23, 410.70,
410.116(A), 410.136
Construction 410.155, 410- VII, 410-XI
Cords, flexible see Cords, Flexible
Damp, wet, or corrosive locations
410.10(A), 410.10(B),
410.10(D)(2), 410.30(B)(1)
Decorative lighting 410-XV
Definition Art. 100
Disconnecting means 410.71
Dry-niche 680.23(C)
Definition Art. 100
Ducts or hoods, in 410.10(C)
Emergency, battery-equipped 700.12(H)
Definition Art. 100
Emergency, directly controlled 700.24
Definition Art. 100
Emergency systems 700.12(H), 700.24
Flat cable assemblies, luminaire hangers
installed with 322.40(B)
Fluorescent see Fluorescent luminaires


Flush 410-X, 410-XI

Fountains 680.51

Germicidal irradiation 410-XVIT

Grounding 410-V

Horticultural lighting 410-XVI

Indoor sports, mixed-use, and all-purpose
facilities, use in 410,10(E)

Inspection 410.8

Listing 410.6

Live parts 410.5

Location 410-11

Marinas, boatyards, floating buildings,
and docking facilities 555.38

Marking 410.80(A)

Mounting 410.136

No-niche 680.23(D), 680.24, 680.26(B)(4)

Definition Art. 100

Outlet boxes 314.27(A)

Outlets required see Lighting outlets

Overcurrent protection, wires and cords
240.5

Park trailers 552.10(G), 552.20(D), 552.54,
552.59

Polarization 410.51, 410.82

Portable see Portable luminaires

Purpose-built 530.24

Definition Art. 100

Raceways 410.30(B), 410,36(E), 410.64

Rating 410.80

Recessed see Recessed luminaires

Recreational vehicles 551.20(D), 551.53

Sensitive electronic equipment 647.8(B)

Showers, near 410.10(D), 550.14(D),
551.53(B)

Show windows 410.14

Spray application, dipping, coating, and
printing processes 516.6(C),
516.6(D), 516.37

Strip lights 520.64

Definition Art. 100

Support 314.23(F), 355.12(B),

358.12, 362.12(2), 410-1V,
501.130(A4)

Swimming pools, spas, and similar
installations 680.22(B), 680.23,
680.26(B)(4), 680.33, 680.43(B),
680.51, 680.62(F), 680.72

Wet-niche 680.23(B)

Definition Art. 100

Wet or damp locations, in 410.10(A),
410.10(D)(2), 410.30(B)(1)

Wiring 410-VI

Luminaire stud construction 410.36(C)
-M-
Machine rooms

Branch circuits, lighting and receptacles
620.23

Definition Art. 100


70-1073


Guarding equipment 620.71
Remote 620.51(C)
Definition Art. 100
Wiring 620.21(A)(3), 620.37
Machinery space
Branch circuits, lighting and receptacles
620.23
Definition Art. 100
Remote 620.51(C)
Definition Art. 100
Wiring 620.21(A)(3), 620.37
Machine tools see Industrial machinery
Mandatory rules, permissive rules, and
explanatory material 90.5
Manholes 110-V
Access 110.75
Covers 110.75(D)
Dimensions 110,75(A)
Location 110.75(C)
Marking 110.75(Е)
Obstructions 110.75(B)
Conductors
Bending space for 110.74
Class 1, installation 725.136(F)
Class 2, 3 installation 725.136(F)
Class 4 installation 726.136(F)
Control circuits installed in 522.24(B)(3)
Fixed ladders 110.79
Ventilation 110.77, 110.78
Work space 110.72, 110.73
Manufactured buildings and relocatable
structures Art. 545
Bonding and grounding 545,11
Boxes 545.9
Component interconnections 545.13
Definition Art. 100
Grounding electrode conductor 545.12
Protection of conductors and equipment
545.8
Receptacle or switch with integral
enclosure 545.10


Service-entrance conductors 545.5, 545.6


Service equipment 545.7
Supply conductors 545.5
Wiring methods 545.4
Manufactured homes see also Mobile
homes; Recreational vehicles
Definition Art. 100
Manufactured phase
Definition Art. 100
Marking 455.6(B)
Manufactured wiring systems Art. 604
Construction 604.100
Definition Art. 100
Installation 604.7
Listing requirements 604.6
Markings 604.100(B)
Uses not permitted 604.12
Uses permitted 604.10


70-1074


CALIFORNIA ELECTRICAL CODE


Marinas, boatyards, floating buildings, and
docking facilities Art. 555
Boatyards
Definition Art. 100
Circuit breakers 555.32
Connections 555.30, 555.36
Cranes 555.8
Definition Art. 100
Disconnecting means 555.36
Distribution system 555.5
Electrical datum plane distances 555.3
Enclosures 555.31
Equipment grounding conductors 555.37
Flammable liquids at Fig. 515.3
Floating buildings 555-1II
Definition Art. 100
Ground-fault circuit interrupters 555.35
Ground-fault protection 555.35, 555.53
Grounding 555.54
Hoists 555.8, 555.35
Load calculations 555.6
Luminaires 555.38
Marina power outlets 555.32
Definition Art. 100
Marinas, boatyards, and docking facilities
555-П
Maximum voltage, pier power distribution
systems 555.5
Motor fuel dispensing stations 514.3, Fig.
515.3, 555.11
Panelboards 555.32
Railways 555.8
Receptacles 555.6, 555.33
Repair facilities 555.12
Service conductors 555.50, 555.52
Service equipment, location 555.4
Switches 555.32
Transformers 555.7
Wiring methods and installation 555.34,
682.15(B)

Markings 110.21, 400.52; see also
Identification; subhead Marking
under entries for specific wiring
and equipment.

Class 4 circuits 726.124
Critical operations power systems wiring
708.10(А)
Disconnecting means 110.22, 230.70(B),
620.51(D)
Service disconnects 230.2(E)
Emergency circuits and systems
700.10(A)
Feeders 215.12, 235.212
Field-applied hazard 110.21(B)
Fixed electric space-heating equipment
424.45(A), 424.58, 424.99(A)
Fixed resistance and electrode industrial
process heating equipment
Duct heaters 425.58


Resistance-type boilers 425.71

Flexible cords, identified conductors
within 200.6(C), 250.119(D),
400.22, 400.23

Grounded conductors Art. 200, 400.22,
402.8

Grounding-pole 406.10(B)

High-leg 110.15, 408.3(F)(1)

Intrinsically safe systems 504.80

Manufacturer 110.21(A)

Medium voltage conductors 315.14
through 315.17

Sensitive electric equipment conductors
647.4(C)

Service disconnecting means 230.70(B)

Switchboards and panelboards 408.3(F),
408.4


Ungrounded conductors 210.5(C),
215.12(С)
Wiring device terminals 250.126, 504.80
Means of egress
Battery rooms 480.10(E)
Health care facilities 517.33, 517.43(A),
51743(B)
Illumination 517.33(A), 517.43(A)
Mechanical execution of work 110.12,
640.6, 722.24, 724.24, 725.24,
760.24, 770.24, 800.24
Medical offices 406.12
Definition Art. 100
Medium voltage conductors, cable, cable
joints, and cable terminations
Art. 315; see also Over 2000
volts
Ampacities 315-IV
Construction 315-1
Definition Art. 100
Direct burial 315.36
Identification 315.14 through 315.17
Installation 315-1
Insulation 315.10.
Listing 315.6
Shielding 315.44
Size 315.12(A)
Support 315.40
Uses permitted 315.32
Meeting rooms
Outlets 210.65
Membrane enclosures
Definition Art. 100
Spray application operations in 516-IV
Messenger-supported wiring Art. 396
Definition Art. 100
Grounding 396.60
Installation 396-1
Messenger support 396.30
Splices and taps 396.56
Uses not permitted 396.12
Uses permitted 396.10


2025 California Electrical Code


INDEX


Messenger wire 310.20, Table 310.20
Definition Art. 100
Metal-clad cable (Type MC) Art. 330
* Accessible attics 330.23
Ampacity 330.80
Bends 330.24
Conductors 330.104
Construction specifications 330-1
Definition Art. 100
Equipment grounding conductor
330.108
Hazardous (classified) locations
330.130
Installation 330-II
Insulation 330.112
Sheath 330.116
Single conductors 330. 10(A)(12), 330.31,
330.80(B)
Support 330.30
Through or parallel to framing members
330.17
Uses not permitted 330.12
Uses permitted 330.10
Metal-enclosed switchgear see Switchgear,
metal-enclosed
Metal frame of building
Bonding 250.104, 250.194
Grounding electrode 250.30(A)(8),
250.52(AY2), 250.68(C)
Metal gutters see Auxiliary gutters
Metal outlet boxes see Boxes, metal
Metals
Corrosion, protection against see
Protection, Corrosion
Dissimilar 110.14, 344.14
Ferrous 300.6(A), 300.20
Metal siding, grounding of 250.116 IN
Metal wireways see Wireways, metal
Metal working machine tools and plastic
machinery see Industrial
machinery
Meters
Connection and location at services
230.82, 230.94 Ex. 5
Grounding of cases 250.174, 250.176
Grounding to grounded circuit conductor
250.142(В) Ex. 2
Hazardous (classified) locations 501.105,
502.150
Recreational vehicle site 551.78(B)
Meter socket enclosures see Cabinets, cutout
boxes, and meter socket.
enclosures
Metric equivalents
Raceways, trade sizes 300.1(C)
Metric units of measurement 90.9
Microgrid see also Healthcare microgrid
system
Definition Art. 100


2025 California Electrical Code


Microgrid control systems (MCS) 705-11;
see also Direct current
microgrid systems

Definition Art. 100
Emergency systems 700.12(G)
Legally required standby systems.
701.1(H)
Microgrid interconnect devices 705.70
Definition Art. 100
Mineral-insulated metal-sheathed cable
(Type МІ) Ап. 332
Ampacity 332,80
Bends 332.24
Boxes and fittings 332.40
Conductors 332.104
Construction specifications 332-1II
Definition Art. 100
Equipment-grounding conductors
332.108
Installation 332-1
Insulation 332.112
Sheath 332.116
Single conductors 332.31, 332.80(B)
Support 332.30
Terminal seals 332.40(B)
Through or parallel to framing members
300.4, 332.17
Uses not permitted 332.12
Uses permitted 332.10
Mixer
Definition Art. 100
Mobile equipment.
Definition Art. 100
Grounding, high voltage 250.188
Mobile home lot 550.30, 550.31
Definition Art. 100
Mobile home parks Art. 550
Definition Art. 100
Distribution system 550.30
Electrical wiring system.
Definition Art. 100
Feeder and service demand factors
550.18, 550-1II, Table 550.31
Mobile home service equipment 550.32
Service equipment 550.1, 550.16, 550.32
Definition Art. 100
Mobile homes Art. 550. see also Park
trailers; Recreational vehicles
Appliances 550.12(B), 550.12(D), 550.14,
550.15(J), 550.18
Arc-fault circuit-interrupter protection
55025
Branch-circuit protective equipment 550.11
Branch circuits 550.11, 550.12
Calculations of loads 550.18
Communications circuits 800.106
Definition Art. 100
Disconnecting means 550.11
Expandable and dual units, wiring 550.19


Feeder 550.33
General requirements 550.4
Ground-fault circuit interrupter 550.13(B)
Grounding 550.16
Insulated neutral required 550.16(А)(1)
Luminaires 550.14, 550.20
Multiple section, wiring 550.19
Nameplates 550.11(D)
Optical fiber cables 770.106
Outdoor outlets, luminaires, air-cooling
equipment 550.20
Power supply 550.10
Receptacle outlets 550.13
Service equipment 550.32
Definition Art. 100
Testing 550.17
Wiring methods and materials 550.15
Mobile X-ray equipment 660.4(B), 660.21
Definition Art. 100
Modular data centers Art. 646
Definition Art. 100
Enclosures, cords and cables for
connecting 646.9
Equipment 646-11
Field-wiring compartments 646.8
Lighting 646-11
Nameplates 646.5
Overcurrent protection 646.6(B)
Short-circuit current rating 646.7
Supply conductors 646.6
Workspace 646-IV
Modules, solar photovoltaic systems
690.7(A), 690.32, 690.43(A),
690.47(B); see also AC modules
and systems, solar photovoltaic
systems; Solar photovoltaic
systems
Definition Art. 100
Mogul base lampholders 210.6(C)(4),
410.100
Momentary rating 660.5, 660.6
Definition Art. 100
Maximum power (definition) Art. 100
Monitors
Definition Art. 100
Line isolation 517.160(B)
Definition Art. 100
Monopole circuits 690.7(C), 690.31 (E)
Definition Art. 100
Monorails 555.8, Art. 610
Definition Art. 100
Moorings
Definition Art. 100
Motion picture and television studios
Art. 530
Bonding 530.45(E)
Communications, signaling, data, and fire
alarm systems 530.5(B)
Definitions Art. 100


70-1075


CALIFORNIA ELECTRICAL CODE


Dressing rooms 530-IV
Feeder conductors, sizing 530.7
Ground-fault circuit-interrupter (GFCI)
53044
Grounding 530.45
Lamps, portable arc 530.26(B)
Live parts 530.12
Luminaires, portable 530.26
Overcurrent protection 530.23, 530.42
Portable equipment 530-1
Definition Art. 100
Production vehicles and trailers
530.45
Receptacles and plugs 530.9
Substations 530-V
Wiring
Permanent 530.5
Portable 530.22
Motion picture projection rooms
see Projection rooms, motion
picture
Motion picture theaters see Theaters
Motor-circuit switches 404.7, 404.13(D),
430.109(A)(1), 430.110(A) Ex.,
430.110(C)(2) Ex.
Definition Art, 100
Motor control centers 430- VIII
Arc-flash hazard warning 110.16
Definition Art. 100
Guarding live parts 110.27
Illumination at 110.26(D)
Working spaces about 110.26
Motor controllers 430- VII
Definition Art. 100
Disconnecting means 430.75, 430-IX,
430.208
Electrically operated pool covers
680.27(B)(1)
Hazardous (classified) locations 501.115,
502.115, 503.115
Marking 430.8
Power conversion equipment 430.131
Tunnels 110.55
Motor fuel dispensing facilities Art. 514.
see also Hazardous (classified)
locations
Circuit disconnects 514.11
Classification of locations 514.3
Definition Art. 100
Equipment 514.4, 514.7
Grounding and bonding 514.16
Maintenance and servicing 514.13
Marinas, boatyards, and docking facilities
555.11
Sealing 514.9
Underground wiring 514.8
Wiring 514.4, 514.7, 514.8
Motor-generator arc welders see Welders,
electric.


70-1076


Motor homes see also Mobile homes;
Recreational vehicles
Definition Art. 100
Motors Art. 430
Adjustable speed drive and drive systems
430.88, 430-X

Definitions Art. 100
Air-conditioning units Art. 440
Appliances, motor-driven see Appliances
Branch circuits 430-11

Adjustable speed drive systems 430,130,

430.131

Combination loads 430.54, 430.131

Definition Art. 100

Overload protection 430-11

Short-circuit and ground-fault protection

430-IV, 430.130

Taps 430.28, 430.53(D)

Torque motors 430.52(D)
Bushing 430.13
Capacitors 430.27, 460.9
Circuit conductors 430-11
Code letters Table 430.7(B)
Conductors 430-11

Adjustable speed drive systems 430.122

Ampacities 430.6

Combination loads 430.25

Direct-current motor-rectifier supplied

430.22(А)
Equipment grounding conductors
250.122(D), 430.245(C)

Feeder demand factor 430.26

Intermittent duty 430.22(E)

Motor and other loads 430.24

Several motors 430.24

Single motor 430.22

Small motors 430.22(G)

Wound rotor secondary 430.23

Wye-start, delta-run 430.22(C)
Continuous duty 430.32

Controller rating 430.83(D)

Overload protection 430.32(A),

430.32(C)
Wound-rotor secondary 430.23
Control circuits 430- VI
Cord-and-plug-connected 430. 109(F)
Current, full load see Full-load current
motors

Curtain, theater 520.48

Disconnecting means 430.75, 430.95,
430-IX, 430.128, 430.208

Electronically protected 430.7 (A16),
430.32(A)(2), 430.32(B)(2)

Definition Art. 100
Feeders

Calculation of load 220.50, 220-IV

Demand factor 430.26
Full-load current see Full-load current

motors


Fuseholder, size of 430.57
General 430-1
Ground-fault protection 430-1V, 430-V
Grounding 250-VI, 430.12(E), 430.96,
430-ХШ
Grouped 430.24, 430.42, 430.53, 430.87,
430.112 Ex.
Guards for attendants 430.233
Hazardous (classified) locations 501.125,
502.125, 503.125, 505.16(E)(2),
505.22
Highest rated or smallest rated 430.17
Industrial machinery Art. 670
Intermittent duty 430.22(E), 430.33
Liquids, protection from 430.11
Live parts, protection of 430-XII
Location 430.14
Maintenance 430.14(А)
Marking 430.7
Motor control centers 430.98
Terminals 430.9(A)
Motor control centers 430- VIII
Multispeed see Multispeed motors
Overcurrent protection
Branch circuits 430-IV
Combined overcurrent protection
430.55
Control circuits 430.72
Equipment grounding conductors
250.122(D)
Motor control centers 430.94
Motor feeders 430-V
Over 1000 volts 430.206
Overheating, dust accumulations 430.16
Overload protection 430-1II, 430.55,
430.124, 430.206, 460.9.
Overload units Table 430.37
Overtemperature protection 430.126
Over 1000 volts 430-ХІ
Part winding see Part-winding motors
Power conversion equipment 430.131
Rating or setting of branch-circuit short-
circuit and ground-fault
protective devices Table
430.52(C)(1)
Restarting, automatic 430.43
Short-circuit protection 430-IV, 430-V,
430.130
Speed limitations 430.89
Starting, shunting 430.35
Swimming pools, fountains, and
similar installations 680.21,
680.27(B)(1)
System isolation equipment 430.109(A)(7)
Definition Art. 100
Tables 430-XIV
Taps 430.28, 430.53(D)
Terminal housings 430.12, 430.245(A)
Terminals 430.9


2025 California Electrical Code


Torque motors
Branch circuits 430.52(D)
Controller rating 430.83(D)
Disconnecting means 430.109(G),
430.110(B)
Ultimate trip current 430.32(A)(2)
Ventilation 430.14(A), 430.16
Wiring diagram Fig. 430.1
Wiring space in enclosures 430.10
Mounting of equipment 110.13, 314.23,
404.9(A), 404.10, 410-IV
Moving walks see Elevators, dumbwaiters,
escalators, moving walks,
platform lifts, and stairway
chairlifts
Multimode inverters 705.70(3) IN
Definition Art. 100
Multioutlet assembly Art. 380
Calculation of load 220.14(H)
Definition Art. 100
Deflected insulated conductors
380,23(A)
Installation 380-11
Insulated conductors 380,23
Metal, through dry partitions 380.76
Pull boxes, use as 380.23(B)
Uses not permitted 380.12
Uses permitted 380.10
Multiple branch circuits 210.7
Multiple circuit connections, grounding
250.144
Multiple conductors (conductors in
parallel) see Conductors,
multiple
Multiple fuses (fuses in parallel) 240.8,
404.27
Multispeed motors
Branch circuits 430.22(B)
Locked-rotor code letters 430.7(B)(1)
Marking 430.7(B)(1)
Overload protection 430.52(C)(4)
Multiwire branch circuits 210.4
Definition Art. 100
№
Nacelle 694.40(A)
Definition Art. 100
Nameplates seesubhead under entries for
Specific wiring and equipment
Natural and artificially made bodies of
water, electrical wiring and
equipment for Art. 682
Grounding and bonding 682-1
Installation 682-II
Neat and workmanlike installation 110.12,
722.24, 724.24, 725.24, 760.24,
770.24, 800.24
Neon tubing 600.5(C)(1), 600.32, 600.41
Definition Art. 100


2025 California Electrical Code


INDEX


Network interface units 800.3(A), 800.106,
830.1, 830.90(B)
Definition Art. 100
Network-powered broadband
communications systems
Art. 830
Buildings 830-11, 830.93(A)

Cables outside or entering seesubhead:
Cables outside and entering
buildings

Installation methods within 830-V

Underground circuits entering
seesubhead: Underground
circuits entering buildings

Cables outside and entering buildings 830—
11, 830.93
Aerial cables 830.44
Between buildings 830.44(E)
On buildings 830.44(F)
Clearance from ground 830.44(B)
Final spans 830.44(D)
Over pools 830.44(C)
On poles 830.44(A)
Entrance cables 830.40
Low-power circuits 830.40(B)
Medium-power circuits 830.40(A)
Cable types 830.179
Definition Art. 100
Grounding methods 830-IV
Listing 830-VI
Low-power cables 830.133(A)(1),
830.179(C)
Marking 830.179
Medium-power wiring 830.133(A)(1),
830.179(B)
Power limitations 830.15
Protection 830-11

Grounding of metallic members 830.93

Physical damage, protection against
830.44(F\(3), 830.47(A)

Primary electrical protection 830.90

Underground circuits entering buildings
830.47
Pools, under 830.47(B)
Network terminals 840.101, 840.170(A)
Definition Art. 100
Neutral see also Grounded conductors
Bare 230.22 Ex., 230.30(A) Ex.,
230.41 Ex.
Busways, over 1000 volts 368.258
Cartridge fuses and fuseholders
240.60(A)Q)
Common, feeders 215.4
Conductor 310.15(E), 518.5(C), Tables
B.X(1) through B.2(10)
Definition Art. 100
Continuity of 300.13(B)
Direct current generators 445.12(D),
445.13


Electrode-type boilers, over 1000 volts
495.72(D), 495.72(E)
Energy storage systems 706.30(C)
Feeder and service load 220.61, 220.82(A),
Annex D
Floating buildings, conductors in 555.55
Grounding of
AC systems 250.4, 250.24, 250.26,
250.36
DC systems 250.4, 250.162(B)
High-voltage systems 250.182 through
250.187
Identification Art. 200
Installation 200.4
Interconnected electric power production
sources 705.28(C)
Messenger supported wiring 396.30(B)
Multiple circuits 200.4(B)
Multiwire branch circuits 210.4(C),
240.15(BX1)
Point 240.15(B)(3), 240.50(A)(2)
Definition Art. 100
Direct current generators 445.12(D)
Ranges and dryers, grounding 210.19(C)
Ex.2
Recreational vehicle distribution system
551.54(C), 551.72(D)
Switchboard, stage 520.27(А)(2),
520.27(B), 520.53(B),
520.540)
Ungrounded conductors, tapped
from grounded systems 210.10,
215.7
Uninsulated, where permitted 230.22 Ex.,
230.30(А) Ex., 230.41 Ex.
Neutral systems
High-impedance grounded see High-
impedance grounded neutral
systems
Over 1000 volts 200.2(A), 250.182,
250.184, 250.186(A)(4), 250.187
Nightclubs Art. 518
Nipples, conduit Chap. 9, Note 4
Noise see Electrical noise
Nonautomatic
Definition Art. 100
Nonconductive optical fiber cables
seeOptical fiber cables
Nonelectrical equipment, grounding
250.116
Nongrounding-type receptacles,
replacements 250.130(C),
406.4(D)Q)
Nonincendive circuits 500.7(F)
Definition Art. 100
Nonincendive component 500.7(H)
Definition Art. 100
Nonincendive equipment 500.7(G), 506.8(F)
Definition Art. 100


70-1077


Nonincendive field wiring 501.10(B)(3),
501.105(B)(6), 502.10(B)(3),
502.150(B)(S), 503.10(А)(4),
504.30(A)(1)

Definition Art. 100

Nonincendive field wiring apparatus

500.8(C)(6)
Definition Art. 100
Nonlinear loads 210.4(A) IN, 220.61(C),


310.15(E), 400.5(A), 450.3 IN 2,


450.9 IN No. 2
Definition Art. 100
Nonmetallic boxes see Boxes, nonmetallic
Nonmetallic conduit see Liquidtight
flexible nonmetallic conduit;
Nonmetallic underground
conduit with conductors
Nonmetallic extensions Art. 382
Bends 382.24
Boxes and fittings 382.40
Concealable 382.15(B)
Bends 382.24(B)
Definition Art. 100
Flat conductors 382.104
Listing 382.6
Securing and supporting 382.30(B)
Uses permitted 382.10
Construction specifications 382-1II
Definition Art. 100
Devices 382.42
Exposed 382.10(B), 382.15
Flat conductors 382.104
Installation 382-1
Insulation 382.112
Listing requirements 382.6
Marking 382.120
Securing and supporting 382.30
Splices and taps 382.56
Uses not permitted 382.12
Uses permitted 382.10
Nonmetallic-sheathed cable (Types NM,
NMC, and NMS) Art. 334
Accessible attics 334.23
Ampacity 334.80
Bends 334.24
Boxes and fittings 334.40
Conductors 334.104
Construction 334—III
Definition Art. 100
Devices of insulating material 334.40(B)
Devices with integral enclosures
334.40(C)
Exposed work 334.15
Installation 334-11
Insulation 334.112
Listed 334.6
Nonmetallic outlet boxes 334.40(A)
Sheath 334,116
Support 334.30


70-1078


CALIFORNIA ELECTRICAL CODE


Through or parallel to framing members
300.4, 334.17
Unfinished basements 334.15(C)
Uses not permitted 334.12
Uses permitted 334.10
Nonmetallic underground conduit with
conductors (Type NUCC)
Art. 354
Bends 354.24, Chap. 9, Table 2
Bushings 354.46
Conductor terminations 354.50
Construction specifications 35411
Definition Art. 100
Grounding 354.60
Installation 354-11
Joints 354.48
Listing 354.6
Marking 354.120
Number of conductors 354.22, Chap. 9,
Table 1
Size 354.20
Splices and taps 344.56
Trimming 354.28
Uses not permitted 354.12
Uses permitted 354.10
Nonmetallic wireways see Wireways,
nonmetallic
Non-power-limited fire alarm circuits
(NPLFA) see Fire alarm
systems, Non-power-limited
circuits
Nonsparking 500.7(S)
Definition Art. 100
Nontamperable
Circuit breakers 240.82
‘Type S fuses 240.54(D)
Normal high-water level 551.3
Definition Art. 100
Number of services 230.2
Disconnecting means 230.71, 250.64(D)
Service-entrance conductor sets 230.40
Nurses’ stations 517.34(A)
Definition Art. 100


Nursing homes see also Health care facilities


Definition Art. 100


Essential electrical systems 517.40, 517.42


-0-
Occupancy, lighting loads 220.14
Office furnishings Art. 605
Definition Art. 100
Lighting accessories 605.6
Partitions 605.3
Fixed-type 605.7
Freestanding type 605.8, 605.9
Interconnections 605.5
Wireways 605.4
Oil-filled cutouts 245.21(D)
Definition Art. 100


Oil-filled equipment 495.3(A); see also
Transformers, oil-insulated
Oil immersion 500.7(1)
Definition Art. 100
Oil-insulated transformers see
Transformers
On-site power production facility
695.3(A)2)
Definition Art. 100
On-site standby generators 695.3(B)(2),
695.3(D), 695.4(B), 695.6(C)
Ех. 2
Definition Art. 100
Openings in equipment to be closed
110.12(A), 312.5(А), 314.17(А)
Open wiring on insulators Art. 398
Accessible attics 398.23
Clearances 398.19
Conductors, types permitted 398.104
Construction specifications 398-III
Definition Art. 100
Devices 398.42
Exposed work 398.15
Flexible nonmetallic tubing 398.15(A)
Installation 398-1
Securing and supporting 398.30
Through or parallel to framing members
398.17
Uses not permitted 398.12
Uses permitted 398.10
Operable, externally
Definition Art, 100
Disconnection devices 368.17(C),
404.3(A), 410.141(A), 600.6
Operating devices 620.61(A)
Definition Art. 100
Operating rooms, hospital 517-IV
Emergency lighting system Art. 700
Receptacles 517.19(C)
Optical fiber cables Art. 770
Abandoned cable 770.25
Definition Art. 100
Access to electrical equipment 770.21
Within buildings 770.100, 770-V
Conductive cable 770.48(A)
Definition Art. 100
Definition Art. 100
Field-assembled 722.179(A)(12)
Fire alarm systems 760.3(E)
Grounding 770-1У, 770.114, 770.180,
840.93(B)
Hybrid cable 770.3(C)
Definition Art. 100
Information technology equipment
645.5(E)3)
Installation 770-V
Listing 770-VI, 840.170(B)
Location 505.9(F)
Mechanical execution of work 770.24


2025 California Electrical Code


INDEX


Nonconductive cable 770.48
Definition Art. 100
Outside and entering buildings 770-11
Premises-powered broadband
communication systems
Art. 840
Protected Art. 100
Protection 770-1II
Raceway system 770.26, 770.133
Underground 770.47
Optical network terminal (ONT) 840.93(C)
Optical radiation 500.8(G)
Definition Art. 100
Equipment 505.9(G), 506.9(G)
Optical system with Interlock “op sh”
500.7(N), 505.8(M), 506.8(M)
Definition Art. 100
Optional standby systems Art. 702
Capacity and rating 702.4
Circuit wiring 702-1
Definition Art. 100
Grounding 702.7(B), 702.11
Portable generator grounding 702.11
Signals 702.6
Signs 702.7
Transfer equipment 702.5
Organs
Electronic Art. 640
Definition Art. 100
Pipe Art. 650
Conductors 650.6
Definition Art. 100
Grounding 250.112(B), 650.5
Installation of conductors 650.7
Overcurrent protection 650.8
Source of energy 650.4
Pipe organ sounding apparatus 650.9 Ex.
Definition Art. 100
Outdoor overhead conductors over 1000
volts Art. 395
Definition Art. 100
Support 395.30
Uses permitted 395.10
Outdoor receptacles 210.8(A)(3),
210.8(B)(6), 210.8(F),
210.52(E), 406.9, 680.22(A),
680.32
Outdoor spray area 516.18(2) IN 1, Table
516.18
Definition Art. 100
Outlet boxes see Boxes
Outlet box hoods 314.15, 406.9, 625.56
Definition Art. 100
Outlets
Appliance 210.50(C)
Commissary service outlet, 210.50(D)
Communications circuits 805.156
Definition Art. 100
Discontinued


2025 Califomia Electrical Code


Cellular concrete floor raceways
372.58
Cellular metal floor raceways 374.58
Underfloor raceways 390.57
Heating, air-conditioning, and
refrigeration equipment
210.63(A), 550.12(D)
Installation height, 210.50(E)
Laundry see Laundry
Lighting see Lighting outlets
Loads 220.14
Marina 555.32, 555.33(AY1)
Meeting rooms 210.65
Multioutlet assembly see Multioutlet
assembly
Outdoor 550.20, 551.53(C), 552.41(),
552.54(C), 552.59
Power 518.5, 555.32
Definition Art. 100
Receptacle 210.50
Definition Art. 100
Dwellings, where required 210.52
Guest rooms, guest suites, and
dormitories 210.60
Meeting rooms 210.65
Required 210-III
Supply feed-through 530.10(C)
Outlet spacing, dwelling baseboard
heaters 210.52
Outline lighting Art. 600. see also Signs
Bonding 600.7(B), 600.33(D)
Branch circuits 220.14(F), 600.5
Definitions Art. 100
Grounding, conductor size 600.7(A),
600.24(В), 600.33(D)
Output circuits
Amplifiers 640.9(C)
Heat generating equipment 665.5
Interconnected electric power production
sources 705.11, 705.12
Inverter 690.6(B), 690.8(A)(1),
690.31(B)(1), 694.12(A)(2),
706.30(A)(2)
Definition Art. 100
Solar photovoltaic systems 690.1,
690.6(B), 690.7 through 690.9,
690.31
Wind turbines 694.10(A), 694.12(A),
694.30(C)
Output power 694.12(A)(1)
Definition Art. 100
Outside branch circuits and feeders
Art. 225
Calculation of load
Branch circuits 220-1
Feeders 220-Ш
Circuit entering, exiting, or attached to
buildings 225.11
Conductors


Clearance
From buildings 225.19, 235.361
From ground 225.18, 235.360
Covering 225.4
Size 225.6, 235.306
Disconnection 225.31, 225.41, 235.339,
235,352
Marinas, boatyards, floating buildings,
and docking facilities
555.34(B)2)
More than one building or structure 225-II
Access to occupants 225.35
Access to overcurrent protective
devices 225.40
Disconnect
Construction 225.38
Disconnecting means 225.31
Grouping of 225.34
Location of 225.31(B)
Maximum number 225.33
Rating of 225.39
Suitable for service equipment
225.36
Identification 225.37, 230.2(Е)
Number of supplies 225.30
Outdoor lampholders 225.24, 225.25
Outdoor lamps, location of 225.25
Over 1000 volts 235-11
Physical damage, protection against
225.20
Point of attachment 225.16(A)
Spacing, open conductors 225.14
Support
Masts 225.17
Open conductors 225.12
Over buildings 225.15
Vegetation 225.26
Wiring on buildings 225.10
Outside of buildings
Separately derived systems 250.30(C)
Services considered 230.6
Ovens, wall-mounted see also Cooking
unit, counter-mounted; Ranges
Branch circuits 210.19(C), 210.23(D),
220.11(C), 220,55, Table 220.55
Connections 422.16(B)(3)
Demand factors and loads Table 220.55
Feeders, calculation of load 220.82(B)
Grounding 250.140
Receptacle outlets 550.13(D)
Over 600 volts
Circuit breakers see Circuit breakers
Conductor applications and insulations
rated 600 volts Table 310.4(1)
Portable cables 400.30, 400.36
Switches, knife 404.26
Temporary Art. 590
Overcurrent
Definition Art. 100


70-1079


Overcurrent devices see also Overcurrent
protection

Branch circuit 240.24(B)(2)

Definition Art. 100
Enclosed 235.408(B), 312.8
Standard 240.6

Overcurrent protection Art. 240

Agricultural buildings 547.41, 547.42

Air-conditioning and refrigerating
equipment 440-Ш

Amusement attractions 522.23

Appliances 422.11

Assembly occupancies 518.5(A)(1)

Auxiliary gutters 366.56(D)

Branch circuits 210.20, 235.20, 240.4,
245.26, 250.32(B\2),
250.32(C)(2), 520.52, 545.24(B)

Busways 368.17

Capacitors 460.8(B), 460.25

Circuit breakers 240- VII

Circuits, remote control, signaling, and
power-limited

Class 2 and Class 3 systems Chap. 9,

Tables 11(A) and 11(B)

‘Communications systems see
Communications circuits,
protection

Conductors see Conductors

Cords, flexible and tinsel 240.5, 400.16

Cord sets, extension 240.5

Cranes and hoists 610-V

Critical operations power systems 708-IV

Current-limiting 505.7(F), 706.31(D),
724.40(B)

Definition Art. 100

Disconnecting and guarding 240-IV-

Electric pipeline, vessel heating equipment
427.57

Electric space-heating equipment 424.22

Electric vehicle charging systems 625.41,
625.60(C)

Electroplating systems 669.9

Elevators, dumbwaiters, escalators, etc.
620-VII

Emergency systems 700.10(B), IN Fig.
700.10(B)(1), IN Fig.
700.10(B)(2), 700-VI

Enclosures 235.408(B), 240-1II, 312.8

Energy storage systems 706.31

Exciters 445,12(A)

Feeders 215.3, 215.18, 235.203, 245.26,
250.32(B)(2), 250.32(C)(2)

Feeder taps 240.21(B), 240.92, 430.28

Fire alarm systems 760.43, 760.45, Chap. 9,
Tables 12(A) and 12(B)

Fire pumps 230.90(A) Ex. 4, 695.3(C)(3),
695.3(H), 695.4(B), 695.5(B)

Fixed resistance and electrode industrial
process heating equipment


70-1080


CALIFORNIA ELECTRICAL CODE


Electrode-type boilers 425.82
Resistance-type boilers 425.72
Supply conductors 425.19(A), 425.22(C)
Fixture wires 240.5, 402.12
Flexible bus systems 371.17
Flexible cords see Cords, flexible
Fuel cell systems 692.9
Fuses and fuseholders 240.8, 240-V,
240-VI, 404.27
Generators 445.12
Health care facilities 517.17(B),
517.31(G)
Industrial contro! panels 409.21
Industrial installations, supervised
240-VIII
Industrial machinery 670.3(B), 670.4(C)
Instrumentation tray cable (Type ITC)
3359
Integrated electrical systems 685.10
Interconnected electric power production.
sources 705.11(F), 705.30
Legally required standby systems 701-IV
Lighting track 410.153
Load interrupters 245.21(E)
Location 230.91, 230.92, 240.92, 240-11
Low-voltage suspended ceiling power
distribution systems 393.45(A)
Mobile home 550.11
Modular data centers 646.6(B)
Motion picture and television studios
530.42
Motors see Motors
Multiple fuses and circuit breakers (in
parallel) 240.8, 404.27
Occupant access to 240.24(B)
Organs 650.8
Outside branch circuits and feeders
225.42
Over 1000 volts 110.52, 235.20, Art. 245,
460.25, 495.62
Panelboards 408.36, 408.52, 408.54,
408.55(A) Ex.1
Paralleled fuses and circuit breakers 240.8,
404.27
Park trailers 552.10(E)
Phase converters 455.7
Portable distribution or termination boxes,
rides, tents, and concessions
525.22(С)
Recreational vehicle parks 551.74
Recreational vehicles 551.43, 551.45(C)
Remote-control circuits Table 240.4(G)
Sensitive electronic equipment 647.4(A)
Services
Equipment 110.16(B), 230-VII
Over 1000 volts 235.408
Temporary installations 590.8(B)
Solar photovoltaic systems 690.9
Storage battery prime movers 480.6


Supervised industrial installations
240-VIII
Supplementary 240.10
Definition Art. 100
Television studios see Motion picture and
television studios
Temporary installations 590,8
Theaters
Portables, conductors for 520.68(C)
Stage switchboards 520.21(3),
520.25(A), 520.50(C), 520.52
Transformers 450.3, 450.4(A), 450.5(A)(2),
450.5(B)(2), 450.6(B)
Vertical position, enclosures 240.33
Welders, electric 630.12, 630.32
Wind electric systems 694.12(B), 694.15
X-ray equipment 517.73, 660.6
Overhead gantry 626.23
Definition Art. 100
Overhead service conductors 230-1,
800.44
Clearances 230,24, 230.26, 551.79
Definition Art. 100
Insulation or covering 230.22
Location 230.54
Means of attachment 230,27
Minimum size 230.23
Point of attachment 230.26, 230.28
Supports over buildings 230.29
Overhead spans 225.6(A)
Overload
Definition Art. 100
Protection see also Overcurrent
protection
Cranes and hoists 610.43
Fire pumps 695.6(C)
Motors, motor circuits, and controllers
430-1II, 430.55, 430.206(B),
460.9, 610.43, 620.61(B)
Overvoitage protection see Surge arresters;
Surge (lightning) protection
Over 1000 volts
Ampacity 310.15
Bending 305.5
Bonding 495.74
Boxes, pull and junction 314-Ш
Branch circuits 235-II
Busways 368-IV
Capacitors 460-Ш
Circuit conductors 110.36
Circuit interrupting devices 245.21
Conductors 110-Ш, 305.9
Conduit bodies 314-Ш
Distribution cutouts 245.21(C)
Electric discharge lighting 410-ХШ
Electrode-type boilers 495-V
Bonding 495.74
Branch circuit requirements 495.72
Electrical supply system 495.71


2025 California Electrical Code


e


INDEX


Pressure and temperature limit control
495.73
Elevation of unguarded live parts
110.34(E)
Enclosed power switchgear and industrial
control assemblies 495-Ш
Accessibility of energized parts 495.35
Arrangement of devices in assemblies
49531
Circuit breaker locking 495.46
Circuit breakers — interlocks 495.45
Clearance for cable conductors entering
enclosure 495.34
Door stops and cover plates 495.38
Fused interrupter switches 495.44
Gas discharge from interrupting devices
495.39
Grounding 495.37
Guarding 495.32, 495.33
Inspection windows 495.40
Interlocks — interrupter switches
495.42, 495.45
Location of industrial control equipment
495.41
Service equipment 495.47
Stored energy for opening 495.43
Enclosure for electrical installations 110.31
Enclosures, handhole 314-111
Equipment Art. 495
Feeders 235-111
Fuses and fuseholders 245.21(B)
Grounding 495.37
Headroom above working spaces 110.32
Illumination of working spaces 110.34(D)
Indoor installations 110.31
Insulation shielding 305.10
Isolating means 495.22
Load interrupters 245.21(Е)
Metal clad cable 330.112(B)
Mobile and portable equipment 495-1V
Collector rings 495.64
Enclosures 495.63
High-voltage cables for main power
supply 495.66
Overcurrent protection 495.62
Power cable connections to mobile
machines 495.65
Moisture, mechanical protection, metal-
sheathed cables 300.11
Oil-filled equipment and cutouts
245.21(D), 495.3(A)
Outdoor installations 110.31
Outdoor overhead conductors Art. 395
Outside branch circuits and feeders 235-IV
Overcurrent protection 110.52, 235.20, Art.
245, 460.25, 495.62
Protection of equipment 110.34(F)
Resistors and reactors 470—III
Separation 495.24, Table 495.24


2025 California Electrical Code


Services 235-V
Substations see Substations
Temporary Art. 590
Tunnel installation 110-1V
Voltage regulators 495.23
Wiring methods 230.43, Table 305.3,
Art. 305
Over 2000 volts 400-IV
Ampacity 392.80(B), 400.51
Construction specifications 400.44
Equipment grounding conductors
400.44(C), 400.46
Marking 400.52
Types 400.50, Table 400.50
Uses not permitted 400.43
Uses permitted 400.42
Oxygen-generating devices, Art. 100,
5174XFY2)


aP-
Panelboards Art. 408

Arc-flash hazard warning 110.16

Bonding 408.40, 517.14, 517.19(E)

California Energy Code requirements for
panelboards in multifamily
buildings, 408.2(C)

California Energy Code requirements for
panelboards in single family
buildings, 408.2(B)

Circuit directory 408.4

Damp or wet locations 408.37

Definition Art. 100

Distribution 550.10(B), 550.11, 551.45,
551.54(B), 552.45, 552.55(B)

Enclosed 110.26, 110.28

Definition Art. 100

Enclosure 408.38, 545.22(C), 545.26

General 408.30

Grounded conductor terminations 408.41

Grounding 408.40, 517.19(E)

Installation 110.26(E)

Marking 408.58

Overcurrent protection 408.36, 408.52,
408.54, 408.55(A) Ex.1

Ratings 408.6

Relative arrangement of switches and
fuses 408.39

Replacement 408.9

Sensitive electronic equipment 647.4(A)

Service equipment 408.3(C), 408.36 Ex. 1,
408.36 Ex. 2

Spacing, minimum 408.56

Support for busbars and conductors 408.3

Wire-bending space 408.55

Working spaces about 110.26

Paralleled

Alternate sources Art. 705

Circuit breakers and fuses 240.8, 404.27

Conductors see Conductors, paralleled


Elevators, dumbwaiters, escalators, etc.
620.12(A)(4)
Power production sources Art. 705
Park trailers Art. 552. see also Mobile
homes; Recreational vehicles
Appliance accessibility and fastening
552.58
Bonding 552.57
Branch circuits 552.42, 552.46
Calculations 552.47
Combination electrical systems 552.20
Conductors and boxes 552.48, 552.49
Connection of terminals and splices
552.51
Cord 552.43(B), 552.44
Definition Art. 100
Distribution panelboard 552.45, 552.55(B)
Grounded conductors 552.50
Ground-fault circuit interrupters 552.41(C)
Grounding 552.55, 552.56
Low-voltage systems 552.10, 552.60(B)
Luminaires 552.10(G), 552.20(D), 552.54,
552.59
Nominal 120- or 120/240-volt systems
552.60(A), 552-IV
Outdoor outlets, fixtures, equipment
552.41(E), 552.54(C), 552.59
Power supply 552.43
Receptacle outlets required 552.53
Receptacles 551.20(F), 552.20(F), 552.41,
552.48(K), 552.48(L)
Switches 552.52
Tests, factory 552.60
Wiring methods 552.48
Parts see specific type such as Live parts
Part-windlng motors 430.4
Code letter markings 430.7(BY(5)
Conductors 430.22(D)
Definition Art. 100
Passenger transportatlon facllities
406.4(G)
Definition Art. 100
Path, ground-fault current 250.4(B)(4)
Patient bed location 517.18, 517.19
Definition Art. 100
Patient care-related electrical equipment
517.6, 517.13
Definition Art. 100
Patient care space 517.13, 517.34(A),
517.80; see also Health care
facilities
Categories
Category 1 517.19, 517.29, 517.34,
517.40, 517.45(С)
Definition Art. 100
Category 2 517.18, 517.29(A), 517.34,
517.40, 517.45(D)
Definition Art. 100
Category 3 517.29(A)


70-1081


Definition Art. 100
Category 4 517.29(A)
Definition Art. 100

Definition Art. 100

Patient care vicinity 517.16(A)
Definition Art. 100

Pediatric locations 517.18(C)

Pendant conductors, lamps 410.54

Pendants

Aircraft hangars 513.7(B), 513.16(B)(1)

Anesthetizing locations 517.61(B)(3) Ex.
2, 517.61(C)(1) Ex.

Bathrooms 410.10(D)

Clothes closets 410.16(C)

Connectors, cord 210.50(A)

Dressing rooms, theater 520.71

Flexible cord 314.25(C), Table 400.4,
400.10(A)(1)

Garages, commercial 511.7(A)(2),
511.16(B)(1)

Hazardous (classified) locations
501.130(A)(3), 501.130(B)(3),
502.130(A)(3), 502.130(B)(4),
503.130(С), 511.7(A)(2)

Mobile homes 550.14(C)

Performance area Art. 520
Definition Art. 100
Periodic duty 430.22(E), 430.24 Ex. 1,
430.33
Definition Art. 100
Permanent plaque or directory 225.37,
230.2(E), 235.352(F), 705.10,
706.21
Permission, special 90.2(F)
Definition Art. 100
Permissive rules 90.5(B)
Person, qualified
Definition Art, 100
Phase converters Art. 455

Capacitors 455.23

Conductors 455.6

Connection of single-phase loads 455.9

Definition Art. 100

Disconnecting means 455.8, 455.20

Equipment grounding connection 455.5

Marking 455.4

Overcurrent protection 455.7

Power interruption 455.22

Rotary 455.4, 455-1

Definition Art. 100
Start-up 455.21
Static 455.20
Definition Art. 100
"Terminal housings 455.10
"Types of 455-1
Photovoltaic powered signs 600.34

AC modules and systems see AC modules
and systems, solar photovoltaic
systems


70-1082


CALIFORNIA ELECTRICAL CODE


Definition Art. 100
Electronic power converters see Electronic
power converters
Photovoltaic systems see Solar photovoltaic
systems
Physical damage see Protection, physical


damage

Piers see alsoMarinas, boatyards, floating
buildings, and docking
facilities

Definition Art. 100

Fixed 514.3(C)2)
Definition Art. 100

Floating 514.3(C)(2)
Definition Art. 100

Pipe electrodes 250.30(A)(4), 250.30(AY(8),
250.52(А)(1), 250.52(А)(5),
250.53, 250.66(А), 250.68(C),
250.70

Pipe heating

Mobile home 550.13(E)
Park trailer 552.41(D)

Pipelines see also Fixed electric heating
equipment for pipelines and
vessels

Definition Art. 100

Pipe organs see Organs, pipe

Piping systems, bonding 250.104

Plants

Bulk storage Art. 515
Cleaning and dyeing 500.5(B)(1), Art. 501,
Art. 505


Clothing manufacturing 500.5(D), Art.
503, Art. 506

Plate electrodes 250.52(A)(7), 250.53,
250.66(A)

Platform lifts see Elevators, dumbwaiters,
escalators, moving walks, platform
lifts, and stairway chairlifts

Plenums

Definition Art. 100
Wiring in 300.22, 722.3(C)
Communications circuits Tables
800.154(a) through (c),
800.179(A), 800.182(A)
Fire alarm systems 760.3(B),
760.53(B)2)
Non-power-limited fire alarm circuits
760.53(B)(2)
Remote control, signaling, and power-
limited circuits 724.3(C),
725.3(B)

Plugging boxes, motion picture studios

530.23(C)
Definition Art. 100

Plugs, attachment see Attachment.
plugs

Point of entrance 550.10(F), 800.48

Definition Art. 100


Polarization
Appliances 422.40
Branch circuits 235.5(C)(2)
Connections 200.11
Feeders over 1000 volts 235.212(C)(2)
Luminaires 410.51
Plugs, receptacles, and connectors
200.10(B)
Portable luminaires 410.82
Receptacle adapters 406.10(B)(3)
Screw-shell-type lampholders 410.51
Poles
Communications wiring 800.44(A)
Network-powered broadband
communications cables
830.44(A)
Conductors
Climbing space provided 225.14(B)
Protection against physical damage
225.20
Optical fiber cables 770.44(A)
Signs on 600.5(D)(3)
Supporting luminaires 410.30(B)
Wind turbines supported by 694.7(Е)
Pool covers see Covers
Pool lift, electrically powered 680-УШ
Definition Art. 100
Pools see also Swimming pools, fountains,
and similar installations
Definition Art. 100
Porches, receptacles for 210.52(E)(3)
Portable equipment
Audio signal processing, amplification,
and reproduction equipment
640-1
Definition Art. 100
Definition Art. 100
Disconnecting means 517.17(C)
Double insulation 250.114 Ex.
Electric vehicle supply equipment
(EVSE) 625.17 (CX1),
625.44(A)
Definition Art. 100
Electrolytic cells 668.20, 668.21,
668.30
Generators 250.34, 708.20(F)
Grounding 250.114, 250.138
Conductor size 250.122, Table 250.122
High-voltage equipment 250.188,
250.190
Signs 600.3, 600.7(A)(1) Ex., 600.9(B),
600.10


Stage and studio 520.5(C), 520-V, 530-1
X-ray 660.4(B), 660.21
Definition Art. 100
Portable luminaires 410.82, 513.10(E(1),
515.700)
Arc lamps 520.61, 530.26(B)
Flexible cords for Table 400.4, 400.10


2025 California Electrical Code


о


=


INDEX


Hazardous (classified) locations
501.130(B)(4), 502.130(B)(1),
503.130(D), 511.4(BY2), 516.6(D)
Live parts 410.5
Motion picture studios, in 530.26
Show windows, showcases 400.15 Ex. 2
Spray application, dipping, coating, and
printing processes 516.6(D)
Stage equipment 520.68(A)(4), 530.26
Portable power distribution unit 520.62,
52522
Definition Art. 100
Portable structures 525.6, 525.11
Clearance to 525.5(B)
Definition Art. 100
Disconnecting means 525.21(A)
Equipment bonding 525.30
Portable wiring 525.21(B)
Portable switchboards, theater stages 520-IV
Portable wiring
Motion picture studios 530.22
Tents and concessions 525.21(B)
Positive-pressure ventilation 500.5(B)(2),
501.125(A)
Powder filling “q” 505.8(H)
Definition Art. 100
Power, emergency systems see Emergency
systems
Power and control tray cable (Type TC)
Art. 336
Ampacity 336.80
Bends 336.24
Conductors 336.104
Construction specifications 336-Ш
Definition Art. 100
Installation 336-11
Jacket 336.116
Marking 336.120
Support 336.10(7)
Uses not permitted 336.12
Uses permitted 336.10
Power distribution blocks 376.56(B)
Power-limited circuits see Remote-control,
signaling, and power-limited
circuits
Power-limited control circuits 522.10(A)
Power-limited fire alarm circuit (PLFA)
see Fire alarm systems,
Power-limited circuits
Power-limited tray cable (Type PLTC)
722.179(A)(6)
Class I, Division 2 locations 501.10(B)(1)
Definition Art. 100
Power outlets see Outlets
Power production equipment see also
Fuel cell systems; Generators;
Solar photovoltaic systems;
Wind electric systems
Definition Art. 100


2025 California Electrical Code


Power production sources see
Interconnected electric power
production sources

Power source

Alternate 424.101 (B), 517.30, 517.310),
517.35, 517 45(E), 551.33,
700.3(F), 750.20; see also
Critical operations power
systems; Generators
Definition Art. 100
Emergency systems 700.3(F), 700-111
Fault-managed power systems 726.121
Photovoltaic, identification of 690.56
Primary source
Definition Art. 100
Loss of 625.46, 705.40
Power production sources operating in
parallel with Art. 705
Power supply
Definition Art. 100
Emergency
Definition Art. 100
Information technology equipment 645.5
Low-voltage suspended ceiling power
distribution systems Art. 393
Definition Art. 100
Mobile homes 550.10
Relocatable structures 545.22
Supervisory control and data acquisition
(SCADA) Annex G
Definition Art. 100
Power-supply assembly
Electrified truck parking spaces 626.25
Recreational vehicles 551.44, 551.46,
551.54(А)
Definition Art. 100

Preassembled cable in nonmetallic conduit
see Nonmetallic underground.
conduit with conductors

Premises 90.2(C)

Definition Art. 100
Premises communications circuits
840.170(B)
Definition Art. 100
Premises-powered
Broadband communications systems Art.
800, Art. 840
Definition Art. 100

Premises-powered broadband

communication systems Art. 840

Cables outside and entering buildings 840-11

Grounding 840.93, 840-IV

Listing 840-VII

Premises powering of communications
equipment over communications
cables 840-VI

Protection 840-III

Underground circuits entering buildings
840.47


Premises wiring (system) 200.3, 242-1,
242-Ш, Art. 625
Definition Art. 100
Pressure controls
Electrode-type boilers, over 1000 volts
495.73
Fixed industrial process electrode-type
boilers 425.84
Fixed industrial process resistance-type
boilers 425.74
Pressure (solderless) connectors 250.8(3),
250.70
Definition Art. 100
Pressurized see also Purged and
pressurized
Definition Art. 100
Prevention of fire spread see Fire spread
Primary pad 625.101, 625.102
Definition Art. 100
Prime movers
Batteries, overcurrent protection 480.6
Definition Art, 100
Generators, emergency shutdown 445,19
Printing processes Art. 516
Process seal 500.8(B)(4), 501.17, 505.26
Definition Art. 100
Production areas
Definition Art. 100
Portable equipment in 530-1
Product safety standards Annex A
Projection rooms, motion picture Art. 540
Projectors, nonprofessional 540-III
Definition Art. 100
Listing 540.32
Projection rooms 540,31
Projectors, professional (уре 540-II
Conductor size 540.13
Conductors on hot equipment 540.14
Definition Art. 100
Flexible cords 540.15
Listing 540.20
Location of equipment 540.11
Marking 540.21
Projector room 540.10
Work space 540.12
Proscenium
Definition Art. 100
Lighting 520.41, 520.42, 520.44, 520.64
Protected optical radiation “op pr”
500.7(M), 505.8(L), 506.8(L)
Definition Art. 100
Protection
Combustible material, appliances 422.17
‘Communications systems see
Communications circuits
Community antenna television and radio
distribution systems 820.93,
820.100(B)
Corrosion


70-1083


Aluminum metal equipment 300.6(B)
Boxes, metal 312.100(A), 314.72(А),
314.100(А)
Cable trays 392.10(D), 392.100(C)
Conductors 310.10(F)
Deicing, snow-melting equipment
426.26, 426.43
Electrical metallic tubing 358.10(B)
Flat conductor cable 324.101
General equipment 300.6
Intermediate metal conduit 342.10(B)
and (D)
Metal-clad cable 330.12(2), 330.116
Metal equipment 300.6(A), 300.6(B),
312.100(A)
Mineral-insulated metal-sheathed cable
332.122)
Mobile home power supply cords
550.10(H)
Power and control tray cable 336.10(8)
Rigid metal conduit 344. 10(B)
and (D)
Storage batteries 480.4(A)
Strut-type channel raceways
384.100(B)
Underfloor raceways 390.12.
Flexible bus systems 371.18(B)
Ground fault see Ground-fault protection
Ground fault circuit interrupter see
Ground-fault circuit interrupters
Hazardous (classified) locations 500.7,
505.8, 506.8
Liquids, motors 430.11
Live parts 445.14, 450.8(C)
Luminaires and lamps, conductors and
insulation for 410.56
Marinas, boatyards, and docking facilities,
wiring 555.34(B)(4)
Mobile home power supply cords
550.10(G), 550.10(H)
Motor overload 430-1II, 430.55,
430.206(B)
Motor overtemperature 430.126
Overcurrent see Overcurrent protection
Overload see Overload
Park trailers, wiring 552.10(C)(1), 552.48
Physical damage
Agricultural buildings
Luminaires 547.31(B)
Wiring 547.26
Armored cable 320.12, 320.15
Audio signal processing, amplification,
and reproduction equipment
64045
Busways 368.12(A)
Cabinets, cutout boxes, and meter socket
enclosures 312.5
Conductors 235.20(B), 250.64(B),
300.4, 305.15(C)


70-1084


CALIFORNIA ELECTRICAL CODE


Communications systems
800.100(А)(6)
Network-powered broadband
communications cable
830.44(F)(3), 830.47(A)
Optical fiber cables 770.100(A)(6)
Radio and television receiving station
810.210)
Cords, flexible 400.12(7), 400.17,
640.45
Critical operations power systems
708.10(C)(1)
Electrical metallic tubing 358.10(E)
Electrical nonmetallic tubing 362.12(8)
Electric signs 600.33(С), 600.41(D)
Emergency system 517.31(C)(3)
Fire alarm systems 760.130(B)(1)
Fixed resistance and electrode industrial
process heating equipment
425.12(A)
Flat cable assemblies 322.10(3)
Flexible metal conduit 348.12(7)
Flexible metallic tubing 360.12(5)
Information technology equipment
cables 645.5(D)
Intermediate metal conduit 342. 10(E)
Irrigation machines 668.30(E)
Lamps, electric discharge lighting
410.145
Lighting track 410.150(CY1)
Liquidtight flexible metal conduit
350.12
Liquidtight flexible nonmetallic conduit
356.12(1)
Live parts 110.27(B)
Low-voltage suspended ceiling power
distribution systems 393.12(3)
Luminaires 410.10(E), 501.130(A)(2),
501.130(B)2). 502.130(A2),
502.130(B)(3)
Messenger-supported wiring 396,12
Metal-clad cable 300.11, 330.12
Mineral-insulated metal-sheathed cable
332.10(10), 332.121)
Multioutlet assembly 380.12(2)
Nonmetallic-sheathed cable 334.15(B)
Open conductors and cables 230.50(B)(2)
Open wiring 398.15(A), 398.15(C)
Organs 650.9
Overcurrent devices 240.24(C),
240.30(A)
Park trailer wiring 552.10(C)(1),
552.480)
Power and control tray cable 336.10(7),
336,12(1)
Raceways 300.5(D)(4), 305.15(C)
Recreational vehicle park underground
branch circuits and feeders
551.80(B)


Recreational vehicle wiring 551.47
Reinforcing thermosetting resin conduit
355.12(C)
Resistors and reactors 470.20(A)
Rigid metal conduit 344. 10(E)
Rigid polyvinyl chloride conduit
352.10(K), 352.12(C)
Service-entrance cable 338.12(A)(1)
Service-entrance conductors 230.50
Service-lateral conductors 230.32
Space-heating systems 424. 12(A)
Surface raceways 386.12(1), 388.12(2)
Swimming pools, junction boxes
680.24(C)
Transformers 450.8(A)
Tunnels 110.51(B)
‘Type P cable 337.12(1)
UF cable 340.12(10)
Underground installations 230.32,
230.50(A), 300.5(D) and (J)
Wireways 376.12(1), 378.121)
Special “s” 500.7(U), 505.8(Q), 506.8(P)
Definition Art. 100
Thermal protection see Thermally
protected (thermal protection)
Type of protection “п” 505.8(D)
Definition Art. 100
Protective devices see Arc-fault circuit
interrupters; Circuit breakers;
Fuses; Ground-fault circuit
interrupters; Overcurrent
protection
Protective equipment see Guarding, guards
Protectors, communications systems see
Communications circuits
Public address systems Art. 640
Public assembly places see Assembly
occupancies
Pull boxes see also Boxes; Junction boxes
Accessibility 314.29
Construction specifications 314.72, 314-IV
Gutters, auxiliary, used as 366.58(B)
Multioutlet assemblies used as 380.23(B)
Nonmetallic wireways used as 378.23(B)
Over 1000 volts 314-111
Sizes
4 AWG and larger conductors 314.28(A)
6 AWG and smaller conductors
314.16(C)(1)
Over 1000 volts 314.71
Pumps see also Fire pumps
Energy storage systems, flow battery
706.44


Grounding, water pumps 250.112(L),
250.112(M)
Pool
Double insulated 680.21(B), 680.31
Motor replacements 680.21(D)
Storable pools 680.31


2025 California Electrical Code


INDEX


Purged and pressurized 500.7(D),
501.125(A), 505.8(B)
Definition Art. 100


-Q-
Qualified person
Definition Art. 100
-R-
Raceways
Adjustment factors for more than three
current-carrying conductors in
Table B.2(11)
Ampacities of conductors in 310.16, Table
310.16, 310.18, Table 310.18
Bonding 250-V, 501.30(B), 502.30(B)(1),
503.30(B)
Busways see Busways
Cables trays, supported by 392.18(G)
Cellular concrete floor see Cellular
concrete floor raceways
Cellular metal floor see Cellular metal
floor raceways
Class 2 and 3 circuits 722.3(A)
Class I circuits 724.307)
Communications see Communications
circuits
Conductors in service 230.7
Continuity 300.10, 300.12
Cords, flexible, installed in 400.17
Definition Art. 100
Drainage 225.22, 230.53
Electrical metallic tubing (Type EMT)
see Electrical metallic tubing
(Type EMT)
Electrical nonmetallic tubing (Type ENT)
see Electrical nonmetallic tubing
(Type ENT)
Emergency circuits, independent
700.10(D)
Equipment grounding conductor
installation 250.120(A)
Expansion joints 250.98, 300.7(B), 352.44
Exposed to different temperatures 300.7
Fire alarm systems 760.3, 760.48,
760.130(B)(1), 760.136(C)
Fire resistive system 728.5(C)
Fixed outdoor electric deicing and snow-
melting equipment 426.22
Flexible metal conduit (Type FMC)
see Flexible metal conduit
(Type FMC)
Flexible metallic tubing (Type FMT)
see Flexible metallic tubing
(Type FMT)
Grounding 250.132, 250-IV
Short sections 250.86 Ex. 2, 250.132
Induced currents 300.20
Installed in grooves 300.4(F)
Insulating bushings 300.4(G), 300.16(B)


2025 California Electrical Code


Intermediate metal conduit (Type IMC)
see Intermediate metal conduit
(Type IMC)
Intrinsically safe systems 504.50(A)
Liquidtight flexible metal conduit (Type
LFMO) see Liquidtight flexible
metal conduit (Type LFMC)
Liquidtight flexible nonmetallic conduit
(Type LFNC) see Liquidtight
flexible nonmetallic conduit
(Type LFNC)
Luminaires (fixtures)
Poles used as raceway 410.30(B),
410.64
Supported by raceway fittings 410.36(E)
Manufactured wiring systems 604. 100(A)(S)
Network-powered broadband
communications systems
830.133(А)(1)
Number of conductors 300.17; see also
Conductor fill
Optical fiber cable 770.26, 770.133
Remote-control, signaling, and power-
limited circuit cables, installation
725.136(C), 725.139
Rigid metal conduit (Type RMC)
see Rigid metal conduit
(Type RMC)
Rigid polyvinyl conduit (Type PVC)
see Rigid polyvinyl chloride
conduit (Type PVC)
Seal 225.27, 230.8, 300.7(A), 305.15(F)
Secured 300.11(A)
Service see Service raceways
Strut-type channel see Strut-type channel
raceway
Support for nonelectrical equipment
300.11(C)
Supporting conductors, vertical 300.19
Support of 392.18(G)
Surface metal see Surface metal raceways
Surface nonmetallic see Surface
nonmetallic raceways
Underfloor see Underfloor raceways
Underground 300.5, 305.15
Wireways see Wireways, metal; Wireways,
nonmetallic
Wiring, exterior surfaces of buildings 225,22
Radiant heating panels and radiant
heating sets see Fixed electric
space-heating equipment
Radio and television equipment Art. 810.
see also Community antenna
television and radio distribution
(САТУ) systems
Amateur transmitting and receiving
stations 810-Ш
Antenna lead-in protectors 810.6
Community television antenna 810.4


Interior installation — transmitting stations
810-IV
Noise suppressors 810.5
Receiving equipment — antenna systems
810-1
Radiographic equipment see X-ray
equipment
Rail 393.30(B)
Definition Art. 100
Railway conductors, power and light
110.19
Rainproof 300.6(A)(2)
Definition Ап. 100
Raintight 300.6(A)(2)
Definition Art. 100
Ranges 422.16(B)(3), 422.33(B); see also
Cooking unit, counter-mounted;
Ovens, wall-mounted
Branch circuits 210.19(C), 210,23(D),
220.11(C)
Calculation of load 220.55, Table 220.55
Conductors 210.19(C)
Feeders, calculation of load 220.82(B)
Grounding 250.140
Hoods, cord-and-plug connected
422.16(B)(4)
Loads, demand factors and 210.21(B)(4),
Table 220.55
Mobile homes 550.15(E), 550.16(A),
550.16(B)(3)
Receptacle outlets 550.13(D)
Rated load current 440.4(A)
Definition Art. 100
Rated output power 724.40
Definition Art. 100
Rated power 694,12(A)(3)
Definition Art. 100
Reactors see Resistors and reactors
Readily accessible see also Accessible
Definition Art. 100
Reaming, ends of metal condults 342.28,
344,28, 358.28
Re-bar electrodes 250.50 Ex., 250.52(A)(3),
250.68(C)(3)
Receivers, Class 4 726.122, 726.124(B)
Definition Art. 100
Receptacles, cord connectors, and
attachment plugs (caps)
Art. 406
Agricultural buildings 547.29
Air-conditioning or refrigerating
equipment 440.55, 440.63
Anesthetizing locations 517.64(F)
Branch circuits 210.21(B), 210.52
Configurations 550.10(C), 551.46(C),
552.44(C)
Critical branch 517.34(A)
Critical operations power systems
708.10(А)(2)


70-1085


Definition Art. 100
Disconnecting means 422.33, 440.63
Blectric vehicle charging systems
511.10(B), 625.56, 625.60
Electrified truck parking space supply
equipment 626.24(B), 626.25(B)
(4), 626.31(C), 626.32
Elevators, dumbwaiters, escalators, etc.
620.22(A), 620.24
Faceplates 406.6, 406.9(D)
Flexible cords connecting inlets to
receptacles 400,10(A)(11)
Grounding type 250.130(C), 250.146,
406.4(A), 406.10, 406.11,
517.13, 517.19(H)
Hazardous (classified) locations 501.145,
502.145, 503.145
Health care facilities 517.13, 517.18,
517.19, 517.31(E), 517.34(A),
517.42(Е), 517.61(A)(5)
Insulated grounded terminals 250.146(D)
Irrigation machines 675.17
Isolated ground 517.16
Manufactured wiring systems 604.100(C)
Marinas, boatyards, floating buildings, and
dockyards 555.6, 555.33
Maximum cord-and-plug-connected
load to 210.21(B)(2), Table
210.21(B)(2)
Minimum ratings 406.3(B)
Mobile homes 550, 10(C), 550.13
Modular data center equipment enclosures
646.12
Motion picture and television studios 530.9
Motors 430,109(F)
Mounting 406.5, 406.9(D)
Nongrounding-type, replacement
250.130(C), 406.4(D)(2)
Noninterchangeable 406.4(F), 406.8
Nonmetallic extensions 382.42
Office furnishings 605.9
Outdoor see Outdoor receptacles
Outlets 210.50
Definition Art, 100
Dwellings, where required 210.52
Guest rooms, guest suites, and
dormitories 210.60
Loads 220.14
Meeting rooms 210.65
Park trailers 552.20(F), 552.41, 552.44(C),
552.48, 552.53
Portable distribution or termination boxes,
rides, tents, and concessions
525.22(C)
Ratings for various size circuits
210.21(B)(3), Table 210.21(B)(3)
Recreational vehicles 551.20(F), 551.41,
551.46, 551.47(P)(1), 551.52,
551.55(F), 551.72(C)


70-1086


CALIFORNIA ELECTRICAL CODE


Replacement 406.4(D)
Selected, health care facilities 517.34(A)
Definition Art. 100
Sensitive electronic equipment 647.4(D)(2),
647.7
Showcases, wall cases 410.59(B)
Show windows, in 210.62
Submersible or floating equipment, for
bodies of water 682.14
Swimming pools 680.21(A)(2), 680.22(A),
680.22(B)(5), 680.31, 680.32,
680.34, 680.35(A), 680.43(A),
680.62(Е), 680.84
Tamper-resistant 406.12
Child care facilities 406.12(3)
Dwelling units 406.12(1)
Guest rooms and suites 406.12(2)
Replacements 406.4(D)(5)
Temporary installations 590.4(D),
590,6(A)
Terminals, identification 200.10(B)
Theaters 520.45
Voltages between adjacent devices
406.50)
Weather-resistant 406.4(D)(6), 406.9(A)
Weight-supporting ceiling 210.8(A),
210.8(B), 314.27(Е)
Definition Art. 100
Wind electric systems, small 694.7(E)
Recessed luminaires 410-X, 410-XI
Clearances, installation 410.116
Construction 410-XT
Temperatures 410.115
Wiring 410.117
Reconditioned equipment
Approved 110.20(C)
Definition Art. 100
Equipment prohibited from reconditioning
240.2, 350.2, 408.2, 410.2
Installation 110.20
Insulated bus pipe systems 369.2
Listed 110.20(A)
Marking 110.21(A)(2)
Motors 430.2
Overcurrent protection devices 245.2
Switchboards 408.2
Switches 404.16
Recording systems Art. 640
Recreational vehicle parks 551-V1
Calculated load 551.73
Demand factors Table 551.73(A)
Definitions Art. 100
Disconnecting means 551.77(B)
Distribution system 551.72
Grounding 551.76
Outdoor equipment, protection of 551.78
Overcurrent protection 551.74
Overhead conductors, clearance for
551.79


Receptacles 551.71, 551.81
Underground wiring 551.80
Recreational vehicles (camping trailers,
motor homes, park trailers,
travel trailers, truck campers)
Art. 551
Alternate power source restrictions
551.33
Appliances 551.20(D), 551.41(C) Ex. 1,
551.42, 551.55(F), 551.57
Attachment plugs 551.20(F), 551.46(C)
Bonding 551.55(A), 551.55(B), 551.56
Branch circuits 551.42, 551.43
Combination electrical systems 551-1I
Conductors 551.48
Connections
Grounding 551.54, 551.55
Power supply 551.46
Splices and terminals 551.50
Definition Art. 100
Distribution panelboard 551.45
Expandable units, connection 551.47(P)
Generator installations 551.30
Ground-fault circuit-interrupter 551.40(C),
551.41(C), 551.71 (F)
Grounding 551.54, 551.55
Grounding conductor splices 551.50
Identification of grounded conductor
55149
Luminaires 551.20(D), 551.53
Motors 551.51(A)(2)
Multiple supply source 551.31
Other power sources 551-1II
Outlet boxes 551.48
Overcurrent protection
Branch circuit 551.43
Distribution panelboard
551.45(C)
Power sources, other 551.31
Receptacles 551.20(F), 551.41, 551.52,
551.72(C)
Site supply equipment 551.44, 551.46,
551.54(A)
Definition Art. 100
Supply source 120-volt or 120/240-volt
system 551-IV
Switches 551.51
System voltages 551-1V
Tags, labels, and marking 551.46(D)
Tests, factory 551-V
Wiring methods 551.47
Recreational vehicle site
Definition Art. 100
Supply equipment 551.71, 551.77
Definition Art. 100
Grounding 551.76
Marking 551.77)
Recreational vehicle stand 551.77(A)
Definition Art. 100


2025 California Electrical Code


INDEX


Refrigeration compressor motors and
controls Art. 440
Refrigeration equipment see Air-
conditioning and refrigerating
equipment
Refrigerators, grounding 250.114
Regulator bypass switch, over 1000 volts
495.23
Definition Art. 100
Reinforced thermosetting resin conduit
(Type RTRC) Table 305.3,
Table 305.5(A), Art. 355
Bends 355.24, Chap. 9, Table 2
Bushings 355,46
Construction specifications 355-III
Definition Art. 100
Expansion fittings 300.7(B) IN No. 1
Grounding 355.60
Installation 355-П
Joints and expansion fittings 355.44,
355.48
Listing 355.6
Marking 355.120
Number of conductors 355.22, Chap. 9,
Table 1
Securing and supporting 314.23(E) Ex.,
355.30
Size 355,20
Splices and taps 355.56
Trimming 355,28
‘Uses not permitted 355.12
Uses permitted 355.10
Relays
Automatic load control 700.26
Definition Art. 100
Emergency systems 700.23, 700.26


Hazardous (classified) locations 501.105,


502.150
Overload, motor overcurrent protection
430.40
Reverse-current, transformers 450.6(B)
Relocatable structures see also
Manufactured buildings and
relocatable structures
Definition Art. 100
Remote control
Circuits see Remote-control, signaling,
and power-limited circuits
Disconnect control
Definition Art. 100
Energy storage systems 706.15(B)
Information technology equipment
645.10(A)
Definition Art. 100
Of induction and dielectric heating
equipment 665.7
Switches 517.63(D)
Remote-control, signaling, and
power-limited circuits


2025 California Electrical Code


. Abandoned cables 722.25
Definition Art. 100
Access to electrical equipment 722.21,
72421, 725.21
Class 1 circuits 724.30
Circuits extending beyond one building
72452
Conductors 724.49
Different circuits 724.48
Extending beyond one building 724.52
Insulation 724.49(B)
Number in raceways and cable trays
724.3(А)
Overcurrent protection 724.43, 724.45
Size and use 724.49(A)
Definition Art. 100
Overcurrent protection 724.43, 724.45
Wiring methods 724.46
Class 2 and Class 3 circuits 725-1I
Circuits extending beyond one building
724.52
Definition Art. 100
Installation 722.3 through 722.135
Interconnection of power supplies
725.60(B)
Listing 722-1I
Locations 722.3(J), 722.135
Marking 722.179, 725.60(C)
Overcurrent protection Chap. 9,
Tables 11(A) and 11(B)
Power and data transmission 725.144,
Table 725.144
Power sources 724.40(B), 725.60(A),
Chap. 9, Tables 11(A) and (B)
Separation 725.136
‘Types 722.179
Wiring methods
Load side 725.130
Supply side 725.127
Cable substitutions 722.135(E)
Class 4 circuits 726-II
Ampacities 726.144
Connectors 726.130
Construction 722.179(A)(16)
Definition Art. 100
Device Art. 100
Enclosures 726.136(E)
Fault management 726.121(A)
Hazardous (classified) locations 726.10
Identification 726.124
Installation 726.136, 726.139
Listing 726-Ш
Loads 726.122
Power sources 726.121
Power system Art. 726
Definition Art. 100
Separation 726.136
Terminals 726.130
Uses not permitted 726.12


Definition Art. 100
Hazardous (classified) locations 722.10
Identification 724.30, 725.30
Locations 722.135, 722.179(А)(11)
Mechanical execution of work 722.24,
724.24, 725.24
Motors 430-VI
Overcurrent protection Table 240.4(G),
724.43, 724.45, Chap. 9, Tables
11(A) and 11(B)
Safety-control equipment 722.31, 724.31,
725.31
Uses not permitted 722.12
Requirements for electrical installations
Ап. 110
Residential occupancies see Dwellings
Resistance
AC resistance and reactance, cables
Chap. 9, Table 9
Conductor properties Chap. 9, Table 8
Heating equipment see Fixed electric
heating equipment for pipelines
and vessels; Fixed resistance and
electrode industrial process
heating equipment
Welders 630-TII
Resistors and reactors Art. 470
Combustible material, on, near 470.11,
470.20(C)
Conductor insulation 470.12
Hazardous (classified) Class II locations
502.120
Location 470.10
1000 volts and under 470-1
Over 1000 volts 470-111
Grounding 470.21
Oil-filled reactors 470.22
Space separation 470.11
Restaurants, service or feeder load 220.88
Restricted industrial environment 501.10,
501.125(A), 502.10(A),
502.140(A), 502.150(B)(5),
503.10, 505.8, 505.8(1), 505.15,
505.17(A), 506.15(A)
Definition Art. 100
Retrofit kits 600.4(B)
Definition Art. 100
General use 600.35
Definition Art. 100
Sign specific 600.35
Definition Art. 100
Reverse polarity protection (backfeed
protection)
Definition Art. 100
Low-voltage suspended ceiling power
distribution systems 393.45(C)
Rheostats
Construction specifications 430.82(C)
Stages and studios 540.11(A), 540.20


70-1087


Ride devices
Definition Art. 100
Rigid metal condult (Type RMC)
Art, 344
Bends 344.24, Chap. 9, Table 2
Bushings 344.46
Cinder fill 344.10(C)
Conductors outside of building 230.6(5)
Construction specifications 344-IIT
Couplings and connectors 344.42
Definition Art. 100
Dimensions Chap. 9, Table 4
Dissimilar metals 344.14
Expansion fittings 300.7(B) IN No. 1
Ferrous 300.6(A)
Grounding 344.60
Installation 344—1
Listing 344.6
Marking 344.120
Maximum number of conductors and fixture
wires in Tables C9 and C9(A)
Number of conductors 344.22, Chap. 9,
Table 1
Reaming and threading 344.28
Securing and supporting 314.23(E) Ex.,
314.2(F) Ex. No. 1,344.30
Size 344.20
Splices and taps 344.56
Underground installations Table 305.3,
Table 305.5(А), 305.15(C)
Uses permitted 344.10
Wet locations 344. 10(D)
Rigid polyvinyl chloride conduit (Type
PVC) Ап. 352
Bends 352.24, Chap. 9, Table 2
Bushings 352.46
Construction specifications 352-IIT
Definition Art. 100
Dimensions Chap. 9, Table 4
Expansion fittings 300.7(В) IN No. 1,
352.44, Table 352.44(A)
Exposed 352.10(G)
Grounding 352.60
Installation 352-1
Joints 352.48
Listing 352.6
Marking 352.120
Maximum number of conductors and
fixture wires in Tables C10
through C12(A)
Number of conductors 352.22, Chap. 9,
Table 1
Schedule 80 300.5(D)(4), Table 305.3,
‘Table 305.5(A)
Securing and supporting 314.23(E) Ex.,
352.30, Table 352.30(B)
Size 352.20
Spices and taps 352.56
Trimming ends 352.28


70-1088


CALIFORNIA ELECTRICAL CODE


Uses not permitted 352.12
Uses permitted 352.10
Road show connection panel 520.50
Rod electrodes 250.52(A)(5), 250.53,
250.66(A), 250.70
Roof decking
Cables and raceways installed under
300.4(E)
Luminaires installed in or under 410.10(F)
Room air conditioners see Air conditioners,
room
Rooms, motion picture projection see
Projection rooms, motion picture
Rooms, pressurized “p” 505.8(P), 506.8(0)
Definition Art. 100
Rotary-phase converters 455.4, 455-1
Definition Art. 100
Rules, permissive 90.5(B)
Running threads 342.42(B), 344.42(B)


S-
Safety, examination of equipment for 90.7
Safety circuits 409.70, 670.6
Definition Art. 100
Screws, tightening torque tables Annex I
Screw shells
Electric-discharge luminaires and LED
luminaires 410.62(C)(2)
Identification
Polarity 200.10, 410.51
Terminals 200.10
Lampholders 410.126
Sensitive electronic equipment luminaires
647.8(C)
Sealable equipment
Definition Art. 100
Sealing see also Hazardous (classified)
locations
Busways, vapor seals for 368.234(A)
Conduit systems 501.15, 502.15, 505.16,
506.16
Intrinsically safe systems 504.70
Raceway seal, underground service
230.8
‘Temperature changes 300.7(A)
Definition Art. 100
Hermetically 500.700)
Raceways 225.27, 230.8, 300.7(A),
305.15(F)
Seating areas, receptacles in 406.5(H)
Secondary ties, transformers 450.6
Security systems Art. 708
Selective coordination see Coordination,
electrical systems
Sensitive electronic equipment Art. 647
Grounding 647.6
Lighting equipment 647.8
Receptacles 647.7
Single-phase supply system 647.3


Three-phase supply system 647.5
Wiring methods 647.4
Separable power supply cable assembly
626.25, 626.32
Definition Art. 100
Separately derived systems 250.21(A),
250.28(D), 250.30, 250.35(A)
Definition Art. 100
Feeders or branch circuits, buildings/
structures supplied by
Grounded systems 250.32(B)(2)
Ungrounded systems 250.32(C)(2)
Grounding electrode conductors 250.169
Metal piping and frames, bonding of
250.104(D)
Portable generators 702.11(A)
Surge protective devices, connection of
242,14(C)
Service cables see also Service-entrance
cable (Types SE and USE)
Definition Art. 100
Service conductors see Conductors, service
Service drops
Connections, service head 230,54
Definition Art. 100
Service-entrance cable (Types SE and
USE) Art. 338
Bends 338.24
Branch circuits or feeders 338.10(B)
Construction 338-III
Definition Art. 100
Installation 338-11
Installation methods, for branch circuits
and feeders 338.10(B)(4)
Marking 338.120
Service-entrance conductors 338.10(A)
Service-entrance conductors 230-1V
Support 338. 10(B)(4), 338.12(A)(3)
Uses not permitted 338.12
Uses permitted 338.10
Service-entrance conductor assembly
338.100
Definition Art. 100
Service-entrance conductors 230-IV
Cables used as 338.10(A)
Conductor sets, number of 230.40
Considered outside of building 230.6
Definition Art. 100
Disconnecting means 230-VI
Drip loops 230.52
Insulation 230.41
Mounting supports 230.51
Overcurrent protection 230.90 through
230.92, 235.408
Overhead system 230.28(A), 230.40, 230.54
Definition Art.100
Over 1000 volts 235-V
Physical damage 230.50
Service head 230.54


2025 California Electrical Code


o


O


INDEX


Size 230.42
Splices 230.46
Underground 300.5(D)(3), 338.12(B)
Definition Art.100
Wiring methods 230.43
Service-entrance equipment see Service
equipment
Service equipment 230-V
Arc-flash hazard warning 110.16(B)
Definition Art. 100
Disconnecting means 230- VI
Connections, supply side 230.82
Connections to terminals 230.81
Electrically operated 230.94 Ex. 6
Grounded conductor, disconnection of
230.75
Ground-fault, protection at 230.95,
705.32
Grounding electrode conductor
installation 250.64(D)
Indicating 230.77
Location 230.70(A)
Marking 230.70(B)
Maximum number of disconnects, six
switch rule 230.71
Multiple occupancy buildings 230.72(C)
Over 1000 volts 235.405, 235.406
Rating 230.79, 230.80
Simultaneous openings 230.74
Six switch rule 230.71(B)
Suitable for use 230.70(C)
Ground-fault circuit conductor brought to
250.186
Guarding 230.62
Industrial control panels as 409.108
Marinas, boatyards, floating buildings, and
docking facilities 555.4
Marking 230.66
Mobile homes/manufactured homes 550.32
Modular data centers 646.6(B)(1),
646.7(A), 646.8
Motor control centers as 430.95
Overcurrent protection 230-VIT
Accessibility 240.24(A)
Arc-flash hazard warning label
110.16(B)
Location 230.91, 230.92
Over 1000 volts 235.408
Relative location 230.94
Specific circuits 230.93
Ungrounded conductors 230.90(A)
Over 1000 volts
Overcurrent protection 235.408
‘Switchgear 495.47
Panelboards 408—1
Receptacles in area of 210.63
Service lateral
Definition Art. 100
Physical damage, protection against 230.32


2025 California Electrical Code


Service-entrance conductor set supplied by
230.40
System grounding connections 250.24(A)(1),
250.24(F), 250.64(D)(1)
Service loads, calculations Art. 220,
Annex D
Service points 250.186
Definition Art. 100
Service raceways
Conductors, others permitted in 230.7
Drainage 230.53
Service head 230.54
Underground 230-1II
Services Art. 230
Definition Art. 100
Farm 220-V
Ground-fault protection 230.95
Insulation 230.22
Masts, service 230.28
Number 230.2
Disconnecting means 230.71, 250.64(D)
Service-entrance conductor sets 230.40
Overhead supply 230-11
Over 1000 volts 235-V
Separate service
Emergency systems 700.12(F)
Legally required standby systems
701.12(F)
Supply to one building not through another
2303
Two or more buildings 250.32
Underground 230-1
Service stations, gasoline see Motor fuel
dispensing facilities
Servicing 110.17, 235.63, 680.23(B)(6),
680.51(F)
Definition Art. 100
Shielding see Guarding, guards
Shoreline 682.11, 682.14(B)
Definition Art. 100
Shore power 555.6, 555.33(A), 555.35,
555.36
Definition Art. 100
Short-circuit current rating 110.10
Definition Art, 100
Flexible bus systems 371.40
Industrial control panels 409.22
Industrial machinery 670.5
Modular data centers 646.7
Surge protective devices 242.8
Switchboards and panelboards 408.6
Short circuits 430-IV, 430-V, 440-1
Definition Art. 100
Short-time duty 430.22(E), 430.24(4) Ex. 1,
430.33
Definition Art. 100
Showcases, wall cases 410.59
Shower spaces see Bathtubs
Show windows


Definition Art. 100

Flexible cords 400.15

Luminaires 410.14

Branch circuits 220.14(G)
Feeders 220.46(A)

Receptacles 210.62, 314.27(B) Ex.
Sidelights, borders, and proscenium 520.44
Signal equipment see also Audio signal

processing, amplification, and
reproduction equipment;
Signaling circuits

Definition Art. 100

Signaling circuits see also Fire alarm
systems; Remote-control,
signaling, and power-limited
circuits

Critical operations power systems 708.14

Definition Art. 100

Health care facilities 517-VI

Installation requirements Art. 725,

Art. 760
Signaling systems 530.5(B), Art. 708
Signals for heated appliances 422.42
Sign body 600.6(A), 600.21, 600.34(B)

Definition Art. 100
Signs

Electric Art. 600

Ballasts, transformers, and electronic
power supplies 600.21 through
600.24


Bonding 600.7(B), 600.33(D)
Branch circuits 220.14(F), 600.5
Definition Art. 100
Disconnects 600.6
Enclosures 600.8
Field-installed secondary wiring
600.12
Field-installed skeleton tubing 600-11
Applicability, neon secondary circuit
conductors 600.30
Grounding 250.112(G), 600.7(A),
600.24(B), 600.33(D)
Listing 600.3
Location 600.9, 600.10, 600.21,
600.33(A), Table 600,33(A)(1),
600.42(G), 600.42(H)
Markings 600.4, 600.5(B), 600.35(C)
Photovoltaic powered sign 600.34
Definition Art. 100
Portable or mobile 600.10
Section signs 600.3, 600.7(B)(1) Ex.
Definition Art. 100
Exit, health care facilities 517.33(B),
517.43(B)
Mandated standby 701.7(A)
Outline lighting Art. 600
Standby 702.7
Warning see Warning signs (labels), at
equipment


70-1089


Simple apparatus 504.4 Ex.
Definition Art.100
Installation 501.10(B)(3), 502.10(B)(3),
503.10(A)(4), 504.10, 505.15(C)
(1)(7), 506.15(С)(8)
Marking 500.8(C)(6), 505.9(C)(2)
Ex. No. 2
Site-isolating devices 547.41(A)
Definition Art. 100
Skeleton tubing 600.6, 600.7(A)(1), 600-1
Definition Art. 100
Slips 220.120
Definition Art. 100
Smoke ventilator control, stage 520.49
Snap switches
AC general use 404.14
Accessibility, grouping 404.8(A)
Electric-discharge lighting 410.139
Enclosures 404.3(A) Ex. 1
General-use 225,36, 404.7, 404.8(C),
404.9, 404.10, 404.13(C),
404.14, 430.83(C), 430.109
Definition Art. 100
Grounding 404.9(B)
Motors 430.83(C), 430.109(C), 430.109(G)
Mounting 404.10
Multipole 404.8(C)
Ratings 404.14
Snow melting see Fixed outdoor electric
deicing and snow-melting
equipment
Solar cell
Definition Art. 100
Solar photovoltaic systems Art. 690
Ballasted solar photovoltaic system, Art. 100
Cables 690.31(C)
Circuit sizing and current 690.8
Connection to supply side of service
disconnect 230.82(6)
DC combiner 600.34(A), 690.4(B)
Definition Art. 100
DC-to-DC converters see DC-to-DC
converters
Definition Art. 100
Disconnecting means 690-11, 691.9
Ground-fault protection 690.41(B)
Large-scale Art. 691
Marking 690.13(B), 690.31 (B)(2),
690.31(D)(2)
Overcurrent protection 690.9
Rapid shutdown of systems on buildings
690,12
Voltage 690.7
Wiring methods 690-IV
Solderless (pressure) connectors 250.8(3),
250.70
Definition Art. 100
Solldly grounded 430.83(E), 495.71
Definition Art. 100


70-1090


CALIFORNIA ELECTRICAL CODE


Photovoltaic systems 690.31(B)(2),
690.31(Е), 690.41, 690.42,
690.47
Solidly 110.54(A)
Sound recording equipment Art. 640
Space
Cabinets and cutout boxes 312.7, 312.9,
312.101
Climbing space, line conductors on poles
225.14(B)
Definition Art. 100
Lightning rods, conductor enclosures,
equipment 250.60
Outside branch circuits and feeders 225.14
Over 1000 volts, separation 110.32 through
110.34
Working see Working space
Space heating, fixed see Fixed electric
space-heating equipment
Spacing between bare metal parts 408.56,
Table 408.56
Spas, hot tubs, and immersion pools 680—
Iv
Definition Art. 100
Immersion pool 680-III, 680-IV
Definition Art. 100
Indoor installations 680.43
Outdoor installations 680.42
Packaged therapeutic tub assembly
Definition Art. 100
Flexible connections 680.42(A)
Protection 680.44
Wiring 680.42(C), 680.43 Ex. 3
Self-contained spa or hot tub 680-IV
Definition Art. 100
Storable 680-1
Definition Art. 100
Special permission 90.2(F)
Definition Art. 100
Spider (cable splicing block)
Definition Art. 100
Spin down 706.51
Definition Art. 100
Splash pads 680.50
Definition Art. 100
Splices and taps
Antennas 810.14
Auxiliary gutters 366.56
Cabinets and cutout boxes 312.8
Cable trays, in 392.56
Cellular concrete floor raceways 372.56
Cellular metal floor raceways 374.56
Concealed knob-and-tube 394.56
Conduit bodies 300.15, 314.16(C)(2)
Construction sites 590.4(G)
Deicing and snow-melting 426.22(B),
426.24(B)
Electrical metallic tubing 358.56
Electrical nonmetallic tubing 362.56


Equipment grounding conductors
250.122(G)
Fire resistive system 728.5(H)
Flat cable assemblies 322.56
Flat conductor cable 324.56
Flexible cords and cables 400.13, 400.36,
530.22(A), 530.22(B), 590.4(G)
Flexible metal conduit 348.56
Flexible metallic tubing 360.56
General provisions 110.14
Hazardous (classified) Class I locations
501.15(C)(4)
High density polyethylene conduit
353.56
Intermediate metal conduit 342.56
Liquidtight flexible metal conduit 350.56
Liquidtight flexible nonmetallic conduit
356.56
Low-voltage suspended ceiling power
distribution systems 393.56
Luminaires 410.56(C), 410.56(D)
Messenger-supported wiring 396.56
Nonmetallic extensions 382.56
Nonmetallic underground conduit with
conductors 354.56
Reinforced thermosetting resin conduit
355.56
Rigid metal conduit 344.56
Rigid polyvinyl chloride conduit 352.56
Service-entrance conductors 230.46
Space-heating cables 424.40, 424.41(D)
Strut-type channel raceways 384.56
Surface raceways 386.56, 388.56
Underfloor raceways 390.56
Underground 300.5(E), 305.15(D)
Wireways 376.56, 378.56
Spray application, dipping, coating, and
printing processes Art, 516
Classification of locations 516.5, 516.18,
51629
Equipment 516.5(А)(3), 516.6, 516.7,
516.10, 516.38(B)
Grounding 516.16
Membrane enclosures 516-IV
Open containers 516-1
Printing, dipping, and coating processes
516-V
Processes 516-Ш
Wiring 516.6, 516.7, 516.38(A)
Spray areas
Definition Art. 100
Outdoor 516.18
Definition Art. 100
Unenclosed 516.5(D)
Definition Art. 100
Spray booths 500.5(B)(1), 516.5
Definition Art. 100
Spray rooms 516.5(D)
Definition Art. 100


©


2025 California Electrical Code


Spread of fire or products of combustion
see Fire spread
Stage effect (special effect) 520.66,
530.22(B)
Definition Art. 100
Stage equipment, theaters
Definition Art. 100
Fixed 520411
Lighting hoist 520.40
Definition Art. 100
Portable 520.5(C), 520-V
Stage property
Definition Art. 100
Stage set
Definition Art. 100
Lighting 530.22(A), 530.26
Stairway chairlifts see Elevators,
dumbwaiters, escalators, moving
walks, platform lifts, and
stairway chairlifts
Stand-alone systems Art. 710
Definition Art. 100
Energy storage systems 706.16(F),
706.21(B)
Wind electric systems 694.12(A)(3)
Standby systems see Emergency systems;
Legally required standby
‘systems; Optional standby
systems
Static-phase converter 455.20
Definition Art. 100
Steel, structural, bonding 250.104
Steel siding 250.116 IN
Storage, dry stack
Definition Art. 100
Storage batterles Art. 480
Accessibility 480.4(D)
Aircraft hangars 513.10(B)
Charging equipment 503.160
Container 480.8, 480.10(C)
Definition Art. 100
Critical operations power systems
708.20(E), 708.20(F)(4)
Disconnecting means 480.7
Emergency systems 700.12(C)(4),
700.12(D\(2), 700.12(H)
Equipment supplied from 480.3
Fire pumps 695.12(C)
Garages 511.10
Insulation 480.8
Legally required standby systems
701.12(CY(4), 701.12(D)(2)
Locations 480.10
Overcurrent protection for prime movers
480.6
Sound recording equipment 640.9(B)
Support 480.9
Terminations 480.4
Vents 480.11


2025 California Electrical Code


INDEX


Stored-energy power supply system
(SEPSS) 700.10(D)(4),
700.12(E), 701.12(E)
Definition Art. 100
Strike termination devices see also Surge
arresters
As a ground 250.60
Structural metal see Metal frame of building
Structures
Definition Art. 100
Portable see Portable structures
Relocatable Art. 545
Strut-type channel raceway Art. 384
Construction specifications 384—III
Definition Art. 100
Grounding 384.60
Installation 384-П
Listing requirements 384.6
Marking 384.120
Number of conductors 384.22
Securing and supporting 384.30
Size of conductors 384.21
Splices and taps 384.56
Uses not permitted 384.12
Uses permitted 384.10
Subassembly 650.6(D)
Definition Art. 100
Submersible equipment 680.51
Substations 495.48
Definition Art. 100
Grounding system at 250.191, 250.194
Motion picture and television studios
530-V
Portable 530-IV
Definition Art. 100
Supervision, engineering 310.14(B), 645.25
Supervisory control and data acquisition
(SCADA) Annex G
Definition Art. 100
Support areas 530-1
Definition Art. 100
Support fittings fill, boxes 314.16(B)(3)
Supports seesubheads Securing and
supporting and Support under
entries for specific wiring and
equipment
Suppressors, radio noise 810.5
Surface metai raceways Art. 386
Combination raceways 386.70
Construction specifications 386-Ш
Definition Art. 100
Grounding 386.60
Installation 386-1
Listing requirements 386.6
Marking 386.120
Number of conductors or cables 386.22
Securing and supporting 386.30
Size of conductors 386.21
Splices and taps 386.56


Uses not permitted 386.12
Uses permitted 386.10
Surface nonmetallic raceways Art. 388
Combination raceways 388.70
Construction specifications 388-III
Definition Art. 100
Grounding 388.60
Installation 388—II
Listing requirements 388.6
Marking 388.120
Number of conductors or cables in 388.22
Securing and supporting 388.30
Size of conductors 388.21
Splices and taps 388.56
Uses not permitted 388.12
Uses permitted 388.10
Surfaces, exposed conductlve 410.42,
668.30
Definition Art. 100
Surge arresters Art. 242, 250.106
Conductor routing 242.48
Connections at services 230.82(4)
Definition Art. 100
Fire pumps 695.15
Grounding 242.42, 242.52, 242.56, 250.60
Information technology equipment 645.18
Interconnections 242.54
Location 242.46
Number required 242.44
Selection 242.42
Services over 1000 volts 235.409, 242-1
Transmitting stations, antenna discharge
units 810.57
Uses not permitted 242.40
Surge (lightning) protectlon Art. 242;
see also Surge-protective devices
Communication circuit conductors 800.53
Connections at services 230.82(4)
Critical operations power systems
708.20(D)
Emergency systems 700.8
Feeders 215.18
Grounding 250.106
Hazardous (classified) locations 501.35,
502.35
Hoistways and machine rooms 620.37(B)
Industrial machinery 670.6
Irrigation machines 675.15.
Outside branch circuits and feeders 225.42
Service equipment 230.67
Surge-protective devices 242-11, 501.35,
502.35, 694.7(D)
Conductor routing 242.24, 242.48
Definition Art. 100
Installation 242.13 through 242.16
Listing 242.6
Location 242.22, 242.46
Number required 242.20
Over 1000 volts 242-1II


70-1091


Short circuit current rating 242.8
Uses not permitted 242.12, 242.40
Suspended ceiling grid 300.11(B), 393.30,
410.36(B); see also Low-voltage
suspended ceiling power
distribution systems

Definition Art. 100

Swimming pools, fountains, and similar
installations Art. 680

Bonding 680.7, 680.23(B)(5), 680.26,
680.42(B), 680.43(D),
680.54(В), 680.57(E), 680.62(B),
680.62(C), 680.74, 680.83

Ceiling fans 680.22(B), 680.43(B)

Cord-and-plug-connected equipment
680.8, 680.21(A)(2), 680.22(B)
(5), 680.31, 680.35(A),
680.42(A)(2), 680.56

Deck area heating 680.27(C)

Definition Art. 100

Emergency switch for spa pools, 680.16

Fixed equipment 680.8, 680.56,
680.57(C)(1), 680.62(D)

Definition Art. 100
Fountains 600.7(B)(8), 680-V

Definition Art. 100
Gas chlorination equipment rooms,

680.15

Ground-fault circuit interrupters 680.5

Fountains 680.51(A)

Hydromassage bathtubs 680.71

Junction boxes for 680.24

Luminaires 680.22(В), 680.23(A)(3),
680.23(F)(3), 680.24(B),
680.24(D)

Motors 680.21(C)

Pool covers 680,27(B)(2)

Receptacles 680.5, 680.22(A)(4),
680.32, 680.43(B)(1), 680.44,
680.57(B), 680.58, 680.62(Е)

Signs 680.57(B)

Spas, hot tubs 680.43(B)(1), 680.44

Storable pool equipment, for 680.31,
680.32, 680.33(B), 680.35(A)

Therapeutic pools 680.62(A), 680.62(E)

Wiring to 680.24(B)

Grounding 680.7, 680.8(B), 680.23(B)(3),
680.23(B)(4), 680.23(F)(2),
680.24(D), 680.24(F), 680.43(F),
680.54(А), 680.55, 680.57(E),
680.62(D)

Heaters and heating equipment

Deck area heating 680.27(C)

Pool water heaters 680.10
Hydromassage bathtubs 680-VII
Immersion pools 680-Ш

Definition Art. 100
Junction boxes and enclosures 680.23(C)(2),

680.24, 680.52


70-1092


CALIFORNIA ELECTRICAL CODE


Lifts, electrically powered 680-УШ
Definition Art. 100
Lighting 411.6(B), 680.22(B), 680.23,
680.26(B)(4), 680.33, 680.43(B),
680.51, 680.62(F), 680.72
Through-wall 680.23(E), 680.23(F)(2)
Definition Art. 100
Low-voltage contact limit 680.22(E),
680.23(A)(8), 680.43(F) Ex.
Definition Art. 100
Heater 680.28
Luminaires 680.22(B)(6), 680.22(B)(7),
680.23(А)(3), 680.24(A)2),
680.33, 680.35(E)
Motors 680.21(C) Ex.
Pool covers 680.27(B)(1) Ex.
Maximum water level 680.9, 680.22(B),
680.23, 680.26, 680.43(B)(1)
Definition Art. 100
Overhead conductor clearances 680.9
Permanently installed 680—II
Definition Art. 100
Portable equipment
Definition Art. 100
Heaters 680.35(C), 680.45(C)(2)
Immersion pools 680.35
Pumps 680.35(B), 680.45(B)
Signs, electric 680.57(C)(2)
Therapeutic pools and tubs 680.60
Receptacles, location and protection
680.21(A)(2), 680.22(A),
680.22(B)(5), 680.32, 680.34,
680.43(A), 680.62(E), 680.84
Spas, hot tubs, and immersion pools
680-1II, 680-1V
Splash pads 680.50
Definition Art. 100
Stationary equipment 680.8, 680.57(C)(1)
Definition Art.100
Storable 680-Ш
Definition Art. 100
Switches and switching devices 680.22(C),
680.41, 680.84
Therapeutic pools and tubs 680- VI
Transformers 680.23(A)(2), 680.24(B)
Underwater luminaires 680.23, 680.26(B)
(4), 680.33, 680.43(B)(2)
Switchboards Art. 408
Arc-flash hazard warning 110.16
Clearances 110.26, 408.5, 408.18
Combustible material, location relative to
408.17
Conductor insulation 408.19
Construction specifications 408-IV
Damp or wet locations 408.16
Definition Art. 100
Dry location 408.20
Easily ignitable materials, near 408.17
Grounding frames and structures 250.112(А)


Grounding instruments 408.22
Illumination 110.26(D)
Installation, indoor and outdoor 110.26
Instruments, meters, and relays on 250.174
Location 408.16, 408.17, 408.20
Portable, theater stages 520-IV
Stage 520-1I, 520-1IV
Fixed
Definition Art. 100
Portable
Definition Art. 100
Support, busbars, conductors 408.3
Working spaces about 110.26
Switches Art. 404. see also Hazardous
(classified) locations; specific
types of switches
Accessibility and grouping 404.8
Agricultural buildings 547.29
Appliances 422.34, 422,35
Bypass isolation 700,5(B), 701.5(B),
708.24(B)
Capacitors 460.24
Circuit breakers used as 240.83(D)
Construction specifications 404-1
Devices 240.83(D), 368.239
Devices, over 1000 volts 240.67, 368,239
Definition Art, 100
Dimmer see Dimmers
Disconnecting means
Appliances 422-1
Definition Art. 100
Identification 110,22
Motors and controllers 430-IX
Services 230-VI
Electronic lighting control switch 404.22
Emergency systems 700-V
X-ray equipment 517.72, 660-1
Enclosures, installation in 404.3, 404.12,
404.30, 450.8(C)
Fixed electric heating equipment for
pipelines and vessels 427.55(A)
Fixed outdoor electric deicing and snow-
melting equipment 426.51(D)
Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.19(C),
425.21
General-use Art. 404
Definition Art. 100
Indicating 404.7, 422.35, 424.21, 425.21
Isolating 501.115(B)(2)
Capacitors, over 600 volts 460.24(B)
Definition Art. 100
Motors over 100 HP 430.109(E)
Outside branch circuits and feeders
235.351
Services, over 1000 volts 235.351, 235.404
Solar photovoltaic systems 690.15(B),
691.9


2025 California Electrical Code


Knife see Knife switches

Manually operable Art. 404

Motor-circuit see Motor-circuit switches

Motor controllers 430-VII

Oil, over 1000 volts 430.111(B)(3)

Definition Art. 100

Panelboards 408.36(A), 408.39

Park trailers 552.10(F)

Regulator bypass, over 1000 volts
49523

Remote-control 517.63(D)

Service 230-VI

Signs, outline lighting 600.6

Snap see Snap switches

Solar photovoltaic systems 690.15(B)

Stage lighting and effects control
530.12(B)

Swimming pools, fountains, and similar
installations 680.22(С),
680.43(C)

Theater dressing rooms 520.73, 520.74

Transfer see Transfer switches

Tunnels 110.55

Unit

Appliances 422.34, 422.35
Fixed resistance and electrode industrial
process heating equipment,
supply conductors 425.19(C)
X-ray equipment 517.72, 660-11
Switchgear, metal-enclosed 110.33(A),
110.34(F), 235.411, 250.112(A),
495-1
Definition Art. 100


ES
Tables Chap. 9, Annex C
AC resistance and reactance cables Chap.
9, Table 9
Ampacities
Amusement attraction conductors Table
522.22
Cable insulated, over 2000 volts Table
400.51(A)(1) to 400.51(A)(3)
Single insulated aluminum directly
buried Table 315.60(C)(16)
Single insulated copper directly
buried Table 315.60(C)(15)
Three-conductor aluminum in isolated
conduit in air Table 315.60(C)(10)
Three-conductor aluminum isolated in
air Table 315.60(C)(6)
Three-conductor copper cable in
isolated conduit in air Table
315.60(C)(9)
Three-conductor copper isolated in air
Table 315.60(C)(5)
‘Three single-conductor aluminum in
underground electrical ducts
Table 315.60(C)(12)


2025 California Electrical Code


INDEX


Three single-conductor copper in
underground electrical ducts
Table 315.60(C)(11)

Three triplexed single insulated
aluminum conductors, directly
buried Table 315.60(C)(20)

Three triplexed single insulated
copper conductors, directly
buried Table 315.60(C)(19)

Triplexed or three aluminum
cabled, directly buried
Table 315.60(C)(18)

Triplexed or three copper
cabled, directly buried
Table 315.60(C)(17)

Triplexed or three single-conductor
aluminum in isolated conduit in
air Table 315.60(C)(8)

Triplexed or three single-conductor
aluminum in underground
electrical ducts
Table 315.60(CY(14)

‘Triplexed or three single-conductor
copper in isolated conduit in air
Table 315.60(C)(7)

Triplexed or three single-conductor
copper in underground electrical
ducts Table 315.60(C)(13)

Conductor, single insulated, isolated in
air, over 2000 volts

Aluminum Table 315.60(C)(4)

Copper Table 315.60(C)(3)

Conductor, single insulated, triplexed in
air, over 2000 volts

Aluminum Table 315.60(C)(2)

Copper Table 315.60(C)(1)

Crane and hoist motor conductors Table
610.14(A)

Fixture wire Table 402.5

Flexible cord Tables 400.5(А)(1)
through 400.5(A)(3),
Table 495.4

General conductors, 0 through 2000
volts

Multiconductor cables, types TC, MC,
and MI in free air Annex B,
Table B.2(3)

Three-conductor cable in raceway in
free air Annex B, Table B.2(1)

Three insulated conductors in cable in
underground electrical ducts
Annex B, Table B.2(6)

Three single insulated conductors
directly buried in earth, types UF,
USE Annex B, Table B.2(10)

Three single insulated conductors in
nonmagnetic underground
electrical ducts Annex B,

Table B.2(5)


Three single insulated conductors in
underground electrical ducts
Annex B, Table B.2(7)

Three triplexed single insulated
conductors directly buried in
earth (UF and USE cables)
Annex B, Table B.2(9)

‘Two or three insulated conductors
cabled within an overall covering
directly buried in earth Annex B,
Table B.2(8)

Remote control, signaling, and power-
limited Class 2 and Class 3
circuits Table 725.144
Wound-rotor secondaries Table
43023(C)
Bare metal parts, spacings between
switchboard and panelboard
Table 408.56
Branch-circuit requirements Table
210.24(1), Table 210.24(2)
Bulk storage plants, electrical area
classifications Table 515.3
Cable markings Table 722.179(B),
760.176(G)
Cables installed in buildings Table
722.135(B)
Cables installed under raised floors Table
645.10(B)
Cable substitutions Table 722.135(E),
760.154(A), 805.154, 820.154,
830.154
Cable trays
Cable fill Tables 392,22(A)(1),
392.22(А)(5), 392.22(A)(6)
Maximum number of cables in Tables
C.14 through C.20
Wiring methods Table 392.10(A)
Calculation of feeder loads by occupancies
Table 220.42(A)
Coaxial cables, uses and permitted
substitutions Table 820.154
Communications circuits
Applications in buildings of
Tables 800.154(a)
through (c)
Cable marking Table 800.182(a)
Cable substitution 805.154
Conductors
Adjustment factors for more than three
current-carrying conductors
Table B.2(11)
Clearances, conductors entering bus
enclosures Table 408.5
Clearances, services Table 230.51(C)
Conduit and tubing fill for Annex C
Tables
Cranes and hoists Tables 610.14(A)
through 610.14(E)(3)


70-1093


Deflection, minimum bending space in
cabinets, cutout boxes Tables
312.6(A), Table 312.6(B)(2)

Dimensions

Compact aluminum building wiring
Chap. 9, Table 5A

Compact copper and aluminum
building wiring Chap. 9, Table
5A

Insulated conductors, and fixture
wires Chap. 9, Table 5

Rubber, thermoplastic-covered Chap.
9, Table 5

Fixture wires Chap. 9, Table 5

Flexible cords and cables, types Table
400.4

Grounding, size

For AC equipment Table 250.122
For grounded systems Table 250.66

Hazardous (classified) locations,
Classes I, II, and III, Divisions
land2

Classification of maximum surface
temperature Table 500.8(C)(4)

Hazardous (classified) locations, Class I,
Zones 0, 1, and 2

Classification of maximum surface
temperature of Group II
equipment Table 505.9(D)

Gas classification groups Table
505.9(C)(1)

Minimum distance of obstructions
from flameproof flange openings
Table 505.7(D)

Maximum number in Annex C Tables

Electrical metallic tubing Tables C1
and C1(A)

Electrical nonmetallic tubing Tables.
C2 and C2(A)

Flexible metal conduit Tables C3 and
СЗ(А)

Intermediate metal conduit Tables C4
and C4(A)

Liquidtight flexible metal conduit
Tables C8 and C&(A)

Liquidtight flexible nonmetallic
conduit Tables C5 through C6(A)

Rigid metal conduit Tables C9 and
CXA)

Rigid nonmetallic conduit Tables C10
through C12(A)

Metal boxes, number in Table 314.16(A)

Overhead clearances, swimming pools
"Table 680.9(A)

Properties Chap. 9, Table 8

Support, vertical raceways Table
300.19(А)

Volume required per conductor Table
314.16(B)(1)


70-1094


CALIFORNIA ELECTRICAL CODE


Conduit or tubing
Combination of conductors, percent area
fill Chap. 9, Table 1
‘Conduit and tubing fill, for conductors
and fixture wires Annex C Tables
Dimensions Chap. 9, Table 4
Expansion characteristics Table
352.44(A)
Flexible metal (trade size 3/8) Table
348.22
Number of conductors in Annex C
Tables
PVC rigid nonmetallic, expansion
characteristics Table 352.44(A)
Supports Table 344.30(B), Table
352.30(B)
Construction, types of Annex E Tables
Cooking appliances, demand factors and
loads Tables 220.55, Table
220.56
Duets, wiring in Tables 800.154(a) through
©
Farm load, method for computing Tables
220.102(B), Table 220.103
Fixture wires Table 402.3
Conduit and tubing fill for Annex C
Tables
Maximum number in
Electrical metallic tubing Tables C1
and C1(A)
Electrical nonmetallic tubing Tables
C2and C2(A)
Flexible metal conduit Tables C3 and
C3(A)
Intermediate metal conduit Tables C4
and C4(A)
Liquidtight flexible metal conduit
Tables C8 and C8(A)
Liquidtight flexible nonmetallic
conduit Tables C5 through C7(A)
Rigid metal conduit Tables C9 and
C9(A)
Rigid polyvinyl chloride conduit
Tables C10 through C13(A)
Health care facilities, demand factors Table
220.110(1) and (2)
Household clothes dryers, demand loads
Table 220.54
Household ranges and similar cooking
appliances, demand factors and
loads Table 220.55
Live parts, separation
Minimum distance from fence to live
parts Table 110.31
Over 1000 volts
Air separation Table 495.24
Elevation Table 110.34(E)
Working space Table 110.34(A)
Working clearances Table 110.26(A)(1)


Marinas, boatyards, floating buildings, and
docking facilities, demand
factors Table 220.120
Medium voltage conductors
Application and insulation rated 2001
volts and higher Table 315.10(A)
Thickness of insulation for nonshielded
solid dielectric insulated
conductors Table 315.10(B)
Thickness of insulation for shielded
solid dielectric insulated
conductors Table 315.10(C)
Mobile home park demand factors Table
550.31
Motor fuel dispensing facilities
Class I locations Table 514.3(B)(1)
Electrical equipment classified areas


Table 514.3(B)(2)
Motors

Conductor rating factors for power
resistors Table 430.29

Duty cycle service Table 430.22(E)

Full-load currents Tables 430.247
through 430.250

Locked-rotor, code letters Table
430.7(B)

Locked-rotor current conversion Tables
430.251(A) and (B)

Maximum rating or setting, branch-
circuit protective devices Table
430.52(C)(1)

Maximum rating or setting, control
circuit overcurrent protective
device Table 430.72(B)(2)


Minimum spacings between bare live
parts, motor control centers Table
430.97(D)

Number and location, overload units.
Table 430.37

Other articles Table 430.5

Secondary ampacity Table 430.23(C)

"Terminal, spacing and housing Tables
430.12(B), 430.12(C)(1),
430.12(C)(2)

Multifamily dwellings, optional calculation
demand factors Table 220.84(B)

Network-powered broadband
communications systems

Cable substitution Table 830.154

Cover requirements Table 830.47(A)

Limitations Table 830.15

Optional calculations, three or more
multifamily units Table 220.84(B)
Overcurrent protection
Other articles Table 240.3
Portable power feeder cables

Insulation thickness Tables 400.44(B)(1)
through 400.44(B)(4)

‘Types Table 400.50


2025 California Electrical Code


INDEX


Power-limited fire alarm circuits,
applications in buildings of
Table 760.154
Radio and TV equipment, antenna sizes
Amateur stations Table 810.52
Receiving stations Table 810.16(A)
Rating factors for power resistors Table
430.29
Recreational vehicle park demand factors
Table 551.73(A)
Reinforced thermosetting resin conduit,
securing and supporting
Table 355.30(B)
Restaurants, optional method load
calculation Table 220.88
Schools, optional method load calculation
Table 220.86
Screws, tightening torque tables Annex I
Secondary conductor rating factors, cranes
and hoists Table 610.14(B)
Specific-purpose calculation references
Table 220.3
Support services Table 230.51(C)
‘Transformers, medium and high voltage
‘Tables 450.3(A), 450.3(B)
Underground wiring, minimum
cover Tables 300.5(A),
Table 305.5(A)
Wire-bending space, minimum Tables
312.6(A), Table 312.6(B)(2)
‘Tamperability
Circuit breakers, nontamperable 240.82
‘Type S fuses, nontamperable 240.54(D)
Tamperproof receptacles see Receptacles
‘Taps see also Splices and taps
Branch circuit 210.19(C)
Busways 368.17(C)
Cranes and hoists 610.42(B), 610.53(A)
Equipment grounding conductors
250.122(G)
Feeders see Feeders, taps
Grounding electrode conductors
250.64(D)(1)
Interconnected electric power production
sources 705,12(A)
Luminaires 410.117(C)
Modular data centers 646.6(B)(2)
Overcurrent protection 240.21, 240.92,
368.17(C)
Separately derived systems 250.30(A)(6)
‘Task illumination 517.34(A)
Definition Art. 100
Technical power system 640.7(C),
640.21(E), 640.23(B)
Definition Art. 100
Telecommunications equipment see
Communications circuits
Telegraph systems see Communications
circuits


2025 California Electrical Code


Telephone exchanges, circuit load.
220.14 Ex.
Telephone systems see Communications
circuits
Television and radio distribution systems
see Community antenna
television and radio distribution
(CATV) systems
Television equipment see Radio and
television equipment
Television studios Art. 520, Art. 530
Temperature controls
Electrode-type boilers, over 1000 volts
495.73
Fixed electric heating equipment for
pipelines and vessels 427.56
Fixed electric space-heating equipment
Electrode-type boilers 424.83
Resistance-type boilers 424.73
Fixed outdoor electric deicing and snow-
melting equipment 426.51
Fixed resistance and electrode industrial
process heating equipment
Duct heaters 425.64
Electrode-type boilers 425.83
Resistance-type boilers 425.73
Motor overtemperature protection
430.126
Temperature limitations
Conductors 310.14(A)(3), 338.10(B)(3)
Fixed outdoor electric deicing and snow-
melting equipment 426.21 (B)
Nonmetallic raceways and tubing
seesubhead under entries for
Specific raceway or tubing type
In outlet boxes for luminaires (fixtures)
410.21
Service-entrance cable 338.10(B)(3)
‘Temporary installations Art. 590
АП wiring installations 590.2
Audio systems 640-11
Branch circuits 590.4(C)
Disconnecting means 590.4(E)
Equipment for Art. 590
Definition Art. 100
Feeders 590.4(B)
Ground-fault protection 590.6
Guarding over 600 volts 590.7
Lamp protection 590.4(F)
Overcurrent protective devices 590.8
Protection from accidental damage
590.4(H)
Receptacles 590.4(D), 590.6
Services 590.4(A)
Splices 590.4(G)
‘Terminations at devices 590.41)
‘Time constraints 590.3
Terminal housings
Generator 445.17


Motor 430.12
Grounding through 430.245(A)
Phase converters 455.10
Terminals
Battery 480.4(C), 480.10(D)
Definition Art. 100
Connections to 110.14, 250.8, 250.68
Electric discharge tubing, signs, etc.
600.42(B)
Identification
Flat conductor cable 322.120(C)
Motors, controllers 430.9(A)
Polarity 200.9 through 200.11
Wiring device 250.126
Portable distribution or termination boxes
525.22(В)
Receptacles 406.501)
‘Tests
Arc energy reduction system 240.67(C),
240.87(C)
Critical operations power systems 708.6,
708.52(C)
Emergency systems 700.3
Fixed industrial process duct heaters
425.45
Ground-fault protection 230.95(C)
Insulation resistance, space heating cables
42446
Legally required standby systems 701.3
Mobile homes 550.17
Park trailers 552.60
Recreational vehicles 551.60
Theaters Art. 520; see also Assembly
occupancies
Branch circuits 520.9
Conductors, number in raceway 520.6
Dressing room 520-VI
Electrical nonmetallic tubing 362.12(6)
Emergency systems Art. 700
Grounding 520-VII
Fixed electric equipment 250.112(F)
Portable equipment 520.10
Rigid polyvinyl chloride conduit 352.12(E)
Stage equipment
Fixed 520-II
Portable 520-V
Switchboard
Fixed 520-1I
Portable 520-IV
Wiring methods 520.5
Therapeutic pools and tubs 680-VI
Thermal devices
Overcurrent protection 240.9
Thermally protected (thermal protection)
Definition Art. 100
Fixtures, recessed 410.115(B)
Fluorescent lamp ballasts in luminaires
410.130(E)
Luminaires, recessed 410.115(B)


70-1095


Thermal protector
Definition Art. 100
Motor 430.32(А)(2), 430.32(B)(2)
Thermal resistivity B.2
Definition Art. 100
Tightening torque tables Annex I
Tools
Double insulated 250.114 Ex.
Metal working machine see Industrial
machinery
Motor-operated, hand-held, grounding
250.114
Тор shields 324,40(C)(1), 324.100(B)(1)
Definition Art. 100
Tower, wind electric system 694.7(F),
694,40(B)
Definition Art. 100
Track lighting see Lighting track
‘Transfer switches
Critical operations power systems 708.24
Definition Art. 100
Emergency lighting, branch-circuit
700.25
Definition Art. 100
Emergency systems 700.5
Essential electrical systems 517.31(B),
517.31(F), 517.33(E), 517.40 IN
No, 2, 517.42
Fire pumps 695.12(A), 695.14(F)
Fuel cell systems 692.61
Legally required standby systems 701.5
Meter-mounted 230.82, 702.5(B)
Definition Art. 100
Optional standby systems 702.5


‘Transformers Art. 450. see also Hazardous


(classified) locations
Amusement attractions 522.10(A)(1),
522,10(B\(1)
Askarel-insulated 450.25
Audio see Audio signal processing,
amplification, and reproduction
equipment
Autotransformers 430.109(D), 450.4
Audio 640.9(D)
Definition Art. 100
Ballast for lighting units 410.138
Branch circuits 210.9, 235.9
Dimmers 520.25(B)
Feeders 215.11
Grounding 450.5
Motor starting 430.82(B), 430.109(D)
Park trailers 551.20(E)
Control transformer in controller enclosure
430.75(B)
Definition Art. 100
Disconnecting means 450.14
Dry-type 450.8(B), 450.10(A), 450.21,
450.22
Electric discharge lighting systems


70-1096


CALIFORNIA ELECTRICAL CODE


More than 1000 volts 410-XIII
1000 volts or less 410-XII
Elevators, dumbwaiters, escalators, etc.
620.13(C)
Fire pumps 695.5
Grounding 450.5, 450.6(C), 450.10
Guarding 450.8
Hazardous (classified) Class II
locations, control transformers
at 502.120
Installation 450-11
Instrument, grounding 250-IX-
Connections at services 230.82(4)
Interconnected electric power production
sources 705.30(F)
Isolation

Definition Art. 100

Electric deicing, snow-melting
equipment 426.31

Electric pipeline, vessel heating
equipment 427.26

Electrolytic cells. portable equipment
668.20(B)

Health care facilities 517.19(G),
517.20(B), 517.63(Е),
517.64(B), 517.64(C), 517.76,
517.160(A)(4)

Less-flammable liquid-insulated
450.23

Location, accessibility 450.13

Marking 450.11

Modification of 450.28

Modular data center equipment enclosures
646.11

Motor control circuit 430.72(C)

Nonflammable fluid-insulated 450.24

Oil-insulated

Indoors 450.26
Outdoors 450.27

Overcurrent protection 450.3, 450.4(A),
450.5(A)(2), 450.5(B)(2),
450.6(B)

Parallel operation 450.7

Power-limited and signaling circuits,
remote control 724.40(A)

Remote control circuits for 724.40(A)

Secondary ties 450.6

Signs and outline lighting 600.21, 600.23,
600.24


Solar photovoltaic systems 690.9(D)

Swimming pools, fountains, and similar
installations 680.23(A)(2),
680.24(B)

Terminal wiring space 450.12

Tunnels 110.55

‘Two-winding, underwater lighting
680.23(A)(2)

Unused current transformers, short-
circuiting of 110.23


Vaults 450-111

Ventilation 450.9

Wind electric systems 694.15(B)
X-ray equipment $17.76, 660-1.


Transformer vaults 450-1


Doorways 450.43

Drainage 450.46

Location 450.41

Storage 450.48

Ventilation openings 450.45

Walls, roofs, and floors 450.42
Water pipes and accessories 450.47


Transmitters, Class 4 726.1, 726.121,


726.124(A)
Definition Art. 100


Transmitting stations, radio and television


810-Ш


Transportable x-ray equipment 660.4(B)


Definition Art. 100
Transport refrigerated unit 626-IV
Definition Art. 100
Travel trailer see also Park trailers;
Recreational Vehicles
Definition Art. 100
‘Trees, luminaires (lighting fixtures)
supported by 410.36(G)
Truck camper see Recreational vehicles
Definition Art, 100
Truck coupler
Definition Art. 100
Truck flanged surface inlet 626.25(B)
Definition Art. 100
Trucks
Definition Art. 100
Electrified, parking spaces see Electrified
truck parking spaces
Tubing see also Conduits
Electrical metallic see Electrical metallic
tubing
Electrical nonmetallic see Electrical
nonmetallic tubing
Flexible metallic Art. 360. see Flexible
metallic tubing
Neon 600.5(C)(1), 600.32, 600.41; see also
Skeleton tubing
Definition Art. 100
Tunnels
Access 110.76
Installations over 1000 volts, nominal
110-IV
Ventilation 110.57, 110.77, 110.78
TV see Radio and television equipment
Two-fer 520.69
Definition Art. 100
‘Type P cable Art. 337
Ampacity 337.80
Bends 337.24
Conductors 337.104
Construction 337-111


2025 California Electrical Code


INDEX


Equipment grounding conductor 337.108
Installation 337-11

Insulation 337.112

Jacket 337.115

Marking 337.120

Support 337.30

Uses not permitted 337.12

Uses permitted 337.10


213
Unclassified locations 240.21(H), 501.10(B)
(3), 501.15, 502.10(B), 503.10,
504.20, 505.15(C)(1), 505.16,
514,3(A), 517.60(B),
517.61(C).., 517.63
Definition Art. 100
Underfloor raceways Art, 390
Conductors
Ampacity 390.23
Number in raceway 390.22
Size of 390.20
Connections to cabinets, wall outlets
390.76
Covering 390.15
Dead ends 390.73
Definition Art. 100
Discontinued outlets 390.57
Inserts 390.75
Installation 390-II
Junction boxes 390.74
Laid in straight lines 390.70
Markers 390,71
Splices and taps, junction boxes 390.56
Uses not permitted 390.12
Uses permitted 390.10
Underground circuits, communication
805.47
Underground enclosures 110.59; see also
Manholes; Vaults
Underground feeder and branch-circuit
cable (Type UF) Art. 340
Ampacity 340.80
Bending radius 340.24
Conductors 340.104
Construction specifications 340-1
Definition Art. 100
Equipment grounding conductor
340,108
Installation 340-11
Insulation 340.112
Listing 340.6
Sheath 340.116
Uses not permitted 340.12
Uses permitted 340.10
Underground installations see Manholes;
‘Tunnels; Vaults
Underground service conductors
300.5(D)(3)
Definition Art. 100


cy


2025 California Electrical Code


Underground service-entrance cable (USE)
see Service-entrance cable
(Types SE and USE)
Underground wiring 300.5; see also
Hazardous (classified) locations
Aircraft hangars 513.8
Ampacities 310.16
Bulk storage plants 515.8
Buried conductors, Types USE, UF 340.10
Conductor types in raceways 310.10(Е)
Dry and damp locations 310.10(B)
Earth movement and 300.5(7)
Flexible metallic tubing 360.12(4)
High density polyethylene conduit
353.10(4)
Intermediate metal conduit 342. 10(B) and (C)
Liquidtight flexible metal conduit
350.103)
Liquidtight flexible nonmetallic conduit.
356.10(4), 356.10(7)
Minimum cover requirements 300.5(A)
Motor fuel dispensing facilities 514.8
Optical fiber cables 770.47
Over 1000 volts 305.15
Over 2000 volts 315.36
Protection of 300.5(D), 300.5(J)
Raceways, service 250.84
Recreational vehicle parks 551.80
Reinforcing thermosetting resin conduit
355.10(G)
Rigid metal conduit 344.10
Rigid nonmetallic underground conduit
Art. 354
Rigid polyvinyl chloride conduit 352.10(H)
Service cable 250.84
Services 230-1II
“S” loops 300.5(J) IN
Splices and taps 300.5(E), 305.15(D)
Swimming pools 680.11
Wet locations 310.10(C)
Unenclosed spray area 516.5(D\(1), Fig.
516.5(D)(1)
Definition Art. 100
Ungrounded see also Conductors,
ungrounded
Definition Art. 100
Separately derived systems 250.32(C)(2)
Uninterruptible power supplies (UPS)
640.9(B), 645.11, 700.12(E),
701.12(Е), 708.20(G)
Definition Art. 100
Unit equipment, emergency and standby
systems 701.12(1)
Definition Art. 100
Unused openings
Closure of 110.12(A), 408.7, 500.8(Е)(3),
505.9(E)(3), 506.9(Е)(3)
Utility-interactive Inverters seeInteractive
Inverters


Utilization equipment
Aircraft hangars, portable utilization
equipment in 513.10(E)(2)
Boxes
Minimum depth of 314.24
Outlet 314.24(B), 314.27(D)
Branch circuits, permissible loads 210.23
Bulk storage plants 515.7(C)
Class 4 726.122, 726.124(B)
Definition Art. 100
Definition Art. 100


м.
Valve actuator motor (VAM) assemblies
430.102(A) Ex. 3
Definition Art. 100
Vapors, flammable liquid-produced
see Hazardous (classified)
locations
Varying duty 430.22(E), 430.24 Ex. 1,
430.33
Definition Art. 100
Vaults 110-V
Access 110.76
Capacitors 460.3(A)
Service over 1000 volts 110.31, 235.412
Transformers 230.6(3), 450-Ш
Ventilation 110.77, 110.78
Vehicles see Electric vehicles; Recreational
vehicles
Ventilated
Busway enclosures 368.238
Cable trays 392.22
Definition Art. 100
Ventilating ducts, wiring 300.21, 300.22
Ventilating piping for motors, etc. 502.128,
503.128
Ventilation
Aircraft hangars 513,3(D)
Battery locations 480.10(A)
Critical operations power systems
708.20(F)(4), 708.21
Electric vehicle charging system equipment
625.52, Table 625.52(B)(1)(1),
Table 625.52(B)(1)(2)
Energy storage systems 706.20(A)
Equipment, general 110.13(B)
Garages, commercial 511.3(C) through
511.3)
Manholes, tunnels, and vaults 110.57,
110.77, 110.78
Motor fuel dispensing facilities, lubrication
and service rooms — without
dispensing Table 514.3(B)(1),
Table 514.3(B)(2)
Motors 430.14(A), 430.16
Printing, dipping, and coating processes
516.36
Transformers 450.9, 450.45


70-1097


Vessels see also Fixed electric heating
equipment for pipelines and
vessels

Definition Art. 100
Volatile flammable liquids 500.5(B), 511.1,
515.10, 626.3(A)
Definition Art. 100
Voltage and volts
Branch circuits, limits 210.6
Circuit
Definition Art. 100
Drop
Conductors 310.14(A)(1) IN No. 1
Sensitive electronic equipment 647.4(D)
Electric discharge lighting 410-XII,
410-XIII
Energy storage systems, maximum voltage
706.9
General provisions 110.4
Ground, to 230.56
Definition Art. 100
High
Definition Art. 100
Spray application areas 516.10
Limitations, elevators, dumbwaiters,
escalators, moving walks 620.3
Low see also Lighting systems, 30 volts or
less; Low-voltage circuits; Low-
voltage suspended ceiling power
distribution systems
Definition Art. 100
Fixed electric space-heating equipment
424-Х
Marking 240.83(E)
Nominal Table 110.26(A)(1), Table
110.34(А)
Definition Ап. 100
Over 600 volts see Over 600 volts
Over 1000 volts see Over 1000 volts
Photovoltaic system 690.7
Pier power distribution systems, maximum
voltage for 555.5
Receptacles, voltages between adjacent
406.50)
Swimming pool underwater luminaires
680.23(А)(4)
Wind electric systems, maximum 694.10,
694.66
Definition Art. 100
Wiring methods 300.2
Voltage converters 551.20, 552.20


№.

Wading pools see Swimming pools,
fountains, and similar
installations

Wall cases 410.59

Wall-mounted ovens see Ovens, wall-
mounted


70-1098


CALIFORNIA ELECTRICAL CODE


Warning signs (labels), at equipment

110.21(B)
Aircraft hangars 513.7(F), 513.10
Arc-flash hazard warning 110.16
Conduit and cable systems, access point to
conductions in 305.12
Electroplating 669.7
Electrostatic hand spraying 516.10(A)(8)
Elevators, dumbwaiters, escalators, etc.
620.3(A), 620.52(B), 620.65
Emergency systems 700.7(B)
Energy storage systems 706.15(C)
Fuel cell systems 692.17, 692.52
Guarding of live parts 110.27(C)
Induction and dielectric heating 665.23
Legally required standby systems 701.7(B)
Locked room or enclosure with live parts
over 1000 volts 110.34(C),
495.25(A), 495.44(B), 495.63,
495.65
Manufactured homes 550.32(B)
Marinas, boatyards, and docking facilities
555.10
Mobile homes 550.20(B), 550.32(B).
550.32(G)
Optional standby systems 702.7(B)
Park trailers
Air-conditioning equipment 552.48(P),
552.59(B)
Electrical entrance 552.44(D)
Heating equipment 552.59(B)
Prewiring, circuits 552.48(Q)
Photovoltaic systems 690.13(B)
Recreational vehicles 551.46(D),
551.47(Q) through (S)
Sensitive electronic equipment, receptacles
647.7(А)
Solar photovoltaic systems 690.31(D)(2)
Stand-alone systems 710.15(C)
Substations 495.48(B)
Switchboards or panels 408.3(F),
520.53(C)
Transformers 450.8(D)
Welders, electric 630.42(C)
Wind electric systems 694.22(A)

Water, natural and artificially made bodies
of see Natural and artificially
made bodies of water, electrical
wiring and equipment for

Water heaters 422.11(F)3), 422.13

Controls 422.47
Protection 422.11(F)(3)
Water pipe
Bonding (metal) 250.104
Connections 250.68
As grounding electrode 250.52(A)(1),
250.53(D)

Watertight 305.15(D), 406.9(D), 426.41,

427.46, 600.9(D)


Definition Art. 100
Weatherproof 110.59, 406.9(A)
Definition Art. 100
Welders, electric Art. 630
Arc 630-11
Resistance 630-1II
Welding cable 630-IV
Wet locations see also Damp or wet
locations
Auxiliary gutters 366.6(A)(2)
Conductors, types 310.10(C)
Control circuits in 522.28
Definition Art. 100
Electrical metallic tubing 358.10(D)
Electrical nonmetallic tubing 362.10(8)
Electric signs and outline lighting
600.9(D), 600.21 (C), 600.33(A)
(3), 600.42(G), 600.42(H)(2)
Enameled equipment 300.6(A)(1)
Flat conductor cable 324.12(1)
Flexible bus systems 371.18(E)
Flexible metal conduit 348.12(1)
Gutters, sheet metal auxiliary 366.10(A)(2)
Health care facilities 517.20
Intermediate metal conduit 342.10(D)
Lampholders in 410.96
Luminaires in 410.10(A), 410.10(D)(2),
410.30(B)(1), 552.54(C)
Messenger-supported wiring 396.10(B)
Metal-clad cable 330, 10(A)
Metal wireways 376.10(3)
Mineral-insulated, metal-sheathed cable
332.10(3)
Mounting of equipment 300.6(D)
Nonmetallic wireways 378.10(3)
Over 1000 volts, underground installations
305.15
Power and control tray cable 336.10(8)
Power-limited cables 722.179(A)(11)
Raceways
Above grade locations, installed
in 300.9
Exterior surfaces of buildings, on 225.22
Recreational vehicle parks 551.78(A)
Reinforcing thermosetting resin conduit
355.10(D)
Rigid metal conduit 344.10(D)
Rigid polyvinyl chloride conduit 352.10(E)
Shore power receptacles 555.33(А)(1)
Underground feeder and branch-circuit
cable 340.10(3)
Underground locations as 300.5(B)
Wet procedure locations
Health care facilities 517.20
Definition Art. 100
Wharves see also Marinas, boatyards,
floating buildings, and docking
facilities
Definition Art. 100


2025 California Electrical Code


е


Wind electric systems Art. 694
Circuit requirements 694—1
Connection to other sources 694—VII
Disconnecting means 694-1
Grounding 694-V
Guy wires 694.40(B)(4)
Installation 694.7, 694.28, 694.62
Markings 694.22(C)(2), 694-VI
Maximum voltage 694.10, 694.66
Definition Art. 100
Overcurrent protection 694. 12(B), 694.15
Stand-alone systems 694.12(A)(3)
Wiring methods 694-IV
Windows, show see Show windows
Wind turbines see also Wind electric
systems
Definition Art. 100
Instructions for disabling turbine 694.56
Output circuits 694.10(A), 694.12(A)(1),
694.30(C)
Definition Art. 100
Shutdown 694.23
Wired luminaire sections 410.137(C)
Wireless power transfer
Definition Art. 100
Wireless power transfer equipment 625.41,
625.44, 625-1V
Definition Art. 100
Wires see also Conductors; Cords; Fixture
wires
In concrete footings, electrodes
250.52(A)(3)
Definition Art. 100
Wireways, metal Art. 376
Ampacities 376.22
Bends 376.56(B)(3)
Construction specifications 376-1II
Dead ends 376.58
Definition Art. 100
Deflected insulated 376.23(A)
Extensions 376.70
Installation 376-1
Insulated conductors 376.23
Marking 376.120
Number of conductors 376.22
Power distribution blocks
376.56(B)
Securing and supporting 376.30
Size of conductors 376.21
Splices and taps 376.56


2025 California Electrical Code


INDEX


Uses not permitted 376.12
Uses permitted 376.10
Wireways, nonmetallic Art. 378
Construction specifications 378-III
Dead ends 378.58
Definition Art. 100
Deflected insulated 378.23(A)
Expansion fittings 378.44
Extensions 378.10(4), 378.70
Grounding 378.60
Installation 378-11
Insulated conductors 378.23
Listing requirements 378.6
Marking 378.120
Number of conductors 378.22
Securing and supporting 378.30
Size of conductors 378.21
Splices and taps 378.56
Uses not permitted 378.12
Uses permitted 378.10
Wiring integrity 110.7
Wiring methods 110.8, Art. 300
Cannabis oil equipment and systems
51241
Ducts 300.21, 300.22
Exit enclosures 300.25
Exposed
Definition Art. 100
Open wiring on insulators 398.15
Fuel cell systems 692-1V
General requirements for see General
requirements for wiring methods
Hazardous (classified) locations
seesubhead under entries for
specific hazardous location
involved
Health care facilities 517-1, 517.31(C),
517.61
Intrinsically safe systems 504.20
Manufactured homes 550.10
Mobile home parks 550.10
Mobile homes 550.10
Planning 90.8
Solar photovoltaic (PV) systems 690-IV
Temporary see Temporary installations
Theaters 520.5
Wind electric systems 694-IV
Within sight from see In sight from
Working space see also Access and working
space


About electrical equipment 110.26, 110.32
through 110.34, 110.72, 110.73

Adjacent to live parts (circuits over
1000 volts) 110.32 through
110.34

Assembly occupancies 518.6

Battery systems 480.10(C) through (G)

Energy storage systems 706.20(C)

Fixed resistance and electrode industrial
process heating equipment
425.10(B)

Illumination at 110.26(D), 110.34(D)

Manholes 110.72, 110.73

Modular data centers 646-IV

Motion picture projectors 540.12

Recreational vehicles site supply
equipment 551.77(E)

Switchboards 110.26, 408.18

Wind electric systems 694.7(G)

Workmanlike installation 110.12, 722.24,
724.24, 725.24, 160.24, 770.24,
800,24
Work surface 210.11(C)(3), 210.52,
406.5
Definition Art. 100


х.

X-ray equipment 517-V, Art. 660
Control 517.74, 660-П
Guarding and grounding 517.78,

660-IV
Mobile 660.4(B), 660.21
Definition Art. 100
Portable 660.4(B), 660.21
Definition Art. 100
Transformers and capacitors 517.76,
660-1II
Transportable 660.4(B)
Definition Art. 100


E

Zone 0, 1, and 2 locations see Hazardous
(classified) locations, Class I,
Zone 0, 1, and 2 locations

Zone 20, 21, and 22 see Hazardous
(classified) locations, Zone 20,
21, and 22

Zones, information technology equipment
rooms 645.10(А)(3)

Definition Art. 100


70-1099


HISTORY NOTE APPENDIX


A HISTORY NOTE APPENDIX


California Code of Regulations, Title 24, Part 3


History:

For prior code history, see the History Note Appendix to the

California Electrical Code, 2022 Triennial Edition, effective

January 1, 2023.

1. (BSC 01/23, DSA-SS 01/23, HCD 01/23, OSHPD 01/23,
SFM 01/23) Adoption by reference of the 2023 National
Electrical Code with necessary amendments to become the
2025 California Electrical Code, and repeal of the 2020
edition of the National Electrical Code. Effective on Janu-
ary 1, 2026.


2025 California Electrical Code 70-1101
---

